WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
m3/d,m3/d,m3/d,gP/m3,gN/m3,gCOD/m3,m3/d,m3/d,,mgN/L,mg/L,mgP/L,mgCOD/L,mgN/L,kg/d,gMgNH4PO4.6H2O/m3,kg/d,m3/d,m3/d,m3/d,%,gMgHPO4.3H2O/m3,m3/d,mg/L (g/m3),mg/L,m3/d,mg/L,mgP/L,mgN/L,mgP/L,mgP/L,mgN/L,m3/d,m3/d,mg/L,mg/L,mgO2/L,mgO2/L,mg/L,mg/L,mgO2/L,mgO2/L,m3/d,mg/L,mg/L,mgO2/L,mgO2/L,mg/L,mg/L,mgO2/L,mgO2/L,m3/d,gMgNH4PO4.6H2O/m3
113562.35,66758.41,180320.76,36,23.5,610,8.54,4.27,,7.69E-06,0.0788668,0.466971,22.5457,2.94896,32034,17094.5,73343.52,655507.3,611247,44260.3,2.77632,3419.08,1715.77,15279.9,40000,180216,0.018883,0.259173,57944.8,4039.82,145271,1.00E-06,236977,636977,3072.99,774.516,3.90051,441.661,3151.32,760.617,4.50923,425.712,236977,3148.19,757.86,1.64137,419.832,3154.67,755.321,2.37267,417.683,100,272914
113562.35,68451.29,182013.64,25.5,41,737,6.05,3.02,,0.0299702,0.0716063,0.276107,26.7726,3.46014,32454,40226.7,68895.84,794628.1,744066,50562.1,2.91026,516.528,1607.86,14353.3,40000,181907,0.0243067,0.0356848,87846.9,2783.04,108453,1.00E-06,238668,638668,2799.19,996.264,4.00129,564.244,2870.11,979.148,4.55465,544.464,238668,2864.91,975.453,1.498,537.562,2864.25,972.269,2.68451,535.139,100,586068
104615.29,0,104615.29,20.1,44.9,699,4.39,2.2,,0.67753,0.0647056,0.38703,38.1856,3.94053,21771.9,62357.9,50218.08,743681.7,706014,37667.7,2.65292,0.100649,1160.25,10462.1,40000,104510,0.0241275,0.0287044,87982.3,2194.3,87913.8,1.46E-05,161271,561271,2546.96,989.928,3.22399,531.068,2597.37,974.76,3.72378,513.9,161271,2590.37,968.022,1.20598,504.628,2588.22,965.1,2.29433,502.556,100,536248
103905.52,0,103905.52,24.4,48.7,723,5.29,2.65,,0.744161,0.0785911,0.409044,39.2097,4.0898,25405.6,64696.9,56376,798316.3,758203,40113.3,2.79812,0.2305,1306.84,11745,40000,103800,0.0262854,0.0355498,92180.7,2661.56,103712,1.74E-05,160561,560561,3092.4,1078.47,3.05212,570.077,3153.37,1061.88,3.58161,551.518,160561,3145.76,1054.48,1.12165,541.722,3143.64,1051.42,2.16614,539.458,100,661598
102321.51,0,102321.51,23.6,32.8,722,5.04,2.52,,0.237473,0.0706836,0.409238,39.1285,3.41608,21918.1,24985,52480.8,657478.3,620900,36578.3,2.57078,1406.87,1214,10933.5,40000,102217,0.0241328,0.0372042,74265.4,2641.65,99093.6,5.52E-06,158978,558978,2771.28,989.607,3.00726,539.801,2834.84,973.532,3.81457,521.565,158978,2828.25,968.929,0.845453,513.99,2827.34,965.313,2.14611,511.277,100,324258
113562.35,5816.53,119378.89,31.5,19.4,722,7.47,3.73,,0.182604,0.101047,0.444223,37.143,3.33573,31188.3,18774.9,70929.12,789984.7,744673,45311.7,2.76547,2738.15,1657.13,14776.9,40000,119274,0.0287242,0.0824839,67703.9,3574.48,131548,4.65E-06,176035,576035,3956.29,1177.6,2.90213,636.03,4049.34,1157.9,3.72915,613.542,176035,4038.78,1153.08,0.769922,605.762,4041.89,1148.97,1.97887,602.348,100,297417
113562.35,64145.93,177708.28,26.6,25.1,616,6.31,3.15,,8.69E-06,0.0609757,0.251301,23.5183,3.02551,26301.4,22902.7,60778.56,624924.1,584224,40700.1,2.69404,2111.95,1412.22,12662.2,40000,177604,0.0181825,0.0440613,67343.3,3182.12,117183,1.00E-06,234365,634365,2379.91,745.329,4.19706,428.954,2442.41,732.347,4.73385,413.851,234365,2439.28,729.676,1.83037,408.005,2439.03,727.302,2.7307,406.192,100,324310
82330.58,0,82330.58,25.1,34.8,469,4.31,2.16,,1.22963,0.036693,3.33558,26.4583,3.95979,11162.8,26905.8,31275.36,353703.7,334871,18832.7,2.25072,720.314,715.348,6515.7,40000,82229.9,0.00787793,3.093,69055.5,3202.58,99346.2,5.25E-05,138991,538991,1445.89,322.849,3.91943,182.416,1471.01,318.449,3.60877,176.983,138991,1468.55,315.715,2.11781,172.702,1467.72,315.117,2.14939,172.098,100,500444
113562.35,76507.24,190069.6,23.5,30,468,5.57,2.79,,0.000379735,0.0439926,0.190355,19.2012,3.08936,18657.3,27033.5,44745.12,521669.1,485278,36391.1,2.59124,1796.76,1030.79,9321.9,40000,189968,0.0126744,0.0429782,64712.3,3355.94,111308,1.00E-06,246729,646729,1718.16,519.958,5.08272,296.701,1761.81,510.966,5.39548,286.063,246729,1760.12,508.469,3.22157,281.057,1759.7,506.974,3.72907,279.826,100,354675
113562.35,11127.28,124689.63,13.1,42.3,634,3.11,1.55,,0.763525,0.0421802,1.6273,31.8815,3.94198,17234.3,47643.5,42338.4,741940.6,702098,39842.6,2.39224,0.0271957,974.094,8820.5,40000,124585,0.0202394,1.3349,78928.9,1151.82,54610.2,1.29E-05,181346,581346,1655.1,830.63,4.22235,454.69,1691.73,818.061,3.93222,439.386,181346,1685.78,811.612,1.80857,430.606,1687.21,809.576,2.13645,428.654,100,274130
113562.35,22863.18,136425.53,36,28,532,8.54,4.27,,0.348102,0.0734028,2.89274,25.0713,3.04584,24612.1,15056.6,60715.68,594689.5,559487,35202.5,2.59923,3622.7,1410.71,12649.1,40000,136324,0.0162718,2.65566,54106.6,4102.62,144500,1.10E-05,193085,593085,2863.11,668.096,3.66263,372.458,2928.55,656.765,3.97318,359.412,193085,2929.45,652.842,1.6173,352.916,2936.11,650.871,2.08331,351.211,100,226666
113562.35,16345.23,129907.58,11.4,28.4,750,2.7,1.35,,0.134171,0.0522492,0.364096,36.2409,3.37024,20826,37223.1,48251.04,747837.2,702631,45206.2,2.53421,0.109975,1113.63,10052.3,40000,129800,0.0266673,0.0324487,84656.9,1002.06,54992.6,2.08E-06,186561,586561,2047.31,1092.55,3.61356,608.069,2097.83,1074.97,4.21675,587.268,186561,2090.67,1070.67,1.04645,579.686,2089.97,1066.69,2.45102,576.573,100,263515
113562.35,90319.61,203881.96,12,32.9,469,2.85,1.42,,9.00E-06,0.0312559,0.155515,19.3596,3.33934,15530.9,44250.4,35426.592,530202.6,491648,38554.6,2.60479,0.0955615,812.082,7380.54,40000,203778,0.0130281,0.0218149,76238.2,1693.95,67926.7,1.00E-06,260539,660539,1226.25,534.241,5.5274,305.308,1253.84,525.321,5.97541,294.811,260539,1251.27,522.769,3.79801,289.736,1250.24,521.124,4.50111,288.551,100,390108
113562.35,28845.48,142407.83,33.4,22.5,564,7.92,3.96,,0.254915,0.0771236,0.55818,25.452,2.99637,26648.3,16058.5,64036.32,623540.7,586072,37468.7,2.65669,3485.71,1490.52,13340.9,40000,142305,0.0178118,0.317333,56126.6,4024.16,143057,7.62E-06,199066,599066,3009.36,731.087,3.6236,408.309,3080.64,718.514,4.03455,393.868,199066,3079.84,714.721,1.50392,387.329,3084.94,712.472,2.10651,385.426,100,242538
113562.35,33120.22,146682.57,25.9,40.6,693,6.14,3.07,,0.299191,0.0761894,0.312931,30.2647,3.46342,29519.8,39826.9,64428.96,781916.5,736596,45320.5,2.85437,707.476,1499.99,13422.7,40000,146577,0.024338,0.0324855,86306.8,2988.37,113652,6.45E-06,203338,603338,2983.95,998.202,3.58034,551.035,3054.49,981.603,4.05043,531.967,203338,3049.02,976.637,1.30453,524.135,3047.58,973.521,2.43927,521.784,100,588847
113562.35,90737.25,204299.61,13.1,22.1,522,3.11,1.55,,5.18E-06,0.0343705,0.171761,20.4324,3.21756,17384.9,39364,39750.432,549081.7,509484,39597.7,2.60837,0.380222,913.293,8281.34,40000,204195,0.0143229,0.0230975,78100.1,1766.96,70272.4,1.00E-06,260956,660956,1344.79,587.111,5.48932,340.691,1378.32,577.025,5.98325,328.726,260956,1375.87,574.843,3.38485,323.592,1374.82,572.917,4.23192,322.22,100,405603
113562.35,90740.64,204303,16.9,25.3,595,4.01,2,,3.97E-06,0.0400491,0.196334,21.9047,3.27973,20868.3,36308.5,47907.84,579222.7,538186,41036.7,2.62151,331.013,1105.51,9980.8,40000,204198,0.0157142,0.026098,77871.4,2037.67,78820.8,1.00E-06,260959,660959,1563.72,643.975,5.34327,379.31,1605.45,632.773,5.78666,365.983,260959,1602.92,630.693,2.91674,360.702,1601.96,628.567,3.83162,359.17,100,399589
113562.35,5131.1,118693.46,15.7,29.1,479,3.72,1.86,,0.892644,0.0377374,0.344946,26.3259,3.74799,14440.4,15160.5,39100.416,496503.8,469897,26606.8,2.25802,1456.19,898.048,8145.92,40000,118589,0.0117277,0.109129,62581.8,2491.31,85884.6,2.45E-05,175350,575350,1483.08,480.889,4.20197,276.149,1513.5,473.793,4.02583,267.432,175350,1510.16,470.03,2.28139,261.698,1509.5,469.107,2.43354,260.828,100,225121
105641.42,0,105641.42,28.8,26.9,539,6.35,3.18,,0.575326,0.0625773,0.487961,29.7887,3.32269,18680.1,15035,49424.64,527586,500625,26961,2.39109,2975.27,1141.44,10296.8,40000,105540,0.0143971,0.205199,54654.3,3662.78,122294,1.92E-05,162301,562301,2450.21,591.336,3.54777,331.18,2504.28,581.617,3.76187,320.01,162301,2502.77,577.399,1.5927,313.468,2503.09,575.882,2.02086,312.255,100,189868
113562.35,86552,200114.36,38.1,35.3,453,9.03,4.52,,0.00509686,0.0512414,4.47034,17.4395,3.47118,23063,29516.9,54233.76,527357.1,488006,39351.1,2.71761,2281.37,1255.73,11298.7,40000,200015,0.0116701,4.33144,65053.8,4050.33,138857,1.00E-06,256776,656776,1994.14,479.262,4.74869,273.602,2041.55,470.859,4.96687,263.917,256776,2044.17,468.056,3.13203,259.03,2049.66,466.802,3.27558,257.738,100,474171
113562.35,51052.49,164614.85,37.9,32.8,535,8.99,4.49,,0.181863,0.0696071,3.05474,21.7688,3.03662,26870.8,19345.4,63966.72,598920.7,559351,39569.7,2.69036,3297.74,1488.85,13326.4,40000,164513,0.0156349,2.85566,57795.1,4107.87,145745,5.34E-06,221274,621274,2710.78,641.912,3.98519,363.412,2775.26,630.699,4.30726,350.486,221274,2776.31,627.36,1.92345,344.517,2784.28,625.397,2.36025,342.764,100,306673
113562.35,89457.86,203020.21,34,33.3,490,8.06,4.03,,1.00E-05,0.0550889,1.68661,18.1031,3.29318,25185.7,23714.6,59116.32,538647.9,498104,40543.9,2.70964,2790.5,1372.38,12315.9,40000,202919,0.0125586,1.53845,59635.5,3978.48,138734,1.00E-06,259680,659680,2141.99,515.583,4.68115,298.221,2194.94,506.391,5.00474,287.621,259680,2197.08,503.838,2.8742,282.659,2203.55,502.345,3.14031,281.22,100,363381
94756.28,0,94756.28,34.6,31.2,579,6.85,3.42,,0.486945,0.0672889,1.59887,31.5561,3.23603,18496.7,13208.1,49530.24,492038.9,466432,25606.9,2.37775,3285.91,1143.94,10318.8,40000,94655.1,0.014253,1.29454,51707.9,3859.94,127733,1.83E-05,151416,551416,2632.35,585.643,3.25459,327.822,2688.65,575.835,3.67445,316.89,151416,2688.37,571.85,1.3498,310.489,2691.56,570.121,1.85473,309.156,100,168420
98533.58,0,98533.58,17,23.8,603,3.5,1.75,,0.451158,0.0447775,0.348804,33.2341,3.30018,15473.4,17576.9,40392.912,505310.3,479086,26224.3,2.33341,1103.72,928.372,8415.19,40000,98429.5,0.0155124,0.0401739,69026.1,2223.75,81190.3,1.15E-05,155191,555191,1758.73,636.646,3.36177,362.548,1796.54,626.531,3.91012,351.139,155191,1792.4,622.448,1.40075,344.401,1791.1,620.497,2.19502,343.095,100,255659
113562.35,3746.23,117308.59,38.6,23.3,476,9.15,4.58,,0.748873,0.0596711,9.13123,26.0153,3.47141,18566.6,13379.5,49976.16,530117,502234,27883,2.38389,3415.72,1154.51,10411.7,40000,117211,0.0129501,8.88766,52388.8,3995.98,134231,2.59E-05,173972,573972,2334.2,531.696,3.8719,296.624,2384.65,523.209,3.80706,286.558,173972,2385.66,519.135,1.92776,280.415,2386.85,518.005,2.12061,279.372,100,191432
113562.35,74790.17,188352.52,17.2,39.9,589,4.08,2.04,,0.0721915,0.041104,0.205005,22.7454,3.59187,21346,61240.5,48810.72,624320.7,582766,41554.7,2.64425,0.105405,1126.89,10168.9,40000,188247,0.0157792,0.0222921,81899.7,1993.47,80191.3,1.27E-06,245008,645008,1609.34,647.359,4.96497,375.822,1648.69,636.446,5.18441,363.004,245008,1645.44,633.121,2.76212,356.998,1644.16,631.168,3.56002,355.595,100,481946
113562.35,73424.09,186986.44,25.2,46.2,533,5.98,2.99,,0.347194,0.0522901,0.222978,20.5766,4.08645,25698.2,69247.9,56364.48,647572.8,606071,41501.8,2.86292,0.503836,1306.56,11742.6,40000,186882,0.0144494,0.0520071,88354.5,3138.95,116097,8.01E-06,243643,643643,2046.54,593.325,4.71008,335.256,2094.54,583.361,4.62433,323.693,243643,2092.25,579.254,2.83121,317.605,2091.61,577.974,3.13286,316.462,100,774783
113562.35,53487.53,167049.89,19,24.1,589,4.51,2.25,,0.0455692,0.0449326,0.23367,24.323,3.07164,20320.9,28745.5,48778.08,576414.7,539096,37318.7,2.53527,961.332,1126.12,10162.1,40000,166945,0.0160926,0.0269395,72788.6,2366.84,87768.9,1.00E-06,223706,623706,1755.85,659.875,4.56537,383.658,1801.38,648.633,4.93005,370.375,223706,1798.44,645.866,2.17348,364.563,1797.3,643.704,3.0675,363.002,100,336469
113562.35,31000.6,144562.96,14.5,47.8,556,3.44,1.72,,1.33972,0.0383378,0.274325,26.1712,4.95893,17350,58775.5,42276.912,704737.2,664987,39750.2,2.45111,0.0252256,972.647,8807.69,40000,144458,0.0150336,0.0512356,77954,1736.3,68531.1,2.52E-05,201219,601219,1513.44,616.937,5.41249,335.956,1539.74,607.993,4.74116,324.716,201219,1534.47,602.465,2.97248,317.196,1533.51,601.343,3.09018,316.055,100,394744
113562.35,84759.93,198322.28,25,35.3,672,5.93,2.96,,4.14E-06,0.0607063,0.240291,23.3738,3.29496,29198.8,32468.2,64116,685192.3,639340,45852.3,2.8121,1104.69,1492.45,13357.5,40000,198216,0.0199915,0.0386656,78603.4,2843.01,108618,1.00E-06,254977,654977,2369.5,819.164,4.42369,473.989,2432.29,804.874,4.9803,457.331,254977,2428.64,802.262,1.92475,451.406,2428.25,799.662,2.94221,449.449,100,466957
105173.31,0,105173.31,21.9,18.7,562,4.81,2.4,,0.532452,0.0504046,0.353159,31.1734,3.34247,16401,17466,43789.104,525070.3,498119,26951.3,2.31205,1815.73,1008.25,9122.73,40000,105070,0.0147166,0.0628568,62158.4,2858.19,95701.9,1.47E-05,161831,561831,1976.98,604.327,3.60671,343.588,2021,594.522,3.89526,332.279,161831,2017.16,590.323,1.61251,325.618,2016.18,588.663,2.18849,324.393,100,223471
113562.35,37865.32,151427.67,19.8,38.7,514,4.7,2.35,,0.526814,0.0426163,0.252149,23.3759,3.66814,18988.1,65029,45400.56,568850.8,535117,33733.8,2.58627,0.288913,1046.25,9458.45,40000,151325,0.0133192,0.0523357,82800.9,2635.75,94127.1,1.21E-05,208086,608086,1671.09,546.676,4.66571,310.738,1708.73,537.926,4.52145,300.221,208086,1705.43,533.968,2.63272,294.123,1704.65,532.766,2.92703,293.067,100,599178
82583.65,0,82583.65,31.2,27.4,471,5.38,2.69,,1.08027,0.0386412,7.23275,26.5292,3.73885,10463.5,8602.55,31710.816,349920.6,331473,18447.6,2.07689,2513.23,725.476,6606.42,40000,82484.5,0.00803732,6.98854,49426.3,3496.49,104663,4.62E-05,139245,539245,1520.97,329.528,3.7776,187.262,1548.42,324.863,3.58989,181.637,139245,1546.4,322.127,2.06508,177.308,1545.65,321.493,2.12857,176.699,100,159088
113562.35,50596.63,164158.98,28.3,23.8,742,6.71,3.36,,2.36E-05,0.0805167,0.333563,28.9331,3.09983,32058.1,22985.4,70861.44,764674.5,716268,48406.5,2.80848,1964.54,1655.48,14762.8,40000,164052,0.0257863,0.0639859,73673,3117.25,118237,1.00E-06,220813,620813,3145.11,1056.35,3.60286,594.883,3226.37,1038.19,4.35664,573.756,220813,3218.67,1035.02,1.11261,567.176,3220.67,1031.45,2.31527,564.297,100,354603
86915.34,0,86915.34,25.8,43.6,722,4.68,2.34,,0.506447,0.0623251,0.415292,38.9533,3.68173,19181.9,64687,46049.04,578288.6,548680,29608.6,2.58565,0.275339,1061.56,9593.55,40000,86811.7,0.0197666,0.0439409,85900.1,2614.42,95359.9,1.39E-05,143573,543573,2450.56,811.289,2.95803,440.33,2500.06,798.488,3.66756,426.295,143573,2494.5,793.275,1.03766,418.496,2493,790.662,2.02559,416.685,100,603713
103537.32,0,103537.32,32.1,49.1,727,6.94,3.47,,0.717329,0.099324,0.438668,39.1516,4.05838,30225.8,46802.7,65659.2,822430.2,781147,41283.2,2.91468,623.912,1529.64,13679,40000,103432,0.0272006,0.0570798,89823.6,3479.78,127971,1.99E-05,160193,560193,3901.9,1116.32,2.90457,585.269,3981.69,1098.61,3.46765,565.661,160193,3974.36,1091.17,1.02482,555.901,3972.96,1088.02,1.98061,553.449,100,724398
113562.35,1224.59,114786.95,31.8,36.7,656,7.54,3.77,,0.409667,0.096608,0.41238,35.2598,3.47712,29549.2,25896,67479.84,759773.2,719355,40418.2,2.77863,2361.68,1573.61,14058.3,40000,114683,0.0252405,0.0693215,71116.7,3745.49,135935,1.15E-05,171444,571444,3785.64,1035.57,3.01643,555.84,3870.39,1018.53,3.64035,536.594,171444,3864.12,1012.85,0.988609,528.233,3864.32,1009.62,1.98836,525.664,100,417773
113562.35,6929.77,120492.12,15.4,32.2,656,3.65,1.83,,0.2599,0.0520076,0.33645,34.5408,3.30825,19432.6,32908.1,46751.328,656497.1,619357,37140.1,2.50122,297.249,1078.16,9739.86,40000,120387,0.021842,0.0210412,81430.7,1815.48,73656.7,4.90E-06,177148,577148,2039.44,895.673,3.59578,501.106,2087.38,881.241,4.17152,484.3,177148,2082.3,876.892,1.21856,476.84,2080.3,873.681,2.57715,474.633,100,357214
113562.35,25312,138874.36,17.6,15.2,511,4.17,2.09,,0.463214,0.0405444,0.266704,24.7849,3.31118,16487,18606.6,42739.2,520460.1,490510,29950.1,2.35984,1434.37,983.525,8904,40000,138771,0.0127644,0.0508441,64512.8,2592.96,89442.3,1.10E-05,195532,595532,1588.62,523.783,4.45856,302.714,1625.61,515.396,4.42925,292.569,195532,1622.57,511.825,2.40826,286.69,1621.77,510.575,2.77681,285.655,100,256264
113562.35,82182.53,195744.88,23.6,35.1,563,5.6,2.8,,1.08E-05,0.048129,0.206187,21.0904,3.39785,23532.5,32268.2,54587.04,578578.5,538903,39675.5,2.66566,1317.36,1264.15,11372.3,40000,195641,0.0146019,0.0349113,71204,2947.16,106353,1.00E-06,252402,652402,1878.67,599.049,4.88701,349.606,1928.04,588.513,5.20279,337.336,252402,1925.88,585.852,2.74012,331.938,1925.16,584.075,3.39636,330.565,100,413002
113562.35,13728.92,127291.28,33.1,20.1,546,7.85,3.92,,0.379701,0.0772845,0.95289,27.1596,3.09306,24734.3,15262.1,60847.68,609981.3,575315,34666.3,2.60146,3554,1413.88,12676.6,40000,127189,0.0173734,0.692975,54931.6,4048.2,142687,1.21E-05,183950,583950,3017.42,713.288,3.5028,394.834,3085.92,701.278,3.8645,381.069,183950,3085.81,697.053,1.45422,374.246,3091.38,694.935,1.99251,372.455,100,225848
113562.35,85447.8,199010.15,37.5,39.5,649,8.89,4.45,,0.0009976,0.0831557,0.394127,22.057,3.36835,37101.2,26937.8,80579.04,739946,689876,50070,2.92137,2508.14,1892.46,16787.3,40000,198905,0.0203021,0.192857,68815.6,4011.52,144706,1.00E-06,255666,655666,3241.47,833.03,4.05223,475.161,3324.02,817.924,4.59289,457.998,255666,3320.98,814.653,1.79985,451.741,3326.23,812.085,2.51616,449.55,100,461738
113562.35,2606.14,116168.5,35.9,22.2,667,8.51,4.26,,0.248902,0.107933,0.518514,35.2315,3.25783,31673,15618.7,73372.8,755442.2,712793,42649.2,2.7523,3538.96,1716.48,15286,40000,116064,0.0262191,0.170697,59798,4083.02,146732,7.46E-06,172825,572825,4224.24,1075.59,2.8848,578.751,4320.73,1057.39,3.65394,558.158,172825,4311.23,1052.48,0.839557,550.398,4317.32,1048.76,1.85846,547.29,100,253451
113562.35,64275.1,177837.46,29.7,24.8,598,7.04,3.52,,8.08E-05,0.0654129,0.263895,22.7907,2.99316,27474.9,20281.1,63741.12,619320.4,578999,40321.4,2.70833,2663.49,1483.42,13279.4,40000,177733,0.0176626,0.0608968,62796.6,3538.18,128392,1.00E-06,234494,634494,2551.93,724.217,4.11794,415.654,2618.64,711.465,4.65057,400.903,234494,2616.03,708.758,1.83408,395.109,2616.51,706.506,2.63194,393.332,100,298404
113562.35,17600.66,131163.02,17.9,43.8,599,4.24,2.12,,0.799034,0.0510636,0.302081,29.5005,3.94687,20325,64941.7,47804.784,713204,675409,37795,2.5926,0.0688343,1103.07,9959.33,40000,131058,0.018877,0.0357499,84543.8,2156.19,84540.3,1.61E-05,187819,587819,2008.89,774.86,4.0976,425.006,2049.74,762.871,4.06772,410.875,187819,2043.99,756.953,1.9495,402.64,2042.54,755.08,2.53901,401.178,100,515022
113562.35,77516.88,191079.24,20.1,15.2,698,4.77,2.38,,3.07E-06,0.043345,3.63341,24.6507,3.19212,22321.1,45618.7,50731.2,669486.9,620339,49147.9,2.60947,0.239171,1172.44,10569,40000,190975,0.0204489,3.42222,83346.4,1370.25,64483.5,1.00E-06,247736,647736,1689.53,837.231,4.79268,487.592,1734.63,823.283,5.06294,470.615,247736,1727.23,820.805,2.02978,464.811,1733.8,817.956,2.78025,462.258,100,344890
113562.35,76521.81,190084.16,17.4,32.9,642,4.13,2.06,,5.31E-06,0.0374633,2.56033,23.3188,3.20145,19863.3,49156.7,46480.032,615868.6,570435,45433.6,2.52551,0.139942,1071.75,9683.34,40000,189980,0.0176011,2.36523,79629.1,1321.19,60475.6,1.00E-06,246741,646741,1459.9,720.944,4.95412,423.389,1498.68,708.953,5.16755,408.825,246741,1493.36,706.417,2.35741,403.178,1498.53,704.046,2.94997,401.02,100,319665
113562.35,25469.28,139031.64,22.2,32.9,716,5.26,2.63,,0.106544,0.0704571,0.339727,32.5631,3.20857,26353.8,27751.7,59629.92,735133.5,690924,44209.5,2.71338,1147.82,1384.68,12422.9,40000,138926,0.0253595,0.037187,79452.2,2559.71,100299,2.10E-06,195687,595687,2756.97,1039.2,3.46689,578.052,2825.08,1021.9,4.15204,557.944,195687,2818.67,1018,1.04764,550.812,2818.28,1014.38,2.35405,548.018,100,384483
92370.55,0,92370.55,18.6,35.9,553,3.59,1.79,,0.805455,0.0399835,0.417132,30.6183,3.63869,14203.3,36383.2,37381.248,442743.1,420132,22611.1,2.3466,76.2131,857.778,7787.76,40000,92267.4,0.0117202,0.133268,77121,2461.33,84616.6,2.56E-05,149028,549028,1573.29,481.044,3.55406,276.091,1603.66,473.714,3.73479,267.708,149028,1600.07,469.905,1.82244,261.877,1599.34,468.81,2.11628,261.009,100,512580
113562.35,44943.83,158506.18,33.6,48.6,536,7.97,3.98,,0.839622,0.0701355,1.86145,22.4552,4.22255,28974.2,55249.4,63284.64,712431.5,670898,41533.5,2.93443,499.522,1472.44,13184.3,40000,158403,0.0162087,1.6554,88484.9,3845.81,138300,2.40E-05,215164,615164,2742.47,665.877,4.20967,362.731,2801.52,654.908,3.98474,350.073,215164,2803.46,649.64,2.19001,342.903,2805.42,648.348,2.31605,341.609,100,845277
109703.78,0,109703.78,23.1,30,472,5.29,2.65,,1.03414,0.0466477,1.09907,26.7901,3.89931,15084.5,11289.2,42263.376,476908.5,451831,25077.5,2.23208,2568,972.33,8804.87,40000,109602,0.0106329,0.85305,53094.2,3386.82,106924,3.57E-05,166363,566363,1829.39,436.286,4.25457,249.229,1867.61,429.696,3.90031,241.043,166363,1866.24,426.118,2.21397,235.606,1865.91,425.317,2.27658,234.785,100,158829
113562.35,57454.59,171016.94,20.7,37.6,600,4.91,2.45,,0.137668,0.0503451,0.2343,24.1389,3.3314,23314.1,47978.6,52785.6,633736.8,593449,40287.8,2.71921,134.514,1221.25,10997,40000,170912,0.017255,0.0276231,85128.5,2529.55,96067.7,2.70E-06,227673,627673,1969.54,707.822,4.44449,405.587,2018.45,695.83,4.73296,391.57,227673,2015.05,692.38,2.14393,385.287,2013.8,690.201,3.00533,383.693,100,578096
113562.35,69054.17,182616.52,13.5,20.8,746,3.2,1.6,,3.04E-06,0.0482163,0.323654,27.0065,3.22711,23807.2,40613.5,53109.6,719535.1,670085,49450.1,2.64789,0.170138,1228.97,11064.5,40000,182509,0.0231169,0.0877769,84518.7,1236.42,62290.5,1.00E-06,239270,639270,1883.16,946.333,4.52375,546.628,1933.63,930.542,4.94187,527.565,239270,1926.59,927.859,1.6878,521.371,1928.65,924.676,2.70702,518.693,100,324163
113562.35,6616.43,120178.78,20.9,39.9,458,4.96,2.48,,1.42065,0.042769,0.595341,25.0862,4.60227,16576.2,77243.2,41763.408,535371.3,505996,29375.3,2.4872,0.143021,960.57,8700.71,40000,120076,0.0111613,0.370624,82277,2976.36,99692.3,4.25E-05,176837,576837,1681.7,457.645,4.73048,253.326,1714.26,451.115,4.10821,245.001,176837,1711.38,447.199,2.47591,239.302,1710.76,446.454,2.45985,238.452,100,648514
113562.35,25670.14,139232.5,14.1,33.4,561,3.34,1.67,,0.342816,0.0386634,0.25773,26.8942,3.24409,16959.6,38581.2,41817.984,572866.3,539587,33279.3,2.44048,0.698288,961.854,8712.08,40000,139128,0.0156116,0.024017,79329.5,1800.72,70511.4,6.61E-06,195889,595889,1516.37,640.598,4.26635,368.089,1551.75,630.212,4.51077,355.806,195889,1547.95,626.406,2.05225,349.267,1546.54,624.463,2.86239,347.923,100,405792
101849.62,0,101849.62,19.2,40.6,751,4.08,2.04,,0.42033,0.0650922,0.406387,40.9358,3.76319,21653.5,55755.6,49890.24,722534.3,683815,38719.3,2.63661,0.175357,1152.48,10393.8,40000,101744,0.025935,0.0227296,87979,1977.5,81883.5,8.65E-06,158505,558505,2558.82,1063.62,3.04161,573.649,2612.84,1046.99,3.80748,554.859,158505,2606.06,1041.11,0.933457,546.151,2603.69,1037.4,2.4,543.552,100,484578
113562.35,70151.57,183713.92,23.1,26,604,5.48,2.74,,7.74E-06,0.0520146,0.229246,22.8998,3.08382,23926.2,25841.5,55689.6,597667.7,557826,39841.7,2.64708,1556.72,1290.44,11602,40000,183609,0.0168397,0.0343355,70152.4,2809.48,104259,1.00E-06,240370,640370,2030.27,690.262,4.51144,401.634,2084.07,678.287,4.9885,387.604,240370,2081.31,675.798,2.1334,381.965,2080.59,673.589,3.01587,380.321,100,340410
113562.35,37618.14,151180.49,20.8,28.8,668,4.93,2.47,,0.0670761,0.0426252,5.71799,28.347,3.09722,19100.5,44685.8,45724.032,651404.8,607447,43957.8,2.47596,0.226024,1053.89,9525.84,40000,151077,0.0206572,5.46329,82347.8,1334.08,60582.4,1.06E-06,207838,607838,1663.42,846.393,4.21251,483.487,1706.6,832.616,4.43934,466.839,207838,1698.83,829.241,1.58365,460.376,1705.01,826.289,2.31362,457.723,100,314355
113562.35,66859.45,180421.8,29.1,44.4,620,6.9,3.45,,0.259744,0.068686,0.249503,23.3669,3.65366,30881.6,45302.5,66591.84,731778.1,686404,45374.1,2.91929,718.356,1552.15,13873.3,40000,180317,0.0190326,0.0422676,85228.9,3390.68,125191,5.99E-06,237078,637078,2685.64,781.284,4.20094,439.498,2751.35,767.79,4.40438,424.037,237078,2748.31,763.431,2.03928,417.138,2747.44,761.302,2.74321,415.453,100,687125
113562.35,36066.06,149628.42,30.3,48.6,708,7.18,3.59,,0.526959,0.0890432,0.321723,30.2062,3.83739,34362.4,44761.1,72535.2,879865.1,830789,49076.1,2.97836,634.08,1696.12,15111.5,40000,149522,0.0257653,0.037748,89649.9,3377.93,126016,1.23E-05,206283,606283,3489.84,1057.46,3.54023,575.746,3569.2,1039.89,3.86268,555.829,206283,3563.33,1033.54,1.40484,546.965,3561.73,1030.61,2.36641,544.681,100,704849
113562.35,76436.49,189998.84,22.5,46.2,706,5.34,2.67,,0.150807,0.0620617,0.243304,25.3664,3.78209,30073.1,58413.3,63854.4,798465.3,747682,50783.3,2.88882,0.331134,1486.15,13303,40000,189892,0.0222518,0.0239929,90511.4,2440.4,98613,2.70E-06,246653,646653,2429.75,912.63,4.31852,517.368,2488.65,897.175,4.64721,499.534,246653,2484.1,892.85,1.92627,492.328,2482.47,890.07,3.03547,490.324,100,620180
113562.35,49175.82,162738.17,28.1,33.9,591,6.66,3.33,,0.145224,0.0646262,0.266738,24.2189,3.10008,26105,26069.9,60606.24,632295.9,593252,39043.9,2.7061,2105.05,1408.09,12626.3,40000,162634,0.0177737,0.04871,68427.8,3421.78,124174,3.52E-06,219395,619395,2524.58,729.123,4.01964,413.889,2588.22,716.54,4.40071,399.304,219395,2585.46,713.146,1.78339,393.049,2585.05,710.95,2.56089,391.341,100,383711
113562.35,11768.6,125330.95,34.8,20.7,563,8.25,4.13,,0.352893,0.0836725,1.33932,28.2191,3.0859,26187.8,15026.4,63700.8,633853.4,597448,36405.4,2.63586,3665.83,1482.45,13271,40000,125229,0.0187701,1.06652,55141.5,4128.92,146218,1.13E-05,181990,581990,3266.83,770.587,3.36254,423.713,3340.4,757.585,3.81233,408.89,181990,3339.2,753.234,1.31266,401.872,3346.9,750.805,1.92544,399.821,100,228946
113562.35,44848.7,158411.06,38.5,21,708,9.13,4.56,,0.0132348,0.102233,0.46193,28.2989,3.00437,37103,16585.1,82728,778378.1,729129,49249.1,2.84555,3417.93,1945.19,17235,40000,158305,0.0256285,0.18818,61298.2,4075.4,147127,1.00E-06,215066,615066,3992.75,1050.84,3.32347,585.667,4092.57,1032.18,4.11469,564.294,215066,4081.78,1028.78,1.02185,557.65,4089.3,1025.14,2.06728,554.583,100,281666
113562.35,46434.39,159996.74,28.6,36.1,500,6.78,3.39,,0.380417,0.0565259,0.402122,21.3293,3.41435,23098,33410.1,54956.64,565790.6,531160,34630.6,2.6707,1817.87,1272.96,11449.3,40000,159894,0.0132877,0.213237,69283.9,3700.96,129205,1.09E-05,216655,616655,2206.57,545.568,4.23456,310.508,2258.67,536.362,4.27073,299.738,216655,2259.9,532.731,2.31791,293.92,2261.03,531.506,2.55621,292.777,100,492827
113562.35,55852.94,169415.29,26.6,39.9,681,6.31,3.15,,0.151472,0.0708837,0.274723,26.4976,3.38188,30322.7,38238,65908.32,750347.7,704082,46265.7,2.86505,856.056,1535.65,13730.9,40000,169309,0.0222471,0.0350803,83876.1,3038.78,115130,3.18E-06,226070,626070,2772.01,912.36,3.92404,513.345,2840.88,896.758,4.36485,495.341,226070,2836.35,892.723,1.55767,488.329,2835.35,889.883,2.60965,486.178,100,570975
113562.35,86965.18,200527.54,32.7,15.7,666,7.75,3.88,,2.98E-06,0.0738058,0.282217,22.5821,3.1078,33263.5,20305.1,74036.16,689554.4,643223,46331.4,2.81857,2697.21,1732.62,15424.2,40000,200422,0.0203177,0.0803789,64791.5,3608.83,132403,1.00E-06,257183,657183,2877.38,832.586,4.16488,480.851,2954.64,817.685,4.81279,463.566,257183,2950.33,815.336,1.72318,457.85,2952.23,812.71,2.64786,455.757,100,319882
84135.13,0,84135.13,35.8,43,523,6.29,3.14,,1.31914,0.0426248,7.7954,29.0341,4.22817,13694.6,86181.4,37377.12,396689.7,376075,20614.7,2.32808,0.0976185,857.682,7786.9,40000,84036.6,0.00885182,7.52433,79292.9,3318.31,101467,5.87E-05,140798,540798,1677.94,363.147,3.88988,207.187,1708.53,357.924,3.55823,200.868,140798,1705.91,354.755,2.00505,196.114,1704.99,354.073,2.05995,195.448,100,668412
76380.81,0,76380.81,31.6,16.6,750,5.04,2.52,,0.272076,0.0605636,0.457734,40.1077,3.35051,16083.9,14423.7,43552.464,450088.1,426286,23802.1,2.2901,2171.74,1002.67,9073.43,40000,76278.3,0.0160562,0.0708672,58406,3058.87,99815.7,9.28E-06,133039,533039,2375.8,659.377,2.7959,371.408,2427.19,648.317,3.69893,359.565,133039,2422.82,644.729,0.878753,353.173,2422.55,642.25,1.85423,351.494,100,181522
99906.72,0,99906.72,18.4,25.1,750,3.84,1.92,,0.205333,0.0597443,0.410049,40.7326,3.46808,19548.7,29531.4,47174.16,642419.2,606094,36325.2,2.50145,544.382,1088.15,9827.95,40000,99801.6,0.0241685,0.0274419,79746.4,1946.15,77369.6,4.23E-06,156563,556563,2343.33,990.976,3.06208,544.656,2397.57,974.968,3.92422,526.45,156563,2391.23,970.56,0.829301,518.956,2389.77,966.74,2.29213,516.18,100,333555
113562.35,41444.22,155006.57,28.6,47.8,591,6.78,3.39,,0.675006,0.0709281,0.293784,25.0579,3.95465,29108.8,56122.5,63069.12,750852.9,708540,42312.9,2.92268,260.431,1467.25,13139.4,40000,154902,0.018901,0.0643348,90458.3,3445.73,126545,1.69E-05,211663,611663,2779.17,776.228,4.02436,424.959,2841.64,763.384,4.00034,410.223,211663,2838.02,757.792,1.97808,402.47,2837.13,756.04,2.42382,400.981,100,797366
113562.35,49357.81,162920.16,16.4,41,526,3.89,1.94,,0.550347,0.0360338,0.226936,23.2281,3.99644,17637.7,66573.2,42740.592,590879.9,554610,36269.9,2.49376,0.0567201,983.558,8904.29,40000,162816,0.0129656,0.0385546,78241.8,2067.3,76637.7,1.09E-05,219577,619577,1415.38,532.175,5.34351,302.89,1445.86,523.84,5.01684,292.614,219577,1442.2,519.761,3.23596,286.483,1441.35,518.624,3.49623,285.455,100,461301
113562.35,27888.03,141450.38,33.8,32,614,8.01,4.01,,0.200964,0.0852313,0.390483,27.5792,3.01807,29197.5,17248.1,68357.76,677520.3,637429,40091.3,2.71774,3307.69,1594.84,14241.2,40000,141346,0.0208264,0.126959,59602.4,3954.73,142102,5.68E-06,198107,598107,3329.65,854.435,3.43737,473.797,3410.05,839.69,3.98452,456.918,198107,3406.21,835.781,1.25818,450.102,3409.25,833.055,2.08025,447.864,100,269240
89868.79,0,89868.79,25.2,23,650,4.73,2.36,,0.381966,0.0541146,0.391223,35.3273,3.28292,16100.9,15842.3,43168.608,484718.6,459571,25147.6,2.30182,1865.37,993.635,8993.46,40000,89765.9,0.0155921,0.0561614,61428.3,2851.08,95177.3,1.15E-05,146527,546527,2123.13,640.169,3.14013,362.733,2169.5,629.679,3.79031,351.139,146527,2165.58,625.78,1.18191,344.55,2164.59,623.685,2.01147,343.128,100,208725
113562.35,24816.92,138379.28,27.3,29.5,469,6.47,3.24,,0.571694,0.0504555,0.973675,22.8347,3.41722,18020.4,15687,47581.728,506580.7,477239,29341.7,2.39015,2898.83,1097.79,9912.86,40000,138278,0.0114109,0.770543,53396.2,3704.7,120958,1.76E-05,195039,595039,1971,468.422,4.46197,267.121,2016,460.833,4.26217,257.869,195039,2017.17,457.381,2.45413,252.361,2018.22,456.434,2.56235,251.4,100,198950
113562.35,2423.48,115985.84,26.6,23.6,642,6.31,3.15,,0.293504,0.0783305,0.374091,34.4296,3.27238,24723.6,20469.5,58908,686328.5,648801,37527.5,2.62733,2335.41,1367.38,12272.5,40000,115882,0.0231009,0.0458319,67647.9,3268.14,119533,7.41E-06,172643,572643,3068.32,947.447,3.18026,517.995,3139.67,931.912,3.81428,500.217,172643,3133.97,927.175,1.02906,492.591,3133.22,924.037,2.12702,490.198,100,291183
96490.84,0,96490.84,23.6,35,482,4.75,2.38,,1.20572,0.0422997,1.71557,27.1654,4.07078,13980.9,31024.6,37965.264,425288.1,402887,22401.1,2.31743,886.73,871.45,7909.43,40000,96389.3,0.00941762,1.4654,70015.2,3225.18,101671,4.63E-05,153150,553150,1662.7,386.251,4.09716,220.269,1694.66,380.655,3.74108,213.356,153150,1692.64,377.405,2.14593,208.41,1691.99,376.705,2.18854,207.696,100,478840
113562.35,41016.15,154578.51,22,20.6,557,5.22,2.61,,0.188587,0.0488346,0.248158,24.4184,3.07716,20056.2,23818,49505.28,565221,530566,34655,2.49858,1670.3,1143.35,10313.6,40000,154475,0.0151545,0.0352778,66325.2,2857.76,100772,4.22E-06,211236,611236,1909.1,621.783,4.35638,358.408,1957.21,611.263,4.59144,345.976,211236,1954.36,608.044,2.12082,340.002,1953.39,606.182,2.82172,338.599,100,292064
113562.35,52162.59,165724.94,13.9,49.3,603,3.3,1.65,,0.886943,0.034945,1.85076,25.1928,4.70718,17634.6,49035.8,42378.816,757257.5,711376,45881.5,2.42574,0.0171939,975.045,8828.92,40000,165620,0.0162952,1.64128,75743.8,1109.29,52451.7,1.36E-05,222381,622381,1372.64,668.908,5.92539,368.016,1400.71,658.893,5.08901,355.293,222381,1397.34,653.071,3.24158,347.374,1397.8,651.807,3.23199,345.901,100,263615
113562.35,71599.73,185162.09,20.4,15.9,670,4.84,2.42,,4.14E-06,0.0534523,0.24486,24.7032,3.13884,25240.2,30273.6,56916,653973.1,610432,43541.1,2.70089,856.58,1319.73,11857.5,40000,185056,0.0198337,0.0322212,78207.6,2341.85,92477.4,1.00E-06,241817,641817,2087.16,812.472,4.44729,471.089,2142.48,798.52,5.01532,454.648,241817,2138.77,796.064,1.85131,448.753,2138.09,793.349,2.95899,446.751,100,389511
90779.77,0,90779.77,25.4,15.1,633,4.81,2.41,,0.412105,0.0536189,0.390635,34.4741,3.27673,15957.4,15144.2,43099.872,479556.6,454871,24685.6,2.28983,1967.84,992.016,8979.14,40000,90677.1,0.014982,0.0639321,60189.8,2930.8,96863.9,1.27E-05,147438,547438,2103.49,615.21,3.19304,349.653,2149.38,605.109,3.78389,338.458,147438,2145.66,601.222,1.25588,331.949,2144.75,599.28,2.00982,330.622,100,201207
111545.84,0,111545.84,31.5,43,716,7.34,3.67,,0.531889,0.103542,0.42884,38.6895,3.82967,31895.7,34948.3,69891.36,847342.8,803154,44188.8,2.88352,1428.78,1631.96,14560.7,40000,111441,0.0287495,0.0520016,82222.6,3559.65,130878,1.42E-05,168202,568202,4062.66,1179.51,2.90398,624.635,4150.29,1160.44,3.55099,603.262,168202,4142.63,1153.57,0.935499,593.851,4141.67,1149.98,2.04187,591.007,100,573204
86109.52,0,86109.52,21.1,31.6,740,3.79,1.9,,0.254274,0.0529341,0.409974,39.9762,3.38144,16335.6,19156.9,42127.68,515875.3,487795,28080.3,2.3527,1005.83,969.137,8776.6,40000,86005.5,0.0190059,0.0319632,70375.1,2183.32,79708.7,6.49E-06,142767,542767,2077.87,779.745,2.91833,435.319,2123.69,767.132,3.84683,421.442,142767,2118.82,763.22,0.879511,414.563,2117.36,760.235,2.11433,412.555,100,263489
113562.35,42503.33,156065.68,17.6,25.3,503,4.17,2.09,,0.244244,0.0398,0.225482,22.6802,3.13309,16889.9,22349.7,42272.208,523963.3,491481,32482.3,2.44458,1218.99,972.537,8806.71,40000,155962,0.0130028,0.0360631,67741.1,2615.11,90530.7,5.11E-06,212723,612723,1557.91,533.53,4.67801,307.447,1595.61,524.73,4.77909,296.881,212723,1592.87,521.557,2.62366,291.24,1592,520.112,3.12612,290.104,100,309485
78149.75,0,78149.75,21,14.7,494,3.43,1.71,,0.985814,0.0346191,0.982779,27.6533,3.64089,10073.6,8960.96,29801.856,333083.9,315520,17563.9,2.09604,2031.49,681.114,6208.72,40000,78048.1,0.00808845,0.728416,51914.3,2916.68,93401.7,4.05E-05,134809,534809,1364.47,331.627,3.55686,191.01,1387.94,326.938,3.55853,185.56,134809,1385.47,324.218,1.99687,181.216,1384.76,323.538,2.10956,180.617,100,174302
84290.42,0,84290.42,32.9,48.3,586,5.79,2.9,,1.09675,0.0590524,1.68303,31.9045,4.05149,17942.7,84109.9,44289.072,492839.5,468584,24255.5,2.58983,0.149886,1020.03,9226.89,40000,84188.9,0.0129752,1.37747,85801.8,3408.98,116245,4.32E-05,140950,540950,2322.19,532.912,3.40357,288.143,2365.37,524.747,3.43487,278.969,140950,2362.58,520.146,1.63309,272.59,2362.1,519.009,1.85489,271.629,100,782447
113562.35,7497.93,121060.28,15,20.9,465,3.56,1.78,,0.860575,0.0233529,6.91555,25.2101,3.74099,11129.4,25681.6,30837.504,486632.2,459472,27160.2,2.11643,0.146222,705.17,6424.48,40000,120959,0.0116874,6.69528,70495.7,1076.98,47199,1.81E-05,177720,577720,917.505,478.661,4.42763,273.171,937.166,472.126,4.0806,264.793,177720,934.24,468.369,2.36172,259.073,934.117,467.494,2.42544,258.147,100,227097
113562.35,66412.67,179975.03,34.6,38.1,628,8.2,4.1,,0.0994622,0.0794831,0.320909,23.2408,3.25713,33321.8,27637.5,73740,712810.4,667111,45699.4,2.8663,2369.84,1725.41,15362.5,40000,179870,0.019823,0.107478,69537.7,3879.24,140462,2.55E-06,236631,636631,3101.45,813.386,3.9392,459.724,3179.44,798.929,4.38393,443.199,236631,3176.99,795.356,1.7079,436.754,3179.32,792.921,2.43636,434.724,100,457203
113562.35,43301.82,156864.17,36.2,48.6,491,8.58,4.29,,1.0993,0.0600598,5.28075,21.1648,4.67075,25524.9,67100.5,56825.28,663719.9,624566,39153.9,2.8853,58.5692,1317.57,11838.6,40000,156764,0.0139525,5.09095,91756.2,3735.88,134522,3.20E-05,213525,613525,2351.66,572.846,4.46009,310.652,2400.58,563.788,4.0307,299.975,213525,2401.78,559.041,2.40627,293.506,2402.39,558.101,2.41718,292.478,100,911601
113562.35,36388.03,149950.39,24.5,47.4,476,5.81,2.9,,1.37144,0.0497019,0.597689,21.6337,5.05487,21398.2,81886.3,49428.96,628272,591204,37068,2.73544,0.121243,1141.54,10297.7,40000,149848,0.0125744,0.408026,86802.3,3224.64,115886,3.79E-05,206609,606609,1951.31,515.815,4.80996,280.075,1990.21,508.116,4.18367,270.624,206609,1988.43,503.759,2.60541,264.568,1988.08,502.975,2.57433,263.658,100,777670
113562.35,13621.48,127183.83,29.7,31.5,507,7.04,3.52,,0.52342,0.0636635,0.772227,25.6721,3.25034,21072.6,16826.6,53748,558609.4,527901,30708.4,2.49707,3149.78,1244.16,11197.5,40000,127082,0.0143085,0.532338,55424.1,3859.92,132401,1.67E-05,183843,583843,2487.21,587.576,3.85237,329.348,2543.56,577.846,3.94197,317.962,183843,2544.44,573.782,1.84111,311.582,2546.54,572.341,2.16282,310.316,100,233056
113562.35,18763.91,132326.27,25.9,22.7,694,6.14,3.07,,0.153147,0.0781879,0.356099,32.9093,3.19011,27189.7,22800.9,62423.52,728165.1,685506,42659.1,2.7063,1936.3,1451.72,13004.9,40000,132221,0.0250289,0.0454962,72619.5,3038.13,114407,3.40E-06,188982,588982,3059.63,1025.95,3.30701,566.257,3134.13,1008.82,3.99364,546.482,188982,3127.52,1004.67,1.00155,539.227,3127.52,1001.15,2.21735,536.474,100,331573
113562.35,59007.18,172569.53,21.8,31.7,724,5.17,2.58,,3.93E-06,0.0632585,0.287013,27.5038,3.13013,27741.4,28849.1,61606.56,717634.2,671176,46458.2,2.75118,975.69,1432.1,12834.7,40000,172463,0.0234513,0.0402251,80125.5,2434.85,96990,1.00E-06,229224,629224,2471,960.487,4.00609,548.675,2535.68,944.127,4.67438,529.459,229224,2530.24,941.312,1.38498,523.138,2530.34,938.052,2.61422,520.632,100,395303
113562.35,5529.8,119092.16,30,18.9,621,7.11,3.56,,0.303927,0.0836567,0.377829,32.4915,3.19841,26074.4,17992,62229.12,678007.4,640952,37055.4,2.64956,2922.18,1447.05,12964.4,40000,118988,0.0221019,0.065638,62635.1,3652.24,131752,8.42E-06,175749,575749,3274.9,906.688,3.19533,495.651,3351.17,891.61,3.79031,478.453,175749,3346.12,886.98,1.08302,470.993,3346.27,884.076,2.04429,468.725,100,266431
101126.72,0,101126.72,29.8,46,692,6.29,3.15,,0.653472,0.0854842,0.417777,37.4103,3.86905,26346.6,49763.8,58829.28,732127.3,695213,36914.3,2.83071,418.568,1365.5,12256.1,40000,101023,0.0239123,0.0563153,89514.2,3304.24,121241,1.81E-05,157784,557784,3358.07,981.412,3.00218,520.053,3427.16,965.863,3.54075,502.78,157784,3420.72,959.296,1.0894,493.822,3419.37,956.49,1.99026,491.69,100,716638
113562.35,89127.93,202690.29,36,48.4,552,8.54,4.27,,0.197511,0.072975,0.996451,19.549,3.99104,31871,42837.8,73885.92,726132.6,675888,50244.6,2.74852,1216.37,1728.96,15392.9,40000,202586,0.0162093,0.827694,72708.3,3935.37,129342,5.39E-06,259347,659347,2846.75,667.178,4.61779,381.205,2911.56,654.902,4.75897,367.407,259347,2913.04,650.398,2.65869,360.765,2919,648.372,2.91176,358.839,100,626947
113562.35,87324.38,200886.74,29.8,45.4,752,7.07,3.53,,0.0135485,0.0782145,0.265147,25.1458,3.70284,37308.2,39523.9,77480.64,842852.3,788500,54352.3,2.99385,748.022,1816.63,16141.8,40000,200779,0.024417,0.0402563,86957.7,3139.85,119295,1.00E-06,257540,657540,3055.8,1001.12,4.12623,569.722,3134.01,983.565,4.64208,549.625,257540,3129.02,979.73,1.6638,542.684,3128.58,976.681,2.76277,540.332,100,625078
113562.35,80553.34,194115.69,15.5,47.9,669,3.68,1.84,,0.248538,0.0449801,0.217131,24.8419,4.16348,23373.7,53346.5,52264.8,775571,725842,49729,2.66172,0.0402583,1208.86,10888.5,40000,194009,0.0190931,0.0169492,82003.9,1584.27,70235.1,3.77E-06,250770,650770,1765.67,783.745,5.13315,446.675,1805.67,770.797,5.12523,431.37,250770,1800.99,766.056,2.76951,424.043,1799.2,763.726,3.75957,422.441,100,398427
113562.35,78226.91,191789.27,31,41,561,7.35,3.68,,0.108659,0.0638718,0.26838,20.609,3.55634,29491.5,38815,65204.16,647888.1,604951,42937.1,2.86653,1420.88,1518.67,13584.2,40000,191685,0.0158489,0.0901208,76618.2,3693.61,133289,2.74E-06,248446,648446,2491.81,650.742,4.41913,370.622,2554.01,639.207,4.64222,357.422,248446,2553.96,635.685,2.39041,351.446,2554.87,633.955,2.85091,349.942,100,607292
113562.35,21567.35,135129.7,11,41.3,742,2.61,1.3,,0.453479,0.0505262,0.331722,35.3268,3.78019,20757.9,38254.8,48083.52,826150.1,779977,46173.1,2.52179,0.0325839,1109.67,10017.4,40000,135023,0.0257789,0.0164699,82919.5,916.94,52084.6,6.86E-06,191784,591784,1986.7,1057.35,3.95187,583.463,2030.27,1040.79,4.22779,563.859,191784,2023.6,1034.69,1.45039,554.809,2021.05,1031.15,2.9459,552.389,100,243760
113562.35,24741.21,138303.57,13.5,48.8,534,3.2,1.6,,1.83312,0.0361361,0.293718,26.203,5.56032,16243.4,54622.3,40397.568,701213.2,661734,39479.2,2.39289,0.0203459,928.481,8416.16,40000,138199,0.0141417,0.0700438,75932.4,1664.77,65690.2,3.59E-05,194960,594960,1429.52,579.962,5.65293,311.216,1451.48,572.017,4.79232,300.961,194960,1446.31,566.634,3.04737,293.649,1445.44,565.667,3.05297,292.563,100,375864
87534.08,0,87534.08,25.3,43.6,527,4.62,2.31,,1.4701,0.0416129,1.39801,29.2854,4.44788,14041,77114.9,37432.176,432641.9,410293,22348.9,2.35336,0.0645628,858.971,7798.37,40000,87431.8,0.00961257,1.12572,78338.5,2961.47,94949.2,5.81E-05,144193,544193,1639.65,394.21,4.07992,221.071,1668.64,388.721,3.64534,214.288,144193,1665.43,385.222,2.06096,209.16,1664.52,384.503,2.09532,208.429,100,616521
113562.35,7669.89,121232.25,38.1,27.6,496,9.03,4.52,,0.58133,0.0660958,6.99753,26.1279,3.26781,20730.9,13950.5,53922.24,556158.3,526185,29973.3,2.47067,3558.23,1248.31,11233.8,40000,121133,0.0143801,6.75076,52869,4063.05,139823,1.96E-05,177894,577894,2582.63,590.518,3.70973,328.289,2639.37,580.84,3.82338,317.02,177894,2640.89,576.648,1.75344,310.563,2643.83,575.205,2.06274,309.299,100,204590
113562.35,19898.17,133460.52,21.4,33.5,554,5.07,2.54,,0.407801,0.051072,0.285878,27.1208,3.26703,19433.2,31686.2,47983.632,584082.5,551370,32712.5,2.50692,1120.57,1107.3,9996.59,40000,133357,0.0158193,0.0414009,72869.2,2828.1,99456.4,9.60E-06,190118,590118,2000.51,649.311,4.05193,368.068,2047.64,638.655,4.22322,355.529,190118,2043.97,634.576,1.89297,348.872,2042.88,632.77,2.52904,347.501,100,398309
105929.65,0,105929.65,30.4,27.5,555,6.72,3.36,,0.497796,0.0693638,0.482142,30.4994,3.25043,20352.8,15150.4,52586.4,552808,524265,28543,2.45977,3168.82,1216.52,10955.5,40000,105828,0.0159321,0.189978,55109.6,3779.29,129208,1.66E-05,162589,562589,2714.97,654.264,3.3845,362.843,2775.07,643.451,3.73219,350.548,162589,2773.62,639.098,1.41233,343.735,2774.55,637.285,1.95525,342.311,100,202005
113562.35,15320.14,128882.49,32,24.1,682,7.59,3.79,,0.18098,0.0934597,0.396326,32.921,3.17037,30313.2,18381.1,69656.16,744373.4,701401,42972.4,2.74612,2900.15,1626.26,14511.7,40000,128778,0.0254656,0.0783971,65049.8,3677.19,134320,4.71E-06,185539,585539,3656.55,1044.22,3.12405,570.812,3744.13,1026.52,3.84074,550.576,185539,3736.35,1022.15,0.935219,543.21,3738.39,1018.63,2.0342,540.34,100,288152
113562.35,74647.91,188210.27,26.2,44.4,578,6.21,3.11,,0.208398,0.0576598,0.223808,21.7122,3.76923,27741.4,55156.7,60269.28,674223.4,630868,43355.4,2.88679,191.075,1400.01,12556.1,40000,188106,0.0164555,0.0395657,88056.6,3169.52,117282,4.63E-06,244867,644867,2254.83,675.605,4.53433,383.367,2309.97,663.965,4.65127,369.969,244867,2307.26,659.99,2.48113,363.63,2306.39,658.222,3.04698,362.208,100,739466
113562.35,2484.71,116047.07,28.4,39.1,499,6.73,3.37,,0.993626,0.064273,1.20945,27.3013,3.91687,21674.2,44198.5,52074.24,599900.5,569042,30858.5,2.66488,1038.48,1204.34,10848.8,40000,115945,0.0147004,0.951842,79320.1,3707.65,128402,3.22E-05,172706,572706,2518.94,603.633,3.88402,327.976,2571.42,594.158,3.70856,316.822,172706,2570.55,589.22,1.88321,309.929,2570.92,588.017,2.05388,308.794,100,651756
96956.17,0,96956.17,29.9,28.4,517,6.05,3.03,,0.320064,0.0283099,5.03453,28.9102,2.83874,11343.3,14660.8,32955.744,496362.4,470811,25551.4,2.04678,384.896,754.455,6865.78,40000,96857.4,0.0122291,4.77232,69555.6,1735.02,58859.2,8.35E-06,153618,553618,1027.97,506.505,4.32269,284.634,1107.98,495.712,3.81344,271.612,153618,1115.49,491.844,1.76869,265.66,1132.4,489.165,2.18204,263.173,100,230597
110706.39,0,110706.39,21.8,35.4,608,5.04,2.52,,0.471557,0.0609823,0.352071,33.5414,3.44461,20539.5,36422.2,49561.92,633852.5,600651,33201.5,2.56993,773.89,1144.69,10325.4,40000,110603,0.0196802,0.0379421,79451.5,2749.2,99879.9,1.14E-05,167364,567364,2392.98,807.594,3.42986,445.543,2445.88,794.695,3.86306,430.753,167364,2440.8,789.66,1.3226,423.042,2439.29,787.208,2.23174,421.268,100,470842
113562.35,12205.56,125767.91,34.3,45.4,696,8.13,4.07,,0.582368,0.106419,0.398866,34.3069,3.79759,34916.8,34881,75505.92,874559.9,828468,46091.9,2.93767,1651,1768.42,15730.4,40000,125662,0.0274531,0.0643979,80596.6,3837.3,139463,1.60E-05,182423,582423,4172.06,1126.75,3.09974,601.259,4263.45,1108.16,3.5938,580.41,182423,4257.3,1101.3,1.10934,571.092,4256.77,1098.13,2.03915,568.52,100,596891
113562.35,20777.85,134340.21,19.1,31,460,4.53,2.26,,0.646342,0.0412268,0.310659,23.2795,3.50284,15384.4,17862.3,40532.4,500300.2,471801,28499.2,2.34906,1796.53,931.646,8444.25,40000,134238,0.0114582,0.108513,61200.8,3024.48,99574.7,1.68E-05,190999,590999,1616.49,470.037,4.56911,266.481,1652.07,462.773,4.35754,257.509,190999,1649.56,459.249,2.59849,251.957,1649.07,458.326,2.73884,251.05,100,263022
113562.35,37196.93,150759.29,29.9,24,751,7.09,3.55,,0.00842725,0.0890002,0.372988,31.3521,3.13111,32849.3,21446.5,72792,788021.5,739218,48803.5,2.8131,2228.82,1702.36,15165,40000,150653,0.02752,0.0752799,72161.4,3284.79,123398,1.00E-06,207414,607414,3478.52,1127.55,3.3314,627.029,3566.38,1108.24,4.14303,604.703,207414,3556.95,1104.68,0.940983,597.82,3560.01,1100.8,2.1694,594.628,100,339052
81103.78,0,81103.78,34.4,43.6,558,5.83,2.91,,1.08081,0.0472603,4.67454,30.6713,3.96028,14622.6,81352.4,38950.56,401442.7,381042,20400.7,2.38812,0.138029,894.535,8114.7,40000,81003.6,0.00970796,4.38495,80441.2,3356.7,104307,4.80E-05,137765,537765,1858.55,398.647,3.57894,227.169,1893.3,392.581,3.50803,220.203,137765,1891.14,389.148,1.83456,215.078,1890.41,388.318,1.97816,214.358,100,690421
113562.35,81528.44,195090.8,20.6,17.4,731,4.88,2.44,,2.42E-06,0.0581039,0.259965,25.3259,3.22845,28218.3,31415,61764.96,711273.2,663416,47857.2,2.77512,668.14,1435.91,12867.7,40000,194984,0.0224472,0.0399207,82181.5,2244.03,91459.5,1.00E-06,251745,651745,2268.08,919.029,4.40798,532.892,2328.83,903.25,5.04864,514.232,251745,2324.04,900.939,1.6866,508.295,2324.15,897.888,2.87935,505.974,100,416818
85810.39,0,85810.39,23.3,42.3,671,4.17,2.09,,0.591213,0.0504113,0.400262,36.3981,3.62682,16175.2,68823,41069.472,513640.3,487887,25753.3,2.42615,0.109267,944.262,8556.14,40000,85707.2,0.0160942,0.0562684,80780.2,2432.16,84860.6,1.68E-05,142468,542468,1983.15,660.836,3.15162,367.367,2022.48,650.429,3.71218,355.914,142468,2017.69,645.712,1.29011,348.747,2016.45,643.766,2.02575,347.422,100,525290
113562.35,23059.32,136621.68,26,42.8,588,6.17,3.08,,0.617641,0.0678545,0.309974,27.7028,3.67904,25784.8,51295.1,57733.92,705775.7,667465,38310.7,2.81601,350.992,1339.29,12027.9,40000,136518,0.0191898,0.0534769,88174.4,3235.38,118793,1.53E-05,193279,593279,2660.55,787.811,3.79314,431.472,2719.8,774.994,3.91956,416.719,193279,2715.31,769.556,1.73023,408.936,2714.18,767.594,2.32061,407.366,100,714442
113562.35,14775.51,128337.86,22.6,35.5,654,5.36,2.68,,0.305746,0.0674338,0.330714,32.2797,3.3347,24314.8,34168.7,55939.2,701575.3,662120,39455.3,2.6909,908.866,1296.4,11654,40000,128233,0.0226045,0.0308013,81050.3,2741.91,103920,6.67E-06,184994,584994,2642.5,927.054,3.4794,512.154,2704.18,911.922,4.00178,494.703,184994,2698.91,907.203,1.22742,487.071,2697.35,904.178,2.37381,484.848,100,469366
113562.35,35712.67,149275.02,11.5,43.5,745,2.73,1.36,,0.443031,0.0497821,0.303884,32.6524,3.82866,21701.8,39303.1,49653.12,844568.6,796001,48567.6,2.55558,0.0306751,1146.86,10344.4,40000,149168,0.0249461,0.0170106,82842.8,971.539,53795.6,6.48E-06,205929,605929,1956.6,1023.31,4.25153,568.524,2000.08,1007.12,4.38693,549.244,205929,1993.67,1001.15,1.68349,540.365,1991.28,997.844,3.06573,538.07,100,258118
113562.35,80532.02,194094.37,17.2,38.1,528,4.08,2.04,,0.0057755,0.0376572,0.183943,21.0324,3.57587,19058.3,65089.4,43927.536,573572.1,533785,39787.1,2.62747,0.124753,1011.51,9151.57,40000,193990,0.0138579,0.0245723,80135.2,2185.67,81676.3,1.00E-06,250751,650751,1474.39,568.694,5.3353,328.143,1510.15,559,5.5613,316.753,250751,1507.33,556.01,3.335,311.267,1506.29,554.314,3.98998,309.994,100,498791
