WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
104545.45,0,104545.45,28.3,46,524,6.18,3.09,,1.31638,0.0634043,1.03998,28.927,4.3496,21102.2,74773.7,49610.4,603766.9,573481,30285.9,2.72159,0.514437,1145.84,10335.5,40000,104443,0.0149221,0.765052,89756.2,3484.72,123049,4.37E-05,161204,561204,2491.72,612.617,3.76676,325.748,2539.72,603.34,3.53559,314.952,161204,2536.69,598.036,1.80298,307.879,2536.17,596.884,1.94009,306.788,100,832062
113562.35,76305.48,189867.83,29.3,28.5,669,6.95,3.47,,3.63E-06,0.069544,0.269509,23.7253,3.07494,30778.8,22231.3,68901.12,683598.1,638485,45113.1,2.78544,2264.8,1607.98,14354.4,40000,189762,0.0206049,0.0576106,68308.1,3311.6,123129,1.00E-06,246523,646523,2712.99,844.263,4.12229,485.771,2785.26,829.402,4.75348,468.477,246523,2780.98,826.896,1.65306,462.604,2781.76,824.195,2.64378,460.495,100,336307
113562.35,60761.44,174323.8,38.8,30.5,653,9.2,4.6,,2.65E-05,0.0911058,0.580253,24.3728,2.93903,35497.2,16336.3,80049.6,713842.5,666138,47704.5,2.82273,3573.85,1879.48,16677,40000,174219,0.021714,0.349292,58294.7,4164.75,149647,1.00E-06,230980,630980,3552.09,890.583,3.64456,503.546,3641.62,874.561,4.34828,485.199,230980,3635,871.622,1.34313,479.033,3644.23,868.56,2.20172,476.434,100,272535
98846.82,0,98846.82,28.5,39.8,552,5.88,2.94,,0.831979,0.0602263,0.59855,30.3783,3.71292,19137.5,48594.1,47204.688,530950.9,504326,26624.9,2.57972,573.248,1088.88,9834.31,40000,98744.8,0.0140596,0.310021,80873.6,3469.34,116747,2.84E-05,155506,555506,2363.32,577.494,3.56451,317.82,2411.83,568.306,3.63821,307.311,155506,2409.23,563.691,1.67865,300.656,2409.05,562.383,1.97791,299.56,100,659560
113562.35,2308.49,115870.84,23.2,36.9,534,5.5,2.75,,0.728335,0.0573312,0.357802,29.2619,3.63274,19982.1,42589.4,48666.24,600110,569294,30816,2.57889,698.667,1123.47,10138.8,40000,115768,0.0159208,0.0853887,79766.8,3122.89,108943,1.98E-05,172529,572529,2249.61,653.65,3.81049,361.29,2298.25,643.289,3.85133,349.165,172529,2294.12,638.356,1.79339,341.996,2293.25,636.83,2.20172,340.737,100,565484
113562.35,31569.12,145131.48,17,30.6,605,4.03,2.02,,0.176653,0.0362154,4.18144,27.0278,3.09573,16530.8,38589.2,41103.648,595719.3,557062,38657.3,2.37442,0.192555,945.064,8563.26,40000,145028,0.0175163,3.94141,78306.5,1264.82,55994.4,2.94E-06,201789,601789,1413.45,718.064,4.32758,412.89,1449.79,706.525,4.4322,398.887,201789,1444.48,702.97,1.84339,392.479,1448.62,700.652,2.38863,390.377,100,284539
113562.35,31147.53,144709.89,22.8,26.6,712,5.41,2.7,,0.0694075,0.0699513,0.329493,31.2749,3.14927,26705.4,26306.6,60465.12,725634.7,681340,44294.7,2.71462,1311.25,1404.7,12596.9,40000,144604,0.0247616,0.0398942,77682.6,2628.51,102373,1.37E-06,201365,601365,2735.85,1014.63,3.54665,567.306,2804.43,997.615,4.23084,547.492,201365,2798.16,993.986,1.09605,540.584,2798.05,990.464,2.36622,537.855,100,366888
113562.35,27071.94,140634.29,21.1,15.1,721,5,2.5,,0.0802954,0.0680154,0.337086,32.4687,3.19159,25880.8,27976.1,58588.8,731288.3,686873,44415.3,2.70123,1010.87,1359.74,12206,40000,140528,0.0253543,0.0366258,80267.9,2415.49,95957,1.53E-06,197289,597289,2661.09,1038.9,3.51301,579.62,2727.4,1021.59,4.21069,559.45,197289,2720.94,1017.83,1.0545,552.411,2720.61,1014.17,2.38051,549.587,100,378335
113562.35,52143.43,165705.79,20.4,37.5,516,4.84,2.42,,0.303511,0.0420479,0.225961,22.1888,3.51857,19729.1,54006,46545.648,554755.7,519885,34870.7,2.62227,12.6641,1073.3,9697.01,40000,165602,0.0129529,0.0421372,82768.6,2717.75,95998.9,6.74E-06,222363,622363,1646.1,531.704,4.86293,305.965,1685.43,522.895,4.80757,295.433,222363,1682.69,519.406,2.84428,289.714,1681.92,518.115,3.21783,288.625,100,611946
113562.35,34470.31,148032.66,17.9,32.7,568,4.24,2.12,,0.240776,0.0433518,0.251297,25.8768,3.16353,18482.9,33454.2,45429.552,576291.3,541593,34698.3,2.47563,595.249,1046.94,9464.49,40000,147929,0.0155461,0.0270134,75292.3,2306.85,83362.1,4.82E-06,204690,604690,1696.65,638.007,4.42183,367.933,1738.76,627.305,4.63433,355.234,204690,1735.36,623.839,2.11761,348.974,1734.07,621.845,2.91569,347.536,100,381209
113562.35,75660.81,189223.16,18.5,24.2,459,4.39,2.19,,1.39E-05,0.0389616,0.177298,19.2734,3.082,16989.4,27334.5,40223.232,514334.3,478245,36089.3,2.59264,1086.55,924.388,8379.84,40000,189120,0.0125946,0.0336122,69965.4,2884.85,98077.1,1.00E-06,245881,645881,1523.89,516.658,5.19256,293.827,1561.34,507.829,5.52784,283.362,245881,1559.16,505.305,3.3743,278.34,1558.46,503.785,3.92961,277.133,100,400228
113562.35,29421.45,142983.8,33.1,41,570,7.85,3.92,,0.5394,0.0800934,0.515261,25.6136,3.51386,29147,35701.6,65833.44,701050.3,661447,39603.3,2.83431,1849.63,1533.84,13715.3,40000,142880,0.0186267,0.272641,74968.3,3959.83,141798,1.58E-05,199641,599641,3130.51,764.961,3.70868,418.949,3200.81,752.097,3.87834,404.262,199641,3201.12,747.003,1.67459,396.821,3203.74,745.069,2.11556,395.127,100,581805
113562.35,49701.81,163264.16,22.7,21.5,517,5.38,2.69,,0.163839,0.0455168,0.230082,22.2767,3.10535,19084.6,22935.4,47588.256,532561.5,498837,33724.5,2.48166,1864.36,1097.95,9914.22,40000,163161,0.0132298,0.0421848,63153.2,3057.81,104244,3.74E-06,219922,619922,1778.48,542.939,4.64935,314.386,1823.53,533.686,4.78578,303.367,219922,1821.37,530.7,2.55567,297.847,1820.67,529.194,3.06611,296.64,100,282082
113562.35,65323.29,178885.65,36.6,27.4,484,8.68,4.34,,0.0689631,0.054885,3.68127,19.3303,3.08927,22896,16185.8,56550.72,518726.4,482254,36472.4,2.58134,3368.15,1311.01,11781.4,40000,178786,0.0122403,3.51615,53117.8,3993.13,138683,2.00E-06,235547,635547,2134.93,502.539,4.46027,290.662,2186.97,493.741,4.68238,280.398,235547,2189.51,491.02,2.58371,275.3,2195.4,489.613,2.83167,273.952,100,239227
113562.35,91549.45,205111.8,25,45.8,608,5.93,2.96,,0.0100826,0.0560102,0.208863,21.4434,3.89646,28874.7,59780.3,61716,689665,643313,46352,2.9107,2.29343,1434.73,12857.5,40000,205008,0.017239,0.0317219,89380.4,2916.61,110674,1.00E-06,261769,661769,2189.74,707.492,4.6617,405.98,2244.41,695.158,4.9533,391.933,261769,2241.4,691.554,2.57439,385.775,2240.41,689.558,3.28805,384.243,100,725031
113562.35,80037.95,193600.3,35.1,43.1,490,8.32,4.16,,0.24533,0.0550126,3.03585,18.5263,3.94005,26551.5,48117.1,59270.88,593422.5,552597,40825.5,2.86222,860.596,1376.07,12348.1,40000,193499,0.012652,2.88114,81474.3,3798.84,135294,6.81E-06,250260,650260,2144.03,519.699,4.6294,295.701,2193.51,510.789,4.59833,285.432,250260,2196.8,507.2,2.88513,279.954,2200.5,506.078,2.9656,278.766,100,747994
113562.35,11367.47,124929.82,19.7,22.7,611,4.67,2.34,,0.299021,0.0551072,0.315023,31.2146,3.20797,19979.6,25920.2,48983.04,622102.7,587263,34839.7,2.49763,1210.76,1130.97,10204.8,40000,124826,0.0193163,0.0288734,72851.6,2488.52,91991,6.46E-06,181587,581587,2159.25,792.343,3.6874,445.682,2210.3,779.44,4.13675,430.664,181587,2205.84,775.255,1.40744,423.546,2204.29,772.651,2.44902,421.696,100,313331
113562.35,77303.29,190865.64,11.7,37.8,626,2.77,1.39,,0.00917684,0.034837,0.220935,23.8762,3.56899,19011.8,45073.9,44745.216,642317.6,598229,44088.6,2.48674,0.0430348,1030.79,9321.92,40000,190759,0.0165342,0.031842,76591.4,1128.94,54237.8,1.00E-06,247520,647520,1362.39,678.107,5.50603,396.058,1397.92,666.666,5.59285,382.208,247520,1394.36,663.51,2.987,376.161,1393.48,661.368,3.74822,374.456,100,274681
82911.06,0,82911.06,18,48.5,737,3.12,1.56,,0.850635,0.0467628,0.416551,39.8141,4.07116,15572.3,52276.7,39228.336,591962.9,563684,28278.9,2.38699,0.0296629,901.048,8172.57,40000,82806.7,0.0185074,0.042054,78918.9,1676.53,67284.2,2.05E-05,139568,539568,1846.57,759.751,3.1615,411.933,1878.41,748.438,3.67757,399.36,139568,1872.13,742.384,1.341,390.974,1870.51,740.298,2.10592,389.548,100,381861
113562.35,68339.94,181902.29,20.5,16.1,602,4.86,2.43,,8.59E-06,0.0332974,4.81062,23.1232,3.12585,17580.8,44162.1,42806.64,572944.8,530909,42035.8,2.42372,0.199042,985.112,8918.05,40000,181800,0.0157718,4.61964,77377.4,1354.14,57482,1.00E-06,238561,638561,1296.74,646.29,5.12724,380.863,1331.79,635.507,5.259,367.682,238561,1327.36,632.99,2.59089,362.19,1331.9,630.871,3.08867,360.224,100,298325
113562.35,13653.34,127215.69,20.3,27.2,636,4.81,2.41,,0.248302,0.0590216,0.321143,31.8164,3.19815,21390.4,26271.5,51365.28,649053.6,612087,36966.6,2.55297,1217.59,1187.49,10701.1,40000,127111,0.0208837,0.0283877,74519.3,2509.38,94521.5,5.25E-06,183872,583872,2311.9,856.416,3.60266,479.244,2367.15,842.406,4.12435,462.96,183872,2362.41,838.248,1.28478,455.781,2360.86,835.347,2.43653,453.695,100,329585
76593.57,0,76593.57,15.8,24.3,550,2.53,1.26,,0.796883,0.0296866,0.461895,30.4547,3.51235,10112.8,10297.1,29489.616,336012.5,318464,17548.5,2.08044,1202.22,673.866,6143.67,40000,76490.6,0.0089978,0.18144,57651.8,2095.21,73830.8,2.91E-05,133252,533252,1171.45,369.09,3.26886,218.151,1191.08,363.688,3.62972,212.234,133252,1188.12,360.775,1.854,207.471,1187.46,359.912,2.10943,206.833,100,194041
113562.35,38601.98,152164.34,36.3,21.7,718,8.61,4.3,,0.0354275,0.100234,0.417795,29.7146,3.04942,35721.6,17491.9,79756.32,783093.3,734592,48501.3,2.83187,3166.19,1872.29,16615.9,40000,152059,0.0263467,0.130849,63705.7,3904.36,141921,1.00E-06,208820,608820,3916.5,1080.11,3.27015,599.316,4014.16,1061.16,4.05497,577.575,208820,4003.77,1057.57,0.969836,570.774,4009.35,1053.87,2.06703,567.669,100,292050
98377.95,0,98377.95,27.9,40.6,742,5.73,2.87,,0.405489,0.081568,0.426507,40.026,3.6831,24754.7,39775.8,56458.56,702881.7,665474,37407.7,2.73982,739.597,1308.81,11762.2,40000,98273.5,0.0251562,0.0417605,84552.1,2992.15,111238,1.04E-05,155034,555034,3201.98,1031.97,2.88671,551.899,3270.88,1015.41,3.64758,533.42,155034,3263.95,1009.73,0.872462,525.045,3262.72,1006.25,2.07188,522.427,100,565134
113562.35,50568.28,164130.63,34.4,21.4,650,8.16,4.08,,0.0867547,0.0832439,0.345474,25.6614,2.98796,32101.5,17910.8,72551.52,686220.6,643221,42999.6,2.79778,3138.32,1696.52,15114.9,40000,164026,0.0208046,0.104651,60232.3,3835.72,139940,2.29E-06,220787,620787,3249.83,853.128,3.69753,482.029,3331.28,838.123,4.26358,464.757,220787,3327.03,834.91,1.38363,458.449,3329.75,832.182,2.254,456.226,100,284971
101689.34,0,101689.34,37.9,24.7,706,8.05,4.02,,0.236243,0.104985,0.563441,37.8361,3.32089,28588,15323.9,67668.96,691211,652353,38858,2.69357,3502.2,1578.17,14097.7,40000,101586,0.0251564,0.189058,58753.1,4018.37,143678,7.50E-06,158347,558347,4110.64,1032.15,2.73628,551.353,4202.69,1014.74,3.59528,531.915,158347,4192.68,1010.01,0.751432,524.379,4199.38,1006.26,1.79292,521.276,100,238580
113151.77,0,113151.77,23.1,45.4,575,5.46,2.73,,1.01884,0.0653527,0.377933,31.6732,4.12861,22662.8,71451.8,52072.8,716233.1,680683,35550.1,2.73089,0.229693,1204.3,10848.5,40000,113048,0.0196407,0.0792109,90100.2,2931.37,109294,2.57E-05,169809,569809,2570.54,806.242,3.59899,430.685,2621.38,793.899,3.63286,416.48,169809,2615.33,787.393,1.64718,407.904,2614.11,785.626,2.07528,406.427,100,713882
113562.35,80690.85,194253.21,27.5,47.1,573,6.52,3.26,,0.252958,0.0592406,0.222502,21.0578,3.99699,29058.3,58413,62356.32,693337.4,648592,44745.4,2.93185,139.955,1450.12,12990.9,40000,194149,0.0162216,0.0446463,89178,3295.15,121511,5.76E-06,250910,650910,2316.35,666.271,4.58303,376.874,2372.67,654.716,4.63116,363.641,250910,2370.37,650.508,2.59857,357.232,2369.62,648.863,3.07173,355.86,100,785458
113562.35,13363.05,126925.41,31,39.5,705,7.35,3.68,,0.364546,0.0963482,0.383305,34.5409,3.52706,32017.1,30386.6,70638.72,819790.2,774605,45185.2,2.85651,1762.26,1650.08,14716.4,40000,126820,0.0272076,0.0505917,78037,3529.68,130159,9.18E-06,183581,583581,3774.99,1116.01,3.11839,602.56,3861.34,1097.52,3.73432,581.578,183581,3854.38,1091.81,1.00378,573.113,3853.93,1088.3,2.12383,570.326,100,496195
113562.35,10505.81,124068.17,20.1,24.3,513,4.77,2.38,,0.579478,0.0453548,0.311627,26.9478,3.38855,16473.2,18001.9,43560.816,531170.7,502497,28673.7,2.33034,1739.17,1002.87,9075.17,40000,123965,0.0134057,0.0685999,62576.9,2840.06,95227.2,1.49E-05,180726,580726,1778.08,550.249,4.15357,314.458,1818.34,541.485,4.14848,303.956,180726,1814.98,537.523,2.11224,297.704,1814.19,536.227,2.47376,296.629,100,236756
113562.35,9931.97,123494.33,22.2,36.1,746,5.26,2.63,,0.229104,0.0788262,0.387828,37.5499,3.5035,27400.4,33784.8,60811.68,799707.7,753811,45896.7,2.77081,706.805,1413.02,12669.1,40000,123388,0.0286863,0.0336676,85989,2534.66,100279,4.61E-06,180149,580149,3089.33,1175.79,3.15036,640.239,3161.62,1156.66,3.89093,618.216,180149,3153.98,1151.54,0.882449,610.073,3153.05,1147.45,2.29931,606.9,100,475703
113562.35,42088.95,155651.31,15,26.3,452,3.56,1.78,,0.32265,0.0352848,0.210292,21.0658,3.18015,14607.8,22481.1,36869.712,501677.6,470470,31207.6,2.40959,905.019,845.811,7681.19,40000,155548,0.01202,0.0400596,67370,2466.51,85915.6,6.40E-06,212309,612309,1384.17,492.97,4.74951,279.179,1414.95,485.205,4.80487,269.763,212309,1412.15,481.984,2.90994,264.322,1411.39,480.802,3.26858,263.331,100,346438
113562.35,44403.5,157965.86,22.8,39.4,639,5.41,2.7,,0.252109,0.0608548,0.267952,26.7462,3.38894,25917.2,46085.2,57563.04,700594.2,658455,42139.2,2.78901,284.395,1335.2,11992.3,40000,157861,0.0202163,0.0289296,87019.6,2716,103937,5.18E-06,214622,614622,2382.54,829.303,4.01525,466.332,2439.92,815.436,4.35114,450.25,214622,2435.63,811.196,1.70709,443.17,2434.19,808.651,2.68637,441.3,100,605470
113562.35,28862.95,142425.3,37.5,23.3,672,8.89,4.45,,0.126851,0.101388,0.495808,29.5847,3.03385,34109.7,16025.1,77660.64,750286,704568,45718,2.79718,3542.75,1821.02,16179.3,40000,142320,0.0246,0.20758,59577.6,4121.49,148255,3.59E-06,199081,599081,3961.39,1009.05,3.20926,555.745,4056.93,991.4,3.91861,535.598,199081,4048.17,987.472,1.00857,528.631,4055.52,983.998,1.97728,525.699,100,265627
113562.35,10903.26,124465.62,20,47,647,4.74,2.37,,0.847824,0.0635228,0.338115,32.8503,4.07664,23522.4,64471.9,53211.36,799307.4,758295,41012.4,2.7157,0.0942029,1231.38,11085.7,40000,124360,0.0228587,0.0340418,88879.7,2347.6,93435.3,1.74E-05,181121,581121,2499.72,938.156,3.66709,505.402,2549.64,923.711,3.80977,488.738,181121,2542.73,916.707,1.59341,479.403,2540.91,914.348,2.36608,477.612,100,581289
113562.35,84583.68,198146.03,16.9,37.8,636,4.01,2,,8.11E-06,0.0436442,0.209221,23.0008,3.49868,23076.8,55257.1,51741.6,643419.5,599640,43779.5,2.68663,0.165547,1196.43,10779.5,40000,198041,0.0176575,0.0219721,83337.1,1858.12,77957.8,1.00E-06,254802,654802,1706.82,723.74,4.77029,423.328,1750.21,711.425,5.24763,408.961,254802,1747.1,708.628,2.3892,403.037,1745.77,706.299,3.40459,401.414,100,459760
113562.35,35571.61,149133.96,27.8,31.3,539,6.59,3.3,,0.259461,0.0600023,0.284292,24.0152,3.05407,22487.6,18708.5,55314.72,574169.2,540108,34061.2,2.56229,2763.48,1281.5,11523.9,40000,149031,0.0152868,0.0673295,59212.1,3572.26,125366,6.97E-06,205792,605792,2344.05,627.389,4.04427,356.657,2401.83,616.69,4.28674,344.16,205792,2400.28,613.214,1.92693,338.058,2400.09,611.472,2.48853,336.657,100,256725
113562.35,57770.5,171332.85,20.2,31.4,618,4.79,2.39,,0.000734656,0.04982,0.241123,24.6191,3.06191,22431.1,28579.9,52478.88,605717.9,566240,39477.9,2.61034,1053.8,1213.96,10933.1,40000,171228,0.0177247,0.0291123,74267.8,2450.39,92997.9,1.00E-06,227989,627989,1946.24,726.491,4.40788,420.838,1997.01,714.083,4.89598,406.262,227989,1993.8,711.41,1.95073,400.367,1992.8,708.989,2.94773,398.608,100,355681
113562.35,12843.01,126405.37,27.8,45.1,711,6.59,3.3,,0.539559,0.0901032,0.370492,35.1145,3.81016,31241.1,43584.8,67275.84,856673.2,810825,45848.2,2.91128,590.502,1568.67,14015.8,40000,126300,0.0274665,0.0360537,89858.1,3187.96,120030,1.26E-05,183061,583061,3535.26,1126.87,3.20705,605.29,3612.86,1108.66,3.70601,584.688,183061,3605.94,1101.99,1.13367,575.439,3604.13,1098.66,2.24835,572.887,100,663930
113562.35,15841.17,129403.53,27.8,24,640,6.59,3.3,,0.229191,0.0770693,0.343109,31.1671,3.13963,25991.4,20295.9,61194.24,682530,643746,38784,2.66285,2451.07,1422.2,12748.8,40000,129299,0.0222159,0.0484138,66648.2,3355.61,122935,5.70E-06,186060,586060,3015.95,911.085,3.36103,503.355,3088.35,895.855,3.94893,485.842,186060,3083.19,891.62,1.14234,478.649,3082.77,888.636,2.18805,476.351,100,294666
113562.35,73961.48,187523.83,31.1,38.4,689,7.37,3.69,,0.00252152,0.076677,0.276321,24.5062,3.31241,33882.5,30286.4,73490.88,748657.5,700454,48203.5,2.8887,1709.04,1719.35,15310.6,40000,187418,0.0220894,0.0544446,76166.7,3432.14,127297,1.00E-06,244179,644179,2993.71,905.63,4.00076,515.137,3071.17,889.684,4.57394,496.811,244179,3066.63,886.393,1.60111,490.356,3067.08,883.577,2.58858,488.138,100,487644
113562.35,72740.58,186302.94,36.6,40.4,489,8.68,4.34,,0.257728,0.055569,3.8782,18.9846,3.7395,25617.1,41275.4,58479.36,580084.8,540601,39483.8,2.80186,1334.17,1357.12,12183.2,40000,186202,0.0126296,3.71787,76524,3865.28,136552,7.21E-06,242963,642963,2165.27,518.781,4.62139,294.99,2215.55,509.873,4.59081,284.629,242963,2218.78,506.362,2.79968,279.126,2222.76,505.185,2.91259,277.908,100,657779
84561.39,0,84561.39,26.9,14.7,616,4.75,2.37,,0.498951,0.0518802,0.463795,33.5208,3.30261,14923.8,11227.6,41476.176,425653.7,404176,21477.7,2.24351,2371.12,953.819,8640.87,40000,84459,0.0123299,0.144886,55522,3180.95,101226,1.83E-05,141220,541220,2035.05,506.723,3.17981,292.846,2078.28,498.235,3.68992,283.557,141220,2075.58,494.673,1.39749,277.622,2075.21,493.195,1.93882,276.606,100,151694
113562.35,64310.69,177873.04,17.3,36.3,726,4.1,2.05,,0.00019865,0.0479293,2.17099,26.7188,3.3131,23282.4,48308.4,52339.68,732295.6,680769,51526.6,2.63613,0.0923397,1210.65,10904.1,40000,177767,0.0226155,1.93515,84519.3,1320.3,64534,1.00E-06,234528,634528,1870.79,926.356,4.4732,530.6,1918.76,911.087,4.70807,512.182,234528,1910.35,907.746,1.74969,505.649,1917.17,904.62,2.51564,502.812,100,343511
106789.06,0,106789.06,34.2,19,565,7.63,3.81,,0.444102,0.0792495,1.35358,30.8481,3.20022,22683.1,14366,57309.6,581793.8,550555,31238.8,2.5353,3558.89,1329.14,11939.5,40000,106687,0.0174541,1.05402,54031.9,4031.77,140244,1.53E-05,163448,563448,3097.98,716.753,3.23074,392.791,3165.38,704.847,3.68536,379.36,163448,3164.45,700.354,1.25759,372.322,3169.98,698.163,1.84534,370.544,100,205795
113562.35,74953.4,188515.75,17,39.6,489,4.03,2.02,,0.133592,0.0359918,0.180375,20.5678,3.77446,17523.8,68296.8,40714.512,568842.6,530048,38794.6,2.60997,0.0821588,935.923,8482.19,40000,188412,0.012789,0.0282395,79309.7,2296.95,82842.3,2.28E-06,245173,645173,1411.73,525.103,5.54763,297.617,1443.61,516.375,5.55125,287.235,245173,1440.57,512.934,3.72616,281.71,1439.67,511.558,4.17252,280.59,100,510897
113562.35,41114.94,154677.3,13,31.3,503,3.08,1.54,,0.265863,0.034086,0.216657,22.9444,3.15345,15625.7,25826.8,38702.64,520307.3,488085,32222.3,2.43102,339.327,888.724,8063.05,40000,154573,0.0131518,0.0274953,73850.7,1935.9,73505.4,5.07E-06,211334,611334,1336.68,539.433,4.63411,311.631,1367.52,530.776,4.80634,301.264,211334,1364.48,527.561,2.62089,295.546,1363.44,526.072,3.19751,294.447,100,361866
79576.9,0,79576.9,13.2,27.6,460,2.19,1.1,,1.09686,0.0252698,0.487261,26.107,3.73047,8581.92,10799.6,25007.712,326924.9,309197,17727.9,2.08047,948.729,570.099,5209.94,40000,79474.5,0.00793615,0.252816,58866.1,2047.04,72644,3.79E-05,136235,536235,1000.21,324.878,3.6675,185.046,1014.21,320.714,3.66083,180.108,136235,1011.41,318.074,2.14347,175.874,1010.79,317.446,2.21953,175.286,100,241921
113562.35,83856.55,197418.9,12.5,14.9,748,2.96,1.48,,2.53E-06,0.0452328,0.261422,25.8945,3.34015,23733.8,38741,52855.2,714500.4,665144,49356.4,2.6359,0.112333,1222.91,11011.5,40000,197311,0.0222797,0.0429822,83011.1,1082.27,57705.4,1.00E-06,254072,654072,1766.85,911.953,4.87211,532.223,1814.18,896.595,5.34971,513.682,254072,1809.09,894.245,1.97484,507.672,1809.31,891.187,3.1163,505.265,100,288656
113562.35,33328.77,146891.13,28.6,17.2,722,6.78,3.39,,0.0527547,0.083793,0.355607,31.0173,3.1191,30662.7,21839,68836.8,756978.2,710743,46235.2,2.77581,2168.84,1606.42,14341,40000,146785,0.0259631,0.0625201,71720.6,3224.8,121123,1.17E-06,203546,603546,3275.69,1063.97,3.37864,591.454,3357.86,1045.83,4.11822,570.474,203546,3350.02,1042.16,1.00299,563.567,3351.72,1038.52,2.20072,560.629,100,335066
94962.08,0,94962.08,17.1,48.6,481,3.39,1.7,,2.97477,0.0313092,1.07428,27.6901,6.29812,12411.9,56605.5,33781.44,513901.7,486422,27479.7,2.23968,0.017899,773.695,7037.8,40000,94859.3,0.00882067,0.828051,73282.1,2173.67,75633.6,0.000102395,151620,551620,1241.04,360.647,5.70745,188.446,1257.43,356.934,4.36542,182.624,151620,1253.29,353.401,2.71952,177.4,1252.37,352.827,2.60095,176.638,100,466204
113562.35,68105.66,181668.01,12.9,48.9,707,3.06,1.53,,0.410739,0.0449344,0.254746,26.7098,4.1856,22458.1,45203.2,50776.8,840662.2,788435,52227.2,2.59441,0.0270235,1173.51,10578.5,40000,181561,0.0210441,0.0301993,80891.8,1172.16,58462.6,5.79E-06,238322,638322,1763.52,863.778,5.12311,486.292,1804.31,849.815,4.83423,469.426,238322,1798.79,844.141,2.53337,461.214,1797.38,841.762,3.28372,459.273,100,301748
113562.35,38810.58,152372.93,21.7,29.5,518,5.15,2.57,,0.278289,0.0443483,0.246214,23.4248,3.16784,18082.2,22297.8,46091.52,530200.9,498034,32166.9,2.42013,1767.58,1062.57,9602.4,40000,152270,0.0130643,0.0452752,63012.4,2955.97,99410.5,6.53E-06,209031,609031,1734.22,536.22,4.5906,310.416,1777.17,527.242,4.63909,299.647,209031,1774.68,523.984,2.48425,293.937,1773.93,522.57,2.94135,292.791,100,264285
90867.55,0,90867.55,21,15.7,536,3.98,1.99,,0.848862,0.0408121,0.564076,29.7428,3.61849,13113.3,10093.6,37428.192,406910.3,386011,20899.3,2.16415,2070.13,858.877,7797.54,40000,90764.5,0.010238,0.287679,54494.3,2847.48,93025.2,3.12E-05,147526,547526,1604.15,420.195,3.58011,245.423,1635.8,413.777,3.66437,238.005,147526,1633.06,410.431,1.89259,232.777,1632.49,409.52,2.09978,232.021,100,156527
113562.35,29285.34,142847.69,27.9,37.9,456,6.62,3.31,,0.658569,0.0527214,0.356959,21.4888,3.45858,21114.1,48692.2,50256.48,576948,544481,32467,2.67152,533.538,1161.16,10470.1,40000,142746,0.0142161,0.16567,82820.5,3299.67,118051,1.30E-05,199507,599507,2068.75,581.759,3.88049,320.395,2110.44,572.989,3.9451,310.129,199507,2108.82,569.474,2.17579,304.501,2108.86,568.643,2.39622,303.708,100,674654
113562.35,76763.04,190325.39,24.9,30,751,5.9,2.95,,2.33E-06,0.0686955,0.286789,26.1096,3.18177,31465.3,26726.5,68530.08,747801.7,698301,49500.7,2.81935,1318.29,1598.99,14277.1,40000,190218,0.0241362,0.0529202,78310.1,2703.28,105891,1.00E-06,246979,646979,2681.07,988.273,4.10309,568.491,2752.71,971.203,4.79341,548.416,246979,2746.64,968.708,1.43858,542.33,2747.82,965.448,2.62977,539.768,100,393025
113562.35,10368.66,123931.01,11.4,43.5,735,2.7,1.35,,0.622092,0.0526858,0.359827,37.5394,3.98655,20413.7,40370.3,47599.728,849308.6,804268,45040.6,2.51194,0.0295941,1098.22,9916.61,40000,123824,0.0264204,0.0192072,83262.2,995.895,53917.5,9.78E-06,180585,580585,2073.91,1083.92,3.77971,589.905,2117.46,1067.3,3.99696,570.313,180585,2109.93,1060.21,1.3997,560.493,2107.43,1056.82,2.74165,558.1,100,258792
113562.35,40225.01,153787.37,12.4,46.6,630,2.94,1.47,,0.77209,0.0387352,0.788446,27.1161,4.2365,18217.3,46683.2,43647.024,764529.8,719937,44592.8,2.44216,0.0214858,1004.9,9093.13,40000,153682,0.0181841,0.552564,77557.4,1137.02,54200.2,1.20E-05,210443,610443,1520.07,746.419,5.22838,411.868,1552.97,735.038,4.59975,397.664,210443,1548.65,728.975,2.60435,389.344,1549.41,727.365,2.74433,387.638,100,274083
113562.35,20403.15,133965.51,17.6,27.4,722,4.17,2.09,,0.111764,0.0619726,0.342339,34.082,3.25665,23727.2,31757.9,54069.12,724596.8,681088,43508.8,2.65504,455.265,1251.81,11264.4,40000,133859,0.025441,0.0288544,84150.7,1983.86,82710.2,2.00E-06,190620,590620,2426.46,1042.49,3.51735,580.974,2486.11,1025.34,4.21446,560.958,190620,2479.93,1021.4,1.04295,553.727,2478.9,1017.64,2.46764,550.9,100,389989
113562.35,11621.83,125184.19,35.6,34.7,692,8.44,4.22,,0.249675,0.106774,0.451489,34.1288,3.30143,33417.3,19903.2,75512.64,792262.1,747224,45038.1,2.8121,3042.96,1768.59,15731.8,40000,125079,0.0270174,0.116716,65379.3,3973.21,143625,7.03E-06,181840,581840,4179.15,1108.22,2.98357,598.89,4276.06,1089.4,3.71116,577.55,181840,4266.96,1084.39,0.887784,569.683,4270.96,1080.69,1.93713,566.598,100,332992
113562.35,22769.85,136332.2,18.5,38.9,532,4.39,2.19,,0.655782,0.0437659,0.277421,25.9116,3.69084,18270.2,67505.4,44317.488,592977.5,559885,33092.5,2.53348,0.155871,1020.7,9232.81,40000,136229,0.0146681,0.0489676,82376.8,2418.81,88004.1,1.46E-05,192990,592990,1718.71,602.026,4.39009,338.279,1755.72,592.586,4.29187,326.985,192990,1751.61,588.092,2.30368,320.266,1750.63,586.724,2.67609,319.121,100,548504
113562.35,36649.39,150211.75,36.8,38.6,520,8.73,4.36,,0.511705,0.0685812,3.7926,22.8486,3.46909,26048.2,33761.6,60744.48,626696.7,589559,37137.7,2.75535,2027.94,1411.4,12655.1,40000,150111,0.0153857,3.58171,71556.7,4007.95,142156,1.54E-05,206872,606872,2676.84,631.916,4.00093,350.405,2736.83,621.308,4.04424,338.126,206872,2739.16,616.942,2.00865,331.536,2743.25,615.428,2.27273,330.126,100,549686
113562.35,91467.11,205029.46,18,39.5,490,4.27,2.13,,0.000519505,0.0371563,0.167681,19.7391,3.81187,18562.8,69742.7,42045.744,566892.5,526288,40604.5,2.68474,0.114898,967.21,8759.53,40000,204926,0.0129847,0.0269993,80387.3,2422.61,87144.2,1.00E-06,261687,661687,1455.82,533.124,5.60928,303.914,1489.88,523.987,5.8143,293.267,261687,1487.15,520.901,3.87518,287.993,1486.25,519.388,4.40885,286.803,100,544771
95150.25,0,95150.25,15.4,34.7,693,3.06,1.53,,0.340676,0.0473594,0.375865,37.9167,3.42438,16474.3,36319.6,41077.584,559251.8,529207,30044.8,2.41172,0.615294,944.452,8557.83,40000,95045.4,0.019552,0.0234367,80627.3,1694.15,68249.1,7.57E-06,151806,551806,1861.27,802.041,3.13954,447.673,1901.27,789.368,3.94775,433.507,151806,1896.32,784.981,1.05358,426.168,1894.38,782.079,2.32148,424.29,100,384385
113562.35,30840.73,144403.09,15.1,38.8,548,3.58,1.79,,0.586889,0.0379804,0.252764,25.7577,3.69493,17088.7,60191.3,41983.248,603430.8,568846,34584.8,2.45017,0.0651683,965.74,8746.51,40000,144299,0.0147658,0.0323168,78758.5,1869.79,71929.6,1.15E-05,201060,601060,1492.76,606.003,4.68893,343.267,1524.58,596.541,4.57622,331.825,201060,1520.34,592.098,2.53033,325.063,1519.22,590.632,3.00234,323.904,100,420026
104642.12,0,104642.12,13.2,42.8,642,2.88,1.44,,0.858101,0.0440083,0.353755,35.5168,3.99493,16228.8,47090.3,40808.784,678054.4,644750,33304.4,2.35919,0.0312182,938.138,8501.83,40000,104537,0.0195758,0.0280875,78014.3,1388.17,59880.3,1.68E-05,161298,561298,1736.64,803.58,3.66965,438.602,1768.53,791.5,3.91922,424.59,161298,1762.09,785.181,1.62436,415.836,1760.33,783.031,2.42878,414.336,100,320758
113562.35,88025.07,201587.42,29.4,15.7,498,6.97,3.49,,7.89E-06,0.0530806,0.271403,18.5675,3.14305,23804.8,20339.7,56351.52,534982.5,496582,38400.5,2.66474,2852.42,1306.24,11739.9,40000,201485,0.0129901,0.120878,57439.5,3793.11,131408,1.00E-06,258246,658246,2067.25,532.965,4.73525,308.732,2120.85,523.456,5.11524,297.684,258246,2121.47,521.095,2.83358,292.728,2123.22,519.603,3.24129,291.403,100,290509
113562.35,22533.64,136096,16.7,35.9,495,3.96,1.98,,0.717382,0.0379621,0.282034,24.5286,3.72503,16415.9,50085.3,41002.224,530544.8,500373,30171.8,2.45684,0.465939,942.682,8542.13,40000,135993,0.0122792,0.0692321,79650.7,2413.48,84518.7,1.74E-05,192754,592754,1490.74,503.756,4.58951,288.246,1522.57,496.034,4.37228,278.791,192754,1519.19,492.178,2.57549,272.891,1518.49,491.169,2.76633,271.95,100,524210
113562.35,36271.52,149833.87,26.7,16.7,731,6.33,3.17,,0.0267295,0.0795615,0.345892,30.8913,3.12699,30000.2,23478.5,67066.08,755644.1,709000,46644.1,2.77269,1836.29,1563.6,13972.1,40000,149728,0.0260186,0.0562701,74505.6,3006.52,114594,1.00E-06,206489,606489,3110.05,1066.06,3.45378,594.965,3188.69,1047.94,4.20382,573.953,206489,3181.08,1044.41,1.02554,567.104,3182.46,1040.74,2.25873,564.165,100,352565
113562.35,22130.67,135693.02,11.6,33.1,603,2.75,1.38,,0.300664,0.0370414,0.952134,28.4444,3.22877,16449.9,38532,40767.936,613320.1,575937,37383.1,2.37758,0.100018,937.178,8493.32,40000,135588,0.0178538,0.696442,77855.1,1164.48,54839.5,5.15E-06,192349,592349,1447.87,732.12,4.1826,417.065,1483.93,720.541,4.24366,403.046,192349,1478.78,716.373,1.76609,396.15,1481.66,714.15,2.2833,394.142,100,276894
113562.35,80089.76,193652.11,36.6,28.9,544,8.68,4.34,,7.78E-06,0.0659088,1.59495,19.7269,2.99333,28588.2,16794,66924.96,581539.3,539051,42488.3,2.72114,3477.48,1560.2,13942.7,40000,193550,0.015015,1.422,55011.4,4059.25,144987,1.00E-06,250311,650311,2562.86,616.193,4.28815,356.283,2627.2,605.099,4.77094,343.535,250311,2627.56,602.603,2.2188,338.198,2636.35,600.601,2.69138,336.407,100,263258
113562.35,3841.21,117403.56,18.7,18.3,644,4.43,2.22,,0.289313,0.0584098,0.345887,34.545,3.30311,20443.1,27490.3,49443.36,655768.2,619386,36382.2,2.52152,957.412,1141.88,10300.7,40000,117299,0.0217648,0.0260719,76599.1,2307.11,88024,6.02E-06,174060,574060,2289.94,892.588,3.46019,496.253,2343.36,878.193,4.03418,479.578,174060,2338.17,873.679,1.17355,472.056,2336.39,870.591,2.4135,469.869,100,332050
113562.35,31806.02,145368.37,35.9,36.1,580,8.51,4.26,,0.337685,0.0840452,1.09958,25.5566,3.19437,29739.7,24269.6,68619.84,680444.3,639407,41037.3,2.77682,2903.69,1601.17,14295.8,40000,145265,0.0191088,0.855637,64220.1,4116.49,147118,1.01E-05,202026,602026,3279.65,784.58,3.58723,433.565,3354.73,771.123,3.95201,418.214,202026,3354.21,766.724,1.50212,411.193,3361.81,764.353,2.0604,409.131,100,398803
113562.35,73825.29,187387.64,15,28.5,452,3.56,1.78,,1.62E-05,0.0350573,0.169745,19.2352,3.06619,15819,28759.4,37051.488,507000.7,471400,35600.7,2.59351,478.803,850.063,7719.06,40000,187284,0.0125639,0.0280796,74393.8,2421.26,86318.7,1.00E-06,244045,644045,1373.08,515.236,5.12654,293.065,1405.52,506.616,5.51577,282.875,244045,1403.14,504.084,3.36199,277.842,1402.29,502.555,3.95757,276.672,100,435693
113562.35,73999.41,187561.77,21.6,15,450,5.12,2.56,,0.00157402,0.0408828,0.182781,19.0505,3.07845,17181.7,26249.2,41194.224,510940.1,475255,35685.1,2.57988,1489.45,947.192,8582.13,40000,187460,0.0122988,0.0398109,66751.7,3203.62,105886,1.00E-06,244221,644221,1598.23,504.637,5.1752,285.84,1637.79,495.965,5.4671,275.553,244221,1635.83,493.392,3.39241,270.565,1635.31,491.953,3.87804,269.375,100,377389
113562.35,79038.06,192600.41,38.8,29.9,523,9.2,4.6,,9.65E-06,0.0617655,3.39485,19.3706,3.04632,26866.2,16397.2,63836.16,557812.8,516850,40962.8,2.68382,3497.75,1485.71,13299.2,40000,192499,0.0139695,3.22796,54143.6,4054.3,144404,1.00E-06,249260,649260,2401.21,573.42,4.44415,331.573,2460.94,563.06,4.84011,319.613,249260,2462.06,560.611,2.42452,314.399,2470.62,558.779,2.81857,312.719,100,255009
113562.35,66543.31,180105.66,34.9,41.2,613,8.28,4.14,,0.196156,0.079247,0.350069,22.7544,3.42812,33565.7,32233.4,73611.36,725423.3,679193,46230.3,2.90033,2053.85,1722.29,15335.7,40000,180001,0.0192085,0.141352,73016.2,3934.29,141987,5.16E-06,236762,636762,3092.18,788.564,3.99902,443.596,3167.88,774.616,4.31762,427.701,236762,3167.06,770.577,1.84144,421.011,3169.88,768.34,2.43765,419.086,100,538269
91565.5,0,91565.5,29.6,39.9,535,5.66,2.83,,1.02047,0.0502529,2.06107,29.5993,3.89714,16069.1,55407,41593.008,446957,424157,22800,2.45473,79.3108,956.565,8665.21,40000,91464.4,0.0107822,1.78256,81577.5,3418.61,106956,4.02E-05,148225,548225,1973.39,442.794,3.7507,250.306,2012.26,435.939,3.62514,242.3,148225,2010.55,432.196,1.88938,236.759,2010.12,431.289,2.03253,235.942,100,691514
113562.35,73088.04,186650.39,37,26.2,643,8.77,4.39,,4.34E-06,0.0830424,0.418101,22.9089,2.98084,34466.5,17282.6,77653.92,690583.4,644060,46523.4,2.81575,3372.7,1820.86,16177.9,40000,186545,0.020324,0.206204,59239.7,4032.11,145438,1.00E-06,243306,643306,3236.58,833.392,3.88514,476.092,3320.36,818.353,4.54461,458.804,243306,3315.63,815.694,1.55522,452.902,3321.7,812.959,2.37877,450.613,100,282407
113562.35,49978.92,163541.27,25.8,27.5,697,6.12,3.06,,6.09E-06,0.0487296,8.17792,27.4608,3.06533,22467.2,45068.4,50989.92,703096.8,654201,48895.8,2.61534,0.28557,1178.57,10622.9,40000,163439,0.0234604,7.93175,86339.1,1387.22,65739.7,1.00E-06,220200,620200,1903.13,960.454,4.08608,540.564,1951.32,944.923,4.4807,521.871,220200,1941.63,941.76,1.45683,515.453,1949.18,938.414,2.31277,512.459,100,349521
113562.35,65093.36,178655.72,21,19.1,663,4.98,2.49,,5.39E-06,0.0547525,0.250871,25.1065,3.10151,25010.8,29141.7,56826.72,651199.8,608403,42796.8,2.68844,1006.46,1317.6,11838.9,40000,178550,0.0198526,0.0325201,77002.6,2443.63,95214.8,1.00E-06,235311,635311,2138.29,813.361,4.33024,469.728,2194.58,799.422,4.89813,453.342,235311,2190.81,796.83,1.76942,447.355,2190.1,794.106,2.87123,445.342,100,379731
91844.18,0,91844.18,22.7,23.2,528,4.35,2.18,,0.879916,0.0428834,0.722752,29.3254,3.66071,13372.3,9671.7,38377.68,408845.7,387798,21047.7,2.16207,2306.48,881.109,7995.35,40000,91741.9,0.0100264,0.44961,52308.8,3052.79,97944.5,3.36E-05,148503,548503,1684.55,411.587,3.60834,241.617,1718.16,405.243,3.64732,234.25,148503,1715.85,401.931,1.90606,229.09,1715.34,401.058,2.08765,228.345,100,146671
113562.35,11651.18,125213.53,28.4,39.8,535,6.73,3.37,,0.750617,0.0690494,0.414168,27.2426,3.67975,24092.7,42184.9,56174.88,643777,610036,33741,2.73577,1156.1,1302.03,11703.1,40000,125111,0.0167287,0.157699,79458.7,3655.17,129634,2.22E-05,181872,581872,2705.28,686.958,3.76681,374.501,2764.25,675.839,3.78353,361.633,181872,2762.11,670.679,1.77568,354.314,2761.98,669.148,2.12044,352.983,100,633890
113562.35,20498.52,134060.87,23.4,39.5,619,5.55,2.77,,0.445848,0.0649351,0.307693,29.6011,3.47763,24570.6,45880.4,55677.6,698853.3,660167,38686.3,2.7517,382.492,1290.15,11599.5,40000,133956,0.0205559,0.0348758,86627,2882.85,107892,1.01E-05,190717,590717,2545.87,843.493,3.68857,465.772,2603.82,829.767,4.00605,449.954,190717,2598.9,824.682,1.52106,442.221,2597.41,822.234,2.40404,440.396,100,616984
113562.35,56802.13,170364.48,26.1,25.9,743,6.19,3.09,,3.54E-06,0.0744214,0.314203,28.1812,3.11627,31024,24924.8,68361.6,754262.3,705906,48356.3,2.80113,1605.59,1594.92,14242,40000,170258,0.0251415,0.055304,76302.9,2878.03,111026,1.00E-06,227019,627019,2906.57,1029.77,3.7661,583.786,2982.39,1012.09,4.49093,563.141,227019,2975.51,1009.12,1.20959,556.699,2976.86,1005.66,2.42314,553.94,100,372931
113562.35,66110.77,179673.12,33.5,19.3,514,7.94,3.97,,0.0206879,0.03968,8.44988,20.4574,2.97718,19461.7,15170,46413.648,480237.4,449742,30495.4,2.59029,2694.92,1070.18,9669.51,40000,179574,0.0116403,8.28067,60427.7,2819.3,117850,1.00E-06,236335,636335,1534.99,479.558,5.16347,259.02,1580.44,470.153,4.90403,247.726,236335,1582.39,467.374,2.84872,242.619,1587.2,465.611,3.00872,240.822,100,216690
113562.35,55481.66,169044.01,24.1,36.8,472,5.71,2.86,,0.32802,0.0456753,0.248939,20.3416,3.57237,19928.3,43924.2,47205.456,539893.4,505485,34408.4,2.65285,773.035,1088.89,9834.47,40000,168942,0.0119244,0.0818204,76901.5,3364.01,113748,8.02E-06,225703,625703,1786.21,489.564,4.90397,277.47,1828.45,481.418,4.77745,267.705,225703,1827.25,478.022,3.01487,262.291,1827.01,476.976,3.20454,261.279,100,594274
113562.35,91392.33,204954.68,19.1,27.1,504,4.53,2.26,,5.54E-06,0.0395303,0.17557,19.843,3.20972,18615.5,32959.1,43013.184,543522,504360,39162,2.6375,749.052,989.975,8961.08,40000,204852,0.0137104,0.0304093,73702.4,2635.63,92207.9,1.00E-06,261613,661613,1544.61,562.279,5.51012,324.104,1584.26,552.436,5.91741,312.418,261613,1581.98,550.186,3.49134,307.389,1581.21,548.417,4.20085,306.046,100,422612
113562.35,40410.59,153972.95,16.7,25,479,3.96,1.98,,0.302401,0.038136,0.222775,22.0682,3.16562,15911.1,21919.3,39993.6,513028,481461,31567,2.43216,1150.41,918.999,8332,40000,153870,0.0124859,0.0400368,67385.7,2593.08,89768.5,6.33E-06,210631,610631,1494.23,512.229,4.68767,292.847,1529.01,503.971,4.74635,282.876,210631,1526.24,500.727,2.73172,277.302,1525.44,499.438,3.14406,276.248,100,320293
113562.35,69100.62,182662.97,11.3,23.9,675,2.68,1.34,,5.33E-06,0.0383269,0.241874,25.67,3.22586,19857,40379,46291.824,642326.6,598613,43713.6,2.50773,0.103198,1067.3,9644.13,40000,182556,0.019099,0.029192,79133.3,1018.82,52777,1.00E-06,239317,639317,1497.86,782.34,5.0392,457.346,1537.75,769.179,5.41394,441.455,239317,1533.92,766.658,2.25592,435.48,1533.08,763.958,3.3398,433.455,100,256265
113562.35,83802.3,197364.66,17.1,43.1,626,4.05,2.03,,0.0139127,0.0436147,0.205626,23.1862,3.84363,22993.8,58790.4,51673.92,679045.3,633472,45573.3,2.67822,0.072085,1194.82,10765.4,40000,197259,0.0172068,0.0204448,82346.1,1886.41,78344.5,1.00E-06,254020,654020,1708.17,705.958,5.07619,407.794,1749.61,694.003,5.30313,393.807,254020,1746.03,690.447,2.79183,387.506,1744.59,688.27,3.69258,385.959,100,465984
113562.35,92245.13,205807.48,25.4,18.6,725,6.02,3.01,,2.15E-06,0.0645042,0.260647,23.9941,3.24344,31283,26657.1,68229.12,716205.1,667670,48535.1,2.81841,1408.29,1591.72,14214.4,40000,205701,0.022094,0.0512185,76377.6,2774.92,107548,1.00E-06,262462,662462,2516.02,904.631,4.38623,525.97,2584.28,888.846,5.04573,507.399,262462,2579.41,886.677,1.72691,501.636,2580.17,883.761,2.83792,499.385,100,389778
113562.35,53093.1,166655.45,38.8,32.8,676,9.2,4.6,,0.0116101,0.0964608,0.500686,26.0364,2.97966,36373.5,17138.2,81463.2,746187.1,697817,48370.1,2.83974,3459.11,1914.14,16971.5,40000,166550,0.0233989,0.251194,60210.6,4140.53,148972,1.00E-06,223311,623311,3764.12,959.643,3.49587,538.511,3858.44,942.468,4.22156,518.864,223311,3850.2,939.241,1.19624,512.426,3858.43,935.954,2.12922,509.646,100,290001
101552.51,0,101552.51,13.9,34.1,572,2.95,1.47,,0.673815,0.0296043,4.36396,31.4162,3.55408,12651.9,36135.3,34002.864,514268.8,487425,26843.8,2.18866,0.0548586,778.858,7083.93,40000,101449,0.0146461,4.07519,73553.6,1016.92,48087.7,1.48E-05,158210,558210,1162.23,600.635,3.65877,340.575,1188.19,591.842,3.72456,330.113,158210,1183.74,587.293,1.67059,323.345,1184.17,585.843,2.00368,322.1,100,228996
113562.35,46690.99,160253.34,20.9,34.2,461,4.96,2.48,,0.354737,0.0412176,0.230565,20.9538,3.41825,17113.8,36569.1,41759.424,524103.6,491318,32785.6,2.54597,759.631,960.477,8699.88,40000,160151,0.0118781,0.0599596,74204.7,3090,102001,7.86E-06,216912,616912,1614.24,487.529,4.97765,274.822,1651.55,479.601,4.85987,265.19,216912,1649.24,476.209,3.06151,259.711,1648.7,475.125,3.29943,258.702,100,502855
113562.35,26277.71,139840.06,29.1,17.4,454,6.9,3.45,,0.581925,0.0498321,2.1145,22.0861,3.42711,17525.5,15761.3,46490.592,501657.5,472293,29364.5,2.38669,2956.46,1072,9685.54,40000,139740,0.0111361,1.91953,53050.6,3821.09,123321,1.79E-05,196501,596501,1946.45,457.096,4.51137,258.978,1990.41,449.746,4.28978,249.978,196501,1992.05,446.347,2.52688,244.568,1993.29,445.446,2.60669,243.627,100,205863
86147.41,0,86147.41,30,29.3,610,5.4,2.7,,0.502218,0.0550514,0.504099,33.201,3.29935,15330.6,11290.7,42982.368,435378.3,413394,21984.3,2.23293,2604.66,989.249,8954.66,40000,86045.6,0.0124679,0.187244,52801.6,3393.79,106925,1.88E-05,142807,542807,2158.02,512.473,3.21853,295.051,2204.3,503.82,3.68699,285.534,142807,2202.09,500.203,1.40329,279.552,2202.05,498.716,1.92463,278.504,100,150465
113562.35,6606.83,120169.18,20.8,42.4,743,4.93,2.47,,0.445846,0.0772731,0.3848,38.597,3.81051,27185.7,52792.7,59303.04,846285.4,800195,46090.4,2.81269,0.634638,1376.85,12354.8,40000,120063,0.0291276,0.0234482,93121.3,2327.11,95057.3,8.82E-06,176824,576824,3034.83,1194.36,3.15639,643.382,3100.72,1175.49,3.80713,621.842,176824,3093.34,1169.02,1.0011,612.581,3090.92,1165.11,2.47068,609.726,100,584868
113562.35,67671.15,181233.5,26.5,21,453,6.28,3.14,,0.0434606,0.0476922,0.235325,18.8769,3.07335,19241.6,22115.9,47114.352,510439.7,475583,34856.7,2.56958,2519.9,1086.74,9815.49,40000,181132,0.012016,0.08427,58604.5,3756.54,123803,1.01E-06,237893,637893,1860.98,493.179,4.82089,279.955,1907.35,484.63,5.0266,269.855,237893,1907.25,481.932,3.01883,264.837,1907.69,480.642,3.34556,263.662,100,302095
113562.35,29742.06,143304.41,30.8,14.7,591,7.3,3.65,,0.216243,0.0745564,0.324208,26.5478,3.01445,26378.2,17974.1,62783.52,638839.5,601374,37465.5,2.66065,3034.53,1460.38,13079.9,40000,143201,0.0189426,0.075449,60331.7,3741.11,134300,5.89E-06,199962,599962,2913.23,777.149,3.62592,434.755,2984.47,763.836,4.08532,419.425,199962,2981.64,760.087,1.43961,412.815,2982.25,757.703,2.22471,410.92,100,266124
113562.35,91849.68,205412.03,15.8,21,701,3.75,1.87,,2.46E-06,0.042473,1.22628,23.6171,3.35147,23124.6,43998.9,51864,664050.2,614320,49730.2,2.6383,0.220705,1199.34,10805,40000,205305,0.0197972,1.02884,82509.2,1339.45,63776.6,1.00E-06,262066,662066,1655.04,810.419,5.05754,476.585,1699.8,796.793,5.33166,459.968,262066,1693.06,794.59,2.27854,454.401,1698.92,791.887,3.018,451.993,100,340765
113562.35,28926.07,142488.42,34.6,24.7,607,8.2,4.1,,0.196913,0.0859962,0.450173,27.0824,2.99255,29432.7,16323.4,69035.52,671961.3,631613,40348.3,2.71791,3471.18,1611.24,14382.4,40000,142385,0.0204799,0.19083,58003.2,4034.51,144666,5.70E-06,199146,599146,3357.96,840.303,3.44378,466.297,3438.56,825.755,3.98884,449.654,199146,3435.05,821.908,1.2756,442.908,3439.85,819.195,2.05321,440.647,100,255638
113562.35,46782.96,160345.32,14,40.8,633,3.32,1.66,,0.369418,0.0387403,1.29753,26.2602,3.65454,18472.7,51251.6,44211.12,706180,661487,44693,2.45594,0.0344503,1018.2,9210.65,40000,160240,0.0181944,1.06996,78354.5,1228.95,56557.1,5.66E-06,217001,617001,1514.88,746.597,4.97893,421.989,1551.37,734.639,4.68333,407.262,217001,1546.79,729.823,2.40193,399.896,1549.61,727.775,2.73662,397.872,100,290964
102738.31,0,102738.31,34.9,36.2,653,7.49,3.74,,0.409658,0.0927461,0.479841,35.2514,3.40631,26430.6,24302,62477.28,665304.8,630104,35200.8,2.70056,2662.48,1453.02,13016.1,40000,102635,0.0221641,0.134457,66265.1,3896,138834,1.31E-05,159396,559396,3633.32,909.713,2.94162,487.796,3712.63,894.665,3.59414,471.031,159396,3707.6,889.467,0.976859,463.21,3709.84,886.563,1.84272,460.904,100,381457
88701.13,0,88701.13,18.1,34.1,524,3.35,1.68,,0.986725,0.0353691,0.535602,29.2068,3.80014,12541.6,25242.6,34491.648,393607.5,373059,20548.5,2.24385,545.365,790.259,7185.76,40000,88598.3,0.0096524,0.266687,69623.1,2493.36,84240.3,3.54E-05,145359,545359,1393.07,395.908,3.67219,230.979,1418.45,390.139,3.67819,224.232,145359,1415.42,386.905,1.99732,219.222,1414.76,386.096,2.14617,218.513,100,413426
96652.89,0,96652.89,28.2,21.5,535,5.69,2.85,,0.728504,0.0522515,0.914156,29.6276,3.48602,15288.6,11374.3,43066.992,451685,428662,23023,2.22986,2725.51,991.241,8972.29,40000,96551.5,0.0114402,0.635213,51900.3,3527.2,109990,2.70E-05,153313,553313,2047.79,469.96,3.65058,269.678,2091.06,462.37,3.7203,260.897,153313,2089.93,458.692,1.80056,255.174,2090.06,457.61,2.05207,254.271,100,149547
113562.35,69938.75,183501.11,23,17.5,637,5.45,2.73,,5.70E-06,0.0551704,0.240519,23.8041,3.09047,25253.2,26746.8,57814.56,630381.7,588614,41767.7,2.68628,1414.75,1341.22,12044.7,40000,183396,0.0185338,0.0350289,72901.6,2725.25,103141,1.00E-06,240157,640157,2153.7,759.478,4.3974,440.012,2210.74,746.345,4.93468,424.615,240157,2207.45,743.832,1.9216,418.808,2206.82,741.354,2.91467,416.965,100,358734
113562.35,62844.73,176407.08,28.8,14.7,504,6.83,3.41,,0.0683418,0.0535411,0.305814,20.274,3.07951,22591.2,18131.6,55339.2,528101.9,492737,35364.9,2.57716,2946.3,1282.09,11529,40000,176305,0.012798,0.132855,55906.6,3713.1,128835,1.85E-06,233066,633066,2086.12,525.263,4.50772,304.783,2139.16,516.039,4.73128,293.987,233066,2140.12,513.334,2.53563,288.799,2141.64,511.92,2.89122,287.53,100,249641
113562.35,40933.51,154495.86,15.3,34.3,485,3.63,1.81,,0.389223,0.0358303,0.222353,22.342,3.40564,16172.6,41502.5,39415.248,526678,494381,32297,2.50219,1.28288,905.431,8211.51,40000,154392,0.0124747,0.0387697,79159.2,2292.28,82112.1,7.93E-06,211153,611153,1405.8,511.801,4.82129,292.139,1437.14,503.692,4.78303,282.319,211153,1434.03,500.199,2.86641,276.615,1433.21,498.988,3.22513,275.603,100,504357
113562.35,17701.69,131264.04,26.9,26.4,624,6.38,3.19,,0.241112,0.0722628,0.327879,30.1494,3.11947,24841.4,20671.3,59049.6,661211,623605,37606,2.63404,2364.18,1370.78,12302,40000,131160,0.0209639,0.0449903,66471.9,3297.18,120306,5.96E-06,187921,587921,2827.72,859.83,3.4704,477.588,2895.78,845.467,4.00395,461.033,187921,2891.23,841.335,1.24469,453.965,2890.51,838.557,2.24129,451.851,100,293295
113562.35,92550.81,206113.16,34.9,22.2,703,8.28,4.14,,2.29E-06,0.0804171,0.310298,22.9988,3.13421,36557.7,19633.1,80158.56,732503.5,683096,49407.5,2.86254,2804.46,1882.15,16699.7,40000,206007,0.02203,0.102145,65044.3,3702.15,135684,1.00E-06,262768,662768,3134.87,902.601,4.0987,521.623,3219.37,886.356,4.80002,502.769,262768,3213.44,884.077,1.59659,497.017,3216.68,881.202,2.58039,494.696,100,321567
86953.21,0,86953.21,32.1,42.8,546,5.83,2.91,,1.72423,0.0199112,19.9099,30.2035,4.82063,9119.86,58198.6,28568.784,451664.8,428190,23474.8,1.86094,0.0129364,652.506,5951.83,40000,86855.4,0.0103617,19.635,65320,1132.09,39632.6,4.91E-05,143616,543616,788.338,424.127,4.25903,235.968,801.556,419.09,3.62512,229.3,143616,797.179,415.231,2.06522,223.814,796.448,414.47,2.07198,223.002,100,173531
113562.35,44537.44,158099.8,34.2,46.6,523,8.11,4.05,,0.781745,0.0672041,2.54288,22.0964,4.11379,27757.2,53076.1,61429.92,681685,641610,40075,2.89865,608.838,1427.85,12797.9,40000,157998,0.0154426,2.34147,86857.8,3852.67,137973,2.26E-05,214759,614759,2627.04,634.348,4.24694,347.088,2683.96,623.905,4.03315,334.979,214759,2686.12,618.942,2.24007,328.096,2688.17,617.704,2.35906,326.849,100,819848
99438.73,0,99438.73,18.8,18.1,450,3.9,1.95,,1.15811,0.0373653,0.715158,25.6932,3.93791,12041,11254.3,34262.688,418966.4,396644,22322.4,2.17867,2025.7,784.917,7138.06,40000,99336.7,0.00940987,0.482556,55289.2,2974.15,96273.2,3.93E-05,156098,556098,1470.44,385.622,4.1344,217.958,1497.78,380.243,3.82419,211.234,156098,1495.23,377.081,2.24282,206.352,1494.61,376.395,2.27989,205.638,100,193089
113562.35,36662.47,150224.82,11.5,44.5,483,2.73,1.36,,1.72861,0.0240884,2.60466,22.718,5.70263,13119.6,36802,33780.048,623243.3,585354,37889.3,2.24935,0.0124729,773.663,7037.51,40000,150121,0.0115461,2.42017,69452.4,891.314,44673,3.21E-05,206882,606882,950.624,472.638,5.96317,258.013,966.734,466.7,4.91896,249.771,206882,963.877,462.53,3.29006,243.772,963.537,461.845,3.18651,242.866,100,212298
107304.78,0,107304.78,30.4,45.6,752,6.81,3.41,,0.560434,0.100962,0.437562,40.5495,3.95788,31098.1,40567.9,67466.88,853445.2,809023,44422.2,2.89953,856.06,1573.29,14055.6,40000,107199,0.0295722,0.0440387,87782.6,3330.27,123977,1.44E-05,163960,563960,3964.16,1213.16,2.85442,639.872,4048.03,1193.78,3.53909,618.222,163960,4039.95,1186.63,0.902598,608.565,4038.49,1182.89,2.08396,605.645,100,638999
77372.43,0,77372.43,11.5,26.9,680,1.86,0.93,,0.408757,0.0279122,3.64099,36.5618,3.31421,11596.2,18494.9,31378.464,394820.9,373584,21236.9,2.16341,0.24534,717.745,6537.18,40000,77268,0.0138527,3.29836,71367.5,838.587,44753.3,1.12E-05,134029,534029,1097.74,569.03,3.00808,324.709,1120.42,559.478,3.58246,314.361,134029,1115.56,555.891,1.17801,308.278,1116.49,554.106,1.82218,307.022,100,206168
113562.35,33302.7,146865.05,15.1,33.5,513,3.58,1.79,,0.408354,0.0366984,0.241163,24.0405,3.3609,16600,34435.6,41183.952,529378.8,497902,31476.8,2.45104,182.599,946.951,8579.99,40000,146761,0.0129409,0.0373095,76975,2186.3,79533.9,8.76E-06,203522,603522,1439.18,530.964,4.61474,306.951,1472.07,522.5,4.61755,296.745,203522,1468.84,518.946,2.57617,290.86,1467.93,517.635,3.00235,289.816,100,443980
113562.35,94284.49,207846.84,21.5,20.9,616,5.1,2.55,,3.66E-06,0.0474538,0.206358,21.3524,3.21216,24401.9,28583.8,55752.96,592383.6,551018,41365.6,2.67596,1153.58,1291.96,11615.2,40000,207742,0.0164186,0.0311999,72917.1,2545.83,96682.2,1.00E-06,264503,664503,1850.96,672.625,4.66964,398.106,1901.28,660.895,5.26024,384.43,264503,1898.92,658.86,2.33049,379.148,1898.15,656.742,3.2258,377.617,100,366838
84394.83,0,84394.83,38.3,45.3,737,6.75,3.37,,0.518828,0.0893129,0.527975,39.3423,3.71207,24245.1,42255.6,56343.36,612736.1,581427,31309.1,2.7497,1145.73,1306.06,11738.2,40000,84291.9,0.0211086,0.141364,80668.3,3702.82,130820,1.80E-05,141053,541053,3505.32,866.735,2.75494,458.498,3576.59,852.636,3.47806,443.242,141053,3571.18,847.11,0.910409,435.276,3572.52,844.345,1.76625,433.176,100,644095
