WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,3205.45,116767.81,25,25.8,745,5.93,2.96,,0.17016,0.0871472,0.427895,39.204,3.43782,27963.6,23436.3,63392.64,788266.7,742758,45508.7,2.7288,1699.93,1475.04,13206.8,40000,116662,0.0294959,0.0520759,76512.8,2873.27,110272,3.71E-06,173423,573423,3413.56,1208.81,2.95606,654.916,3494.35,1189.01,3.80126,632.156,173423,3484.72,1184.15,0.753385,624.265,3485.89,1179.84,2.10295,620.753,100,344431
106758.96,0,106758.96,24,45.1,751,5.35,2.68,,0.546558,0.0829938,0.417009,40.7602,3.95355,26987.1,54131.2,59033.76,819574.1,776572,43002.1,2.83264,2.00777,1370.39,12298.7,40000,106653,0.0286082,0.0291887,93675.3,2634.39,103291,1.22E-05,163414,563414,3261.78,1173.38,2.96112,623.406,3329.72,1155,3.64716,602.749,163414,3322.01,1148.06,0.947636,593.2,3319.75,1144.33,2.27144,590.437,100,653809
113562.35,66419.29,179981.64,36.8,45.5,510,8.73,4.36,,0.469243,0.0614193,3.68424,19.8638,4.04156,27772.9,50048.8,61441.92,647137,605501,41636,2.89642,764.816,1428.15,12800.4,40000,179880,0.0141145,3.51102,84385.3,3868.28,138288,1.31E-05,236641,636641,2396.64,579.866,4.50004,323.317,2450.39,570.058,4.36135,311.978,236641,2453.55,565.785,2.58986,305.781,2456.77,564.578,2.69103,304.535,100,790388
113562.35,6036.05,119598.41,38.8,35.7,727,9.2,4.6,,0.25753,0.123564,0.567739,37.1403,3.43839,36889.3,18945.4,82180.8,855104.4,806090,49014.4,2.85904,3268.06,1931.75,17121,40000,119493,0.0302118,0.197901,64610.1,4163.89,149505,7.57E-06,176254,576254,4839.01,1239.39,2.77839,662.615,4948.37,1218.28,3.603,638.793,176254,4934.16,1212.78,0.759575,630.506,4942.54,1208.47,1.85079,626.797,100,331167
113562.35,36326.42,149888.77,33.7,17.2,600,7.99,4,,0.165392,0.0807469,0.389155,25.7639,2.96927,28871.5,16895.6,67766.4,656464.8,616472,39992.8,2.71068,3352.75,1580.53,14118,40000,149785,0.0195378,0.145654,58492.6,3961.88,142151,4.65E-06,206546,606546,3152.11,801.583,3.59423,448.268,3229.29,787.636,4.10544,432.259,206546,3226.43,784.047,1.39827,425.753,3229.88,781.511,2.15512,423.655,100,261241
108520.66,0,108520.66,13.7,24.8,620,3.1,1.55,,0.370453,0.0457208,0.338936,34.4381,3.32328,16744.7,24627.4,42081.36,585250.4,553804,31446.4,2.39012,381.602,968.047,8766.95,40000,108416,0.0188865,0.0231563,76918.5,1749.17,69919.2,7.73E-06,165177,565177,1795.6,774.73,3.47773,436.216,1835.43,762.497,4.06543,422.161,165177,1830.69,758.085,1.30285,414.821,1828.83,755.458,2.44488,413.094,100,315412
113562.35,57513.04,171075.39,21.3,27.1,708,5.05,2.53,,4.68E-06,0.0609224,0.280199,27.2393,3.11601,26755.7,29096.8,59842.08,699789.7,654570,45219.7,2.72967,948.068,1389.76,12467.1,40000,170969,0.0226109,0.0369576,79597,2401.59,95564.6,1.00E-06,227730,627730,2379.95,926.166,4.05108,529.69,2442.12,910.4,4.69638,511.175,227730,2437.14,907.587,1.4432,504.885,2436.9,904.435,2.65714,502.493,100,391006
88642.5,0,88642.5,22.5,41.7,732,4.16,2.08,,0.45531,0.0575682,0.407461,39.6118,3.65705,18266,62877.5,44401.2,584584.5,554183,30401.5,2.52118,0.165483,1022.68,9250.25,40000,88538.5,0.0203475,0.0328402,83989.5,2254.6,84387,1.14E-05,145300,545300,2263.79,834.967,2.99386,456.136,2310.11,821.83,3.75058,441.637,145300,2304.5,816.724,1.01226,433.821,2302.73,813.899,2.13839,431.905,100,514489
113562.35,79211.25,192773.6,32.1,48.3,652,7.61,3.81,,0.239937,0.0759066,0.25185,23.0744,3.86284,35172.8,44235.1,74076,794693.4,744772,49921.4,2.99411,843.334,1733.59,15432.5,40000,192668,0.0203746,0.0462304,85525.2,3568.15,131229,5.57E-06,249429,649429,2966.65,836.541,4.20588,470.709,3039.7,821.854,4.41529,454.037,249429,3036.93,817.237,2.03814,446.912,3036.26,814.983,2.75259,445.1,100,708038
113562.35,89411.75,202974.11,16.8,32.7,538,3.98,1.99,,5.76E-06,0.0380812,0.181044,20.8529,3.30525,19044.1,41559.5,43516.656,562850.4,522694,40156.4,2.64319,81.9165,1001.83,9065.97,40000,202870,0.0144643,0.0257935,79736,2186.31,80925.8,1.00E-06,259631,659631,1488.44,593.158,5.51847,344.495,1526.73,582.809,5.91264,332.215,259631,1524.22,580.496,3.3402,327.001,1523.25,578.572,4.14449,325.591,100,473039
113562.35,52194.9,165757.26,20.6,47.2,602,4.88,2.44,,0.594744,0.0523096,0.246153,24.7373,4.05417,23869,67294.6,53464.32,733288.8,690144,43144.8,2.74318,0.0946674,1237.41,11138.4,40000,165652,0.0179112,0.0324064,86391.3,2439.54,95386.8,1.17E-05,222413,622413,2053.68,735.31,4.51985,409.26,2098.5,723.496,4.41225,395.378,222413,2093.68,718.199,2.38321,387.841,2092.38,716.45,2.93125,386.449,100,602955
113562.35,36837.69,150400.04,24.6,33.4,631,5.83,2.92,,0.160727,0.0637672,0.284575,27.3419,3.11261,24998.3,27447.4,57971.04,658882.4,619199,39683.4,2.67851,1582.94,1344.95,12077.3,40000,150295,0.0200252,0.0357969,73299.1,2981.45,110915,3.54E-06,207056,607056,2493.72,821.165,3.83261,463.33,2555.72,807.297,4.30089,447.211,207056,2551.66,803.657,1.49549,440.55,2550.69,801.007,2.50193,438.569,100,384565
113562.35,83606.81,197169.16,29.4,45.4,470,6.97,3.49,,0.230909,0.0494108,1.19903,18.1081,4.33718,25075.2,63510.6,55339.2,577592.6,537174,40418.6,2.88192,112.711,1282.09,11529,40000,197067,0.0115721,1.05407,87327.9,3592.53,127639,6.20E-06,253828,653828,1927.54,475.396,4.95712,269.677,1971.32,467.331,4.78962,260.31,253828,1974,463.798,3.28099,255.123,1976.43,462.885,3.26633,254.067,100,848658
113562.35,9732.92,123295.28,19.5,20.4,681,4.62,2.31,,0.210357,0.0636518,0.35026,34.7484,3.28356,22641.5,27930.5,53067.36,694914.9,655078,39836.9,2.60452,952.185,1227.95,11055.7,40000,123190,0.0239158,0.0277821,78836.5,2326.63,91154.1,4.22E-06,179951,579951,2493.82,980.435,3.40218,543.173,2553.28,964.463,4.05297,524.651,179951,2547.58,960.102,1.06112,517.178,2546.07,956.631,2.40231,514.634,100,354965
113562.35,16630.85,130193.2,37.7,43,737,8.94,4.47,,0.414997,0.118072,0.440077,34.9394,3.65375,38441.2,27575.2,82967.52,909906.6,859599,50307.6,2.94313,2351.39,1951.08,17284.9,40000,130087,0.029825,0.0958191,74295,4019.53,145102,1.15E-05,186848,586848,4625.55,1223.84,2.98548,656.291,4729.43,1203.14,3.62828,633.029,186848,4720.52,1196.77,0.948136,624.028,4722.89,1193,1.97393,620.857,100,491238
113562.35,47990.92,161553.28,29.3,44.6,685,6.95,3.47,,0.41901,0.0463665,10.0223,27.3368,3.75536,21232.7,65082.2,49265.76,794503.4,744715,49788.4,2.5657,0.0385929,1137.67,10263.7,40000,161452,0.022158,9.77755,84573,1378.45,66226.5,6.36E-06,218213,618213,1815.67,908.602,4.2901,506.605,1856.9,894.39,4.19771,489.575,218213,1850.74,888.804,1.86266,481.446,1854.66,886.319,2.3144,479.07,100,358644
113562.35,1511.83,115074.18,27.2,45.6,632,6.45,3.22,,0.784987,0.0834021,0.384136,34.1011,3.95209,27751.3,51392.7,61164.48,787666,748116,39550,2.86734,348.374,1421.49,12742.6,40000,114970,0.0236444,0.0573804,91004.6,3311.55,122441,2.04E-05,171731,571731,3275.66,970.528,3.28091,516.517,3343.9,955.193,3.58219,499.195,171731,3337.54,948.247,1.32879,489.969,3336.08,945.774,2.06618,488.024,100,740382
113562.35,58560.96,172123.32,27.7,26.2,590,6.57,3.28,,0.0135694,0.0613305,0.255014,23.2187,2.99788,25578.6,21275.8,60040.32,605804.1,566803,39001.1,2.6668,2413.23,1394.51,12508.4,40000,172019,0.0172079,0.0493238,64155.6,3371.29,122191,1.00E-06,228780,628780,2393.73,705.619,4.14922,405.209,2456,693.306,4.63712,390.923,228780,2453.36,690.517,1.86924,385.097,2453.22,688.316,2.67406,383.392,100,302159
113562.35,15683.08,129245.43,33.9,19.4,719,8.04,4.02,,0.141541,0.103149,0.437674,34.3898,3.21434,33102.8,17830.9,74830.08,790938.4,744515,46423.4,2.79285,3007.09,1751.96,15589.6,40000,129140,0.0279694,0.102496,65371.6,3769.01,137630,3.68E-06,185901,585901,4035.82,1146.73,3.00039,624.107,4132.39,1127.18,3.80161,601.768,185901,4121.65,1122.75,0.823132,594.317,4125.94,1118.78,1.97969,590.992,100,290098
113562.35,32267.47,145829.82,26.1,19.1,480,6.19,3.09,,0.437656,0.0498095,0.374075,22.452,3.29384,18575.7,17185.8,48185.76,513614.6,483249,30365.6,2.42425,2725.54,1112.09,10038.7,40000,145728,0.0118548,0.176963,55247.8,3595.08,118776,1.26E-05,202489,602489,1945.92,486.638,4.49172,278.618,1991.95,478.601,4.38564,268.91,202489,1992.03,475.237,2.49541,263.385,1992.38,474.193,2.68517,262.386,100,217708
113562.35,66890.14,180452.49,16.1,30.5,564,3.82,1.91,,1.21E-05,0.0320821,3.04854,22.1616,3.08355,16565.7,39994,40085.712,557734,516973,40761,2.43664,0.156077,921.161,8351.19,40000,180349,0.0150352,2.86816,76268.3,1323.28,57323.2,1.00E-06,237110,637110,1250.38,616.163,5.09327,360.294,1283.2,605.961,5.2453,347.847,237110,1279.24,603.374,2.7059,342.406,1283.28,601.409,3.1489,340.561,100,299826
113562.35,27137.79,140700.14,24.5,38.3,523,5.81,2.9,,0.591746,0.0546272,0.300618,24.6295,3.58189,21596.3,46004.4,50958.24,596654.3,563123,33531.3,2.66944,624.049,1177.82,10616.3,40000,140597,0.0146609,0.0792958,81103.3,3246.13,114306,1.55E-05,197358,597358,2139.97,601.914,4.22885,336.507,2188.62,592.122,4.16059,324.94,197358,2185.73,587.78,2.18687,318.403,2185.09,586.438,2.5106,317.231,100,626038
113562.35,57969.08,171531.43,30.6,25.1,733,7.26,3.63,,3.62E-06,0.0826124,0.329177,27.5532,3.07706,33441.7,21548.6,73873.92,761132.7,712521,48611.7,2.82348,2285.79,1728.68,15390.4,40000,171425,0.0250563,0.0726242,70755,3338.63,124877,1.00E-06,228186,628186,3225.62,1026.53,3.66942,580.447,3309.61,1008.67,4.40771,559.701,228186,3302.11,1005.67,1.18262,553.287,3304.5,1002.25,2.3312,550.521,100,340893
106245.57,0,106245.57,16.1,47.4,533,3.57,1.79,,2.10247,0.0397338,0.444374,29.8186,5.41646,15218.2,60091,39040.704,629155.9,596927,32228.9,2.363,0.0252933,896.648,8133.48,40000,106142,0.0137494,0.171855,77941.5,2039.03,74637.9,5.24E-05,162903,562903,1572.17,563.599,4.69864,299.831,1595.53,556.21,3.97843,290.413,162903,1590.29,550.932,2.2569,283.313,1589.35,549.977,2.25734,282.266,100,446004
101171.91,0,101171.91,20.7,29.6,703,4.37,2.19,,0.257901,0.0603242,0.390016,38.3104,3.3801,19366.5,25957.7,47642.592,615425.7,581468,33957.7,2.47757,1046.73,1099.23,9925.54,40000,101067,0.0219894,0.0296493,74503.9,2321.58,86863.6,5.81E-06,157828,557828,2365.94,901.885,3.14076,497.986,2420.09,887.295,3.90002,481.42,157828,2414.52,882.896,0.944842,474.022,2412.97,879.576,2.24286,471.656,100,305584
113562.35,3762.41,117324.77,20.7,14.9,722,4.91,2.45,,0.191885,0.0730832,0.393862,38.1486,3.40695,24627.8,27043.2,56629.92,746285.2,703474,42811.2,2.66156,1062.21,1312.9,11797.9,40000,117219,0.0272679,0.0342253,80206.2,2418.07,95495,3.87E-06,173980,573980,2863.67,1117.59,3.13954,610.835,2931.47,1099.44,3.91406,589.88,173980,2924.09,1094.73,0.857722,582.076,2923.33,1090.71,2.26975,578.974,100,362698
106361.9,0,106361.9,22.9,24,602,5.09,2.54,,0.408123,0.057527,0.354666,33.1668,3.28984,18393.5,21250.4,47230.992,570687,540714,29973,2.40722,1786.11,1089.5,9839.79,40000,106259,0.017644,0.0435291,65808.7,2864.4,99344.6,1.06E-05,163020,563020,2255.67,724.157,3.43047,405.385,2306.7,712.416,3.89205,391.947,163020,2302.33,708.019,1.32787,384.834,2301.08,705.76,2.1806,383.216,100,253862
113562.35,29087,142649.35,30.9,46.6,592,7.33,3.66,,0.730943,0.0792591,0.343392,26.6613,3.87811,29853.2,48135.7,65290.56,758753.6,717634,41119.6,2.91357,767.022,1520.75,13602.2,40000,142545,0.0198336,0.0924909,86589.5,3707.18,134384,1.99E-05,199306,599306,3104.96,814.565,3.76544,441.486,3173.69,801.105,3.81143,426.139,199306,3170.87,795.203,1.74678,418.062,3170.36,793.345,2.19947,416.474,100,751806
113562.35,10370.55,123932.9,27.5,40.7,587,6.52,3.26,,0.632004,0.0742061,0.347846,29.914,3.62089,25683.1,42556.8,58553.76,699966.8,663409,36557.8,2.77887,940.851,1358.9,12198.7,40000,123829,0.0199403,0.0649947,82896.5,3442.12,124761,1.70E-05,180590,580590,2909.71,818.571,3.53166,444.595,2973.72,805.323,3.75983,429.448,180590,2969.24,799.706,1.51307,421.457,2968.25,797.612,2.14436,419.794,100,636081
113562.35,7.02,113569.38,24.2,45.5,594,5.74,2.87,,0.919085,0.0711829,0.376181,32.6219,4.04374,24375.2,65857.2,54947.52,741425.8,704571,36854.8,2.79053,0.647844,1272.75,11447.4,40000,113465,0.0211193,0.066887,91851.1,3035.16,113351,2.33E-05,170226,570226,2798.47,866.922,3.46756,462.48,2854.89,853.502,3.61289,447.167,170226,2848.66,846.793,1.52335,438.303,2847.32,844.774,2.07413,436.674,100,744401
113562.35,16572.71,130135.06,19.6,25.6,577,4.65,2.32,,0.331662,0.0496658,0.291574,28.7465,3.18112,18673.9,25079.3,46887.6,586436.6,553405,33031.6,2.43817,1285.26,1081.38,9768.25,40000,130031,0.0168131,0.0318804,69794.9,2546.76,90832.6,7.33E-06,186792,586792,1945.33,689.929,3.96043,392.756,1991.86,678.602,4.25436,379.452,186792,1987.96,674.653,1.71075,372.713,1986.63,672.525,2.54215,371.178,100,292162
102928.75,0,102928.75,34.4,29.6,731,7.39,3.7,,0.212658,0.100365,0.487639,39.1973,3.38555,28140.5,17292.1,65955.84,712922.2,672869,40053.2,2.69687,3009.58,1536.8,13740.8,40000,102824,0.0266037,0.102949,63484.1,3702.52,134139,6.09E-06,159585,559585,3931.61,1091.1,2.74423,583.9,4021.15,1072.89,3.63022,563.434,159585,4010.76,1068.1,0.719266,555.792,4014.58,1064.15,1.87091,552.551,100,264274
113562.35,66283.83,179846.18,25.6,33.1,481,6.07,3.04,,0.0861892,0.0479013,0.22395,19.7648,3.22596,20547.6,29083.9,49314.72,529832.5,494398,35434.5,2.61481,1868.96,1138.83,10273.9,40000,179744,0.0124759,0.0631044,65686.2,3509.62,118980,2.03E-06,236505,636505,1870.11,512.092,4.78831,293.136,1916.95,503.236,4.9363,282.695,236505,1916.14,500.357,2.90694,277.497,1916.05,499.035,3.26936,276.334,100,401282
81163.56,0,81163.56,18.7,19.4,583,3.17,1.58,,0.696761,0.0359401,0.459275,32.0227,3.47332,11680.7,9150.42,34574.544,370684.4,351739,18945.4,2.05094,1663.55,792.193,7203.03,40000,81059.4,0.01012,0.160829,52742.7,2366.19,78541.4,2.55E-05,137820,537820,1414.5,415.476,3.22243,247.077,1441.33,409.03,3.64119,240.023,137820,1438.28,405.832,1.70426,234.802,1437.6,404.799,2.04962,234.074,100,134351
81935.28,0,81935.28,24.2,20.8,689,4.14,2.07,,0.342382,0.0521229,0.410178,37.1944,3.29249,15229,14054,41192.736,449692,426277,23415,2.27358,1766.61,947.157,8581.82,40000,81832,0.0151402,0.0560462,60907.9,2700.19,91220.8,1.09E-05,138593,538593,2046.03,621.616,2.95304,353.932,2089.75,611.418,3.75784,342.909,138593,2085.89,607.761,1.0604,336.511,2084.92,605.608,1.9526,335.107,100,199969
113562.35,94109.79,207672.15,23.8,31.9,671,5.64,2.82,,2.70E-06,0.0564823,0.232135,22.671,3.24769,28135.4,27459.5,62533.92,656137.3,611065,45072.3,2.7615,1338.59,1454.39,13027.9,40000,207566,0.0192409,0.0404035,74544.5,2701.54,103982,1.00E-06,264327,664327,2203.04,788.031,4.62822,461.159,2262.87,774.247,5.22219,444.955,264327,2259.46,772.156,2.06612,439.408,2259.29,769.635,3.07971,437.518,100,380169
100266.12,0,100266.12,36.3,17.7,629,7.6,3.8,,0.337408,0.0879229,0.75235,33.9582,3.20486,24092.9,14513,59699.04,597193.9,564463,32730.9,2.5811,3559.15,1386.33,12437.3,40000,100164,0.0197416,0.4192,55091.2,4018.35,141158,1.16E-05,156925,556925,3439.26,810.492,2.96788,439.557,3514.48,796.902,3.63815,424.431,156925,3510.46,792.442,0.991951,417.277,3516.91,789.663,1.77864,415.049,100,211406
113562.35,47079.88,160642.24,32.6,24.7,504,7.73,3.87,,0.197959,0.0603231,1.41594,21.3331,3.04372,23278.6,16174.4,57402.72,545811.9,510423,35388.9,2.58396,3358.4,1331.37,11958.9,40000,160540,0.0135066,1.22514,53960.4,3955.37,138109,5.84E-06,217301,617301,2349.24,554.559,4.19569,317.042,2405.6,544.967,4.3887,305.838,217301,2407.71,541.807,2.18812,300.215,2412.92,540.263,2.50854,298.8,100,235040
113562.35,63301.68,176864.03,27.6,36,716,6.54,3.27,,0.000419091,0.0473481,8.0047,26.4192,3.25949,22795.1,56009.6,51868.8,722534.7,671638,50896.7,2.61926,0.113994,1199.45,10806,40000,176762,0.0226715,7.77075,85947.1,1410.15,67633.6,1.00E-06,233523,633523,1848.4,928.447,4.30823,530.921,1895.48,913.267,4.61622,512.701,233523,1886.94,909.981,1.65993,506.229,1893.93,906.862,2.43651,503.418,100,366295
113562.35,76511.79,190074.15,32.3,44.3,710,7.66,3.83,,0.104705,0.0815167,0.273021,24.9014,3.59184,36643.8,36168.6,77406.24,817633,765982,51651,2.96974,1261.27,1814.8,16126.3,40000,189967,0.023202,0.0468447,82019.4,3478.84,128964,2.32E-06,246728,646728,3184.92,951.827,4.00067,537.476,3265.42,935.064,4.43533,518.332,246728,3260.93,930.925,1.65036,511.279,3260.67,928.08,2.62163,509.038,100,596139
80611.13,0,80611.13,17.6,43.9,545,2.96,1.48,,1.82225,0.0298381,0.722154,30.1888,4.8124,11432.6,47120.4,32044.56,406615.9,385566,21049.9,2.17238,0.0259172,733.241,6675.95,40000,80507.7,0.00871166,0.444134,71127.8,2008.53,71298.7,7.03E-05,137269,537269,1181.57,356.656,4.15362,202.185,1197.99,352.36,3.61622,196.566,137269,1194.37,349.108,2.09637,191.755,1193.52,348.466,2.09845,191.073,100,432912
113562.35,64584,178146.35,13.2,28.4,485,3.13,1.57,,0.00711428,0.0340316,0.18276,20.6253,3.04247,15970.3,29735.5,37726.224,517319.1,482018,35301.1,2.55044,170.679,865.853,7859.63,40000,178042,0.013286,0.0240054,76784.5,2006.57,75938.2,1.00E-06,234803,634803,1332.98,544.786,4.94059,313.27,1364.87,535.709,5.34393,302.551,234803,1362.3,533.13,2.98616,297.281,1361.27,531.438,3.68989,296.053,100,415917
94648.31,0,94648.31,25.5,15,546,5.04,2.52,,0.62957,0.0511842,0.477491,30.191,3.36203,15276.1,11586.1,42370.464,453086.2,430340,22746.2,2.25754,2531.68,974.848,8827.18,40000,94545.6,0.011949,0.193605,54297.3,3324.91,107040,2.20E-05,151307,551307,2006.75,491.307,3.53017,285.866,2050.37,483.068,3.75069,276.524,151307,2047.82,479.258,1.71612,270.56,2047.37,477.959,2.06099,269.541,100,166206
113562.35,48638.84,162201.2,16.4,36.8,481,3.89,1.94,,0.391595,0.0358122,0.212887,21.6785,3.58865,16433.9,59624.3,39644.544,541479.5,507503,33976.5,2.52691,0.146707,910.809,8259.28,40000,162098,0.0123583,0.0392299,79182.4,2336.65,83124.9,7.72E-06,218859,618859,1405.53,507.136,5.08512,287.408,1436.42,499.082,4.96496,277.627,218859,1433.28,495.489,3.14866,271.935,1432.49,494.331,3.45701,270.926,100,513455
85467.9,0,85467.9,27.7,31,544,4.94,2.47,,0.828813,0.0456671,2.07606,30.0523,3.58215,13159,8320.51,38435.232,384063.2,364400,19663.2,2.14325,2637.21,882.458,8007.34,40000,85366.5,0.00947178,1.79378,49549.3,3355.82,104177,3.55E-05,142127,542127,1792.62,389.025,3.52667,228.271,1828.23,382.888,3.59947,221.252,142127,1827.02,379.737,1.84029,216.264,1826.69,378.871,2.03612,215.552,100,126140
113562.35,66575.91,180138.26,31.2,46.1,498,7.4,3.7,,0.52168,0.0573111,1.38382,19.5785,4.23486,26569.4,58424.1,58675.2,631710.7,591098,40612.7,2.89112,322.42,1361.81,12224,40000,180036,0.0132875,1.2155,87351.3,3715.66,132058,1.45E-05,236797,636797,2238.18,545.772,4.59028,303.877,2287.79,536.653,4.39318,293.27,236797,2290.41,532.488,2.71482,287.271,2292.44,531.499,2.76851,286.2,100,837665
98379.88,0,98379.88,30.8,22.3,658,6.33,3.16,,0.314363,0.0758385,0.413135,35.6363,3.26459,21607.2,17497.4,53952,585033.9,553843,31190.9,2.52122,2716.36,1249.02,11240,40000,98276.9,0.0198993,0.0693818,60943.7,3466.2,121974,9.47E-06,155038,555038,2971.77,816.621,3.01389,446.944,3038.5,803.109,3.71178,431.843,155038,3033.54,798.736,0.9816,424.691,3033.54,795.972,1.94173,422.625,100,235747
113562.35,66361.73,179924.08,23.8,18.6,467,5.64,2.82,,0.036425,0.0445156,0.202748,19.6598,3.06704,18287.3,25280.6,44659.968,517435.3,482365,35070.3,2.54978,1943.67,1028.78,9304.16,40000,179822,0.0124797,0.0474478,63061,3406.2,112097,1.00E-06,236583,636583,1738.85,512.143,4.95202,291.576,1782.62,503.295,5.17583,281.077,236583,1781.01,500.615,3.06434,275.962,1780.62,499.189,3.51552,274.761,100,329958
113562.35,25860.94,139423.29,19.6,22.6,464,4.65,2.32,,0.539961,0.041832,0.285298,22.8485,3.38221,15746.5,17590.4,41186.112,503779.1,474590,29189.1,2.36649,1878.88,947.002,8580.44,40000,139321,0.0116731,0.0885553,60678.8,3068.17,100860,1.36E-05,196082,596082,1639.2,478.93,4.5973,271.874,1676.2,471.389,4.44294,262.62,196082,1673.78,467.918,2.63318,257.056,1673.28,466.926,2.82098,256.115,100,255331
113562.35,30779.24,144341.6,30.3,23.7,588,7.18,3.59,,0.214088,0.0728527,0.315614,26.3062,3.01193,26040.3,18216.2,62034.72,633494.8,596274,37220.8,2.65504,2972.14,1442.39,12923.9,40000,144238,0.0186555,0.0701341,60569.6,3695.66,132783,5.77E-06,200999,600999,2846.67,765.359,3.66454,429.114,2916.49,752.251,4.11196,414.004,200999,2913.74,748.556,1.4761,407.451,2914.11,746.219,2.25705,405.602,100,267538
113562.35,27434.63,140996.99,22.7,24.7,470,5.38,2.69,,0.503487,0.0447551,0.299708,22.8471,3.34774,16502.7,18163.8,43301.232,508506.9,478961,29545.9,2.3728,2174.71,996.757,9021.09,40000,140895,0.0117511,0.101751,58643,3310.12,106835,1.32E-05,197656,597656,1751.91,482.273,4.60093,274.213,1792.45,474.52,4.44695,264.734,197656,1790.57,471.064,2.60514,259.155,1790.2,470.045,2.79795,258.187,100,239807
113562.35,62458.37,176020.73,14.4,47.8,519,3.41,1.71,,1.01371,0.0271808,2.93376,21.7124,5.40252,15121.7,46116.8,37271.52,668191.9,625194,42997.9,2.35601,0.0136321,855.211,7764.9,40000,175917,0.0126732,2.76417,71379.6,1036.69,48561.1,1.65E-05,232678,632678,1069.71,519.556,6.10365,287.978,1089.56,512.281,5.24466,278.469,232678,1087.23,507.724,3.65638,272.106,1087.23,506.929,3.54987,271.066,100,240054
85103.29,0,85103.29,20.1,19.6,542,3.57,1.79,,0.836002,0.0376375,0.566934,30.0362,3.59422,12073.3,9769.47,34828.416,377898.9,358389,19509.9,2.13381,1903.08,798.117,7255.92,40000,85000.7,0.00961682,0.288259,54530.9,2688.32,88935.6,3.16E-05,141762,541762,1480.86,394.674,3.4876,232.05,1508.89,388.699,3.64244,225.243,141762,1506.1,385.546,1.88287,220.239,1505.5,384.673,2.09572,219.533,100,161671
113562.35,35466.54,149028.9,30.1,46.6,471,7.14,3.57,,1.2217,0.0547157,2.74792,21.3865,4.74034,22951.1,75520.1,52272.48,622860.6,586359,36501.6,2.80849,0.647155,1209.05,10890.1,40000,148928,0.0128214,2.55751,89890.3,3561.94,127497,3.62E-05,205689,605689,2144.38,526.154,4.58193,285.531,2188.24,518.076,4.06579,275.801,205689,2188.49,513.683,2.4686,269.7,2188.63,512.854,2.45369,268.763,100,869642
113562.35,8106.58,121668.93,23,40.1,663,5.45,2.73,,0.465536,0.0725426,0.35199,34.2119,3.6023,25559.9,45430.8,57247.68,751271.5,710829,40442.5,2.77535,311.928,1327.66,11926.6,40000,121564,0.0240748,0.0312051,88941.6,2770.68,105788,1.04E-05,178325,578325,2846.7,987.609,3.34686,537.039,2909.61,971.801,3.83573,518.978,178325,2903.55,966.033,1.20768,510.5,2901.7,962.992,2.31942,508.26,100,610997
113562.35,18772.29,132334.64,12.9,22.1,623,3.06,1.53,,0.237576,0.0391474,1.70289,29.8078,3.16942,16855.3,36650.2,41622.72,617083.3,578815,38268.3,2.38875,0.198331,957.263,8671.4,40000,132230,0.0190073,1.43203,79166.6,1187.77,55542.7,4.06E-06,188991,588991,1529.53,779.23,4.03254,443.165,1567.98,766.866,4.18758,428.262,188991,1561.76,762.836,1.57004,421.383,1565.9,760.292,2.18527,419.112,100,279684
113562.35,62397.45,175959.8,35,19.6,532,8.3,4.15,,0.0524543,0.0656155,1.43064,20.7322,2.97726,26575.5,16537.9,63486.24,573092.4,533276,39816.4,2.66905,3466.61,1477.29,13226.3,40000,175857,0.0148675,1.24542,54625.4,4039.95,142991,1.49E-06,232618,632618,2553.2,610.242,4.16245,349.984,2616.03,599.438,4.55185,337.517,232618,2616.81,596.624,2.09592,331.976,2624.62,594.699,2.54015,330.253,100,250190
113562.35,53546.66,167109.01,25,14.9,610,5.93,2.96,,0.0280965,0.0589038,0.256152,24.5013,3.01397,24651.2,23583.3,57683.52,617896.2,578530,39366.2,2.6527,1924.83,1338.08,12017.4,40000,167005,0.0181085,0.0390011,68399.7,3044.87,112107,1.00E-06,223766,623766,2300.46,742.405,4.12835,425.744,2359.99,729.612,4.62468,410.838,223766,2356.75,726.732,1.76824,404.839,2356.15,724.341,2.6867,403.037,100,323489
82945.52,0,82945.52,37.2,48.6,554,6.44,3.22,,1.41919,0.0514033,6.61623,30.3775,4.38295,15969.2,90708.6,41056.128,457333.2,434435,22898.2,2.48763,0.0793132,943.948,8553.36,40000,82845.7,0.0109407,6.32803,83549.4,3372.86,112381,6.02E-05,139607,539607,2024.33,449.002,3.68806,244.09,2060.43,442.494,3.43158,236.476,139607,2057.17,438.482,1.81547,230.86,2056.13,437.629,1.90962,230.06,100,754230
113562.35,37165.28,150727.63,17.5,43,615,4.15,2.07,,0.537598,0.0487261,0.263186,27.2232,3.75702,21295.4,62012,49236.48,709840,669272,40568,2.62416,0.0746617,1136.98,10257.6,40000,150622,0.0186691,0.0252427,84147.3,2035.3,81983.7,9.98E-06,207383,607383,1913.93,766.264,4.35288,427.965,1955.68,754.038,4.3876,413.536,207383,1950.62,748.838,2.11332,405.826,1949.05,746.764,2.88734,404.307,100,493714
113562.35,12223.02,125785.37,17.1,24,489,4.05,2.03,,0.726553,0.0397855,0.317206,25.6429,3.57853,15333.4,16156.8,40857.072,504966.8,477245,27721.8,2.30109,1577.18,939.271,8511.89,40000,125682,0.012013,0.0893451,62346.8,2635.19,90090.3,1.92E-05,182443,582443,1561.4,492.804,4.3051,284.084,1595.24,485.249,4.17246,274.862,182443,1592.08,481.524,2.34309,269.057,1591.42,480.52,2.54616,268.141,100,232571
91558.6,0,91558.6,27.5,27.6,530,5.26,2.63,,0.852868,0.0476176,2.00884,29.3861,3.62304,13952.2,8835.99,40283.328,412338.6,391188,21150.6,2.1705,2706.83,925.799,8392.36,40000,91458,0.0100243,1.73319,50000,3424.64,106183,3.48E-05,148219,548219,1868.07,411.685,3.64086,240.478,1906.02,405.192,3.64258,232.936,148219,1904.95,401.857,1.88074,227.742,1904.7,400.97,2.05972,226.982,100,125432
113562.35,88589.57,202151.92,21.3,14.7,587,5.05,2.53,,4.83E-06,0.0454394,0.203082,21.3742,3.22314,22876.2,28317.3,53011.2,572303.5,532252,40051.5,2.63964,1225.33,1226.62,11044,40000,202047,0.0152924,0.0314073,71123.2,2613.85,97008.9,1.00E-06,258808,658808,1772.87,626.807,4.99582,369.316,1820.62,615.838,5.43862,356.392,258808,1818.33,613.671,2.67656,351.139,1817.58,611.695,3.48679,349.678,100,355482
90527.4,0,90527.4,22.2,46.6,454,4.2,2.1,,2.73064,0.0305921,3.89594,26.3969,5.92118,11394.6,65440.8,31692.96,454260.4,429635,24625.4,2.22034,0.021181,725.059,6602.7,40000,90426.4,0.00759347,3.6628,73714.8,2549.47,82565.2,0.000106145,147187,547187,1211.27,310.339,5.66647,162.121,1228.56,307.237,4.33938,157.044,147187,1224.63,304.232,2.76638,152.428,1223.68,303.739,2.64317,151.751,100,522804
113562.35,65791.27,179353.62,16.3,30.4,682,3.87,1.93,,4.49E-06,0.0481171,0.247906,25.8772,3.15854,23237.9,36118.8,52501.92,655595.9,612068,43527.9,2.65834,172.841,1214.5,10937.9,40000,179247,0.0202702,0.0266545,83126.6,1793.26,76075,1.00E-06,236008,636008,1880.11,830.285,4.52429,481.571,1929.49,816.186,5.08859,464.87,236008,1925.68,813.678,1.84149,458.848,1924.68,810.807,3.05076,456.774,100,402713
113562.35,13039.73,126602.08,37.8,45.8,543,8.96,4.48,,1.00773,0.0811312,5.03847,27.0969,4.05367,27866,46580,62688,721479.4,683817,37662.4,2.86894,1052.78,1458.08,13060,40000,126501,0.0182993,4.77804,84615.6,4027.92,143791,3.16E-05,183262,583262,3177.45,751.62,3.66554,400.009,3242.84,739.542,3.59564,386.212,183262,3243.36,733.526,1.712,378.226,3245.25,731.971,1.94814,376.786,100,768712
86268.04,0,86268.04,20.5,36.5,560,3.69,1.85,,0.826507,0.0399571,0.505165,30.8955,3.66042,13718.2,36284,36586.32,407895.5,387053,20842.5,2.32854,120.456,839.183,7622.15,40000,86165.1,0.0106493,0.217292,76114.8,2619.92,87753.7,2.96E-05,142926,542926,1572.3,437.151,3.47126,253.215,1602.14,430.474,3.65158,245.656,142926,1598.93,426.958,1.81229,240.22,1598.29,425.97,2.06544,239.436,100,530717
113562.35,61609.73,175172.09,19.2,29.1,631,4.55,2.28,,8.80E-06,0.0487187,0.238976,24.6874,3.07139,22559.2,30390.8,52309.44,614853.6,574442,40411.6,2.62304,812.629,1209.92,10897.8,40000,175067,0.0181177,0.0277999,76591.2,2289.79,88828.6,1.00E-06,231828,631828,1903.13,742.504,4.48352,430.717,1953.06,729.803,4.98647,415.765,231828,1949.79,727.209,1.97165,409.878,1948.75,724.708,3.01589,408.072,100,370892
113562.35,42722.17,156284.52,36.8,45.6,607,8.73,4.36,,0.533589,0.0889076,0.879709,25.0352,3.68191,33981.1,37018.6,74117.28,780598.6,734582,46016.6,2.93633,1794.83,1734.6,15441.1,40000,156180,0.0204609,0.6412,77358.1,4099.55,147013,1.53E-05,212941,612941,3472.43,840.519,3.72663,460.1,3549.97,826.144,3.90088,443.829,212941,3550.73,820.635,1.67476,435.99,3556.31,818.437,2.11617,434.013,100,634089
113562.35,93446.04,207008.39,35.6,42.5,448,8.44,4.22,,0.0484762,0.0490082,3.77788,17.1382,4.14804,24071.7,48951.8,53820,555124.6,513968,41156.6,2.85561,759.078,1245.87,11212.5,40000,206909,0.0113267,3.64537,81114,3864.92,133804,1.24E-06,263670,663670,1909.78,465.401,4.94829,263.487,1953.44,457.332,4.97173,254.258,263670,1956.33,454.09,3.45775,249.343,1960.33,453.069,3.46508,248.182,100,759949
113562.35,75352.77,188915.12,25.3,25,625,6,3,,5.28E-06,0.0574918,0.237429,22.8715,3.09085,26312,24601,60254.88,624931.4,583213,41718.4,2.70396,1820.47,1399.66,12553.1,40000,188810,0.0179791,0.0402282,69534.1,3002.51,111710,1.00E-06,245571,645571,2243.28,736.824,4.40704,427.406,2303.07,723.957,4.94111,412.37,245571,2300.05,721.512,1.99232,406.687,2299.67,719.165,2.9103,404.914,100,342276
95963.68,0,95963.68,33.3,16,657,6.67,3.34,,0.318046,0.0789365,0.443651,35.4855,3.24641,21814.4,16067.8,54771.84,571147.7,540725,30422.7,2.52135,3022.71,1268.55,11410.8,40000,95861,0.0193633,0.0991618,58176.1,3661.86,127918,1.03E-05,152622,552622,3092.3,794.796,2.96894,434.06,3161.12,781.545,3.67674,419.342,152622,3156.45,777.23,0.970169,412.283,3157.46,774.534,1.87024,410.243,100,219428
101974.54,0,101974.54,24.6,29.2,608,5.24,2.62,,0.412034,0.0581967,0.366408,33.3648,3.28056,17993.2,19664.3,46824.336,546021.6,517568,28453.6,2.38305,1992.13,1079.88,9755.07,40000,101872,0.0168753,0.0516888,63154.2,2998.63,102059,1.14E-05,158633,558633,2281.83,692.731,3.36137,388.544,2333.06,681.429,3.84589,375.714,158633,2328.94,677.162,1.30519,368.774,2327.87,675.011,2.10847,367.236,100,233478
113562.35,30868.63,144430.99,30.5,33.8,470,7.23,3.62,,0.610372,0.0520966,2.58116,22.0779,3.55695,19749.4,27004.1,49903.2,525043.8,494056,30987.8,2.51734,2218.16,1152.79,10396.5,40000,144331,0.0116573,2.38536,63017,3758.68,126501,1.89E-05,201092,601092,2034.69,478.539,4.47737,271.52,2080.59,470.792,4.25703,262.136,201092,2082.48,467.227,2.48481,256.57,2083.86,466.291,2.56941,255.599,100,388977
113562.35,71370,184932.36,19.3,27.4,728,4.58,2.29,,2.93E-06,0.0471406,3.18124,25.9906,3.17948,23417.2,44619.3,52644.48,703411.3,652610,50801.3,2.64036,0.241221,1217.89,10967.6,40000,184827,0.022317,2.95365,84964.9,1367.66,65567.3,1.00E-06,241588,641588,1838.17,913.638,4.54528,528.242,1886.99,898.48,4.85629,509.835,241588,1878.31,895.831,1.75411,503.812,1885.63,892.681,2.58416,500.997,100,350595
113562.35,61737.15,175299.5,37.1,34.9,560,8.8,4.4,,0.122643,0.0732537,1.73357,21.5193,3.11817,29724.5,22984.5,68470.56,633619.2,590537,43082.2,2.775,2998.14,1597.56,14264.7,40000,175197,0.0166828,1.53716,61801.6,4096.43,146309,3.47E-06,231958,631958,2852.41,684.901,4.01739,388.173,2921.14,672.782,4.39088,374.278,231958,2921.35,669.466,1.91819,368.256,2930.15,667.313,2.40595,366.336,100,374250
113562.35,87422.44,200984.79,31.4,19.7,636,7.45,3.72,,3.47E-06,0.0682614,0.26228,21.8469,3.10206,31105.6,20681,70047.36,654772.9,610489,44283.9,2.78499,2643.25,1635.74,14593.2,40000,200880,0.0187255,0.0703134,64106.5,3562.04,130336,1.00E-06,257641,657641,2660.92,767.449,4.28669,444.594,2732.46,753.728,4.88829,428.679,257641,2729.27,751.407,1.90523,423.085,2730.46,749.021,2.76089,421.198,100,316666
113562.35,32426.83,145989.19,15.5,28.8,600,3.68,1.84,,0.182544,0.0427579,0.260942,27.3984,3.1127,18414.3,30423.4,44920.512,591243,555359,35884,2.4665,415.203,1034.92,9358.44,40000,145884,0.0172003,0.0221251,76859.3,1911.37,73989.9,3.38E-06,202645,602645,1674,705.461,4.2819,406.426,1715.48,693.768,4.63918,392.599,202645,1711.85,690.397,1.86554,386.187,1710.32,688.013,2.89374,384.543,100,341375
113562.35,87568.58,201130.94,26.7,41.5,533,6.33,3.17,,0.0176941,0.0518523,0.211623,19.8219,3.75568,26319.7,49483.5,58116,595398.2,554428,40970.2,2.84785,524.434,1348.42,12107.5,40000,201027,0.0137628,0.0518032,82841,3322.55,120305,1.00E-06,257788,657788,2024.36,565.145,4.88603,325.939,2075.43,555.117,5.06564,314.448,257788,2074.35,551.972,3.01197,309.033,2074.09,550.514,3.40862,307.768,100,696884
113562.35,25158.36,138720.71,14.8,32.2,532,3.51,1.75,,0.404772,0.0385392,0.256762,25.7268,3.26849,16531.7,27149.5,41658.24,541496.6,510285,31211.6,2.40448,514.573,958.098,8678.8,40000,138617,0.014015,0.0333335,73511.1,2113.99,77968.3,8.62E-06,195378,595378,1511.32,575.045,4.3539,331.886,1546.14,565.832,4.47376,320.887,195378,1542.65,562.14,2.25053,314.685,1541.57,560.6,2.81774,313.538,100,359077
113562.35,36786.81,150349.16,32.4,33.8,651,7.68,3.84,,0.153504,0.0842462,0.335273,27.6914,3.08639,30726.2,21586.2,69913.92,714492.5,671681,42811.5,2.7775,2709.13,1632.51,14565.4,40000,150244,0.0222739,0.07352,66108.4,3723.55,135660,3.94E-06,207005,607005,3292.34,913.51,3.50983,508.385,3373.59,897.725,4.08088,490.262,207005,3368.62,893.874,1.25211,483.409,3369.85,890.956,2.20299,481.065,100,342764
96567.84,0,96567.84,24,33.7,645,4.84,2.42,,0.394754,0.0568249,0.377539,35.1989,3.34457,17686.8,27509.2,45352.464,540151.8,511899,28252.8,2.40911,1271.23,1045.12,9448.43,40000,96464.7,0.0173957,0.0450283,70099.8,2780.87,95224.6,1.07E-05,153226,553226,2229.49,714.059,3.24393,399.515,2278.67,702.461,3.82835,386.493,153226,2274.23,698.154,1.19572,379.465,2273,695.826,2.09652,377.842,100,332401
79694.63,0,79694.63,25.2,47.1,598,4.19,2.1,,1.35278,0.0428945,0.838052,32.6439,4.3581,14012.4,71596.6,37318.944,442190.1,420226,21964.1,2.33595,0.0439494,856.32,7774.78,40000,79592.4,0.0108374,0.53047,77243.2,2699.15,88814.5,5.17E-05,136353,536353,1692,444.684,3.64948,248.323,1720.67,438.378,3.49065,240.928,136353,1716.72,434.386,1.8318,235.266,1715.78,433.496,1.95688,234.461,100,567250
113562.35,23782.12,137344.47,22.7,15.5,681,5.38,2.69,,0.140421,0.0455818,7.74867,31.1332,3.16811,19006.9,44267.1,45691.536,674567.3,630889,43678.3,2.46887,0.235302,1053.12,9519.07,40000,137242,0.0223343,7.46309,83662.4,1337.61,61074.3,2.26E-06,194003,594003,1780.56,915.19,3.88088,515.625,1825.69,900.517,4.15031,498,194003,1816.79,896.584,1.33079,491.051,1823.27,893.374,2.11212,488.175,100,315772
113562.35,27148.22,140710.57,14.7,35.6,583,3.49,1.74,,0.405081,0.0347205,2.92879,26.9166,3.38783,15874,46990.8,39837.072,617937.5,580760,37177.5,2.3464,0.0504482,915.326,8299.39,40000,140607,0.0166682,2.69036,76643.3,1202.35,54313.2,6.89E-06,197368,597368,1357.82,683.691,4.43287,388.37,1390.71,673.01,4.31643,375.301,197368,1386.5,668.576,2.05825,368.34,1388.82,666.726,2.4131,366.591,100,274960
113562.35,43048.24,156610.6,37.1,32.2,623,8.8,4.4,,0.111448,0.0890889,0.618566,25.5438,2.95582,32307.7,16646.8,74306.88,691773.2,647506,44267.2,2.77426,3549.41,1739.21,15480.6,40000,156506,0.0208869,0.374559,58022.2,4144.07,148669,3.18E-06,213267,613267,3475.03,856.997,3.53244,479.083,3559.55,841.855,4.12097,461.758,213267,3554.99,838.376,1.31548,455.275,3563.55,835.478,2.09742,452.807,100,270956
113562.35,18426.99,131989.34,13.7,22.3,562,3.25,1.62,,0.34888,0.032812,3.46744,27.3842,3.18583,14798.7,32028.1,37941.072,566371.5,532553,33818.5,2.29926,0.191291,870.883,7904.39,40000,131886,0.0159224,3.2226,75828.2,1179.55,53453.3,6.27E-06,188647,588647,1282.35,652.946,4.14814,374.371,1314.25,642.744,4.196,361.994,188647,1310.09,638.754,1.86407,355.408,1312.48,636.896,2.2824,353.725,100,268868
108026.22,0,108026.22,22.1,47.8,503,4.98,2.49,,2.10853,0.0486884,0.742513,28.1608,5.40096,17504.1,81143.8,43395.12,617863.7,585896,31967.7,2.52075,0.0493895,998.969,9040.65,40000,107924,0.0131661,0.481913,83182.7,2872.87,99776.4,6.23E-05,164685,564685,1920.2,539.844,4.57715,285.351,1953.05,532.513,3.81153,276.099,164685,1948.53,527.531,2.15955,269.402,1947.54,526.645,2.14513,268.421,100,648704
113562.35,36618.22,150180.58,19.7,32.5,581,4.67,2.34,,0.192356,0.0478192,0.255713,25.9026,3.13118,19942.5,30545.5,48355.68,588273.8,552526,35747.8,2.52503,947.923,1116.12,10074.1,40000,150077,0.0164537,0.0286955,73855.2,2511.63,91355.3,3.96E-06,206838,606838,1870.83,674.998,4.26989,387.674,1917.4,663.681,4.56098,374.333,206838,1914.02,660.28,1.95239,368.056,1912.77,658.148,2.80421,366.511,100,367990
113562.35,46498.13,160060.48,21.8,25.1,540,5.17,2.58,,0.171171,0.0457087,0.236508,23.3066,3.10616,19424.5,23357.4,48336.96,543262.4,509280,33982.4,2.47593,1695.16,1115.66,10070.2,40000,159957,0.0139305,0.0370814,64757.6,2866.56,99824.5,3.86E-06,216718,616718,1786.3,571.604,4.52756,332.131,1831.69,561.906,4.70707,320.622,216718,1829.21,558.862,2.36448,314.939,1828.35,557.22,2.96073,313.673,100,281753
113562.35,18003.42,131565.77,38,43,552,9.01,4.51,,0.766303,0.0824204,4.21963,26.6113,3.7428,28420.6,39094.7,64501.92,709082.6,670764,38318.6,2.84044,1646.19,1501.74,13437.9,40000,131464,0.0185024,3.96418,78216.1,4083.57,145684,2.39E-05,188225,588225,3223.75,760.016,3.61962,409.515,3292.05,747.532,3.69074,395.294,188225,3293.14,741.868,1.65614,387.499,3296.82,740.097,1.97991,385.903,100,656879
113562.35,72036.4,185598.76,38.2,49.2,665,9.06,4.53,,0.336989,0.0914819,0.380723,23.6779,3.8221,39432.5,36347.8,83188.8,850935.9,797843,53092.9,3.01478,1711.95,1956.52,17331,40000,185493,0.0220056,0.159511,78653.3,4048.09,145649,8.78E-06,242254,642254,3571.79,903.869,3.93357,503.899,3656.71,887.842,4.16942,485.839,242254,3656,882.665,1.78471,478.189,3659.28,880.224,2.36625,476.043,100,638781
105840.14,0,105840.14,25.5,24.5,743,5.64,2.82,,0.200035,0.0815441,0.433134,40.0782,3.45065,24928.2,23015.6,58153.44,716600.3,676001,40599.3,2.65235,1738.1,1349.33,12115.3,40000,105735,0.0270293,0.0486174,73921.6,2855.45,107924,4.64E-06,162496,562496,3195.69,1108.07,2.90186,599.224,3269.79,1089.98,3.76318,578.64,162496,3261.32,1085.21,0.754346,570.896,3261.76,1081.17,2.07119,567.694,100,321151
92083.57,0,92083.57,17.8,36.4,468,3.42,1.71,,1.34283,0.0330595,0.669292,26.5354,4.20477,11931,46930.8,32274.048,400436.5,378928,21508.5,2.29191,0.179201,738.581,6723.76,40000,91981.3,0.00888616,0.428844,75561.7,2547.58,85369.9,4.74E-05,148742,548742,1304.25,364.001,4.11619,206.121,1326.06,359.162,3.75988,200.049,148742,1323.09,356.089,2.21784,195.346,1322.38,355.446,2.23903,194.673,100,540723
113562.35,15336.02,128898.38,37.2,41,455,8.82,4.41,,1.27097,0.053417,9.11083,23.2597,4.41276,20117.5,54583.3,48540.48,568080.7,536654,31426.7,2.67105,351.267,1120.49,10112.6,40000,128800,0.0121468,8.89911,86371.5,3732.39,128666,4.13E-05,185561,585561,2094.66,498.336,4.39281,271.164,2137.29,490.844,3.90868,262.002,185561,2136.84,486.687,2.28647,256.091,2136.68,485.873,2.29396,255.196,100,802658
113562.35,34749.9,148312.26,22.7,18.7,671,5.38,2.69,,0.0914172,0.0641064,0.301339,29.1714,3.09283,25052.8,25936.4,57794.4,681099.1,639532,41567.1,2.66872,1409.04,1340.73,12040.5,40000,148207,0.0220833,0.0347435,75083.7,2688.34,102761,1.85E-06,204968,604968,2506.85,905.122,3.73505,510.164,2569.91,889.887,4.3237,492.403,204968,2565.03,886.421,1.29555,485.716,2564.26,883.333,2.47297,483.397,100,352500
98849.91,0,98849.91,23.8,26.3,594,4.91,2.46,,0.469384,0.0528325,0.369594,32.6479,3.29882,16402.5,16995.8,43963.392,508450.1,482332,26118.1,2.30763,1928.71,1012.36,9159.04,40000,98747.2,0.0150299,0.0626592,61216.4,2939.08,97432.4,1.36E-05,155508,555508,2072.14,617.185,3.4099,350.213,2118.04,607.101,3.83789,338.79,155508,2114.26,603.013,1.42984,332.155,2113.3,601.195,2.09832,330.862,100,213172
113562.35,29060.4,142622.75,37.3,47.2,480,8.84,4.42,,1.31925,0.0594843,7.14134,22.3094,4.71514,23846.7,67741.9,54173.76,646134.2,609491,36643.2,2.83543,36.0166,1254.3,11286.2,40000,142523,0.0137664,6.9381,92008,3733.6,133902,4.01E-05,199284,599284,2331.89,565.012,4.36515,303.72,2379.19,556.32,3.88943,293.373,199284,2379.28,551.567,2.26877,286.908,2379.37,550.657,2.27985,285.918,100,911296
113562.35,70341.97,183904.33,23.3,42.2,530,5.53,2.76,,0.270773,0.0479069,0.214995,20.9219,3.77455,23636.2,63473.7,52973.28,605270.6,566059,39211.6,2.78498,1.10376,1225.72,11036.1,40000,183800,0.0138945,0.0432263,86369.3,2956.16,108492,6.08E-06,240561,640561,1874.63,570.455,4.80601,325.944,1919.5,560.84,4.78765,314.687,240561,1917.01,557.135,2.87511,308.841,1916.28,555.779,3.25298,307.686,100,714822
113562.35,9740.43,123302.79,34.9,26.7,722,8.28,4.14,,0.163528,0.108859,0.471725,35.9809,3.27583,33582.3,17106.7,76006.08,802621.5,755981,46640.5,2.79561,3155.8,1780.62,15834.6,40000,123197,0.0288363,0.118505,64337,3863.79,140474,4.41E-06,179958,579958,4260.78,1182.38,2.88918,639.088,4361.07,1162.29,3.72355,616.203,179958,4349.02,1157.6,0.769016,608.547,4354.37,1153.45,1.92917,605.05,100,281245
113562.35,3919.94,117482.29,16.5,16.3,747,3.91,1.96,,0.164568,0.0661409,0.397324,39.4672,3.46857,23383.6,32611.2,53254.56,758275,714086,44189,2.64704,283.513,1232.41,11094.7,40000,117376,0.0283157,0.0287999,86658.3,1823,78487.3,2.96E-06,174137,574137,2592.52,1160.3,3.18738,635.765,2654.21,1141.59,4.00107,614.052,174137,2646.65,1136.92,0.83587,606.201,2645.64,1132.63,2.38098,602.913,100,389956
113562.35,12501.27,126063.62,35.6,42.3,637,8.44,4.22,,0.564251,0.101503,0.481766,31.3967,3.61247,32871.3,31693.8,73060.8,797635.2,754893,42742.2,2.88025,2182.93,1708.89,15221,40000,125959,0.0239922,0.174331,74289.8,4076.82,146269,1.69E-05,182720,582720,3973.69,985.017,3.19678,528.155,4060.45,968.613,3.62056,509.727,182720,4057.37,962.436,1.21016,501.105,4060.14,959.69,1.91463,498.796,100,541905
82359.69,0,82359.69,27.6,44.9,722,4.75,2.37,,0.535656,0.0611427,0.427507,38.846,3.68511,18410.5,68878.4,44792.064,542362.5,514964,27398.5,2.56092,0.212724,1031.89,9331.68,40000,82256.5,0.0182833,0.055806,84964.4,2723.08,97070.7,1.59E-05,139017,539017,2404.5,750.582,2.92672,408.413,2452.21,738.718,3.62762,395.533,139017,2446.97,733.69,1.06567,387.993,2445.71,731.331,1.95046,386.372,100,620365
106955.35,0,106955.35,19.3,44,525,4.31,2.16,,1.54341,0.0438783,0.457346,29.3594,4.70371,16111.7,74523.6,41030.4,587107.2,557051,30056.2,2.41843,0.0489429,943.343,8548,40000,106852,0.0135035,0.187291,80261.4,2494.81,86172.3,4.16E-05,163613,563613,1730.23,553.904,4.36304,301.054,1760.73,546.093,3.87626,291.407,163613,1756.01,541.131,2.15458,284.604,1755.13,540.142,2.21538,283.585,100,538572
113562.35,17971.84,131534.2,29.3,15.7,733,6.95,3.47,,0.117242,0.0917314,0.400468,34.5888,3.23844,30809.8,20849.7,69435.84,783230.3,736830,46400.3,2.77182,2314.2,1620.93,14465.8,40000,131428,0.0279736,0.0683987,71228.2,3310.85,123737,2.71E-06,188189,588189,3589.15,1146.5,3.1067,627.711,3676.39,1127.2,3.89681,605.508,188189,3666.96,1122.92,0.8469,598.126,3669.26,1118.94,2.08287,594.857,100,323970
96869.63,0,96869.63,37,21.9,685,7.48,3.74,,0.27103,0.0931381,0.536462,36.7771,3.27244,25054.1,15236.6,61120.32,620373,586272,34101,2.61192,3402.83,1420.42,12733.4,40000,96766.6,0.0219777,0.174774,57388.8,3921.1,138852,8.95E-06,153528,553528,3646.87,901.983,2.81301,485.486,3727.88,886.82,3.61622,468.66,153528,3720.87,882.338,0.832388,461.405,3725.52,879.11,1.78991,458.829,100,224041
103718.21,0,103718.21,18.2,27.9,622,3.94,1.97,,0.382924,0.0493223,0.349533,34.3034,3.30624,16774.5,21555.2,43096.224,557453,527884,29569,2.36548,984.897,991.93,8978.38,40000,103614,0.0177959,0.0310602,71156.3,2231.45,81216.1,8.99E-06,160375,560375,1935.89,730.209,3.39845,411.552,1979,718.537,3.96576,398.249,160375,1974.46,714.241,1.28696,391.129,1972.89,711.834,2.2781,389.499,100,279465
113562.35,63946.58,177508.93,38.8,39.8,666,9.2,4.6,,0.135284,0.0933385,0.474593,24.4651,3.29936,37786.1,25692.8,82338.24,784573.9,733974,50599.9,2.92046,2689.05,1935.62,17153.8,40000,177403,0.0223889,0.243118,68302.4,4119.96,148119,3.61E-06,234164,634164,3641.91,918.871,3.721,515.39,3731.26,902.424,4.21845,496.687,234164,3726.9,898.443,1.48054,489.814,3733.54,895.557,2.2426,487.332,100,449022
113562.35,34781.16,148343.51,37.7,40.3,525,8.94,4.47,,0.582472,0.0707042,4.30067,23.225,3.5738,26733.2,36733.8,61611.36,647080.2,609380,37700.2,2.79094,1793.9,1432.22,12835.7,40000,148243,0.015881,4.08499,74703.2,4017.27,142923,1.76E-05,205004,605004,2761.1,652.293,3.96201,359.387,2822.13,641.402,3.97851,346.813,205004,2824.37,636.755,1.97296,339.992,2828.17,635.238,2.22739,338.576,100,605403
113562.35,7863.58,121425.93,11.9,30.4,646,2.82,1.41,,0.266912,0.0428797,0.972797,33.0875,3.27086,17234.1,37070.4,42304.464,644157.5,605504,38653.5,2.40285,0.195722,973.296,8813.43,40000,121320,0.0209659,0.666894,80525.2,1165.45,55680.5,4.62E-06,178081,578081,1677.14,859.519,3.75961,482.523,1718.6,846.003,3.99639,466.355,178081,1711.05,841.518,1.32597,459.014,1715.19,838.636,2.04164,456.474,100,278274
113562.35,72905.04,186467.39,14.4,39,537,3.41,1.71,,0.158716,0.0302777,2.05405,21.4428,3.71984,16351.2,47850,38633.856,602563.5,560172,42391.5,2.48908,0.0306518,887.113,8048.72,40000,186364,0.0139493,1.88792,76655.8,1237.3,55997.8,2.30E-06,243125,643125,1184.18,572.208,5.66039,327.305,1211.56,563.093,5.43111,316.025,243125,1208.93,559.397,3.48792,310.098,1211.11,557.972,3.63459,308.57,100,289032
113562.35,29172.35,142734.71,29.9,43,545,7.09,3.55,,0.697666,0.0704497,0.396389,24.8349,3.7606,26819.7,46351.9,60355.68,678059.7,640540,37519.7,2.83726,941.187,1402.08,12574.1,40000,142631,0.0169048,0.165587,82864.4,3729.23,133634,1.99E-05,199392,599392,2757.32,694.273,3.95011,379.787,2818.53,682.827,3.91511,366.57,199392,2817.71,677.703,1.93486,359.314,2817.99,676.191,2.24378,357.953,100,711962
83017.87,0,83017.87,36.2,21,716,6.28,3.14,,0.275347,0.0751188,0.497685,38.3202,3.29462,19402,15013.9,50406.72,505090.2,478019,27071.2,2.42973,2937.52,1164.73,10501.4,40000,82915.6,0.0178605,0.124159,56122.8,3593.04,121695,9.72E-06,139677,539677,2943.77,733.361,2.80966,403.248,3008,720.994,3.6441,389.814,139677,3002.98,717.111,0.863634,383.17,3004.75,714.419,1.78968,381.191,100,190791
92090.75,0,92090.75,37.7,29.6,517,7.25,3.62,,0.913778,0.0473747,8.81704,28.7702,3.67871,13442,8649.84,40019.232,409156.1,388099,21057.1,2.1204,2806.34,919.6,8337.34,40000,91992.4,0.00966305,8.54772,49395.3,3683.89,109333,3.80E-05,148753,548753,1858.55,396.788,3.74595,230.477,1896.18,390.59,3.65511,223.178,148753,1895.32,387.343,1.94586,218.124,1894.99,386.522,2.08506,217.391,100,128589
113562.35,79781.15,193343.5,24.6,37.5,639,5.83,2.92,,0.00240339,0.0581385,0.231053,22.994,3.36316,27940.3,38370.2,61443.36,668015.6,623651,44364.6,2.81624,774.669,1428.18,12800.7,40000,193238,0.0186925,0.0343496,81452.3,2868.12,108687,1.00E-06,249999,649999,2270.57,766.354,4.45938,441.827,2329.57,753.017,4.92931,426.369,249999,2326.32,750.088,2.0822,420.352,2325.54,747.702,3.01096,418.566,100,540421
113562.35,57375.63,170937.98,15.1,24.6,611,3.58,1.79,,0.00261655,0.0351098,2.14003,24.2845,3.07999,17798.8,41388.1,42966.048,584732.2,543080,41652.2,2.44243,0.196797,988.865,8951.26,40000,170833,0.0166394,1.93388,77865,1270.49,57016.5,1.00E-06,227594,627594,1368.22,681.86,4.86739,398.813,1404.72,670.574,5.01816,385.064,227594,1399.74,667.845,2.29659,379.323,1404.39,665.574,2.84171,377.241,100,294165
113562.35,18446.34,132008.7,18.9,41,598,4.48,2.24,,0.593341,0.0529358,0.296505,29.2845,3.65584,20967.6,64530.9,48921.12,682941.1,645875,37066.1,2.62999,0.143886,1129.51,10191.9,40000,131904,0.0190066,0.0316772,85981.3,2305.58,89600,1.23E-05,188665,588665,2079.46,780.033,3.92587,431.602,2124.19,767.712,4.08583,417.233,188665,2118.97,762.363,1.78227,409.386,2117.43,760.266,2.53394,407.834,100,554426
113562.35,37392.39,150954.75,34.7,18.4,701,8.23,4.11,,0.0611817,0.0948354,0.387913,29.3353,3.04254,33914,18034.3,76255.68,760122.3,713472,46650.3,2.80866,3048.8,1786.71,15886.6,40000,150849,0.0252709,0.106409,64161.4,3811.82,139017,1.55E-06,207610,607610,3705.59,1036.03,3.32786,575.307,3798.03,1017.95,4.06274,554.542,207610,3789.4,1014.34,1.02544,547.756,3793.41,1010.84,2.10074,544.857,100,294364
113562.35,30152.69,143715.04,19.6,22.9,655,4.65,2.32,,0.125222,0.0416442,5.37121,29.0647,3.12056,18230,44232.5,44279.088,643258.7,601007,42251.7,2.43676,0.212945,1019.8,9224.81,40000,143612,0.0202408,5.10867,81400,1309.03,58790.4,2.02E-06,200373,600373,1625.58,829.511,4.15626,472.931,1667.49,816.12,4.34385,456.743,200373,1660.09,812.494,1.5665,450.109,1665.77,809.631,2.26251,447.535,100,301425
84183.12,0,84183.12,32,46.2,604,5.62,2.81,,0.873559,0.0602627,0.843609,32.8055,3.80924,18188.3,75640.2,44751.84,489751.7,465604,24147.7,2.59319,0.324195,1030.95,9323.3,40000,84081.2,0.0135655,0.528916,85895.7,3388.64,114855,3.33E-05,140842,540842,2368,557.318,3.27041,304.361,2413.53,548.518,3.48917,294.628,140842,2410.66,543.937,1.52131,288.09,2410.51,542.619,1.85495,287.051,100,769905
104536.79,0,104536.79,13.3,31.3,463,2.9,1.45,,1.10411,0.0316319,0.383552,26.467,3.94716,12099.5,16572.8,33347.136,443463.3,419732,23731.3,2.20561,876.348,763.573,6947.32,40000,104434,0.0103458,0.146683,65340.2,2154.76,76948.1,3.15E-05,161195,561195,1247.18,423.887,4.12572,242.308,1269.21,418.038,3.93374,235.076,161195,1265.92,414.605,2.28362,229.823,1265.28,413.832,2.36742,229.058,100,281972
