WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,46528.67,160091.02,27.3,24.2,474,6.47,3.24,,0.268349,0.0506618,0.354699,20.792,3.16253,19628.1,18131.6,49660.8,515547.1,483115,32432.1,2.49423,2837.71,1147.04,10346,40000,159989,0.0119804,0.176274,55369.9,3734.69,124653,7.38E-06,216750,616750,1976.67,491.808,4.55739,281.252,2024.47,483.49,4.56762,271.31,216750,2025.48,480.37,2.61272,265.95,2026.47,479.218,2.84102,264.858,100,240826
107090.37,0,107090.37,34,41.2,563,7.6,3.8,,0.786564,0.0817122,1.69186,30.744,3.70569,25004,39316.2,58514.88,649333.8,616470,32863.8,2.75092,1572.3,1357.97,12190.6,40000,106988,0.0181931,1.3931,77178.3,3957.73,139600,2.65E-05,163749,563749,3200.62,747.267,3.33188,399.587,3266.45,735.222,3.53636,386.006,163749,3265.82,729.555,1.43511,378.194,3268.49,727.724,1.84152,376.643,100,624855
85733.55,0,85733.55,24.8,37.6,527,4.44,2.22,,1.09057,0.0416653,1.56369,29.2628,3.93404,13773.4,41190.4,36985.536,388878.4,368682,20196.4,2.34604,159.616,848.52,7705.32,40000,85631.7,0.00907698,1.29105,76848.6,3084.54,97783.4,4.62E-05,142393,542393,1638.8,372.496,3.74008,216.185,1669.56,366.965,3.59164,209.65,142393,1667.32,363.82,1.9754,204.83,1666.61,363.079,2.07976,204.153,100,604653
113562.35,74978.57,188540.93,28.7,31.9,514,6.81,3.4,,0.000353089,0.0533221,0.256752,19.7608,3.13933,23751.3,21531.8,56739.84,537042.4,500054,36988.4,2.63755,2652.02,1315.52,11820.8,40000,188438,0.013167,0.0915802,59383.5,3647.29,127932,1.00E-06,245199,645199,2077.73,540.303,4.60277,314.289,2131.62,530.728,4.92365,303.165,245199,2131.91,528.176,2.63206,298.031,2132.88,526.682,3.05541,296.731,100,304606
113562.35,28841.16,142403.51,34.4,34.9,620,8.16,4.08,,0.263793,0.088083,0.396868,27.6456,3.14466,30584.6,22073.7,70187.04,707721.5,666328,41393.5,2.77698,2934.51,1639.12,14622.3,40000,142299,0.0213533,0.132037,64309.5,3984.82,143338,7.48E-06,199060,599060,3442.04,876.236,3.43707,483.418,3523.78,861.167,3.93596,466.231,199060,3520.36,856.833,1.28884,459.093,3523.32,854.131,2.07406,456.854,100,358751
113562.35,62285,175847.35,20.8,38,597,4.93,2.47,,0.11269,0.0497715,0.227977,23.5845,3.36886,23571.3,49341.8,53102.88,630822.1,590166,40656.1,2.73334,94.6943,1228.81,11063.1,40000,175742,0.0169683,0.0278276,85471.8,2536.88,96424.5,2.21E-06,232503,632503,1946.76,696.055,4.51188,399.741,1995.33,684.22,4.80185,385.924,232503,1992.06,680.861,2.23122,379.751,1990.86,678.733,3.0699,378.19,100,589499
113562.35,19243.68,132806.03,11.8,21.3,698,2.8,1.4,,0.155201,0.0468707,0.351828,33.1795,3.25614,19320.6,40176,45800.832,690182.4,648073,42109.4,2.48412,0.152868,1055.7,9541.84,40000,132700,0.0232029,0.0495297,82592.3,1125.19,56351.3,2.48E-06,189461,589461,1835.11,950.875,3.85768,534.637,1881.49,935.52,4.25752,516.334,189461,1874.86,931.454,1.26842,509.109,1874.83,928.115,2.36693,506.405,100,279399
113562.35,11894.44,125456.79,21.8,17.6,635,5.17,2.58,,0.258509,0.0627983,0.328703,32.0685,3.20217,22105.4,24687.7,53013.6,654791.3,617814,36977.3,2.57032,1498.58,1226.68,11044.5,40000,125352,0.0211824,0.0313699,72710.9,2705.35,100855,5.70E-06,182113,582113,2459.67,868.689,3.51748,484.029,2518.2,854.463,4.05496,467.547,182113,2513.36,850.209,1.23726,460.305,2511.93,847.297,2.3641,458.183,100,320420
113562.35,4648.15,118210.5,37.6,16.3,499,8.92,4.46,,0.593727,0.0675309,6.67817,26.8118,3.28217,20789.7,13908.1,54070.08,560183.2,530359,29824.2,2.47123,3567.77,1251.83,11264.6,40000,118111,0.0146717,6.4237,52907.4,4065.98,139947,2.02E-05,174872,574872,2639.26,602.513,3.64741,334.104,2696.92,592.652,3.78307,322.657,174872,2698.25,588.356,1.69533,316.088,2701.24,586.867,2.02374,314.797,100,203332
113562.35,13841.99,127404.35,28.2,48.8,635,6.69,3.34,,0.843368,0.0829183,0.357764,31.3035,4.04801,29488.7,55642.2,63799.68,817311.9,775261,42050.9,2.92288,209.807,1484.83,13291.6,40000,127300,0.0231548,0.059954,92774.6,3365.02,124686,2.14E-05,184061,584061,3255.46,950.635,3.47975,507.766,3324.14,935.439,3.6417,490.558,184061,3318.11,928.458,1.49995,481.389,3316.73,926.19,2.12866,479.551,100,788764
113242.83,0,113242.83,33.2,48.9,616,7.85,3.93,,1.00197,0.0990286,0.521935,33.4074,4.17466,31234.6,46264.3,68221.44,824073.8,783695,40378.8,2.93494,983.836,1591.53,14212.8,40000,113139,0.0235959,0.194126,86742.6,3926.42,141327,3.06E-05,169900,569900,3885.67,969.058,3.2239,507.663,3964.61,953.579,3.4118,490.355,169900,3960.96,946.048,1.35389,480.809,3961.14,943.835,1.84514,478.928,100,759432
113562.35,46085.34,159647.69,28.8,30.3,484,6.83,3.41,,0.271116,0.0529294,0.613408,21.019,3.1659,20753.9,16609.7,52382.4,517952.1,485161,32791.1,2.50722,3061.79,1211.66,10913,40000,159546,0.0120636,0.430264,53868.3,3777.97,128479,7.93E-06,216307,616307,2063.11,495.285,4.46388,284.979,2112.72,486.859,4.49163,274.959,216307,2114.78,483.735,2.50251,269.574,2117.18,482.545,2.71528,268.433,100,223520
113562.35,42325.48,155887.84,25.7,25.4,574,6.09,3.05,,0.155965,0.0582036,0.262257,24.5689,3.02451,23010.5,21546.8,55394.88,594697.1,558297,36400.1,2.59295,2236.51,1283.42,11540.6,40000,155784,0.0166746,0.0427242,64476,3236.69,116094,3.71E-06,212545,612545,2274.19,684.009,4.08126,390.564,2331.63,672.321,4.43495,376.915,212545,2328.85,669.068,1.84116,370.801,2328.14,666.985,2.6073,369.212,100,291777
113562.35,62347.01,175909.36,20.1,37.9,715,4.77,2.38,,0.0353136,0.0472295,3.82041,26.5878,3.37282,22811.5,52468.7,51642.72,738315,686928,51387,2.6205,0.0732323,1194.08,10758.9,40000,175805,0.0223395,3.58559,84471.9,1337.76,64920.1,1.00E-06,232566,632566,1844.26,915.227,4.44313,522.39,1890.63,900.252,4.62378,504.365,232566,1882.66,896.594,1.78316,497.64,1889.18,893.579,2.49124,494.881,100,346980
113562.35,45277.9,158840.25,18.6,38.3,596,4.41,2.21,,0.269698,0.0476845,0.24471,25.4395,3.38967,21485.4,58601.8,49498.08,640275.3,601267,39008.3,2.65276,0.309699,1143.18,10312.1,40000,158735,0.0174243,0.0250492,84802.6,2246,87556.7,5.17E-06,215496,615496,1868.34,714.893,4.35629,406.712,1912.71,703.08,4.58155,392.853,215496,1908.82,699.126,2.08433,386.157,1907.38,696.974,2.94523,384.612,100,538848
113562.35,93662.12,207224.48,23.4,19.8,550,5.55,2.77,,4.88E-06,0.0467153,0.195095,20.0796,3.22393,22689.8,27184.5,52601.76,560264.6,520540,39724.6,2.66159,1597.37,1216.88,10958.7,40000,207121,0.0145027,0.0368912,68050.2,2985.14,106767,1.00E-06,263882,663882,1822.38,594.569,5.01984,347.83,1871.12,584.083,5.4631,335.517,263882,1869.16,581.92,2.86742,330.426,1868.61,580.109,3.57573,329.042,100,356428
92679.65,0,92679.65,24.6,36.6,745,4.76,2.38,,0.304615,0.0665186,0.41923,40.2214,3.52607,20318.3,35599.6,48818.4,609595.6,576505,33090.6,2.56623,685.071,1127.07,10170.5,40000,92575.5,0.0222749,0.0361617,79995,2581.29,94975,7.59E-06,149337,549337,2610.71,913.799,2.93848,497.938,2668.07,899.042,3.76195,481.484,149337,2662.05,894.326,0.862238,473.908,2660.74,890.994,2.1074,471.504,100,449247
113562.35,81146.47,194708.83,35.5,31.1,511,8.42,4.21,,1.07E-05,0.0577516,2.19618,18.9589,3.05014,25548.3,16547.9,61368.48,535738.3,496188,39550.3,2.64655,3369.18,1426.38,12785.1,40000,194607,0.0130605,2.03532,53558.4,3973.86,139787,1.00E-06,251368,651368,2244.95,535.979,4.48769,310.743,2300.84,526.486,4.85679,299.791,251368,2302.82,524.03,2.56824,294.759,2310.07,522.418,2.89497,293.257,100,246969
113562.35,93821.93,207384.28,12.9,39.7,513,3.06,1.53,,1.56E-05,0.0326107,0.163478,20.8371,3.9282,17149.6,50704.2,39231.936,591737.5,549468,42269.5,2.5879,0.0416287,901.131,8173.32,40000,207280,0.0135827,0.0198081,76115.4,1617.13,65893,1.00E-06,264041,664041,1280.43,557.562,5.98172,318.599,1308.73,548.225,6.17291,307.586,264041,1305.58,544.973,4.18498,302.074,1304.43,543.309,4.85428,300.856,100,374190
113562.35,56164.05,169726.4,19.8,42.5,728,4.7,2.35,,0.189284,0.0616855,0.273015,28.4103,3.57578,27806.3,54646.8,60100.8,798739.9,749536,49203.9,2.81396,0.23268,1395.97,12521,40000,169619,0.0241284,0.0219759,89923.8,2116.99,88991.9,3.26E-06,226380,626380,2416.62,989.204,4.04629,556.349,2474.38,972.783,4.47288,537.255,226380,2469.28,968.327,1.57387,529.741,2467.42,965.135,2.88135,527.468,100,539606
94743.6,0,94743.6,26.6,36.6,530,5.26,2.63,,0.928986,0.0491036,0.930444,29.4009,3.77175,15684.9,37291.5,41474.256,452370.4,429267,23103.4,2.38633,782.571,953.773,8640.47,40000,94642,0.0110741,0.654904,73166.3,3318.49,104906,3.45E-05,151403,551403,1927.75,454.749,3.75237,258.664,1966.57,447.666,3.6808,250.38,151403,1964.52,443.914,1.89942,244.754,1964.14,442.962,2.06905,243.909,100,524431
113562.35,67644.74,181207.09,29.7,33.4,715,7.04,3.52,,3.73E-06,0.0767278,0.298654,25.8947,3.11482,32763.8,23759.4,72167.52,740152.4,692282,47870.4,2.82764,2060.54,1687.19,15034.9,40000,181101,0.0234212,0.0618591,72104.3,3263.64,122460,1.00E-06,237862,637862,2994.99,959.581,3.88487,546.776,3073.69,942.823,4.5648,527.293,237862,3067.73,939.977,1.37606,521.041,3069.11,936.848,2.47706,518.557,100,371076
113562.35,81073,194635.35,23.2,34.2,750,5.5,2.75,,2.58E-06,0.0648307,0.27259,25.7536,3.27037,30816.9,31452.7,66564.48,748173.8,698401,49772.8,2.83171,838.623,1551.49,13867.6,40000,194528,0.0237215,0.0450499,82545.7,2505.38,99932.5,1.00E-06,251289,651289,2530.82,971.331,4.23991,560.091,2598.18,954.595,4.89293,540.406,251289,2592.73,952.044,1.55219,534.28,2593.23,948.86,2.7515,531.819,100,447514
85354.15,0,85354.15,15.7,22.3,538,2.8,1.4,,0.841665,0.031931,0.437485,29.9119,3.59773,11280.6,11043.5,32297.424,375012.6,355488,19524.6,2.12105,1281.21,739.126,6728.63,40000,85251,0.00974056,0.162667,58740.9,2154.57,76191,2.88E-05,142012,542012,1258.6,399.537,3.46969,235.171,1281.02,393.67,3.69564,228.517,142012,1277.91,390.507,1.91951,223.476,1277.24,389.622,2.14958,222.775,100,193058
113431.41,0,113431.41,21.8,19.9,691,5.16,2.58,,0.24375,0.0728647,0.389838,37.7274,3.39521,23795.5,25220.9,55727.04,718787,678610,40177,2.62728,1367.77,1291.33,11609.8,40000,113326,0.025693,0.0333675,76596.3,2615.68,100365,5.26E-06,170087,570087,2855.8,1053.33,3.13274,575.416,2922.44,1036.27,3.86739,555.799,170087,2915.76,1031.44,0.905315,547.957,2914.59,1027.72,2.25096,545.14,100,339199
113562.35,55071.05,168633.41,28.9,48.8,626,6.85,3.43,,0.512455,0.0722896,0.26814,24.7245,3.91741,31287,53962.1,66646.56,784291.7,738347,45944.7,2.95882,283.175,1553.47,13884.7,40000,168528,0.0200709,0.044667,90572,3363.54,124816,1.20E-05,225289,625289,2830.94,824.196,4.0823,455.654,2896.65,810.311,4.14693,439.79,225289,2892.72,804.875,1.98002,432.048,2891.58,802.835,2.59269,430.398,100,776594
113562.35,94630.14,208192.5,13.4,38.6,651,3.18,1.59,,6.95E-06,0.0373962,0.366146,22.6276,3.71203,21158.7,48451.2,48330.72,663304.3,614806,48498.3,2.57554,0.0520053,1115.52,10068.9,40000,208086,0.0172376,0.185399,78596.2,1256.82,59451.8,1.00E-06,264847,664847,1459.67,706.502,5.48815,414.418,1497.99,694.612,5.55752,400.006,264847,1493.74,691.623,2.95831,394.136,1495.85,689.503,3.47458,392.176,100,314004
113562.35,40782.17,154344.52,13.8,42,618,3.27,1.64,,0.506664,0.0408064,0.251283,27.3334,3.78408,18785.2,54378.8,44833.536,700741.3,660045,40696.3,2.48657,0.0391203,1032.87,9340.32,40000,154239,0.0178395,0.0197071,79416.5,1488.23,63625,8.37E-06,211000,611000,1604.15,732.379,4.80397,412.402,1638.89,720.697,4.73877,398.358,211000,1633.91,715.666,2.43172,390.743,1632.25,713.58,3.27727,389.277,100,348578
113562.35,85843.29,199405.64,19.4,30.3,555,4.6,2.3,,5.57E-06,0.0418008,0.19307,21.0636,3.19646,20372.2,32379.1,47427.6,561271.2,521762,39509.2,2.61464,839.323,1094.15,9880.75,40000,199302,0.0147493,0.0291438,73446.6,2496.7,90413.1,1.00E-06,256063,656063,1632.15,604.689,5.21388,353.171,1675.25,594.14,5.62165,340.665,256063,1672.88,591.908,2.96047,335.438,1672.03,589.972,3.75515,334.003,100,386385
113562.35,65622.2,179184.55,37.3,17.3,546,8.84,4.42,,0.014279,0.0690869,2.0394,20.8039,2.95533,28109.5,16383.3,66401.76,589182.1,547578,41604.1,2.7027,3549.31,1547.57,13833.7,40000,179082,0.0156684,1.85213,54857.5,4101.53,145989,1.00E-06,235843,635843,2687.98,643.065,4.08815,368.352,2754.21,631.598,4.56257,355.186,235843,2754.16,628.854,1.9935,349.603,2763.48,626.737,2.49415,347.724,100,254884
113562.35,4616.06,118178.42,23.1,32.9,720,5.48,2.74,,0.201361,0.0787261,0.397238,37.7088,3.39894,26027.8,25774,59586.24,756194,712990,43204,2.69357,1398.98,1383.63,12413.8,40000,118073,0.0274585,0.0394167,78056.2,2708.63,104500,4.29E-06,174834,574834,3084.27,1125.48,3.09367,613.315,3157.1,1107.11,3.86468,592.173,174834,3149.42,1102.32,0.85033,584.333,3149.04,1098.34,2.20423,581.217,100,363704
113562.35,72929.28,186491.63,26.7,29.1,575,6.33,3.17,,8.81E-06,0.0555465,0.230405,21.6582,3.06363,24924.4,22105.1,58478.4,581786.3,542838,38948.3,2.65808,2261.67,1357.1,12183,40000,186388,0.0157979,0.0454996,64099.6,3268.94,118233,1.00E-06,243149,643149,2166.75,647.727,4.46749,374.837,2224.19,636.376,4.91718,361.62,243149,2222.13,633.885,2.22902,356.145,2221.86,631.916,2.95931,354.619,100,305714
99462.7,0,99462.7,23.3,42.6,735,4.84,2.42,,0.475814,0.0714366,0.408624,39.8735,3.77083,22935.8,56142.6,52247.52,707279,670045,37234,2.71243,0.707791,1208.46,10884.9,40000,99357.9,0.0248414,0.0304645,90116.8,2495.03,96650.2,1.11E-05,156119,556119,2807.53,1019.02,2.98684,546.675,2866.16,1003,3.70411,528.748,156119,2859.46,997.026,0.960695,520.083,2857.46,993.655,2.21347,517.66,100,605358
113562.35,81699.52,195261.88,11.6,30.8,522,2.75,1.38,,7.24E-06,0.0313631,0.627357,20.2694,3.13179,16186.7,38965.3,37457.376,550536.6,509173,41363.6,2.54963,0.115637,859.56,7803.62,40000,195157,0.0143298,0.472848,76883.4,1339.17,60287.8,1.00E-06,251918,651918,1224.27,587.21,5.39322,339.676,1255.13,577.457,5.61232,327.79,251918,1251.64,574.988,3.2198,322.583,1254.52,573.191,3.63355,320.88,100,323081
113562.35,59738.29,173300.64,13.6,16.6,592,3.22,1.61,,0.00906952,0.0331725,1.48539,23.5046,3.08662,17309.7,37985.7,41940.72,565878.6,525425,40453.6,2.43079,0.194318,964.74,8737.65,40000,173196,0.0156599,1.2884,76673.4,1238.12,56106.6,1.00E-06,229957,629957,1292.7,641.733,4.92647,376.947,1327.09,631.144,5.06789,364.043,229957,1322.87,628.466,2.44011,358.438,1326.9,626.396,2.92827,356.524,100,289177
103728.25,0,103728.25,32.2,28.9,731,6.97,3.49,,0.212871,0.0952345,0.464858,39.2616,3.39575,27248.8,18465.1,63861.12,711297.5,671383,39914.5,2.68452,2725.7,1486.31,13304.4,40000,103624,0.0265404,0.0817727,65745.2,3512.97,128213,5.81E-06,160385,560385,3731.03,1088.38,2.78734,584.266,3816.46,1070.32,3.65991,563.91,160385,3806.82,1065.54,0.733584,556.251,3809.38,1061.62,1.91688,553.064,100,276463
93857.6,0,93857.6,29.4,38.4,552,5.76,2.88,,0.835217,0.0555455,1.01699,30.3896,3.68448,17261.1,44518.6,44377.68,476533,452500,24033,2.47101,735.811,1022.12,9245.35,40000,93756,0.0122279,0.72899,76293.3,3490.54,112210,3.11E-05,150517,550517,2179.04,502.374,3.59383,282.177,2223.49,494.342,3.64325,272.981,150517,2221.8,490.263,1.74037,266.924,2221.82,489.117,1.98819,265.961,100,591339
110229.85,0,110229.85,14.9,30.1,575,3.43,1.71,,0.465007,0.0444206,0.325449,32.0923,3.32736,16136.1,21415.8,41686.896,561324.7,531834,29490.7,2.34163,779.309,958.772,8684.77,40000,110125,0.016686,0.031499,71732.1,2051.03,76661.3,1.05E-05,166886,566886,1744.31,684.725,3.62448,388.08,1782.76,673.901,4.0375,375.552,166886,1778.3,669.514,1.5382,368.463,1776.82,667.442,2.37865,367.046,100,288838
113562.35,79398.97,192961.32,15.4,37.6,530,3.65,1.83,,0.0261122,0.0355633,0.182435,21.3856,3.56703,18028.2,61026.1,41937.36,577329.4,537374,39955.4,2.57912,0.0834192,964.661,8736.95,40000,192857,0.01396,0.0222687,78463.3,1933.11,73966.2,1.00E-06,249618,649618,1393.26,572.898,5.47368,330.251,1426.6,563.179,5.67967,318.753,249618,1423.67,560.148,3.43614,313.196,1422.53,558.4,4.13587,311.91,100,437067
113562.35,61774.43,175336.78,30.2,24.5,617,7.16,3.58,,0.000319697,0.0689341,0.275291,23.5585,2.98607,28519.1,20215.3,65676.96,640701.2,599352,41349.2,2.72854,2671.24,1530.07,13682.7,40000,175232,0.0187858,0.0628407,63594,3545.39,129253,1.00E-06,231993,631993,2689.78,770.186,4.00835,440.329,2759.91,756.642,4.57972,424.672,231993,2756.67,753.864,1.68481,418.74,2757.36,751.431,2.54484,416.821,100,302178
113562.35,43596.97,157159.33,13.7,34.8,566,3.25,1.62,,0.283697,0.0317687,2.17197,24.274,3.32598,15861.9,44421.1,39478.416,585836.8,548072,37764.8,2.36125,0.0556742,906.912,8224.67,40000,157056,0.0150772,1.96458,75071.7,1169.61,53641.3,4.72E-06,213817,613817,1241.04,618.317,4.76918,357.355,1271.72,608.533,4.63974,345.294,213817,1268.45,604.752,2.42608,339.006,1270.75,603.088,2.72577,337.389,100,272820
113562.35,27234.99,140797.35,27.7,43.2,735,6.57,3.28,,0.362596,0.0874201,0.344397,32.9669,3.62741,32418.1,39495,69423.36,855173.7,806735,48438.7,2.91413,754.156,1620.62,14463.2,40000,140691,0.0275046,0.0338592,87909,3104.06,117923,7.98E-06,197452,597452,3425.74,1128.08,3.35522,614.892,3504.88,1109.44,3.88568,593.621,197452,3498.31,1103.69,1.14022,585.082,3496.8,1100.18,2.35496,582.387,100,610727
113562.35,72219.69,185782.05,34,30.3,473,8.06,4.03,,0.0206204,0.0540601,2.18002,18.6313,3.08679,22642.9,17513.9,55319.52,516596.2,479234,37362.2,2.60601,3269.68,1281.62,11524.9,40000,185681,0.0121756,2.02431,53743.5,4029.05,138184,1.00E-06,242442,642442,2102.72,499.843,4.55448,287.801,2154.12,491.055,4.82888,277.571,242442,2156.38,488.448,2.72977,272.577,2162.4,487.023,2.98034,271.201,100,256954
113562.35,16548.21,130110.56,36.6,35.3,491,8.68,4.34,,0.689425,0.0632487,5.90859,24.4848,3.50839,21819.5,28386.7,54068.16,573879.6,542340,31539.6,2.59525,2339.56,1251.79,11264.2,40000,130011,0.0139781,5.68073,66227.8,3967.81,137487,2.24E-05,186772,586772,2472.36,573.977,3.9436,317.622,2526.32,564.663,3.88929,306.68,186772,2527.96,560.366,1.97641,300.283,2529.95,559.126,2.17776,299.123,100,446755
113562.35,66845.56,180407.92,35.6,36.1,689,8.44,4.22,,0.002332,0.0874866,0.333403,24.9969,3.15808,36105.8,23286.1,79186.08,757491.5,708854,48637.5,2.87949,2627.17,1858.33,16497.1,40000,180302,0.0229316,0.100189,68039.4,3834.06,139643,1.00E-06,237063,637063,3414.61,940.272,3.75851,531.866,3502.29,923.517,4.40743,512.664,237063,3496.42,920.26,1.39703,506.208,3499.46,917.262,2.34961,503.749,100,391684
113562.35,43094.83,156657.19,21.1,22.9,688,5,2.5,,0.00989558,0.0447697,5.50015,28.2089,3.09234,20293.1,44822.5,47667.504,668635.9,622684,45951.9,2.52641,0.238508,1099.82,9930.73,40000,156554,0.0216128,5.24683,83592.9,1343.7,62461.2,1.00E-06,213315,613315,1746.89,885.303,4.19698,505.818,1792.45,870.835,4.49627,488.371,213315,1783.94,867.638,1.5338,481.983,1790.79,864.513,2.32262,479.182,100,327544
113562.35,71282.1,184844.46,23.7,16.5,720,5.62,2.81,,3.04E-06,0.0644001,0.274877,25.8908,3.14376,29228.6,27378,64512,715021.5,667947,47074.5,2.77944,1244.19,1501.99,13440,40000,184738,0.0227563,0.0445294,77788.4,2633.92,103141,1.00E-06,241499,641499,2514.07,931.959,4.13906,535.862,2580.81,915.911,4.79537,517.008,241499,2575.65,913.343,1.5127,510.914,2576.01,910.252,2.68079,508.531,100,388581
81786.28,0,81786.28,25.7,26.4,564,4.39,2.19,,0.770543,0.0438114,1.05287,31.0244,3.53015,12799.6,8270.25,37318.8,370823,351893,18930,2.13622,2462.48,856.317,7774.75,40000,81684.3,0.00944745,0.761157,50320.3,3151.53,99696.3,3.30E-05,138445,538445,1720.79,388.071,3.3906,229.355,1754.63,381.911,3.5833,222.451,138445,1752.85,378.807,1.77391,217.466,1752.46,377.898,2.01612,216.762,100,128392
113562.35,64875.27,178437.63,34.3,25.5,656,8.13,4.07,,5.24E-06,0.0809427,0.327235,24.217,2.98427,32951.3,18537.5,74364.96,695343.9,650201,45142.9,2.79821,3046.91,1740.62,15492.7,40000,178332,0.0210915,0.103191,62274.4,3814.78,138715,1.00E-06,235093,635093,3157.57,864.647,3.82081,491.924,3239.71,849.257,4.48216,474.189,235093,3234.71,846.454,1.45789,468.122,3237.71,843.659,2.37371,465.847,100,296116
113562.35,90059.28,203621.63,33.4,43,693,7.92,3.96,,0.000600569,0.078998,0.264782,23.1489,3.58872,37090.3,33886.5,78614.4,783493.5,732262,51231.5,2.96404,1533.27,1844.34,16378,40000,203515,0.0217946,0.0576022,78658.8,3584.19,131979,1.00E-06,260276,660276,3083.53,893.932,4.16184,510.222,3163.3,877.956,4.67259,492.027,260276,3159.44,874.441,1.82018,485.495,3159.92,871.784,2.71824,483.377,100,564127
113562.35,63496.24,177058.59,16.6,49,489,3.94,1.97,,1.02858,0.0347731,0.225268,21.098,5.56285,17400.4,68678.1,41312.016,648468.8,606573,41895.8,2.54292,0.02864,949.961,8606.67,40000,176955,0.0118707,0.0635915,77370.4,2182.6,79147.3,1.96E-05,233716,633716,1370.2,487.086,6.05662,268.064,1395.23,479.914,5.34927,259.016,233716,1391.54,475.608,3.8867,253.079,1390.92,474.829,3.87039,252.169,100,485659
113562.35,65499.07,179061.43,37.5,23.6,688,8.89,4.45,,3.88E-06,0.0910946,0.395349,25.0065,2.98783,36509.1,17401.4,81253.44,742237.6,693706,48531.6,2.84454,3286.6,1908.98,16927.8,40000,178956,0.0230823,0.159641,61404.1,3993.96,144588,1.00E-06,235717,635717,3553.83,946.273,3.67494,536.442,3645.65,929.294,4.40208,516.906,235717,3638.07,926.438,1.29538,510.724,3643.78,923.29,2.26225,508.106,100,290890
89798.87,0,89798.87,37.8,24.1,622,7.09,3.54,,0.394842,0.0732323,1.94109,33.5893,3.20369,19307.8,13098.5,51051.84,494748.8,468360,26388.8,2.41352,3401.18,1180.05,10635.8,40000,89697.7,0.0154906,1.61397,51850.2,3919.45,131351,1.52E-05,146459,546459,2864.57,636.428,3.04199,352.883,2925.4,625.702,3.6428,341.119,146459,2923.96,621.746,1.12956,334.6,2929.29,619.625,1.76995,332.988,100,171701
113562.35,86074.1,199636.45,12,28.3,576,2.85,1.42,,4.86E-06,0.033549,0.403447,21.4923,3.21396,17844.5,40094.3,41491.152,577402.4,534284,43118.4,2.5309,0.135389,954.17,8643.99,40000,199531,0.0154594,0.236702,76888.7,1311.94,58645.9,1.00E-06,256292,656292,1308.8,633.4,5.5395,370.537,1343.51,622.711,5.73719,357.467,256292,1339.51,620.376,3.12303,352.18,1341.96,618.377,3.64644,350.352,100,310123
81206.58,0,81206.58,35.9,20.7,748,6.09,3.04,,0.243359,0.0753316,0.491579,39.9354,3.34512,19382.9,15776.7,50109.6,510801.9,483123,27678.9,2.43293,2763.95,1157.68,10439.5,40000,81104.1,0.0187136,0.102399,57790.1,3476.89,118243,8.30E-06,137865,537865,2952.87,768.267,2.74482,421.258,3017.63,755.331,3.64487,407.218,137865,3011.67,751.461,0.793269,400.543,3013.27,748.542,1.79968,398.388,100,199150
92124.9,0,92124.9,12.8,33.7,710,2.46,1.23,,0.32234,0.0395705,1.82679,38.0418,3.40985,14593.8,32163.1,37411.392,546661.4,515783,30878.4,2.29396,0.102646,858.483,7794.04,40000,92020,0.0194959,1.46827,76546.2,1023.85,50798.6,6.73E-06,148781,548781,1551.06,799.37,3.1192,445.776,1586.9,787.118,3.67579,431.759,148781,1579.21,782.607,1.02221,424.542,1582.82,779.835,1.80159,422.279,100,246155
113562.35,88216.08,201778.43,22.8,39.7,479,5.41,2.7,,0.00129101,0.043355,0.183314,18.9374,3.77716,21272,55661.1,47534.352,557412.5,518009,39403.5,2.7893,102.26,1096.67,9902.99,40000,201676,0.0125059,0.0413086,83756.8,3127.47,108706,1.00E-06,258437,658437,1695.42,513.515,5.20106,292.587,1736.59,504.608,5.36924,282.293,258437,1734.72,501.554,3.53058,277.17,1734.2,500.236,3.8998,276.028,100,696448
111408.98,0,111408.98,29.4,21.6,535,6.84,3.42,,0.53106,0.0694188,0.472477,29.5606,3.27613,20955.9,15464.9,53677.44,572746.1,543144,29602.1,2.48258,3187.52,1242.47,11182.8,40000,111307,0.016063,0.190369,55556.5,3793.81,130732,1.72E-05,168068,568068,2716.64,659.595,3.49134,365.353,2777.18,648.748,3.75778,352.89,168068,2775.93,644.269,1.50152,345.987,2776.75,642.52,1.99888,344.577,100,209692
113562.35,29304.01,142866.37,29.5,36.6,699,7,3.5,,0.207586,0.0855633,0.341352,30.9405,3.28675,31001.1,27912,68885.28,774038.4,728787,45251.4,2.82133,1830.5,1607.6,14351.1,40000,142761,0.0252268,0.0486961,75817.6,3363.78,125139,4.85E-06,199522,599522,3347.98,1034.42,3.38021,570.046,3428.85,1016.94,3.98109,549.988,199522,3422.63,1012.42,1.11088,542.484,3422.53,1009.07,2.2383,539.845,100,441520
80578.49,0,80578.49,36.4,32.7,583,6.12,3.06,,0.677656,0.050528,6.14393,31.8688,3.4451,13767.5,12966.5,40028.256,380348.4,361107,19241.4,2.17083,2473.39,919.812,8339.22,40000,80478.2,0.00991803,5.84078,52624.5,3587.75,108463,3.06E-05,137239,537239,1981.64,407.713,3.29725,239.297,2021.41,400.974,3.57479,231.874,137239,2020.97,397.754,1.63623,226.66,2021.12,396.721,1.94056,225.895,100,194396
113562.35,32176.5,145738.86,24.4,29.9,456,5.79,2.89,,0.459014,0.0461681,0.320896,21.7904,3.3045,16694.6,19038.9,43634.352,506099.8,476051,30048.8,2.3966,2407.98,1004.6,9090.49,40000,145637,0.0115093,0.134037,57122.8,3567.45,113376,1.21E-05,202398,602398,1805.76,472.408,4.68234,266.794,1847.71,464.728,4.52806,257.41,202398,1846.79,461.363,2.7111,251.942,1846.73,460.372,2.8732,250.968,100,242933
113562.35,59233.74,172796.1,11.9,32.8,522,2.82,1.41,,0.106273,0.0298985,1.21759,21.5607,3.17889,15179.6,39546.4,36931.296,548327.7,510085,38242.7,2.41678,0.0731929,847.251,7694.02,40000,172692,0.0139331,1.0434,74308.4,1231.82,55417.4,1.65E-06,229453,629453,1167.74,571.172,5.03464,329.687,1196.37,562.018,5.05276,318.455,229453,1193.41,558.923,2.84893,312.842,1195.94,557.325,3.14498,311.274,100,288828
113562.35,85557.3,199119.66,13.9,20.2,481,3.3,1.65,,7.48E-06,0.0345189,0.166273,19.571,3.1423,16617.5,33020.4,38071.632,525969.7,488154,37815.7,2.629,94.423,873.941,7931.59,40000,199016,0.013333,0.025021,77924.2,2106.75,78654.9,1.00E-06,255777,655777,1351.44,546.661,5.35384,313.867,1384.1,537.372,5.81579,302.883,255777,1381.71,535.038,3.45989,297.836,1380.76,533.321,4.18305,296.578,100,454601
109880.25,0,109880.25,26.3,19.9,522,6.03,3.02,,0.640993,0.0578929,0.431972,29.0816,3.41014,17999.7,15911.3,47967.6,532804.5,505577,27227.5,2.36144,2719.4,1106.92,9993.25,40000,109778,0.0139576,0.158963,56101.7,3512.48,116148,2.03E-05,166539,566539,2267.89,573.213,3.74505,322.487,2318.28,563.913,3.8281,311.609,166539,2315.99,559.674,1.76407,305.12,2315.72,558.302,2.12366,303.986,100,195174
113562.35,55137.86,168700.21,18.9,20,677,4.48,2.24,,7.41E-06,0.0426126,3.75285,26.3495,3.09553,20381.6,45177.6,47598.576,653862.4,607691,46171.4,2.53718,0.221826,1098.19,9916.37,40000,168596,0.0203552,3.52122,82493.8,1336.54,61971.9,1.00E-06,225357,625357,1661.78,833.733,4.49826,480.745,1705.63,819.991,4.75424,464.086,225357,1698.09,817.103,1.7965,457.977,1704.51,814.206,2.53247,455.372,100,325792
113562.35,45469.91,159032.26,24.4,41.2,665,5.79,2.89,,0.269475,0.0671253,0.277702,27.4364,3.46394,28220.9,45654.8,61558.56,745473.9,700928,44545.9,2.848,350.962,1430.95,12824.7,40000,158927,0.0218479,0.0298291,88193,2841.69,108854,5.59E-06,215688,615688,2628.17,896.206,3.89804,500.828,2691.15,881.198,4.26129,483.507,215688,2686.49,876.655,1.59259,476.127,2685.01,873.918,2.62436,474.096,100,628931
113562.35,63023.76,176586.12,22.6,40.2,518,5.36,2.68,,0.295688,0.0456812,0.221393,21.2058,3.6813,22079.8,59231.6,50445.6,578092.5,541017,37075.5,2.72961,4.05087,1165.65,10509.5,40000,176483,0.0131905,0.0469464,85230.9,2947.81,105701,6.76E-06,233244,633244,1787.5,541.541,4.86696,310.33,1830.32,532.467,4.80433,299.593,233244,1827.92,528.885,2.91307,293.876,1827.25,527.62,3.24778,292.776,100,692096
84496.6,0,84496.6,17,41.1,468,3,1.5,,1.90258,0.0284108,0.888342,26.6815,4.85417,10456,49616.3,29112.288,393893.8,372666,21227.8,2.20457,0.0314783,665.112,6065.06,40000,84394.4,0.00779671,0.648924,72033.9,2272.4,77428.2,7.15E-05,141155,541155,1124.96,318.887,4.70291,174.389,1140.59,315.299,3.91464,169.305,141155,1137.24,312.404,2.40645,164.848,1136.43,311.868,2.34491,164.2,100,482253
113562.35,85346.77,198909.12,27,16,518,6.4,3.2,,7.81E-06,0.0506888,0.213076,19.438,3.1417,23129,22269.8,54686.4,542391.9,504414,37977.9,2.64704,2413.39,1266.51,11393,40000,198806,0.0135244,0.0559268,61030.3,3493.04,122026,1.00E-06,255567,655567,1976.23,554.748,4.78587,322.444,2028.4,544.91,5.16873,310.965,255567,2027.49,542.562,2.78693,305.915,2027.55,540.974,3.3201,304.61,100,307282
113562.35,220.56,113782.92,24.5,26.4,562,5.81,2.9,,0.465579,0.0624814,0.348326,31.0971,3.28972,20038.1,19476.3,50806.08,595811.8,564779,31032.8,2.46599,2304,1174.21,10584.6,40000,113680,0.0175041,0.0561327,63024.8,3227.38,112687,1.26E-05,170441,570441,2448.5,718.454,3.53768,400.008,2504.29,706.791,3.87071,386.524,170441,2500.26,702.217,1.45863,379.349,2499.26,700.163,2.16981,377.804,100,250154
98088.37,0,98088.37,27.2,27.1,617,5.57,2.79,,0.404328,0.0613123,0.384211,33.698,3.26531,18178.9,17926.1,47551.104,530210.1,502709,27501.1,2.38521,2304.36,1097.07,9906.48,40000,97985.8,0.0165595,0.0638641,60448,3204.63,108153,1.21E-05,154747,554747,2403.56,679.847,3.2586,380.483,2457.16,668.673,3.78659,367.921,154747,2453.29,664.499,1.24526,361.097,2452.49,662.381,2.02523,359.58,100,216748
76161.21,0,76161.21,33.8,31.2,711,5.38,2.69,,0.325602,0.060473,0.48884,38.0883,3.29145,15684.8,12196.6,43480.56,425090.4,403028,22062.4,2.25416,2545.58,1000.98,9058.45,40000,76059.3,0.014183,0.120592,54057.9,3339.38,105880,1.24E-05,132820,532820,2371.16,582.783,2.86385,332.264,2421.86,572.853,3.66999,321.697,132820,2418.6,569.394,0.999249,315.556,2418.92,567.318,1.80663,314.166,100,153037
113562.35,59644.45,173206.81,29.4,27.9,484,6.97,3.49,,0.118315,0.0533315,0.494304,19.8781,3.09335,21773.8,17715.1,53804.64,520507.7,485489,35018.7,2.56317,3067.54,1245.51,11209.3,40000,173105,0.0123079,0.32473,54587.2,3841.75,131408,3.28E-06,229866,629866,2077.17,505.261,4.51784,291.136,2128.35,496.479,4.67839,280.808,229866,2130.25,493.642,2.5963,275.605,2133.26,492.316,2.86305,274.354,100,245519
95201.75,0,95201.75,26.2,32,520,5.21,2.6,,0.896823,0.0480383,1.47846,28.9374,3.67634,14514.7,13913.6,41076.288,431392.2,409225,22167.2,2.21633,2351.2,944.421,8557.56,40000,95099.2,0.010385,1.20787,54376.1,3412.73,106124,3.47E-05,151860,551860,1884.63,426.422,3.76438,246.712,1923.09,419.756,3.6962,238.869,151860,1921.79,416.291,1.93681,233.533,1921.53,415.4,2.09595,232.741,100,200576
113562.35,28757.11,142319.47,18.6,43,531,4.41,2.21,,0.908564,0.0434528,0.281107,25.0606,4.18179,18689.2,71384.6,44875.584,631346.4,595780,35566.4,2.55439,0.0686473,1033.87,9349.08,40000,142216,0.0144738,0.0625332,82083.3,2393.66,88063.2,1.99E-05,198977,598977,1708.65,593.993,4.7153,329.366,1743.35,584.94,4.36526,318.342,198977,1738.98,580.106,2.56808,311.488,1738.11,578.951,2.763,310.391,100,550341
113562.35,29367.74,142930.1,19,15.7,690,4.51,2.25,,0.0977119,0.0594377,0.310594,30.9858,3.15659,23556.2,29945.1,54199.68,690190.6,648220,41970.6,2.64315,738.234,1254.92,11291.6,40000,142824,0.0230278,0.0286756,80568.7,2203.41,88242.8,1.81E-06,199585,599585,2325.79,943.72,3.72615,531.225,2383.81,928.03,4.34035,512.874,199585,2378.65,924.439,1.23201,506.003,2377.51,921.112,2.53795,503.546,100,377152
86468.34,0,86468.34,11.6,33.7,691,2.09,1.05,,0.380098,0.0341345,1.42936,37.0891,3.38409,13091.2,27885,34594.512,486556.6,460058,26498.6,2.22081,0.0918891,792.659,7207.19,40000,86363.6,0.016853,1.08076,73264.2,934.829,47893.1,8.76E-06,143125,543125,1339.17,691.103,3.06578,390.545,1369.42,680.624,3.65114,378.741,143125,1363.28,676.382,1.10364,371.888,1365.38,674.118,1.80254,370.139,100,228942
99899.8,0,99899.8,26.9,40.2,597,5.61,2.81,,0.662388,0.0637293,0.399001,32.6686,3.60812,20364.6,48674.4,48929.28,580771.6,551627,29144.6,2.62752,434.112,1129.7,10193.6,40000,99796.9,0.0169828,0.0883074,83491.4,3207.87,112094,1.98E-05,156558,556558,2502.14,697.374,3.35711,381.219,2554.44,686.225,3.67011,368.65,156558,2550.04,681.139,1.43434,361.256,2549.17,679.312,2.00362,359.864,100,647625
107214.72,0,107214.72,21.6,21.9,666,4.84,2.42,,0.291321,0.0635148,0.374506,36.4615,3.34031,20536.2,24587.6,50136.48,636541.6,601757,34784.6,2.51541,1362.38,1158.32,10445.1,40000,107110,0.0219174,0.0316064,72984.6,2570.31,95389.3,6.68E-06,163871,563871,2490.43,898.934,3.22355,495.851,2547.56,884.407,3.89343,479.248,163871,2542.12,879.844,1.02954,471.735,2540.59,876.695,2.24374,469.467,100,306009
100389.62,0,100389.62,12.7,35.4,509,2.66,1.33,,1.11891,0.0300474,0.355709,28.6895,4.01996,12421.7,40167.1,33733.44,460583.3,436424,24159.3,2.21296,0.083616,772.576,7027.8,40000,100287,0.0112794,0.0967833,72421.2,1651.24,64738.2,3.05E-05,157048,557048,1186.73,462.299,3.95093,264.922,1206.42,455.874,3.89436,257.201,157048,1202.64,452.076,2.15337,251.513,1201.9,451.177,2.31085,250.7,100,372816
113562.35,54571.7,168134.05,21,20.1,594,4.98,2.49,,0.0257886,0.0491701,0.238358,24.186,3.04872,21695.3,26865.5,51575.04,587204.9,549272,37932.9,2.5793,1287.33,1192.47,10744.8,40000,168031,0.0166461,0.0302021,71431.7,2609.62,96333.9,1.00E-06,224792,624792,1920.87,682.509,4.41493,395.495,1970.78,670.828,4.83768,381.775,224792,1967.81,668.067,2.04037,375.936,1966.8,665.842,2.94019,374.309,100,335035
113562.35,39348.01,152910.37,32.6,46.6,714,7.73,3.87,,0.430798,0.0937382,0.325225,29.7872,3.70713,35879.1,38094.9,76129.92,875833.1,826149,49684.1,2.97117,1186.29,1783.64,15860.4,40000,152804,0.0260124,0.0433786,84440.4,3578.76,131987,1.04E-05,209565,609565,3670.81,1067.5,3.4966,583.594,3756.2,1049.47,3.88992,563.158,209565,3750.65,1043.55,1.33355,554.617,3749.53,1040.49,2.31951,552.204,100,635146
113562.35,80341.56,193903.92,13.7,36.5,507,3.25,1.62,,0.00117802,0.0299143,1.71971,20.2023,3.52952,15468.5,46367.2,36524.736,571426.7,529167,42259.7,2.48613,0.0378707,837.743,7609.32,40000,193800,0.0136375,1.56871,74361,1310.17,56991.5,1.00E-06,250561,650561,1169.64,559.256,5.61699,319.595,1196.77,550.201,5.62865,308.564,250561,1193.88,547.021,3.61624,303.077,1196.57,545.502,3.82496,301.495,100,302140
113562.35,56915.47,170477.83,30.6,24.8,509,7.26,3.63,,0.131979,0.0578167,0.533204,20.6959,3.0471,23519.7,16989.6,57483.84,541948.6,505903,36045.6,2.59478,3191.55,1333.3,11975.8,40000,170375,0.0133351,0.351822,54778.8,3847.17,134261,3.75E-06,227136,627136,2251.56,547.365,4.33719,315.356,2307.24,537.821,4.54531,304.191,227136,2308.93,534.924,2.3299,298.799,2312.67,533.404,2.66925,297.412,100,239741
113562.35,54041,167603.35,20.9,49.2,480,4.96,2.48,,1.30742,0.0406916,0.327897,20.5357,5.63772,19649,78584.3,46181.856,633638.3,593850,39788.3,2.63563,0.0481149,1064.7,9621.22,40000,167500,0.0116143,0.158315,81787.6,2757.56,98705.6,3.18E-05,224261,624261,1599.87,476.184,5.34266,263.17,1630.88,469.269,4.61054,254.467,224261,1628.15,465.252,3.11255,248.819,1627.66,464.571,3.05202,247.981,100,642154
113562.35,51435.89,164998.25,15.2,31.4,451,3.6,1.8,,0.233286,0.0263016,4.00244,19.9722,3.15963,12412,39683.6,31066.656,507510.2,473292,34218.2,2.34938,0.0716323,710.496,6472.22,40000,164897,0.0123905,3.84494,72497.1,1309.67,54840.8,3.60E-06,221658,621658,1029.86,507.731,4.94399,287.017,1052.86,500.034,4.90172,277.464,221658,1050.6,496.812,3.02346,272.032,1052.06,495.618,3.17838,270.785,100,286791
78494.56,0,78494.56,27.1,17.2,690,4.44,2.22,,0.355414,0.0536631,0.434777,37.148,3.28582,14986.7,12142.6,41279.424,425655.9,403711,21944.9,2.24705,2108.1,949.194,8599.88,40000,78391.7,0.0140454,0.0791277,57139.5,2949.26,96709.8,1.25E-05,135153,535153,2105.98,576.901,2.91777,330.589,2150.62,567.299,3.70914,320.319,135153,2147.14,563.79,1.0768,314.141,2146.52,561.818,1.88488,312.862,100,173114
79667.79,0,79667.79,25.8,20.6,752,4.29,2.15,,0.25756,0.0556859,0.430486,40.3681,3.36942,15923.6,15811.5,42234,474302.1,448809,25493.1,2.31058,1562.37,971.638,8798.75,40000,79564.5,0.0173631,0.0447951,64226,2587.64,88756.8,7.62E-06,136326,536326,2185.45,712.649,2.82005,399.967,2233.04,700.938,3.76637,387.303,136326,2228.42,697.249,0.860493,380.722,2227.44,694.525,1.96736,378.891,100,220584
113562.35,93826.01,207388.37,20.2,17.8,694,4.79,2.39,,2.44E-06,0.0524192,0.232094,23.4455,3.29622,26908.7,31841,59386.56,666200.7,620283,45917.7,2.74944,671.472,1378.85,12372.2,40000,207282,0.0199787,0.0354427,80050.7,2237.32,90186.1,1.00E-06,264043,664043,2045.36,818.017,4.73502,479.608,2100.72,803.856,5.34374,462.874,264043,2097.12,801.82,2.06592,457.264,2096.77,799.147,3.16466,455.285,100,409801
113562.35,56711.49,170273.84,23.4,39.5,593,5.55,2.77,,0.213831,0.0554581,0.239229,23.8259,3.42166,25048.1,47808.6,55994.88,653088.7,612371,40717.7,2.78176,316.357,1297.73,11665.6,40000,170169,0.0173464,0.0325209,85301.4,2866.23,107123,4.54E-06,226930,626930,2169.71,711.8,4.34169,404.438,2222.86,699.729,4.56618,390.399,226930,2219.46,695.916,2.12736,383.918,2218.32,693.856,2.88587,382.361,100,628716
113562.35,41533.56,155095.91,21.9,46.2,487,5.19,2.6,,1.15574,0.0448513,0.339148,21.7667,4.89442,20185.3,78908.5,47240.256,619607.2,582497,37110.2,2.66704,0.0831778,1089.72,9841.72,40000,154992,0.0125009,0.152917,84173.1,2900.21,104457,2.89E-05,211753,611753,1761.97,512.768,4.97398,281.855,1797.5,505.102,4.39593,272.391,211753,1794.58,500.836,2.81856,266.382,1794.05,500.035,2.80971,265.467,100,685104
113562.35,52004.15,165566.5,29.5,21.5,671,7,3.5,,0.00696987,0.0752802,0.302802,26.3734,3.01287,29950.8,21223.1,67898.4,696017.3,652123,43894.3,2.75928,2400.8,1583.73,14145.5,40000,165461,0.022004,0.0595497,67831.1,3377.59,125115,1.00E-06,222222,622222,2939.6,901.833,3.75008,510.407,3015.51,886.166,4.40867,492.27,222222,3010.28,883.126,1.34241,485.95,3011.21,880.158,2.38641,483.61,100,322128
113562.35,18497.17,132059.52,27.4,28.8,697,6.5,3.25,,0.151617,0.0823694,0.365444,33.0286,3.18747,28206.9,21698.5,64589.76,737615,694447,43168,2.7232,2162.51,1503.86,13456.2,40000,131954,0.0254492,0.0518351,71073.8,3192.07,119340,3.48E-06,188715,588715,3222.96,1043.22,3.25063,574.403,3301.36,1025.73,3.95561,554.249,188715,3294.28,1021.54,0.969813,546.965,3294.78,1017.97,2.16691,544.135,100,323046
113562.35,93981.55,207543.9,15.5,30.2,568,3.68,1.84,,3.84E-06,0.0376282,0.185046,21.3649,3.29944,19434.4,39106.6,44319.648,571393.1,530344,41049.1,2.62785,63.8346,1020.75,9233.26,40000,207439,0.0152461,0.0254018,79466.5,1925.63,74575.4,1.00E-06,264200,664200,1470.11,624.865,5.59668,365.867,1508.59,613.982,6.04708,352.886,264200,1506.08,611.918,3.26196,347.694,1505.13,609.843,4.1598,346.198,100,423940
113562.35,47729.18,161291.53,25,20.6,599,5.93,2.96,,0.086227,0.0586304,0.259628,24.8093,3.0171,23922.6,23023.4,56568.48,611944.9,573663,38281.9,2.62837,1995.79,1311.43,11785.1,40000,161187,0.0177328,0.038731,67371.3,3082.63,112617,1.93E-06,217948,617948,2290.48,727.158,4.09396,415.905,2349.1,714.689,4.5297,401.355,217948,2345.94,711.623,1.76886,395.266,2345.22,709.311,2.6496,393.524,100,313212
113562.35,22902.83,136465.19,18.1,49.1,476,4.29,2.15,,2.30608,0.0378783,0.46113,24.0029,6.20491,16447,74666.3,41051.76,641776.4,604462,37314.4,2.45172,0.0271744,943.845,8552.45,40000,136363,0.0113734,0.256699,78621.6,2448.14,84899,5.75E-05,193124,593124,1495.03,465.955,5.88376,248.567,1519.58,459.909,4.75886,240.335,193124,1515.83,455.623,3.0966,234.269,1515.13,454.934,2.99729,233.383,100,532583
113562.35,48339.3,161901.65,17.7,18.3,518,4.2,2.1,,0.158044,0.0289456,5.22107,22.2092,3.07263,14288.7,36594.1,36036.24,530085.2,494229,35856.2,2.33777,0.138078,826.324,7507.55,40000,161800,0.0137843,5.03674,74437.9,1303.5,54986.2,2.57E-06,218561,618561,1130.13,565.009,4.76906,327.105,1158.25,556.052,4.79988,316.115,218561,1155.31,552.946,2.57675,310.472,1157.82,551.372,2.88331,308.955,100,283689
113562.35,9058.62,122620.97,35.1,26.9,707,8.32,4.16,,0.181054,0.107847,0.470342,35.4593,3.25586,33063.6,16796.6,75286.08,788779.5,743235,45544.5,2.78414,3245.95,1763.06,15684.6,40000,122516,0.0280048,0.12211,63226.2,3918.28,141985,5.00E-06,179277,579277,4220.95,1148.42,2.90622,620.738,4319.96,1128.89,3.71757,598.526,179277,4308.74,1124.2,0.795919,590.881,4313.89,1120.19,1.92163,587.519,100,275102
113562.35,46944,160506.36,27.7,23.8,714,6.57,3.28,,1.17E-05,0.0475761,9.28338,28.4698,3.10497,21460.3,45027,49869.12,697310.9,649047,48263.9,2.56433,0.302794,1151.98,10389.4,40000,160405,0.0231217,9.02662,85949.8,1420.94,65901.5,1.00E-06,217166,617166,1856.74,946.836,4.09148,539.423,1905.07,931.382,4.4578,520.823,217166,1895.49,928.213,1.42334,514.4,1903.04,924.867,2.27751,511.408,100,351104
85318.21,0,85318.21,36.4,39.3,715,6.48,3.24,,0.402643,0.0816101,0.492661,38.2844,3.49409,22076.8,32406.3,53489.76,565189.9,535742,29447.9,2.62504,1767.4,1238.01,11143.7,40000,85215.6,0.0195786,0.118578,71894.6,3626.07,126439,1.38E-05,141977,541977,3200.93,803.865,2.81028,432.85,3268.37,790.603,3.56592,418.426,141977,3263.27,785.849,0.907548,411.078,3264.41,783.143,1.79793,409.058,100,476957
113562.35,62407.64,175969.99,31.7,41.1,667,7.52,3.76,,0.165034,0.0790221,0.279309,25.0666,3.41381,33464.1,33886.1,72546.24,763616.6,716387,47229.6,2.90501,1553.57,1696.39,15113.8,40000,175864,0.021762,0.0499288,78276.8,3554.64,130802,3.86E-06,232625,632625,3087.93,892.8,3.90218,501.653,3165,877.227,4.31338,483.819,232625,3161.13,873.134,1.61883,476.867,3160.88,870.48,2.5177,474.77,100,550463
113562.35,8882.27,122444.62,13.5,24,724,3.2,1.6,,0.169915,0.0527921,1.253,36.3427,3.3545,20251.9,40640.5,47433.264,726262.8,680971,45291.8,2.52552,0.2051,1094.28,9881.93,40000,122338,0.0257684,0.912719,85015.2,1220.76,60169.5,2.78E-06,179099,579099,2064.68,1055.98,3.53028,584.136,2115.99,1039.19,3.90071,564.116,179099,2104.64,1034.57,1.04116,556.524,2111.69,1030.73,1.95711,553.087,100,306342
113562.35,89321.69,202884.05,18.8,32.3,634,4.46,2.23,,3.69E-06,0.0451719,0.211174,22.4845,3.23524,23591,33537,53518.08,606421.8,564313,42108.8,2.67112,576.602,1238.69,11149.6,40000,202778,0.0171266,0.0279022,78138.4,2181.58,86202.3,1.00E-06,259539,659539,1763.11,701.604,4.88828,413.584,1810.49,689.473,5.41422,399.289,259539,1807.79,687.346,2.40063,393.837,1806.87,685.063,3.38035,392.2,100,403090
113562.35,14992.4,128554.75,17.8,27.9,653,4.22,2.11,,0.218289,0.0552734,0.320099,32.4122,3.21587,20815.8,29573,49630.08,656554.6,618615,37939.6,2.54604,712.955,1146.3,10339.6,40000,128450,0.0214756,0.0242729,78645.2,2143.53,83897,4.25E-06,185211,585211,2165.45,880.551,3.6601,494.058,2217.48,866.175,4.20659,477.291,185211,2212.65,862.109,1.27091,470.111,2210.93,859.023,2.53649,467.929,100,350713
113562.35,82638.43,196200.78,27.7,42.3,511,6.57,3.28,,0.139979,0.0524091,0.247464,19.3221,3.80409,26084.6,51163,57792.96,591071.6,550970,40101.6,2.85425,548.05,1340.7,12040.2,40000,196098,0.0130833,0.089699,83048.5,3483.89,124951,3.53E-06,252859,652859,2045.64,537.299,4.80531,307.579,2095.56,527.97,4.83653,296.807,252859,2095.99,524.56,2.99732,291.358,2096.36,523.331,3.23646,290.193,100,730654
96900.09,0,96900.09,32.2,45.8,621,6.52,3.26,,0.794363,0.0782063,0.493251,33.6625,3.82571,23752.7,53473.6,54663.84,633350.7,602153,31197.7,2.7793,456.304,1265.97,11388.3,40000,96797.2,0.018746,0.167009,87445.1,3611.32,128077,2.60E-05,153558,553558,3070.49,769.884,3.18014,409.81,3132.37,757.613,3.49521,396.186,153558,3128.46,751.762,1.33053,388.189,3128.25,749.84,1.85419,386.668,100,770678
113562.35,16558.79,130121.14,18.7,44.8,560,4.43,2.22,,1.05974,0.048771,0.313608,27.8963,4.26519,19505.9,69752.7,46447.92,684145.1,647875,36270.1,2.576,0.0624768,1070.99,9676.65,40000,130017,0.0166951,0.0618987,83764.1,2347.67,88587.2,2.31E-05,186778,586778,1919.86,685.221,4.33545,373.797,1957.28,674.885,4.0598,361.405,186778,1951.91,669.182,2.18942,353.642,1950.84,667.803,2.46256,352.398,100,551475
113562.35,55512.15,169074.5,20.6,41.6,493,4.88,2.44,,0.504377,0.0409615,0.234522,21.12,4.04228,19696.1,74069.4,46174.224,569818.9,533951,35867.9,2.64392,0.141795,1064.52,9619.63,40000,168971,0.012188,0.0620582,82608.6,2738.24,98474.7,1.16E-05,225732,625732,1605.89,500.232,5.03772,283.955,1641.77,492.254,4.76329,274.298,225732,1639.04,488.486,3.1147,268.65,1638.46,487.521,3.25874,267.693,100,637223
76609.5,0,76609.5,22,23.9,511,3.52,1.76,,0.919361,0.01663,13.8769,28.453,3.61693,7250.64,17870,22770.624,323371.8,305945,17426.8,1.85871,0.120728,518.488,4743.88,40000,76509.6,0.00859313,13.6198,62013.7,1029.7,39685.7,2.85E-05,133271,533271,657.248,351.824,3.47717,204.035,669.155,347.309,3.50798,198.706,133271,665.725,344.46,1.93553,194.212,665.201,343.725,2.07296,193.577,100,179995
113562.35,89981.78,203544.13,32.4,44.4,527,7.68,3.84,,0.0689461,0.0603298,0.777761,18.9233,3.92366,29655.8,46015.4,64704.96,629853,585039,44814,2.91739,1012.38,1506.63,13480.2,40000,203440,0.0141015,0.618961,80571.4,3801.88,136257,1.82E-06,260201,660201,2349.89,579.383,4.63723,330.219,2406.03,569.105,4.75659,318.549,260201,2408.39,565.536,2.81645,312.88,2413.19,564.062,3.01194,311.412,100,720428
92335.93,0,92335.93,31.1,48.1,623,6,3,,0.885061,0.0713703,0.506458,33.7582,3.92668,21851.6,69211.5,50792.16,601957.7,572556,29401.7,2.74385,1.00827,1173.88,10581.7,40000,92233.2,0.0175345,0.180814,90256.5,3408.9,121175,2.92E-05,148994,548994,2805.08,720.143,3.20696,383.254,2859.82,708.838,3.47343,370.723,148994,2855.36,703.103,1.40012,362.947,2854.81,701.382,1.85243,361.584,100,814640
113562.35,53917.73,167480.08,16.1,23.3,636,3.82,1.91,,1.42E-05,0.0446179,0.244597,25.8658,3.09436,20794.7,34320,48645.12,611370.5,571537,39833.5,2.5705,300.777,1122.97,10134.4,40000,167375,0.0183073,0.0236489,79801,1870.98,75500.8,1.00E-06,224136,624136,1744.15,750.288,4.51109,435.323,1789.41,737.591,5.00732,420.325,224136,1786,734.905,1.93998,414.302,1784.72,732.291,3.0655,412.459,100,374974
113562.35,40302.4,153864.75,19.5,20.7,475,4.62,2.31,,0.310858,0.0414785,0.233341,21.8676,3.17538,16511.5,20659.1,41883.936,513795.7,482294,31501.7,2.43242,1636.51,963.405,8725.82,40000,153762,0.01228,0.0507852,63669.7,2986.91,99420.2,6.96E-06,210523,610523,1623.75,503.907,4.71661,287.154,1662.23,495.678,4.71862,277.195,210523,1659.79,492.429,2.74808,271.665,1659.14,491.201,3.09752,270.611,100,294289
113562.35,77283.35,190845.71,30.4,22.4,679,7.21,3.6,,3.34E-06,0.0724504,0.278622,23.8594,3.07807,31918.5,21646.5,71160.96,697310.7,651294,46016.7,2.80146,2378.27,1662.74,14825.2,40000,190740,0.0211618,0.0641252,67841.1,3394.04,125869,1.00E-06,247501,647501,2826.16,867.064,4.078,498.38,2901.49,851.76,4.72699,480.58,247501,2896.8,849.247,1.59957,474.678,2898.01,846.471,2.59947,472.491,100,333590
113562.35,38211.73,151774.09,14.3,39.4,637,3.39,1.7,,0.37252,0.0397767,1.56066,27.3895,3.55364,18258.1,51563.3,44008.368,701297.7,657726,43571.7,2.44216,0.0392768,1013.42,9168.41,40000,151669,0.0188201,1.31881,78900.8,1237.73,56788.1,5.82E-06,208430,608430,1555.14,772.209,4.69041,435.776,1593.01,759.847,4.48161,420.636,208430,1587.89,755.005,2.13045,413.185,1591.07,752.803,2.53071,411.061,100,291529
113562.35,65738.02,179300.38,29,19.9,632,6.88,3.44,,6.72E-06,0.0671319,0.266324,23.689,3.01642,28518.1,21492,65220,649292.6,607092,42200.6,2.7354,2410.16,1519.05,13587.5,40000,179195,0.0192109,0.0543432,65999.2,3385.82,124448,1.00E-06,235956,635956,2619.6,787.443,4.07605,451.461,2688.44,773.636,4.65822,435.444,235956,2684.92,770.944,1.69759,429.529,2685.28,768.437,2.61401,427.578,100,318102
113562.35,87663.77,201226.13,19.2,16.8,725,4.55,2.28,,2.31E-06,0.0454932,2.77769,24.4301,3.27099,24029.3,44852.8,53531.52,692898.8,641524,51374.8,2.66266,0.24226,1239.01,11152.4,40000,201121,0.0213328,2.56921,84338,1374.04,65868.1,1.00E-06,257882,657882,1773.14,873.177,4.83619,510.154,1820.69,858.579,5.14211,492.381,257882,1812.83,856.262,2.02511,486.648,1819.73,853.311,2.8247,484.021,100,354346
91620.84,0,91620.84,34.8,29.7,710,6.66,3.33,,0.257531,0.0836053,0.471058,38.0921,3.30979,22467.6,16423.1,55764,582848.6,551115,31733.6,2.54615,2958.69,1292.22,11617.5,40000,91517.9,0.0210383,0.0994301,59465.5,3614.49,127271,8.21E-06,148279,548279,3275.94,863.368,2.81076,467.859,3348.9,848.938,3.64612,451.914,148279,3342.32,844.661,0.819063,444.833,3344.21,841.53,1.83754,442.426,100,226470
113562.35,24927.89,138490.24,25.8,19.5,647,6.12,3.06,,0.174336,0.0706446,0.318073,29.7928,3.09878,25494.9,22318.4,59624.64,676051.5,636388,39663.5,2.66231,2060.73,1384.55,12421.8,40000,138386,0.0217406,0.0408047,69564.5,3106.95,115259,4.00E-06,195147,595147,2763.48,891.418,3.54383,497.514,2831.31,876.451,4.10995,480.192,195147,2826.46,872.58,1.23633,473.267,2825.78,869.625,2.3183,471.023,100,315791
113562.35,14946.72,128509.07,25.5,31.2,573,6.05,3.02,,0.34226,0.0630328,0.313209,28.5422,3.14289,21744,20081.2,53672.16,605822.3,572291,33531.3,2.53568,2354.88,1242.35,11181.7,40000,128406,0.017711,0.0483494,63619.4,3274.82,116363,8.85E-06,185167,585167,2467.19,726.762,3.67853,407.402,2525.8,714.719,4.03388,393.439,185167,2522.23,710.599,1.52453,386.589,2521.31,708.442,2.29326,384.959,100,268007
