WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
90255.5,0,90255.5,18.4,42.5,457,3.47,1.73,,2.13809,0.0306361,1.23127,26.3875,5.20445,11346.7,57440.6,31182.432,428323.3,405139,23184.3,2.24486,0.030877,713.187,6496.34,40000,90153.6,0.00794231,0.996743,73885.2,2468.19,82199.7,7.93E-05,146915,546915,1211.87,324.862,5.19459,174.599,1229.79,321.235,4.17659,169.223,146915,1226.31,318.22,2.62128,164.591,1225.44,317.692,2.52835,163.911,100,518965
113562.35,23155.78,136718.14,18.7,21.5,704,4.43,2.22,,0.117002,0.0616561,0.329252,32.7332,3.20937,23712,30182.1,54374.4,707463.1,664999,42464.1,2.64917,675.827,1259.08,11328,40000,136612,0.0242565,0.0289383,81750.9,2151.01,87134.6,2.17E-06,193373,593373,2413.54,994.053,3.58629,555.721,2473.05,977.64,4.23974,536.558,193373,2467.36,973.801,1.11832,529.456,2466.25,970.261,2.47968,526.819,100,380154
113562.35,87979.02,201541.37,38.5,46.7,515,9.13,4.56,,0.183142,0.0603378,3.75449,18.664,4.15799,29586.5,49389.7,64379.04,643549.4,598411,45138.4,2.94022,807.142,1498.79,13412.3,40000,201440,0.0138761,3.59743,83999,3886.21,139504,4.93E-06,258201,658201,2351.12,570.24,4.62464,322.644,2405.3,560.259,4.63066,311.307,258201,2408.51,556.377,2.84987,305.511,2413.51,555.044,2.964,304.132,100,791176
100226.91,0,100226.91,38.6,31.4,468,8.08,4.04,,1.11054,0.0452105,11.3828,26.4905,3.91186,13196.6,13202,39109.056,433424.7,410679,22745.7,2.13906,2532.55,898.25,8147.72,40000,100130,0.00958778,11.1386,53332.4,3783.95,110846,4.25E-05,156891,556891,1774.59,393.332,4.11969,223.599,1810.19,387.492,3.77697,216.378,156891,1808.94,384.228,2.15968,211.372,1808.42,383.511,2.20706,210.639,100,197844
113562.35,25062.55,138624.9,28.4,15.4,720,6.73,3.37,,0.0973386,0.0855414,0.370058,32.5383,3.16615,30056.7,21606.8,67854.24,760641.5,715072,45569.5,2.762,2191.02,1582.65,14136.3,40000,138519,0.0264556,0.0607705,71618.7,3229.84,121114,2.19E-06,195280,595280,3345.63,1084.27,3.26764,598.578,3428.22,1065.92,4.00832,577.405,195280,3420.14,1061.95,0.944708,570.269,3421.66,1058.22,2.15636,567.253,100,330048
84945.37,0,84945.37,23.3,28.7,659,4.13,2.07,,0.38708,0.0506095,0.399029,35.7293,3.28118,15187.9,13639.8,41025.6,452166.7,428839,23327.7,2.27997,1808.8,943.23,8547,40000,84842.1,0.0146192,0.0601166,61242.6,2715,91427.2,1.21E-05,141603,541603,1986.68,600.26,3.05286,342.903,2029.08,590.451,3.76665,332.217,141603,2025.34,586.737,1.1731,325.839,2024.38,584.768,1.97804,324.548,100,190336
103871.61,0,103871.61,21.5,16.2,499,4.66,2.33,,0.905714,0.0449614,0.569954,28.0473,3.72256,14386.5,11734.6,40646.112,462784.9,438791,23993.9,2.19596,2278.66,934.317,8467.94,40000,103770,0.0110685,0.311163,53674.5,3121.72,99667.5,3.03E-05,160531,560531,1765,454.222,3.95723,261.057,1801.47,447.286,3.82269,252.722,160531,1798.95,443.645,2.06409,247.162,1798.46,442.738,2.20958,246.323,100,164965
77594.29,0,77594.29,14.3,37.9,472,2.32,1.16,,1.54394,0.0246838,0.610002,26.7274,4.32104,9133.75,2568.76,25658.112,333109.4,314426,18683.4,2.16875,0.0387561,585.127,5345.44,40000,77491.9,0.00753923,0.36961,70178.5,1954.46,70176.8,5.74E-05,134253,534253,978.792,308.329,4.1218,172.186,991.005,304.743,3.71058,167.519,134253,988.034,302.11,2.24835,163.366,987.352,301.569,2.23461,162.77,100,424180
113562.35,75421.64,188984,25.7,42.2,513,6.09,3.05,,0.191443,0.0500732,0.224263,19.8478,3.83135,24757.2,56117.9,55167.36,588711.2,549713,38998.2,2.82618,228.108,1277.99,11493.2,40000,188879,0.0132036,0.0609958,85393.8,3282.02,118180,4.68E-06,245640,645640,1956.88,542.132,4.69074,311.09,2004.34,532.868,4.71343,300.355,245640,2003.24,529.372,2.88128,294.817,2002.93,528.145,3.16522,293.706,100,744102
113562.35,2416.27,115978.63,24.3,21.7,672,5.76,2.88,,0.255241,0.07624,0.380163,35.9916,3.32482,24629.3,22808.8,57889.44,707974.4,668598,39376.4,2.63959,1845.75,1343.01,12060.3,40000,115874,0.0246668,0.0386559,72381,2940.03,110178,5.90E-06,172635,572635,2987.08,1011.39,3.15684,552.816,3056.87,994.898,3.84939,533.879,172635,3050.53,990.15,0.955234,526.157,3049.6,986.671,2.19068,523.509,100,317950
99813.36,0,99813.36,23.9,43.8,470,4.98,2.49,,2.01698,0.0395591,2.2557,26.8202,5.18269,14263.4,82792.2,37893.456,483830.6,457930,25900.6,2.35766,0.0495083,869.768,7894.47,40000,99712.1,0.00929695,2.01246,78750.1,2976.88,95004.1,7.37E-05,156473,556473,1559.45,380.83,4.95859,207.631,1586.58,375.956,4.0259,200.965,156473,1583.3,372.489,2.43826,195.84,1582.36,371.878,2.37137,195.097,100,616464
113562.35,20136.74,133699.09,32.2,36.4,638,7.64,3.82,,0.329696,0.0883025,0.358038,30.06,3.28136,29939.3,25837.9,68152.32,731705,690742,40963,2.78778,2415.69,1589.86,14198.4,40000,133595,0.0227408,0.0700671,69755.4,3776.25,136933,8.98E-06,190356,590356,3455.46,933.058,3.33043,510.399,3536.29,917.326,3.84277,492.485,190356,3531.74,912.467,1.204,484.867,3532.1,909.63,2.1016,482.599,100,416128
113562.35,79037.41,192599.77,37.1,15.7,532,8.8,4.4,,8.91E-06,0.0637236,2.12266,19.5183,3.00485,27602,16654.2,65206.56,568514.7,526814,41700.7,2.69787,3475.19,1518.73,13584.7,40000,192498,0.0144372,1.95275,54678.5,4058.67,143901,1.00E-06,249259,649259,2477.51,592.538,4.33296,343.06,2539.52,581.902,4.78673,330.818,249259,2540.33,579.404,2.30253,325.547,2548.95,577.489,2.73367,323.824,100,256014
113562.35,7968.84,121531.2,17.1,36.8,485,4.05,2.03,,0.982689,0.0393075,0.34486,26.2146,4.01334,15784.3,57317.1,40207.968,532247.7,503359,28888.7,2.41789,0.215992,924.03,8376.66,40000,121428,0.0122146,0.111464,79710.6,2483.76,85801.1,2.55E-05,178189,578189,1545.83,501.045,4.50821,282.267,1576.67,493.627,4.17609,273.092,178189,1572.99,489.522,2.42637,267.029,1572.3,488.585,2.53579,266.095,100,535649
113562.35,90290.05,203852.41,21.9,37,711,5.19,2.6,,3.52E-06,0.0580993,0.239422,24.0941,3.44098,29379,40080.5,63156,719283.7,670837,48446.7,2.84267,334.348,1469.34,13157.5,40000,203745,0.0213554,0.0337172,86086.3,2400.24,96208.1,1.00E-06,260506,660506,2268.8,874.79,4.53591,507.225,2328.58,859.663,5.10434,489.525,260506,2324.56,857.03,1.92317,483.47,2323.97,854.217,3.0524,481.383,100,528643
113562.35,86893.8,200456.15,31.9,23.6,585,7.56,3.78,,4.87E-06,0.0642251,0.271149,20.5538,3.08832,29157.2,19379.9,66994.56,607182.2,565314,41868.2,2.74323,2931.3,1561.88,13957.2,40000,200352,0.0163744,0.0932657,60004.4,3726.39,134421,1.00E-06,257113,657113,2502.04,671.423,4.39054,389.934,2568.71,659.344,4.91774,375.973,257113,2567.28,657.006,2.16597,370.583,2569.01,654.975,2.83817,368.921,100,291905
113562.35,92170.36,205732.72,30.6,34.1,720,7.26,3.63,,2.51E-06,0.0741212,0.276654,23.6627,3.24923,34757.2,24715.5,75400.32,741419.5,691769,49650.5,2.86858,2004.75,1765.85,15708.4,40000,205626,0.0224427,0.0656995,72421.2,3295.62,123471,1.00E-06,262387,662387,2890.81,919.326,4.20525,531.309,2968.66,903.038,4.86761,512.338,262387,2963.36,900.617,1.64372,506.44,2964.85,897.709,2.69374,504.146,100,392057
104391.2,0,104391.2,33.7,42.1,474,7.35,3.67,,1.4825,0.0519763,7.22846,26.6244,4.49232,17826.2,69631.5,44392.896,519185.3,492158,27027.3,2.57935,0.824576,1022.48,9248.52,40000,104292,0.0115139,6.98028,87127.9,3546.61,119499,5.43E-05,161053,561053,2042.84,472.33,4.14523,256.391,2081.95,465.466,3.6717,248.008,161053,2079.78,461.365,2.0569,242.223,2079.05,460.556,2.08558,241.377,100,806485
113562.35,69091.05,182653.4,12,25.2,679,2.85,1.42,,4.87E-06,0.0397767,0.252776,25.5731,3.21271,20428.7,41501.3,47303.952,647246.5,602976,44270.5,2.53508,0.12739,1091.22,9854.99,40000,182547,0.0194221,0.0385489,80145.6,1118.09,55983.1,1.00E-06,239308,639308,1554.02,795.485,4.94508,464.151,1595.64,782.118,5.31018,448.009,239308,1591.42,779.584,2.16784,442.043,1591.07,776.882,3.18004,439.932,100,280777
113562.35,26574.81,140137.17,18.7,45.3,497,4.43,2.22,,1.42998,0.0403564,0.338671,24.1729,5.01434,17454.1,75217,42786.72,621615.6,585909,35706.6,2.50421,0.0453961,984.644,8913.9,40000,140034,0.0125107,0.130642,80303.7,2492.64,87944.2,3.37E-05,196795,596795,1589.15,513.139,5.29992,280.894,1618.85,505.764,4.56209,271.476,196795,1614.94,501.255,2.902,265.126,1614.25,500.427,2.87994,264.164,100,553744
113562.35,3492.32,117054.68,27.5,16.3,518,6.52,3.26,,0.575141,0.0630747,0.419577,28.109,3.31801,19974.6,16056.2,51668.16,563222.5,533924,29298.5,2.44783,2979.91,1194.68,10764.2,40000,116953,0.0149686,0.155189,56149.7,3673.18,125248,1.79E-05,173714,573714,2468.77,614.649,3.72006,343.301,2524.48,604.595,3.84965,331.571,173714,2522.93,600.266,1.71518,324.904,2522.99,598.742,2.12254,323.643,100,210911
92978.06,0,92978.06,21.4,28.7,601,4.15,2.08,,0.487822,0.0480571,0.377181,32.951,3.30354,15117.3,14419.8,41082.24,470103.6,446106,23997.6,2.26458,1755.33,944.561,8558.8,40000,92874.8,0.0139279,0.0677444,60767.9,2719.54,91592.9,1.47E-05,149636,549636,1886.35,571.943,3.30696,327.479,1926.89,562.661,3.80238,317.107,149636,1923.22,558.785,1.43188,310.739,1922.28,557.114,2.06581,309.588,100,206051
76104.72,0,76104.72,31.8,44.7,563,5.05,2.53,,1.30803,0.0411203,4.1653,30.9527,4.21119,13009.4,79552.8,35864.256,371805.1,352755,19050.1,2.28775,0.0632075,822.306,7471.72,40000,76004.2,0.00849688,3.87457,76725.5,3095.87,95377.5,6.10E-05,132765,532765,1620.35,348.642,3.70381,201.055,1648.83,343.661,3.46034,195.129,132765,1645.83,340.568,1.919,190.484,1644.81,339.875,2.0019,189.845,100,622746
113562.35,67795.93,181358.29,18,16.9,645,4.27,2.13,,5.89E-06,0.0472679,0.234669,24.5304,3.12698,22732.1,32531.5,52181.28,621655,580201,41454,2.63563,543.252,1206.88,10871.1,40000,181253,0.0184317,0.0267435,78889.7,2095.12,83335.9,1.00E-06,238014,638014,1846.35,755.181,4.56067,440.054,1895.02,742.277,5.09264,424.844,238014,1891.77,739.819,2.00581,419.018,1890.72,737.268,3.08889,417.19,100,385115
113562.35,19539.41,133101.76,37.5,35.9,491,8.89,4.45,,0.682818,0.0630488,6.3769,24.0406,3.52636,22179,29931.1,54492,577909.1,545821,32088.1,2.61895,2223.16,1261.88,11352.5,40000,133002,0.0139622,6.15394,67736.4,3969.15,138122,2.19E-05,189763,589763,2464.29,573.334,3.97912,317.404,2518.16,564.008,3.91507,306.449,189763,2519.91,559.718,2.01259,300.07,2521.95,558.489,2.20459,298.909,100,476762
113562.35,55077.59,168639.94,22,23.9,556,5.22,2.61,,0.0795468,0.0468599,0.228904,22.8751,3.0721,20624.4,24303.7,50244.48,552574.8,516937,35637.8,2.52882,1628.48,1160.87,10467.6,40000,168536,0.0146482,0.0338775,66491.5,2833.96,100877,1.73E-06,225297,625297,1830.39,600.829,4.45167,351.103,1877.71,590.538,4.7728,339.014,225297,1875.26,587.746,2.26425,333.419,1874.4,585.929,2.96301,332.054,100,302563
113562.35,85671.03,199233.38,13.4,41.9,603,3.18,1.59,,0.0418476,0.0351871,0.192916,23.2826,3.93225,19589.2,53501.5,45662.016,644668.9,600599,44069.9,2.53219,0.0386424,1052.42,9512.92,40000,199128,0.0152675,0.0176117,76954.7,1434.94,61863.8,1.00E-06,255889,655889,1379.11,626.748,5.78433,364.739,1412.35,616.154,5.84101,352.08,255889,1408.88,612.659,3.52769,346.005,1407.48,610.7,4.35483,344.624,100,338608
110249.66,0,110249.66,25.9,26.6,619,5.96,2.98,,0.350468,0.0710236,0.368571,33.9331,3.27362,22096.4,20138.8,54208.8,632758.1,599010,33748.1,2.54801,2280.4,1255.14,11293.5,40000,110146,0.020625,0.0461832,65721.2,3202.34,115162,9.22E-06,166907,566907,2783.25,846.172,3.24337,465.395,2846.89,832.376,3.81192,449.652,166907,2841.98,827.728,1.1328,442.203,2840.95,824.999,2.11741,440.176,100,271242
113562.35,28909.53,142471.88,23,44.8,704,5.45,2.73,,0.447254,0.0725111,0.316808,31.6355,3.70961,28470.3,55982.8,61464.48,822190.1,775891,46299.1,2.86356,1.01513,1428.68,12805.1,40000,142366,0.0252472,0.0257607,92796.5,2604.69,103040,9.00E-06,199127,599127,2844.82,1035.67,3.58385,567.165,2908.59,1018.89,3.98879,547.946,199127,2902.48,1013.02,1.36316,539.349,2900.44,1009.89,2.53823,537.061,100,653305
113562.35,46886.66,160449.01,20.8,48.4,654,4.93,2.47,,0.700148,0.041856,5.22144,26.7084,4.20998,19632.5,59715.1,46360.176,800583.4,752870,47713.4,2.49582,0.0235849,1068.91,9658.37,40000,160346,0.0197172,4.98646,80311.3,1263.41,59329.2,1.07E-05,217107,617107,1641.43,809.153,4.85011,447.643,1676.99,796.728,4.36619,432.439,217107,1672.54,790.503,2.33886,423.953,1674.24,788.687,2.53397,422.079,100,310401
104374.59,0,104374.59,19,47.3,734,4.14,2.07,,0.749896,0.0659831,0.400455,40.0445,4.11902,22149.5,58930.8,50755.2,796536.6,756615,39921.6,2.64994,0.0670954,1173,10574,40000,104269,0.026002,0.0252284,87794.7,1987.76,82450.9,1.52E-05,161030,561030,2599.55,1066.8,3.21002,568.728,2649.47,1050.64,3.70675,550.407,161030,2641.73,1043.21,1.19068,540.474,2639.32,1040.08,2.37028,538.266,100,490386
104171.61,0,104171.61,26.6,27,607,5.79,2.89,,0.395584,0.06498,0.372321,33.2576,3.26165,19728.7,18787.2,50257.92,571486.7,541599,29887.7,2.45456,2347.15,1161.2,10470.4,40000,104069,0.0179566,0.0565133,62271.1,3237.24,112416,1.12E-05,160830,560830,2546.84,737.026,3.29015,409.247,2604.28,724.967,3.80229,395.571,160830,2600.1,720.563,1.23552,388.476,2599.2,718.265,2.06633,386.797,100,239178
113562.35,25843.98,139406.34,21,41.1,694,4.98,2.49,,0.355072,0.0669931,0.316281,31.8789,3.54828,26283.6,52566.7,57790.08,775040.7,730810,44230.7,2.7969,1.25793,1340.63,12039.6,40000,139300,0.0244558,0.0243546,91235.1,2407.46,96381.1,6.95E-06,196061,596061,2627.49,1002.97,3.59745,552.773,2687.46,986.704,4.06819,534.031,196061,2681.72,981.434,1.31402,525.89,2679.73,978.233,2.56327,523.583,100,599789
113562.35,68907.7,182470.06,19.3,47.8,545,4.58,2.29,,0.578601,0.0421046,0.216263,21.8311,4.55471,21251.5,70166.1,48761.28,668613.3,626398,42215.3,2.66226,0.0556495,1125.72,10158.6,40000,182366,0.0140997,0.0405554,81944.2,2364.87,89549.3,1.14E-05,239127,639127,1653.63,578.851,5.26174,325.302,1688.9,569.698,4.89847,314.282,239127,1685.03,565.134,3.25652,307.863,1684.19,563.99,3.47765,306.793,100,563991
113562.35,4282.56,117844.91,16.7,38.7,734,3.96,1.98,,0.37073,0.0657439,0.380501,39.0406,3.69875,23571.7,50819.1,53126.88,797649.6,753683,43966.6,2.67881,0.178975,1229.37,11068.1,40000,117739,0.0279652,0.0194812,89513.3,1798.21,78633.2,6.74E-06,174500,574500,2582.46,1146.53,3.24311,622.998,2639.22,1128.48,3.93281,602.229,174500,2632.31,1122.6,0.997328,593.384,2629.76,1118.61,2.60426,590.575,100,453237
113562.35,25722.49,139284.84,38.8,29.8,547,9.2,4.6,,0.297565,0.0777388,3.99756,25.1873,3.00235,26180.2,14975.1,63700.32,614407.1,577150,37257.1,2.63954,3717.99,1482.44,13270.9,40000,139184,0.0172812,3.75803,54406.9,4173.21,148016,9.33E-06,195945,595945,3031.8,709.492,3.58567,394.849,3101.2,697.362,3.97551,380.941,195945,3101.16,693.467,1.52083,374.382,3109.55,691.247,2.05291,372.468,100,233380
113562.35,83288.72,196851.07,16.5,21.1,546,3.91,1.96,,5.93E-06,0.0381354,0.187839,21.2468,3.19116,18782.6,34362.9,43622.016,556690.9,517421,39269.9,2.59609,324.894,1004.31,9087.92,40000,196747,0.0146582,0.025582,76918.4,2143.59,79731.5,1.00E-06,253508,653508,1490.27,600.969,5.34283,350.052,1528.92,590.558,5.75857,337.673,253508,1526.41,588.299,3.09255,332.41,1525.41,586.327,3.92562,330.974,100,410912
113562.35,76089.75,189652.11,13.5,28.8,500,3.2,1.6,,1.04E-05,0.030145,1.82678,19.9151,3.0776,15201.9,39254.6,35610.24,535556.3,495458,40098.3,2.52118,0.104155,816.371,7418.8,40000,189549,0.0138305,1.67446,76908.6,1360.07,58867.5,1.00E-06,246310,646310,1176.91,566.763,5.2574,326.197,1205.78,557.489,5.46615,314.902,246310,1202.5,554.923,3.17623,309.703,1205.8,553.221,3.53046,308.055,100,311055
113562.35,6300.98,119863.34,28.2,35.1,522,6.69,3.34,,0.656265,0.0664667,0.446646,27.6792,3.47103,21948.9,29381.8,53852.64,596810.3,565710,31100.3,2.59544,2087.46,1246.65,11219.3,40000,119761,0.0157239,0.185667,67867.9,3703.79,128880,2.02E-05,176522,576522,2602.4,645.664,3.721,355.913,2659.91,635.17,3.80242,343.721,176522,2658.46,630.47,1.73085,336.772,2658.67,628.955,2.0998,335.482,100,429954
113562.35,1282.8,114845.16,33,14.8,602,7.83,3.91,,0.346808,0.0909153,0.466081,32.4402,3.2039,26955,15793.6,64741.44,674036.2,637442,36594.2,2.65728,3451.16,1507.52,13487.8,40000,114742,0.0216901,0.149791,58202.1,3989.9,142376,1.07E-05,171503,571503,3557.19,890.119,3.10693,483.211,3637.89,875.249,3.696,466.358,171503,3633.6,870.435,1.06702,458.811,3636.61,867.605,1.89672,456.516,100,240770
92958.74,0,92958.74,12.5,23.8,636,2.43,1.21,,0.404558,0.0377678,0.350131,34.9741,3.29602,14004.9,19619.1,36740.88,483713,458362,25351,2.27657,283.465,842.797,7654.35,40000,92854,0.0159024,0.0274078,72991.4,1487.31,62142.1,9.74E-06,149615,549615,1485.94,652.357,3.17545,372.989,1516.47,642.193,3.97207,361.773,149615,1512.29,638.264,1.26382,355.014,1510.71,636.095,2.2589,353.691,100,281539
113562.35,5920.04,119482.39,28,41.4,649,6.64,3.32,,0.550813,0.0847279,0.370174,33.855,3.66136,28165,39617.6,62854.08,769964.8,729683,40281.8,2.8265,1015.96,1462.08,13094.6,40000,119378,0.0241453,0.0465804,84058.9,3362.07,123962,1.41E-05,176139,576139,3323.58,990.808,3.23593,533.128,3396.42,974.817,3.68703,515.013,176139,3390.51,968.658,1.2012,506.314,3389.12,965.813,2.1348,504.122,100,608709
113562.35,9498.76,123061.11,18.8,33.7,547,4.46,2.23,,0.519499,0.0467158,0.302771,28.7156,3.38802,17590,34458.2,44332.08,573488.6,542616,30872.6,2.4373,627.897,1021.05,9235.85,40000,122958,0.0154234,0.042693,75697,2539.21,88600.4,1.21E-05,179719,579719,1832.32,633.166,4.01547,358.675,1873.87,622.981,4.14647,346.651,179719,1869.78,618.636,1.8907,339.815,1868.63,616.938,2.47645,338.529,100,417469
113562.35,83102.44,196664.79,25.5,26.4,481,6.05,3.02,,9.52E-06,0.0469992,0.198775,18.8901,3.12309,20532.1,24688.4,48838.56,527166.2,490036,37130.2,2.62644,2159.53,1127.55,10174.7,40000,196563,0.0128414,0.0514991,62375.2,3505.7,118529,1.00E-06,253324,653324,1833.99,526.824,4.95571,302.305,1881.28,517.568,5.3009,291.44,253324,1880.12,515.143,3.08393,286.467,1879.97,513.654,3.57287,285.223,100,334906
113562.35,14159.06,127721.41,24.8,29.7,667,5.88,2.94,,0.205178,0.0734147,0.347666,32.8308,3.19849,25213.2,22972.9,58931.52,698601.4,658544,40057.4,2.65639,1880.47,1367.94,12277.4,40000,127617,0.0235299,0.0390479,71867.4,2983.05,111623,4.64E-06,184378,584378,2873.99,964.722,3.34628,533.007,2943.08,948.749,3.98098,514.575,184378,2937.37,944.473,1.07047,507.259,2936.59,941.196,2.25355,504.764,100,322893
113562.35,92435.25,205997.6,25.3,28,501,6,3,,6.28E-06,0.0473902,0.193167,18.8957,3.18077,21704.1,25488.7,50787.84,538853.1,500356,38497.1,2.66188,2037.8,1173.77,10580.8,40000,205895,0.0133427,0.0468556,63889.8,3392.65,116846,1.00E-06,262656,662656,1848.79,547.249,5.00333,316.271,1897.2,537.573,5.41012,304.94,262656,1895.84,535.292,3.07318,299.985,1895.61,533.709,3.63214,298.704,100,346337
113562.35,54930.54,168492.89,20.9,28,481,4.96,2.48,,0.120817,0.0417317,0.208035,20.9295,3.07398,17256.6,24371.3,42701.328,520349.7,486427,33922.7,2.49261,1505.49,982.633,8896.11,40000,168390,0.0127282,0.0389105,65790.3,3010.37,100395,2.46E-06,225151,625151,1631.88,522.301,4.85933,298.513,1672.25,513.473,5.01727,287.958,225151,1669.98,510.582,2.8801,282.609,1669.27,509.129,3.37047,281.431,100,328973
76935.64,0,76935.64,19.9,25.8,716,3.2,1.6,,0.320815,0.044538,0.408167,38.5901,3.31215,13851.7,14364.4,37610.256,422273.9,400130,22143.9,2.23573,1182.84,863.138,7835.47,40000,76831.8,0.0148348,0.0427746,64164.6,2158.41,77694.9,9.82E-06,133593,533593,1750.34,608.909,2.82402,349.428,1786.62,599.074,3.79623,339.005,133593,1782.77,595.599,0.999029,332.701,1781.52,593.394,1.98547,331.351,100,217558
113562.35,34863.14,148425.49,21.6,26.4,532,5.12,2.56,,0.288421,0.0459368,0.254489,24.3045,3.1584,18482,22467,46970.592,541122.4,508818,32304.4,2.42565,1720.16,1083.34,9785.54,40000,148323,0.013719,0.0428469,63837.3,2907.26,98704.1,6.79E-06,205084,605084,1796.6,563.081,4.44109,325.722,1841.02,553.656,4.5366,314.482,205084,1838.31,550.292,2.2977,308.587,1837.47,548.759,2.81927,307.382,100,267597
113562.35,4749.93,118312.29,27.8,23.6,625,6.59,3.3,,0.305052,0.0785156,0.365829,32.9676,3.22249,24851.2,19410.6,59509.92,672823.9,636103,36720.9,2.6253,2577.35,1381.8,12397.9,40000,118208,0.0220365,0.051349,65175.7,3425.34,124197,8.02E-06,174969,574969,3074.64,903.935,3.23479,495.521,3146.35,889.016,3.82328,478.454,174969,3141.2,884.387,1.09676,470.972,3140.63,881.46,2.10805,468.73,100,278662
113562.35,75501.35,189063.71,35,42.3,703,8.3,4.15,,0.0739375,0.0864465,0.295034,24.6278,3.47061,37798.8,30995.9,80589.6,808762.2,757363,51399.2,2.95596,1864.47,1892.72,16789.5,40000,188957,0.0231799,0.0681938,76275.1,3728.24,136418,1.74E-06,245718,645718,3375.69,950.866,3.90923,537.128,3461.42,933.94,4.40522,517.824,245718,3456.79,930.059,1.57259,510.967,3457.86,927.196,2.49504,508.645,100,528298
80852.26,0,80852.26,38.7,37.8,633,6.53,3.27,,0.535747,0.0644269,2.87733,34.162,3.39185,17465,32919.8,45804.816,445388.1,422725,22663.1,2.43572,1660.29,1055.8,9542.67,40000,80751.5,0.0131351,2.54642,67499.6,3743.12,120529,2.24E-05,137512,537512,2524.07,539.995,3.06796,303.002,2575.4,530.917,3.57613,293.196,137512,2574.7,527.026,1.27372,286.991,2577.08,525.404,1.78894,285.817,100,460500
113562.35,25078.29,138640.64,16,43.3,477,3.79,1.9,,1.61281,0.0344295,0.33286,23.7942,5.17104,15639.7,64896.3,39414.528,587338.5,553182,34156.5,2.41194,0.0356139,905.413,8211.36,40000,138538,0.0113271,0.132055,77152.4,2208.4,78788.2,3.86E-05,195299,595299,1357.7,464.167,5.53968,256.042,1381.46,457.852,4.72469,247.688,195299,1377.81,453.8,3.09436,241.818,1377.18,453.084,3.0411,240.943,100,483038
103636.88,0,103636.88,34.4,39.8,509,7.44,3.72,,1.04653,0.0610637,5.26577,28.2397,3.92871,19574.6,46507.6,48390.24,539108.3,511791,27317.3,2.6016,821.59,1116.93,10081.3,40000,103537,0.0132689,4.99804,80345.8,3755.08,126884,3.78E-05,160298,560298,2395.06,544.865,3.75863,296.941,2443.31,536.39,3.61292,287.044,160298,2442.47,531.843,1.82856,280.632,2442.55,530.756,1.9872,279.627,100,687997
113562.35,9136.88,122699.24,17.4,23.6,681,4.13,2.06,,0.213049,0.0589522,0.346956,35.0157,3.30042,21492.6,30394.4,50584.32,687505.6,648043,39462.6,2.57451,586.317,1168.95,10538.4,40000,122594,0.0236319,0.0242776,81173.2,2048.05,82421.6,4.07E-06,179355,579355,2310.38,968.807,3.46594,538.39,2365.38,953.094,4.10883,520.126,179355,2359.84,948.759,1.09097,512.647,2358.09,945.277,2.48494,510.149,100,363009
113562.35,86565.49,200127.84,12.2,32.4,551,2.89,1.45,,6.17E-06,0.0326071,0.567388,20.8547,3.2576,17132.1,42497.3,39808.896,573831.5,530621,43210.5,2.53283,0.0915748,914.665,8293.52,40000,200023,0.0148967,0.408227,76290.6,1336.53,59048.5,1.00E-06,256784,656784,1272.29,610.523,5.57002,354.866,1305.08,600.255,5.74532,342.331,256784,1301.32,597.762,3.28551,337.043,1304.28,595.87,3.7273,335.258,100,314893
113562.35,82414.07,195976.42,18.3,41.1,457,4.34,2.17,,0.14422,0.0361003,0.171346,19.6256,4.04555,17363,73427.6,39703.92,564485.3,524985,39500.3,2.6685,0.0863028,912.201,8271.65,40000,195874,0.0119688,0.0338049,80132.6,2582.53,89948.9,2.46E-06,252635,652635,1416.64,491.679,5.87484,274.712,1447.67,483.478,5.81023,264.994,252635,1444.77,479.946,4.25658,259.681,1444.01,478.75,4.56464,258.622,100,569613
113562.35,74263.37,187825.72,24.2,43.4,583,5.74,2.87,,0.122287,0.0543191,0.218554,22.0089,3.69159,26525.3,58041.2,57902.88,660923.9,617943,42980.9,2.85508,19.0921,1343.33,12063.1,40000,187721,0.0165176,0.0335043,88643.8,2926.6,109748,2.58E-06,244482,644482,2124.61,677.996,4.56482,386.689,2176.81,666.331,4.75204,373.252,244482,2173.77,662.58,2.47419,367.023,2172.77,660.705,3.12562,365.566,100,715986
113562.35,38969.06,152531.41,21.5,35.8,491,5.1,2.55,,0.462927,0.0431783,0.259744,22.4621,3.54798,18428.8,44098.2,44950.464,535848.1,503579,32269.1,2.55147,499.831,1035.63,9364.68,40000,152429,0.0122098,0.0691333,77490.1,3004.08,101068,1.13E-05,209190,609190,1690.88,501.165,4.76798,286.037,1730.14,493.044,4.59914,276.195,209190,1727.67,489.462,2.76493,270.515,1727.13,488.39,2.987,269.52,100,550098
113562.35,31300.31,144862.67,26.7,15.8,468,6.33,3.17,,0.471602,0.0499696,0.529757,22.0892,3.32051,18245.2,16832.5,47548.08,509049.7,478858,30191.7,2.41941,2823.53,1097,9905.85,40000,144761,0.0115701,0.33592,54338.6,3699.27,121037,1.38E-05,201522,601522,1951.68,474.943,4.51567,270.592,1997.03,467.166,4.37605,261.156,201522,1997.91,463.8,2.5318,255.682,1998.78,462.805,2.6732,254.691,100,215523
104220.82,0,104220.82,23.6,21.8,643,5.14,2.57,,0.333321,0.0624699,0.370499,35.1909,3.29612,19605.4,22001.4,49129.44,594310.2,562483,31827.2,2.46609,1739.33,1134.44,10235.3,40000,104117,0.0197312,0.0383449,68045,2822.85,100700,8.42E-06,160878,560878,2449.37,809.568,3.2483,448.83,2505,796.416,3.8599,433.885,160878,2500.13,791.981,1.11671,426.604,2498.79,789.249,2.15983,424.648,100,271907
113562.35,12057.71,125620.06,14.2,24.2,478,3.37,1.68,,0.73895,0.0352681,0.294856,25.2975,3.59933,14285.6,17130.5,37946.544,497116.5,469628,27488.5,2.28703,1098.97,871.012,7905.53,40000,125516,0.0118263,0.073043,65460.9,2256.1,80579.4,1.82E-05,182277,582277,1386.09,484.942,4.36677,278.576,1414.77,477.708,4.23919,269.694,182277,1411.42,474.027,2.4352,263.951,1410.72,473.051,2.63422,263.06,100,259228
89988.09,0,89988.09,12,16.9,735,2.25,1.13,,0.257008,0.0407099,1.21164,39.27,3.38826,14785.4,27230.7,37647.408,540169.9,508980,31189.9,2.30891,0.197816,864.008,7843.21,40000,89882.8,0.0200653,0.840545,76889.3,1005.89,50833.3,5.37E-06,146644,546644,1595.27,822.636,3.02635,458.478,1632.66,809.909,3.68009,443.989,146644,1624.31,805.632,0.923246,436.929,1628.4,802.612,1.78533,434.468,100,245728
113562.35,64809.13,178371.48,37.6,18.8,708,8.92,4.46,,3.44E-06,0.0935949,0.392921,25.7025,3.00745,37387.3,17576.7,82734.24,763529.5,713842,49687.5,2.85687,3222,1945.34,17236.3,40000,178265,0.0241593,0.149723,62498.4,3963.18,143703,1.00E-06,235026,635026,3652.25,990.304,3.62642,560.758,3746.76,972.568,4.37714,540.325,235026,3738.08,969.675,1.22498,534.073,3743.8,966.374,2.24315,531.326,100,296274
113562.35,14090.89,127653.25,33.8,34.2,685,8.01,4.01,,0.234285,0.0997848,0.413401,33.2904,3.25634,31976.2,20409.5,72620.64,771580.4,727647,43933.4,2.79025,2876.23,1698.19,15129.3,40000,127548,0.0261094,0.089588,66335.7,3834.87,139273,6.35E-06,184309,584309,3905.07,1070.86,3.06955,581.787,3996.88,1052.71,3.7702,561.132,184309,3988.92,1047.92,0.933647,553.449,3991.39,1044.38,1.99532,550.535,100,333466
113562.35,44428.61,157990.96,19.9,26.9,706,4.72,2.36,,0.0019421,0.0468486,4.55245,28.6157,3.10873,21173.9,44505,49092.96,687263.9,639898,47365.9,2.55999,0.23785,1133.58,10227.7,40000,157887,0.0225577,4.29462,84455,1338.65,63342,1.00E-06,214648,614648,1828.11,923.896,4.15552,526.809,1875.79,908.786,4.48162,508.591,214648,1866.63,905.586,1.46954,502.158,1873.95,902.307,2.30027,499.22,100,333211
92336.7,0,92336.7,26.3,44.1,727,5.07,2.54,,0.516606,0.0703678,0.415953,39.2557,3.74881,21756.9,58729.5,50372.64,644476.7,611258,33218.7,2.69164,0.965944,1163.92,10494.3,40000,92232.7,0.0222408,0.0408493,89223.1,2744.32,102064,1.36E-05,148994,548994,2765.93,912.662,2.94677,489.79,2822.5,898.269,3.64283,473.889,148994,2816.33,892.554,0.997651,465.591,2814.71,889.631,2.06045,463.499,100,653442
113562.35,88367.39,201929.75,32.8,30.1,500,7.78,3.89,,7.97E-06,0.0560425,0.930298,18.3715,3.13888,25158,18149.1,59773.92,535177.7,495089,40088.7,2.67112,3231.61,1388.12,12452.9,40000,201828,0.0128758,0.778405,54707.4,3972.75,138590,1.00E-06,258589,658589,2178.81,528.443,4.63537,306.944,2233.82,518.977,5.01816,295.991,258589,2235.5,516.61,2.74277,291.046,2241.7,515.03,3.07768,289.571,100,267423
113562.35,26685.53,140247.88,19.2,36.9,738,4.55,2.28,,0.175548,0.0667249,0.333531,33.4506,3.39996,26260.9,42110.4,57799.2,775992.3,729816,46176.3,2.76666,85.11,1340.85,12041.5,40000,140141,0.0264285,0.0264521,90113.4,2126.97,88370.4,3.18E-06,196902,596902,2614,1083.15,3.53226,600.51,2676.66,1065.37,4.1687,579.853,196902,2670.46,1060.89,1.09926,572.207,2668.99,1057.14,2.53223,569.417,100,513596
88244.66,0,88244.66,34.3,28.3,730,6.32,3.16,,0.2428,0.0799757,0.469265,39.1,3.33599,21331.5,16855.9,53490.72,563930,533164,30766,2.51056,2765.56,1238.03,11143.9,40000,88141.8,0.0206693,0.0885882,60194.8,3485.66,121899,7.67E-06,144903,544903,3134.44,848.239,2.78553,461.004,3204.16,834.072,3.6545,445.409,144903,3197.56,829.918,0.794694,438.433,3199.03,826.774,1.84365,436.045,100,224994
113562.35,67867.16,181429.51,36.1,24.3,527,8.56,4.28,,0.00317026,0.064076,1.95438,20.1646,2.99433,26599,16496.5,63416.16,563619.9,523482,40137.9,2.67572,3478.49,1475.6,13211.7,40000,181328,0.014479,1.7762,54358.3,4051.1,144162,1.00E-06,238089,638089,2492.3,594.318,4.22349,342.192,2553.9,583.731,4.64626,330.012,238089,2554.79,581.061,2.19189,324.611,2563.04,579.162,2.61689,322.896,100,251188
79308.07,0,79308.07,22.3,34.6,506,3.69,1.85,,1.05822,0.0364763,1.21569,28.2319,3.78827,11356.9,24669,31772.256,346907.3,328674,18233.3,2.23699,763.162,726.904,6619.22,40000,79206.3,0.0082472,0.954831,67481.9,2945.35,94240.1,4.49E-05,135967,535967,1437.17,338.213,3.62851,195.096,1462.3,333.395,3.55348,189.445,135967,1459.8,330.57,1.99362,185.008,1459.05,329.888,2.09411,184.394,100,450687
113003.07,0,113003.07,21.9,39.5,534,5.17,2.58,,0.86398,0.0552216,0.368038,29.7612,3.83231,19643.1,58556.3,47197.392,610513.7,579503,31010.7,2.60883,2.4689,1088.7,9832.79,40000,112900,0.0160359,0.0910648,86765.8,2935.22,103805,2.30E-05,169661,569661,2169.52,658.327,3.82778,361.109,2214.45,648.111,3.80599,349.14,169661,2209.81,642.895,1.82663,341.79,2208.86,641.437,2.1781,340.556,100,673028
113562.35,26475.65,140038.01,12.9,45.4,483,3.06,1.53,,1.94391,0.0309446,0.297893,24.1822,5.71095,15191.2,50642.3,37721.472,621899.6,585493,36406.6,2.41656,0.0211688,865.742,7858.64,40000,139933,0.0115282,0.0979023,77626.8,1732.65,67878,4.22E-05,196694,596694,1224.09,472.235,5.95781,256.809,1242.49,466.119,5.00877,248.527,196694,1238.45,461.852,3.35132,242.421,1237.78,461.128,3.28424,241.521,100,389898
113562.35,22217.81,135780.17,17.3,31.6,716,4.1,2.05,,0.108546,0.0602739,0.334375,33.4718,3.23796,23419.7,32210.1,53462.88,716399.2,673237,43162.2,2.64737,410.098,1237.36,11138.1,40000,135674,0.0249055,0.0277745,84121.1,1945.04,81389.8,1.93E-06,192435,592435,2359.82,1020.55,3.57817,570.248,2417.99,1003.76,4.2566,550.612,192435,2412.09,999.899,1.08649,543.456,2410.96,996.221,2.50386,540.716,100,389621
91078.18,0,91078.18,34,26.7,739,6.47,3.23,,0.227617,0.0844561,0.472719,39.5695,3.36445,22786.6,17415.3,55992,599941.3,566845,33096.3,2.56166,2754.38,1297.66,11665,40000,90974.9,0.0223605,0.0869757,61809.2,3483.93,123761,6.90E-06,147736,547736,3309.87,917.426,2.75941,495.521,3384,902.145,3.64881,478.601,147736,3376.33,897.832,0.756406,471.448,3378.24,894.421,1.8557,468.798,100,240168
105692.17,0,105692.17,22.3,19.8,679,4.92,2.46,,0.276125,0.0653686,0.382753,37.0695,3.3504,20825.9,24275.8,50714.4,638888,603841,35047,2.52492,1421.58,1172.03,10565.5,40000,105588,0.0223625,0.0329846,72808.7,2613.61,96924.8,6.40E-06,162349,562349,2562.96,917.152,3.16218,504.612,2621.79,902.303,3.87014,487.684,162349,2616.15,897.752,0.9782,480.176,2614.74,894.499,2.21319,477.812,100,305333
102811.93,0,102811.93,33,26,588,7.08,3.54,,0.41488,0.0771015,0.549245,32.024,3.20617,21864.5,14872.6,55460.16,567914.8,537969,29945.8,2.51351,3348.01,1284.97,11554.2,40000,102710,0.0175206,0.238917,55095.1,3885.6,134689,1.41E-05,159471,559471,3017.04,719.393,3.17922,395.021,3083.43,707.431,3.69042,381.592,159471,3081.44,703.034,1.19874,374.604,3084.06,700.825,1.86378,372.873,100,206288
113562.35,59267.62,172829.97,16,20.7,542,3.79,1.9,,0.0167618,0.0308336,3.43744,22.0556,3.04624,15588.3,38456.6,38278.896,544268.8,505398,38870.8,2.4016,0.147256,878.795,7974.77,40000,172727,0.0145011,3.25655,75446.4,1315.47,56591.5,1.00E-06,229488,629488,1202.23,594.366,4.9261,346.236,1233.35,584.62,5.06709,334.367,229488,1229.76,581.888,2.6322,328.89,1233.34,580.045,3.03057,327.148,100,295342
113562.35,73747.44,187309.8,34.6,33.5,727,8.2,4.1,,2.99E-06,0.0867288,0.331364,25.4031,3.10648,36761.2,20751.4,80358.72,770445.6,720213,50232.6,2.87105,2650.58,1887.05,16741.4,40000,187203,0.0242153,0.0954769,67690.7,3661.73,134703,1.00E-06,243964,643964,3384.14,992.274,3.80496,565.468,3473.19,974.632,4.52259,545.041,243964,3465.78,971.84,1.32228,538.833,3469.15,968.612,2.38637,536.201,100,344308
113562.35,29974.67,143537.02,23.4,40.5,559,5.55,2.77,,0.540366,0.0565675,0.280452,25.6718,3.58744,23021.4,53877.3,52679.52,643609.2,607325,36284.2,2.73712,149.285,1218.73,10974.9,40000,143433,0.0166502,0.0495007,87004.1,2993.3,109404,1.29E-05,200194,600194,2217.3,683.513,4.1131,380.786,2267.62,672.377,4.15685,367.778,200194,2263.72,667.684,2.02709,360.746,2262.7,666.007,2.53367,359.392,100,684920
113562.35,54773.8,168336.16,24.5,22.8,654,5.81,2.9,,0.000580451,0.0622531,0.269754,25.7491,3.03892,26270.9,24940.4,60173.28,657341.4,615330,42011.4,2.69882,1674.01,1397.7,12536.1,40000,168231,0.0202998,0.039308,72203.6,2886.01,108892,1.00E-06,224992,624992,2431.37,831.901,4.02506,475.681,2494.61,817.61,4.6203,459.022,224992,2490.51,814.752,1.56249,452.864,2490.13,811.994,2.62312,450.78,100,347562
113562.35,49924.61,163486.97,35,41.8,450,8.3,4.15,,0.776751,0.0481888,5.61286,19.4781,4.32031,21623.1,57054.5,50407.2,554190.1,519415,34775.1,2.74856,282.81,1164.74,10501.5,40000,163388,0.0110855,5.4467,85898.1,3666.29,127815,2.32E-05,220149,620149,1884.22,454.897,4.70571,255.171,1925.05,447.726,4.31234,246.479,220149,1926.8,444.148,2.7762,241.197,1927.55,443.422,2.74814,240.343,100,812724
113562.35,25446.56,139008.91,17,33,461,4.03,2.02,,0.642007,0.0380707,0.275539,22.8666,3.58541,15456.8,29523.6,39209.328,507947.2,478424,29523.2,2.42938,711.015,900.601,8168.61,40000,138906,0.0115711,0.0806394,72288.7,2704.47,91850,1.54E-05,195667,595667,1494.22,474.609,4.689,268.626,1526.32,467.35,4.47374,259.661,195667,1523.41,463.776,2.73228,254.076,1522.83,462.846,2.88146,253.168,100,432619
96627.83,0,96627.83,16.8,33,516,3.39,1.69,,0.949969,0.0363575,0.437043,28.8626,3.7771,12921.5,21501.7,36074.832,431066.5,408604,22462.5,2.19079,823.891,827.227,7515.59,40000,96525.3,0.0106834,0.172295,64954,2408.36,81329.3,3.07E-05,153286,553286,1431.21,438.179,3.73501,254.222,1458.25,431.744,3.7501,246.643,153286,1454.97,428.227,2.00876,241.255,1454.3,427.336,2.1849,240.477,100,333334
113562.35,73872.67,187435.02,24.3,41.1,592,5.76,2.88,,0.0988795,0.054851,0.221417,22.2723,3.54901,26488.8,50345.8,58200.96,653203.2,610545,42658.2,2.83347,252.788,1350.45,12125.2,40000,187330,0.0168171,0.0331952,86170.1,2932.16,109739,2.07E-06,244091,644091,2144.34,690.091,4.53718,395.166,2198,678.169,4.79234,381.391,244091,2195.02,674.671,2.369,375.252,2194.04,672.683,3.09231,373.731,100,664218
113562.35,2821.55,116383.91,38.8,33,722,9.2,4.6,,0.202484,0.123775,0.612214,37.8181,3.36545,35930.6,15738.6,81167.52,831062.2,782808,48254.2,2.82107,3585.84,1906.88,16909.9,40000,116279,0.030128,0.235051,61099.4,4189.51,150252,6.03E-06,173040,573040,4846.57,1235.83,2.72292,660.778,4956.72,1214.72,3.60582,636.927,173040,4940.77,1209.59,0.706821,628.941,4950.99,1205.12,1.82841,625.082,100,269327
113562.35,33292.89,146855.25,23.8,40.4,733,5.64,2.82,,0.244455,0.0757076,0.323897,31.8464,3.48585,29728.4,41444.9,64189.92,810862.7,763202,47660.7,2.86082,396.89,1494.23,13372.9,40000,146749,0.0263336,0.0294584,89446.6,2677.83,105087,4.86E-06,203510,603510,2965.46,1079.66,3.53345,596.188,3035.88,1061.78,4.08385,575.57,203510,3029.79,1056.86,1.18498,567.666,3028.3,1053.34,2.48472,565.019,100,582995
113562.35,22047.09,135609.44,37.1,25.3,665,8.8,4.4,,0.164906,0.102211,0.505548,30.5873,3.06924,33241.1,15855.9,76164.96,746222.3,701609,44613.3,2.78183,3564.71,1784.5,15867.7,40000,135505,0.0246553,0.206502,59310.1,4124.15,148236,4.76E-06,192266,592266,3994.84,1011.42,3.13968,554.022,4089.77,993.857,3.84634,534.024,192266,4081.29,989.693,0.979429,526.88,4088.43,986.214,1.94092,523.947,100,260928
113562.35,85986.8,199549.16,14.6,23.6,646,3.46,1.73,,3.61E-06,0.0367172,1.11623,22.9147,3.22958,20221.9,44531.8,46896.48,608278.3,562588,45690.3,2.5423,0.201436,1081.59,9770.1,40000,199444,0.0171252,0.929162,78953.7,1298.73,59739.5,1.00E-06,256205,656205,1430.17,701.399,5.2849,414.998,1469,689.586,5.47818,400.559,256205,1463.95,687.319,2.63522,395.128,1468.69,685.009,3.23122,393.03,100,315074
113562.35,66993.06,180555.41,29.9,31.4,554,7.09,3.55,,0.000122703,0.060568,0.265164,21.2767,3.00981,25786.2,19206.1,60955.2,575396.5,537155,38241.5,2.66825,2867.02,1416.46,12699,40000,180452,0.0153202,0.0792738,59449.4,3665.38,130989,1.00E-06,237213,637213,2361.25,628.445,4.28983,362.806,2422.75,617.312,4.72464,349.925,237213,2421.79,614.678,2.14359,344.425,2422.72,612.809,2.74718,342.888,100,279219
113562.35,94084.76,207647.11,24.8,22,660,5.88,2.94,,2.83E-06,0.0571395,0.231575,22.4433,3.23301,28239.3,26354.2,63055.2,649836.6,605151,44685.6,2.75744,1542.92,1466.92,13136.5,40000,207541,0.0187915,0.0423947,72625.7,2838.73,107859,1.00E-06,264302,664302,2228.4,769.742,4.70676,449.635,2288.96,756.223,5.25899,433.726,264302,2285.68,754.107,2.15944,428.207,2285.58,751.659,3.13109,426.356,100,368745
113562.35,63339.12,176901.47,20.9,25.7,486,4.96,2.48,,0.0348855,0.0416596,0.198427,20.5367,3.05363,17691,26628,43094.832,524204.8,488944,35260.8,2.52843,1384.77,991.897,8978.09,40000,176799,0.0130091,0.0356266,67306,2973.86,99860.8,1.00E-06,233560,633560,1628.26,533.744,4.95814,305.878,1669.31,524.58,5.21125,294.99,233560,1667.09,521.937,2.96692,289.778,1666.38,520.364,3.52582,288.525,100,349914
113562.35,82664.75,196227.11,16.4,39.9,547,3.89,1.94,,0.0170024,0.0368577,0.185161,21.5818,3.74905,19209.7,63781.7,44412.528,596227.7,555058,41169.7,2.6009,0.0722309,1022.94,9252.61,40000,196123,0.014173,0.0223904,79158.9,1977.83,76158,1.00E-06,252884,652884,1443.94,581.711,5.47104,335.906,1478.52,571.853,5.62816,324.277,252884,1475.45,568.645,3.43734,318.614,1474.31,566.92,4.10968,317.331,100,454332
113562.35,3423.1,116985.45,29.4,23.9,479,6.97,3.49,,0.779514,0.05681,2.36936,26.3143,3.54603,17944.8,14157.8,48304.8,522455.8,494936,27519.8,2.35889,3108.39,1114.91,10063.5,40000,116885,0.0124635,2.1245,52776,3799.4,124642,2.64E-05,173646,573646,2222.62,511.743,4.0242,287.568,2271.03,503.596,3.87402,277.788,173646,2271.6,499.601,2.02349,271.746,2272.4,498.539,2.18513,270.742,100,181920
113562.35,16088.97,129651.32,35,48.9,497,8.3,4.15,,1.55017,0.0663241,5.63106,24.6652,4.83357,24663.1,70255.5,55604.16,685133,648406,36727,2.85795,6.81573,1288.4,11584.2,40000,129551,0.0153165,5.39985,93267.8,3751.79,134898,4.82E-05,186312,586312,2602.96,628.712,4.12294,332.19,2654.22,619.137,3.66281,320.918,186312,2653.19,613.699,2.0186,313.79,2652.96,612.66,2.06276,312.709,100,924280
76524.5,0,76524.5,18.2,38,646,2.91,1.45,,0.609749,0.0355237,0.406823,35.1349,3.49964,12589.4,44507.2,34173.744,394854.7,374979,19875.7,2.24055,0.11126,782.843,7119.53,40000,76421,0.0118476,0.0778785,73659.3,1928.25,70786,2.00E-05,133182,533182,1399.74,486.499,3.04105,283.263,1425.59,478.902,3.70906,275.172,133182,1421.89,475.286,1.46008,269.252,1420.95,473.905,2.02065,268.381,100,421190
113562.35,42160.71,155723.07,32.3,48.5,476,7.66,3.83,,1.22278,0.0559338,3.66537,20.8226,4.88928,24019.1,76773.6,54051.36,645290.6,606909,38381.6,2.84542,0.622292,1251.38,11260.7,40000,155622,0.0131322,3.48068,90692.1,3605.27,130041,3.56E-05,212383,612383,2191.7,538.961,4.58898,291.95,2236.51,530.632,4.07268,282,212383,2237.1,526.128,2.49097,275.82,2237.35,525.289,2.47142,274.87,100,889733
113562.35,17673.42,131235.78,33.9,47.4,695,8.04,4.02,,0.626364,0.1032,0.378949,33.0272,3.86056,35185.6,38033,75434.88,885118.8,838317,46801.8,2.96065,1365.18,1766.69,15715.6,40000,131130,0.0269173,0.0588448,83456.2,3786.86,137931,1.68E-05,187891,587891,4045.88,1104.9,3.21282,591.22,4134.76,1086.65,3.62407,570.74,187891,4128.92,1079.7,1.20873,561.377,4127.98,1076.69,2.09179,558.952,100,645780
113562.35,12888.98,126451.33,23.5,27.2,514,5.57,2.79,,0.53903,0.0510303,0.32396,26.476,3.32924,17849.1,18715.9,46808.784,539619.8,510359,29260.8,2.37613,2252.42,1079.52,9751.83,40000,126349,0.0136264,0.0832442,59554.8,3233.4,107454,1.48E-05,183110,583110,1998.32,559.436,4.1155,318.188,2044.62,550.332,4.11864,307.335,183110,2041.83,546.389,2.05789,301.081,2041.21,545.055,2.42038,299.962,100,224877
113562.35,11246.78,124809.13,29.9,39.1,454,7.09,3.55,,1.23607,0.0509976,4.26954,23.9489,4.33328,18967.4,52378.4,46590.672,543700.4,513800,29900.4,2.60423,397.138,1074.36,9706.39,40000,124709,0.0115381,4.05221,83154.5,3603.82,120978,4.06E-05,181470,581470,1999.69,473.356,4.50185,260.165,2040.68,466.268,3.98606,251.371,181470,2040.11,462.308,2.348,245.626,2039.9,461.525,2.35035,244.757,100,731324
113562.35,53830.16,167392.52,33.7,21.1,751,7.99,4,,3.43E-06,0.0926329,0.368171,28.6007,3.07737,36066,19708.7,79246.08,795233.2,744729,50504.2,2.85246,2647.11,1859.8,16509.6,40000,167286,0.0266931,0.097105,68510.3,3586,132553,1.00E-06,224047,624047,3617.6,1093.71,3.48693,614.681,3710.76,1074.57,4.27971,592.54,224047,3701.13,1071.41,1.05037,585.984,3705.32,1067.72,2.21265,582.934,100,325103
113562.35,65485.94,179048.29,29.9,14.8,687,7.09,3.55,,4.17E-06,0.0746507,0.292877,25.2796,3.0461,31433.7,21695.7,70322.88,708050.8,662271,45779.8,2.79085,2328.04,1642.42,14650.6,40000,178942,0.0221189,0.0622273,68717,3350.54,124649,1.00E-06,235703,635703,2913.46,906.32,3.90068,517.061,2990.1,890.461,4.56612,498.636,235703,2984.82,887.706,1.43216,492.51,2986.03,884.755,2.48048,490.18,100,333359
112333.2,0,112333.2,14.1,15.4,655,3.31,1.65,,0.297974,0.0499121,0.352958,36.3574,3.37577,18262,32186.8,44566.08,644772.8,609140,35632.8,2.45313,162.529,1026.56,9284.6,40000,112228,0.0218044,0.0197589,81513.1,1634.76,67879.6,5.66E-06,168989,568989,1958.89,894.211,3.48261,499.018,2003.88,879.974,4.10909,482.522,168989,1998.64,875.421,1.16147,474.884,1996.48,872.176,2.56307,472.704,100,340456
113562.35,81554.41,195116.76,17.5,15.3,658,4.15,2.07,,3.55E-06,0.0386444,2.4671,23.4215,3.2108,20710.5,45637.2,47842.896,624742.5,578148,46594.5,2.56013,0.212431,1103.97,9967.27,40000,195012,0.0181131,2.2722,80656,1337.93,61641.1,1.00E-06,251773,651773,1505.52,741.765,5.09039,435.657,1546.02,729.347,5.30457,420.503,251773,1540.23,727.002,2.40497,414.948,1545.77,724.524,3.04385,412.705,100,326838
113562.35,19417.83,132980.19,30.2,46,486,7.16,3.58,,1.32783,0.0606719,2.66812,23.8393,4.57956,23314.7,68987.6,53200.32,638602.5,603559,35043.5,2.81146,4.90352,1231.12,11083.4,40000,132879,0.0140585,2.44825,91192.6,3634.51,129501,4.10E-05,189640,589640,2379.37,577.043,4.27082,309.854,2427.42,568.198,3.82204,299.312,189640,2426.9,563.306,2.16462,292.668,2426.88,562.342,2.19916,291.645,100,882846
113562.35,85116.55,198678.9,38.4,30.1,463,9.11,4.55,,6.32E-05,0.0533338,4.10236,17.6446,3.12581,22973,17875.3,55560.96,515843.2,476912,38931.2,2.63896,3315.86,1287.38,11575.2,40000,198580,0.0120578,3.95912,53983,4134.42,141667,1.00E-06,255341,655341,2073.86,494.949,4.6359,284.581,2124.52,486.199,4.98365,274.446,255341,2126.73,483.749,2.89891,269.609,2133.35,482.311,3.15072,268.215,100,275102
98718.14,0,98718.14,14.3,24.2,590,2.95,1.47,,0.488904,0.0395819,0.338231,32.6542,3.31633,14210,17553.5,38140.032,493683.8,468137,25546.8,2.24144,732.703,875.544,7945.84,40000,98613.8,0.0148997,0.0374441,68289.8,1891.41,69321.8,1.21E-05,155375,555375,1556.12,611.435,3.39165,350.151,1588.69,601.848,3.94403,339.343,155375,1584.57,597.808,1.48815,332.688,1583.28,595.986,2.24586,331.493,100,243022
113562.35,34931.12,148493.47,27.9,25.4,592,6.62,3.31,,0.182844,0.0667014,0.289116,26.0027,3.01762,24904.6,19972.4,59326.08,624792.6,587519,37273.6,2.63628,2571.07,1377.4,12359.6,40000,148390,0.0182969,0.0503717,63326,3436.04,124175,4.59E-06,205151,605151,2606.73,750.53,3.80114,423.846,2671.59,737.722,4.23365,409.005,205151,2668.47,734.197,1.56558,402.576,2668.06,731.876,2.39376,400.788,100,283622
113562.35,3887.56,117449.91,12,44.2,595,2.85,1.42,,1.22838,0.0380898,1.91578,31.7507,4.46222,15957.8,41411.7,39477.408,727070.1,690111,36959.1,2.37522,0.0193625,906.888,8224.46,40000,117345,0.0184197,1.62489,79253.2,1045.87,51931.1,2.20E-05,174106,574106,1499.4,755.683,4.41451,406.848,1529.33,744.96,3.85273,393.508,174106,1523.71,738.276,1.98656,384.764,1523.59,736.786,2.12057,383.243,100,251319
113562.35,61824.08,175386.43,38.7,31.5,477,9.18,4.59,,0.120839,0.0539037,5.18879,19.3987,3.14254,22329.2,17672.2,55447.68,517565.1,481926,35639.1,2.5724,3231.65,1284.67,11551.6,40000,175287,0.012,5.02301,54672.8,3998.15,138619,3.51E-06,232048,632048,2097.7,492.686,4.46575,284.188,2148.19,484.15,4.61895,274.188,232048,2151.01,481.299,2.6149,269.062,2156.15,480,2.82376,267.798,100,267930
113562.35,35488.83,149051.19,15.4,26.7,661,3.65,1.83,,0.0873022,0.0418133,2.34613,28.4858,3.11053,18778.5,43419.7,44972.208,644355.4,601232,43123.4,2.46679,0.206184,1036.14,9369.21,40000,148946,0.0201417,2.09059,81129.2,1265.79,58458.9,1.38E-06,205707,605707,1631.7,825.431,4.29189,471.963,1674.13,811.973,4.46734,455.654,205707,1666.77,808.538,1.64548,449.159,1672.53,805.67,2.34771,446.573,100,299658
113562.35,15620.88,129183.24,30.2,25.8,716,7.16,3.58,,0.145231,0.0927944,0.401148,34.3873,3.22699,30557.3,19943.7,69387.36,771157.2,726041,45116.2,2.76079,2518.85,1619.75,14455.7,40000,129078,0.0272571,0.070074,69118,3438.78,127372,3.51E-06,185839,585839,3631.04,1117.32,3.09093,610.559,3718.63,1098.5,3.86092,588.965,185839,3709.67,1094.14,0.864305,581.541,3711.78,1090.28,2.06211,578.388,100,310845
113562.35,64460.67,178023.02,37.3,44.3,480,8.84,4.42,,0.498203,0.0548477,5.07008,19.2595,4.15636,25244.8,53676.7,56735.04,602813.9,563811,39002.9,2.85354,516.478,1315.41,11819.8,40000,177923,0.0125696,4.9059,85707.7,3796.97,135109,1.41E-05,234684,634684,2141.25,516.266,4.65562,289.017,2188.84,507.687,4.42389,278.957,234684,2191.75,503.751,2.79221,273.23,2193.91,502.785,2.81863,272.168,100,818537
113562.35,50736.4,164298.75,36.4,32.5,552,8.63,4.32,,0.154601,0.0728916,1.72857,22.3229,2.99945,27955,18454.9,66034.08,613366,572744,40622,2.70705,3376.9,1538.69,13757.1,40000,164196,0.016498,1.52268,57320.9,4101.59,145963,4.51E-06,220957,620957,2838.85,677.26,3.91486,383.121,2906.94,665.376,4.29651,369.448,220957,2907.12,662.068,1.80522,363.408,2915.66,659.918,2.30985,361.513,100,290644
113562.35,60404.78,173967.13,22.7,42.1,669,5.38,2.69,,0.24395,0.0428899,5.56649,25.4839,3.63682,20920.4,59458.8,48471.36,742785.1,693310,49475.1,2.5578,0.0411323,1118.85,10098.2,40000,173864,0.0202134,5.34445,82238.6,1336.78,63312.3,3.64E-06,230625,630625,1676.82,828.83,4.65355,469.925,1716.77,815.528,4.56448,453.851,230625,1711.24,810.933,2.14024,446.593,1715.6,808.535,2.59389,444.294,100,338739
113562.35,66407.21,179969.57,32.7,15.4,660,7.75,3.88,,5.90E-06,0.0774923,0.303059,24.2581,3.00503,32126.3,19558.4,72410.4,691606.3,646751,44855.3,2.79135,2812.37,1693.09,15085.5,40000,179864,0.0210091,0.0806029,64113.8,3659.09,133936,1.00E-06,236625,636625,3023.32,861.137,3.88652,491.12,3102.51,845.886,4.53819,473.494,236625,3097.74,843.134,1.49416,467.455,3099.69,840.365,2.44015,465.234,100,307229
113562.35,54092.14,167654.49,13.7,46.9,449,3.25,1.62,,1.41976,0.0308586,0.231661,20.2717,5.87421,15109.7,55354,36463.344,622038.9,582031,40007.9,2.48534,0.0224853,836.307,7596.53,40000,167551,0.0110697,0.0755728,75129.8,1949.16,72898.9,2.72E-05,224312,624312,1219.41,453.597,5.8717,246.238,1238.47,447.434,5.1202,238.259,224312,1234.91,443.458,3.66945,232.677,1234.34,442.788,3.61946,231.855,100,437779
113562.35,61270.68,174833.03,16.8,29,746,3.98,1.99,,3.33E-06,0.0499298,1.94291,27.6485,3.16794,23817,42812.6,53302.56,724472.1,673231,51241.1,2.65035,0.233303,1233.55,11104.7,40000,174727,0.0236927,1.69636,85630.6,1332.41,65183.8,1.00E-06,231488,631488,1947.77,970.034,4.33231,556.623,1999.18,954.008,4.66568,537.209,231488,1989.52,951.103,1.54267,530.938,1997.19,947.71,2.4264,527.902,100,346182
91051.56,0,91051.56,35.3,43.7,729,6.71,3.36,,0.502157,0.0902738,0.466855,39.0684,3.70898,25411.9,39664.1,58409.76,660810.9,626843,33967.9,2.76652,1219.73,1355.45,12168.7,40000,90948.1,0.0228481,0.0847827,80621.2,3589.59,128599,1.59E-05,147709,547709,3543.28,937.86,2.80376,496.733,3616.99,922.662,3.51548,480.085,147709,3610.86,916.9,0.912042,471.827,3610.95,913.925,1.85443,469.555,100,607476
