WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,1363.32,114925.68,26.3,40.3,524,6.24,3.12,,0.926914,0.0652367,0.452315,28.7911,3.88153,22208.6,49068.8,52339.2,630287.2,598396,31891.2,2.70092,609.846,1210.63,10904,40000,114823,0.0162541,0.180461,83975.1,3483.94,122685,2.77E-05,171584,571584,2559.74,667.406,3.75828,361.712,2613.38,656.907,3.69484,349.487,171584,2609.98,651.569,1.78236,342.108,2609.47,650.163,2.06385,340.863,100,695288
113562.35,61302.99,174865.34,30.9,44.8,672,7.33,3.66,,0.268983,0.0788002,0.27351,25.4424,3.6097,33792.2,40166.8,72157.44,796007.4,747720,48287.4,2.94645,1021.8,1686.94,15032.8,40000,174759,0.0220942,0.0414719,84005.8,3463.36,128153,6.18E-06,231520,631520,3081.71,906.712,3.93525,506.549,3156.92,891.063,4.24678,488.677,231520,3152.93,886.358,1.69373,481.278,3152.01,883.766,2.57287,479.25,100,642460
84517.27,0,84517.27,11.7,46.6,752,2.06,1.03,,0.831228,0.0403403,0.482921,40.2948,4.08804,14437.7,33073,36881.952,617576.6,587758,29818.6,2.29179,0.0190155,846.097,7683.74,40000,84411.9,0.0196281,0.103526,74540.6,917.28,49794,1.76E-05,141173,541173,1590.45,805.388,3.21529,435.022,1621.35,793.684,3.5175,421.644,141173,1614.43,787.263,1.28863,412.99,1613.61,785.125,1.91108,411.332,100,245025
87219.36,0,87219.36,30.6,34.2,557,5.57,2.79,,0.590958,0.0176127,25.6141,30.7186,3.19982,9415.4,23136,27990.576,482245.8,455941,26304.8,1.90705,0.0234189,639.105,5831.37,40000,87121.4,0.0130952,25.3353,70819.5,491.569,23823.7,1.50E-05,143882,543882,706.66,526.444,18.9941,250.181,710.833,529.565,5.61144,237.711,143882,705.729,524.96,2.34681,229.612,704.509,523.807,2.04371,227.997,100,33057
88514.35,0,88514.35,33,37.1,621,6.1,3.05,,0.530438,0.0662656,0.546299,33.6513,3.40117,18792.7,32459.9,47937.36,497002.4,471867,25135.4,2.49218,1671.56,1106.21,9986.95,40000,88412.4,0.014919,0.221706,68811.7,3603.12,119917,1.94E-05,145173,545173,2597.74,612.955,3.14325,339.925,2652.22,602.806,3.61746,328.762,145173,2649.96,598.537,1.27638,322.112,2650.63,596.76,1.85054,320.802,100,450240
80377.61,0,80377.61,31.8,39,511,5.34,2.67,,1.18902,0.0398509,6.48856,28.4573,3.99607,12454.3,51340.8,34213.008,361242.7,342304,18938.7,2.30951,0.380071,783.758,7127.71,40000,80277.8,0.00820071,6.22408,78005.5,3277.31,99666.6,5.40E-05,137039,537039,1569.21,336.386,3.77794,193.242,1597.33,331.568,3.54314,187.471,137039,1594.91,328.681,2.0097,183.015,1594.04,328.028,2.07705,182.396,100,655319
97555.55,0,97555.55,16,22.1,650,3.26,1.63,,0.353345,0.0465789,0.359746,35.6744,3.30683,15965.1,20808.3,41054.976,532844.9,504481,28363.9,2.34801,713.584,943.921,8553.12,40000,97451,0.0177929,0.0281597,72476.9,1956.92,74374.9,8.33E-06,154212,554212,1829.46,729.964,3.23263,411.798,1869.32,718.371,3.94926,398.781,154212,1864.82,714.23,1.17264,391.753,1863.16,711.714,2.25721,390.112,100,283490
113562.35,10473.04,124035.39,19.5,18.3,572,4.62,2.31,,0.381572,0.0339299,8.44379,29.2106,3.23344,14728.1,32234.4,38003.088,575650.2,542236,33414.2,2.2965,0.223271,872.336,7917.31,40000,123934,0.0167352,8.17874,78705.8,1259.87,54550.8,6.81E-06,180695,580695,1326.73,686.301,3.9597,391.316,1359.54,675.652,4.04962,378.475,180695,1354.74,671.397,1.68666,371.617,1357.2,669.409,2.15155,369.849,100,270744
82298.98,0,82298.98,31.5,35,689,5.41,2.71,,0.375745,0.0618558,0.443264,37.086,3.34925,17097.7,25625.8,45058.656,472122.4,447770,24352.4,2.37578,1742.29,1038.18,9387.22,40000,82196.7,0.0155552,0.0862859,64786.1,3249.77,105862,1.29E-05,138958,538958,2426.31,638.923,2.96667,358.826,2478.36,628.261,3.6825,347.269,138958,2474.58,624.361,1.05617,340.724,2474.23,622.207,1.87489,339.245,100,321779
101317.83,0,101317.83,27.7,20.5,586,5.86,2.93,,0.459239,0.0619558,0.387622,32.1497,3.26828,18428.8,16939.6,48391.2,532223.6,504876,27347.6,2.38912,2551.54,1116.95,10081.5,40000,101215,0.0158346,0.0822219,58458,3383.39,113639,1.42E-05,157976,557976,2428.01,650.206,3.36283,364.143,2482.18,639.502,3.78012,352.018,157976,2478.82,635.28,1.37077,345.254,2478.23,633.384,2.02721,343.856,100,208814
102906.4,0,102906.4,28.7,47.5,743,6.17,3.08,,0.629041,0.0908974,0.428415,40.1,3.99991,28256.1,50434.1,61692.48,804811.6,763615,41196.6,2.87534,260.056,1434.16,12852.6,40000,102801,0.0274523,0.0415672,92292.8,3115.5,116930,1.60E-05,159562,559562,3571.83,1126.36,2.90833,593.96,3645.28,1108.61,3.54244,574.207,159562,3637.7,1101.47,0.976955,564.626,3635.9,1098.09,2.08654,562.058,100,711592
113562.35,8201.54,121763.9,18.5,30.3,610,4.39,2.19,,0.320134,0.0523418,0.31934,31.9504,3.24483,18990.8,26895.8,47103.168,617930.5,583626,34304.5,2.45593,994.964,1086.48,9813.16,40000,121660,0.0190596,0.0271334,73709.5,2331.08,85858.4,6.76E-06,178421,578421,2051.5,782.015,3.76116,440.401,2099.92,769.291,4.16331,425.535,178421,2095.33,764.993,1.44327,418.321,2093.67,762.382,2.4926,416.478,100,310796
113562.35,76760.09,190322.45,17.3,46.9,735,4.1,2.05,,0.193045,0.0544388,0.242606,26.6313,3.93387,27016.8,51822.6,58564.8,830577,777989,52588,2.76565,0.0692241,1359.17,12201,40000,190215,0.0228477,0.0176984,86613.3,1737.68,77418.9,2.98E-06,246976,646976,2134.56,937.083,4.58573,532.178,2184.55,921.527,4.81672,513.975,246976,2179.6,916.85,2.07892,506.37,2177.55,913.907,3.34702,504.352,100,448649
113562.35,13020.29,126582.64,30.9,38.7,506,7.33,3.66,,0.806651,0.0666192,1.75803,25.6645,3.70787,23190.9,39124.7,55184.16,609851.6,577166,32685.6,2.6955,1496.58,1278.39,11496.7,40000,126481,0.0150109,1.51707,75557,3840.69,134287,2.56E-05,183242,583242,2606.71,616.456,3.89864,337.072,2662.59,606.525,3.80561,325.464,183242,2663.29,601.736,1.90705,318.623,2664.77,600.436,2.1117,317.408,100,600755
113562.35,34179.43,147741.79,18.3,36.4,682,4.34,2.17,,0.21408,0.0456174,3.89726,29.362,3.32906,19990.2,52713.7,47038.608,711304.4,665503,45801.4,2.51746,0.071273,1084.95,9799.71,40000,147637,0.02192,3.63117,83036.1,1290.8,61355.5,3.37E-06,204398,604398,1782.96,898.483,4.13078,505.944,1826.77,884.124,4.24206,488.647,204398,1819.13,879.721,1.57698,481.364,1824.7,876.8,2.23538,478.689,100,320328
96480.07,0,96480.07,36,45.3,522,7.25,3.63,,1.27142,0.0597785,6.13498,28.7995,4.22107,19199.8,72223.3,46613.616,531806.8,505079,26727.8,2.65441,0.876159,1074.9,9711.17,40000,96380.2,0.0130305,5.86113,88890.1,3630.34,124805,4.77E-05,153141,553141,2348.93,534.958,3.7,287.13,2393.75,526.874,3.50053,277.751,153141,2391.67,522.24,1.79794,271.395,2391.14,521.221,1.92288,270.443,100,848391
95719.97,0,95719.97,29.1,45.9,551,5.82,2.91,,1.14015,0.0605037,0.89344,30.2434,4.11129,19447.4,77325.5,46798.224,549208.6,521890,27318.6,2.65226,0.303902,1079.27,9749.63,40000,95617.9,0.0141327,0.605506,87632.7,3390.94,118000,3.98E-05,152379,552379,2378.26,580.315,3.58865,312.098,2423.82,571.444,3.51526,301.931,152379,2420.64,566.485,1.72247,295.159,2420.15,565.31,1.917,294.112,100,793443
113562.35,76882.67,190445.03,11.5,45.1,708,2.73,1.36,,0.181601,0.0416218,0.23155,26.4644,4.007,21743,40926.7,49472.16,792363.9,741160,51203.9,2.5592,0.0266454,1142.56,10306.7,40000,190338,0.020472,0.0175902,79421,967.893,52348.9,2.45E-06,247099,647099,1632.93,840.025,5.35271,480.494,1671.54,826.116,5.31187,463.747,247099,1666.73,821.567,2.6911,456.328,1664.87,818.879,3.81714,454.429,100,253174
113562.35,37683.62,151245.98,21.7,42.3,532,5.15,2.57,,0.643122,0.0492817,0.264986,23.8045,3.85007,21354.1,70605.9,49400.64,626498.8,590233,36265.8,2.69274,0.23459,1140.86,10291.8,40000,151142,0.0149243,0.0569874,86031.1,2804.4,103206,1.49E-05,207903,607903,1933.4,612.617,4.46016,341.74,1975.88,602.844,4.31238,330.151,207903,1972.12,598.283,2.42379,323.482,1971.27,596.973,2.73151,322.329,100,670171
113562.35,89311.28,202873.64,25.4,28.6,531,6.02,3.01,,6.24E-06,0.0487832,0.200886,19.6943,3.17601,22866.9,24485.1,53592,550448.2,511677,38771.2,2.65377,2041.43,1240.45,11165,40000,202770,0.0139597,0.0438251,64243,3272.9,115225,1.00E-06,259531,659531,1902.64,572.458,4.8904,333.653,1953.2,562.338,5.3042,321.812,259531,1951.65,560.072,2.83147,316.746,1951.33,558.388,3.44964,315.415,100,330920
113562.35,74972.88,188535.23,18,32,645,4.27,2.13,,4.67E-06,0.0464277,0.227179,23.9393,3.16835,22971.8,32866.8,52543.68,619639,577715,41924,2.64232,520.602,1215.5,10946.6,40000,188429,0.01812,0.0270983,78723.6,2081.63,82957.2,1.00E-06,245190,645190,1813.11,742.37,4.72728,434.248,1861.23,729.634,5.23884,419.19,245190,1858.11,727.294,2.15663,413.473,1857.11,724.8,3.21658,411.682,100,386895
113562.35,39542.75,153105.1,36.4,23.6,688,8.63,4.32,,0.0583697,0.0967879,0.414573,28.4511,3.0097,34594.8,17097.5,77983.2,753352.1,706681,46671.1,2.8125,3296.17,1828.9,16246.5,40000,153000,0.0246185,0.140651,61813.1,3976.37,143940,1.54E-06,209761,609761,3780.73,1009.47,3.34314,561.219,3874.77,991.709,4.06937,540.858,209761,3866.16,988.166,1.05953,534.153,3871.51,984.74,2.07871,531.296,100,282510
113562.35,55173.79,168736.15,17.4,47.3,678,4.13,2.06,,0.502861,0.0439106,2.75934,26.4878,4.04097,21030.1,53711.9,48598.08,808826.6,758303,50523.6,2.55051,0.028008,1121.85,10124.6,40000,168631,0.0204778,2.52746,81067,1266.71,60449.9,7.45E-06,225392,625392,1719.49,840.313,4.87254,469.573,1758.37,827.069,4.49697,453.443,225392,1753.54,821.232,2.31819,445.192,1756.42,819.11,2.61081,443.054,100,318029
113562.35,81591.75,195154.11,22.3,37.9,744,5.29,2.64,,3.89E-06,0.0631284,0.260291,25.6784,3.42218,30696,40165.7,65452.32,761833.1,711537,50296.1,2.86676,301.31,1524.65,13635.9,40000,195047,0.0234449,0.0355703,87922,2398.47,96912.8,1.00E-06,251808,651808,2466.11,960.357,4.29831,552.227,2530.4,943.851,4.89682,532.935,251808,2525.53,940.914,1.65486,526.55,2525.13,937.796,2.86474,524.198,100,538567
113562.35,14514.75,128077.1,15.5,27.8,515,3.68,1.84,,0.53445,0.0394561,0.281922,26.5002,3.35382,15787.6,19160.5,41075.856,526755.8,497668,29087.8,2.33886,1103.62,944.411,8557.47,40000,127974,0.0134229,0.0472754,67547.4,2314.04,82573.9,1.25E-05,184735,584735,1548.25,550.771,4.22385,316.602,1582.75,542.127,4.26175,306.22,184735,1579.17,538.258,2.19266,300.011,1578.25,536.918,2.61593,298.947,100,270310
113562.35,83662.45,197224.8,38.9,34.8,663,9.22,4.61,,4.03E-06,0.0866898,0.471166,22.5034,3.1346,37558.4,20294.1,82721.28,731208.8,681124,50084.8,2.88101,3144.14,1945.03,17233.6,40000,197119,0.0210566,0.263316,62446.6,4092.43,147377,1.00E-06,253880,653880,3378.27,863.602,3.94929,494.303,3465.54,847.875,4.59911,476.295,253880,3460.27,845.088,1.61194,470.287,3467.59,842.265,2.42627,467.898,100,346439
113562.35,44424.72,157987.07,26.7,37.7,646,6.33,3.17,,0.207454,0.0695001,0.281162,26.7589,3.28248,28140.3,34744.3,62798.4,709259.1,666583,42676.1,2.80043,1204.93,1460.74,13083,40000,157882,0.0209658,0.0372598,79510,3150.47,117558,4.63E-06,214643,614643,2718.47,859.937,3.84231,482.218,2785.19,845.351,4.25815,465.375,214643,2781,841.281,1.54579,458.404,2780,838.631,2.51665,456.393,100,518096
113562.35,79625.07,193187.42,38.2,36.2,737,9.06,4.53,,3.36E-06,0.0941247,0.36422,24.991,3.20883,40367.6,21682.7,86998.08,810384.5,757219,53165.5,2.92517,2768.5,2050.36,18124.6,40000,193081,0.0248077,0.130111,67617.9,3905.37,141945,1.00E-06,249842,649842,3672.64,1016.95,3.78814,579.022,3768.51,998.614,4.49416,557.943,249842,3760.14,995.592,1.34033,551.577,3764.99,992.308,2.36035,548.851,100,378164
113562.35,57379.01,170941.37,13.4,39.1,522,3.18,1.59,,0.42945,0.0284636,2.20747,22.0549,3.86951,15031.8,44459.9,37018.368,595757.5,556949,38808.5,2.37479,0.0261714,849.288,7712.16,40000,170838,0.0133008,2.03163,73038.7,1143.65,52137.1,6.91E-06,227599,627599,1115.29,545.466,5.54315,309.295,1139.8,537.229,5.11433,298.864,227599,1137.55,533.151,3.32163,292.696,1138.54,532.033,3.36659,291.425,100,265067
113562.35,72634.96,186197.32,32.6,26.8,538,7.73,3.87,,1.17E-05,0.0627056,0.435396,20.1963,3.01991,26847.8,17513.6,63378.24,569508.9,529874,39634.9,2.68923,3267.44,1474.69,13203.8,40000,186093,0.0147305,0.258719,56110.8,3914.55,139418,1.00E-06,242854,642854,2440.77,604.435,4.28501,350.009,2503.25,593.598,4.72876,337.533,242854,2503.71,591.023,2.2195,332.166,2508.22,589.218,2.70153,330.583,100,263204
106540.37,0,106540.37,24.2,39.7,733,5.38,2.69,,0.395063,0.0798899,0.411302,39.7822,3.70039,25657.9,40879.5,57553.44,758113.5,717247,40866.5,2.76397,476.137,1334.97,11990.3,40000,106435,0.0269895,0.0324926,87787.3,2719.96,104477,9.02E-06,163196,563196,3136,1106.87,2.98238,593.938,3204.47,1089.22,3.71386,573.985,163196,3197.31,1083.31,0.895745,565.311,3195.6,1079.58,2.21733,562.512,100,563220
113562.35,44429.55,157991.91,22.2,28.8,491,5.26,2.63,,0.240435,0.0439149,0.232488,22.0012,3.13325,17557.3,23031.6,44403.744,522908.5,490379,32529.5,2.44731,1815.78,1022.74,9250.78,40000,157890,0.0126418,0.0481507,62757.4,3126.62,103160,5.44E-06,214651,614651,1717.26,518.865,4.72994,297.246,1759.45,510.171,4.7742,286.789,214651,1757.24,507.022,2.69682,281.253,1756.6,505.674,3.10897,280.125,100,285129
113562.35,82456.34,196018.69,23,19.9,600,5.45,2.73,,5.32E-06,0.0498069,0.215805,21.9086,3.12977,24158.8,26239.3,55881.6,588687.7,548378,40309.7,2.65996,1520.6,1295.03,11642,40000,195914,0.0161965,0.0342165,70062.2,2780.32,103467,1.00E-06,252675,652675,1943.3,663.765,4.74874,387.223,1995.4,652.231,5.20143,373.67,252675,1992.95,649.938,2.39235,368.258,1992.28,647.859,3.2291,366.708,100,343381
104239.63,0,104239.63,27.4,29.8,586,5.96,2.98,,0.441729,0.0643112,0.377973,32.1741,3.26097,19358.8,17537.9,49966.56,555568.1,526849,28719.1,2.43226,2558.48,1154.29,10409.7,40000,104137,0.0167776,0.0722991,59715.5,3382.8,115752,1.32E-05,160898,560898,2520.16,688.788,3.35473,383.606,2576.73,677.487,3.78825,370.769,160898,2573.12,673.139,1.33558,363.831,2572.45,671.104,2.04365,362.324,100,222646
95837.88,0,95837.88,18.1,46.2,651,3.62,1.81,,0.968597,0.0477991,0.384052,35.5821,4.10808,16464.8,62113.1,41357.52,630188.2,599628,30560.2,2.40897,0.0376973,951.03,8616.15,40000,95733.8,0.0179082,0.0519055,79768.8,1951.11,73623.1,2.24E-05,152495,552495,1885.49,735.234,3.56174,398.903,1919.54,724.226,3.73997,386.255,152495,1913.36,718.119,1.61351,377.95,1911.97,716.328,2.15521,376.585,100,433176
98978.21,0,98978.21,12.6,33,703,2.6,1.3,,0.288067,0.045582,0.37479,38.6388,3.41315,16434.1,32414,40804.032,587059.3,554860,32199.3,2.39033,0.326793,938.026,8500.84,40000,98872.7,0.0210971,0.018663,80037.9,1299.97,58965.8,5.77E-06,155634,555634,1790.98,865.155,3.17192,482.388,1830.6,851.513,4.0312,466.99,155634,1825.49,847.164,1.00283,459.55,1823.28,843.883,2.47877,457.446,100,307316
113562.35,17150.25,130712.6,38.7,34.9,722,9.18,4.59,,0.193467,0.116661,0.524701,34.0604,3.28116,37004.8,18474.3,82393.92,835208.2,786022,49186.2,2.85738,3290.12,1936.98,17165.4,40000,130607,0.028764,0.187926,63907.1,4135.26,148757,5.50E-06,187368,587368,4565.03,1179.9,2.93929,638.857,4671.51,1159.51,3.72356,615.734,187368,4658.59,1154.65,0.82934,607.957,4666.45,1150.56,1.90367,604.459,100,320863
87582.87,0,87582.87,11.8,16.4,669,2.16,1.08,,0.362904,0.0364284,0.363323,36.6073,3.30256,13556.5,19613.8,35632.176,466337.3,441739,24598.3,2.2611,110.861,816.884,7423.37,40000,87477.9,0.0160809,0.0246082,73647.3,1294.47,57264,8.86E-06,144239,544239,1433.86,659.621,3.02415,377.384,1462.95,649.345,3.97566,366.236,144239,1458.82,645.561,1.13798,359.525,1457.14,643.236,2.24668,358.158,100,280205
113562.35,69843.62,183405.97,17.5,46.7,714,4.15,2.07,,0.268266,0.0539027,0.244738,26.725,3.90635,26166.6,53794.4,57174.72,816630.7,765826,50804.7,2.75076,0.0697697,1325.92,11911.4,40000,183299,0.0222077,0.0178716,86368,1804.87,78915,4.27E-06,240060,640060,2114.38,911.041,4.53928,515.231,2163.18,896.021,4.71989,497.643,240060,2158.14,891.117,2.09083,489.909,2156.11,888.309,3.28818,487.979,100,462089
113562.35,62701.74,176264.09,18.1,38.2,630,4.29,2.15,,0.0873188,0.0478584,0.231908,24.692,3.38138,23030.5,56345.4,51906.24,657478,615052,42426,2.69484,0.266611,1200.34,10813.8,40000,176159,0.0184177,0.0229153,85093.2,2078.57,84366.5,1.54E-06,232920,632920,1873.16,755.247,4.51085,433.775,1919.43,742.53,4.87178,418.894,232920,1915.79,739.146,2.11267,412.51,1914.33,736.709,3.13276,410.787,100,510774
113562.35,1676.76,115239.12,28.7,49.2,614,6.81,3.4,,1.02705,0.0860674,0.412869,33.0271,4.22518,28617.6,57382.1,62495.04,808325.8,768551,39774.8,2.91126,212.01,1453.45,13019.8,40000,115135,0.0229197,0.0943185,93117.5,3499.02,128217,2.81E-05,171896,571896,3381.47,941.058,3.36368,495.684,3450,926.284,3.48693,479.015,171896,3443.86,918.887,1.4593,469.589,3442.7,916.787,1.96489,467.836,100,817930
102473.78,0,102473.78,27.6,41.5,618,5.91,2.95,,0.648618,0.0710392,0.394111,33.7175,3.66191,22559.9,48057.4,52668.96,636228.4,604236,31992.4,2.70785,507.248,1218.48,10972.7,40000,102370,0.0193106,0.0718018,85278.8,3263.69,116843,1.87E-05,159131,559131,2789.22,792.793,3.25738,428.23,2847.61,780.15,3.63539,414.022,159131,2842.61,774.565,1.31862,406.074,2841.57,772.422,2.00028,404.446,100,666985
87152.96,0,87152.96,21.4,21.1,555,3.89,1.95,,0.767039,0.0408872,0.541475,30.6577,3.54014,12896.6,9943.04,36924.432,396026,375762,20264,2.15566,2040.02,847.09,7692.59,40000,87051.2,0.0102688,0.255565,54365.4,2809.19,92072,2.84E-05,143812,543812,1607.14,421.597,3.47376,247.276,1638.83,415.04,3.66485,239.835,143812,1636.05,411.722,1.81605,234.569,1635.49,410.752,2.07464,233.807,100,155933
104420.37,0,104420.37,28.8,36.6,535,6.28,3.14,,0.762496,0.0628661,0.626411,29.5555,3.59333,19680.5,35260.4,49342.56,545806.8,518220,27586.8,2.54022,1535.91,1139.49,10279.7,40000,104318,0.014409,0.345666,71515.3,3627.84,122597,2.57E-05,161079,561079,2464.06,591.825,3.60428,326.413,2516.11,582.316,3.68242,315.463,161079,2514.4,577.725,1.68225,308.756,2514.64,576.361,1.99701,307.604,100,499879
113562.35,3322.63,116884.98,20,26.7,495,4.74,2.37,,0.759478,0.0446169,0.36048,27.3739,3.58866,15647.9,14882.2,42278.016,516372,489187,27185,2.28579,1878.92,972.673,8807.92,40000,116782,0.0126114,0.111582,60519.3,2904.18,96172.3,2.11E-05,173543,573543,1750.72,517.543,4.14037,294.973,1788.64,509.54,4.02367,285.281,173543,1785.34,505.545,2.14428,279.177,1784.68,504.454,2.37272,278.2,100,215940
101472.37,0,101472.37,30.8,41.4,693,6.53,3.26,,0.501241,0.0871199,0.419684,37.4512,3.66623,26157.5,38049.5,59640.96,707415.8,670818,36597.8,2.77273,1181.84,1384.94,12425.2,40000,101368,0.0238627,0.0570571,81389.3,3418.77,124371,1.41E-05,158129,558129,3418.93,979.233,2.95389,522.188,3491.91,963.453,3.58861,504.609,158129,3485.7,957.534,0.99102,496.134,3484.79,954.507,1.98389,493.825,100,578585
111588.05,0,111588.05,32.2,19.9,657,7.5,3.75,,0.281729,0.0946157,0.432043,35.589,3.28692,27840.1,17196.1,65666.88,710600.6,671695,38905.6,2.68666,3095.19,1529.83,13680.6,40000,111484,0.0245769,0.085147,62404,3766.51,136097,8.05E-06,168245,568245,3705.13,1008.13,2.95671,544.24,3790.08,991.35,3.68261,525.242,168245,3782.94,986.46,0.893326,517.516,3784.63,983.074,1.9385,514.798,100,262889
113562.35,8900.25,122462.6,15,27.2,520,3.56,1.78,,0.567089,0.0282709,5.87824,27.2844,3.41076,12954.6,28213.9,34716,525799.5,496363,29436.5,2.19479,0.184531,795.494,7232.5,40000,122360,0.013956,5.63447,73244.7,1121.23,50111.3,1.13E-05,179121,579121,1107.56,572.144,4.12632,328.826,1133.53,563.684,4.03545,318.431,179121,1130.12,559.561,2.012,312.028,1130.84,558.24,2.26088,310.798,100,246021
107268.26,0,107268.26,18.3,29.1,689,4.1,2.05,,0.261663,0.0588779,0.377961,37.7751,3.38832,19832.9,28459.8,48003.36,648432.2,612448,35984.2,2.50578,737.591,1107.77,10000.7,40000,107163,0.0228994,0.0255039,78177.2,2111.13,82156.9,5.44E-06,163924,563924,2309.32,939.053,3.24694,518.806,2362.57,923.949,3.96334,501.482,163924,2356.93,919.407,0.990506,493.895,2355.12,915.975,2.35974,491.464,100,331428
113562.35,7688.61,121250.96,38.4,15.1,545,9.11,4.55,,0.411262,0.0815903,4.69781,28.207,3.12047,24923.3,14414.9,61698.24,618218.9,583479,34739.9,2.59978,3755.26,1434.31,12853.8,40000,121150,0.017994,4.42501,54239.9,4186.37,147709,1.36E-05,177911,577911,3186.29,738.799,3.35265,405.471,3256.52,726.446,3.76558,391.4,177911,3256.13,722.012,1.35142,384.386,3263.61,719.76,1.90685,382.488,100,222371
113562.35,90268.26,203830.62,15.2,30.7,628,3.6,1.8,,3.52E-06,0.0390397,0.203338,22.7711,3.31218,21293.3,38304.7,48721.44,591489.3,549750,41739.3,2.60961,69.5587,1124.78,10150.3,40000,203725,0.016441,0.0241529,79950.7,1705.72,70752.4,1.00E-06,260486,660486,1524.21,673.586,5.32307,399.436,1565.26,661.92,5.78224,385.533,260486,1562.64,659.904,2.76737,380.18,1561.59,657.638,3.76538,378.576,100,389079
113562.35,90490.71,204053.06,25.2,40.3,671,5.98,2.99,,6.05E-06,0.0610699,0.230153,22.9651,3.59886,30510,42289.1,65365.92,712452.3,664761,47691.3,2.88802,510.068,1522.57,13617.9,40000,203947,0.0199197,0.0342104,85364,2839.94,108980,1.00E-06,260708,660708,2385.11,816.603,4.49391,470.997,2447.09,802.337,4.98027,454.527,260708,2443.57,799.303,2.07861,448.376,2442.8,796.787,3.05661,446.495,100,597506
113562.35,74475.49,188037.84,11.9,46.1,723,2.82,1.41,,0.232483,0.0439506,0.239458,26.9487,4.02523,22543.2,41082.8,50845.92,819219.2,767039,52180.2,2.58756,0.0276414,1175.15,10592.9,40000,187930,0.0214354,0.018038,80566.2,1008.85,54246.9,3.16E-06,244691,644691,1724.72,879.52,5.15309,500.951,1765.06,865.053,5.11075,483.585,244691,1759.94,860.19,2.50195,475.872,1758.02,857.416,3.64479,473.9,100,266588
113562.35,53424.47,166986.83,28,31.4,486,6.64,3.32,,0.194049,0.051973,0.340289,20.5352,3.14881,21035.6,19577.9,52239.36,522605.7,488877,33728.7,2.54347,2791.37,1208.26,10883.2,40000,166885,0.0122782,0.164504,56741.9,3723.62,126828,5.34E-06,223646,623646,2026.58,504.031,4.54155,289.941,2076.42,495.377,4.62286,279.69,223646,2077.64,492.368,2.59345,274.371,2078.92,491.129,2.86177,273.217,100,267656
113562.35,29540.65,143103.01,12.3,47.1,483,2.92,1.46,,2.13323,0.0301797,0.288554,23.7114,6.10487,14813.2,48687,37521.072,638414.4,600483,37931.4,2.34831,0.0178394,861.05,7816.89,40000,142998,0.011506,0.0930436,73469.9,1627.14,64147.6,4.52E-05,199759,599759,1194.99,471.168,5.95086,255.167,1211.89,465.208,4.95313,247.048,199759,1207.84,460.941,3.31926,240.988,1207.19,460.239,3.24743,240.109,100,368706
113562.35,13651.44,127213.79,35.3,30.5,676,8.37,4.19,,0.192627,0.102473,0.45239,32.914,3.15948,32185,16469.8,73890.24,754692.9,711013,43679.9,2.76808,3365.37,1729.08,15393.8,40000,127109,0.0257298,0.130453,61288.7,3983.82,143886,5.45E-06,183870,583870,4008.53,1055.32,3.03535,574.008,4103.06,1037.27,3.77296,553.467,183870,4094.19,1032.79,0.903259,546.044,4098.9,1029.19,1.93849,543.049,100,267120
113562.35,41174.45,154736.8,12.7,22.8,526,3.01,1.51,,0.229865,0.028936,2.44048,23.1544,3.12152,14520.6,32320.1,36578.208,530385.4,495788,34597.4,2.33553,0.159306,838.993,7620.46,40000,154633,0.0137751,2.2448,73918.1,1176.34,53342.2,3.95E-06,211394,611394,1130.12,564.669,4.66352,327.867,1158.12,555.817,4.64917,316.983,211394,1155.32,552.519,2.45495,311.183,1157.44,551.004,2.74736,309.73,100,271901
113562.35,34696.6,148258.95,15.6,30.3,453,3.7,1.85,,0.424269,0.0361148,0.229238,21.6869,3.26605,14818.5,20629.9,37371.408,500039.7,469865,30174.7,2.42628,1103.12,857.548,7785.71,40000,148156,0.0118412,0.0499786,67784.3,2558.36,89884,9.03E-06,204917,604917,1416.99,485.632,4.68141,274.976,1448.14,478.079,4.65467,265.757,204917,1445.28,474.733,2.81561,260.259,1444.59,473.649,3.09724,259.306,100,332234
90210.01,0,90210.01,38.4,47.1,649,7.23,3.62,,0.743752,0.0858527,1.63628,34.8889,3.78716,24399.4,48960.7,56364.96,615009.5,584231,30778.5,2.78916,858.059,1306.57,11742.7,40000,90107.8,0.0188039,1.29365,84296.7,3888.21,136663,2.72E-05,146869,546869,3366.85,772.456,3.00189,408.236,3433,760.02,3.43107,394.654,146869,3430.9,754.247,1.19196,386.721,3434.11,752.155,1.73019,385.058,100,754983
111907.77,0,111907.77,12.1,19.6,451,2.83,1.41,,1.08674,0.0313086,0.338752,26.0232,3.96808,12418,15364.8,33968.832,472707.7,447294,25413.7,2.21159,901.131,778.064,7076.84,40000,111804,0.0109197,0.108254,65418.3,2029.51,74492.2,2.83E-05,168565,568565,1234.23,447.5,4.30001,255.446,1256.51,441.259,4.06148,247.646,168565,1253.02,437.615,2.38777,242.123,1252.35,436.79,2.47866,241.302,100,255250
113562.35,78473.3,192035.65,23.2,48.7,703,5.5,2.75,,0.216606,0.063029,0.240107,25.1056,3.93299,30683.7,60330.5,64888.8,820011.5,768243,51768.5,2.90589,0.268631,1511.06,13518.5,40000,191929,0.022111,0.0236109,90736,2517.16,100923,3.93E-06,248690,648690,2468.54,907.154,4.35896,512.672,2527.55,891.826,4.6022,495.03,248690,2522.87,887.109,2.02686,487.588,2521.16,884.441,3.07271,485.658,100,639522
113562.35,53724.58,167286.93,29.9,37.5,621,7.09,3.55,,0.174529,0.0716809,0.27426,24.6154,3.25178,29459,31276,65988.48,691344.1,648860,42484.1,2.81307,1777.15,1537.58,13747.6,40000,167182,0.0195251,0.0504045,74119.9,3513.57,128569,4.21E-06,223943,623943,2800.86,801.05,3.93952,451.253,2870.71,787.178,4.32333,435.285,223943,2867.57,783.381,1.69824,428.656,2867.24,781.002,2.51515,426.786,100,487211
113562.35,47299.75,160862.1,18.4,24.5,609,4.36,2.18,,0.0656697,0.0467729,0.24725,25.6189,3.06765,20633.6,29830.7,49150.56,597589.9,559604,37985.9,2.55013,807.049,1134.94,10239.7,40000,160757,0.0173644,0.0257826,75252.3,2256.57,85587.5,1.24E-06,217518,617518,1828.55,711.959,4.38432,411.544,1875.48,699.901,4.79463,397.323,217518,1872.17,696.972,1.9342,391.262,1870.92,694.575,2.9369,389.551,100,349493
113562.35,40503.71,154066.06,24.3,19.1,667,5.76,2.88,,0.0498757,0.0423855,7.81361,27.8656,3.0824,19159.5,44912.3,45906.432,649797.1,605602,44195.1,2.47776,0.244591,1058.2,9563.84,40000,153964,0.0205938,7.564,82755.2,1370.7,61622.7,1.00E-06,210725,610725,1653.96,843.709,4.22127,482.577,1696.95,829.967,4.47077,465.988,210725,1689.21,826.689,1.59995,459.602,1695.42,823.752,2.33195,456.967,100,321966
113562.35,72047.99,185610.34,36.5,48.3,524,8.66,4.33,,0.482851,0.063867,3.08409,19.8098,4.21735,29527.7,53176.6,64105.44,681303.6,637232,44071.6,2.94817,594.672,1492.19,13355.3,40000,185508,0.0147508,2.91113,86687.6,3863.54,138831,1.32E-05,242269,642269,2492.37,606.121,4.50842,337.259,2548.02,595.812,4.35764,325.428,242269,2551.3,591.291,2.59463,319.019,2554.68,590.034,2.6943,317.72,100,830686
113562.35,90953.44,204515.8,17.7,31.7,492,4.2,2.1,,6.35E-06,0.037801,0.170333,19.6382,3.24334,18003.2,34188.1,41243.328,538557.3,499646,38911.3,2.65375,424.062,948.346,8592.36,40000,204413,0.0134429,0.0286657,76458.4,2501.6,88727.9,1.00E-06,261174,661174,1478.2,551.339,5.51571,316.796,1515.2,541.77,5.92326,305.467,261174,1512.87,539.432,3.5802,300.439,1512.04,537.714,4.27172,299.141,100,464710
96072.78,0,96072.78,36.4,36.5,689,7.3,3.65,,0.368684,0.092695,0.500709,37.005,3.4243,25516.1,24302.5,60721.92,639961.5,605838,34123.5,2.67943,2610.88,1410.86,12650.4,40000,95969.6,0.0221596,0.137354,66118.5,3848.13,136691,1.21E-05,152731,552731,3632.33,909.537,2.8343,486.599,3711.12,894.455,3.57562,469.929,152731,3705.12,889.442,0.887107,462.265,3707.8,886.386,1.80969,459.858,100,375797
113562.35,16310.3,129872.65,18.6,28.7,448,4.41,2.21,,0.734325,0.0232381,9.04659,23.2226,3.58384,10681.8,29251.8,29682.912,485688.2,457555,28133.2,2.11039,0.113872,678.353,6183.94,40000,129772,0.0115812,8.84859,69874.3,1212,48199.7,1.42E-05,186533,586533,912.704,474.279,4.56965,268.209,932.153,467.74,4.25314,259.826,186533,929.496,464.115,2.5408,254.217,929.524,463.246,2.59455,253.274,100,235709
113562.35,50682.86,164245.22,17,18.6,742,4.03,2.02,,4.96E-06,0.0584236,0.294266,29.3278,3.15509,25992.9,34475.2,57122.88,720014.2,673927,46087.2,2.74275,243.222,1324.67,11900.6,40000,164138,0.0243251,0.0312937,84860.8,1845.55,80198.9,1.00E-06,220899,620899,2284.74,996.104,3.84656,570.806,2342.88,979.454,4.59727,551.29,220899,2337.49,976.468,1.24937,544.766,2336.94,973.006,2.60916,542.176,100,416623
113562.35,5225.27,118787.62,35.2,40.4,661,8.35,4.17,,0.498884,0.106291,0.450427,34.2998,3.59315,32839.3,28482.1,73355.04,807874.9,765014,42860.9,2.85863,2377.75,1716.05,15282.3,40000,118683,0.025893,0.113264,72542.7,4020.14,144637,1.48E-05,175444,575444,4163.99,1062.72,3.01854,567.2,4255.33,1045.09,3.58161,547.421,175444,4249.79,1038.87,1.03885,538.658,4251.63,1035.72,1.91168,536.062,100,485214
113562.35,63811.82,177374.18,11.3,21,486,2.68,1.34,,0.0212009,0.0315013,0.180204,20.7653,3.04501,15175.8,34063.9,36010.944,516802.2,481579,35223.2,2.51227,0.337341,825.734,7502.28,40000,177270,0.0133807,0.0213001,76292.2,1635.27,67162.6,1.00E-06,234031,634031,1235.04,548.576,4.91824,315.837,1263.82,539.546,5.35333,305.183,234031,1261.17,536.949,2.97134,299.867,1260.05,535.227,3.71893,298.656,100,383877
113562.35,32085.78,145648.14,17.4,17.2,752,4.13,2.06,,0.020366,0.0625961,0.335001,32.7965,3.22157,25303.5,33307.7,56455.2,746128.9,699649,46479.9,2.7049,299.073,1308.72,11761.5,40000,145541,0.0263881,0.0347373,86472.5,1890.59,81148.5,1.00E-06,202302,602302,2448.96,1080.84,3.62273,606.228,2510.76,1062.91,4.37662,585.218,202302,2503.96,1059.39,1.05451,578.255,2503.84,1055.52,2.46617,575.256,100,408621
77356.37,0,77356.37,24.6,45.8,547,3.97,1.99,,1.74409,0.035533,1.85907,30.2573,4.73098,12187.3,65896.4,33746.112,388422,368347,20075,2.24755,0.0349455,772.872,7030.44,40000,77254.6,0.00811881,1.57799,74406.9,2669.12,86285.3,7.83E-05,134016,534016,1403.77,332.608,4.18224,188.179,1426.12,328.42,3.57359,182.696,134016,1422.39,325.358,2.08026,178.122,1421.32,324.752,2.07686,177.475,100,551924
113562.35,76343.89,189906.25,27.5,43.3,634,6.52,3.26,,0.117592,0.0649,0.236868,23.0295,3.6144,30548.4,45474.6,65671.68,720164.9,673866,46298.9,2.9102,572.009,1529.94,13681.6,40000,189801,0.0191268,0.0364616,85874.9,3182.73,118929,2.52E-06,246562,646562,2536.62,784.826,4.32078,446.03,2600.2,771.167,4.62462,430.364,246562,2596.92,767.34,2.08777,423.817,2596,765.071,2.8997,422.071,100,666946
113562.35,13740.97,127303.32,13.8,23.3,730,3.27,1.64,,0.140608,0.0530482,1.20411,35.375,3.31277,20758.5,40809.5,48284.16,730999.8,684675,46324.8,2.5447,0.207558,1114.42,10059.2,40000,127197,0.0258265,0.873954,85356,1237.41,60996.3,2.26E-06,183958,583958,2074.12,1058.24,3.58908,587.363,2126.2,1041.31,3.96001,567.15,183958,2114.65,1036.9,1.06364,559.718,2121.93,1033.06,1.99004,556.274,100,312418
113562.35,46591.66,160154.01,23,40.6,565,5.45,2.73,,0.377012,0.0536286,0.247928,23.9628,3.5374,23584.1,54800.1,53309.76,640808.6,602401,38407.6,2.75957,84.1289,1233.72,11106.2,40000,160050,0.0163176,0.0386698,87110.5,2899.88,106986,8.40E-06,216811,616811,2100.25,669.816,4.34178,377.564,2149.73,658.681,4.42025,364.553,216811,2146.2,654.451,2.2239,357.898,2145.15,652.705,2.80107,356.522,100,679378
113562.35,45470.16,159032.51,15.2,24,665,3.6,1.8,,0.0128268,0.0469623,0.265858,27.8347,3.11014,21213.3,36034.3,49172.16,641579.5,600618,40961.5,2.58557,120.462,1135.46,10244.2,40000,158927,0.0201959,0.0232459,82628.1,1702.06,72068.4,1.00E-06,215688,615688,1836.74,827.569,4.27246,476.039,1883.82,813.693,4.82799,459.671,215688,1879.85,810.784,1.65206,453.348,1878.49,807.836,2.91152,451.263,100,382691
113562.35,61925.72,175488.08,32.5,45.1,463,7.71,3.85,,0.659881,0.050522,3.37132,18.8178,4.45794,23682.5,65662.8,53440.32,585988.3,548361,37627.3,2.83275,52.772,1236.83,11133.4,40000,175388,0.0117656,3.21144,88609,3615.67,128369,1.92E-05,232149,632149,1974.61,482.913,4.58552,271.38,2017.49,475.168,4.28108,262.229,232149,2019.76,471.406,2.76062,256.804,2020.88,470.623,2.73854,255.898,100,866714
113562.35,9873.57,123435.92,19,21.8,570,4.51,2.25,,0.393908,0.0486857,0.303737,29.7048,3.24137,17831,24472.2,45490.992,580646.3,548870,31776.3,2.39587,1241.12,1048.39,9477.29,40000,123332,0.0165547,0.0337202,69362.5,2503.79,88222.5,8.86E-06,180093,580093,1908.02,679.456,3.89912,386.228,1952.83,668.385,4.17538,373.232,180093,1948.77,664.24,1.69077,366.364,1947.43,662.189,2.48086,364.887,100,281466
113562.35,8285.28,121847.64,37.9,15.1,657,8.99,4.49,,0.232822,0.109109,0.715893,33.2094,3.17014,32702.9,14916.6,75685.44,750334.6,706379,43955.6,2.7648,3761.05,1772.81,15767.8,40000,121743,0.0253825,0.387162,57761.6,4238.48,151557,7.19E-06,178504,578504,4266.2,1041.52,2.94943,562.885,4363.23,1023.68,3.69201,542.704,178504,4353.78,1018.99,0.889222,535.147,4364.35,1015.3,1.83304,532.005,100,246053
113562.35,27933.54,141495.9,31.7,17.1,561,7.52,3.76,,0.268683,0.0733447,0.383292,25.5687,3.01698,25533.1,16682.4,61727.52,614299.5,578285,36014.5,2.63252,3298.58,1435.01,12859.9,40000,141393,0.0174327,0.143206,57161.2,3901.11,138510,7.83E-06,198154,598154,2863.96,715.464,3.67654,400.548,2932.63,703.212,4.05644,386.437,198154,2931.63,699.42,1.553,379.92,2933.79,697.308,2.17299,378.176,100,246037
113562.35,31773.31,145335.67,12.2,18,489,2.89,1.45,,0.396091,0.0327348,0.228085,23.3768,3.23837,14706.2,22677.9,37143.168,509255.8,478884,30371.8,2.38074,411.316,852.207,7738.16,40000,145231,0.0126778,0.0326628,72143.3,1873.42,71709.1,7.92E-06,201992,601992,1285.4,519.909,4.53111,299.397,1313.54,511.823,4.63231,289.651,201992,1310.33,508.41,2.59359,283.888,1309.39,507.113,3.04925,282.89,100,333319
113562.35,25502.73,139065.08,11.6,38.2,691,2.75,1.38,,0.357119,0.0453205,0.309818,32.1058,3.54505,19323.4,42987.1,45766.608,741781.8,698853,42928.8,2.47685,0.0436583,1054.89,9534.71,40000,138959,0.0224442,0.0241089,81231.6,1062.73,54294.2,5.57E-06,195720,595720,1778.54,920.542,4.16423,514.964,1820.36,905.9,4.34062,497.465,195720,1814.61,900.774,1.61542,489.401,1812.82,897.766,2.76582,487.178,100,265690
113562.35,72399.97,185962.33,27.2,44.2,562,6.45,3.22,,0.252284,0.0583511,0.230024,21.3532,3.78265,27673.3,53246.6,60372.96,663416,621034,42382,2.88656,336.43,1402.5,12577.7,40000,185858,0.0158378,0.0480317,86757.9,3318.03,121495,5.90E-06,242619,642619,2281.35,650.37,4.52834,368.16,2336.85,639.162,4.59187,355.243,242619,2334.7,635.134,2.51889,348.947,2334.04,633.514,2.98941,347.594,100,743654
113562.35,90732.36,204294.72,24.2,41.8,452,5.74,2.87,,0.0252301,0.0441148,0.196171,18.0194,4.061,21526.6,59024.6,47679.792,554871.7,515240,39631.7,2.83565,93.5036,1100.11,9933.29,40000,204192,0.0117102,0.0627938,84728,3394.9,116309,1.00E-06,260953,660953,1725,481.065,5.21827,271.251,1765.59,472.738,5.27612,261.673,260953,1764.7,469.496,3.71312,256.681,1764.59,468.409,3.89954,255.614,100,761455
113562.35,55820.64,169382.99,20.8,36.5,658,4.93,2.47,,0.0657912,0.0562453,0.256205,26.0376,3.25646,25346.5,41352.4,56503.68,679244.7,636111,43133.7,2.75065,321.87,1309.88,11771.6,40000,169277,0.0202568,0.0277691,85076,2425.71,95216.7,1.23E-06,226038,626038,2199.61,830.423,4.1942,473.888,2255.03,816.34,4.66085,457.461,226038,2251.04,813.001,1.73012,450.973,2249.81,810.272,2.83153,448.988,100,526051
113562.35,93036.32,206598.67,34.5,20.4,663,8.18,4.09,,2.73E-06,0.0758044,0.298788,21.9575,3.11726,34577.4,19388.2,76762.08,691667.1,644582,47085.1,2.83407,2912.53,1799.07,15992.1,40000,206493,0.0200985,0.102606,62965.7,3756.82,136954,1.00E-06,263254,663254,2954.17,823.664,4.19332,476.844,3033.67,808.789,4.85341,459.623,263254,3029.35,806.529,1.77051,453.996,3032.18,803.939,2.65669,451.907,100,311301
111684.74,0,111684.74,24,22.7,506,5.6,2.8,,0.733609,0.0519349,0.426395,28.4216,3.53481,16644,16390.6,45155.328,521927.2,495086,26841.2,2.30259,2410.61,1040.47,9407.36,40000,111583,0.0130195,0.162812,56960.9,3336.08,107429,2.24E-05,168344,568344,2035.75,534.595,3.96941,302.715,2080.58,526.087,3.90209,292.561,168344,2077.86,521.96,1.96483,286.293,2077.4,520.78,2.2249,285.26,100,192387
113562.35,56890.6,170452.96,12.8,22.3,590,3.04,1.52,,0.0138119,0.0332682,1.34614,23.6516,3.05657,17208.5,36106.5,41704.56,566372.9,526340,40032.9,2.43065,0.19617,959.187,8688.45,40000,170348,0.0157121,1.14657,76671.6,1222.03,56074.1,1.00E-06,227109,627109,1296.66,643.903,4.82171,377.884,1331.02,633.302,4.97443,364.998,227109,1326.82,630.553,2.35962,359.339,1330.73,628.482,2.84906,357.433,100,289037
105700.54,0,105700.54,26.7,44.2,644,5.89,2.95,,0.691278,0.0761235,0.390644,35.0836,3.81766,24631,53677.7,55639.68,709078.6,673406,35672.6,2.78942,193.382,1289.26,11591.6,40000,105596,0.0220339,0.055167,90333,3139.01,115606,1.84E-05,162357,562357,2990.62,904.383,3.20154,483.594,3052.39,890.127,3.60804,467.579,162357,3046.35,883.813,1.2559,458.898,3044.94,881.357,2.04463,457.032,100,720565
93878.5,0,93878.5,14.2,20.4,648,2.78,1.39,,0.378122,0.033796,4.35616,35.0011,3.3068,13265.2,25864,35152.608,501268.7,473669,27599.7,2.21941,0.206338,805.684,7323.46,40000,93774.6,0.0167423,4.02904,74204.3,1021.64,49259.5,8.29E-06,150536,550536,1324.66,686.521,3.23212,389.486,1355.42,676.081,3.70568,377.523,150536,1349.56,671.875,1.20574,370.709,1351.84,669.69,1.84729,368.971,100,237481
113562.35,16511.22,130073.57,25.8,28.4,676,6.12,3.06,,0.183474,0.0763079,0.350647,32.6526,3.18483,26267.7,22477.4,60938.88,710524.8,669430,41094.8,2.68134,1994.75,1416.07,12695.6,40000,129969,0.024071,0.0428386,71459.7,3068.08,114729,4.18E-06,186730,586730,2986.52,986.831,3.32701,544.883,3058.76,970.402,3.98049,525.928,186730,3052.73,966.193,1.04511,518.66,3052.32,962.839,2.22796,516.069,100,322957
113562.35,42101.32,155663.67,37.4,28.6,604,8.87,4.43,,0.126685,0.0864785,0.976574,24.9856,2.93195,31183.7,15786.9,72506.88,670446.5,626976,43470.5,2.74898,3666.66,1695.43,15105.6,40000,155560,0.0198854,0.738425,56400.2,4178.9,149536,3.69E-06,212321,612321,3371.39,816.035,3.56786,456.654,3452.41,801.657,4.12517,440.199,212321,3448.87,798.209,1.3779,433.793,3459.14,795.416,2.09673,431.395,100,253971
102689.15,0,102689.15,26.4,45.4,582,5.66,2.83,,0.947287,0.0654023,0.427724,31.8729,3.97745,21501.4,70462.9,50179.68,633691.3,602383,31308.3,2.71199,0.466804,1159.34,10454.1,40000,102586,0.0176172,0.124462,89462.3,3176.36,114526,2.76E-05,159347,559347,2571.14,723.334,3.45967,387.406,2622.03,712.122,3.57127,374.672,159347,2616.97,706.297,1.57637,366.809,2616.09,704.689,1.97,365.483,100,759725
113562.35,86719.41,200281.77,17.3,37.9,518,4.1,2.05,,2.93E-05,0.0373764,0.176401,20.5696,3.6187,18880,65530.8,43153.44,571860,531506,40354,2.64885,0.130206,993.277,8990.3,40000,200178,0.0137128,0.0247335,80112,2227.21,82448.2,1.00E-06,256939,656939,1463.49,562.794,5.49469,324.069,1498.85,553.132,5.75365,312.742,256939,1496.08,550.209,3.54751,307.344,1495.06,548.513,4.20373,306.069,100,505335
113562.35,54616.9,168179.26,27.4,32,682,6.5,3.25,,8.21E-06,0.0432979,8.78417,26.4786,3.08365,20445.6,45526.8,48033.12,661379.3,614786,46593.3,2.53292,0.280959,1108.47,10006.9,40000,168078,0.0209264,8.55007,83996.8,1418.54,64439.4,1.00E-06,224839,624839,1688.91,857.002,4.35852,492.827,1733.24,842.947,4.66362,475.847,224839,1725.29,840.025,1.69128,469.697,1731.91,837.054,2.45302,467.036,100,342833
113562.35,42483.93,156046.28,24.9,39,483,5.9,2.95,,0.597037,0.0486911,0.344094,21.4785,3.83203,21042.1,50762.1,49640.64,555053.7,521541,33512.7,2.6774,451.112,1146.56,10341.8,40000,155944,0.0121164,0.158838,81239.8,3358.32,115824,1.65E-05,212705,612705,1905.2,497.353,4.65145,281.314,1948.52,489.312,4.398,271.633,212705,1947.71,485.586,2.68613,265.974,1947.65,484.658,2.78584,265.019,100,679307
113562.35,31445.17,145007.52,19.7,40,512,4.67,2.34,,0.684807,0.0432019,0.270573,24.0325,3.84395,18732.8,70870.6,44956.896,582765.1,549105,33660.1,2.57706,0.160892,1035.78,9366.02,40000,144905,0.0134882,0.0629082,82959.8,2619.39,94112.4,1.59E-05,201666,601666,1695.79,553.595,4.6961,310.967,1732.45,544.916,4.44903,300.457,201666,1728.84,540.665,2.61688,294.136,1728.08,539.528,2.84201,293.086,100,599362
81566.47,0,81566.47,13.1,15.1,678,2.23,1.12,,0.372851,0.03549,0.374192,36.9011,3.29805,12885.5,16695.9,34657.776,427343.3,405011,22332.3,2.21759,354.668,794.135,7220.37,40000,81461.9,0.0146621,0.0305695,69908.6,1436.2,60232,1.01E-05,138223,538223,1397.15,601.561,2.92946,347.57,1424.94,592.135,3.91415,337.539,138223,1421.08,588.575,1.13838,331.128,1419.6,586.483,2.13642,329.918,100,255189
76472.59,0,76472.59,34,32,571,5.43,2.71,,0.75474,0.0453249,5.61421,31.3163,3.49187,12271,9584.08,36561.072,348617.1,330849,17768.1,2.11054,2527.75,838.593,7616.89,40000,76372.3,0.00888008,5.31823,49972.8,3455.36,104616,3.55E-05,133133,533133,1779.96,364.903,3.29682,215.853,1814.36,359.034,3.52465,209.382,133133,1813.34,356.086,1.72753,204.59,1813,355.203,1.97554,203.928,100,154411
113562.35,85773.59,199335.94,36.2,38.9,475,8.58,4.29,,0.0338589,0.0522874,3.53027,18.049,3.70206,24946.2,38173.6,57124.8,547709.4,507612,40097.4,2.78736,1560.89,1324.72,11901,40000,199236,0.0119013,3.38443,73039.2,3883.54,136128,1.00E-06,255997,655997,2035.35,488.953,4.779,280.337,2083.59,480.346,4.91758,270.468,255997,2086.45,477.275,3.11378,265.39,2091.5,476.052,3.22706,264.114,100,605912
113562.35,48208.14,161770.49,26,32.5,721,6.17,3.08,,5.87E-05,0.0739194,0.31624,28.6711,3.09125,29700.7,24473.9,66258.72,735154.9,688760,46394.9,2.77261,1702.89,1544.1,13803.9,40000,161664,0.0245241,0.0516949,74979.4,2927.99,112135,1.00E-06,218425,618425,2887.91,1004.69,3.68405,566.924,2962.36,987.518,4.40249,546.93,218425,2955.86,984.368,1.1856,540.383,2956.78,980.965,2.38553,537.694,100,362301
113562.35,19500.18,133062.54,20.1,27.2,590,4.77,2.38,,0.287631,0.0518596,0.290527,28.7479,3.15127,19627.6,25290.6,48500.64,599236.7,564976,34260.7,2.48108,1318.42,1119.54,10104.3,40000,132958,0.0175933,0.0305511,70680.1,2572.39,93293.8,6.28E-06,189719,589719,2030.74,721.78,3.91776,409.929,2079.67,709.899,4.26414,396.008,189719,2075.75,706.018,1.63695,389.259,2074.38,703.732,2.54171,387.615,100,303289
113562.35,90339.8,203902.16,37.2,19.5,479,8.82,4.41,,8.32E-06,0.0547922,3.09941,17.7474,3.14864,24289.8,17925.9,58084.8,525616,485490,40126,2.66449,3321.57,1347.68,12101,40000,203802,0.0124188,2.95487,54133.8,4096.46,141689,1.00E-06,260563,660563,2129.86,509.737,4.64997,294.639,2182.6,500.645,5.03287,284.129,260563,2184.61,498.276,2.85747,279.279,2191.69,496.752,3.14757,277.827,100,273652
113562.35,50315.63,163877.98,37.5,27,591,8.89,4.45,,0.0963769,0.0842596,1.26498,23.5126,2.89035,31368.5,15997.1,73123.2,667396,622885,44511,2.74464,3643.72,1710.41,15234,40000,163774,0.0195971,1.04283,57064.7,4198.17,149689,2.77E-06,220535,620535,3283.23,804.082,3.61129,450.616,3362.79,789.908,4.20382,434.402,220535,3359.35,786.64,1.45338,428.153,3370.39,783.885,2.15554,425.776,100,258961
113562.35,44217.2,157779.55,38,47.3,502,9.01,4.51,,0.92808,0.0628568,5.74169,21.4343,4.37082,26345.5,58126.8,58708.8,666320.9,627081,39239.9,2.88618,347.503,1362.61,12231,40000,157679,0.0144773,5.54828,89490.7,3832.87,137463,2.70E-05,214440,614440,2459.05,594.544,4.36052,323.952,2511.25,584.954,4.03464,312.736,214440,2513.07,580.143,2.34868,306.124,2514.27,579.094,2.39997,305.016,100,872385
113562.35,80516.27,194078.62,19.8,34.6,572,4.7,2.35,,9.30E-06,0.0429997,0.201475,21.6836,3.32344,21891,40667.6,50311.2,573060.7,533536,39524.7,2.66023,403.481,1162.46,10481.5,40000,193974,0.0148411,0.0278686,78987.8,2455.82,91517.9,1.00E-06,250735,650735,1679.44,608.639,5.00751,356.877,1723.42,598.075,5.35411,344.466,250735,1720.95,595.541,2.76853,339.054,1719.99,593.645,3.53202,337.652,100,488113
113562.35,60528.93,174091.28,19.9,42.7,739,4.72,2.36,,0.198044,0.0503844,3.61792,27.5145,3.63828,23910.7,51934.1,53502.72,813749.5,759239,54510.5,2.64908,0.0503403,1238.32,11146.4,40000,173986,0.0237061,3.37266,85237,1330.71,65365,2.89E-06,230747,630747,1969.86,971.709,4.41402,548.344,2017.12,956.008,4.42505,529.476,230747,2009.39,951.241,1.79818,521.878,2015.38,948.244,2.42006,519.064,100,349488
113562.35,38321.46,151883.82,34.6,26.1,484,8.2,4.1,,0.345176,0.0571516,3.52744,21.598,3.15201,21286,15304.7,54084.96,529430.2,496733,32697.2,2.51159,3364.41,1252.18,11267.7,40000,151784,0.0125799,3.33429,52762.5,3966.59,136304,1.07E-05,208545,608545,2227.59,516.546,4.2371,294.83,2279.65,507.809,4.29046,284.51,208545,2282.36,504.464,2.27657,278.893,2286.06,503.198,2.4992,277.696,100,218598
113562.35,68862.79,182425.14,26.7,42.2,711,6.33,3.17,,0.0883572,0.0717082,0.266869,25.95,3.50686,32469.8,41203.8,69047.04,785390,735773,49617,2.91963,592.752,1611.51,14384.8,40000,182319,0.0231215,0.0344777,87096.2,2955.68,113325,1.76E-06,239080,639080,2803.5,948.057,4.04131,536.154,2873.94,931.719,4.50456,517.33,239080,2869.25,927.81,1.61557,510.378,2868.33,924.862,2.71351,508.144,100,611229
87128.23,0,87128.23,13.8,36.5,585,2.51,1.26,,0.807405,0.0312687,0.369028,32.2854,3.66821,12397.7,39385.1,33407.904,430076.2,408259,21817.2,2.2333,0.0731543,764.988,6959.98,40000,87024.3,0.0119711,0.0720044,73780.3,1578.61,62873.5,2.33E-05,143785,543785,1234.28,491.12,3.3895,283.808,1255.59,483.883,3.78366,275.716,143785,1251.65,480.024,1.77146,269.74,1250.75,478.843,2.16389,268.893,100,353762
85486.64,0,85486.64,22,31.9,609,3.93,1.96,,0.524969,0.0449611,0.409838,33.2661,3.3279,13863.4,11145.6,38837.568,422833.2,401430,21403.2,2.19567,1822.69,891.886,8091.16,40000,85383.6,0.0123141,0.0966035,57523.4,2686.18,89900.5,1.77E-05,142145,542145,1765.81,505.832,3.19947,293.532,1802.5,497.59,3.73014,284.494,142145,1799.2,494.008,1.45923,278.545,1798.44,492.564,2.00684,277.572,100,184003
113562.35,47586.54,161148.9,14,39.7,694,3.32,1.66,,0.241074,0.0456923,0.839707,27.9193,3.51349,21162.5,47534.8,48797.28,749779.1,701143,48636.1,2.56012,0.0494861,1126.57,10166.1,40000,161043,0.0215626,0.591256,82263.9,1253.04,60696.4,3.64E-06,217804,617804,1786.48,884.134,4.51084,499.521,1830.23,869.863,4.46072,482.222,217804,1823.55,865.225,1.88292,474.773,1827.69,862.505,2.46147,472.228,100,316931
89361.71,0,89361.71,16.4,35.5,471,3.06,1.53,,1.27763,0.0308557,0.578611,26.6701,4.09513,11235.3,39696.1,30656.256,385302.5,364598,20704.5,2.26091,0.199699,700.957,6386.72,40000,89259.3,0.00877836,0.337297,74408.6,2368.86,80887.1,4.45E-05,146020,546020,1218.32,359.544,3.9893,204.401,1237.91,354.794,3.73227,198.53,146020,1234.91,351.784,2.18913,193.892,1234.23,351.134,2.22814,193.232,100,505056
113562.35,56902.82,170465.18,14.3,29.7,719,3.39,1.7,,4.68E-06,0.0470805,0.819909,27.4371,3.14535,22368.7,42142.1,50805.6,696602.1,647961,48641.1,2.60647,0.211103,1174.2,10584.5,40000,170359,0.0223778,0.576363,84029.7,1294.65,62917.6,1.00E-06,227120,627120,1837.08,916.381,4.40139,526.437,1885.79,901.23,4.70349,508.082,227120,1877.17,898.293,1.6321,501.826,1883.22,895.111,2.47594,498.99,100,330724
79165.72,0,79165.72,23.5,39.5,699,3.88,1.94,,0.44962,0.0496922,0.414896,37.7049,3.47117,15554.4,47775.2,39860.304,458009.9,434626,23383.9,2.40951,0.558562,915.871,8304.23,40000,79062.4,0.0151818,0.0566436,80061.1,2473.68,85527.6,1.40E-05,135823,535823,1953.63,623.378,2.94726,351.513,1993.05,613.369,3.71448,340.769,135823,1988.82,609.31,1.12288,334.106,1987.69,607.273,1.95998,332.793,100,532086
90622.23,0,90622.23,33.6,36.6,508,6.36,3.18,,1.1461,0.0444402,7.86536,28.3525,3.9987,14060,36671.4,38689.824,407835,386607,21228,2.30638,669.741,888.424,8060.38,40000,90522.9,0.00919411,7.60134,72912.5,3463.65,104567,4.84E-05,147284,547284,1746.34,377.305,3.91329,217.161,1780.09,371.68,3.64086,210.373,147284,1778.3,368.483,2.03647,205.501,1777.61,367.765,2.10844,204.807,100,547851
113562.35,51878.64,165440.99,34.3,42.9,600,8.13,4.07,,0.378674,0.0807466,0.378398,23.8373,3.53289,32456.6,35878.5,71294.88,736214.1,691825,44389.1,2.90323,1786.48,1666,14853.1,40000,165337,0.0192735,0.156528,76065,3941.62,142065,1.03E-05,222098,622098,3153.53,791.467,3.88724,439.202,3227.58,777.774,4.09843,423.606,222098,3227.59,773.033,1.79013,416.403,3229.86,770.942,2.30582,414.582,100,596456
98444.98,0,98444.98,21.7,45.3,543,4.46,2.23,,1.5156,0.0450084,0.561515,30.0991,4.61811,15770.8,77316.8,40482.624,545160.4,517562,27598.4,2.41387,0.0500911,930.478,8433.88,40000,98342.4,0.0127575,0.281744,79972.3,2655.52,89638.6,4.58E-05,155103,555103,1774.49,523.347,4.1363,285.278,1805.65,515.948,3.72907,276.266,155103,1801.21,511.254,2.03155,269.799,1800.33,510.301,2.10146,268.842,100,568571
111452.31,0,111452.31,35.8,31.1,587,8.33,4.17,,0.375297,0.0920169,1.44911,31.9003,3.18899,26480.9,14538.5,64397.76,650266.5,614076,36190.5,2.6391,3732.49,1499.24,13416.2,40000,111350,0.0205646,1.13603,55276.9,4159.67,147413,1.25E-05,168111,568111,3596.23,844.247,3.08763,457.506,3674.9,830.145,3.66077,441.6,168111,3671.75,825.381,1.09085,434.167,3680.67,822.586,1.80773,431.842,100,223140
113562.35,47888.54,161450.89,14.6,15.9,673,3.46,1.73,,0.000955959,0.042504,1.44974,27.1731,3.09446,19914.6,43425,46704.384,650012.9,604920,45092.9,2.52018,0.205255,1077.05,9730.08,40000,161345,0.0202912,1.2093,81674.4,1275.68,59999.1,1.00E-06,218106,618106,1657.96,831.276,4.45969,478.154,1701.69,817.586,4.69625,461.56,218106,1694.2,814.554,1.75346,455.334,1700.16,811.647,2.49026,452.72,100,311406
