WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,64657.48,178219.83,35.4,17.2,698,8.39,4.2,,3.78E-06,0.0877616,0.349604,25.488,3.01183,35469.3,18515.3,78831.36,742898.3,694841,48057.3,2.83675,3010.13,1849.65,16423.2,40000,178114,0.023377,0.110885,63867,3812.31,139068,1.00E-06,234875,634875,3424.63,958.151,3.70364,543.404,3513.72,941.092,4.42667,523.719,234875,3506.54,938.235,1.28896,517.507,3510.47,935.079,2.30478,514.919,100,304290
113562.35,28111.89,141674.24,27.7,21.6,665,6.57,3.28,,0.138012,0.0765338,0.328861,29.8345,3.08614,27536.8,21394.2,63549.12,700280.4,658694,41586.4,2.70732,2277.24,1478.8,13239.4,40000,141569,0.0228916,0.0490745,68835.9,3265.3,121056,3.21E-06,198330,598330,2992.8,938.492,3.47531,522.519,3066.82,922.596,4.09296,504.152,198330,3061.32,918.792,1.15939,497.25,3061.35,915.665,2.25721,494.815,100,315119
113562.35,21426.4,134988.75,29.6,24.2,620,7.02,3.51,,0.22489,0.0774608,0.333655,29.1548,3.07508,26498,18971.3,62613.6,666943.9,628663,38280.9,2.66807,2776.43,1456.29,13044.5,40000,134885,0.0209243,0.0582707,63462.7,3572.14,129502,5.87E-06,191646,591646,3029.43,858.264,3.45243,476.245,3102.76,843.745,3.99072,459.553,191646,3098.42,839.71,1.24621,452.594,3098.43,836.974,2.18293,450.461,100,279988
113562.35,75633.3,189195.65,25.6,38.4,606,6.07,3.04,,0.000555571,0.0577886,0.228085,22.3949,3.38296,27313.4,39879.8,60512.64,646957.4,604263,42694.4,2.81268,841.751,1405.84,12606.8,40000,189091,0.0174321,0.0366528,80704.8,3058.83,113699,1.00E-06,245852,645852,2257.14,715.004,4.44191,411.065,2315.14,702.536,4.84964,396.691,245852,2312.28,699.437,2.19671,390.706,2311.54,697.283,2.998,389.063,100,569273
87014.49,0,87014.49,33.1,41.7,720,6.01,3.01,,0.453326,0.0777902,0.449032,38.6467,3.59649,22067.2,41058.5,52330.56,588572.1,558248,30324.1,2.66762,954.734,1210.43,10902.2,40000,86911.4,0.0202975,0.0740646,80189.8,3357.62,118647,1.44E-05,143672,543672,3053.7,833.244,2.85543,447.817,3117.45,819.718,3.57919,433.043,143672,3112.02,814.617,0.945306,425.377,3111.61,811.899,1.87738,423.382,100,586523
113562.35,10700.98,124263.33,18.9,32.1,512,4.48,2.24,,0.61208,0.0435507,0.307065,26.9005,3.44816,16358.3,22860.4,42666.096,533271.9,504439,28832.9,2.35853,1223.6,981.805,8888.77,40000,124160,0.0133975,0.0654494,67769.8,2686.56,91367,1.54E-05,180921,580921,1708.37,549.857,4.18315,313.912,1746.38,541.191,4.1607,303.511,180921,1742.85,537.172,2.151,297.231,1742.03,535.901,2.49902,296.171,100,315836
111621.63,0,111621.63,27.1,32.7,589,6.32,3.16,,0.430562,0.0717481,0.367223,32.3781,3.30208,22300.6,21905.7,54825.12,626343.9,593604,32739.9,2.56219,2367.41,1269.83,11421.9,40000,111518,0.0193915,0.0590089,65362.4,3426.93,121623,1.20E-05,168279,568279,2811.46,795.796,3.3218,437.203,2875.04,782.828,3.77905,422.395,168279,2870.76,778.036,1.26204,414.946,2869.92,775.66,2.07941,413.153,100,306428
98012.76,0,98012.76,33.8,39.7,469,6.92,3.46,,1.50699,0.0418406,8.50007,26.5753,4.49866,14331,70351,38634.48,439334,415855,23479,2.35969,0.236807,887.127,8048.85,40000,97914.3,0.00906065,8.25633,80934.2,3394.64,103830,5.99E-05,154675,554675,1645.89,371.441,4.40006,209.086,1676.84,366.268,3.79683,202.445,154675,1674.46,363.052,2.24643,197.602,1673.62,362.426,2.23238,196.907,100,684495
113562.35,38705.15,152267.5,27.2,23.8,508,6.45,3.22,,0.299474,0.0541903,0.297172,22.6303,3.10437,20779.9,17813,52314.24,538635.6,506387,32248.6,2.50215,2795.2,1210.04,10898.8,40000,152165,0.0132734,0.09685,56730.4,3596.41,123118,8.45E-06,208926,608926,2116.04,544.848,4.284,312.583,2167.85,535.609,4.39167,301.68,208926,2167.48,532.289,2.26172,295.952,2167.61,530.935,2.62937,294.788,100,235431
113562.35,5907.1,119469.45,33.5,26.2,656,7.94,3.97,,0.251313,0.0980041,0.435111,33.917,3.21557,29782,16737.6,69442.56,730078.9,689212,40866.9,2.72426,3265.93,1621.09,14467.2,40000,119365,0.0248521,0.104033,61517.8,3898.41,140734,7.19E-06,176126,576126,3835.58,1019.4,3.01303,552.292,3924.71,1002.23,3.72273,532.784,176126,3917.29,997.497,0.919984,525.18,3920.17,994.084,1.93793,522.39,100,263570
113562.35,24582.78,138145.14,14.1,47.5,587,3.34,1.67,,1.21713,0.0409042,0.286182,28.1836,4.65601,17794.8,56730.3,43223.28,733486.3,693761,39725.3,2.45089,0.0256598,994.922,9004.85,40000,138040,0.0168584,0.040229,78766.5,1609.33,65886.2,2.22E-05,194801,594801,1614.66,692.012,5.00512,376.815,1643.25,681.814,4.49242,364.244,194801,1637.34,675.724,2.61744,356.048,1636.17,674.337,2.89008,354.784,100,370474
113562.35,88320.42,201882.78,35.5,34.4,517,8.42,4.21,,8.62E-05,0.0590078,1.84791,18.7072,3.3106,27350.5,24604.4,63442.08,562499.9,520573,41926.9,2.74451,2748.68,1476.23,13217.1,40000,201781,0.0134288,1.69054,61336.5,3961.56,140628,1.00E-06,258542,658542,2294.13,551.318,4.55784,319.823,2351.17,541.43,4.90934,308.478,258542,2353.03,538.799,2.65459,303.326,2360.31,537.151,2.97268,301.776,100,386022
102890.45,0,102890.45,28.2,43.8,698,6.06,3.03,,0.569733,0.0832116,0.409442,37.8051,3.79108,25960.9,46697.4,58229.76,733144,695501,37643,2.80425,475.6,1351.14,12131.2,40000,102786,0.0244758,0.0459187,88500.2,3158.77,116850,1.50E-05,159547,559547,3268.03,1004.35,3.00705,534.874,3336.55,988.396,3.59759,517.061,159547,3329.98,982.06,1.04225,508.216,3328.47,979.034,2.05752,505.94,100,667621
78713.46,0,78713.46,22.2,48.4,461,3.65,1.82,,2.82505,0.026054,4.88619,26.5382,5.89325,9509.79,54771.8,27420.432,404315.8,382540,21775.8,2.12668,0.0147195,625.899,5712.59,40000,78612.7,0.00663648,4.65054,70079.1,2318.27,75455.7,0.000121894,135374,535374,1034.54,270.886,5.45025,139.311,1047.12,268.603,4.118,135.178,135374,1043.09,265.906,2.61805,130.97,1042.16,265.459,2.49463,130.35,100,470607
113562.35,72703.49,186265.84,25.7,32.1,724,6.09,3.05,,2.88E-06,0.0683386,0.281694,25.7583,3.1355,30635.4,25653.7,67496.16,725508.8,677807,47701.8,2.79792,1541.07,1574,14061.7,40000,186159,0.0230931,0.050735,75775,2844.14,109647,1.00E-06,242920,642920,2667.3,945.781,4.07497,543.103,2738.26,929.409,4.746,523.909,242920,2732.76,926.836,1.46973,517.819,2733.55,923.722,2.61911,515.391,100,377544
113562.35,20059.97,133622.32,37,21.5,478,8.77,4.39,,0.55275,0.0583372,6.32806,23.5167,3.28483,19776.4,14341.6,51802.56,530570.6,500531,30039.6,2.44427,3400.3,1197.88,10792.2,40000,133523,0.0127424,6.11226,52533.1,3995.85,135460,1.80E-05,190284,590284,2277.83,523.198,4.03645,294.71,2329.07,514.605,4.01981,284.527,190284,2331.2,510.868,2.08408,278.626,2333.49,509.696,2.28482,277.529,100,205745
113562.35,60274.34,173836.7,19.9,32,744,4.72,2.36,,3.31E-06,0.0613731,0.289647,28.0288,3.16725,27518.2,31372.6,60606.24,731363,683728,47635,2.75591,602.592,1408.08,12626.3,40000,173730,0.0242262,0.0390562,83550.2,2168.88,89491.9,1.00E-06,230491,630491,2397.66,992.04,4.04574,567.326,2460.49,975.219,4.72642,547.501,230491,2454.77,972.441,1.36704,541.153,2454.92,969.049,2.64586,538.538,100,413000
113562.35,39675.15,153237.5,34.9,23.8,582,8.28,4.14,,0.16531,0.0796926,0.61042,24.5931,2.94899,28789.6,16204.8,67901.76,640827.2,600399,40428.2,2.70605,3530.84,1583.8,14146.2,40000,153134,0.0184925,0.378396,56499.4,4072.29,145499,4.81E-06,209895,609895,3107.57,758.902,3.66578,425.746,3182.62,745.639,4.14176,410.523,209895,3180.87,742.149,1.49772,404.166,3187.7,739.699,2.15116,402.077,100,251719
80484.38,0,80484.38,18.7,29.2,517,3.14,1.57,,0.910598,0.0337627,0.613964,28.8088,3.60926,10602.1,8339.42,30942.816,348370.5,330129,18241.5,2.10636,1782.45,707.617,6446.42,40000,80382,0.00876733,0.348658,53616,2583.54,88464.9,3.48E-05,137143,537143,1330.7,359.566,3.48042,209.515,1353.91,354.366,3.60284,203.578,137143,1351.15,351.461,1.94917,198.943,1350.51,350.693,2.11273,198.303,100,190162
113562.35,49385.36,162947.72,20.9,21.1,742,4.96,2.48,,4.57E-06,0.0652007,0.307861,29.4007,3.14939,27595.7,29605.4,61105.44,737611.7,690509,47102.7,2.7517,813.151,1420.06,12730.3,40000,162841,0.0249638,0.0408194,82195.2,2309.37,93675.1,1.00E-06,219602,619602,2548.09,1022.41,3.82736,579.617,2613.99,1005.15,4.53932,559.36,219602,2607.73,1002.08,1.22026,552.798,2608.03,998.553,2.51443,550.051,100,401488
113562.35,74491.09,188053.44,11.2,26.6,491,2.66,1.33,,1.25E-05,0.0297742,0.811759,19.7724,3.06886,14672.1,36778.3,34947.696,530782.6,491395,39387.6,2.46601,0.104617,800.902,7280.77,40000,187949,0.0136234,0.66094,73231.5,1323.59,57281.2,1.00E-06,244710,644710,1163.15,558.266,5.22326,320.555,1191.34,549.187,5.43539,309.506,244710,1188.25,546.575,3.19041,304.305,1190.97,544.935,3.53192,302.715,100,306748
101126.24,0,101126.24,28.6,33.7,670,6.04,3.02,,0.329026,0.0755992,0.401664,36.3411,3.35078,22400.1,23508,54429.6,622732.7,589440,33292.7,2.57987,2086.74,1260.4,11339.5,40000,101023,0.0213965,0.0527561,68247.4,3260.44,116907,9.12E-06,157784,557784,2963.67,877.878,3.02933,478.473,3030.11,863.51,3.72624,462.333,157784,3024.61,858.824,0.971309,454.855,3023.97,855.86,2.01511,452.643,100,327007
113562.35,93801.01,207363.36,29.6,41.4,718,7.02,3.51,,4.74E-06,0.0729022,0.253289,23.6538,3.57582,35441.5,35721,74854.56,779490,728040,51450,2.94641,1077.44,1752.56,15594.7,40000,207256,0.0223577,0.0449585,82325.2,3186.45,120237,1.00E-06,264017,664017,2845.98,916.48,4.28122,526.291,2920.5,900.299,4.82731,507.678,264017,2916.16,897.109,1.81323,501.285,2916.09,894.309,2.8387,499.124,100,564496
97695.97,0,97695.97,13.8,43.3,588,2.82,1.41,,1.26773,0.037195,0.370932,32.4782,4.33814,14222.4,46671.9,36989.712,573108.2,544821,28287.2,2.30011,0.0276112,848.617,7706.19,40000,97591.7,0.014883,0.072149,75453.7,1565.28,63441.4,3.04E-05,154353,554353,1471.01,610.448,3.85407,334.778,1494.21,601.888,3.8051,324.642,154353,1488.85,596.571,1.92977,317.333,1487.8,595.319,2.19124,316.257,100,356732
113562.35,27212.55,140774.91,17.8,48.3,561,4.22,2.11,,1.30948,0.0452453,0.298645,26.3963,4.80428,19303.5,68384.1,45940.032,714866.3,675478,39388.3,2.5556,0.0389253,1058.99,9570.84,40000,140671,0.015948,0.0659291,81847.5,2184.16,82980.4,2.69E-05,197432,597432,1783.13,654.495,4.85212,355.625,1816.14,644.825,4.30921,343.77,197432,1810.79,639.107,2.54756,336.099,1809.81,637.921,2.68479,334.918,100,508435
113562.35,25369.61,138931.96,14.1,28.4,747,3.34,1.67,,0.067094,0.0539119,1.03674,33.4561,3.241,22111.3,40704.3,50487.84,742496.3,693920,48576.3,2.59435,0.21186,1166.66,10518.3,40000,138825,0.0260546,0.726853,86088.9,1260.54,62673.9,1.04E-06,195586,595586,2106.76,1067.29,3.72268,596.573,2160.54,1050.02,4.10924,575.879,195586,2149.02,1046.05,1.11277,568.773,2156.48,1042.18,2.0697,565.306,100,324718
94968.89,0,94968.89,28.7,24.4,588,5.69,2.85,,0.504518,0.057636,0.431311,32.1973,3.29875,16639.6,15114.5,45443.568,483435.4,458892,24543.4,2.29396,2572.6,1047.27,9467.41,40000,94867,0.0138078,0.125279,55238.3,3416.84,109457,1.70E-05,151628,551628,2258.74,567.309,3.37137,322.343,2308.44,557.847,3.74983,311.702,151628,2305.75,553.917,1.45151,305.358,2305.44,552.313,1.99203,304.181,100,174582
94909.01,0,94909.01,24.8,46.6,751,4.91,2.46,,0.589206,0.0729048,0.420635,40.5758,3.92217,22817,64383.3,51964.8,710162.5,673820,36342.5,2.71855,0.218261,1201.73,10826,40000,94804.4,0.02465,0.0340345,89852.6,2542.03,98430.1,1.43E-05,151565,551565,2867.95,1011.33,2.93202,537.866,2925.16,995.641,3.62386,520.467,151565,2918.2,989.173,0.992247,511.458,2916.19,986,2.14374,509.182,100,621632
113562.35,40843.48,154405.84,25.5,18,565,6.05,3.02,,0.179094,0.0571319,0.261704,24.448,3.0333,22488.3,21325.7,54491.52,586693.8,551005,35688.8,2.57634,2252.41,1261.88,11352.4,40000,154302,0.0162157,0.04358,63826.8,3242.21,115690,4.31E-06,211063,611063,2232.52,665.258,4.10408,380.038,2288.66,653.915,4.4243,366.776,211063,2285.99,650.621,1.89033,360.678,2285.28,648.63,2.61456,359.153,100,285967
113562.35,64407.35,177969.71,34.9,42.2,457,8.28,4.14,,0.473111,0.0483956,4.71755,18.8064,4.18634,22846,55156,52440,555348,518713,36635,2.786,383.382,1213.03,10925,40000,177870,0.0111291,4.56195,84801,3681.15,129077,1.36E-05,234631,634631,1889.45,456.923,4.8709,257.89,1931.61,449.454,4.57846,248.971,234631,1934.22,445.957,3.04236,243.763,1935.83,445.164,3.01809,242.831,100,801688
99403.07,0,99403.07,13.3,18.5,607,2.76,1.38,,0.439399,0.0397998,0.338504,33.5737,3.30342,14627.4,20130.2,38311.872,509576.4,482930,26646.4,2.29064,465.036,879.568,7981.64,40000,99298.4,0.0160115,0.0296903,72160.9,1700.4,67301,1.03E-05,156059,556059,1564.88,656.905,3.34851,374.587,1597.77,646.64,3.98471,363.035,156059,1593.49,642.536,1.38611,356.179,1591.99,640.458,2.2944,354.853,100,283444
113562.35,89563.15,203125.5,12.1,26.3,484,2.87,1.43,,6.52E-06,0.0322122,0.161015,19.571,3.17677,15952,39237,36487.296,528112.8,489759,38353.8,2.60194,0.210926,836.867,7601.52,40000,203021,0.0134977,0.0224886,76817.7,1721.41,68842.7,1.00E-06,259782,659782,1262.14,553.287,5.42498,318.358,1291.95,543.95,5.9423,307.332,259782,1289.52,541.671,3.54115,302.287,1288.49,539.907,4.31669,301.03,100,396324
113562.35,20469.67,134032.02,11.2,36.9,498,2.66,1.33,,1.10221,0.0253553,2.54191,24.7356,4.29785,12678.2,35321.4,33993.024,556194.4,524424,31770.4,2.16757,0.0254493,778.628,7081.88,40000,133928,0.0123799,2.3287,68662,932.021,45523.4,2.18E-05,190689,590689,997.051,507.032,4.89601,285.553,1017.27,500.197,4.29105,276.594,190689,1014.39,496.037,2.59985,270.493,1014.21,495.197,2.59534,269.524,100,220766
104884.34,0,104884.34,32,16.3,744,7.01,3.5,,0.198281,0.0977536,0.473283,39.9183,3.42706,28123.5,18768.2,65317.92,734747.9,693177,41570.9,2.70571,2667.09,1521.41,13607.9,40000,104780,0.0277487,0.0834907,66956.2,3485.88,127825,5.28E-06,161541,561541,3829.69,1137.79,2.7609,609.855,3917.69,1118.92,3.65757,588.542,161541,3907.08,1114.07,0.704134,580.803,3910.14,1109.95,1.92033,577.414,100,284456
113562.35,18837.46,132399.82,19.3,38,477,4.58,2.29,,0.977199,0.0397338,0.344441,24.2197,4.09683,16641.3,67243,41620.992,530291.6,500285,30006.6,2.47833,0.218193,957.223,8671.04,40000,132297,0.0114997,0.132683,80868.2,2722.28,92042.5,2.59E-05,189058,589058,1560.68,471.713,4.73242,267.271,1592.99,464.645,4.30801,258.446,189058,1589.92,460.816,2.63296,252.733,1589.35,459.987,2.68593,251.852,100,585933
113562.35,93973.38,207535.74,12.6,44.1,714,2.99,1.49,,1.12E-05,0.0424475,0.223671,24.7856,4.02348,23346.6,42823.1,52097.28,769059.5,716693,52366.5,2.62354,0.0341517,1204.89,10853.6,40000,207428,0.0202353,0.0251635,80556.9,1101.36,56974.9,1.00E-06,264189,664189,1662.21,829.719,5.38409,480.636,1703.54,815.771,5.52117,463.982,264189,1699.2,812.023,2.74424,457.22,1697.9,809.414,3.74237,455.243,100,289097
113562.35,34224.97,147787.33,23.5,46.1,626,5.57,2.79,,0.598479,0.0644387,0.285767,27.6092,3.81837,26328.5,64886.4,57891.84,759839.7,717386,42453.7,2.83129,0.395604,1343.07,12060.8,40000,147682,0.0206741,0.0351258,90841.8,2796.45,107543,1.29E-05,204443,604443,2528.64,848.592,3.91998,466.113,2584.36,834.881,4.04383,450.315,204443,2579.06,829.153,1.80069,442.188,2577.55,826.963,2.52865,440.504,100,696540
113562.35,40012.67,153575.02,35.2,18.3,552,8.35,4.17,,0.20004,0.074114,1.31574,23.5075,2.96082,26973.1,15833.8,64670.4,608569.9,569715,38854.9,2.66621,3574.54,1505.8,13473,40000,153472,0.0167448,1.09618,54987.5,4085.33,145176,5.98E-06,210233,610233,2887.95,687.383,3.78984,387.197,2956.62,675.425,4.17566,373.431,210233,2956.64,671.968,1.67497,367.236,2964.56,669.791,2.20395,365.341,100,241876
113562.35,39031.59,152593.94,14.4,15.2,667,3.41,1.71,,0.0589405,0.0422649,1.71851,28.1804,3.10597,19211,43086,45615.264,648087.4,604229,43858.4,2.48759,0.205115,1051.32,9503.18,40000,152489,0.0202883,1.46657,81333.4,1259.94,58844,1.00E-06,209250,609250,1649.28,831.359,4.3422,475.961,1692.27,817.752,4.53244,459.465,209250,1684.79,814.436,1.66929,453.046,1690.59,811.532,2.38763,450.429,100,302597
113562.35,77161,190723.35,28.6,36.2,716,6.78,3.39,,4.19E-06,0.073077,0.275834,25.0258,3.26809,33059.7,29184.3,71665.92,748786.9,699950,48836.9,2.86639,1525.72,1675.01,14930.4,40000,190617,0.0228698,0.0509288,77280.7,3134.25,118566,1.00E-06,247378,647378,2852.72,937.131,4.06866,536.111,2927.68,920.731,4.69003,517.082,247378,2922.57,917.78,1.54913,510.778,2923.08,914.792,2.63474,508.447,100,454213
113562.35,74894.49,188456.84,37.5,18.9,545,8.89,4.45,,9.36E-06,0.067226,2.0141,20.0893,2.99439,28450.1,16605,66889.44,584690.4,542342,42348.4,2.71271,3519.26,1559.33,13935.3,40000,188355,0.0152982,1.8361,54873.4,4090.21,145643,1.00E-06,245116,645116,2614.52,627.826,4.21109,361.65,2679.68,616.564,4.69654,348.716,245116,2679.81,613.988,2.12906,343.29,2689.04,611.927,2.61413,341.451,100,258578
113562.35,42450.42,156012.77,28,33,724,6.64,3.32,,0.0113003,0.080061,0.335169,29.5774,3.10831,30849.2,23580.6,68745.6,752245.9,705458,46787.9,2.79001,1948.55,1604.22,14322,40000,155907,0.0253518,0.0586268,73592.4,3134.36,118458,1.00E-06,212668,612668,3128.6,1038.77,3.52906,581.855,3208.25,1020.99,4.2639,561.251,212668,3201.02,1017.59,1.0937,554.525,3202.44,1014.07,2.28663,551.706,100,360684
108594.54,0,108594.54,25.6,16.2,591,5.8,2.9,,0.413813,0.064876,0.36133,32.5208,3.26717,20181.1,19307.8,51014.4,589404.1,558558,30846.1,2.47346,2316.8,1179.15,10628,40000,108491,0.0181884,0.0536701,63140.4,3224.14,112900,1.14E-05,165252,565252,2542.58,746.474,3.37013,414.275,2600.23,734.313,3.82772,400.377,165252,2596.03,729.804,1.29757,393.188,2595.04,727.536,2.11126,391.516,100,248724
108565.49,0,108565.49,29.6,40.4,544,6.71,3.36,,0.842823,0.0719257,0.582189,29.9357,3.7571,22956.8,43624.3,54293.28,622659.4,591458,31201.4,2.70664,1091.66,1257.14,11311.1,40000,108463,0.0167853,0.295352,80041.4,3712.55,130183,2.72E-05,165224,565224,2820.13,689.367,3.52132,371.825,2878.91,678.361,3.6031,359.24,165224,2876.77,672.974,1.59727,351.761,2877.03,671.412,1.94436,350.428,100,652812
113562.35,39753.7,153316.05,30.3,46,600,7.18,3.59,,0.59062,0.0756724,0.302354,25.5415,3.7855,30084.2,47518.1,65540.64,752300.1,709949,42351.1,2.91432,737.879,1526.79,13654.3,40000,153212,0.0195673,0.0659425,86336.1,3609.08,131501,1.52E-05,209973,609973,2963.01,803.547,3.89372,440.519,3030.7,790.104,3.97144,425.152,209973,3027.63,784.622,1.83329,417.393,3026.9,782.693,2.3597,415.785,100,734469
113562.35,42647.34,156209.7,32.1,42.6,523,7.61,3.81,,0.603603,0.0665643,1.23408,22.3411,3.75944,26884.4,44835.8,60650.88,649616.2,611088,38528.2,2.83799,1128.68,1409.16,12635.6,40000,156107,0.0152631,1.03045,80527.2,3851.16,137234,1.75E-05,212868,612868,2599.99,626.938,4.18287,346.457,2657.88,616.482,4.09245,334.321,212868,2659.93,611.88,2.18117,327.641,2662.57,610.524,2.37173,326.328,100,702943
113562.35,70851.06,184413.42,16,32.3,491,3.79,1.9,,1.93E-05,0.0371124,0.183416,20.4497,3.15051,17232.7,34334.2,40424.592,530005.6,493434,36571.6,2.592,303.318,929.116,8421.79,40000,184310,0.0132976,0.027142,76961.8,2384.55,85390.3,1.00E-06,241071,641071,1452.3,545.462,5.12196,313.163,1487.94,536.192,5.45917,302.205,241071,1485.43,533.574,3.15087,296.958,1484.5,531.904,3.80822,295.7,100,464252
94507.71,0,94507.71,26.3,15,717,5.19,2.59,,0.253252,0.067676,0.413529,38.735,3.3617,19914.2,21420.9,49651.68,585476.5,553460,32016.5,2.47977,1802.93,1146.81,10344.1,40000,94404,0.0211982,0.0434656,67892.9,2848.33,101845,6.64E-06,151165,551165,2653.55,869.631,2.96817,477.497,2713.57,855.393,3.77893,461.563,151165,2707.82,851.118,0.872869,454.378,2707.04,847.927,2.04675,452.045,100,266861
113562.35,31680.43,145242.78,22,46.7,647,5.22,2.61,,0.626889,0.0637822,0.292733,28.8956,3.8731,25863.8,64961.8,57059.04,786079,742620,43459,2.80162,0.183755,1323.15,11887.3,40000,145137,0.0218018,0.0304301,90163.5,2568.08,100996,1.28E-05,201898,601898,2504.69,894.783,3.88432,490.227,2558.82,880.487,4.02787,473.731,201898,2553,874.429,1.73997,465.235,2551.29,872.072,2.55897,463.462,100,642357
113562.35,90484.36,204046.71,24.9,39.3,653,5.9,2.95,,6.10E-06,0.0587023,0.224677,22.5423,3.51639,29421.9,41500.4,63603.36,688729.7,642395,46334.7,2.86295,572.686,1480.11,13250.7,40000,203941,0.0190043,0.0340032,83980,2848.15,108676,1.00E-06,260702,660702,2292.35,779.12,4.56009,450.488,2352.12,765.492,5.03312,434.736,260702,2348.87,762.568,2.17825,428.725,2348.09,760.173,3.11316,426.936,100,582950
113562.35,31878.25,145440.6,23.7,41.3,604,5.62,2.81,,0.455142,0.0620125,0.282564,27.1269,3.538,25043.3,51804.2,56084.64,694573.3,655135,39438.3,2.78823,175.751,1299.87,11684.3,40000,145336,0.0192209,0.0365234,88443.1,2915.96,109147,1.02E-05,202097,602097,2430.54,788.863,3.92667,437.969,2486.33,775.921,4.12593,423.001,202097,2481.84,771,1.76968,415.537,2480.5,768.837,2.52206,413.89,100,673149
84870.57,0,84870.57,34.7,46.6,680,6.15,3.07,,0.646882,0.0759863,0.506906,36.538,3.72156,21803,55434.7,51143.52,567800.8,539650,28150.8,2.72226,310.725,1182.22,10654.9,40000,84768,0.0180447,0.151497,87082.1,3519.62,123060,2.27E-05,141529,541529,2984.18,741.139,2.95514,396.552,3043.59,729.222,3.49301,383.614,141529,3039.45,723.888,1.1402,375.996,3039.45,721.787,1.80194,374.439,100,763261
81299.58,0,81299.58,12.7,40,592,2.16,1.08,,1.18533,0.027582,0.407689,32.5843,4.12613,11274.7,35211.9,31342.752,418173.9,397046,21127.9,2.14316,0.0292613,716.916,6529.74,40000,81195.6,0.0108859,0.107859,69434.5,1348.49,56301.2,3.60E-05,137957,537957,1092.74,446.237,3.51434,256.486,1108.03,440.17,3.68889,249.541,137957,1104.08,436.375,1.91679,243.903,1103.28,435.436,2.12843,243.133,100,309028
113562.35,43534.03,157096.39,24.2,48.7,492,5.74,2.87,,1.25169,0.0504586,0.407809,21.4977,5.03997,22322.1,80299.1,50890.08,653971.6,615045,38926.6,2.7622,0.113499,1176.2,10602.1,40000,156993,0.0132278,0.220728,86910.9,3151.43,114585,3.26E-05,213754,613754,1981.09,542.746,4.81132,295.679,2021.18,534.511,4.23789,285.689,213754,2018.8,529.955,2.65839,279.425,2018.35,529.114,2.64928,278.473,100,766307
113562.35,6830.68,120393.03,13.1,42.8,739,3.11,1.55,,0.56906,0.056538,0.677326,37.6214,3.92576,21226.8,44451.1,49001.28,849571.6,802496,47075.6,2.55699,0.0390407,1131.4,10208.6,40000,120286,0.0272263,0.324088,85058.9,1192.48,60113.7,9.24E-06,177047,577047,2219.04,1116.57,3.61586,604.091,2268.25,1099.52,3.70472,583.879,177047,2258.65,1092.34,1.25726,574.162,2261.52,1089.05,1.95487,571.161,100,306888
113562.35,3318.48,116880.83,19.5,45.5,465,4.62,2.31,,2.28036,0.0408962,0.710839,26.2763,5.73745,15882.6,80043.4,40496.592,599039.4,566377,32662.4,2.4276,0.039355,930.806,8436.79,40000,116778,0.0113095,0.477383,80096.8,2715.92,91088.8,6.46E-05,173539,573539,1613.23,463.468,5.48918,245.603,1640.55,457.44,4.40521,237.413,173539,1636.69,453.108,2.71752,231.285,1635.85,452.38,2.63138,230.38,100,581389
82915.86,0,82915.86,33.4,19.6,472,5.78,2.89,,1.07719,0.03894,8.88027,26.5771,3.73885,10469.5,8604.84,31961.04,351815.7,333286,18529.7,2.06514,2537.53,731.297,6658.55,40000,82817.2,0.00808015,8.63546,49387.7,3556.93,105248,4.60E-05,139578,539578,1532.55,331.303,3.77869,188.362,1560.35,326.594,3.59148,182.688,139578,1558.35,323.844,2.0624,178.34,1557.6,323.206,2.12715,177.728,100,157959
113562.35,70448.89,184011.25,31.9,23.5,662,7.56,3.78,,4.29E-06,0.0751951,0.291375,23.9518,3.02527,31875.1,20183.7,71695.2,688977.8,643995,44982.8,2.79125,2684.28,1675.72,14936.5,40000,183906,0.020818,0.0735344,65080.8,3580.56,131472,1.00E-06,240667,640667,2933.42,853.22,3.96574,488.135,3010.79,838.115,4.609,470.643,240667,3006.21,835.454,1.55154,464.672,3007.8,832.722,2.50434,462.496,100,314580
113562.35,12945.69,126508.04,12.8,15.2,577,3.04,1.52,,0.358839,0.0407186,0.287159,29.6369,3.21937,16821.9,25369.5,41747.568,577672.6,545380,32292.6,2.42199,323.29,960.199,8697.41,40000,126403,0.0168718,0.0230911,77513.9,1730.71,70479.6,7.00E-06,183164,583164,1597.75,692.156,3.9322,395.744,1634.48,681.087,4.31359,382.768,183164,1630.34,677.071,1.71165,375.898,1628.75,674.871,2.66271,374.425,100,332387
84394.05,0,84394.05,29.7,25.7,571,5.23,2.62,,1.01944,0.0193301,34.2359,32.2628,3.82682,9096.41,16745,28165.2,380225.3,357729,22496.3,1.86986,0.269545,643.151,5867.75,40000,84295.5,0.0102218,33.9487,66257.1,1190.94,39496.3,2.80E-05,141056,541056,769.962,418.671,5.62536,218.886,779.425,413.82,4.40095,211.628,141056,773.645,409.776,2.71888,205.758,773.202,408.872,2.65229,204.707,100,168960
78912.63,0,78912.63,27.1,25.7,634,4.47,2.23,,0.49188,0.0495024,0.498752,34.3746,3.30739,13977,9794.01,39750.48,394913.8,375010,19903.8,2.18583,2359.93,913.294,8281.35,40000,78810.2,0.0115328,0.17121,52828.3,3098.01,99300.9,1.93E-05,135571,535571,1942.59,474.056,3.06954,277,1982.98,466.08,3.65514,268.433,135571,1980.42,462.728,1.36499,262.728,1980.1,461.314,1.90662,261.794,100,144199
111105.73,0,111105.73,17.6,35.6,534,4.08,2.04,,0.737351,0.0443643,0.336808,29.9452,3.63912,16536.7,43210.7,41768.4,554628.1,526073,28555.1,2.43484,7.71462,960.688,8701.75,40000,111002,0.0146598,0.0624769,81298.5,2406.82,84767.7,1.83E-05,167763,567763,1743.67,601.74,3.89463,338.614,1779.97,592.434,3.95807,327.644,167763,1775.58,587.816,1.8973,320.772,1774.57,586.391,2.31142,319.636,100,521206
91246.96,0,91246.96,14,26.1,614,2.67,1.33,,0.468246,0.0373176,0.350806,33.7589,3.30416,13544.9,16863.7,36372.672,457620,434000,23620,2.23838,640.481,834.188,7577.64,40000,91142.6,0.014268,0.0384248,68616.9,1747.55,67972.8,1.23E-05,147904,547904,1468.1,585.494,3.21554,337.534,1497.93,576.335,3.90512,327.439,147904,1493.98,572.517,1.39548,320.984,1492.71,570.719,2.17825,319.857,100,255052
112985.8,0,112985.8,19,35.7,602,4.48,2.24,,0.48863,0.0555565,0.341448,33.3904,3.48066,19662.7,42680.5,47355.936,638894.8,605297,33597.8,2.5528,237.341,1092.45,9865.82,40000,112882,0.0195523,0.0319678,83554.4,2417,89646.3,1.09E-05,169643,569643,2181.16,802.337,3.5516,444.487,2229.1,789.615,3.94181,429.8,169643,2223.91,784.532,1.4037,422.022,2222.26,782.093,2.33852,420.288,100,502975
113562.35,22681.53,136243.88,33.2,32,575,7.87,3.94,,0.288044,0.0803937,0.475919,26.8518,3.04704,26978.2,17174.2,64480.32,640786.3,603464,37322.3,2.67049,3372.33,1501.23,13433.4,40000,136141,0.0187874,0.21973,57848.1,4002.75,142660,8.62E-06,192902,592902,3139.56,771.084,3.50407,427.526,3213.27,757.921,3.94376,412.456,192902,3211.75,753.854,1.39388,405.648,3215.75,751.498,2.05105,403.683,100,262568
113115.04,0,113115.04,34.9,39.6,559,8.24,4.12,,0.723325,0.0876737,2.28944,30.5443,3.63488,26927.5,33164.3,62748.96,690158.1,654598,35560.1,2.7646,2132.9,1459.55,13072.7,40000,113013,0.0195901,1.99142,72739.5,4079.05,144761,2.38E-05,169774,569774,3431.53,804.563,3.30322,430.347,3503.09,791.507,3.55603,415.591,169774,3502.71,785.668,1.38338,407.515,3506.95,783.605,1.84017,405.753,100,544722
113562.35,32039.1,145601.45,35.6,44.9,641,8.44,4.22,,0.529957,0.0951697,0.392176,27.9334,3.64213,34452.7,35175.3,75020.16,811756.3,766419,45337.3,2.93173,1834.63,1756.59,15629.2,40000,145497,0.0228789,0.123372,77530.8,4009.2,144442,1.49E-05,202258,602258,3723.22,939.449,3.48932,510.672,3807.3,923.513,3.79004,492.688,202258,3805.28,917.656,1.43283,484.396,3806.79,915.156,2.08086,482.278,100,602196
113562.35,70722.78,184285.13,27.6,26,495,6.54,3.27,,0.00339266,0.0511909,0.243782,19.6196,3.07772,21891.5,20339,53032.8,525285,489380,35905,2.59705,2682.63,1227.13,11048.5,40000,184183,0.0128294,0.0813873,58063.6,3655.16,125541,1.00E-06,240944,640944,1995.67,526.447,4.63497,304.155,2047.03,517.187,4.93436,293.343,240944,2047.02,514.622,2.7038,288.246,2047.64,513.177,3.11792,286.99,100,279568
113562.35,42137.03,155699.39,14.4,24.8,470,3.41,1.71,,0.29333,0.0350216,0.211013,21.6834,3.15496,15110.8,23301,37596.48,508169.3,476570,31599.3,2.44,721.768,862.816,7832.6,40000,155596,0.0124352,0.0345185,70654.5,2296.38,82347.1,5.73E-06,212357,612357,1373.57,510.016,4.70529,291.014,1404.61,501.912,4.80884,281.239,212357,1401.72,498.702,2.80458,275.701,1400.86,497.406,3.24395,274.668,100,352444
90656.07,0,90656.07,32.2,38.1,715,6.1,3.05,,0.376871,0.0785967,0.439117,38.4418,3.49794,22267.6,32194.6,53458.56,599168.8,567645,31523.8,2.62676,1543.12,1237.26,11137.2,40000,90552.8,0.0210252,0.0666717,74111.9,3355.72,118987,1.14E-05,147314,547314,3083.49,862.918,2.86779,465.575,3149.85,848.813,3.62499,450.038,147314,3144.12,843.933,0.903885,442.483,3143.87,841.006,1.90883,440.309,100,461990
86558.7,0,86558.7,37.1,38.4,575,6.71,3.35,,0.748394,0.0576997,4.68505,31.4216,3.56373,16794.9,39736.6,44115.264,445062.5,422708,22354.5,2.4336,1080.93,1015.94,9190.68,40000,86458.6,0.0117958,4.38461,72835.5,3685.5,116904,3.09E-05,143220,543220,2262.43,484.806,3.3735,273.446,2308.03,476.898,3.57075,264.618,143220,2307.48,473.02,1.59824,258.726,2307.99,471.834,1.90461,257.793,100,556020
113562.35,93802.7,207365.05,29.9,16.2,651,7.09,3.55,,2.93E-06,0.065741,0.249947,21.8502,3.16855,31068.2,22076.3,69385.92,659625.9,614640,44985.9,2.79345,2347.95,1619.72,14455.4,40000,207259,0.0189849,0.0603753,66581.7,3373.04,124815,1.00E-06,264020,664020,2562.74,777.855,4.39787,452.8,2632.21,764.004,5.01115,436.68,264020,2628.86,761.815,1.96174,431.144,2629.64,759.394,2.86481,429.26,100,333663
113562.35,69405.9,182968.25,21.3,47.5,605,5.05,2.53,,0.390388,0.0517509,0.223482,23.2455,4.04858,25161.7,67046.7,55459.68,726246.2,681068,45178.2,2.78941,0.114507,1284.95,11554.1,40000,182863,0.0175009,0.028299,86608.9,2491.82,97538.9,7.48E-06,239624,639624,2029.33,718.492,4.67948,404.557,2075.59,706.642,4.64418,390.729,239624,2071.33,701.856,2.56805,383.66,2070.03,700.036,3.18613,382.252,100,620432
113562.35,88770.8,202333.16,11.3,41.6,590,2.68,1.34,,0.00495956,0.0325747,0.201678,22.615,3.96595,18366,43335.8,42865.728,644594.5,599276,45318.5,2.50078,0.0282747,986.503,8930.36,40000,202227,0.0151156,0.03348,74913.9,1131.98,53770.9,1.00E-06,258988,658988,1276.03,620.275,6.02075,359.19,1307.24,609.944,5.95612,346.67,258988,1303.8,606.418,3.77702,340.695,1302.99,604.626,4.32661,339.179,100,274925
84297.42,0,84297.42,22.4,28.8,617,3.94,1.97,,0.503213,0.0455109,0.412157,33.6437,3.31207,13957.1,11885.1,38907.216,419737.1,398486,21251.1,2.20899,1876.07,893.519,8105.67,40000,84194.4,0.0123653,0.0947748,57554.7,2720.56,90906,1.71E-05,140955,540955,1787.22,507.968,3.15745,294.93,1824.48,499.647,3.72613,285.852,140955,1821.19,496.097,1.41584,279.901,1820.44,494.614,1.99075,278.915,100,178366
113562.35,87031.76,200594.11,36.7,38.1,486,8.7,4.35,,0.0281767,0.0537457,3.41823,18.1692,3.61647,25725.5,35199.7,59067.84,551784.7,511152,40632.7,2.77941,1816.38,1371.21,12305.8,40000,200493,0.0122011,3.26979,70632,3893.13,137423,1.00E-06,257254,657254,2091.11,501.16,4.71787,288.853,2141.36,492.314,4.88512,278.69,257254,2144.2,489.35,2.99772,273.617,2149.83,488.044,3.15048,272.286,100,561197
113562.35,92811.22,206373.57,32.1,20.2,573,7.61,3.81,,4.61E-06,0.0623084,0.285191,19.8752,3.13319,28905.5,19119.7,66601.44,592633,550847,41786,2.73666,2982.3,1552.38,13875.3,40000,206269,0.0156016,0.115626,58922,3755.23,134675,1.00E-06,263030,663030,2426.11,639.737,4.49991,372.065,2490.75,628.215,5.0074,358.762,263030,2490.04,625.969,2.32613,353.522,2492.34,624.062,2.92985,351.934,100,284030
76228.53,0,76228.53,30.5,41.6,732,4.85,2.43,,0.426986,0.0589211,0.452656,39.2311,3.52549,17000.5,50472.1,42912.048,467346.1,443472,23874.1,2.47887,120.03,987.593,8940.01,40000,76125.9,0.0157651,0.0752958,81632.3,2957.74,97596.9,1.45E-05,132887,532887,2314.48,647.555,2.87351,361.051,2361.89,636.935,3.64503,349.705,132887,2357.59,632.789,1.01978,342.967,2356.85,630.604,1.87119,341.508,100,602505
113562.35,48578.26,162140.61,38.9,29.3,667,9.22,4.61,,0.0289136,0.096869,0.56069,26.3071,2.95061,35670.9,16086,80490.72,736498.2,688789,47709.2,2.82228,3594.82,1890.28,16768.9,40000,162036,0.0231839,0.307656,58736.7,4175.53,150024,1.00E-06,218797,618797,3779.91,950.915,3.44995,532.276,3873.74,933.929,4.16842,512.849,218797,3865.52,930.659,1.17192,506.398,3874.76,927.355,2.08979,503.593,100,269893
113562.35,44904.57,158466.93,25.3,41.8,472,6,3,,0.834246,0.0455108,1.62071,20.8499,4.40709,20846,64696.7,48099.36,544785.8,510468,34317.8,2.73756,2.92224,1110.04,10020.7,40000,158364,0.0111564,1.44278,86683.8,3288.3,116430,2.47E-05,215125,615125,1782.81,457.52,4.97748,249.293,1819,450.561,4.45702,240.698,215125,1819.63,447.003,2.86517,235.359,1820.43,446.258,2.81121,234.474,100,781225
82359.49,0,82359.49,27,41.1,494,4.64,2.32,,1.43508,0.0372257,3.3526,27.684,4.30451,12122.2,70400.8,33308.64,374099.1,354272,19827.1,2.29322,0.0791059,762.675,6939.3,40000,82258.8,0.00804148,3.09744,76722.4,3061.66,95267.2,6.28E-05,139020,539020,1467.72,329.561,4.07151,186.41,1492.89,325.143,3.61428,180.838,139020,1489.96,322.255,2.12055,176.42,1489.03,321.659,2.13192,175.797,100,621829
113562.35,63495.16,177057.51,11.3,37.6,729,2.68,1.34,,0.0378783,0.0441709,0.259268,27.9251,3.48105,21823.1,38546.5,49698.72,745108.9,696706,48402.9,2.56403,0.0453094,1147.94,10353.9,40000,176950,0.0223017,0.0224763,81483.6,944.083,52798,1.00E-06,233711,633711,1729.8,913.823,4.73433,524.65,1773.04,898.741,5.06613,506.563,233711,1768.33,895.195,1.95089,499.658,1766.84,892.066,3.23522,497.379,100,251730
113562.35,82757.7,196320.06,35.3,30.4,526,8.37,4.19,,8.34E-06,0.0610628,1.50653,19.1962,3.07986,27074.5,17001.3,63983.52,556429.8,515274,41155.8,2.6912,3399.23,1489.26,13329.9,40000,196218,0.013961,1.34196,54526.9,3995.61,142019,1.00E-06,252979,652979,2373.78,572.892,4.44538,330.906,2433.51,562.661,4.86655,319.116,252979,2434.73,560.229,2.44183,313.967,2442.51,558.44,2.84068,312.335,100,256371
113562.35,76041.85,189604.2,35.3,36.7,656,8.37,4.19,,0.000131264,0.0812257,0.317272,23.138,3.20996,35036.6,24814.3,77090.88,723314.7,675857,47457.7,2.87461,2555.47,1807.1,16060.6,40000,189499,0.0207708,0.105448,67875.3,3859.88,140132,1.00E-06,246260,646260,3168.33,851.863,3.96428,485.211,3250.15,836.583,4.54837,467.731,246260,3246.24,833.473,1.64949,461.51,3249.03,830.832,2.48181,459.336,100,413383
90947.55,0,90947.55,19.3,36.4,494,3.67,1.83,,1.20513,0.0360402,0.711286,27.7499,4.06142,12838.7,41536.8,34440,401663.2,380408,21255.2,2.32112,0.686379,789.054,7175,40000,90845.2,0.00920595,0.457013,76765,2676.69,88711.8,4.44E-05,147606,547606,1419.97,377.391,3.93793,216.589,1445.2,372.106,3.69797,210.155,147606,1442.31,368.939,2.11492,205.32,1441.61,368.238,2.17752,204.631,100,566181
113562.35,75143.44,188705.8,31.6,27.9,682,7.49,3.75,,3.42E-06,0.0755983,0.290244,24.0861,3.05909,32749.2,20805.6,72960.96,705813.4,659450,46363.4,2.81029,2542.74,1706.46,15200.2,40000,188600,0.0215384,0.0717321,66725.2,3499.59,129263,1.00E-06,245361,645361,2949.01,882.564,3.99988,506.037,3027.32,866.946,4.66159,487.905,245361,3022.27,864.37,1.53511,481.949,3023.93,861.537,2.53267,479.697,100,325786
113562.35,40180.71,153743.06,23.4,26.8,656,5.55,2.77,,0.0601646,0.0411195,7.36555,27.5573,3.07947,18672.2,44966.2,45039.936,638887.1,595500,43387.1,2.45858,0.229795,1037.74,9383.32,40000,153641,0.0199574,7.11958,81922.6,1360.5,60573.9,1.00E-06,210402,610402,1604.45,817.713,4.28022,468.536,1646.18,804.397,4.49899,452.437,210402,1638.9,801.121,1.6667,446.084,1644.78,798.296,2.3658,443.543,100,314932
113562.35,29710.79,143273.14,30.4,19.5,604,7.21,3.6,,0.200217,0.0752415,0.320215,27.0803,3.01984,26700,18485.8,63163.2,649975.6,611810,38165.6,2.67132,2922.19,1469.52,13159,40000,143169,0.0196355,0.0663814,61676.1,3671.81,132447,5.31E-06,199930,599930,2940.56,805.47,3.59552,450.2,3012.73,791.688,4.08689,434.328,199930,3009.3,787.933,1.385,427.664,3009.66,785.42,2.23268,425.683,100,274148
89705.47,0,89705.47,26.2,38.3,663,4.91,2.45,,0.470094,0.0580457,0.399812,35.9654,3.46908,17912.8,43384.1,44766.96,523958,497113,26845,2.49295,429.219,1031.3,9326.45,40000,89602.5,0.0167867,0.0577065,79609.9,2868.16,97662.1,1.39E-05,146364,546364,2279.25,689.27,3.13695,383.136,2327.41,678.113,3.72732,370.808,146364,2322.92,673.629,1.18865,363.746,2321.83,671.469,2.00165,362.244,100,533750
112980.27,0,112980.27,14,21.3,633,3.3,1.65,,0.330665,0.0481329,0.342643,35.2353,3.35109,17770.3,29728.7,43804.992,628729.1,594342,34387.1,2.43198,229.306,1008.62,9126.04,40000,112875,0.0206717,0.0204518,80125.6,1682.22,68735,6.42E-06,169636,569636,1889.45,847.84,3.53328,474.951,1932.42,834.394,4.11543,459.367,169636,1927.38,829.852,1.24946,451.795,1925.31,826.867,2.54842,449.81,100,334694
113562.35,60468.35,174030.71,38.2,46.5,497,9.06,4.53,,0.640478,0.0594699,5.24614,19.9282,4.25455,26658.3,55337.6,59154.24,645282.8,604833,40449.8,2.89242,459.935,1373.28,12323.8,40000,173931,0.0137123,5.07202,87555.9,3829.61,137131,1.81E-05,230692,630692,2323.14,563.232,4.52939,311.606,2373.97,553.922,4.27719,300.758,230692,2376.75,549.539,2.60061,294.561,2378.79,548.493,2.64732,293.441,100,846654
113562.35,55205.77,168768.12,18,22.6,630,4.27,2.13,,1.39E-05,0.037065,3.59525,25.0545,3.0787,18284.6,44946.2,44028.96,603684.8,560857,42827.8,2.45257,0.200173,1013.9,9172.7,40000,168663,0.0176792,3.37993,79329.1,1316.07,58091.2,1.00E-06,225424,625424,1444.62,724.4,4.78297,421.533,1483.13,712.42,4.9486,406.944,225424,1477.36,709.63,2.14616,401.069,1482.6,707.168,2.74725,398.825,100,299741
88075.11,0,88075.11,18.5,26.8,523,3.4,1.7,,0.894891,0.0359822,0.52562,29.1471,3.6515,11756.5,10167,34137.456,386004,365930,20074,2.10982,1758.42,781.997,7111.97,40000,87972.4,0.00965753,0.257,54665.7,2580.95,85045.7,3.20E-05,144733,544733,1416.48,396.173,3.59553,231.505,1442.82,390.316,3.67835,224.721,144733,1439.91,387.139,1.96107,219.722,1439.29,386.301,2.13921,219.013,100,162351
113562.35,12428.55,125990.9,33.9,21.8,612,8.04,4.02,,0.274793,0.0906132,0.448978,30.3319,3.1017,28477.4,16070.7,67430.4,683348.9,644612,38736.9,2.69386,3459.85,1572.41,14048,40000,125887,0.0217197,0.154714,58466.7,4014.02,143743,8.20E-06,182648,582648,3542.66,891.194,3.21212,487.709,3625.17,876.071,3.80015,470.5,182648,3620.78,871.662,1.11238,463.267,3624.53,868.79,1.94953,460.908,100,249624
113562.35,15290.76,128853.11,27.2,23,709,6.45,3.22,,0.15349,0.084368,0.379544,34.2705,3.23288,28442.5,21861.5,64894.08,751216.8,707382,43834.8,2.72999,2104.6,1511.19,13519.6,40000,128748,0.0264247,0.0530231,71988.3,3151.33,118349,3.50E-06,185509,585509,3301.88,1083.14,3.17667,594.103,3381.71,1065.05,3.91546,573.281,185509,3373.99,1060.73,0.910838,565.873,3374.72,1056.99,2.14245,562.885,100,326466
113562.35,23389.24,136951.59,13.4,29.9,557,3.18,1.59,,0.322475,0.0319802,3.12323,26.4254,3.179,14839.2,32405.7,37936.176,559190,525081,34109,2.30382,0.187203,870.769,7903.37,40000,136847,0.0154475,2.88931,75200,1172.26,53420.1,5.75E-06,193608,593608,1249.49,633.428,4.27327,364.625,1280.69,623.506,4.29482,352.538,193608,1276.85,619.686,1.98056,346.129,1279.21,617.9,2.37212,344.493,100,269892
94658.51,0,94658.51,35.6,22.4,603,7.04,3.52,,0.413983,0.0739611,1.18015,32.6835,3.2022,20069.3,13660.8,52358.88,517576.7,490079,27497.7,2.44566,3395.6,1211.11,10908.1,40000,94557,0.0159543,0.862542,52710.3,3911.45,132610,1.53E-05,151318,551318,2893.03,655.365,3.11354,362.35,2955.1,644.382,3.6594,350.184,151318,2953.78,640.275,1.18016,343.527,2958.44,638.174,1.80093,341.902,100,182097
107642.49,0,107642.49,33.6,34.6,538,7.55,3.78,,0.623703,0.07365,2.22632,29.5699,3.40004,22007,24445.8,54905.28,579151.9,549166,29985.9,2.5726,2688.4,1271.74,11438.6,40000,107541,0.0160909,1.94143,62706.1,3964.81,137228,2.15E-05,164302,564302,2881.35,660.908,3.41144,361.43,2942.64,650.108,3.6552,349.141,164302,2942.82,645.358,1.48152,342.103,2946,643.636,1.89814,340.668,100,369093
113562.35,43198.55,156760.9,15.5,27.2,688,3.68,1.84,,0.0109416,0.0445849,1.80221,28.2538,3.1043,20361.7,43312.8,47568.912,667131.2,621356,45775.2,2.53279,0.213371,1097.49,9910.19,40000,156655,0.0213714,1.54909,82737.4,1282.2,60863.5,1.00E-06,213416,613416,1739.57,875.505,4.28113,500.872,1785.14,861.139,4.54898,483.509,213416,1776.88,857.952,1.58491,477.125,1783.4,854.858,2.36671,474.35,100,316368
113562.35,6651.81,120214.17,27.7,39.6,715,6.57,3.28,,0.385849,0.091459,0.393148,36.8531,3.62144,30084,33855.7,66385.44,819832.1,775138,44694.1,2.83732,1231.96,1547.17,13830.3,40000,120109,0.02801,0.0400025,82839.2,3209.33,120362,9.16E-06,176870,576870,3586.07,1148.74,3.06049,618.013,3666.81,1130.05,3.71645,596.792,176870,3659.53,1124.08,0.953282,588.064,3658.36,1120.4,2.17967,585.193,100,528751
92606.54,0,92606.54,35.2,18.9,578,6.81,3.4,,0.513629,0.0641678,2.16397,31.5249,3.25873,17507.7,12708.7,47811.744,472081.6,447708,24373.6,2.32869,3223.76,1103.24,9960.78,40000,92505.7,0.013368,1.86067,50934.1,3842.37,124529,1.99E-05,149267,549267,2510.59,549.395,3.28203,310.049,2564.1,540.162,3.66936,299.768,149267,2564.08,536.304,1.404,293.556,2566.71,534.719,1.86927,292.344,100,157196
113562.35,5130.97,118693.32,25.8,18.4,591,6.12,3.06,,0.363993,0.0687606,0.343832,31.3345,3.21368,22300.8,19855.5,54770.4,629406.7,595547,33859.7,2.55136,2396.24,1268.52,11410.5,40000,118590,0.0194618,0.0483917,64556.1,3296.71,117916,9.56E-06,175351,575351,2693.14,798.522,3.42824,442.101,2755.69,785.429,3.88654,427.042,175351,2751.4,780.923,1.29936,419.775,2750.42,778.471,2.17505,417.935,100,269523
113562.35,63849.8,177412.16,31.7,32.9,494,7.52,3.76,,0.153154,0.0552404,1.24189,19.7685,3.21587,23500.3,22445.9,56857.92,535034.3,498442,36592.3,2.6271,2788.31,1318.34,11845.4,40000,177310,0.012534,1.0724,58866.5,3866.86,134660,4.39E-06,234071,634071,2150.34,514.559,4.50879,296.085,2202.4,505.662,4.64259,285.666,234071,2204.99,502.705,2.59164,280.393,2209.61,501.359,2.82445,279.098,100,330907
113562.35,51515.94,165078.29,36.3,21.1,605,8.61,4.3,,0.0682237,0.082479,0.600825,23.9172,2.9259,31267.5,16412.2,72294.72,661064.8,617655,43409.8,2.75672,3536.76,1690.27,15061.4,40000,164974,0.0193459,0.375992,57152.9,4097.91,147038,1.92E-06,221735,621735,3214.99,793.729,3.7085,447.805,3294.44,779.633,4.27306,431.644,221735,3291.22,776.487,1.48479,425.48,3299.16,773.835,2.20737,423.219,100,261870
113562.35,13878.04,127440.39,20.8,35.2,696,4.93,2.47,,0.244642,0.0682871,0.347795,34.4103,3.37347,24780.5,34945.5,56213.28,734361.3,692327,42034.3,2.70586,616.852,1302.94,11711.1,40000,127335,0.0249683,0.0280288,84327.3,2441.03,96057.6,4.93E-06,184096,584096,2676.09,1023.64,3.39009,564.1,2739.03,1006.96,4.01672,544.826,184096,2733.07,1002.25,1.07462,537.074,2731.48,998.733,2.41099,534.474,100,464896
113562.35,63842.02,177404.38,26.7,24.2,636,6.33,3.17,,7.15E-06,0.0632447,0.259185,24.1184,3.03065,27176.9,23225.1,62277.12,645095.1,603217,41878.1,2.71434,2051.82,1448.21,12974.4,40000,177299,0.0192193,0.0449952,68702,3151.43,116838,1.00E-06,234060,634060,2468.65,787.726,4.12962,452.257,2533.52,774.022,4.69952,436.307,234060,2529.91,771.309,1.71575,430.347,2529.79,768.771,2.67668,428.408,100,332739
113562.35,47084.85,160647.21,36.5,26.9,693,8.66,4.33,,0.0150598,0.095045,0.400893,27.5041,2.9928,35221.9,17368.1,78966.72,752310.5,704931,47379.5,2.8243,3245.69,1852.97,16451.4,40000,160542,0.024397,0.137681,62214.9,3951.84,143281,1.00E-06,217303,617303,3711.38,1000.26,3.43213,559.519,3805.04,982.561,4.17998,539.209,217303,3796.52,979.263,1.10819,532.668,3801.8,975.88,2.13201,529.853,100,287935
113562.35,32105.14,145667.49,16.4,45,560,3.89,1.94,,0.955548,0.041328,0.268801,25.9836,4.34534,18285.9,65599.4,44099.856,676984.1,638880,38104.1,2.50295,0.0398771,1015.57,9187.47,40000,145563,0.0154215,0.0449758,80088.2,1997.64,76205.7,1.86E-05,202324,602324,1627.33,633.009,4.97944,349.665,1659.13,623.427,4.55183,337.904,202324,1654.14,618.139,2.71033,330.534,1653.12,616.862,2.96231,329.36,100,454317
102236.25,0,102236.25,13.5,47.9,468,2.88,1.44,,3.22407,0.02909,0.629874,27.0139,6.63378,12358.4,48029.8,33388.944,557503.1,527434,30069.1,2.22792,0.0150642,764.546,6956.03,40000,102135,0.00956849,0.391237,72467.3,1812.75,67589.7,9.65E-05,158896,558896,1155.34,391.074,5.67712,204.489,1168.49,387.117,4.35731,198.369,158896,1164.41,383.346,2.69505,192.876,1163.6,382.74,2.58108,192.081,100,400260
113562.35,1668.48,115230.84,13.3,25.6,658,3.15,1.58,,0.280292,0.0490022,0.347986,36.1277,3.36664,18354.5,34391.3,44529.6,655762.4,619129,36633.4,2.45966,15.8904,1025.7,9277,40000,115125,0.0221837,0.0185265,82966.6,1506.48,64742.2,5.11E-06,171886,571886,1922.94,909.69,3.53219,508.714,1967.56,895.19,4.16119,491.86,171886,1962.32,890.684,1.17185,484.22,1960.09,887.346,2.63184,481.99,100,345691
113562.35,15207.64,128769.99,29.2,40.4,651,6.92,3.46,,0.46066,0.0847214,0.349546,31.7809,3.52894,29160.5,35898.8,65058.72,764637.5,723268,41369.5,2.82982,1351.36,1515.16,13553.9,40000,128665,0.0236522,0.0471128,80691.2,3464.62,127286,1.17E-05,185426,585426,3320.15,970.525,3.33399,526.726,3395.34,954.575,3.78067,508.595,185426,3389.99,948.923,1.2422,500.316,3388.85,946.088,2.17977,498.117,100,564147
98484.95,0,98484.95,24.2,42.4,539,4.98,2.49,,1.09367,0.0499044,0.534374,29.839,4.05694,16963.3,77286.6,42629.04,520490.2,494164,26326.2,2.50035,0.146609,980.933,8881.05,40000,98382.6,0.0130394,0.25514,83131.4,2986.78,101271,3.50E-05,155144,555144,1962.98,535.248,3.79308,295.033,2000.74,527.183,3.67019,285.585,155144,1996.89,522.651,1.88281,279.186,1996.18,521.576,2.05817,278.212,100,660059
113562.35,16518.51,130080.87,33.1,15.4,674,7.85,3.92,,0.183787,0.0950005,0.401868,32.2667,3.14514,30766.6,17698.5,70781.76,740440,697621,42819,2.75053,3073.62,1653.55,14746.2,40000,129976,0.0250557,0.0895163,63449.5,3790.94,137816,4.93E-06,186737,586737,3716.2,1027.49,3.13102,561.954,3805.09,1010.01,3.83851,541.986,186737,3797.47,1005.68,0.954479,534.67,3800.02,1002.23,2.01436,531.851,100,280111
104432.26,0,104432.26,19.8,32.4,581,4.32,2.16,,0.495238,0.0485878,0.344566,32.1699,3.34602,16405.1,22522.8,42860.208,536793,509022,27771,2.34817,1151.18,986.373,8929.21,40000,104329,0.0157301,0.0458268,69100.2,2545.15,88137,1.27E-05,161090,561090,1906.89,645.762,3.53034,365.623,1948.95,635.396,3.9167,353.737,161090,1944.73,631.087,1.51283,346.857,1943.51,629.203,2.22061,345.523,100,302867
113562.35,36706.89,150269.24,13.2,42.7,671,3.13,1.57,,0.476931,0.0439857,0.671982,28.7912,3.758,19683.6,48499.9,46409.136,768746,722557,46189,2.49648,0.0333064,1070.07,9668.57,40000,150163,0.0207594,0.414634,80534.8,1221.01,58046,7.33E-06,206924,606924,1722.22,851.858,4.6006,475.095,1762.88,838.355,4.33917,458.636,206924,1757.17,832.708,2.01965,450.432,1759.43,830.374,2.44132,448.187,100,299071
113562.35,61327.69,174890.04,31.1,32.5,551,7.37,3.69,,0.0663044,0.0639794,0.307263,21.5517,3.04118,26448.9,20906.5,62217.6,590329.8,551681,38648.8,2.69325,2870.84,1446.78,12962,40000,174787,0.0156049,0.115749,60295.6,3790.74,135444,1.76E-06,231548,631548,2494.31,640.319,4.18313,366.811,2557.7,629.011,4.55826,353.743,231548,2557.31,626.07,2.05645,348.036,2559.18,624.196,2.60928,346.452,100,312644
80672.65,0,80672.65,23.6,15.1,469,3.98,1.99,,1.08237,0.0362619,2.17043,26.4386,3.72736,10136.1,8740.09,30158.352,339694.4,321693,18001.4,2.10019,2302.74,689.392,6282.99,40000,80571.7,0.00787353,1.92796,50340.6,3213.25,100076,4.55E-05,137333,537333,1428.53,322.717,3.7438,183.335,1453.47,318.239,3.58123,177.946,137333,1451.23,315.565,2.07116,173.696,1450.48,314.941,2.13516,173.101,100,169404
78274.56,0,78274.56,37.3,36.2,703,6.1,3.05,,0.370371,0.070189,0.587856,37.6177,3.35732,18261.5,25587.9,47534.256,465942.2,441677,24265.2,2.43647,2137.67,1096.67,9902.97,40000,78172.7,0.0155474,0.221305,63081.4,3620.3,119245,1.44E-05,134934,534934,2751.19,638.779,2.85061,354.569,2808.81,628.003,3.60467,343.031,134934,2805.56,624.109,0.982088,336.535,2807.56,621.896,1.75469,334.962,100,345519
113562.35,36690.96,150253.32,14.9,30.1,571,3.53,1.77,,0.196355,0.0392358,0.243699,25.775,3.10651,17568.4,26870.9,43330.752,564775.1,530195,34580.1,2.43872,435.312,997.452,9027.24,40000,150149,0.0155681,0.0228131,75007.5,1907.95,73296.8,3.69E-06,206910,606910,1536.06,638.639,4.41644,370.735,1574.13,628.031,4.71959,358.164,206910,1570.82,624.79,2.10794,352.021,1569.43,622.725,2.99219,350.591,100,334609
113562.35,62870.98,176433.34,14.2,38.7,583,3.37,1.68,,0.18875,0.0360872,0.211274,23.966,3.57996,18539.6,56299.2,44149.68,615661,575900,39761,2.49847,0.0580147,1016.75,9197.85,40000,176328,0.0151862,0.0196696,77837.8,1596.46,65668.4,3.14E-06,233089,633089,1414.71,623.266,5.20871,360.965,1448.39,612.93,5.26395,348.565,233089,1444.86,609.336,2.92742,342.345,1443.49,607.449,3.71422,341.01,100,368622
113562.35,46834.21,160396.57,28.8,24.4,652,6.83,3.41,,0.0436146,0.0728795,0.297871,26.4453,3.00677,28501.8,21171.4,65335.68,678126.2,635912,42214.2,2.72959,2399.16,1521.84,13611.6,40000,160292,0.0211655,0.0542432,67149.3,3359.96,124074,1.01E-06,217053,617053,2846.57,867.636,3.75015,490.344,2919.41,852.628,4.35316,472.968,217053,2914.77,849.459,1.37818,466.609,2915.18,846.619,2.38936,464.391,100,315241
