WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,67478.88,181041.24,11.3,22.9,622,2.68,1.34,,8.38E-06,0.0346706,0.237466,24.1113,3.13734,18478.9,39606.8,43714.608,590015.5,549363,40652.5,2.48294,0.141289,1006.49,9107.21,40000,180935,0.0167164,0.0394803,78035,1130.52,54579.5,1.00E-06,237696,637696,1354.28,684.896,5.03263,402.816,1390.76,673.419,5.3357,388.972,237696,1387.31,670.915,2.44889,383.276,1386.82,668.657,3.28201,381.501,100,273539
113562.35,3850.93,117413.29,36.7,35,512,8.7,4.35,,0.682608,0.0728492,5.53035,27.5265,3.45557,22907.5,25612.2,56530.08,603685.2,572028,31657.2,2.61094,2671.3,1310.51,11777.1,40000,117313,0.0159999,5.26702,64363.7,4050.35,141569,2.28E-05,174074,574074,2849.18,657.081,3.57558,358.619,2910.08,646.408,3.69854,346.321,174074,2911.02,641.579,1.63315,339.278,2913.97,639.994,1.96721,337.896,100,406790
113562.35,1499.52,115061.87,14.3,27.2,563,3.39,1.7,,0.470991,0.0435463,0.31425,31.2285,3.32709,16317.8,22253.7,41863.056,572502.3,542197,30305.3,2.3564,700.216,962.914,8721.47,40000,114957,0.0166218,0.030224,72932,2013.63,75836.3,1.02E-05,171718,571718,1709.69,682.103,3.74793,387.07,1747.76,671.306,4.09846,374.466,171718,1743.32,666.906,1.63201,367.373,1741.85,664.871,2.45255,365.968,100,297991
113562.35,2547.84,116110.2,29,33.3,691,6.88,3.44,,0.257372,0.0915866,0.411516,36.6909,3.37353,28419.3,21711.9,65393.28,755909.6,713849,42060.6,2.72767,2356.63,1523.23,13623.6,40000,116005,0.0267168,0.0572743,70230,3403.19,125619,6.48E-06,172766,572766,3587.54,1095.48,2.98961,592.237,3670.78,1077.41,3.73328,571.638,172766,3662.94,1072.39,0.862728,563.71,3663.46,1068.67,2.0506,560.743,100,332504
101407.66,0,101407.66,31.1,49.4,718,6.59,3.29,,0.737596,0.0931051,0.433208,38.6929,4.0496,28495.4,51758.5,62293.92,789045.7,749658,39387.7,2.89361,344.172,1448.61,12977.9,40000,101303,0.025872,0.0574285,91714.4,3367.76,124202,2.04E-05,158064,558064,3658.78,1061.86,2.94288,557.426,3732.79,1045.11,3.4781,538.891,158064,3725.67,1037.83,1.0666,529.314,3724.2,1034.88,1.97579,527.036,100,755012
113562.35,67661.63,181223.98,32.1,30.3,542,7.61,3.81,,2.07E-05,0.0632925,0.389703,20.7001,2.99667,26508.3,17629.5,62930.88,571786.2,532747,39039.2,2.67127,3220.58,1463.93,13110.6,40000,181120,0.0150006,0.207194,56221.8,3880.7,137652,1.00E-06,237881,637881,2464.85,615.48,4.23907,354.83,2527.68,604.536,4.68365,342.223,237881,2527.86,601.872,2.14536,336.742,2531.7,600.025,2.6498,335.138,100,256843
113562.35,49244.21,162806.56,26.8,38.5,552,6.35,3.18,,0.319942,0.0590156,0.256839,23.0356,3.40998,24931.8,40377.1,57024,625923.4,588054,37869.4,2.75582,1067.3,1322.31,11880,40000,162703,0.015836,0.0534197,78445.4,3377.57,121495,7.91E-06,219464,619464,2307.67,650.099,4.26341,366.929,2363.56,639.064,4.38011,354.084,219464,2361.26,635.121,2.18029,347.707,2360.62,633.442,2.69602,346.333,100,587115
113562.35,77230.88,190793.23,30,39.6,566,7.11,3.56,,0.0697825,0.0623577,0.246142,20.9027,3.46624,28762,37279.8,63972.48,638023.6,595855,42168.6,2.84149,1453.38,1489,13327.6,40000,190688,0.0159841,0.0660284,75767.8,3598.78,130108,1.72E-06,247449,647449,2433.4,656.105,4.41491,375.14,2495.01,644.496,4.69531,361.833,247449,2494.05,641.163,2.3527,355.939,2494.31,639.365,2.89248,354.435,100,574074
113562.35,37504.07,151066.43,24.1,44.1,469,5.71,2.86,,1.03436,0.0477551,0.487115,21.4019,4.56899,20766.4,78637.6,48411.36,586956,551955,35001,2.71101,0.261031,1117.43,10085.7,40000,150964,0.0120217,0.301681,86156,3235.33,114840,2.87E-05,207725,607725,1872.85,493.224,4.79361,272.052,1911.87,485.683,4.29197,262.822,207725,1910.44,481.65,2.70323,257.04,1910.2,480.867,2.6929,256.145,100,770687
113562.35,57494.75,171057.11,31.4,44.8,705,7.45,3.72,,0.264052,0.084173,0.289455,26.9226,3.59371,35204.8,37981.3,74766.72,832425.5,782403,50022.5,2.95768,1119.02,1750.42,15576.4,40000,170951,0.0240655,0.0408532,83877,3450.27,128088,5.99E-06,227712,627712,3292.48,987.388,3.78415,549.629,3372.61,970.396,4.16925,530.232,227712,3367.83,965.52,1.50811,522.579,3366.92,962.618,2.49836,520.311,100,618863
113562.35,42362.6,155924.95,23.7,44.6,539,5.62,2.81,,0.675367,0.0539771,0.26963,23.38,3.9734,23446.9,70590.4,52950.72,656702.9,618572,38130.9,2.77694,0.357615,1225.18,11031.4,40000,155821,0.0155131,0.0639863,88206.7,3015.78,111359,1.61E-05,212582,612582,2116.82,636.879,4.40329,352.997,2163.52,626.629,4.24277,340.949,212582,2159.9,621.85,2.38492,334.116,2159.08,620.525,2.67348,332.93,100,735027
113562.35,32132.38,145694.74,18.9,43.9,545,4.48,2.24,,0.853351,0.0453646,0.273145,25.1225,4.14286,19637.5,70490.9,46433.664,654258.4,617330,36928.4,2.5946,0.0706769,1070.65,9673.68,40000,145591,0.0152618,0.0538639,83025,2387.55,89484.1,1.82E-05,202352,602352,1783.5,626.404,4.64369,346.978,1820.09,616.755,4.34684,335.336,202352,1815.53,611.737,2.50971,328.257,1814.59,610.471,2.76721,327.104,100,560416
113562.35,57743.99,171306.34,33.6,38.9,603,7.97,3.98,,0.209983,0.077191,0.324197,23.3652,3.30806,31550,30266.3,70335.36,699495.8,655898,43597.8,2.85148,2181.04,1642.73,14653.2,40000,171202,0.0189153,0.109272,71099.2,3875.88,139960,5.56E-06,227963,627963,3013.16,776.397,3.93235,436.136,3087.03,762.784,4.26756,420.562,227963,3085.83,758.827,1.77003,413.916,3087.64,756.613,2.40191,412.051,100,494821
113562.35,46956.44,160518.79,19.2,24.2,539,4.55,2.28,,0.155378,0.0414393,0.228067,23.4525,3.1076,18128.5,25578.2,45249.552,540290.3,506166,34124.3,2.44513,1191.79,1042.69,9426.99,40000,160415,0.013823,0.0308244,68074.5,2557.99,89066.4,3.21E-06,217176,617176,1620.05,567.233,4.68531,330.488,1661.28,557.609,4.86236,319.009,217176,1658.57,554.616,2.48337,313.335,1657.57,552.919,3.12999,312.059,100,302698
113562.35,9307.08,122869.44,26.2,20.5,527,6.21,3.11,,0.502864,0.0597988,0.346295,27.4963,3.25835,19891.3,17465.4,51037.92,564395.9,534333,30062.9,2.45337,2698.68,1179.71,10632.9,40000,122767,0.0150762,0.0907695,58321.5,3493.42,119723,1.46E-05,179528,579528,2340.73,618.973,3.81333,347.968,2394.85,608.791,3.96121,336.057,179528,2392.41,604.621,1.77008,329.47,2391.95,603.047,2.23734,328.198,100,226070
113562.35,17030.36,130592.71,25.4,27.6,456,6.02,3.01,,0.715706,0.0478799,0.760124,23.43,3.56051,16299.1,16025.9,43986.48,499853.6,471710,28143.6,2.32852,2656.62,1012.9,9163.85,40000,130492,0.0110829,0.551791,54159.5,3636.47,114375,2.16E-05,187253,587253,1873.32,454.858,4.54902,257.11,1914.94,447.696,4.24486,248.235,187253,1914.88,444.179,2.50229,242.735,1915.19,443.316,2.57207,241.828,100,198578
109745.01,0,109745.01,26.3,41.6,554,6.03,3.01,,0.864287,0.0666655,0.412402,30.5535,3.83925,22250.9,52914.6,52063.68,638054.6,606156,31898.6,2.71352,348.45,1204.08,10846.6,40000,109642,0.0173479,0.122518,86799.7,3365.11,119367,2.52E-05,166403,566403,2617.41,712.335,3.5799,384.764,2671.75,701.109,3.64987,371.871,166403,2667.4,695.527,1.63616,364.177,2666.62,693.917,2.02801,362.831,100,723236
113562.35,51513.37,165075.72,34.6,34.9,578,8.2,4.1,,0.178098,0.0765342,0.549451,23.1028,3.10408,29813,23086.5,68577.6,653414.3,611518,41896.3,2.77306,2919.04,1600.15,14287,40000,164972,0.0178553,0.335128,62842.6,4020,144019,5.02E-06,221733,621733,2983.89,732.9,3.86625,412.67,3056.15,720.038,4.24891,397.916,221733,3055.61,716.442,1.72138,391.574,3061.37,714.211,2.29069,389.638,100,371325
113562.35,68240.08,181802.44,19.1,15.5,700,4.53,2.26,,3.70E-06,0.0544717,0.2579,25.9177,3.15554,25610.3,32262.2,57165.12,681259.5,636179,45080.5,2.71524,563.259,1325.68,11909.4,40000,181696,0.0213997,0.0325241,81689.7,2132.32,87080.5,1.00E-06,238457,638457,2127.56,876.44,4.35342,506.273,2183.71,861.493,4.95889,488.623,238457,2179.42,858.964,1.686,482.565,2178.87,855.99,2.88407,480.354,100,405979
113562.35,78772.64,192334.99,37.5,30.6,471,8.89,4.45,,0.000287084,0.0539901,3.74429,18.1775,3.10118,23032.1,17382.5,56055.84,516764.2,478477,38287.2,2.62139,3333.41,1299.19,11678.3,40000,192235,0.012161,3.59411,53728.4,4089.33,140728,1.00E-06,248996,648996,2099.42,499.217,4.58556,287.579,2150.8,490.404,4.90481,277.357,248996,2153.04,487.888,2.79607,272.437,2159.6,486.439,3.05047,271.038,100,263507
112807.68,0,112807.68,14.1,34.1,684,3.32,1.66,,0.318697,0.0483641,2.16836,36.9095,3.48176,18075.7,46273.5,43893.888,697696.4,656741,40955.4,2.43143,0.0983111,1010.72,9144.56,40000,112703,0.0237387,1.82212,82555.4,1191.08,57008.6,5.49E-06,169464,569464,1893.3,973.254,3.52431,536.831,1938.62,958.122,3.8036,518.856,169464,1929.05,952.874,1.13943,510.826,1934.56,949.549,1.91713,507.866,100,285361
113562.35,11463.62,125025.97,16.7,34,742,3.96,1.98,,0.169874,0.0644896,0.370578,37.1747,3.42465,23879.5,37326.2,53806.56,759202.1,714678,44524.1,2.67864,98.7089,1245.55,11209.7,40000,124919,0.0274354,0.0263027,88549.5,1831.2,79004.3,3.02E-06,181680,581680,2527.57,1124.29,3.32992,619.346,2587.81,1106.07,4.07682,598.175,181680,2580.95,1101.5,0.93177,590.409,2579.58,1097.42,2.46287,587.343,100,434305
113562.35,34871.88,148434.24,25.3,37.8,740,6,3,,0.160209,0.0788077,0.332638,31.6682,3.36401,30450.8,33966.3,66317.76,801419.3,753441,47978.3,2.84224,924.026,1545.54,13816.2,40000,148328,0.0266495,0.0376385,84443.1,2838.45,109781,3.25E-06,205089,605089,3084.26,1092.35,3.48694,605.07,3159.46,1074.04,4.10574,583.909,205089,3152.88,1069.61,1.10296,576.382,3152.31,1065.98,2.38085,573.564,100,507861
113562.35,38160.23,151722.58,37.2,38.9,514,8.82,4.41,,0.525697,0.0668492,4.26647,22.4822,3.51139,25716.5,34993.9,59987.04,621350,584422,36928,2.75528,1910.93,1393.24,12497.3,40000,151622,0.0150088,4.06016,72590.5,3995.71,141527,1.58E-05,208383,608383,2609.39,616.428,4.05965,342.046,2667.79,606.108,4.06779,330.071,208383,2670.24,601.783,2.07765,323.566,2673.97,600.35,2.31177,322.214,100,569978
113562.35,94201.37,207763.73,11.8,43.6,540,2.8,1.4,,0.00275459,0.0310729,0.573614,21.0219,4.25673,17213.3,44049.9,39729.264,637511.6,590268,47243.6,2.52947,0.0236716,912.797,8276.93,40000,207659,0.0139484,0.423503,74080.3,1218.96,55515.9,1.00E-06,264420,664420,1216.84,572.536,6.35605,326.07,1243.91,563.196,6.15692,314.72,264420,1241.12,559.359,4.37529,308.87,1242.92,557.936,4.47572,307.289,100,291728
113562.35,79394.28,192956.63,23.2,30.6,561,5.5,2.75,,7.75E-06,0.0472414,0.208369,21.163,3.14544,22500.4,25211.6,53114.4,557306.8,518975,38331.8,2.61348,1691.14,1229.07,11065.5,40000,192853,0.0145655,0.0355036,66849.6,2922.87,105412,1.00E-06,249614,649614,1843.12,597.246,4.82239,350.311,1892.35,586.786,5.21494,338.027,249614,1890.3,584.448,2.61306,332.77,1889.65,582.62,3.32146,331.378,100,325275
113562.35,72103.8,185666.16,33.3,15.8,514,7.9,3.95,,0.000163568,0.0590808,1.12644,19.6323,3.01569,25253.4,16865.5,60755.04,542232.5,503383,38849.5,2.6417,3335.92,1411.65,12657.3,40000,185564,0.0135321,0.957151,54133.7,3944.27,138991,1.00E-06,242325,642325,2297.82,555.319,4.40922,319.833,2355.04,545.54,4.76415,308.53,242325,2356.61,542.951,2.43517,303.331,2363.23,541.282,2.7911,301.794,100,247458
86408.71,0,86408.71,35.3,25.1,513,6.37,3.18,,0.930858,0.044543,8.53416,28.5528,3.65398,12310.7,8459.3,36956.4,380193.1,360566,19627.1,2.10032,2716.9,847.838,7699.25,40000,86309.8,0.00904261,8.26749,49050.8,3607.72,107370,4.00E-05,143071,543071,1749.41,371.21,3.65872,215.142,1783.49,365.524,3.60147,208.494,143071,1782.23,362.474,1.93987,203.705,1781.72,361.704,2.0731,203.026,100,134112
113562.35,44222.61,157784.96,23.5,39.1,501,5.57,2.79,,0.507032,0.0477176,0.269341,22.0844,3.70623,21087.3,53188.4,49302.72,567564.5,533334,34230.5,2.68594,239.972,1138.55,10271.4,40000,157682,0.012836,0.0802089,83388.6,3148.98,110484,1.29E-05,214443,614443,1868.18,526.947,4.68124,298.489,1911.35,518.346,4.49694,288.188,214443,1909.19,514.526,2.69052,282.325,1908.71,513.441,2.89385,281.298,100,681073
113562.35,14085.54,127647.9,31.2,27.1,565,7.4,3.7,,0.347677,0.0764645,0.391734,28.0347,3.09742,24802.6,16432.5,60499.2,622483.1,587933,34550.1,2.60974,3281.98,1405.52,12604,40000,127545,0.0182672,0.124765,57520.2,3875.54,137434,1.04E-05,184306,584306,2989.17,749.75,3.48185,415.218,3058.92,737.126,3.88793,400.745,184306,3057.16,732.889,1.39655,393.829,3058.58,730.687,2.0617,392.05,100,240190
113562.35,64905.19,178467.54,31.7,17.1,647,7.52,3.76,,2.68E-05,0.0744905,0.292076,24.0668,2.99921,30895.3,19877.2,70076.16,675199.9,631499,43700.9,2.77176,2744.27,1636.44,14599.2,40000,178362,0.0203179,0.072606,64174.8,3606.21,132018,1.00E-06,235123,635123,2906.35,832.848,3.92511,475.352,2982.41,818.139,4.55274,458.35,235123,2978.19,815.38,1.54978,452.339,2979.62,812.716,2.47462,450.217,100,307009
113562.35,45615.85,159178.2,22.4,27.1,553,5.31,2.66,,0.15045,0.0484956,0.241981,23.7472,3.06894,20333,23468,49953.6,557935.4,523145,34790.4,2.51403,1744.81,1153.98,10407,40000,159074,0.014842,0.0364208,65821.4,2906.75,102889,3.39E-06,215835,615835,1895.29,608.888,4.40103,352.342,1943.34,598.566,4.64826,340.159,215835,1940.71,595.488,2.19187,334.336,1939.82,593.681,2.86704,332.965,100,292526
95377.1,0,95377.1,34.3,39.8,602,6.83,3.42,,0.624279,0.0761598,0.816607,32.6535,3.52002,22104.1,37374,53451.36,568820.2,539962,28858.2,2.65157,1588.32,1237.09,11135.7,40000,95275,0.0168804,0.499442,74118.6,3812.94,132095,2.22E-05,152036,552036,2984.13,693.422,3.16324,375.411,3045.76,682.093,3.55734,362.851,152036,3044.2,677.124,1.29013,355.592,3046.39,675.216,1.81412,354.088,100,563284
113562.35,41879.52,155441.87,33.5,18.1,733,7.94,3.97,,0.00656081,0.0941412,0.380956,29.8001,3.07129,34683.6,19212.1,77036.64,782166.4,733502,48664.4,2.8285,2753.8,1805.78,16049.3,40000,155336,0.0265967,0.0962798,67366.2,3635.36,133905,1.00E-06,212097,612097,3678.23,1089.99,3.34839,607.265,3771.19,1071.04,4.14729,585.424,212097,3761.6,1067.58,0.986667,578.676,3765.65,1063.87,2.14007,575.601,100,313931
113562.35,55552.44,169114.79,26.7,37.7,478,6.33,3.17,,0.366981,0.0495118,0.397316,20.215,3.65592,21895.7,42399.5,51532.8,543824.1,509086,34738.1,2.69053,1063.17,1191.46,10736,40000,169012,0.0118019,0.226978,75556.7,3553.83,122618,1.01E-05,225773,625773,1933.23,484.568,4.77127,275.879,1978.52,476.483,4.61152,266.221,225773,1979.63,473.055,2.86694,260.816,1980.47,472.077,2.97434,259.802,100,603940
113562.35,42332.05,155894.4,20.4,30.6,739,4.84,2.42,,0.000104425,0.0511438,4.7235,30.0288,3.14513,22532.2,44034.3,51392.16,724662.4,674989,49673.4,2.60561,0.248727,1188.13,10706.7,40000,155790,0.0246563,4.44992,86322.4,1349.45,65116.6,1.00E-06,212551,612551,1996.37,1009.69,3.97655,572.006,2048.17,993.214,4.36335,552.189,212551,2037.49,989.871,1.29223,545.58,2045.75,986.251,2.20472,542.334,100,344177
113562.35,46069.73,159632.09,28.1,25.6,507,6.66,3.33,,0.250357,0.0546873,0.313052,21.786,3.11493,21532.4,17514,53781.6,536062.9,502763,33299.9,2.5266,2914.34,1244.96,11204.5,40000,159529,0.0131158,0.121658,55851.9,3671.88,126307,7.05E-06,216290,616290,2133.72,538.331,4.34924,309.14,2186.23,529.149,4.46257,298.31,216290,2186.77,525.982,2.3313,292.734,2187.49,524.632,2.67626,291.544,100,235493
110322.8,0,110322.8,25.4,33.1,639,5.85,2.93,,0.348465,0.0728112,0.374145,34.9653,3.34125,22906.9,24346.1,55065.6,659500.2,624151,35349.2,2.59648,1886.05,1275.56,11472,40000,110219,0.0219621,0.0418724,70711.3,3104.61,113126,8.82E-06,166980,566980,2854.09,900.92,3.19458,492.928,2919.02,886.295,3.79935,476.256,166980,2913.62,881.434,1.07425,468.574,2912.45,878.485,2.13904,466.381,100,337220
113562.35,11323.19,124885.55,19.7,24.9,467,4.67,2.34,,0.795672,0.0427417,0.384688,24.7951,3.66065,15344.8,14740.4,41405.712,497649.6,470305,27344.6,2.2968,2067.53,952.162,8626.19,40000,124783,0.0113288,0.164006,58165.6,3073.84,100406,2.26E-05,181544,581544,1676.29,464.745,4.44688,264.728,1712.6,457.643,4.17534,255.924,181544,1710.13,454.031,2.43564,250.331,1709.67,453.151,2.54225,249.449,100,212048
113562.35,55596.34,169158.69,14.1,16.5,449,3.34,1.67,,0.161938,0.0267039,3.27654,19.6101,3.07081,12914.2,36266.8,31066.032,503991.9,469144,34847.9,2.45923,0.0869877,710.482,6472.09,40000,169057,0.0124761,3.1235,76497.1,1318.54,57548.7,2.43E-06,225818,625818,1045.12,511.222,4.94556,289.417,1068.71,503.369,4.98248,279.726,225818,1066.36,500.317,3.05064,274.403,1068.16,499.044,3.24044,273.095,100,300699
113562.35,59340.86,172903.21,28.3,23.5,608,6.71,3.36,,0.00340103,0.0643689,0.262583,23.6434,2.99359,26772.5,21271.6,62193.6,624877.8,584682,40195.8,2.69513,2430.07,1446.2,12957,40000,172799,0.0181868,0.0513933,64910.3,3386.38,123522,1.00E-06,229560,629560,2512.27,745.64,4.07565,427.168,2577.75,732.616,4.61565,412.079,229560,2574.7,729.83,1.75471,406.168,2574.76,727.473,2.61668,404.341,100,307912
113562.35,40036.78,153599.13,37.1,21.1,492,8.8,4.4,,0.290759,0.0598651,4.5762,21.6102,3.08393,22255,15289.2,55932.48,540677.6,506812,33865.6,2.54605,3461.42,1296.25,11652.6,40000,153500,0.0132284,4.38155,53299.7,4027.29,139790,8.98E-06,210261,610261,2332.68,543.149,4.13527,308.795,2387.33,533.9,4.27133,297.96,210261,2389.88,530.558,2.16394,292.255,2394.6,529.135,2.44008,290.94,100,226374
94762.18,0,94762.18,21.3,26.1,657,4.21,2.11,,0.348809,0.0521677,0.374284,35.8532,3.29964,16502.7,19059.9,43077.792,522791,495136,27655,2.34156,1328.99,991.496,8974.54,40000,94658.6,0.0173519,0.0371882,67425.5,2468.19,86525.4,9.10E-06,151420,551420,2047.29,712.087,3.18711,400.991,2092.47,700.585,3.87106,388.13,151420,2088.09,696.506,1.14071,381.23,2086.71,694.078,2.13535,379.593,100,250416
88409.85,0,88409.85,26.5,21.6,544,4.89,2.45,,0.648652,0.0237478,17.2342,29.9884,3.36999,10490.5,19609.6,30419.424,409061.3,387580,21481.3,2.02001,0.259615,695.455,6337.38,40000,88310.2,0.0118481,16.96,66844.9,1123.58,43324.1,1.75E-05,145071,545071,934.521,485.655,3.3985,278.634,953.92,478.714,3.63238,270.598,145071,949.928,475.065,1.67914,264.869,949.914,473.924,1.98756,263.951,100,199779
112450.08,0,112450.08,37.9,21.3,481,8.9,4.45,,0.779413,0.0602854,8.75563,26.9582,3.50493,18280.7,13176.8,49525.44,526860.9,499636,27224.9,2.36704,3395.34,1143.82,10317.8,40000,112352,0.0130115,8.50178,52228.9,3979.58,132910,2.75E-05,169113,569113,2359.13,534.259,3.80238,297.795,2409.67,525.751,3.75214,287.739,169113,2410.39,521.607,1.86755,281.535,2411.42,520.461,2.07251,280.495,100,185290
76842.13,0,76842.13,19.5,24.3,467,3.13,1.56,,1.07361,0.0314456,0.968619,26.3578,3.69189,9466.03,8942.41,27177.552,319959,302826,17133,2.16829,1913.95,620.275,5661.99,40000,76740.6,0.00757957,0.728551,56213.9,2839.22,94190.9,4.31E-05,133502,533502,1241.14,310.508,3.66103,176.558,1261.15,306.355,3.56738,171.607,133502,1258.54,303.792,2.07958,167.497,1257.82,303.183,2.14905,166.926,100,198515
88195.13,0,88195.13,12.7,21.3,671,2.34,1.17,,0.355324,0.0382663,0.365588,36.6895,3.30364,13944.7,19492.6,36444.672,473557.1,448529,25028.1,2.28231,231.627,835.871,7592.64,40000,88090.3,0.0163471,0.0254282,73588.4,1420.26,60689.8,8.69E-06,144851,544851,1505.57,670.563,3.0326,382.62,1536.51,660.074,3.95969,371.195,144851,1532.34,656.255,1.12272,364.453,1530.65,653.885,2.2337,363.034,100,280424
113562.35,40211.87,153774.23,15.8,43.6,744,3.75,1.87,,0.375895,0.0530873,1.71345,30.5928,3.72879,23191.1,47447.6,52241.76,844670.7,792033,52637.7,2.62546,0.043503,1208.32,10883.7,40000,153668,0.0250722,1.43428,85123,1272.95,63288.5,5.66E-06,210429,610429,2078.23,1028.07,4.16221,570.552,2126.44,1011.8,4.11917,551.036,210429,2118.3,1005.96,1.60651,542.5,2123.49,1002.89,2.21003,539.597,100,332764
92711.41,0,92711.41,31.9,43.8,461,6.18,3.09,,1.97259,0.036379,8.41752,26.3958,5.04916,12511.3,90596.1,34731.12,433729.4,410300,23429.4,2.26741,0.0424912,795.847,7235.65,40000,92612.7,0.00818626,8.17919,77349.6,3119.82,94573,7.87E-05,149374,549374,1435.24,335.176,4.94643,182.827,1459.48,331.05,4.00624,177.032,149374,1456.13,327.994,2.46645,172.384,1455.16,327.45,2.3913,171.71,100,614514
113562.35,46231.89,159794.24,23.5,16.1,454,5.57,2.79,,0.268867,0.0443477,0.238974,20.6066,3.15302,16908.7,21659.7,42885.696,509900.9,477883,32017.9,2.46026,2120.94,986.974,8934.52,40000,159693,0.0118436,0.0693198,60282.3,3464.07,111457,6.24E-06,216454,616454,1734.19,486.108,4.82975,274.401,1775.73,478.04,4.81082,264.632,216454,1774.23,474.898,2.91782,259.283,1773.91,473.746,3.1953,258.23,100,288252
113562.35,20660.6,134222.95,38.6,33.5,638,9.15,4.58,,0.239439,0.101885,0.96218,29.6661,3.11112,32882.6,17406.9,75590.88,736070.2,691556,44514.2,2.78608,3571.18,1770.5,15748.1,40000,134119,0.0233816,0.671157,59306.1,4250.99,151990,7.29E-06,190880,590880,3979.39,959.634,3.17484,524.195,4070.54,943.052,3.80564,505.386,190880,4064.02,938.585,1.06913,498.066,4075.39,935.266,1.89463,495.221,100,291621
113562.35,79044.73,192607.08,23.9,29.5,706,5.67,2.83,,2.85E-06,0.062159,0.26073,24.7405,3.16475,29054.7,27375.3,64219.68,698815.2,652207,46608.2,2.77717,1287.89,1494.95,13379.1,40000,192501,0.0216849,0.0436456,76800,2672.66,103953,1.00E-06,249262,649262,2425.82,888.078,4.29226,513.473,2490.75,872.704,4.92658,495.398,249262,2486.16,870.307,1.67004,489.48,2486.36,867.395,2.79223,487.255,100,387163
96255.49,0,96255.49,24.4,42.4,496,4.9,2.45,,1.53972,0.0425594,1.32573,27.8395,4.56503,14754.9,81739.9,38808,464459.8,440108,24351.8,2.38883,0.0801351,891.194,8085,40000,96153.9,0.00999802,1.06884,79673.9,3042.12,97371.3,5.68E-05,152915,552915,1675.73,409.951,4.29609,228.191,1706.21,404.242,3.75369,221.008,152915,1703.22,400.631,2.16191,215.736,1702.38,399.921,2.16944,214.975,100,634072
84102.47,0,84102.47,20.8,15,454,3.65,1.83,,1.14408,0.0346996,1.31002,25.7539,3.80332,10094.4,9362.93,29735.616,350639.2,331923,18716.2,2.11294,2123.19,679.576,6194.92,40000,84001.2,0.00800676,1.07562,52015.8,3071.11,97159.7,4.51E-05,140762,540762,1367.62,328.031,3.86662,185.108,1391.13,323.593,3.63999,179.659,140762,1388.71,320.88,2.13913,175.366,1387.98,320.27,2.18166,174.757,100,184076
113562.35,62882.86,176445.22,22.4,36.3,472,5.31,2.66,,0.199968,0.0431035,0.209752,20.103,3.48448,19128.2,45527.7,44878.512,540320.4,504759,35561.4,2.65703,525.855,1033.93,9349.69,40000,176343,0.0122242,0.0503264,78272.9,3170.22,106772,4.31E-06,233104,633104,1686.35,501.867,5.06128,284.323,1726.65,493.426,5.0416,274.257,233104,1724.67,490.171,3.20409,268.893,1724.14,488.966,3.50987,267.813,100,590622
113562.35,58391.66,171954.01,18.6,45.6,586,4.41,2.21,,0.504069,0.0456764,0.228695,23.8646,4.03864,21861.2,65759.5,49908.96,695279.5,653062,42217.5,2.66696,0.0669464,1152.92,10397.7,40000,171849,0.0164393,0.0290054,83388,2203.73,86540.6,9.42E-06,228610,628610,1793.37,674.888,4.82924,379.632,1832.71,664.039,4.68426,366.742,228610,1828.28,659.205,2.69246,359.675,1827.05,657.574,3.21877,358.383,100,534187
113562.35,42912.03,156474.38,18.4,17.7,510,4.36,2.18,,0.224906,0.028137,6.07318,22.4474,3.10524,13757.1,35469.5,35224.176,524025.3,489582,34443.3,2.30249,0.137245,807.355,7338.37,40000,156373,0.0135041,5.88551,74008.9,1300.01,54143.3,3.77E-06,213134,613134,1099.26,553.511,4.6998,319.821,1126.18,544.882,4.68645,309.197,213134,1123.44,541.623,2.54191,303.482,1125.48,540.165,2.81082,302.065,100,277315
113562.35,5599.25,119161.6,21.9,23.7,542,5.19,2.6,,0.503164,0.0521082,0.322971,29.1062,3.31103,17901.8,20648.5,46600.56,563304.5,533487,29817.5,2.37821,1892.66,1074.59,9708.45,40000,119059,0.0153112,0.0551901,63456.8,2965.14,100565,1.29E-05,175820,575820,2042,628.604,3.87237,355.956,2089.06,618.386,4.0354,343.941,175820,2085.31,614.131,1.77441,337.193,2084.33,612.446,2.33546,335.898,100,243729
113562.35,37505.59,151067.94,21.8,31.4,516,5.17,2.58,,0.301152,0.044473,0.24986,23.48,3.19602,18084,23115,46097.328,529615.7,497691,31924.7,2.42248,1729.42,1062.7,9603.61,40000,150965,0.0129697,0.047917,63474.5,2973.17,99861.3,7.17E-06,207726,607726,1739.32,532.351,4.57867,308.006,1782.13,523.468,4.60638,297.344,207726,1779.65,520.161,2.48521,291.621,1778.92,518.787,2.91535,290.496,100,276270
106790.26,0,106790.26,33.2,24.8,550,7.4,3.7,,0.489322,0.0743914,1.35538,30.1465,3.2232,21484.6,14295.3,55070.88,563149,533351,29798,2.49583,3479.4,1275.68,11473.1,40000,106689,0.0163071,1.06429,53606.5,3981.74,137188,1.70E-05,163450,563450,2908.41,669.727,3.32797,369.106,2971.68,658.637,3.69964,356.536,163450,2971.43,654.221,1.36557,349.657,2975.66,652.285,1.88117,348.084,100,199452
113562.35,16880.36,130442.71,17.3,21.1,494,4.1,2.05,,0.613273,0.0398842,0.295696,25.2121,3.46968,15643.3,16901.2,41418.384,508100,479738,28362,2.31434,1537.86,952.461,8628.83,40000,130339,0.0121526,0.0736031,62767.5,2636.95,89933.6,1.56E-05,187100,587100,1564.31,498.594,4.39471,287.453,1599.13,490.829,4.28313,277.987,187100,1596.05,487.169,2.40186,272.18,1595.37,486.105,2.64608,271.232,100,239490
78401.75,0,78401.75,36.5,49.3,727,5.98,2.99,,0.617636,0.0765726,0.522974,38.8446,3.77869,21328.7,61564.9,49992.48,551258.5,523911,27347.5,2.7224,67.5876,1154.9,10415.1,40000,78299.2,0.0182515,0.144018,89128.7,3455.07,120737,2.23E-05,135060,535060,3008.72,749.643,2.82217,399.621,3067.49,737.611,3.46821,386.732,135060,3062.87,732.297,1.0371,379.104,3062.91,730.06,1.77093,377.485,100,797135
87735.62,0,87735.62,33.5,15,658,6.14,3.07,,0.352337,0.0687237,0.464704,35.4954,3.24527,18464.7,14868,48793.92,494393.8,468598,25795.8,2.38665,2877.95,1126.49,10165.4,40000,87633.6,0.016172,0.12135,55399.8,3572.76,119061,1.24E-05,144395,544395,2692.83,664.161,3.00333,369.758,2751.59,653.015,3.6801,357.548,144395,2748.27,649.099,1.05832,350.97,2748.95,646.878,1.8451,349.371,100,183840
80544.15,0,80544.15,13.6,38.1,454,2.29,1.14,,1.69934,0.0237817,0.602108,25.9482,4.52895,8924.82,37199.5,25318.32,358473.1,338919,19554.1,2.13765,0.0320132,577.274,5274.65,40000,80441.8,0.00747753,0.370998,68761.8,1895.25,68263.3,6.08E-05,137203,537203,943.793,305.682,4.41746,167.984,955.007,302.326,3.84077,163.37,137203,951.942,299.626,2.36353,159.137,951.267,299.101,2.32126,158.524,100,411423
108364.41,0,108364.41,31.4,40,455,7.1,3.55,,1.52369,0.0483934,6.53394,25.8446,4.5709,16989.7,63079,43022.736,510636.9,483553,27083.9,2.5277,1.77716,990.199,8963.07,40000,108265,0.0107979,6.29602,85671.8,3518.13,115052,5.45E-05,165026,565026,1901.66,442.819,4.40694,242.484,1938.46,436.481,3.81461,234.512,165026,1936.44,432.651,2.21349,228.981,1935.73,431.918,2.20823,228.173,100,770829
113562.35,30701.68,144264.04,17.6,32,615,4.17,2.09,,0.17534,0.0372964,4.46288,27.523,3.11147,16818.1,41991.3,41676.288,606727.7,567387,39340.7,2.38323,0.17078,958.523,8682.56,40000,144161,0.0180613,4.21741,78872.5,1274.03,56374.7,2.90E-06,200922,600922,1455.79,740.401,4.29751,424.715,1493.16,728.492,4.40767,410.273,200922,1487.46,724.871,1.78789,403.777,1491.86,722.452,2.35881,401.586,100,286558
113562.35,90005.32,203567.67,13,20.9,628,3.08,1.54,,3.47E-06,0.0355338,0.377787,22.5932,3.30466,19612.6,45022.1,45422.112,601298.6,556453,44845.6,2.54029,0.171385,1046.76,9462.94,40000,203462,0.0165044,0.199513,78083.2,1291.59,58694.5,1.00E-06,260223,660223,1385.2,676.086,5.64335,399.308,1423.33,664.56,5.81463,385.17,260223,1418.82,662.36,3.01378,379.84,1421.35,660.177,3.62155,377.885,100,307995
113562.35,20109.17,133671.52,13.4,17.5,658,3.18,1.59,,0.183952,0.0459976,0.303142,31.8635,3.21103,18991.9,37195.2,45444.864,645364.3,607143,38221.3,2.48927,1.54327,1047.3,9467.68,40000,133566,0.0208728,0.018875,82524.6,1480.72,64370.6,3.18E-06,190327,590327,1802.61,855.777,3.91943,485.44,1846.38,841.816,4.44662,469.031,190327,1841.85,838.031,1.41016,462.006,1839.9,834.912,2.78283,459.895,100,346667
100876.34,0,100876.34,35.7,32.5,448,7.52,3.76,,1.25219,0.0428218,11.3626,25.5717,4.08441,12861.7,19408,37354.32,432274.7,409303,22971.7,2.18493,1933.22,857.149,7782.15,40000,100779,0.00924242,11.1291,59710,3717.28,109252,4.69E-05,157540,557540,1682.44,378.94,4.29682,212.697,1715.2,373.531,3.82959,205.835,157540,1713.51,370.352,2.25843,200.963,1712.87,369.697,2.26542,200.252,100,313749
113562.35,11335.17,124897.53,20.8,43.9,453,4.93,2.47,,1.90913,0.041296,0.772341,24.3506,5.35888,16523,82554.6,41618.304,571043.6,538957,32086.6,2.4761,0.0579864,957.16,8670.48,40000,124796,0.0107888,0.558481,80723.2,2902.83,97818.7,5.57E-05,181557,581557,1625.8,442.133,5.3412,238.695,1655.45,436.173,4.39312,230.728,181557,1652.52,432.222,2.76033,225.018,1651.84,431.55,2.68194,224.178,100,636956
113562.35,68289.28,181851.63,26.5,22.2,603,6.28,3.14,,8.22E-06,0.0587577,0.242159,22.7861,3.03932,25831.3,22832.1,59933.76,609750,569592,40158,2.68339,2127.8,1391.96,12486.2,40000,181747,0.0173158,0.0437642,66502,3196.36,116955,1.00E-06,238508,638508,2292.84,709.84,4.30318,410.223,2353.34,697.438,4.81914,395.795,238508,2350.61,694.862,1.97158,390.086,2350.31,692.632,2.81924,388.383,100,320986
89464.39,0,89464.39,18.2,41.8,577,3.4,1.7,,1.13067,0.0379469,0.439325,31.7744,4.09645,13748.1,57964.6,36446.784,476535,452640,23895,2.30317,0.0479502,835.921,7593.08,40000,89361.1,0.0122826,0.144455,75833,2131.7,75885.4,3.38E-05,146122,546122,1497.46,503.875,3.66164,282.944,1523,496.652,3.67543,274.528,146122,1518.71,492.348,1.87692,268.348,1517.88,491.304,2.08421,267.45,100,460124
113562.35,68491.5,182053.85,23.8,32.2,738,5.64,2.82,,2.87E-06,0.0668185,0.287089,26.6929,3.15057,29896.3,27359.1,65681.28,734833.6,686689,48144.6,2.79146,1216.13,1530.17,13683.6,40000,181947,0.0238455,0.0474866,78772.9,2620.44,103076,1.00E-06,238708,638708,2608.77,976.499,4.04566,559.642,2677.84,959.728,4.72631,539.937,238708,2672.04,957.077,1.40699,533.738,2672.74,953.821,2.60916,531.199,100,392543
89358.88,0,89358.88,14.3,16.1,590,2.67,1.33,,0.562827,0.0348038,0.35562,32.5207,3.35578,12473,13841.1,35036.544,428659.3,406725,21934.3,2.1346,876.32,802.975,7299.28,40000,89254.9,0.0125711,0.0552144,62429.2,1824.74,66714.4,1.59E-05,146016,546016,1369.89,515.964,3.27329,300.462,1396.87,507.935,3.8475,291.602,146016,1393.17,504.281,1.57391,285.546,1392.15,502.845,2.15275,284.609,100,200423
91237.36,0,91237.36,32.3,29.7,532,6.15,3.08,,0.826269,0.0494328,4.90717,29.4763,3.5667,14243.9,8450.48,41006.304,414163.3,393088,21075.3,2.18966,2828.53,942.777,8542.98,40000,91138.8,0.0100743,4.62994,50731.7,3597.49,109867,3.42E-05,147900,547900,1938.43,413.856,3.64326,241.399,1978.08,407.243,3.65093,233.737,147900,1977.44,403.883,1.86472,228.495,1977.31,402.972,2.05287,227.72,100,125576
104207.03,0,104207.03,15.8,19.7,595,3.44,1.72,,0.44265,0.0449425,0.337757,32.9671,3.3081,15877.2,20146.1,41176.8,537296.6,509158,28138.6,2.33777,900.645,946.783,8578.5,40000,104103,0.0164529,0.0335272,70637.6,2106.33,78294.9,1.05E-05,160864,560864,1765.01,675.151,3.46883,382.97,1803.5,664.46,3.9759,370.762,160864,1799.14,660.208,1.4298,363.796,1797.7,658.116,2.28929,362.388,100,276241
113562.35,36788.23,150350.58,15.6,37.8,649,3.7,1.85,,0.297105,0.0412267,2.29089,27.9105,3.43034,18697.8,52415.2,44799.648,693472.8,649620,43852.8,2.46222,0.0498037,1032.07,9333.26,40000,150246,0.0196286,2.04214,80127.4,1251.37,58092.2,4.68E-06,207007,607007,1611.3,805.053,4.47992,455.355,1650.86,792.163,4.39963,439.671,207007,1645.02,787.581,1.92165,432.365,1649.07,785.144,2.41672,430.073,100,299510
113562.35,58589.62,172151.97,27.5,21.1,720,6.52,3.26,,4.08E-06,0.047236,8.39565,27.1286,3.12052,22296.9,45339.2,51175.2,700285.8,650768,49517.8,2.59584,0.307259,1182.97,10661.5,40000,172050,0.0227771,8.15404,85973.2,1426.35,66682.1,1.00E-06,228811,628811,1842.76,932.567,4.27307,534.937,1891.15,917.249,4.62083,516.433,228811,1881.97,914.335,1.55664,510.209,1889.44,911.084,2.39932,507.303,100,357594
113562.35,23390.93,136953.28,12.5,18.2,567,2.96,1.48,,0.301796,0.0382453,0.261846,27.4777,3.15599,16766.4,26150.9,41353.872,567331.3,534357,32974.3,2.43267,240.295,950.944,8615.39,40000,136848,0.015973,0.0221033,77503.1,1688.81,69069.5,5.70E-06,193609,593609,1499.63,655.298,4.15856,377.542,1535.05,644.667,4.49769,365.006,193609,1531.31,641.006,1.92109,358.491,1529.81,638.921,2.82896,357.088,100,340437
113562.35,71907.25,185469.6,19,26,744,4.51,2.25,,2.68E-06,0.0488874,2.88947,26.3616,3.19123,24194.2,44049.1,53951.04,720244.2,668345,51899.2,2.66261,0.244314,1248.99,11239.8,40000,185364,0.023131,2.65751,85677.2,1367.5,66206.3,1.00E-06,242125,642125,1906.47,946.874,4.48792,546.784,1957.08,931.17,4.81698,527.722,242125,1947.87,928.507,1.68023,521.657,1955.5,925.239,2.54447,518.739,100,354439
113562.35,15328.95,128891.3,24.1,28.4,559,5.71,2.86,,0.373908,0.0577769,0.304886,27.9427,3.16856,20342.7,20546.8,50989.92,585959.5,553595,32364.5,2.48692,2171.73,1178.57,10622.9,40000,128788,0.0165262,0.048017,63638.1,3152.65,110668,9.54E-06,185549,585549,2261.81,678.245,3.81812,382.741,2315.5,667.043,4.0911,369.668,185549,2312.04,662.994,1.67307,362.964,2311.08,661.048,2.36075,361.489,100,262995
105943.67,0,105943.67,35.5,27.5,473,7.85,3.93,,1.11779,0.0241867,46.2696,26.9679,3.88952,352223,55723.6,31871.712,472880.6,447455,25425.6,79.4996,0.213813,729.219,6639.94,40000,105848,0.0120922,46.031,4.20E+06,1399.55,1.20E+06,2.36E-05,162609,562609,963.289,493.24,4.24656,260.094,972.452,487.925,4.00261,253.164,162609,967.494,484.403,2.31079,247.726,967.469,483.69,2.367,246.939,100,221305
113562.35,14370.41,127932.76,18.8,29,458,4.46,2.23,,0.76315,0.0410161,0.349674,24.0058,3.62081,14953.5,15591.9,40088.4,495360.8,467746,27614.8,2.30785,1915.24,921.223,8351.75,40000,127830,0.0112665,0.138595,59505.1,3006.75,98759.1,2.07E-05,184591,584591,1609.1,462.106,4.5033,262.118,1643.71,455.091,4.24537,253.405,184591,1641.13,451.531,2.51891,247.867,1640.64,450.66,2.62531,246.989,100,231444
113562.35,85861.38,199423.73,36.6,36,562,8.68,4.34,,8.94E-06,0.0688865,1.23161,19.8461,3.27788,30995.8,25398.1,70175.04,625628.9,580168,45460.9,2.81339,2757.11,1638.84,14619.8,40000,199320,0.0158786,1.05775,63393.3,4040.36,144310,1.00E-06,256081,656081,2679.9,651.825,4.35204,374.431,2746.6,640.055,4.78235,360.99,256081,2746.87,637.198,2.27966,355.384,2755.46,635.143,2.73942,353.525,100,410969
113562.35,58132.09,171694.44,25.4,15.4,593,6.02,3.01,,0.00496633,0.0571635,0.246208,23.4972,3.01325,24325.2,23092.5,57253.44,600668.6,561893,38775.6,2.64192,2032.75,1327.8,11927.8,40000,171590,0.0170933,0.0402853,66710.4,3122.48,113860,1.00E-06,228351,628351,2231.59,700.876,4.23565,403.617,2289.91,688.701,4.71769,389.445,228351,2287.07,685.958,1.91927,383.629,2286.54,683.732,2.76784,381.941,100,316282
113562.35,46645.72,160208.08,22.5,26.6,469,5.34,2.67,,0.240866,0.0436664,0.227563,21.0811,3.12572,17103.4,22480.4,43190.976,516437.8,484004,32433.8,2.45986,1903.55,994.16,8998.12,40000,160106,0.0122614,0.0534047,62123.3,3272.85,106716,5.40E-06,216867,616867,1707.65,503.252,4.77935,286.317,1749.17,494.845,4.81191,276.187,216867,1747.19,491.727,2.82549,270.767,1746.66,490.458,3.18374,269.669,100,295743
105240.47,0,105240.47,17.8,26.7,725,3.91,1.96,,0.222405,0.0602873,0.395997,39.5647,3.44406,20206.7,29933.6,48313.44,665199.3,627710,37489.3,2.5274,538.888,1115.11,10065.3,40000,105135,0.0244599,0.0258674,80706.2,1964.37,78797.2,4.47E-06,161896,561896,2364.53,1002.86,3.1519,551.352,2419.36,986.716,3.95083,532.859,161896,2413.15,982.174,0.885774,525.228,2411.49,978.397,2.35057,522.495,100,344841
113562.35,77651.26,191213.62,13.6,26.1,627,3.22,1.61,,5.04E-06,0.0352059,0.829034,23.2197,3.20483,19120.1,43539.9,45035.664,593986.2,549955,44031.2,2.49954,0.200807,1037.64,9382.43,40000,191108,0.0164491,0.639689,77909.2,1275.04,57894.2,1.00E-06,247869,647869,1371.34,673.94,5.3634,397.798,1408.81,662.566,5.49378,383.848,247869,1404.07,660.187,2.72472,378.384,1408.24,657.963,3.28067,376.344,100,301639
81317.04,0,81317.04,34,42.2,529,5.77,2.89,,1.2538,0.0411878,6.47692,29.3327,4.13473,13138.1,78794.9,36159.168,376622.7,357001,19621.7,2.30247,0.0994562,829.198,7533.16,40000,81217.4,0.00846928,6.20312,78069.5,3254.08,98641,5.75E-05,137978,537978,1621.58,347.481,3.81155,200.427,1650.98,342.462,3.53838,194.404,137978,1648.42,339.442,1.99255,189.808,1647.51,338.771,2.05934,189.17,100,646779
76762.96,0,76762.96,15.3,17.1,473,2.45,1.23,,1.04549,0.027127,0.568489,26.6947,3.67135,8564.46,9983.3,25636.8,318428.6,301276,17152.6,2.0307,1236.21,584.634,5341,40000,76660.8,0.0078045,0.326886,54678.5,2257.05,76176.8,3.90E-05,133422,533422,1072.64,319.624,3.5771,182.947,1088.48,315.424,3.60266,178.037,133422,1085.73,312.818,2.08272,173.846,1085.08,312.18,2.17508,173.268,100,212611
113562.35,15149.58,128711.94,24.9,48.2,514,5.9,2.95,,1.49948,0.0593824,0.507661,25.7195,4.8051,22587.1,79329.7,51801.12,684032.7,647567,36465.7,2.76099,0.159357,1197.84,10791.9,40000,128609,0.015545,0.269778,89360.2,3234.57,117957,4.16E-05,185370,585370,2334.55,637.927,4.22738,339.839,2379.95,628.378,3.77107,328.47,185370,2376.03,622.873,2.09989,321.203,2375.3,621.8,2.16646,320.097,100,789898
113562.35,59459.53,173021.88,19.6,14.7,646,4.65,2.32,,8.26E-06,0.0512728,0.247989,25.2994,3.08469,23311.6,30127,53685.12,631276.8,590051,41225.8,2.64326,842.923,1242.66,11184.4,40000,172916,0.0190608,0.0290093,77219.4,2310.97,90130.2,1.00E-06,229677,629677,2003.09,781.051,4.3662,451.379,2055.44,767.732,4.90265,435.712,229677,2051.88,765.074,1.82713,429.713,2050.91,762.431,2.9185,427.79,100,375134
113562.35,88828.01,202390.37,22.9,20.6,750,5.43,2.72,,2.01E-06,0.0628531,0.267159,25.0145,3.2636,30679.2,29218.2,66440.64,733975.3,684343,49632.3,2.81806,954.193,1548.5,13841.8,40000,202283,0.0232293,0.0484038,80727.9,2463.94,98623.3,1.00E-06,259044,659044,2452.46,950.926,4.37203,552.124,2518.7,934.495,5.04178,532.715,259044,2513.34,932.28,1.64249,526.838,2514.12,929.171,2.82319,524.431,100,412565
113562.35,92769.06,206331.41,15.8,43.3,661,3.75,1.87,,1.28E-05,0.0393581,1.35942,22.8826,3.96802,21847.8,51633.5,49626.24,714666.8,662359,52307.8,2.59309,0.037425,1146.22,10338.8,40000,206225,0.0180415,1.17416,79471.8,1289.03,60842.7,1.00E-06,262986,662986,1536.5,739.802,5.44563,428.091,1574.65,727.499,5.39164,413.234,262986,1570.07,723.833,2.95167,406.887,1574.32,721.66,3.3445,404.756,100,323879
113562.35,63854.16,177416.52,24.4,44.5,559,5.79,2.89,,0.357973,0.0540851,0.22985,22.0898,3.82741,25465.3,64180.4,56165.28,661528.5,620306,41222.5,2.83695,1.1625,1301.8,11701.1,40000,177312,0.0157951,0.0418264,88612.1,3017.87,112189,7.99E-06,234073,634073,2117.59,648.527,4.55018,365.632,2167.45,637.642,4.5461,352.984,234073,2164.32,633.371,2.53146,346.493,2163.41,631.803,2.99377,345.198,100,740490
113562.35,45763.18,159325.54,23.5,27.5,730,5.57,2.79,,0.00120891,0.0496737,6.5869,29.1843,3.12726,22233.4,44736.3,50988.96,714298.2,664999,49299.2,2.59433,0.270206,1178.55,10622.7,40000,159222,0.0240002,6.32242,86219.2,1379.16,65610.9,1.00E-06,215983,615983,1938.73,982.795,4.04265,558.528,1989.15,966.742,4.41909,539.206,215983,1978.97,963.507,1.35739,532.701,1986.95,960.01,2.24558,529.57,100,348375
113562.35,52792.3,166354.65,30,20.9,694,7.11,3.56,,0.00257606,0.0785606,0.314773,26.9998,3.03282,31235.3,21298.4,70127.52,721194.7,675608,45586.7,2.7839,2370.73,1637.69,14609.9,40000,166249,0.0232577,0.0643478,68890.9,3370.12,125320,1.00E-06,223010,623010,3067.76,953.079,3.69283,538.505,3147.08,936.525,4.38877,519.326,223010,3140.96,933.467,1.25941,512.938,3142.42,930.308,2.34952,510.421,100,328674
113562.35,30693.94,144256.29,24.4,39.8,706,5.79,2.89,,0.272832,0.0746405,0.319681,31.252,3.45077,28850.2,40180.8,63033.12,783688.5,738114,45574.5,2.83803,560.678,1466.38,13131.9,40000,144150,0.0250287,0.0304036,87420.2,2806.36,108284,5.65E-06,200911,600911,2923.7,1026.35,3.546,566.625,2992.86,1009.35,4.06188,547.058,200911,2987.13,1004.45,1.23654,539.218,2985.62,1001.15,2.45592,536.743,100,575661
113562.35,59219.62,172781.98,25.5,26.6,536,6.05,3.02,,0.0699648,0.0508942,0.232969,21.7738,3.05669,21953.2,21054.9,53415.36,545196.1,509747,35449.1,2.56374,2303.28,1236.24,11128.2,40000,172678,0.0139923,0.0474585,61460.7,3278.39,115544,1.69E-06,229439,629439,1986.41,574.033,4.51471,332.629,2037.82,564.098,4.78386,320.972,229439,2036.19,561.332,2.40224,315.531,2035.77,559.691,2.96717,314.221,100,278747
113562.35,2392.22,115954.58,30.5,33.9,670,7.23,3.62,,0.301641,0.0932943,0.408656,35.6621,3.36382,28663.4,21807.8,66183.84,745808.1,704963,40845.1,2.73342,2542.76,1542.31,13788.3,40000,115850,0.0256564,0.06319,68542.9,3595.07,131277,8.05E-06,172611,572611,3654.41,1052.28,3.00972,568.198,3738.4,1034.88,3.70707,548.428,172611,3731.29,1029.73,0.917335,540.442,3731.77,1026.25,2.01904,537.676,100,340155
113562.35,28347.95,141910.31,29,24.9,562,6.88,3.44,,0.270472,0.0670254,0.307026,25.7347,3.04341,23964,18164.7,58275.36,603586.5,568634,34952.5,2.59875,2903.63,1352.24,12140.7,40000,141807,0.0170294,0.0689995,59642.5,3642.83,129437,7.41E-06,198568,598568,2619.36,698.827,3.78293,393.461,2683.14,686.943,4.12829,379.701,198568,2681.06,683.207,1.63821,373.238,2681.02,681.174,2.31083,371.63,100,257283
86468.2,0,86468.2,37.1,19.2,617,6.7,3.35,,0.439157,0.0660863,2.05083,33.3799,3.23011,17355.7,12407.3,47485.056,456445.9,432643,23802.9,2.32248,3219.59,1095.51,9892.72,40000,86367.3,0.0136631,1.72757,50648.9,3827.9,123627,1.76E-05,143128,543128,2585.89,561.572,3.10685,316.981,2640.53,552.042,3.6476,306.569,143128,2639.92,548.308,1.2368,300.369,2643.45,546.524,1.80105,299.053,100,151098
110307.75,0,110307.75,30.1,17.6,491,6.93,3.47,,0.782909,0.05777,2.55391,27.5056,3.5364,17598.7,13709.2,47777.376,512802.7,486301,26501.7,2.33881,3113.57,1102.42,9953.62,40000,110207,0.0125318,2.29574,52349.3,3794.33,123728,2.74E-05,166968,566968,2261.03,514.639,3.88311,289.193,2309.73,506.422,3.79386,279.432,166968,2310.04,502.378,1.91352,273.336,2310.8,501.273,2.10671,272.329,100,173742
113562.35,78886.51,192448.87,28.2,20,567,6.69,3.34,,7.43E-06,0.0566266,0.232035,20.9179,3.09016,25701.8,20964,60268.32,578089.9,538863,39226.9,2.66972,2512.78,1399.98,12555.9,40000,192344,0.0153369,0.0543803,61745.8,3444.58,123648,1.00E-06,249105,649105,2207.69,628.936,4.50471,366.536,2266.54,617.775,4.95677,353.57,249105,2264.98,615.356,2.31583,348.209,2265.06,613.474,2.98676,346.718,100,295984
113562.35,21139.78,134702.13,27.7,29.1,664,6.57,3.28,,0.174648,0.0782715,0.342453,31.1047,3.12703,27140.9,21077,62988.96,703502.6,662537,40965.6,2.69487,2316.77,1465.32,13122.7,40000,134597,0.0233031,0.0488775,68624.7,3286.95,121500,4.15E-06,191358,591358,3062.03,955.435,3.37215,528.86,3136.65,939.374,4.00206,510.348,191358,3130.93,935.313,1.09913,503.24,3130.86,932.124,2.20871,500.757,100,310010
113562.35,18035.45,131597.8,17.4,40,569,4.13,2.06,,0.661023,0.0459628,0.288227,28.2148,3.70665,18724.9,65451,45158.688,641361.6,606564,34797.6,2.52801,0.0947176,1040.54,9408.06,40000,131494,0.0168192,0.0361767,82672.7,2160.53,82258.2,1.37E-05,188255,588255,1806.4,690.349,4.18188,384.963,1844.68,679.547,4.19387,372.171,188255,1839.8,674.488,2.0431,364.735,1838.51,672.768,2.6089,363.408,100,499245
82147.36,0,82147.36,23.7,20,449,4.07,2.03,,1.16061,0.0353312,2.7623,25.4937,3.79898,9823.82,8873.96,29342.64,341370.5,323131,18239.5,2.09502,2297.59,670.456,6113.05,40000,82046.8,0.00769315,2.53005,50491.9,3267.05,100908,4.80E-05,138808,538808,1392.37,315.173,3.88528,177.027,1416.34,310.932,3.6197,171.782,138808,1414.03,308.31,2.14283,167.614,1413.25,307.726,2.17485,167.023,100,177204
113562.35,84582.81,198145.16,12.2,45.7,571,2.89,1.45,,0.209849,0.0313848,0.736619,22.2104,4.38883,17784.3,44976.8,41812.944,670578.9,623461,47117.9,2.47981,0.0209075,961.735,8711.03,40000,198040,0.0142738,0.570393,74065.8,1149.52,53595,3.03E-06,254801,654801,1229.23,585.96,6.37208,333.594,1256.47,576.616,5.90246,321.979,254801,1253.94,572.27,4.13822,315.624,1255.39,570.951,4.17696,314.106,100,276089
111205.64,0,111205.64,37.7,37.4,659,8.75,4.38,,0.426176,0.111635,0.735654,35.4766,3.48793,32286.8,22751.6,73620.96,773791.4,731385,42406.4,2.81145,3046.25,1722.52,15337.7,40000,111102,0.0257147,0.383045,65536.6,4200.28,150053,1.36E-05,167863,567863,4369.86,1055.51,2.87621,561.339,4463.94,1037.9,3.54647,541.649,167863,4457.01,1032.05,0.925364,533.189,4465.39,1028.59,1.78531,530.268,100,387260
109537.16,0,109537.16,15.2,40.4,551,3.48,1.74,,1.06434,0.040812,0.343351,30.8114,4.1094,15630.9,58065.2,39910.608,602490.6,572073,30417.6,2.36585,0.0490754,917.051,8314.71,40000,109433,0.0154329,0.062134,78515.9,1883.46,71510.5,2.43E-05,166194,566194,1609.51,633.237,4.04934,349.309,1638.8,623.978,3.94015,338.231,166194,1633.55,618.657,2.01406,330.809,1632.48,617.317,2.32202,329.663,100,418111
85839.69,0,85839.69,27.1,16.3,662,4.86,2.43,,0.374886,0.0550792,0.408644,35.8442,3.28006,15830.6,14311.5,42947.52,464179.2,440195,23984.2,2.28233,2052.25,988.428,8947.4,40000,85737.1,0.0149979,0.0669898,59153.7,2976.82,97825.9,1.21E-05,142498,542498,2160.83,615.903,3.0645,350.139,2207.67,605.721,3.75183,339.005,142498,2203.97,601.955,1.14579,332.57,2203.17,599.916,1.95269,331.198,100,191477
113562.35,92387.84,205950.19,38.5,20.2,711,9.13,4.56,,2.17E-06,0.0882431,0.378383,23.0842,3.10638,39361.7,17903.8,85985.76,756449.8,705004,51445.8,2.88725,3180.85,2025.39,17913.7,40000,205844,0.0227911,0.165746,62288.1,3956.52,143489,1.00E-06,262605,662605,3439.68,934.005,3.9804,538.763,3531.65,917.003,4.71594,519.103,262605,3523.99,914.683,1.50001,513.307,3529.73,911.642,2.47168,510.797,100,304404
113562.35,90472.01,204034.37,36.2,17.5,649,8.58,4.29,,2.99E-06,0.0782612,0.347191,21.6979,3.07659,34990.2,18243.2,78032.16,686554.7,639399,47155.7,2.83336,3181.15,1830.1,16256.7,40000,203929,0.0197436,0.151645,60539.8,3925.58,142101,1.00E-06,260690,660690,3049.1,809.342,4.13047,467.499,3130.2,794.644,4.78835,450.542,260690,3126.01,792.32,1.75814,444.906,3130.45,789.744,2.58618,442.783,100,296560
89695.16,0,89695.16,29.2,47.8,481,5.47,2.73,,2.48543,0.0334191,7.58384,27.8325,5.69692,12125.6,80811.4,34050.672,456461,432022,24439,2.21399,0.0240316,779.973,7093.89,40000,89595.6,0.00786811,7.33635,75021.1,2783.18,86155.6,9.91E-05,146357,546357,1321.28,321.934,5.74142,170.41,1341.8,318.397,4.44979,164.889,146357,1337.79,315.25,2.82698,160.075,1336.76,314.725,2.70468,159.364,100,549422
94095.48,0,94095.48,14.8,36.8,482,2.91,1.45,,1.40777,0.0294924,0.474504,27.2785,4.32802,11613.2,46769.2,31805.712,418737.2,396315,22422.2,2.22601,0.0688408,727.683,6626.19,40000,93992.6,0.00939849,0.228399,73115.1,2042.81,73028.3,4.52E-05,150754,550754,1165.58,384.879,4.13989,219.114,1183.65,379.874,3.81428,212.831,150754,1180.37,376.617,2.23918,207.897,1179.7,375.94,2.26928,207.193,100,441760
113562.35,90643.2,204205.55,17.2,43.5,596,4.08,2.04,,0.00320367,0.0404629,0.191669,22.0873,3.93559,22168.2,61239.3,50158.08,648676.2,604229,44447.2,2.66265,0.0646879,1158.83,10449.6,40000,204100,0.0155509,0.0210554,81104.8,1949.02,78748,1.00E-06,260861,660861,1584.73,638.179,5.29214,370.263,1623.08,627.372,5.46507,357.629,260861,1619.78,623.918,3.18914,351.662,1618.52,622.036,3.93714,350.291,100,472998
113562.35,92416.21,205978.56,17.4,32.6,523,4.13,2.06,,5.61E-06,0.0382271,0.176158,20.3682,3.32057,18880.2,40390.5,43025.856,557210.5,517123,40087.5,2.65833,173.173,990.273,8963.72,40000,205875,0.0141287,0.027074,79129.3,2325.96,84399.8,1.00E-06,262636,662636,1494.26,579.441,5.57887,335.338,1532.44,569.314,5.97693,323.335,262636,1529.99,567.001,3.48789,318.199,1529.08,565.147,4.25116,316.824,100,482023
113562.35,36940.03,150502.39,18,29.4,537,4.27,2.13,,0.276478,0.0404973,0.241444,24.3836,3.13862,17590.6,22882.2,44038.8,538089.7,505631,32458.7,2.43622,1124.5,1014.13,9174.75,40000,150399,0.0137695,0.0324674,69482.7,2428.15,86323.2,5.93E-06,207160,607160,1584.95,565.03,4.4883,328.746,1623.91,555.678,4.62986,317.584,207160,1620.92,552.373,2.34587,311.697,1619.89,550.779,2.94195,310.501,100,292459
113562.35,75005.68,188568.03,38.3,18.3,469,9.08,4.54,,0.00823092,0.0537657,4.34821,18.3236,3.09321,22662.8,17065.5,55558.08,514089.7,476472,37617.7,2.60493,3351.96,1287.31,11574.6,40000,188469,0.0120789,4.19584,53548.6,4093,140719,1.00E-06,245230,645230,2090.98,495.859,4.54224,285.59,2141.95,487.14,4.84182,275.469,245230,2144.28,484.576,2.75598,270.53,2150.63,483.157,2.99935,269.155,100,259375
113562.35,75790.04,189352.39,28.1,34.9,486,6.66,3.33,,2.26E-05,0.0283197,8.98463,19.7,3.33526,13877.9,67011.1,34241.712,542646.1,502377,40269.1,2.39412,0.0424326,784.428,7133.69,40000,189255,0.0133116,8.8364,75431.8,1541.21,58592.2,1.00E-06,246016,646016,1106.97,545.761,5.38136,311.621,1133.04,536.932,5.47839,300.924,246016,1130.02,533.979,3.42353,295.619,1132.79,532.463,3.66108,294.074,100,311020
