WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
102628.04,0,102628.04,13.6,48.6,458,2.91,1.46,,3.43215,0.0286475,0.69398,26.4641,6.86674,11887.8,48744.4,33366.096,558483.4,527588,30895.4,2.12436,0.015563,764.014,6951.27,40000,102525,0.00927811,0.460332,68450.2,1851.03,63606.4,0.000109488,159286,559286,1138.1,378.923,5.66057,197.21,1150.7,375.29,4.29527,191.431,159286,1146.7,371.692,2.66043,186.156,1145.9,371.124,2.54572,185.402,100,374696
113562.35,52110.18,165672.53,32.7,19,730,7.75,3.88,,1.81E-05,0.0865389,0.345258,28.207,3.0616,33784.7,20278.7,74979.36,759884.7,711896,47988.7,2.82012,2523.69,1755.59,15620.7,40000,165567,0.0251276,0.0799189,68599,3501.01,129148,1.00E-06,222328,622328,3379.17,1029.63,3.57281,579.728,3466.53,1011.68,4.31578,558.958,222328,3458.76,1008.55,1.12736,552.462,3461.55,1005.1,2.25855,549.659,100,325225
113562.35,39196.26,152758.62,30.9,36.2,751,7.33,3.66,,0.0914284,0.0916114,0.359916,31.0318,3.25897,34320,25620.2,74833.92,819540,769674,49866,2.86673,1962,1752.05,15590.4,40000,152652,0.0275624,0.0652293,75575.3,3369.14,126033,2.05E-06,209413,609413,3582.13,1129.72,3.36613,625.836,3671.01,1110.35,4.06754,603.524,209413,3662.61,1106.25,1.00909,596.274,3664.46,1102.5,2.20513,593.208,100,417945
113562.35,43175.58,156737.94,37.6,17.4,530,8.92,4.46,,0.208202,0.0694698,3.25283,22.4158,2.97222,25688.9,15615,62378.88,585909.9,548078,37831.9,2.6376,3600.67,1450.65,12995.6,40000,156637,0.015512,3.04619,54184.2,4112.46,145428,6.26E-06,213398,613398,2705.99,636.836,3.90808,360.106,2770,625.786,4.23467,347.344,213398,2771.06,622.429,1.84297,341.345,2778.79,620.478,2.28931,339.619,100,239499
113562.35,68367.71,181930.07,27,39.2,526,6.4,3.2,,0.192126,0.0538743,0.237367,20.6628,3.54227,24939.2,43253.7,56645.76,591921.6,553466,38455.6,2.77656,937.356,1313.27,11801.2,40000,181827,0.0139726,0.0631335,78578.1,3420.67,122214,4.78E-06,238588,638588,2104.14,573.618,4.61288,326.414,2156.1,563.752,4.68805,314.931,238588,2155.19,560.311,2.65409,309.223,2154.97,558.902,3.02936,307.997,100,624845
113562.35,38188.85,151751.21,24.5,45.1,582,5.81,2.9,,0.608156,0.0610379,0.27521,25.3618,3.81863,25544.6,63982.9,56609.76,706750.9,666644,40106.9,2.82902,1.05628,1312.41,11793.7,40000,151647,0.0180708,0.0470993,90317.1,3018.98,112924,1.41E-05,208408,608408,2393.5,741.899,4.11117,409.537,2446.99,729.816,4.11812,395.535,208408,2442.64,724.592,2.0397,388.054,2441.52,722.833,2.55097,386.62,100,743416
113562.35,37267.47,150829.82,25.1,18.9,515,5.95,2.98,,0.302714,0.0508594,0.268611,23.1623,3.15281,19864.8,19275.2,50218.56,536750.8,504678,32072.8,2.47276,2423.8,1160.27,10462.2,40000,150727,0.0133541,0.064924,59209.4,3348.75,114002,7.97E-06,207488,607488,1987.6,548.088,4.32362,315.033,2036.48,538.882,4.41564,304.121,207488,2034.82,535.549,2.27905,298.37,2034.38,534.165,2.69228,297.219,100,239929
89373.34,0,89373.34,36.1,46.4,600,6.74,3.37,,0.867051,0.0716368,2.23513,32.5277,3.81765,21238.7,59414.2,50309.28,549809.2,522648,27161.2,2.71927,250.155,1162.42,10481.1,40000,89271.8,0.0154802,1.9198,87852.5,3736.5,128866,3.27E-05,146033,546033,2811.19,636.023,3.22892,340.607,2865.99,625.883,3.45501,329.396,146033,2864.45,620.739,1.43319,322.26,2865.47,619.208,1.79725,321.025,100,825638
100185.68,0,100185.68,33.4,44.8,743,6.99,3.49,,0.535053,0.0992045,0.45005,39.9161,3.84957,29140.1,38851.5,64671.84,773061.9,733068,39993.9,2.85244,1170.55,1505.83,13473.3,40000,100081,0.0268499,0.0601967,83519.5,3528.13,128934,1.52E-05,156842,556842,3894.31,1101.77,2.81383,580.255,3976.24,1084.03,3.51289,560.603,156842,3968.83,1077.43,0.893496,551.515,3968.18,1074,1.95573,548.833,100,615700
113562.35,87558.45,201120.8,33,17.4,578,7.83,3.91,,4.94E-06,0.06558,0.315781,20.2307,3.11122,29632.9,18610.8,68165.28,604496.9,562193,42303.9,2.74776,3102.49,1590.17,14201.1,40000,201016,0.0161568,0.139894,58597.1,3841.03,137718,1.00E-06,257777,657777,2553.64,662.599,4.35672,384.818,2621.13,650.628,4.88845,371.014,257777,2620.11,648.292,2.16397,365.657,2623.2,646.273,2.78775,363.964,100,283332
113562.35,43232.48,156794.83,26.1,24.4,683,6.19,3.09,,0.038178,0.071043,0.305134,28.1188,3.05731,27933.6,23599.1,63494.4,700364.7,656839,43525.7,2.72948,1877.67,1477.48,13228,40000,156689,0.0227213,0.0462961,72228.4,3021.8,114017,1.00E-06,213450,613450,2776.04,931.157,3.70793,525.125,2846.96,915.241,4.3511,506.627,213450,2841.56,911.984,1.26811,500.093,2841.72,908.852,2.40242,497.665,100,342750
113562.35,22114.88,135677.23,14.2,16.3,486,3.37,1.68,,0.543943,0.0353329,0.258864,24.2843,3.38615,14836.5,19317.3,38500.32,505246.1,476315,28931.1,2.33724,939.126,883.984,8020.9,40000,135573,0.0122694,0.049987,67525.7,2214.07,79879.3,1.23E-05,192334,592334,1387.26,503.21,4.44925,289.464,1417.35,495.477,4.41998,280.06,192334,1414.1,491.898,2.50754,274.28,1413.31,490.777,2.81545,273.333,100,286789
99503.89,0,99503.89,17.8,18.9,734,3.7,1.85,,0.225676,0.0563834,0.399517,39.9761,3.43885,18664.3,29439.9,45626.688,620836.8,586051,34785.8,2.4642,505.005,1051.59,9505.56,40000,99398.9,0.0229013,0.0253415,78765,1895.26,74741.1,4.70E-06,156160,556160,2211.97,939.153,3.12309,518.728,2262.85,924.008,3.95056,501.516,156160,2257.05,919.661,0.887081,494.09,2255.34,916.054,2.32468,491.541,100,322853
113562.35,50345.84,163908.19,35.8,21.8,576,8.49,4.24,,0.125555,0.0830184,1.02076,22.9514,2.90569,31720.3,16278.2,72358.08,650335.1,607461,42874.1,2.7835,3532.61,1691.82,15074.6,40000,163804,0.0194066,0.804496,57708.9,4066.27,146703,3.69E-06,220565,620565,3237.52,795.643,3.52762,436.525,3313.56,782.104,4.14145,421.129,220565,3311.31,778.812,1.46441,414.937,3320.74,776.266,2.12849,412.761,100,259405
84347.16,0,84347.16,29.3,27.4,698,5.16,2.58,,0.31545,0.0599206,0.4232,37.6106,3.3034,16656.2,16735.5,44643.312,480026.8,454803,25223.8,2.31412,2128.41,1028.39,9300.69,40000,84244.6,0.0163029,0.0626425,59722.2,3062.59,100538,1.01E-05,141006,541006,2350.01,669.415,2.97621,376.803,2401.59,658.273,3.74149,364.638,141006,2397.47,654.483,1.00433,358.081,2396.82,652.116,1.92744,356.458,100,195145
113562.35,27837.81,141400.17,13.5,19.7,603,3.2,1.6,,0.210264,0.0364888,2.35442,27.5047,3.1152,16526,35354.3,40912.08,597421.6,559377,38044.6,2.38242,0.193309,940.564,8523.35,40000,141296,0.0175945,2.10895,78054.2,1207.7,55470.1,3.54E-06,198057,598057,1424.72,721.31,4.25741,413.764,1460.95,709.787,4.36043,399.792,198057,1455.68,706.077,1.79885,393.26,1459.55,703.78,2.34007,391.182,100,281211
113562.35,62325.77,175888.12,25.2,39.8,638,5.98,2.99,,0.135598,0.062486,0.249122,24.5219,3.3998,28065.5,42303.7,61616.64,698671.9,654649,44022.9,2.83506,611.394,1432.34,12836.8,40000,175783,0.0195659,0.0331134,84477.1,2967.79,111881,2.83E-06,232544,632544,2443.2,802.559,4.18975,455.449,2504.22,788.801,4.54567,439.539,232544,2500.52,785.071,1.87556,432.932,2499.44,782.634,2.79343,431.103,100,600404
86156.15,0,86156.15,37.4,37.1,677,6.73,3.36,,0.409091,0.0795543,0.62249,36.3205,3.3834,21254.1,27215.9,52852.32,534689.1,506668,28021.1,2.5674,2290.88,1222.84,11010.9,40000,86054,0.0177907,0.267129,65674.3,3792.04,130296,1.50E-05,142815,542815,3117.1,730.692,2.88392,396.856,3182.6,718.524,3.57779,383.622,142815,3179.01,714.066,0.987736,376.598,3182.17,711.628,1.75403,374.76,100,398273
101467.77,0,101467.77,16.6,45,559,3.52,1.76,,1.53818,0.0404934,0.411007,30.9936,4.67973,15029.5,60122.7,38850.24,588995.9,559444,29551.9,2.34495,0.031925,892.184,8093.8,40000,101364,0.014198,0.125386,77097.9,2018.16,74017.6,3.83E-05,158125,558125,1600.05,582.295,4.15904,316.036,1625.85,574.239,3.81272,306.225,158125,1620.67,569.001,2.05352,299.121,1619.74,567.92,2.16736,298.067,100,442884
113562.35,45023.95,158586.3,24,25.1,522,5.69,2.85,,0.237076,0.0482955,0.245817,22.6442,3.10584,19872.5,20735.8,49743.36,536227,503291,32936,2.48545,2168.71,1148.99,10363.2,40000,158483,0.013373,0.04996,61149.1,3187.66,109695,5.88E-06,215244,615244,1887.01,548.804,4.38975,318.146,1934.39,539.511,4.5399,307.158,215244,1932.43,536.367,2.3475,301.53,1931.82,534.919,2.82088,300.364,100,260346
88500.01,0,88500.01,35.6,17,575,6.58,3.29,,0.602407,0.056763,3.39539,31.4511,3.35426,15373.7,11442.7,43906.752,429875.9,408020,21855.9,2.21345,2990.41,1011.02,9147.24,40000,88399.8,0.0114709,3.095,49542.1,3750.33,114736,2.46E-05,145161,545161,2222.59,471.57,3.37088,271.826,2269.29,463.655,3.65151,262.987,145161,2269.37,460.087,1.56499,257.25,2270.52,458.834,1.92604,256.296,100,131372
113562.35,86881.83,200444.18,21,43,518,4.98,2.49,,0.052556,0.0420514,0.186098,19.9664,3.97862,22073.8,71264.6,49596.48,588963.1,548233,40730.1,2.7469,0.159214,1145.51,10332.6,40000,200340,0.0131923,0.0328632,83439.3,2673.37,99078.3,1.05E-06,257101,657101,1646.01,541.633,5.13325,311.517,1685.4,532.422,5.21249,300.83,257101,1682.84,529.056,3.37142,295.41,1682.06,527.691,3.78045,294.27,100,640123
113562.35,51826.12,165388.47,34.7,19.2,610,8.23,4.11,,0.0612914,0.0799567,0.395701,24.1237,2.93877,30608.1,17151.3,70787.52,659585,617250,42335,2.7481,3352.55,1653.69,14747.4,40000,165284,0.0194141,0.170372,58647,3980.99,143211,1.66E-06,222045,622045,3118.52,796.368,3.74219,449.949,3196.97,782.258,4.30446,433.744,222045,3193.71,779.138,1.49482,427.583,3198.27,776.565,2.26021,425.436,100,269804
113562.35,77953.73,191516.09,30.8,42,456,7.3,3.65,,0.228114,0.0491231,1.93662,18.0763,4.05962,23457.1,52196.8,52925.28,557567.9,518718,38849.9,2.82402,568.756,1224.57,11026.1,40000,191415,0.0113806,1.79172,82404.1,3735.62,129522,6.08E-06,248176,648176,1915.85,467.476,4.93364,264.132,1959.42,459.558,4.80255,254.87,248176,1962.19,456.153,3.24938,249.735,1964.92,455.223,3.25491,248.674,100,766165
113562.35,47282.35,160844.7,31.1,43.6,555,7.37,3.69,,0.518742,0.0700221,0.35692,22.9821,3.70661,28712.8,44455.5,63675.36,686832.3,646377,40455.3,2.87571,1088.01,1481.83,13265.7,40000,160741,0.0167956,0.147212,81543.1,3774.01,135751,1.42E-05,217502,617502,2736.87,689.835,4.10547,381.971,2799.8,678.165,4.11532,368.541,217502,2800.11,673.406,2.07477,361.574,2800.89,671.825,2.4124,360.15,100,697623
113562.35,3397.81,116960.16,18.2,27.4,585,4.32,2.16,,0.401267,0.0500636,0.322552,31.8033,3.29102,17837,25314.2,45284.352,594594,562601,31993,2.40083,1077.33,1043.51,9434.24,40000,116856,0.0177699,0.0308436,71505.2,2369.78,85181.2,8.89E-06,173617,573617,1963.34,729.207,3.72556,411.788,2008.53,717.47,4.09149,398.096,173617,2004.06,713.078,1.5148,390.916,2002.54,710.796,2.42116,389.311,100,290236
113562.35,72761.91,186324.27,11.5,35.3,712,2.73,1.36,,6.72E-06,0.0418002,0.246349,26.3666,3.40156,21520.2,39626.9,49104.48,703098.2,655890,47208.2,2.56107,0.0591466,1133.85,10230.1,40000,186217,0.0209205,0.0264336,80733.4,984.446,53407.2,1.00E-06,242978,642978,1635.12,857,4.95229,497.183,1677.34,842.673,5.32311,479.951,242978,1673.08,839.737,2.14593,473.564,1672.01,836.818,3.32445,471.394,100,258161
113562.35,80231.53,193793.88,13.3,15.9,483,3.15,1.58,,9.24E-06,0.0339675,0.169526,19.8293,3.10841,16329.4,32754.9,37681.248,524407.1,487148,37259.1,2.6056,32.4557,864.8,7850.26,40000,193690,0.0133785,0.0240606,78103.2,2009.9,76075.7,1.00E-06,250451,650451,1330.16,548.513,5.24288,315.109,1362.14,539.252,5.69901,304.163,250451,1359.7,536.867,3.32377,299.05,1358.7,535.139,4.05599,297.795,100,447119
79699.26,0,79699.26,14.1,25.4,540,2.35,1.17,,0.828626,0.0283226,0.42394,30.0091,3.55066,10174.1,11021.3,29382.576,347303.3,329106,18197.3,2.09039,981.827,671.383,6121.37,40000,79596.1,0.00923259,0.149031,59604.3,1906.9,69766.2,2.86E-05,136357,536357,1118.23,378.612,3.34294,223.237,1136.62,373.151,3.67433,217.185,136357,1133.57,370.164,1.9042,212.342,1132.9,369.304,2.14804,211.689,100,208171
107784.15,0,107784.15,32.4,16.8,655,7.29,3.65,,0.292005,0.0906111,0.431881,35.4646,3.27313,26246.2,17017.7,62800.32,674757.9,638082,36675.9,2.64911,3088.42,1460.78,13083.4,40000,107680,0.0232417,0.0865952,61417.1,3746.68,134581,8.58E-06,164441,564441,3548.59,953.492,2.96278,515.468,3629.42,937.636,3.68009,497.584,164441,3623,932.876,0.913179,490.012,3624.45,929.668,1.9225,487.471,100,253714
104746.51,0,104746.51,33.5,38.7,539,7.33,3.66,,0.788708,0.0714235,2.44787,29.6208,3.63264,21910,37348.7,53294.4,581009.6,551587,29422.6,2.64308,1626.13,1233.36,11103,40000,104645,0.015633,2.16304,73938.8,3877.41,134081,2.75E-05,161406,561406,2797.54,642.153,3.4713,348.256,2855.42,631.818,3.59265,336.489,161406,2855.22,626.836,1.57322,329.408,2856.94,625.318,1.89932,328.115,100,571588
91794.86,0,91794.86,38.6,49.4,630,7.4,3.7,,0.894409,0.0844308,2.56791,33.9509,3.94349,24566.1,55732.5,56151.36,629670.6,598678,30992.6,2.82333,482.864,1301.46,11698.2,40000,91692.9,0.0184585,2.23509,88558.6,3878.28,136829,3.25E-05,148454,548454,3312.87,758.315,3.09461,398.526,3376.97,746.241,3.39187,385.275,148454,3375.16,740.211,1.30245,377.241,3377.23,738.339,1.7391,375.717,100,836921
113562.35,68344.21,181906.57,19,18.8,458,4.51,2.25,,0.000587689,0.0396487,0.184754,19.5412,3.05409,16792.4,25340,40483.728,510672.5,475540,35132.5,2.55108,1253.55,930.504,8434.11,40000,181804,0.0124962,0.0354998,67984.8,2956.73,99000.4,1.00E-06,238565,638565,1550.72,512.665,5.05865,291.369,1588.78,503.942,5.35818,281.028,238565,1586.62,501.331,3.22491,275.95,1585.95,499.849,3.74698,274.756,100,372550
113562.35,83588.77,197151.12,19.3,45.4,615,4.58,2.29,,0.0958011,0.0469098,0.205861,22.6764,3.94819,24408.8,63095.1,54064.8,695859.3,649804,46055.3,2.74639,0.0906272,1251.7,11263.5,40000,197045,0.0171359,0.0226562,84378.4,2190.82,88137.2,1.68E-06,253806,653806,1837.56,703.286,4.91287,403.224,1881.48,691.395,5.05843,389.391,253806,1877.76,687.468,2.74971,382.945,1876.39,685.436,3.54029,381.459,100,545070
110030.8,0,110030.8,14,45,480,3.22,1.61,,2.45971,0.0338457,0.464925,27.6082,5.84741,13946.8,54639.8,36464.4,594215.7,562503,31712.7,2.3119,0.0228229,836.332,7596.75,40000,109927,0.0115538,0.219701,75823.3,1973.21,71977.8,6.20E-05,166688,566688,1340.53,473.067,5.38117,250.931,1359.06,467.351,4.36272,243.065,166688,1354.64,462.906,2.65153,236.793,1353.83,462.153,2.57483,235.871,100,428135
113562.35,26667.71,140230.07,14.9,26.5,464,3.53,1.77,,0.522921,0.0355981,0.248062,22.8846,3.35921,14559.8,19706.5,37548.48,500138.3,470906,29232.3,2.36296,1049.54,861.693,7822.6,40000,140127,0.0119009,0.0545111,66947.8,2415.92,84727.9,1.16E-05,196888,596888,1397.52,488.045,4.56583,277.894,1427.68,480.564,4.50521,268.744,196888,1424.63,477.087,2.66522,263.13,1423.92,476.035,2.92443,262.199,100,302657
113562.35,43086.19,156648.55,33,21.3,528,7.83,3.91,,0.212536,0.0668609,0.929467,22.4277,2.99322,24978.8,16242.1,60721.92,577928.8,541082,36846.8,2.62393,3434.72,1410.86,12650.4,40000,156546,0.0151371,0.724149,54685,4001.13,140922,6.28E-06,213307,613307,2605.04,621.417,3.98325,352.411,2667.46,610.647,4.27251,339.928,213307,2668.63,607.316,1.90946,333.979,2674.43,605.482,2.34223,332.359,100,239425
113562.35,36306.65,149869.01,13.4,44.4,492,3.18,1.59,,1.49534,0.0312995,0.263995,23.4292,5.29226,15465.1,53649.2,38656.944,612288,575499,36789,2.3928,0.0250425,887.653,8053.53,40000,149765,0.0116596,0.073423,74979.7,1766.12,68098.6,3.11E-05,206526,606526,1235.91,477.859,5.86891,263.725,1256.51,471.331,5.06755,255.105,206526,1252.63,467.137,3.44868,249.079,1251.98,466.385,3.42082,248.184,100,397459
113562.35,63440.12,177002.47,19.8,17,649,4.7,2.35,,6.63E-06,0.0513587,0.244757,24.9646,3.09876,23674.1,30168.5,54305.28,633633.9,591939,41694.9,2.65442,852.93,1257.43,11313.6,40000,176897,0.019048,0.0295752,77271.5,2326.9,90779.7,1.00E-06,233658,633658,2006.07,780.477,4.41553,451.831,2058.77,767.132,4.95258,436.122,233658,2055.26,764.55,1.86684,430.182,2054.35,761.922,2.95129,428.266,100,378083
113562.35,87443.69,201006.05,13.4,16.1,482,3.18,1.59,,6.94E-06,0.0339586,0.164427,19.5439,3.15598,16528.3,34291.6,37714.848,526748.4,488703,38045.4,2.63295,3.91594,865.587,7857.26,40000,200902,0.013384,0.0244031,78502.7,2013.57,76325.3,1.00E-06,257663,657663,1329.71,548.715,5.38799,315.279,1361.71,539.397,5.86771,304.266,257663,1359.31,537.092,3.49712,299.23,1358.34,535.36,4.2356,297.97,100,455166
113562.35,12714.51,126276.87,20,19.7,623,4.74,2.37,,0.273158,0.0569842,0.317238,31.4531,3.19956,20676,26085.7,50159.04,634992.5,599110,35882.5,2.52573,1218.88,1158.85,10449.8,40000,126172,0.02005,0.0284412,73634.4,2501.51,93358.8,5.84E-06,182933,582933,2232.41,822.341,3.64775,461.341,2285.5,808.914,4.13119,445.723,182933,2280.93,804.745,1.34886,438.578,2279.37,801.999,2.44471,436.617,100,321326
113562.35,79473.12,193035.47,28,42,527,6.64,3.32,,0.152662,0.0535973,0.451502,19.7814,3.84745,26280.2,47874,58157.76,578165.8,538338,39827.8,2.85171,769.898,1349.43,12116.2,40000,192932,0.0129709,0.286313,80870.9,3518.68,126337,4.16E-06,249693,649693,2093.91,532.692,4.90725,297.052,2139.38,523.422,4.71158,286.172,249693,2141.53,519.946,2.90051,280.686,2143.89,518.835,3.05454,279.546,100,694816
113562.35,69785.39,183347.74,14.1,22.8,488,3.34,1.67,,1.69E-05,0.0350973,0.180425,20.4107,3.06068,16408.1,29981.7,38639.904,522270.5,486173,36097.5,2.56326,271.319,887.254,8049.98,40000,183244,0.0133735,0.0248703,75965.6,2131.96,79057.8,1.00E-06,240005,640005,1374.02,548.392,5.04559,315.346,1407.4,539.162,5.45257,304.434,240005,1404.89,536.654,3.07526,299.211,1403.89,534.941,3.78374,297.956,100,420161
106079.39,0,106079.39,35.6,18.8,590,7.89,3.94,,0.38797,0.0860958,1.31132,32.0415,3.1881,24305.9,14392.6,60293.76,606421.1,573140,33281.1,2.58418,3642.37,1400.59,12561.2,40000,105977,0.0190747,0.997896,54572,4083.65,143471,1.33E-05,162738,562738,3365.56,783.186,3.0974,426.018,3438.8,770.119,3.66099,411.352,162738,3436.42,765.551,1.11774,404.151,3443.83,762.987,1.80309,402.06,100,212433
113562.35,50615.94,164178.29,19.1,44.4,595,4.53,2.26,,0.498283,0.0484713,0.241071,24.827,3.86258,22277.2,65663.3,50734.56,698360.3,656862,41498.3,2.68293,0.0877625,1172.51,10569.7,40000,164073,0.0173393,0.0285943,84733,2268.57,89163.8,9.50E-06,220834,620834,1902.57,711.758,4.57627,399.221,1944.75,700.281,4.52776,385.669,220834,1940.19,695.381,2.40564,378.41,1938.85,693.573,3.02759,377.022,100,553448
113562.35,61088.35,174650.71,33.7,35.4,461,7.99,4,,0.265705,0.0509826,3.28493,19.1172,3.48854,21751.8,31519.9,52347.84,528900.9,493565,35335.9,2.65075,2010.09,1210.84,10905.8,40000,174551,0.011528,3.12454,66841.5,3881.44,132732,7.56E-06,231312,631312,1986.91,473.378,4.66377,269.274,2033.16,465.379,4.61384,259.797,231312,2036.12,462.164,2.85559,254.582,2039.31,461.12,2.94863,253.485,100,482879
113562.35,27939.85,141502.21,38.2,45.7,466,9.06,4.53,,1.32233,0.0559271,8.41446,21.9692,4.70723,22512.4,67278.8,51959.04,618120.3,582806,35314.3,2.79274,29.8187,1201.59,10824.8,40000,141404,0.0129499,8.21597,91367.8,3713.63,132318,4.08E-05,198165,598165,2192.77,531.36,4.44099,286.669,2237.16,523.283,3.93576,276.944,198165,2237.1,518.834,2.33563,270.791,2237.08,517.995,2.33113,269.859,100,900506
113562.35,67066.72,180629.08,38.7,36.2,738,9.18,4.59,,5.14E-06,0.0492914,13.9017,26.5677,3.27031,23631,57044.4,53692.8,747726.2,694870,52856.2,2.63737,0.174487,1242.84,11186,40000,180530,0.0239389,13.6655,88524.1,1508.83,71581.7,1.00E-06,237291,637291,1924.74,980.109,4.20449,559.64,1973.7,964.104,4.57271,540.473,237291,1964.19,960.845,1.55676,533.977,1971.66,957.557,2.38953,531.028,100,393799
113562.35,35558.35,149120.7,18.5,42.6,681,4.39,2.19,,0.399932,0.0579426,0.2873,29.8605,3.63317,24347.1,57851.4,54364.8,769754.1,725339,44415.1,2.72208,0.126305,1258.86,11326,40000,149015,0.0227203,0.0208368,87965.2,2052.99,85559.4,7.22E-06,205776,605776,2274.17,931.999,3.93934,517.941,2325.25,916.979,4.25272,500.473,205776,2319.76,911.693,1.61609,492.374,2317.71,908.812,2.79297,490.358,100,515342
113562.35,78008.1,191570.45,17.7,35.1,603,4.2,2.1,,8.71E-06,0.0422747,0.208683,22.7648,3.29487,21895,46176.9,49948.32,594809.6,554194,40615.6,2.65743,7.47273,1153.86,10405.9,40000,191466,0.0160423,0.0244778,82781.9,2107.03,82199.3,1.00E-06,248227,648227,1651.98,657.691,4.97242,385.239,1694.92,646.404,5.35036,371.95,248227,1692.13,643.818,2.59358,366.324,1690.99,641.694,3.48996,364.803,100,495326
79598.05,0,79598.05,23.4,49.3,497,3.89,1.94,,2.6027,0.0293342,4.23053,28.5379,5.73757,10730.9,60267.2,30460.128,419740.4,397525,22215.4,2.16763,0.0174197,696.401,6345.86,40000,79496.9,0.00713308,3.97605,71758.9,2418.61,78566.6,0.000111639,136258,536258,1162.67,291.586,5.66726,152.403,1178.62,288.753,4.34875,147.655,136258,1174.39,285.817,2.76371,143.11,1173.37,285.323,2.63744,142.434,100,493375
90901.49,0,90901.49,30.6,26.6,603,5.81,2.9,,0.479931,0.0592526,0.474278,32.863,3.27896,16557.5,14177.2,45460.992,467783.7,444016,23767.7,2.28745,2712.04,1047.68,9471.04,40000,90799.7,0.0135836,0.160136,53731.7,3503.98,111630,1.72E-05,147561,547561,2321.66,558.188,3.26988,317.674,2372.27,548.797,3.71277,307.236,147561,2370.03,544.975,1.3742,300.981,2370.1,543.343,1.93196,299.8,100,163049
113562.35,28708.27,142270.62,20.1,34.7,663,4.77,2.38,,0.193686,0.0594054,0.29949,30.0865,3.23573,23593.6,36084.3,54071.52,686368.6,645612,40756.6,2.67309,539.463,1251.87,11264.9,40000,142165,0.0217839,0.0265202,82979.7,2388.43,93177.5,3.79E-06,198926,598926,2326.04,893.16,3.77515,501.35,2382.5,878.385,4.27774,484.14,198926,2377.75,874.373,1.37178,477.04,2376.21,871.357,2.57614,474.86,100,461535
113562.35,17679.91,131242.27,18.3,44.3,540,4.34,2.17,,1.15439,0.0451085,0.316079,26.9285,4.40938,18429.5,70963.5,44660.208,656190.2,620819,35371.2,2.52778,0.0551017,1028.78,9304.21,40000,131138,0.01524,0.0755251,82193.7,2342.7,86364.5,2.57E-05,187899,587899,1776.09,625.398,4.57718,342.356,1810.22,616.095,4.1709,331.009,187899,1805.27,610.776,2.37577,323.698,1804.34,609.598,2.54034,322.557,100,535983
93969.15,0,93969.15,33.4,21.2,486,6.55,3.28,,1.02407,0.0448507,7.90598,27.301,3.77576,12833.4,9265.31,38021.952,408085.9,386836,21249.9,2.12885,2721.95,872.777,7921.24,40000,93870.3,0.00933877,7.65286,49981.4,3639.76,108865,4.11E-05,150631,550631,1760.95,383.206,3.90535,219.644,1795.79,377.45,3.69064,212.693,150631,1794.53,374.289,2.05954,207.796,1794.03,373.551,2.14294,207.087,100,143794
93040.1,0,93040.1,35.6,42.6,702,6.92,3.46,,0.512804,0.0902665,0.472106,37.6894,3.65039,25470.3,37467.5,58909.44,654023.8,620504,33519.8,2.75655,1470.3,1367.41,12272.8,40000,92936.8,0.0220926,0.103137,78103.2,3696.97,131884,1.66E-05,149698,549698,3541.58,906.938,2.85423,481.42,3615.56,892.187,3.51911,465.229,149698,3610.13,886.519,0.960544,457.082,3610.66,883.705,1.83439,454.919,100,581199
90038.07,0,90038.07,21.7,26.1,652,4.08,2.04,,0.377502,0.0509917,0.382445,35.4819,3.28522,15837.9,16039.2,41902.752,484460.2,459231,25229.2,2.32031,1579.78,963.848,8729.74,40000,89934.5,0.015762,0.0474718,64411.3,2586.64,89725.8,1.08E-05,146696,546696,2001.52,647.016,3.13228,367.115,2044.87,636.522,3.81708,355.52,146696,2040.84,632.621,1.17783,348.896,2039.67,630.481,2.05017,347.47,100,224676
113562.35,66572.08,180134.44,28.6,23,620,6.78,3.39,,7.36E-06,0.0650301,0.259404,23.2832,3.01738,27822.3,21568.2,63924.48,635909.6,594430,41479.6,2.72227,2398.72,1487.84,13317.6,40000,180030,0.0185345,0.0524701,65548.9,3374.98,123737,1.00E-06,236791,636791,2537.43,759.767,4.13203,436.531,2604.18,746.44,4.69317,421.07,236791,2601,743.781,1.7782,415.225,2601.2,741.378,2.66145,413.36,100,315761
78649.94,0,78649.94,24.6,27,676,4.04,2.02,,0.384964,0.0492332,0.422487,36.4889,3.28414,14309.8,12111.6,39612.624,415490.5,394183,21307.5,2.22543,1896.99,910.06,8252.63,40000,78546.9,0.0134775,0.0749577,58054.3,2748.11,91647.5,1.33E-05,135308,535308,1933.13,553.533,2.94202,319.36,1973.56,544.412,3.72175,309.621,135308,1970.12,540.936,1.14585,303.517,1969.33,539.1,1.91464,302.351,100,178557
113562.35,46791.85,160354.2,23.2,35,517,5.5,2.75,,0.311537,0.0471433,0.24419,22.4621,3.33641,20437.2,36644.9,49240.32,551662.7,517808,33854.7,2.58792,1052.73,1137.06,10258.4,40000,160251,0.0131949,0.0525551,73445.3,3085.95,107428,7.58E-06,217012,617012,1843.68,541.621,4.62431,310.97,1888.6,532.561,4.61874,300.178,217012,1886.37,529.122,2.58502,294.43,1885.73,527.797,2.96513,293.308,100,481488
113562.35,64669.96,178232.31,19.8,39.4,667,4.7,2.35,,0.111821,0.0419596,3.84686,25.0429,3.48651,20882.8,55903.5,48283.2,708428,659451,48977,2.55986,0.0509681,1114.39,10059,40000,178128,0.019722,3.63074,81671,1321.06,62421.1,1.66E-06,234889,634889,1638.72,808.453,4.74697,462.743,1679.27,795.264,4.75385,446.781,234889,1673.39,791.379,2.1747,440.07,1678.38,788.88,2.69847,437.715,100,332201
87734.15,0,87734.15,23.8,25.1,627,4.36,2.18,,0.447029,0.0506581,0.400121,34.142,3.28571,15050.2,12321.4,41438.448,452442.5,429360,23082.5,2.24201,1971.5,952.931,8633.01,40000,87631.2,0.0138197,0.0768094,58104.5,2885.71,94511.3,1.45E-05,144392,544392,1988.07,567.579,3.1717,325.277,2030.63,558.267,3.75501,315.032,144392,2027.14,554.523,1.31409,308.755,2026.32,552.789,1.98802,307.585,100,185258
113562.35,86640.71,200203.06,32,31.1,580,7.59,3.79,,5.10E-06,0.0639994,0.277773,20.3989,3.08596,28970.8,19223.3,66718.08,602029.2,560405,41624.2,2.73885,2970.14,1555.2,13899.6,40000,200099,0.0161661,0.101065,59494.7,3747.54,134965,1.00E-06,256860,656860,2493.04,662.934,4.35867,385.159,2559.23,651.007,4.89078,371.414,256860,2558.04,648.645,2.16363,366.042,2559.97,646.642,2.81398,364.402,100,288431
113562.35,10823.36,124385.71,37.8,15,628,8.96,4.48,,0.254763,0.10228,1.06771,31.2705,3.11014,31160.9,14809.2,72977.76,716030.1,673603,42427.1,2.73722,3803.62,1706.87,15203.7,40000,124282,0.023321,0.759626,56598.7,4254.23,151824,8.00E-06,181043,581043,3995.92,957.127,3.06784,519.859,4086.22,940.753,3.73475,501.315,181043,4079.47,936.21,0.999304,493.935,4091.21,932.84,1.8421,491.065,100,240766
113562.35,89977.85,203540.2,25.7,35.8,577,6.09,3.05,,7.49E-06,0.0526818,0.208004,20.3629,3.34546,26223.4,34528.8,59130.72,597417.5,556432,40985.5,2.76294,1249.97,1372.71,12318.9,40000,203436,0.0155031,0.0381259,74680.5,3118.56,114337,1.00E-06,260197,660197,2055.32,635.751,4.40183,373.448,2109.8,624.552,4.9043,360.62,260197,2107.86,621.974,2.34063,355.205,2107.27,620.124,3.04216,353.797,100,489618
113562.35,46838.6,160400.95,21.7,33.4,622,5.15,2.57,,0.0987303,0.0550044,0.258791,25.8739,3.11338,23387.6,31275.6,54253.44,633143.8,593572,39571.8,2.65265,1040.27,1256.2,11302.8,40000,160296,0.0186727,0.0302125,76442.7,2640.85,99564.1,1.99E-06,217057,617057,2150.5,765.62,4.14525,437.584,2204.92,752.645,4.57726,422.404,217057,2201.3,749.408,1.74618,416.09,2200.17,746.907,2.74413,414.26,100,410358
113562.35,63591.32,177153.68,14.1,40.3,521,3.34,1.67,,0.340017,0.0335657,0.196806,22.258,3.88973,17002.3,55896.9,40557.36,594289.5,555959,38330.5,2.50439,0.0449337,932.233,8449.45,40000,177049,0.0132559,0.0258338,76764.7,1775.85,69418.5,5.82E-06,233810,633810,1318.96,544.124,5.5393,309.535,1347.23,535.466,5.36974,298.99,233810,1343.63,531.571,3.5393,292.977,1342.63,530.236,3.97119,291.9,100,403133
93707.64,0,93707.64,27.4,24.1,658,5.36,2.68,,0.342506,0.0620837,0.395189,35.7218,3.28041,18091.8,18650.2,47127.552,528367.2,500567,27800.2,2.38609,2134.18,1087.05,9818.24,40000,93604.8,0.0174664,0.0545341,62001.7,3080.85,104479,1.01E-05,150366,550366,2434.26,716.978,3.12199,400.073,2488.52,705.178,3.77811,386.922,150366,2484.22,701.073,1.09001,380.06,2483.35,698.655,2.00559,378.352,100,222708
113562.35,93814.78,207377.13,29.4,42.4,592,6.97,3.49,,1.01E-05,0.0615535,0.22131,20.6084,3.69114,30726,43533.1,66301.92,667951.2,622645,45306.2,2.91543,881.588,1545.15,13812.9,40000,207272,0.0166891,0.0483203,82005.4,3424.26,126164,1.00E-06,264033,664033,2402.3,684.999,4.58748,395.135,2464.24,672.729,4.94135,381.154,264033,2462.38,669.494,2.49968,375.271,2462.14,667.562,3.13597,373.713,100,660222
113562.35,53613.69,167176.04,24.4,45.3,511,5.79,2.89,,0.652047,0.0510343,0.269071,21.369,4.19313,23387.6,73462.5,52657.92,631010.1,592645,38365.1,2.79429,0.333933,1218.22,10970.4,40000,167073,0.013824,0.0863444,87624.9,3142.66,114773,1.61E-05,223834,623834,2000.02,567.547,4.67525,316.039,2044.39,558.386,4.40849,305.196,223834,2041.9,554.029,2.71358,298.956,2041.37,552.962,2.86241,297.905,100,765514
113562.35,20362.75,133925.1,18.9,15.3,512,4.48,2.24,,0.489786,0.0419042,0.279883,25.4464,3.3154,16438.4,18164.2,42968.784,523939,494495,29444,2.34591,1516.21,988.93,8951.83,40000,133821,0.0130173,0.0555156,64099.6,2673.81,90991.9,1.20E-05,190582,590582,1642.23,534.192,4.3263,308.4,1680.13,525.65,4.33195,298.132,190582,1676.97,521.964,2.29341,292.131,1676.17,520.693,2.6669,291.086,100,250589
78049.89,0,78049.89,37.7,16.7,741,6.14,3.07,,0.260705,0.0734245,0.530868,39.5229,3.32005,18435,14343.3,48719.52,477142.2,451503,25639.2,2.38591,2917.07,1124.73,10149.9,40000,77947.9,0.0170665,0.144982,54938.6,3581.66,119104,9.64E-06,134709,534709,2877.55,700.927,2.75077,387.482,2939.81,689.015,3.63269,374.681,134709,2934.75,685.318,0.830927,368.219,2936.98,682.659,1.75685,366.289,100,175923
113562.35,56048.88,169611.23,16.8,46.5,683,3.98,1.99,,0.429116,0.0515697,0.252715,27.3561,3.91927,24025.1,55316.2,53627.52,798558.1,750893,47665.1,2.69102,0.0566729,1241.29,11172.4,40000,169505,0.0212406,0.0184087,85027.1,1775,76885.3,7.03E-06,226266,626266,2025.24,871.688,4.50583,488.895,2070.14,857.582,4.57692,472.297,226266,2064.76,852.184,2.13115,464.231,2062.79,849.622,3.1969,462.459,100,448262
113562.35,61696.64,175258.99,28.9,20.6,653,6.85,3.43,,6.97E-06,0.0697953,0.278236,24.7219,3.01825,29174.2,21737.5,66328.32,670593.6,627433,43160.6,2.74798,2331.93,1545.79,13818.4,40000,175154,0.0204324,0.054565,67453.6,3334.33,123361,1.00E-06,231915,631915,2724.2,837.411,3.96581,478.269,2795.53,822.79,4.58198,461.305,231915,2791.31,820.002,1.55014,455.239,2791.81,817.295,2.53458,453.129,100,324325
87022.54,0,87022.54,27.4,45.7,525,4.98,2.49,,1.676,0.0422691,2.39706,29.1686,4.69824,14057.1,83052.5,37612.32,441635.1,418840,22795.1,2.34937,0.0507637,863.187,7835.9,40000,86921.4,0.00945649,2.12551,78406.2,3045.04,96178,6.81E-05,143682,543682,1666.24,387.71,4.213,215.1,1695.25,382.456,3.63583,208.453,143682,1691.8,378.945,2.07788,203.355,1690.76,378.26,2.08358,202.628,100,626840
113562.35,75538.4,189100.75,14.6,40.5,506,3.46,1.73,,0.181522,0.0338225,0.180077,21.2643,3.90547,17062.9,58557.6,39993.792,589675.9,549831,39844.9,2.55284,0.0480985,919.003,8332.04,40000,188997,0.0131165,0.0241472,77019.3,1899.11,72455.6,2.92E-06,245758,645758,1328.39,538.529,5.72734,305.449,1357.29,529.742,5.66404,294.895,245758,1353.92,526.075,3.85555,289.149,1352.9,524.661,4.33821,288.029,100,428067
80092.93,0,80092.93,31.2,16.4,695,5.22,2.61,,0.336717,0.0590341,0.446805,37.3702,3.28826,15898.6,13542.8,43589.424,445024.1,421946,23078.1,2.2713,2351.65,1003.54,9081.13,40000,79990.7,0.0147852,0.0872936,56331.3,3206.89,103021,1.19E-05,136752,536752,2315.27,607.323,2.93075,345.121,2365.2,597.118,3.70181,334.133,136752,2361.66,593.518,1.03514,327.838,2361.37,591.408,1.86441,326.422,100,170134
113562.35,63283.82,176846.18,26.6,44.4,543,6.31,3.15,,0.387678,0.0568777,0.243404,21.5017,3.85392,26312.3,57452.7,57908.64,652282.4,611738,40544.4,2.86647,188.393,1343.46,12064.3,40000,176742,0.0151925,0.0587616,87892.3,3318.99,120924,9.38E-06,233503,633503,2225.24,623.902,4.52667,350.727,2277.79,613.357,4.47926,338.49,233503,2275.7,609.119,2.54734,332.123,2275.11,607.7,2.89981,330.88,100,771910
113562.35,33155.38,146717.74,17.1,39,709,4.05,2.03,,0.256073,0.0578318,0.300738,31.3548,3.46737,24105.7,52429.1,53911.2,759859.7,714970,44889.7,2.69952,0.168393,1248.05,11231.5,40000,146611,0.0241347,0.0198218,87919.2,1835.85,79533.9,4.42E-06,203372,603372,2267.98,989.492,3.81641,551.996,2320.77,973.411,4.30389,533.254,203372,2315.38,968.721,1.38333,525.486,2313.27,965.387,2.78131,523.161,100,463909
113562.35,46862.52,160424.88,12.6,19.6,490,2.99,1.49,,0.212586,0.027902,2.41729,21.4709,3.09604,13626.9,33851,33992.736,518770.7,484211,34559.7,2.35856,0.116163,778.622,7081.82,40000,160322,0.0131723,2.24136,73404.4,1224.79,54294.1,3.45E-06,217083,617083,1090.85,539.85,4.78718,309.749,1116.73,531.49,4.78116,299.435,217083,1114.17,528.281,2.7057,293.828,1116.08,526.893,2.94515,292.455,100,280834
80828.69,0,80828.69,20.5,35.1,500,3.46,1.73,,1.10219,0.0347405,0.918615,27.9652,3.84929,11279.1,28047.6,31304.208,352555.1,333928,18627.1,2.24711,351.04,716.019,6521.71,40000,80726.7,0.00833701,0.661346,71063.7,2771.49,89942.5,4.51E-05,137488,537488,1369.62,341.789,3.68519,196.722,1393.06,337.011,3.58137,191.067,137488,1390.36,334.155,2.02941,186.601,1389.62,333.481,2.11781,185.979,100,504926
113562.35,40103.18,153665.53,13.1,25.7,691,3.11,1.55,,0.0314779,0.044968,0.593879,28.8726,3.12285,20316.6,41771,47409.456,671530.9,626526,45004.9,2.53167,0.199961,1093.72,9876.97,40000,153559,0.0215841,0.334638,82507.8,1240.58,59829.9,1.00E-06,210320,610320,1755.95,884.264,4.25608,504.805,1802.14,869.747,4.51987,487.268,210320,1794.1,866.449,1.55403,480.778,1798.72,863.364,2.37068,478.044,100,308429
83998.56,0,83998.56,32.3,37.9,615,5.67,2.83,,0.600711,0.0582866,0.698328,33.3879,3.45599,16728,37853.1,43935.696,447509.4,425059,22450.4,2.41312,1112.17,1011.7,9153.27,40000,83896.9,0.0126512,0.378126,71227.6,3500.4,110754,2.34E-05,140658,540658,2285.69,520.067,3.22074,294.575,2332.88,511.391,3.6126,285.056,140658,2331.04,507.485,1.42494,278.922,2331.46,506.05,1.87935,277.872,100,499732
113562.35,3022.64,116584.99,17.7,20.9,741,4.2,2.1,,0.174814,0.0683948,0.399444,39.4003,3.46372,23723.8,30769,54188.64,756161.7,712358,43803.7,2.65115,498.248,1254.66,11289.3,40000,116479,0.0281604,0.0302583,84992.8,1999.75,83434.7,3.25E-06,173240,573240,2680.71,1154,3.15603,631.267,2744.31,1135.37,3.96381,609.69,173240,2736.72,1130.66,0.832022,601.823,2735.79,1126.42,2.34362,598.565,100,384331
113562.35,49073.32,162635.67,22,43.6,607,5.22,2.61,,0.407071,0.0559351,0.250588,25.1478,3.67144,24887.6,64437.9,55319.04,704551,662610,41941,2.78494,0.314237,1281.61,11524.8,40000,162531,0.0185354,0.0301889,88439.8,2629.82,101646,8.33E-06,219292,619292,2192.62,760.724,4.24838,426.29,2243.14,748.21,4.3739,411.748,219292,2238.79,743.474,2.07758,404.51,2237.4,741.415,2.81601,402.959,100,651238
113562.35,57828.44,171390.79,30.2,16.5,717,7.16,3.58,,4.11E-06,0.080296,0.319393,27.0784,3.0584,32592.5,21599.9,72351.84,743215.5,695784,47431.5,2.81047,2295.45,1691.66,15073.3,40000,171285,0.0241868,0.0682615,70130,3333.83,124602,1.00E-06,228046,628046,3135.09,990.972,3.7089,561.024,3216.7,973.728,4.42865,541.004,228046,3209.92,970.758,1.23387,534.639,3211.84,967.47,2.35752,532,100,337678
113562.35,1165.83,114728.19,23.9,15.4,630,5.67,2.83,,0.32095,0.0700147,0.361468,34.2888,3.28899,22611.8,22134.4,54613.44,662940.2,626972,35968.2,2.57324,1937.69,1264.77,11377.8,40000,114624,0.0219293,0.0377398,69639.5,2990.77,109685,7.75E-06,171385,571385,2743.71,899.454,3.28324,494.799,2807.17,884.847,3.86674,478.023,171385,2801.88,880.141,1.11111,470.433,2800.59,877.172,2.20604,468.236,100,297749
113562.35,12728.43,126290.78,34.7,41.2,612,8.23,4.11,,0.570655,0.0953962,0.51028,30.2315,3.5616,31138.4,32037.5,69974.4,759755.9,718965,40790.9,2.8509,2168.41,1633.98,14578,40000,126187,0.0223157,0.215702,73595.3,4050.88,145256,1.73E-05,182948,582948,3733.37,916.264,3.28589,492.965,3814.91,901.031,3.65188,475.795,182948,3812.9,895.134,1.29332,467.476,3815.85,892.629,1.92381,465.361,100,538322
113562.35,41830.29,155392.65,24.8,35.3,678,5.88,2.94,,0.121456,0.0686673,0.294534,28.2855,3.19608,27553.9,31312,61794.72,714735.3,671119,43616.3,2.76392,1207.47,1436.61,12873.9,40000,155287,0.0224939,0.03599,79036.3,2890.69,109900,2.53E-06,212048,612048,2685.4,922.145,3.76615,518.102,2752.39,906.53,4.30313,499.981,212048,2747.51,902.787,1.36031,493.116,2746.69,899.755,2.49316,490.822,100,452956
113562.35,26822.79,140385.15,14.4,42.9,726,3.41,1.71,,0.466417,0.0551596,0.314555,33.5387,3.7758,22653.6,48054.3,51400.8,821297.1,775291,46006.1,2.62184,0.05157,1188.33,10708.5,40000,140278,0.0251062,0.0157469,85599.4,1427.27,67160,7.54E-06,197039,597039,2168.42,1029.85,3.89794,568.462,2215.3,1013.59,4.23186,549.429,197039,2208.95,1007.6,1.49868,540.54,2206.38,1004.25,2.96558,538.308,100,364682
113562.35,3011.8,116574.16,28.2,20.2,671,6.69,3.34,,0.251507,0.086112,0.395647,35.6125,3.29737,26878.1,20006.7,62838.24,723120.8,682949,40171.8,2.68167,2458.06,1461.7,13091.3,40000,116470,0.0251891,0.0534444,68033.4,3357.63,123642,6.34E-06,173231,573231,3372.53,1032.9,3.06367,561.461,3451.34,1015.86,3.7769,541.988,173231,3444.39,1011.06,0.914797,534.268,3444.48,1007.56,2.07396,531.514,100,296176
113562.35,86183.44,199745.79,24.7,43.5,710,5.86,2.93,,0.000196891,0.0647327,0.242119,24.3734,3.65999,31987.4,48032.3,67392.96,771344,720793,50551,2.92868,164.572,1571.5,14040.2,40000,199639,0.0220409,0.0309912,90078.6,2703.93,105882,1.00E-06,256400,656400,2530.16,903.591,4.34837,517.192,2594.54,887.953,4.84026,499.2,256400,2590.33,884.439,1.89169,492.567,2589.31,881.637,2.98039,490.488,100,643318
113562.35,9451.7,123014.05,11.7,44.6,751,2.77,1.39,,0.648018,0.0554153,0.370799,38.4618,4.0589,21182.4,40286.1,48847.68,876751.6,830470,46281.6,2.543,0.0299235,1127.76,10176.6,40000,122907,0.0275852,0.0200542,84214.8,1020.58,55325,1.02E-05,179668,579668,2181.62,1131.63,3.6968,613.099,2227.07,1114.34,3.92683,592.78,179668,2219.15,1106.91,1.34479,582.657,2216.61,1103.41,2.69224,580.147,100,268584
76531.79,0,76531.79,17.4,31.2,457,2.78,1.39,,1.12821,0.0149072,10.1672,25.8755,3.78111,6408.23,20732.2,20098.128,312160,294937,17223,1.85383,0.0637779,456.991,4187.11,40000,76431.4,0.00770063,9.93734,60218.1,945.107,38468.4,3.50E-05,133192,533192,590.682,314.867,3.78833,177.412,600.02,311.227,3.55929,172.801,133192,596.821,308.62,2.12053,168.686,596.289,308.025,2.16143,168.093,100,174601
113562.35,62741.29,176303.64,32,27.3,482,7.59,3.79,,0.095138,0.0543435,1.43023,19.5191,3.09043,22358.9,16993.3,55151.04,519504.9,483518,35986.9,2.57629,3231.94,1277.6,11489.8,40000,176202,0.0122364,1.26373,53620.1,3935.77,135339,2.70E-06,232963,632963,2114.66,502.371,4.50216,289.714,2166.26,493.606,4.68709,279.438,232963,2168.65,490.832,2.60734,274.303,2173.74,489.454,2.85183,272.98,100,242007
113562.35,74971.6,188533.96,32.6,28.7,691,7.73,3.87,,3.24E-06,0.0784473,0.301394,24.3162,3.05853,33743.6,20308.7,74930.4,718593.4,671436,47157.4,2.82294,2637.29,1754.4,15610.5,40000,188428,0.0220836,0.0793466,66297.4,3565.66,131444,1.00E-06,245189,645189,3060.13,904.906,3.95146,518.16,3141.3,888.856,4.62832,499.537,245189,3135.74,886.259,1.48139,493.545,3137.89,883.343,2.48935,491.209,100,322760
113562.35,31782.07,145344.43,28.9,38.7,717,6.85,3.43,,0.230204,0.0858607,0.337632,31.2449,3.38197,31840.6,31565.6,69650.88,803524.4,756576,46948.4,2.85934,1441.86,1626.13,14510.6,40000,145238,0.0260676,0.0430771,80197.6,3260.57,122268,5.20E-06,201999,601999,3360.54,1068.91,3.40414,588.423,3441.26,1050.91,3.985,567.779,201999,3434.94,1046.13,1.1245,560.047,3434.43,1042.7,2.29093,557.36,100,500214
113562.35,26142.24,139704.6,38,19.1,534,9.01,4.51,,0.32056,0.0738618,3.98725,24.6535,3.02062,25090.8,14994.7,61645.44,597758.3,561770,35988.3,2.61291,3670.77,1433.03,12842.8,40000,139604,0.0163733,3.75446,54094.2,4140.19,146233,1.01E-05,196365,596365,2880.4,672.253,3.67189,375.293,2946.43,660.798,4.00212,362.112,196365,2947.21,656.951,1.62244,355.667,2954.47,654.932,2.09802,353.916,100,230032
113562.35,67775.27,181337.62,28,35.8,503,6.64,3.32,,0.0886275,0.0284738,8.96347,20.5384,3.37707,14096.6,73017.9,35410.56,553005.5,513457,39548.5,2.34947,0.0391196,811.708,7377.2,40000,181239,0.0135025,8.80342,74888.2,1491,57034.1,1.30E-06,238000,638000,1112.91,553.656,5.26508,316.992,1139.36,544.783,5.24329,306.163,238000,1136.48,541.582,3.20009,300.629,1138.95,540.102,3.41858,299.117,100,299208
101661.36,0,101661.36,20.2,41.7,736,4.29,2.14,,0.469879,0.0659903,0.401367,40.1096,3.7777,21836,58236.7,50256.48,718300.8,680327,37973.8,2.65307,0.185672,1161.17,10470.1,40000,101556,0.0252361,0.024604,88346,2126.52,86105.5,1.00E-05,158317,558317,2594.6,1035.07,3.05555,557.547,2648.62,1018.94,3.7756,539.377,158317,2641.9,1012.93,0.983709,530.606,2639.61,1009.45,2.34622,528.162,100,519724
113562.35,52722.19,166284.55,29.8,20.8,478,7.07,3.53,,0.202507,0.0531128,0.840593,20.2307,3.12793,21082.8,17018,52786.56,517256.4,483257,33999.4,2.53263,3117.22,1221.28,10997.2,40000,166183,0.0120444,0.666346,53824.7,3865.54,131298,5.80E-06,222944,622944,2068.88,494.501,4.50265,284.057,2118.77,486.02,4.57847,274.009,222944,2121.1,483.02,2.5745,268.728,2124.51,481.775,2.78953,267.525,100,234377
113562.35,68131.77,181694.13,23.9,49.3,650,5.67,2.83,,0.391649,0.0614393,0.239999,24.4846,3.99456,28930.9,65117.5,61999.68,788178.5,739945,48233.5,2.88829,0.253164,1441.54,12916.6,40000,181588,0.0201478,0.0277285,90260.4,2713.31,105977,7.70E-06,238349,638349,2407.97,827.065,4.36686,462.98,2463.75,813.268,4.44499,447.085,238349,2459.09,808.116,2.18406,439.507,2457.57,805.912,2.96901,437.844,100,684136
113562.35,18201.61,131763.96,37.6,29,602,8.92,4.46,,0.253598,0.0935482,1.49946,28.6286,3.03402,29833,14982.6,70457.76,681891.6,640716,41175.6,2.71523,3777.79,1645.69,14678.7,40000,131661,0.0211525,1.22039,55902.2,4228.33,150846,7.91E-06,188422,588422,3651.58,868.218,3.2554,476.245,3734.83,853.316,3.83416,459.302,188422,3730.7,849.084,1.16148,452.247,3741.93,846.1,1.90429,449.702,100,240062
113562.35,69532.16,183094.51,31.7,20.9,580,7.52,3.76,,9.13E-06,0.0665662,0.287036,21.6836,2.98027,28150.3,18834,65450.88,608137.3,567712,40425.3,2.71709,3002.72,1524.62,13635.6,40000,182991,0.016789,0.0943455,59612.8,3757.46,135192,1.00E-06,239752,639752,2594.88,688.558,4.16642,395.995,2662.54,676.302,4.68069,381.856,239752,2660.91,673.665,1.9491,376.209,2662.65,671.56,2.63243,374.484,100,282488
113562.35,38017.98,151580.34,34.9,42,494,8.28,4.14,,0.735356,0.0611037,4.08262,21.8858,3.90835,24544.4,47091.5,56452.32,616255,580110,36145,2.79219,928.993,1308.66,11760.9,40000,151480,0.0138761,3.88497,81989.5,3847.56,135903,2.20E-05,208241,608241,2388.31,569.828,4.29764,314.039,2440.36,560.554,4.08239,303.127,208241,2442.43,556.145,2.31014,296.78,2444.15,555.046,2.40954,295.658,100,736122
113562.35,26308.34,139870.69,23.7,36.2,542,5.62,2.81,,0.46652,0.0544708,0.283975,25.5474,3.38723,21245.8,39021.9,50785.44,597408.7,563689,33719.7,2.61944,924.082,1173.72,10580.3,40000,139767,0.015481,0.0540639,77337.1,3114.94,110127,1.16E-05,196528,596528,2133.26,635.51,4.12375,357.594,2183.01,625.062,4.19804,345.316,196528,2179.7,620.848,2.0302,338.696,2178.83,619.241,2.52509,337.402,100,526694
78013.62,0,78013.62,17.1,36,450,2.79,1.39,,1.62204,0.0141394,9.5563,25.7637,4.43634,6468.48,28886.7,20404.176,341373,322529,18844,1.82861,0.0164624,464.025,4250.87,40000,77913.2,0.00734665,9.33009,58973.7,841.895,35513.2,5.10E-05,134674,534674,561.735,300.07,4.52334,163.084,569.399,297.06,3.81925,158.675,134674,566.123,294.387,2.38444,154.505,565.576,293.866,2.33262,153.884,100,154448
113562.35,55778.11,169340.46,23.3,25.5,603,5.53,2.76,,0.0141744,0.0543342,0.245786,24.171,3.0298,23408.6,24996.6,55085.76,602698,563872,38826,2.62439,1652.88,1276.04,11476.2,40000,169236,0.0173961,0.0348047,69699.8,2865.08,105628,1.00E-06,225997,625997,2122.06,713.197,4.27674,411.252,2177.22,700.928,4.74904,396.913,225997,2174.15,698.152,1.90643,391.022,2173.37,695.845,2.81469,389.304,100,330247
113562.35,32612.44,146174.79,33.2,48,709,7.87,3.94,,0.529926,0.0972668,0.339898,30.7156,3.80417,36021.1,39186.5,76373.76,890397.9,841258,49139.9,2.98061,1165.16,1789.6,15911.2,40000,146069,0.0263721,0.0468307,85064.2,3654.21,134181,1.32E-05,202830,602830,3810.92,1082.46,3.41567,586.988,3897.52,1064.32,3.78397,566.52,202830,3891.87,1057.88,1.31699,557.574,3890.67,1054.88,2.24818,555.186,100,657748
113562.35,480.69,114043.04,38.7,19.8,640,9.18,4.59,,0.285214,0.110454,1.45755,34.3764,3.23031,31555.2,14322.4,73941.12,737309.3,694452,42857.3,2.73943,3886.73,1730.32,15404.4,40000,113940,0.0249887,1.11561,56469.3,4307.32,153450,9.25E-06,170701,570701,4318.44,1025.62,2.87856,550.422,4413.34,1008.24,3.61971,530.846,170701,4404.28,1003.26,0.876615,523.085,4418.15,999.547,1.77511,519.912,100,235227
113562.35,93300.32,206862.68,31.3,21,482,7.42,3.71,,8.06E-06,0.053999,0.575408,17.7911,3.16437,24121.2,19631.1,56997.6,530002.6,490137,39865.6,2.68206,3085.18,1321.68,11874.5,40000,206761,0.0126122,0.432425,55601.3,3987.8,137118,1.00E-06,263522,663522,2100.52,517.567,4.74284,298.89,2153.55,508.315,5.13718,288.169,263522,2155.07,505.989,2.92862,283.32,2159.96,504.489,3.25645,281.916,100,287715
113562.35,46978.45,160540.81,33,37.5,564,7.83,3.91,,0.299342,0.0734649,0.437896,23.2082,3.27486,28744.4,29546.3,65723.04,656467.2,616178,40289.2,2.79052,2323.22,1531.18,13692.3,40000,160437,0.0172454,0.22361,68683,3932.87,140792,8.43E-06,217198,617198,2866.77,708.055,3.92894,396.376,2934.89,695.816,4.17586,382.32,217198,2935.37,691.764,1.8379,375.727,2938.6,689.817,2.31924,374.028,100,473457
113562.35,92891.63,206453.98,20.9,26,642,4.96,2.48,,3.21E-06,0.0490081,0.214759,22.0652,3.23996,25172.7,29917.5,56799.36,616293.8,573582,42711.8,2.70251,954.616,1316.95,11833.2,40000,206348,0.0176359,0.031428,75814.3,2424.19,94170.6,1.00E-06,263109,663109,1911.94,722.383,4.59263,428.226,1963.78,709.8,5.22585,413.524,263109,1961.05,707.755,2.15496,408.096,1960.32,705.435,3.14139,406.424,100,384803
113562.35,56232.51,169794.86,16.9,16.1,471,4.01,2,,0.1249,0.0275624,4.66118,20.1914,3.04673,13322.8,38477.5,32678.832,513111.4,477356,35755.4,2.40969,0.0971587,748.004,6808.09,40000,169693,0.0129683,4.50123,75620.3,1359.65,56973.7,1.88E-06,226454,626454,1077.58,531.447,4.9193,303.236,1102.9,523.133,4.98575,293.024,226454,1100.28,520.145,2.92772,287.646,1102.5,518.734,3.1698,286.236,100,297542
113562.35,63752.57,177314.92,25.8,34,735,6.12,3.06,,4.09E-06,0.0488798,6.93916,26.948,3.19767,23430.9,49974.4,52952.16,725273.3,673851,51422.3,2.63552,0.183249,1225.22,11031.7,40000,177212,0.0234055,6.69958,86483.9,1410.29,67543.4,1.00E-06,233973,633973,1907.31,958.281,4.29589,549.182,1956.92,942.535,4.63718,530.192,233973,1947.58,939.516,1.57427,523.872,1955.19,936.222,2.42046,520.92,100,364079
91210.68,0,91210.68,34.1,31,639,6.49,3.25,,0.365613,0.0722039,0.493903,34.529,3.22559,19500.1,14641.5,50912.64,513574.7,486668,26906.7,2.4278,3089.32,1176.74,10606.8,40000,91108.7,0.0165831,0.159152,54865.2,3713.24,125409,1.29E-05,147870,547870,2827.86,681.024,3.03225,377.013,2889.64,669.603,3.67211,364.431,147870,2886.68,665.561,1.08121,357.748,2888.15,663.325,1.83283,356.092,100,188907
98490.02,0,98490.02,32.6,17.3,484,6.7,3.35,,1.02286,0.0463953,7.19354,27.2356,3.80545,13587.9,9638.4,39842.256,429006.5,406655,22351.5,2.15103,2761.88,915.447,8300.47,40000,98390.9,0.00972996,6.9411,50353.9,3662.94,109990,3.99E-05,155152,555152,1820.39,399.3,3.99771,228.78,1857.24,393.25,3.74144,221.42,155152,1856.23,389.959,2.08837,216.354,1855.81,389.198,2.16731,215.611,100,143169
79280.84,0,79280.84,19.1,38.4,661,3.16,1.58,,0.539862,0.0398715,0.396003,35.8841,3.46997,13602.8,47823.2,36111.888,428592.7,406962,21630.7,2.29595,0.135079,828.092,7523.31,40000,79177.3,0.0134554,0.058984,75757.5,2024.81,73867.9,1.65E-05,135938,535938,1569.84,552.44,3.0239,316.7,1599.96,543.762,3.74365,307.398,135938,1595.97,539.877,1.32362,301.042,1594.86,538.214,2.0184,300,100,442888
113562.35,58398.59,171960.94,19.6,45.5,746,4.65,2.32,,0.265064,0.0628201,0.273515,28.8122,3.74986,28503.5,54585.4,61218.24,844329.8,792945,51384.8,2.82332,0.138855,1422.78,12753.8,40000,171854,0.0249194,0.0198291,89903.1,2044.8,87236.9,4.45E-06,228615,628615,2462.92,1021.86,4.08827,572.55,2520.39,1005.03,4.43828,552.983,228615,2514.92,1000,1.6357,545.006,2512.8,996.774,2.9694,542.736,100,524881
113562.35,85052.75,198615.1,19.6,32,720,4.65,2.32,,2.43E-06,0.0548691,0.249285,24.7983,3.25275,27340.3,32731,59965.92,695201.3,648027,47174.3,2.76115,527.323,1392.74,12492.9,40000,198508,0.0216034,0.036793,82509.3,2131.59,87825.5,1.00E-06,255269,655269,2141.76,884.49,4.54871,515.067,2199.25,869.289,5.1695,497.064,255269,2194.92,867.074,1.82145,491.227,2194.76,864.137,2.99807,489.021,100,418819
113562.35,31184.6,144746.95,36.9,36,572,8.75,4.37,,0.351754,0.0830213,1.86473,25.3378,3.19602,29266.3,24173,67892.16,672820.4,632206,40614.4,2.7659,2933.55,1583.57,14144.2,40000,144644,0.0187248,1.62304,63909.5,4144.02,147832,1.06E-05,201405,601405,3239.23,768.862,3.59968,424.8,3312.88,755.703,3.94724,409.784,201405,3312.73,751.309,1.5293,402.797,3320.85,748.994,2.0593,400.775,100,398465
