WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,6171.88,119734.23,21.3,33.5,692,5.05,2.53,,0.244158,0.0705872,0.369211,36.0886,3.37408,24209.4,29351.4,55881.6,724478.5,683558,40920.5,2.66246,1028.61,1295.03,11642,40000,119629,0.0252922,0.0307028,80035.9,2534.51,98360.8,5.11E-06,176390,576390,2766.36,1036.89,3.25159,568.717,2831.17,1020.07,3.93239,549.317,176390,2824.87,1015.31,0.981321,541.524,2823.49,1011.69,2.31913,538.817,100,395597
113562.35,3266.09,116828.44,37.6,36.7,628,8.92,4.46,,0.434465,0.106301,1.20138,33.0636,3.4046,31682.1,22369.7,72774.72,755665.4,713536,42129.4,2.79635,3132.65,1701.94,15161.4,40000,116725,0.0241195,0.873915,64371.3,4243.1,151316,1.39E-05,173486,573486,4157.41,990.186,3.00513,530.142,4247.03,973.624,3.59469,511.545,173486,4241.97,967.992,1.03038,503.313,4252.06,964.781,1.79751,500.578,100,379927
113562.35,31283.53,144845.89,27.8,28.8,698,6.59,3.3,,0.0871746,0.0796766,0.341071,30.5206,3.10508,29081.3,22008.2,66016.32,731302.4,687104,44198.4,2.74516,2146.38,1538.26,13753.4,40000,144740,0.0246046,0.054068,71043.4,3194.92,119725,1.95E-06,201501,601501,3115.18,1008.45,3.43386,561.18,3192.97,991.316,4.11724,541.356,201501,3186.3,987.607,1.07154,534.458,3187.06,984.186,2.23812,531.744,100,330074
76918.97,0,76918.97,21,30.5,573,3.37,1.69,,0.739872,0.0367347,0.584466,31.5046,3.48778,11304.5,8883.52,33271.68,346509.7,328702,17807.7,2.0874,1892.26,761.814,6931.6,40000,76816.4,0.0092152,0.290373,52829.2,2639.7,86204.6,2.99E-05,133577,533577,1445.87,378.358,3.24673,224.678,1472.7,372.512,3.58736,218.277,133577,1469.98,369.526,1.75616,213.394,1469.39,368.608,2.03776,212.725,100,144347
113562.35,21145.32,134707.67,12.2,18.9,591,2.89,1.45,,0.275767,0.0357682,1.83343,28.0978,3.15246,15954.4,33201.7,39886.08,590115.5,553859,36256.5,2.35782,0.193167,916.476,8309.6,40000,134603,0.017289,1.58103,77366.9,1165.64,54502.5,4.80E-06,191364,591364,1397.45,708.873,4.13858,405.587,1432.47,697.678,4.23866,392.043,191364,1427.49,693.739,1.75282,385.361,1430.73,691.56,2.2658,383.404,100,274950
113562.35,72693.73,186256.08,15.5,48.8,566,3.68,1.84,,0.557477,0.0364272,0.205112,22.9497,4.74729,19335.5,62066.2,45383.184,688569.3,644675,43894.3,2.54112,0.0288621,1045.84,9454.83,40000,186151,0.0141082,0.0282383,77486,1782.26,70141.3,9.55E-06,242912,642912,1433.26,579.375,5.87859,326.739,1462.4,570.302,5.41052,315.619,242912,1458.07,565.549,3.77702,308.997,1457.09,564.327,4.06773,307.913,100,408476
113562.35,10760.94,124323.29,35.5,46.9,746,8.42,4.21,,0.567928,0.116771,0.42335,36.9639,3.9114,37699.4,33356.8,80356.8,942788,892851,49937,2.97229,1700.88,1887,16741,40000,124217,0.0307662,0.0607744,81185.3,3839.16,139668,1.53E-05,180978,580978,4579.48,1262.52,2.95996,670.656,4679.23,1241.67,3.55306,647.331,180978,4671.24,1234.34,0.983018,637.518,4670.84,1230.65,2.04168,634.503,100,585289
113562.35,72224.55,185786.9,37.9,48.3,516,8.99,4.49,,0.496168,0.0622315,4.06269,19.5881,4.27075,28926.9,54314.1,63012.48,672662.4,629091,43571.4,2.94101,527.514,1465.89,13127.6,40000,185686,0.0143809,3.89263,87322.6,3860.14,138688,1.36E-05,242447,642447,2428.89,590.892,4.54199,328.664,2482.88,580.888,4.36668,317.162,242447,2486.16,576.426,2.64543,310.855,2489.26,575.237,2.72202,309.608,100,844172
113562.35,38777.66,152340.01,11.8,34.4,693,2.8,1.4,,0.12827,0.043874,0.293669,29.712,3.27811,19863.3,42088.6,46598.16,694603.2,651060,43543.2,2.50398,0.0781254,1074.54,9707.95,40000,152233,0.0216838,0.0318905,81461.8,1089.76,55450.8,1.95E-06,208994,608994,1717.7,888.698,4.31276,505.844,1761.14,874.165,4.61813,488.421,208994,1755.96,870.399,1.63421,481.446,1754.96,867.351,2.7596,479.098,100,274196
113562.35,50978.61,164540.96,19.3,36.7,664,4.58,2.29,,0.0950584,0.0545003,0.261515,26.9051,3.27599,24474,45057.7,54718.08,683771.7,640802,42969.7,2.72972,73.2482,1267.27,11399.6,40000,164435,0.0206171,0.0252022,86994.9,2225.4,89179.7,1.73E-06,221196,621196,2132.52,845.199,4.16535,481.253,2185.6,830.996,4.62189,464.656,221196,2181.43,827.496,1.68464,458.007,2180.01,824.683,2.83924,455.99,100,529914
113562.35,39240.57,152802.92,14.5,42,632,3.44,1.72,,0.497563,0.039148,1.78374,27.1393,3.76486,18144.1,51993.6,43745.424,720525.3,676834,43691.3,2.43706,0.0301981,1007.22,9113.63,40000,152698,0.018472,1.54546,78348.8,1213.56,55934.6,7.77E-06,209459,609459,1532.37,758.064,4.86525,424.775,1568.17,746.144,4.50744,410.084,209459,1563.58,740.835,2.30958,402.314,1565.92,738.881,2.6,400.366,100,285944
113562.35,56616.27,170178.62,34.4,32.8,655,8.16,4.08,,0.00872716,0.083337,0.338841,25.0896,2.99795,32777.1,19384.1,74023.2,703356.6,658510,44846.6,2.80042,3000.79,1732.31,15421.5,40000,170074,0.0215343,0.104421,63134.7,3841.18,139514,1.00E-06,226835,626835,3252.32,882.956,3.70666,498.855,3335.62,867.314,4.3586,480.883,226835,3330.43,864.236,1.37729,474.609,3333.48,861.372,2.29646,472.269,100,312227
86749.68,0,86749.68,26.9,31,576,4.87,2.44,,0.000210192,0.288633,1.77647,31.1907,2.21136,69273.2,0.216599,138542.88,962111.3,938167,23944.3,3.05562,1134.98,3359.64,28863.1,40000,86627.3,0.218669,1.47153,114545,1916.49,88136.9,1.00E-06,143388,543388,11504.5,9162.21,1.64357,7718.72,11713.7,8747.45,2.76272,7278.01,143388,11498.7,8863.88,0.681075,7398.8,11545.3,8746.74,1.48077,7278.18,100,227959
82595.34,0,82595.34,11.9,17.8,591,2.05,1.03,,0.636391,0.0282813,0.364001,32.5768,3.42256,11226.6,13127.7,31592.736,379974.6,360411,19563.6,2.12049,519.04,722.729,6581.82,40000,82491.4,0.0109787,0.0643708,64713,1462.54,59763.1,1.92E-05,139252,539252,1115.7,450.498,3.1935,267.362,1135.56,443.662,3.81455,259.986,139252,1132.15,440.346,1.67738,254.423,1131.25,439.146,2.15878,253.656,100,223156
113562.35,58270.9,171833.26,25,22.7,565,5.93,2.96,,0.028393,0.0533071,0.236715,22.6942,3.03182,22913.4,22561,54743.04,572146.6,535041,37105.6,2.60396,2086.3,1267.86,11404.8,40000,171730,0.0155221,0.040645,64765.3,3148.94,113387,1.00E-06,228491,628491,2080.94,636.643,4.3693,368.419,2135.2,625.578,4.75526,355.495,228491,2132.87,622.839,2.13961,349.855,2132.28,620.883,2.86855,348.355,100,301814
113562.35,54807.64,168369.99,24.9,19.4,632,5.9,2.95,,0.00522168,0.0607979,0.262378,25.045,3.02211,25578.5,24189.9,59164.8,637305.3,596573,40732.3,2.67912,1821,1373.53,12326,40000,168265,0.0192011,0.0393098,70190.9,2981.37,111078,1.00E-06,225026,625026,2374.38,787.022,4.07609,450.706,2436.05,773.47,4.63213,434.922,225026,2432.4,770.623,1.66261,428.853,2431.91,768.046,2.65462,426.91,100,335567
99827.08,0,99827.08,16.5,41.3,743,3.44,1.72,,0.500453,0.0560714,0.397704,40.656,3.81242,19088.2,53951.4,45541.392,698948.3,662421,36527.3,2.51171,0.0664629,1049.58,9487.79,40000,99721.7,0.0241556,0.0199711,83904.3,1612.57,69022.8,9.92E-06,156483,556483,2206.97,990.919,3.18445,537.813,2251.91,975.615,3.86855,520.473,156483,2245.34,969.624,1.06185,511.666,2242.86,966.225,2.48795,509.401,100,384646
90731.86,0,90731.86,17.9,19.4,678,3.39,1.7,,0.328811,0.0479163,0.378016,36.9299,3.31025,15682.7,18212.4,40724.4,504546.7,477722,26824.7,2.33446,951.001,936.156,8484.25,40000,90627.6,0.0173437,0.0317865,70125.9,2099.25,77544.9,8.36E-06,147389,547389,1881.87,711.614,3.07783,401.682,1922.59,700.23,3.8852,389.095,147389,1918.2,696.267,1.07257,382.248,1916.65,693.747,2.15434,380.611,100,258373
113562.35,20090.26,133652.61,24.5,20.3,605,5.81,2.9,,0.257164,0.0635573,0.306492,29.0239,3.11273,22747.7,22064.5,54863.04,630957.9,594915,36042.9,2.58014,2032.72,1270.72,11429.8,40000,133549,0.0192617,0.0384241,67541.5,3070.59,111688,6.12E-06,190310,590310,2487.34,790.089,3.66455,443.091,2547.43,776.953,4.11127,427.855,190310,2543.37,772.978,1.42061,420.978,2542.29,770.469,2.36067,419.113,100,296448
113562.35,89943.04,203505.4,25.9,37.1,452,6.14,3.07,,0.00157974,0.0463784,0.21064,17.8826,3.64464,21401.3,41197.7,48689.76,537884,499244,38640,2.76747,1123.58,1124.02,10143.7,40000,203403,0.0118836,0.0760596,74311,3629.25,122571,1.00E-06,260164,660164,1810.82,487.976,5.10052,276.464,1854.91,479.435,5.28826,266.586,260164,1854.81,476.537,3.51129,261.663,1855.13,475.343,3.76637,260.53,100,591239
113562.35,47527.83,161090.19,24.7,47.3,624,5.86,2.93,,0.534096,0.0642915,0.26567,25.7237,3.86371,27737.3,64266.4,60206.88,762679.7,718505,44174.7,2.87498,0.616267,1398.51,12543.1,40000,160985,0.0199736,0.0354119,91225,2916.39,111329,1.15E-05,217746,617746,2520.84,819.948,4.09395,453.447,2577.87,806.475,4.17171,437.93,217746,2573.07,801.027,1.96976,430.117,2571.66,798.943,2.65202,428.493,100,727763
89825.61,0,89825.61,16.4,48.7,523,3.08,1.54,,2.54574,0.0319106,0.730542,29.4274,5.76756,12259.3,51000.8,33762.096,504253.3,478044,26209.3,2.19637,0.0179887,773.244,7033.77,40000,89722.5,0.0097618,0.463546,71139.1,2005.87,70577.7,8.39E-05,146483,546483,1265.39,399.459,5.10668,211.832,1281.58,394.996,4.06707,205.469,146483,1277.34,391.137,2.41947,199.919,1276.42,390.472,2.33987,199.109,100,428288
113562.35,56994.31,170556.66,28.9,39.1,457,6.85,3.43,,0.440329,0.0488414,1.54471,19.4087,3.86831,21606.5,46868.9,50529.6,542770.5,507579,35191.5,2.72139,829.675,1167.64,10527,40000,170455,0.0112746,1.3827,78623.8,3679.84,125917,1.24E-05,227216,627216,1906.68,462.923,4.84853,261.114,1949.74,455.313,4.60295,251.979,227216,1951.98,451.851,2.97951,246.684,1953.66,450.985,2.99535,245.708,100,681221
113562.35,89240.89,202803.25,22.4,15.9,505,5.31,2.66,,6.36E-06,0.0436416,0.184876,19.5084,3.1786,20055.5,29401.7,46901.568,541213.2,502650,38563.2,2.6373,1437.3,1081.71,9771.16,40000,202700,0.0135765,0.0365408,68456.7,3052.28,105001,1.00E-06,259461,659461,1703.93,556.8,5.19501,321.346,1748.21,547.032,5.58833,309.821,259461,1746.24,544.738,3.19934,304.795,1745.66,543.06,3.83491,303.482,100,378640
113562.35,30055.12,143617.47,25.1,19.1,729,5.95,2.98,,0.0601209,0.0771978,0.349622,32.0184,3.16466,28635.4,24499.2,64342.56,752369.3,706491,45878.3,2.74961,1620.74,1497.91,13404.7,40000,143511,0.0261533,0.0495657,76155.3,2850.85,109668,1.23E-06,200272,600272,3018.92,1071.61,3.41269,596.102,3094.49,1053.56,4.14758,575.157,200272,3087.09,1049.84,0.999191,568.172,3087.91,1046.13,2.26366,565.214,100,358500
113562.35,23369.26,136931.61,33.6,46.8,727,7.97,3.98,,0.518442,0.103599,0.369012,33.2175,3.79444,36320.5,36347.9,77304.48,905832.3,856538,49294.3,2.96899,1371.66,1812.32,16105.1,40000,136825,0.0281875,0.0486829,83518,3680.14,135001,1.32E-05,193586,593586,4060.4,1156.74,3.21906,622.91,4151.59,1137.49,3.69748,601.223,193586,4145.02,1130.82,1.14916,592.016,4143.97,1127.5,2.17212,589.358,100,618830
113562.35,29736.03,143298.38,32.3,35.7,635,7.66,3.83,,0.261571,0.0847218,0.337985,28.225,3.19626,30116.7,24890,68513.76,718006.9,676475,41531.9,2.7862,2485.29,1598.6,14273.7,40000,143194,0.0219004,0.070131,68569.6,3762.64,136567,6.95E-06,199955,599955,3312.97,898.5,3.47041,496.259,3392.47,883.165,3.96828,478.725,199955,3388.32,878.767,1.29059,471.494,3388.87,876.016,2.17331,469.291,100,398808
113562.35,20660.84,134223.2,31,36.4,667,7.35,3.68,,0.286335,0.0883926,0.354586,31.2456,3.29933,30287.7,26464.4,68330.88,753906.1,711270,42636.1,2.79809,2177.97,1594.18,14235.6,40000,134118,0.0242271,0.0561109,72351.1,3598.12,131768,7.33E-06,190879,590879,3459.77,993.759,3.2927,543.714,3541.41,977.052,3.86415,524.647,190879,3535.75,972.211,1.12097,516.959,3535.7,969.082,2.14628,514.482,100,422975
76080.5,0,76080.5,23.1,45.2,574,3.67,1.83,,1.48824,0.0359653,1.0298,31.5345,4.46166,12240.5,62631.1,33906.048,390213.6,370335,19878.6,2.234,0.0375543,776.6,7063.76,40000,75978.1,0.00890391,0.73544,73360.7,2520.63,82839,6.27E-05,132739,532739,1420.6,365.026,3.83319,207.915,1443.21,360.165,3.51075,201.97,132739,1439.58,356.861,1.96486,197.103,1438.61,356.156,2.0238,196.422,100,524473
113562.35,5844.02,119406.37,28,32.4,598,6.64,3.32,,0.362917,0.0753782,0.355033,31.4136,3.22499,24107,20654,58192.8,650768,615734,35034,2.61243,2561.43,1350.27,12123.5,40000,119303,0.0203256,0.0563218,64693.7,3503.38,125806,9.90E-06,176064,576064,2951.75,833.978,3.34221,458.613,3020.07,820.225,3.83156,442.87,176064,3015.78,815.581,1.23627,435.478,3015.13,813.026,2.11332,433.525,100,297275
99951.51,0,99951.51,27.3,36.4,709,5.7,2.85,,0.33764,0.0766667,0.411618,38.3605,3.49299,23183.8,31273.4,54653.28,659188.7,623720,35468.7,2.64743,1322.99,1265.73,11386.1,40000,99847.4,0.0233578,0.0439038,76946.1,3027.4,110930,8.74E-06,156608,556608,3007.37,958.188,2.96376,518.26,3073.92,942.659,3.71076,500.839,156608,3067.64,937.61,0.901597,492.996,3066.67,934.313,2.06262,490.533,100,439552
77544.4,0,77544.4,34.1,27.5,566,5.52,2.76,,0.758025,0.0454977,5.79993,31.0754,3.48841,12254.5,7485.74,36731.712,352000.4,334051,17949.4,2.09671,2717.94,842.583,7652.44,40000,77444.3,0.00893449,5.50642,47966.4,3477.64,105170,3.53E-05,134205,534205,1786.54,367.118,3.32159,216.881,1821.21,361.222,3.53344,210.352,134205,1820.23,358.26,1.73978,205.545,1819.91,357.38,1.982,204.878,100,118025
103648.47,0,103648.47,14.3,32,575,3.09,1.55,,0.51355,0.0407929,0.330497,31.9777,3.34715,15272.3,21157.7,39231.024,518883,491999,26884,2.36168,617.945,901.11,8173.13,40000,103544,0.0152605,0.0370145,74253.6,1965.58,75148.2,1.22E-05,160305,560305,1603.24,626.287,3.52005,357.082,1637.28,616.452,3.97401,345.841,160305,1633.02,612.239,1.5661,339.042,1631.72,610.419,2.29806,337.812,100,308116
88248.46,0,88248.46,22.9,17.5,469,4.22,2.11,,1.09236,0.0386934,1.65564,26.4786,3.79339,11312.2,9404.41,33075.648,374602.9,354842,19760.9,2.13635,2349.56,757.247,6890.76,40000,88147.2,0.00859698,1.41273,51331.4,3232.03,101336,4.32E-05,144908,544908,1522.55,352.452,3.86579,200.477,1550.49,347.453,3.65797,194.401,144908,1548.41,344.544,2.10109,189.845,1547.73,343.879,2.16303,189.196,100,166968
113562.35,84267.95,197830.31,11,21.3,492,2.61,1.3,,7.79E-06,0.030202,0.546516,19.432,3.1287,15204.6,37732.7,35271.072,536610.3,496011,40599.3,2.53602,0.0928593,808.451,7348.14,40000,197726,0.0136922,0.402745,74894.7,1349.98,59069.2,1.00E-06,254487,654487,1180.17,561.062,5.43002,322.259,1208.79,551.846,5.67397,311.046,254487,1205.66,549.342,3.42555,305.937,1208.08,547.688,3.79252,304.346,100,317921
113562.35,7369.8,120932.15,30.9,47.8,594,7.33,3.66,,0.969708,0.0868395,0.43293,30.6557,4.0985,29252.6,50642.3,64255.68,782615.8,743323,39292.8,2.91026,642.554,1495.81,13386.6,40000,120828,0.021429,0.137032,88854.3,3750.12,135572,2.81E-05,177589,577589,3407.23,880.046,3.45878,466.266,3478.13,865.955,3.53429,450.33,177589,3474.12,859.097,1.52873,441.436,3473.58,857.162,1.96059,439.778,100,787117
84069.8,0,84069.8,23,36.5,602,4.04,2.02,,0.648669,0.045336,0.457068,32.8941,3.48726,14353.2,0.00188881,38809.056,422128.9,400879,21249.9,2.29708,1714.39,891.218,8085.22,40000,83966.9,0.0118563,0.147059,63886.1,2758.54,89989.7,2.25E-05,140728,540728,1781.77,487.015,3.26389,280.696,1817.4,479.222,3.66249,272.106,140728,1814.09,475.521,1.56485,266.236,1813.44,474.252,1.99161,265.333,100,194726
113562.35,70008.99,183571.34,23,19.2,624,5.45,2.73,,6.38E-06,0.0538464,0.235801,23.4514,3.08659,24701.1,26473.2,56918.4,617597.1,576585,41012.1,2.67052,1460.98,1319.79,11858,40000,183466,0.0178643,0.0344901,71901.1,2752.66,103418,1.00E-06,240227,640227,2101.9,732.132,4.4452,424.872,2157.62,719.449,4.95886,410.006,240227,2154.54,716.948,2.00304,404.262,2153.86,714.571,2.95626,402.497,100,352264
113562.35,44491.47,158053.83,13.4,34.8,455,3.18,1.59,,0.447776,0.0318647,0.205349,21.1873,3.54511,14467.6,48285.3,35512.176,521389.1,488871,32518.1,2.45713,0.120697,814.081,7398.37,40000,157950,0.0119376,0.0376678,76072.6,2019.23,74661.4,8.40E-06,214711,614711,1252.93,489.597,5.00487,275.719,1278.57,482.105,4.92296,266.564,214711,1275.36,478.577,3.176,260.99,1274.59,477.505,3.45819,260.052,100,448469
113562.35,9243.94,122806.29,34.2,25.6,686,8.11,4.05,,0.202453,0.102431,0.444858,34.466,3.22273,31600.3,16985.1,72600.96,762363.1,718769,43594.1,2.75991,3212.53,1697.72,15125.2,40000,122701,0.0265431,0.107832,62859.5,3884.44,140725,5.61E-06,179462,579462,4008.57,1088.56,2.97534,589.853,4102.71,1070.1,3.73825,568.852,179462,4093.41,1065.45,0.856251,561.267,4097.23,1061.73,1.94256,558.178,100,273170
82990.63,0,82990.63,32.9,33.9,546,5.7,2.85,,0.895206,0.0455499,5.66369,30.1369,3.67123,13301,19550.7,38046.768,376516.9,357230,19286.9,2.20714,1780.68,873.358,7926.41,40000,82890.5,0.00913831,5.38027,59851.3,3447.82,104695,4.00E-05,139651,539651,1788.9,375.329,3.536,219.872,1823.77,369.452,3.56035,213.143,139651,1822.48,366.351,1.8535,208.276,1822,365.532,2.02574,207.593,100,312491
113562.35,69963.21,183525.56,31.6,47.4,543,7.49,3.75,,0.431993,0.0656098,0.470382,20.5601,4.04393,30017.7,51752.3,64932.48,690477.7,646566,43911.7,2.94632,647.304,1512.11,13527.6,40000,183422,0.0155448,0.289614,85719.4,3770.77,135822,1.15E-05,240183,640183,2561.48,638.675,4.44506,356.348,2620.27,627.723,4.36354,343.792,240183,2622.35,623.182,2.4832,337.228,2624.39,621.792,2.67927,335.869,100,794352
113562.35,1063.11,114625.46,38.7,32.7,560,9.18,4.59,,0.454315,0.088261,4.73995,30.3262,3.23369,26018.1,17143.2,63403.68,648066.5,612535,35531.5,2.64381,3556.68,1475.31,13209.1,40000,114524,0.0195092,4.44357,57458.6,4208.11,149025,1.52E-05,171285,571285,3449.48,801.033,3.19922,434.444,3523.82,787.748,3.66231,419.411,171285,3522.38,782.838,1.22625,411.947,3530.44,780.368,1.83446,409.877,100,274224
113562.35,27809.19,141371.54,22.8,26.6,680,5.41,2.7,,0.121016,0.0669793,0.318522,30.6943,3.13166,25238.3,25627.1,58150.08,695616.2,653888,41728.2,2.67305,1432.52,1349.24,12114.6,40000,141266,0.0230827,0.0352507,75411.8,2693.93,103290,2.49E-06,198027,598027,2620.26,946.107,3.58929,529.563,2685.28,930.286,4.20563,511.159,198027,2679.93,926.558,1.18336,504.243,2679.17,923.309,2.40039,501.788,100,350829
113562.35,78831.11,192393.47,17.8,20,604,4.22,2.11,,5.85E-06,0.0415987,0.209456,22.724,3.19634,21241.5,32042.4,49650.72,576131.3,536382,39749.3,2.58474,616.068,1146.8,10343.9,40000,192288,0.0157636,0.025727,75434.3,2136.46,82116.5,1.00E-06,249049,649049,1624,646.1,5.02786,381.583,1667.55,634.919,5.44726,368.33,249049,1664.98,632.674,2.58508,362.907,1663.95,630.544,3.4947,361.379,100,365083
113562.35,84856.78,198419.13,27.5,45.1,467,6.52,3.26,,0.202148,0.0485225,0.537473,18.0591,4.32408,24515.8,64135.7,54018.24,576062.1,535702,40360.1,2.87959,73.3077,1250.59,11253.8,40000,198316,0.0115899,0.394557,87166.7,3549.53,125448,5.23E-06,255077,655077,1893.85,476.126,5.00448,269.583,1937.08,468.03,4.85424,260.188,255077,1939.13,464.513,3.35245,255.022,1940.9,463.596,3.35383,253.972,100,839640
113562.35,46924.18,160486.53,15.7,25.5,616,3.72,1.86,,0.0534088,0.0426143,0.2456,26.1095,3.08947,19521,33565.7,46581.84,595571.1,557451,38120.1,2.5185,324.577,1074.15,9704.55,40000,160381,0.0174196,0.0224536,78398.6,1870.93,73968.1,1.00E-06,217142,617142,1666.55,714.169,4.52913,414.101,1709.32,702.133,4.93361,399.841,217142,1705.97,699.258,2.00456,393.763,1704.57,696.782,3.07488,392.033,100,359439
112707.11,0,112707.11,29.6,18.7,505,6.97,3.48,,0.647065,0.064771,1.16609,28.1042,3.37567,19736.2,14505,51709.92,549961,521453,28508,2.43096,3262.71,1195.68,10772.9,40000,112606,0.0143176,0.899598,53518.5,3853.64,130366,2.18E-05,169367,569367,2533.39,588.026,3.68797,327.405,2588.82,578.458,3.77143,316.243,169367,2589.13,574.117,1.71615,309.668,2590.84,572.704,2.03201,308.45,100,192847
113562.35,8220.02,121782.37,16.7,36.4,548,3.96,1.98,,0.621978,0.0433874,0.302091,29.0697,3.55707,17116.8,57500.4,42600.672,586810,555540,31270,2.45032,0.228761,980.265,8875.14,40000,121679,0.0156368,0.0401054,81191.3,2178.93,79800.7,1.37E-05,178440,578440,1704.56,641.846,4.05008,361.704,1741.21,631.77,4.1385,349.796,178440,1736.7,627.113,1.95353,342.73,1735.5,625.471,2.50657,341.483,100,481210
113562.35,1184.07,114746.42,14.8,25.5,475,3.51,1.75,,0.96306,0.036537,0.358243,26.8514,3.85738,13945.2,14691.8,38033.376,492498.3,466278,26220.3,2.23598,1361.39,873.046,7923.62,40000,114643,0.0116057,0.116827,62849.3,2378.17,83100,2.65E-05,171404,571404,1437.11,475.839,4.15582,274.207,1465.63,468.92,3.97354,265.691,171404,1462.16,465.128,2.24959,259.96,1461.48,464.228,2.38724,259.103,100,223716
113562.35,40264.55,153826.91,27.8,17.5,565,6.59,3.3,,0.184661,0.0621352,0.274475,24.3712,3.01412,23821.7,19675.3,57442.08,595884.4,559832,36052.4,2.60716,2630.86,1332.31,11967.1,40000,153723,0.0165668,0.054164,61539.1,3487.32,124372,4.71E-06,210484,610484,2427.22,679.703,3.99281,386.437,2488.04,668.042,4.33789,372.869,210484,2485.75,664.69,1.8018,366.719,2485.41,662.674,2.50309,365.142,100,274814
113562.35,50452.93,164015.29,32.1,45,509,7.61,3.81,,0.665014,0.0623169,1.78454,21.1471,4.04123,26638.4,52904.5,59309.76,647917.6,608633,39284.6,2.8747,600.461,1377,12356.2,40000,163913,0.0143743,1.59581,85630.3,3784.84,135119,1.90E-05,220674,620674,2434.79,590.42,4.39496,326.055,2488.34,580.66,4.18421,314.67,220674,2490.63,576.129,2.41365,308.216,2492.68,574.974,2.51273,307.03,100,800021
113562.35,33210.95,146773.3,12.9,31.8,680,3.06,1.53,,0.0866914,0.044181,0.658807,29.5615,3.13905,19500.6,41770.4,46090.224,664914.6,621156,43758.6,2.49806,0.199548,1062.54,9602.13,40000,146667,0.0212865,0.391865,81943.7,1230.27,58718.3,1.37E-06,203428,603428,1725.51,872.271,4.19389,496.484,1770.5,858.036,4.41205,479.279,203428,1762.63,854.494,1.52859,472.631,1767.24,851.46,2.31039,469.931,100,300421
113562.35,62305.9,175868.25,33.9,41.5,523,8.04,4.02,,0.344434,0.0643389,1.61849,20.5378,3.63939,27866.3,40326.4,62653.44,633961.9,592917,41044.9,2.84412,1478.07,1457.25,13052.8,40000,175766,0.0147105,1.43663,76573.3,3908.47,139249,9.66E-06,232527,632527,2508.44,604.286,4.34636,339.341,2566.35,593.898,4.36656,327.349,232527,2569.08,589.881,2.38541,321.161,2573.55,588.421,2.60287,319.746,100,645039
113562.35,46466.79,160029.15,17.5,26.5,472,4.15,2.07,,0.238103,0.0388018,0.212886,21.3258,3.12352,16121,22683.2,40150.512,512981.9,480623,32358.9,2.46169,1227.39,922.681,8364.69,40000,159926,0.0124442,0.0391472,67220.5,2731.31,93324.7,4.86E-06,216687,616687,1519.58,510.541,4.77513,290.979,1555.43,502.207,4.86361,280.939,216687,1552.84,499.089,2.84077,275.475,1552.07,497.768,3.26917,274.394,100,332387
113562.35,18044.92,131607.28,14,36.1,698,3.32,1.66,,0.283269,0.0488982,1.39495,33.0366,3.42445,19838,46735.5,46720.176,732035.1,687161,44874.1,2.5094,0.0729319,1077.42,9733.37,40000,131501,0.0236172,1.08958,83378.9,1225.12,59597.4,4.58E-06,188262,588262,1913.11,968.198,3.8536,538.146,1959.34,952.91,4.01008,519.817,188262,1950.55,947.886,1.34399,511.956,1955.93,944.687,2.0692,509.05,100,305330
113562.35,87038.4,200600.75,23,25.2,549,5.45,2.73,,5.99E-06,0.0463384,0.198621,20.4473,3.17903,22177.4,26915.9,51852,557001.2,517978,39023.2,2.63739,1579.23,1199.06,10802.5,40000,200497,0.0144394,0.0357564,67889.8,2947.99,105297,1.00E-06,257258,657258,1808.03,592.024,4.96235,346.057,1856.16,581.634,5.37792,333.842,257258,1854.14,579.382,2.79882,328.683,1853.54,577.576,3.50294,327.304,100,348633
113562.35,77266.87,190829.22,37.8,26.5,482,8.96,4.48,,0.00068893,0.0550681,3.74251,18.5015,3.09669,23693.2,16871.3,57625.44,520872.9,482497,38375.9,2.62266,3376.94,1336.7,12005.3,40000,190729,0.0123569,3.58768,53496.5,4053.8,140894,1.00E-06,247490,647490,2141.05,507.23,4.52643,293.545,2193.67,498.257,4.85508,283.157,247490,2195.94,495.761,2.69746,278.212,2202.72,494.277,2.96925,276.793,100,255149
113562.35,4434.57,117996.92,23.3,44.8,641,5.53,2.76,,0.716316,0.072968,0.359325,33.9754,3.89095,25487.7,61063.8,56710.56,775350.6,735596,39754.6,2.80519,0.782628,1314.83,11814.7,40000,117892,0.0235179,0.0391897,92318.7,2823.21,107930,1.66E-05,174653,574653,2867.53,965.097,3.374,518.207,2927.06,949.998,3.7029,501.034,174653,2920.49,943.303,1.3611,491.935,2918.72,940.718,2.21917,489.98,100,696755
113562.35,92476.53,206038.88,30.9,32,751,7.33,3.66,,1.90E-06,0.0770625,0.295963,24.3843,3.20799,35917.7,22560.3,77695.68,762403.9,711217,51186.9,2.87064,2114.12,1821.87,16186.6,40000,205932,0.0238756,0.0764931,71869.5,3259.19,122691,1.00E-06,262693,662693,3005.18,977.693,4.13511,565.566,3086.64,960.418,4.85048,545.349,262693,3080.04,958.164,1.50658,539.494,3082.5,955.025,2.6182,536.988,100,360293
113562.35,45043.75,158606.11,17.7,19.4,576,4.2,2.1,,0.122041,0.04227,0.237715,24.8381,3.08654,18761.7,28921.9,46031.712,565837.3,530184,35653.3,2.47092,807.437,1061.15,9589.94,40000,158502,0.0155037,0.0254528,72680.5,2247.19,82053.3,2.36E-06,215263,615263,1652.79,635.961,4.47905,370.812,1695.08,625.198,4.79347,358.081,215263,1692.04,622.209,2.15055,352.16,1690.8,620.149,3.007,350.693,100,324848
113562.35,79417.77,192980.12,25.7,39.8,451,6.09,3.05,,0.12977,0.0463367,0.25454,18.2414,3.85464,21515.7,50116.4,48768.48,547463.7,509465,37998.7,2.78706,574.247,1125.89,10160.1,40000,192878,0.0115843,0.113178,80451.7,3589.79,121822,3.05E-06,249639,649639,1810.09,475.799,5.06645,268.041,1852.61,467.656,5.03812,258.523,249639,1852.99,464.391,3.42748,253.436,1853.47,463.372,3.55196,252.379,100,702954
113562.35,51569.88,165132.24,13.1,31.3,489,3.11,1.55,,0.173858,0.0281384,2.48328,21.0788,3.0985,13763.5,36646.9,34067.472,522275.4,486777,35498.4,2.3774,0.0962171,780.365,7097.39,40000,165029,0.0132199,2.31263,73599.8,1252.61,54967.7,2.75E-06,221790,621790,1099.95,541.812,4.87024,310.545,1126.04,533.356,4.88215,300.131,221790,1123.44,530.215,2.79831,294.582,1125.53,528.794,3.04307,293.17,100,286039
84090.32,0,84090.32,21.2,15.8,627,3.72,1.86,,0.475841,0.0444388,0.398547,34.1562,3.3015,13876.1,12601.2,38455.728,422704.9,401206,21498.9,2.21298,1675.36,882.939,8011.61,40000,83987.1,0.0128206,0.076717,59359.3,2561.22,87114.4,1.56E-05,140748,540748,1745.67,526.525,3.12086,305.235,1781.88,517.981,3.74939,295.943,140748,1778.42,514.405,1.3629,289.891,1777.55,512.824,1.99916,288.862,100,190189
86878.44,0,86878.44,29.2,42.4,585,5.3,2.65,,0.834417,0.0539671,0.693092,31.9725,3.73032,16834.7,66500.9,42656.688,464095.7,440904,23191.7,2.50142,0.552925,981.584,8886.81,40000,86776.6,0.0124185,0.389229,83314.7,3274.25,106583,3.12E-05,143538,543538,2120.06,510.154,3.41517,285,2161.81,502.069,3.57917,275.933,143538,2159.02,497.931,1.64003,269.818,2158.68,496.739,1.93995,268.868,100,704089
87562.96,0,87562.96,11.8,20.5,717,2.16,1.08,,0.288836,0.0372954,1.46451,38.3616,3.35408,13868.6,25100.9,35983.872,505627.6,476988,28639.6,2.26424,0.202749,825.101,7496.64,40000,87457.9,0.0184143,1.10267,75088.1,968.24,49350.1,6.37E-06,144219,544219,1461.91,755.009,3.01264,424.191,1495.77,743.406,3.67122,411.085,144219,1488.49,739.263,0.976537,404.205,1491.82,736.574,1.78116,402.073,100,237064
106893.22,0,106893.22,35.3,16.2,591,7.88,3.94,,0.384367,0.0869343,1.10247,32.0976,3.1907,24643.5,14506.7,60876.96,614000.4,580336,33664.4,2.59411,3635.31,1414.58,12682.7,40000,106791,0.0193668,0.788429,54854.8,4079.62,143643,1.30E-05,163552,563552,3398.51,795.152,3.09654,432.282,3472.73,781.879,3.66151,417.37,163552,3470.16,777.275,1.11003,410.124,3477.37,774.674,1.80709,407.999,100,214993
113562.35,40279.76,153842.12,38.8,46.2,485,9.2,4.6,,1.00868,0.0592638,7.09082,21.2909,4.43888,24672.3,59896.1,55804.8,640480.7,602884,37596.7,2.84702,260.554,1293.2,11626,40000,153743,0.0136746,6.89972,89833.6,3804.28,135850,2.99E-05,210504,610504,2319.71,561.415,4.41724,305.599,2368.47,552.513,4.0366,295.078,210504,2369.8,547.93,2.39191,288.729,2370.55,546.983,2.41648,287.705,100,878661
97829.84,0,97829.84,31.8,34.2,733,6.5,3.25,,0.259073,0.0877547,0.451961,39.3721,3.43498,24888.9,22216.2,59027.52,664171.2,627633,36538.2,2.64974,2318.17,1370.24,12297.4,40000,97725.9,0.0245135,0.0692873,68211.1,3391.77,123047,7.24E-06,154487,554487,3439.74,1005.51,2.8074,540.464,3517.01,988.935,3.65628,521.927,154487,3509.08,984.147,0.775195,514.311,3510.19,980.541,1.92669,511.477,100,324391
113562.35,21976.88,135539.23,35.8,34.4,739,8.49,4.24,,0.14197,0.108522,0.445517,33.7708,3.25517,35854.6,19553,79565.76,830364.8,781126,49238.8,2.8485,2928.4,1867.63,16576.2,40000,135433,0.0289323,0.115486,67093.7,3865.93,140740,3.70E-06,192194,592194,4245.82,1186.31,3.02334,646.569,4347.49,1165.91,3.81318,623.279,192194,4335.74,1161.36,0.835382,615.72,4340.89,1157.29,1.98574,612.284,100,331587
113562.35,66002.88,179565.24,14.5,45.9,611,3.44,1.72,,0.424117,0.0390948,0.21714,24.6971,4.15418,19931.6,56322.6,46471.728,712373.4,668025,44348.4,2.54566,0.0328768,1071.55,9681.61,40000,179460,0.0164672,0.0198406,78817.5,1558.88,66111.4,6.75E-06,236221,636221,1536.7,676.221,5.44276,383.183,1569.86,665.33,5.21408,370.023,236221,1565.23,660.497,3.14876,362.854,1563.79,658.689,3.83677,361.528,100,370508
113562.35,83211.61,196773.97,20.6,44.8,641,4.88,2.44,,0.0871476,0.0515554,0.215321,23.1865,3.82673,26297.1,62052.4,57301.44,716188.8,669045,47143.8,2.80434,0.153913,1328.94,11937.8,40000,196668,0.0185847,0.0235231,86768,2312.52,93043.5,1.54E-06,253429,653429,2018.39,762.462,4.69979,436.691,2067.42,749.512,4.95107,421.696,253429,2063.64,745.662,2.43706,415.131,2062.22,743.389,3.34216,413.487,100,581194
80692.25,0,80692.25,16.4,38.2,515,2.76,1.38,,1.31829,0.0285934,0.57325,28.7563,4.16167,10636.2,44949.5,29695.488,366637.4,347227,19410.4,2.18796,0.0541506,678.645,6186.56,40000,80589.6,0.00856038,0.310528,71333.8,2060.57,72839.2,4.86E-05,137351,537351,1130.98,350.636,3.79666,201.635,1147.63,346.081,3.62602,196.117,137351,1144.45,343.082,2.08269,191.518,1143.73,342.415,2.14684,190.878,100,444087
113562.35,60229.31,173791.66,13,28,482,3.08,1.54,,0.0735426,0.0285207,2.19517,20.2618,3.03925,13891.2,36789.4,33795.312,519879,482984,36895,2.42043,0.100971,774.019,7040.69,40000,173689,0.0132641,2.03518,73962.6,1304.15,56528,1.10E-06,230450,630450,1114.5,543.584,4.97061,311.283,1141.07,534.956,5.08137,300.725,230450,1138.28,532.076,2.94284,295.375,1140.83,530.564,3.22187,293.883,100,298245
113562.35,1322.58,114884.94,18.4,21.7,462,4.36,2.18,,1.00331,0.0225138,10.5418,26.1287,3.90997,10801.3,24189.8,30354.336,481422.2,455101,26321.2,2.09708,0.160378,693.943,6323.82,40000,114785,0.01146,10.3114,72787.5,1128.2,46838.6,2.21E-05,171546,571546,885.409,469.271,4.38141,267.791,904.018,463.014,3.98275,259.705,171546,900.839,459.238,2.3,254.022,900.553,458.401,2.35028,253.133,100,217687
113562.35,35100.98,148663.33,23.6,16.2,590,5.6,2.8,,0.184753,0.0567611,0.270838,26.1616,3.05389,22198.4,23221.4,53494.08,605261.8,568906,36355.8,2.5724,1856.48,1238.12,11144.6,40000,148559,0.017512,0.0358437,67688,2969.21,107744,4.19E-06,205320,605320,2219.44,718.298,4.00658,409.079,2274.83,706.18,4.37978,394.91,205320,2271.46,702.737,1.7176,388.55,2270.44,700.48,2.58174,386.872,100,304341
113562.35,68252.24,181814.6,22,16.9,666,5.22,2.61,,4.68E-06,0.0564382,0.25081,24.8126,3.1066,25831.9,28255.8,58446.72,656457.2,613165,43292.2,2.70677,1152.67,1356.33,12176.4,40000,181709,0.019976,0.03474,76137.3,2551.96,98801.7,1.00E-06,238470,638470,2203.66,818.381,4.32466,472.697,2261.9,804.306,4.9008,456.163,238470,2258.09,801.756,1.76826,450.212,2257.53,799.038,2.85574,448.189,100,377223
113562.35,22579.43,136141.78,13.1,21.9,638,3.11,1.55,,0.196076,0.0434325,0.289335,30.5783,3.17906,18372.3,35062,44368.176,624529.6,587454,37075.6,2.46644,2.12044,1021.9,9243.37,40000,136036,0.0195966,0.0186734,81437.3,1485.78,63823.5,3.42E-06,192797,592797,1702.14,803.526,4.01631,458.481,1743.41,790.418,4.50362,443.061,192797,1739.19,786.74,1.53883,436.191,1737.3,783.864,2.82441,434.269,100,344183
113562.35,55768.57,169330.92,29.5,42.8,568,7,3.5,,0.380691,0.0661698,0.269346,22.7269,3.6282,28416,44673.6,62800.32,680840.6,639692,41148.6,2.86842,931.815,1460.79,13083.4,40000,169227,0.0169105,0.0664078,82309.7,3582.06,129790,9.68E-06,225988,625988,2587,694.405,4.20817,388.385,2648.72,682.539,4.28799,374.717,225988,2647.15,678.128,2.14997,367.977,2646.79,676.42,2.62065,366.531,100,682089
84094.95,0,84094.95,29,19.1,614,5.09,2.55,,0.0177155,0.10138,0.395902,36.5133,2.00813,23628.4,34573.9,61053.12,653322.8,622900,30422.8,2.63026,1598.59,1418.81,12719.4,40000,83989.1,0.0596809,0.0776916,81927.9,2493.14,137223,1.00E-06,140750,540750,3925.92,2219.65,2.37924,1671.42,4069.69,2181.33,3.86656,1633.08,140750,4053.83,2387.82,13.6177,1839.63,4055.19,2387.23,4.10517,1829.46,100,591461
113562.35,29456.35,143018.71,11.5,23.1,450,2.73,1.36,,0.50752,0.0308311,0.223809,22.1855,3.33861,13427.3,21967,34009.152,493280.8,463946,29334.8,2.37699,358.969,779.005,7085.24,40000,142915,0.0118282,0.0410247,72026.6,1914.17,72455.9,1.01E-05,199676,599676,1212.64,484.869,4.60162,275.034,1237.21,477.614,4.61152,266.173,199676,1234.02,474.191,2.78707,260.615,1233.24,473.13,3.0843,259.713,100,352423
113562.35,93144.78,206707.14,14.8,48.1,712,3.51,1.75,,0.0392329,0.0447235,0.656979,23.9486,4.18581,24223.4,47448.9,53653.44,805716,748578,57138,2.65929,0.033834,1241.91,11177.8,40000,206600,0.0204549,0.45771,81531.8,1280.72,62486.5,1.00E-06,263361,663361,1748.47,838.909,5.24997,481.987,1790.63,825.025,5.12951,465.341,263361,1785.3,820.587,2.69383,458.271,1788.94,818.197,3.12531,455.942,100,333573
103578.11,0,103578.11,36.3,37.3,587,7.85,3.93,,0.56742,0.0846625,2.04706,31.8856,3.43546,24564.2,28163.7,59042.88,620021.3,587548,32473.3,2.67584,2491.38,1370.61,12300.6,40000,103476,0.018614,1.73548,67141.3,4033.01,141815,1.97E-05,160237,560237,3312.96,764.486,3.15239,411.811,3382.32,751.943,3.57791,397.798,160237,3381.21,746.774,1.23812,390.241,3386.5,744.56,1.79934,388.432,100,445987
106694.86,0,106694.86,38,38.7,462,8.47,4.23,,8.78941,0.0149513,36.1101,32.1182,12.3331,11822.3,60545.7,27729.744,370881.7,347180,23701.7,2.59566,0.069851,633.062,5777.03,40000,106601,0.00577479,35.8777,93846.8,1384.46,91184.9,0.000692796,163362,563362,599.058,232.852,9.78672,82.316,599.277,232.063,9.05874,80.4393,163362,598.278,231.127,6.78915,77.0384,598.053,230.992,6.4609,76.5108,100,598787
113562.35,71412.76,184975.11,25.3,20.3,643,6,3,,5.08E-06,0.0598973,0.247952,23.6866,3.07726,26917.1,24824.9,61284.96,644314.2,601760,42554.2,2.71819,1766.86,1424.38,12767.7,40000,184870,0.0190523,0.0409734,70817,2970.36,111314,1.00E-06,241631,641631,2337.63,780.739,4.28978,451.131,2399.66,767.146,4.8544,435.252,241631,2396.18,764.612,1.83022,429.422,2395.89,762.091,2.8105,427.515,100,348882
113562.35,37635.99,151198.34,24.2,31.5,614,5.74,2.87,,0.13944,0.0602782,0.276788,26.6296,3.0418,23662.9,23448.9,56068.8,628581.5,590412,38169.5,2.61748,1860.53,1299.5,11681,40000,151094,0.0188353,0.0361191,69059,2978.71,109623,3.10E-06,207855,607855,2356.45,772.372,3.91959,438.692,2415.72,759.288,4.37259,423.437,207855,2412.05,755.907,1.58147,417.025,2411.13,753.411,2.54048,415.165,100,316378
113562.35,33740.84,147303.19,12,17.7,665,2.85,1.42,,0.102074,0.041875,0.347617,29.1249,3.14041,18776.5,41138.8,44829.456,648074.6,606524,41550.6,2.46724,0.176183,1032.78,9339.47,40000,147197,0.0203252,0.0876546,80661.2,1178.55,56548.1,1.62E-06,203958,603958,1637.03,832.944,4.28426,476.334,1679.99,819.308,4.5237,459.889,203958,1673.93,815.836,1.62697,453.288,1675,813.007,2.48081,450.893,100,285014
113562.35,4361.25,117923.6,18.6,16.5,611,4.41,2.21,,0.341504,0.0539225,0.330075,32.825,3.2768,19094.1,26519.3,47319.024,621050.7,587080,33970.7,2.46159,1047.52,1091.58,9858.13,40000,117819,0.0195022,0.0278225,73714.5,2358.28,87200.2,7.36E-06,174580,574580,2114.23,800.053,3.61115,448.547,2163.28,787.156,4.07274,433.56,174580,2158.57,782.731,1.35505,426.23,2156.9,780.089,2.42051,424.376,100,309779
113562.35,32560.91,146123.26,17.1,38.3,636,4.05,2.03,,0.365215,0.0401917,3.46965,28.0626,3.47925,18007.3,55499.4,43729.248,689007,646548,42459,2.42948,0.0440949,1006.84,9110.26,40000,146019,0.0192023,3.21893,79565.6,1259.04,57459.3,5.85E-06,202780,602780,1571.52,787.682,4.44277,444.12,1609.63,775.183,4.32588,428.906,202780,1604.15,770.383,1.93405,421.467,1607.67,768.093,2.38017,419.301,100,295343
113562.35,16175.4,129737.76,24.2,17.1,595,5.74,2.87,,0.296331,0.062496,0.310792,29.3304,3.1389,21998.9,21783.4,53607.36,621760.2,586834,34926.2,2.55366,2041.03,1240.81,11168.2,40000,129634,0.018808,0.0394205,66897.5,3067.77,110812,7.18E-06,186395,586395,2446.52,771.578,3.6542,432.316,2504.99,758.822,4.07321,417.523,186395,2500.97,754.729,1.4409,410.586,2499.84,752.32,2.33869,408.8,100,288445
86506.64,0,86506.64,20,27.2,714,3.61,1.81,,0.287231,0.0511909,0.398829,38.6497,3.33972,15926.6,18268,41482.08,499861.4,473037,26824.4,2.33302,1104.27,953.957,8642.1,40000,86402.5,0.0178452,0.0338139,68616.6,2231.8,80765.1,7.59E-06,143164,543164,2009.83,732.226,2.96146,411.452,2053.63,720.399,3.84367,398.471,143164,2049.1,716.52,0.955541,391.675,2047.64,713.81,2.09644,389.886,100,252788
113562.35,17200.55,130762.91,35.2,27.4,739,8.35,4.17,,0.11565,0.108506,0.462428,34.8649,3.228,34867.5,17454.6,78100.8,816257.6,767766,48491.6,2.81919,3079.3,1831.78,16271,40000,130657,0.0292245,0.121167,65293.2,3828.5,139633,3.02E-06,187418,587418,4245.4,1198.13,2.95349,651.685,4347.09,1177.59,3.79597,628.221,187418,4334.37,1173.19,0.778499,620.773,4340.23,1168.98,1.95915,617.207,100,290064
113562.35,61986.47,175548.82,36.9,37.1,681,8.75,4.37,,0.0594466,0.0910787,0.364401,25.2324,3.18365,36624.8,23578.3,80345.76,768868,719921,48947,2.889,2725.73,1886.73,16738.7,40000,175443,0.0229849,0.126643,67519.3,3965.32,143548,1.52E-06,232204,632204,3555.26,942.788,3.68543,530.242,3644.89,925.966,4.27809,511.016,232204,3639.16,922.392,1.37583,504.37,3643.15,919.396,2.27368,501.873,100,402790
113562.35,89658.05,203220.4,26,41.5,611,6.17,3.08,,1.01E-05,0.0574643,0.215694,21.5389,3.63287,28884.3,46114.1,62548.32,666801.7,621865,44936.7,2.87815,489.612,1454.72,13030.9,40000,203115,0.0172878,0.0355997,84701.6,3052.47,114209,1.00E-06,259876,659876,2244.37,709.231,4.61269,408.881,2302.08,696.763,4.98731,394.587,259876,2299.35,693.586,2.42308,388.632,2298.57,691.51,3.18407,387.04,100,648748
97843.33,0,97843.33,35.9,45,546,7.33,3.67,,1.06998,0.0679004,4.50775,29.9289,4.00662,21238.5,59271.1,50379.84,568691,540431,28260,2.71977,254.443,1164.09,10495.8,40000,97742.7,0.0147798,4.22021,88281.7,3763.54,130288,3.90E-05,154504,554504,2665.07,607.05,3.51208,324.509,2717.18,597.575,3.48473,313.735,154504,2715.81,592.458,1.65023,306.773,2716.02,591.192,1.8704,305.657,100,835890
99756.98,0,99756.98,38.7,17.5,467,8.06,4.03,,1.09001,0.0451089,11.4298,26.431,3.87419,12960.3,10008.2,38793.264,429606.8,407070,22536.8,2.11632,2760.24,890.848,8081.93,40000,99660.2,0.00955301,11.1862,50664.4,3800.1,111177,4.17E-05,156421,556421,1770.57,391.903,4.08503,222.944,1806.08,386.078,3.76576,215.761,156421,1804.86,382.839,2.14828,210.778,1804.36,382.121,2.2003,210.049,100,152034
113562.35,60096.71,173659.06,13.9,15.3,606,3.3,1.65,,1.99E-05,0.0344733,1.50638,23.9201,3.08994,17773.8,40132.3,42820.128,579460.5,537932,41528.5,2.44583,0.196727,985.43,8920.86,40000,173554,0.0162799,1.3051,77448.2,1256.48,56795.2,1.00E-06,230315,630315,1343.33,667.141,4.95581,391.021,1379.25,656.075,5.09815,377.525,230315,1374.55,653.401,2.39865,371.855,1378.93,651.198,2.92596,369.829,100,293329
113562.35,53833.49,167395.84,18.3,44.6,523,4.34,2.17,,0.74647,0.039262,0.235067,22.3616,4.43704,19048.7,71042.3,45175.488,624876.4,586474,38402.4,2.57245,0.0540013,1040.94,9411.56,40000,167292,0.0131647,0.0518047,80249.5,2322.03,85668.9,1.55E-05,224053,624053,1542.8,540.252,5.22979,303.784,1574.95,531.929,4.80736,293.564,224053,1571.22,527.592,3.15732,287.342,1570.48,526.59,3.29917,286.346,100,534229
113562.35,17314.21,130876.56,30,25.5,671,7.11,3.56,,0.184596,0.0862039,0.368675,32.0856,3.14971,28705.9,19477.8,66342.72,722986.5,681253,41733.5,2.72059,2655.9,1546.14,13821.4,40000,130772,0.0243498,0.0618641,66463.8,3510.28,128838,4.63E-06,187533,587533,3372.6,998.424,3.22985,548.619,3453.92,981.585,3.90354,529.299,187533,3447.34,977.335,1.0084,522.038,3448.16,973.993,2.10666,519.376,100,296526
113562.35,65884.62,179446.97,32.5,21.8,612,7.71,3.85,,7.82E-06,0.0723026,0.297424,22.8832,2.97713,29914.6,18894.6,68707.68,643744,601640,42104,2.74941,2989.91,1603.3,14314.1,40000,179342,0.0186297,0.0900164,61100.9,3758.75,136113,1.00E-06,236103,636103,2819.74,763.887,3.99712,436.781,2893.17,750.316,4.57738,421.137,236103,2890.2,747.588,1.70331,415.273,2892.11,745.188,2.50241,413.33,100,290148
111798.78,0,111798.78,19.4,17.3,653,4.53,2.26,,0.29998,0.0606576,0.362762,35.956,3.34766,20450,26616.8,49594.56,654594.9,618702,35892.9,2.51912,1061.35,1145.47,10332.2,40000,111694,0.0222018,0.0273946,75842.1,2370,89852.8,6.44E-06,168455,568455,2378.66,910.523,3.33286,503.621,2433.48,895.891,3.95719,486.764,168455,2428.07,891.246,1.0908,479.136,2426.3,888.071,2.34681,476.877,100,324525
106597.55,0,106597.55,26.9,22.9,673,5.99,2.99,,0.278004,0.0769681,0.396793,36.5767,3.32304,23347.9,20659.3,56219.04,658934.3,622967,35967.3,2.59155,2198.36,1303.09,11712.3,40000,106494,0.0230726,0.046738,67890.5,3151.45,114977,7.14E-06,163255,563255,3016.24,946.314,3.05163,515.708,3085.42,930.835,3.77142,498.143,163255,3079.34,926.17,0.930482,490.587,3078.73,922.904,2.07449,488.111,100,284581
102735.88,0,102735.88,27.8,32.2,585,5.96,2.98,,0.466322,0.0639303,0.386045,32.0984,3.28529,19193.5,19361,49524.48,547291.2,519160,28131.2,2.43629,2444.09,1143.81,10317.6,40000,102633,0.0163637,0.0808062,60712.4,3404.39,115989,1.43E-05,159394,559394,2505.48,671.877,3.35438,374.238,2561.26,660.85,3.76951,361.739,159394,2557.81,656.499,1.35827,354.846,2557.21,654.549,2.0257,353.398,100,249846
113562.35,41833.15,155395.5,22.8,45.2,743,5.41,2.7,,0.334728,0.073066,0.305261,30.905,3.69381,30296.2,54271.5,64427.04,854285.6,804237,50048.6,2.89249,0.828974,1499.93,13422.3,40000,155289,0.0264112,0.023803,93136.9,2489.45,100375,6.31E-06,212050,612050,2864.5,1083.11,3.69038,598.175,2930.71,1065.32,4.13023,577.71,212050,2924.68,1059.83,1.35936,569.358,2922.64,1056.45,2.66431,566.889,100,629556
113562.35,63897.53,177459.88,22.2,42.7,692,5.26,2.63,,0.21298,0.0450939,5.02672,25.7599,3.66097,22049.8,57331,50392.8,767464.4,715812,51652.4,2.59408,0.0433652,1164.4,10498.5,40000,177356,0.0212137,4.80146,83278.7,1343.3,64352.9,3.13E-06,234117,634117,1762.83,869.744,4.61661,493.226,1804.97,855.719,4.55991,476.324,234117,1798.86,851.12,2.06917,469.006,1803.75,848.55,2.57115,466.557,100,345205
76474.98,0,76474.98,19.7,27.7,464,3.15,1.57,,1.08418,0.0315077,1.06097,26.208,3.69671,9053.98,8958.86,27003.696,317726.2,300692,17034.2,2.07761,1899.98,616.251,5625.77,40000,76373.5,0.0074851,0.822344,52168.6,2874.48,91882.4,4.44E-05,133135,533135,1243.6,306.618,3.67655,173.969,1263.62,302.537,3.56289,169.083,133135,1261.05,300.002,2.08578,165.014,1260.31,299.404,2.14933,164.448,100,192141
104467.95,0,104467.95,21.7,18.5,720,4.73,2.37,,0.228588,0.0679429,0.403207,39.1181,3.41657,21635.7,25729,51660.48,666601.8,629292,37309.8,2.56398,1186.84,1194.5,10762.6,40000,104363,0.0244656,0.0331934,76055.2,2447.64,93524.5,5.04E-06,161124,561124,2663.86,1003.15,3.05857,548.538,2725.37,986.902,3.85858,530.02,161124,2718.85,982.312,0.857794,522.414,2717.72,978.623,2.20987,519.666,100,325448
113562.35,43183.39,156745.74,16.1,45.4,747,3.82,1.91,,0.411687,0.0582432,0.292671,31.3512,3.82858,25279.4,49780.6,55786.08,856866.6,807058,49808.6,2.71036,0.0616586,1292.74,11622.1,40000,156639,0.0254292,0.0162807,87336.8,1611.25,73613.7,6.56E-06,213400,613400,2287.85,1043.01,4.05308,579.016,2338.36,1026.3,4.3423,559.468,213400,2332.21,1020.49,1.61352,550.764,2329.73,1017.17,3.04884,548.517,100,415228
113562.35,52078.59,165640.94,38,30.5,686,9.01,4.51,,0.00780172,0.0940425,0.423303,26.5651,2.97896,35439.2,16869.1,79673.28,741448.2,693983,47465.2,2.8208,3355.44,1870.26,16598.6,40000,165536,0.023494,0.169773,60757.3,4038.93,145133,1.00E-06,222297,622297,3670,963.383,3.53712,541.572,3763.36,946.18,4.25081,521.817,222297,3755.46,943.03,1.18845,515.415,3761.7,939.762,2.16124,512.68,100,280724
113562.35,6914.83,120477.18,31.6,43.1,508,7.49,3.75,,1.10465,0.0696801,2.62249,26.7694,4.11343,24045.1,51465.9,55573.44,648490.6,614918,33572.6,2.78376,672.24,1287.67,11577.8,40000,120376,0.0157918,2.36855,85663.2,3815.71,134705,3.54E-05,177137,577137,2731.05,648.482,3.85378,347.423,2786.98,638.3,3.64743,335.552,177137,2786.62,632.919,1.85702,328.288,2787.2,631.67,2.01087,327.09,100,779631
113562.35,50616.46,164178.81,14.9,22.4,748,3.53,1.77,,4.60E-06,0.0529209,1.16038,29.0641,3.12535,24325.1,41087.1,53686.08,737636.3,686847,50789.3,2.67611,0.215266,1242.69,11184.6,40000,164072,0.0254809,0.897242,89085.5,1294.84,65321.7,1.00E-06,220833,620833,2066.75,1042.69,4.01773,579.486,2119.7,1026.03,4.43552,559.455,220833,2109.36,1022.81,1.33088,552.929,2116.83,1019.23,2.26237,549.746,100,341550
113562.35,56307.55,169869.91,32.7,19,497,7.75,3.88,,0.145842,0.0573182,1.42783,20.2201,3.07345,23181.1,16299.3,56993.76,533255.5,497289,35966.5,2.58833,3307.27,1321.59,11873.7,40000,169769,0.0129393,1.24976,53918.8,3920.23,136929,4.31E-06,226530,626530,2230.72,531.17,4.19319,306.963,2285.09,521.947,4.44103,296.251,226530,2287.51,519.043,2.27423,290.909,2292.73,517.572,2.57267,289.551,100,236963
113562.35,12649.36,126211.71,38.8,46.8,469,9.2,4.6,,1.67209,0.0596817,9.98097,24.0484,4.94814,22162.6,72218.1,51540,638080.3,603611,34469.3,2.77969,2.10249,1191.63,10737.5,40000,126114,0.0138277,9.7576,92576.3,3731.24,133458,5.35E-05,182875,582875,2343.95,567.268,4.23053,300.105,2389.31,558.901,3.68977,290.057,182875,2387.78,554.006,2.08892,283.5,2387.27,553.106,2.10017,282.532,100,914634
100998.93,0,100998.93,35.8,32.3,622,7.55,3.77,,0.35948,0.0867063,0.71312,33.6233,3.22,23968.7,15753.4,59338.56,598112.3,565610,32502.3,2.58387,3443.87,1377.7,12362.2,40000,100896,0.0195222,0.383746,56238.7,4006.4,140577,1.23E-05,157657,557657,3391.99,801.496,3.00021,434.945,3466.07,788.095,3.63916,420.013,157657,3462.52,783.569,1.02605,412.821,3468.25,780.889,1.78963,410.677,100,231431
113562.35,52065.75,165628.11,25.6,22.3,532,6.07,3.04,,0.146853,0.0517789,0.241732,22.1126,3.03525,21520.9,20551.2,52839.36,547630.6,513176,34454.6,2.5446,2354.09,1222.53,11008.2,40000,165525,0.0140492,0.049686,60854.6,3316.22,116050,3.66E-06,222286,622286,2021.69,576.454,4.25792,334.796,2073.3,566.541,4.53932,323.217,222286,2071.65,563.569,2.21363,317.63,2071.16,561.968,2.76291,316.363,100,271085
76533.02,0,76533.02,22.4,25.6,493,3.58,1.79,,0.985975,0.0352719,1.31597,27.5872,3.62744,9937.95,8595.06,29607.6,325971.3,308784,17187.3,2.08858,2159.93,676.604,6168.25,40000,76431.6,0.00787549,1.0618,50756.8,3041.77,96057.6,4.21E-05,133193,533193,1390,322.916,3.54595,185.742,1413.95,318.343,3.53573,180.43,133193,1411.6,315.684,1.98962,176.17,1410.87,315.02,2.09832,175.584,100,168561
113562.35,87200.04,200762.39,14,37.1,509,3.32,1.66,,1.44E-05,0.0337577,0.16919,20.6419,3.61848,17192.2,54418.7,39563.616,569815.2,529402,40413.2,2.59292,0.068182,908.91,8242.42,40000,200658,0.0136223,0.0215647,77383.4,1813.85,70927.3,1.00E-06,257419,657419,1323.69,558.984,5.66547,320.537,1354.31,549.551,5.93241,309.409,257419,1351.42,546.596,3.77149,304,1350.31,544.892,4.46327,302.751,100,413627
97537.8,0,97537.8,22.3,27.6,504,4.54,2.27,,0.953156,0.043301,0.778724,28.2335,3.7529,13522.2,10195.5,39090.912,428585.5,406334,22251.5,2.14638,2386.04,897.826,8143.94,40000,97435.6,0.0101199,0.517511,51401.9,3127.34,97904.8,3.50E-05,154197,554197,1700.47,415.284,3.87648,240.449,1734.69,408.993,3.74169,232.913,154197,1732.53,405.622,2.04131,227.713,1732.04,404.798,2.16492,226.949,100,128799
113562.35,15948.32,129510.68,27.7,36.3,631,6.57,3.28,,0.359426,0.0771379,0.335705,30.7913,3.32876,26647.7,30262.2,61253.76,706438.3,667402,39036.3,2.73723,1705.2,1423.63,12761.2,40000,129406,0.0219642,0.0451423,75122.2,3364.84,123266,9.02E-06,186167,586167,3021.1,901.1,3.41523,494.648,3091.35,886.211,3.88705,477.6,186167,3086.51,881.314,1.26568,469.945,3085.51,878.566,2.21843,467.842,100,457297
113562.35,48601.41,162163.77,27.4,23,655,6.5,3.25,,0.0262352,0.0694967,0.28949,26.3868,3.01773,27748.9,22360.8,63610.56,673085.9,630886,42199.9,2.71893,2155.3,1480.29,13252.2,40000,162059,0.0210249,0.0483264,68997,3203.38,119050,1.00E-06,218820,618820,2714.44,861.783,3.8214,488.529,2784.3,846.92,4.42594,471.283,218820,2779.76,843.836,1.41647,464.968,2779.87,840.998,2.45254,462.775,100,326457
