WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,87298.26,200860.61,16,23.5,646,3.79,1.9,,3.48E-06,0.0419752,0.212411,23.1275,3.24511,22474.4,36671.4,51017.76,608810.5,566481,42329.5,2.64053,186.002,1179.23,10628.7,40000,200754,0.017422,0.0250923,80507.2,1791.97,74815.4,1.00E-06,257515,657515,1638.82,713.635,4.99597,422.308,1682.85,701.341,5.52158,407.737,257515,1680.04,699.269,2.41975,402.25,1679.01,696.879,3.4696,400.561,100,394561
113562.35,21736.01,135298.36,22.1,15,593,5.24,2.62,,0.267546,0.0561939,0.291952,28.3751,3.12181,20933.4,23752.7,51170.88,608618.3,573636,34982.3,2.52611,1652.68,1182.87,10660.6,40000,135194,0.0180174,0.0337526,69037.2,2810.14,101912,6.07E-06,191955,591955,2199.57,739.126,3.84782,418.215,2252.86,726.883,4.2223,403.919,191955,2249.01,723.028,1.58164,397.189,2247.75,720.698,2.48203,395.486,100,300468
113562.35,52379.03,165941.39,37.7,17.1,456,8.94,4.47,,0.239673,0.0517035,5.5751,19.5195,3.16476,20129.7,16044.3,51263.52,506492.6,473155,33337.6,2.50803,3287.55,1185.07,10679.9,40000,165843,0.011518,5.40813,52982.4,4031.75,136198,7.02E-06,222604,622604,2014.12,472.845,4.48354,270.082,2061.49,464.854,4.52556,260.587,222604,2064.44,461.843,2.64227,255.419,2068.14,460.72,2.79592,254.295,100,237263
110608.46,0,110608.46,24.4,15.3,748,5.64,2.82,,0.186704,0.0842427,0.435609,40.3703,3.48115,26415.9,23862.7,60516.96,763181.7,719528,43653.7,2.69504,1593.58,1405.95,12607.7,40000,110503,0.0288996,0.0486654,76621.6,2781,106846,4.11E-06,167264,567264,3301.01,1184.48,2.91238,640.138,3378.23,1165.19,3.7778,618.041,167264,3368.95,1160.27,0.737669,610.12,3369.71,1155.98,2.09919,606.666,100,340477
113562.35,15321.91,128884.26,22.1,22.4,563,5.24,2.62,,0.369051,0.0535824,0.298368,28.224,3.18391,19343.4,22209.8,48794.4,581858,549574,32284,2.4527,1799.8,1126.5,10165.5,40000,128781,0.0163956,0.0409577,65942.1,2909.06,101921,8.91E-06,185542,585542,2098.2,672.876,3.89363,381.438,2148.1,661.806,4.15678,368.469,185542,2144.42,657.79,1.71586,361.768,2143.3,655.824,2.4352,360.304,100,272080
113562.35,4578.06,118140.41,27.2,41.3,716,6.45,3.22,,0.448872,0.0912998,0.396534,37.5221,3.72302,30012.2,37490.2,65775.36,832821.2,788106,44715.2,2.85553,934.399,1532.44,13703.2,40000,118035,0.0282852,0.0372005,86038.8,3150.91,118648,1.06E-05,174796,574796,3581.7,1160.13,3.05008,621.666,3660.88,1141.43,3.68455,600.475,174796,3653.55,1135.06,0.973615,591.421,3651.99,1131.41,2.19952,588.602,100,578317
113562.35,81381.44,194943.79,22,40.4,751,5.22,2.61,,5.05E-06,0.0636765,0.258754,25.9534,3.52249,31163.3,45814.3,65843.04,784436.4,733026,51410.4,2.89106,64.165,1534.08,13717.3,40000,194836,0.023905,0.0318766,90606.2,2337.51,95569.6,1.00E-06,251597,651597,2488.78,979.373,4.27813,561.344,2552.68,962.597,4.85679,541.821,251597,2547.81,959.36,1.66103,535.209,2547.06,956.201,2.89848,532.851,100,578058
113562.35,17920.17,131482.53,31.8,42.8,525,7.54,3.77,,0.871357,0.0719315,1.54139,25.5998,3.87968,25784,46333.5,58918.08,664405.7,628642,35763.7,2.81085,1028.48,1367.62,12274.6,40000,131380,0.0163937,1.29982,82382.9,3869.07,137325,2.68E-05,188141,588141,2815.25,673.311,3.86618,364.313,2875.01,662.426,3.76204,351.714,188141,2875.63,657.135,1.87214,344.413,2877.26,655.749,2.08194,343.108,100,723883
113562.35,53289.33,166851.68,26.8,39,622,6.35,3.18,,0.209683,0.0656594,0.260927,24.8849,3.34924,27922.3,38340.3,62107.2,691030.3,648710,42320.3,2.81526,1022.51,1444.12,12939,40000,166747,0.0192852,0.0379939,80785.5,3198.53,118558,4.73E-06,223508,623508,2567.53,791.242,4.05439,446.187,2630.91,777.72,4.37637,430.565,223508,2627.35,773.749,1.80159,423.812,2626.38,771.409,2.64474,422.023,100,567420
113562.35,7920.24,121482.59,23.8,28,522,5.64,2.82,,0.547042,0.0536796,0.334653,27.6536,3.32733,18181.9,18637.5,47548.224,550764.7,521525,29239.7,2.38681,2299.02,1097,9905.88,40000,121380,0.0143692,0.0802409,59960.4,3254.11,109080,1.51E-05,178141,578141,2102.62,589.95,3.94819,333.669,2150.94,580.358,4.02011,322.332,178141,2147.87,576.224,1.89589,315.838,2147.18,574.768,2.3191,314.653,100,226840
113562.35,64634.62,178196.97,31.9,38.1,607,7.56,3.78,,0.126544,0.0723072,0.276739,22.9398,3.2854,30746.8,30663,68530.56,683829.4,640465,43364.4,2.8389,2001.33,1599.01,14277.2,40000,178092,0.018594,0.0696802,72071.2,3707.93,134611,3.16E-06,234853,634853,2822.71,762.97,4.05129,432.019,2893.76,749.549,4.42623,416.624,234853,2891.72,745.974,1.8533,410.265,2892.29,743.76,2.5599,408.463,100,489728
113562.35,62552.98,176115.33,19.6,41.5,653,4.65,2.32,,0.175461,0.0531817,0.240246,25.3349,3.54159,25129.7,59028.1,55509.6,713612.3,668624,44988.3,2.76216,0.212468,1286.15,11564.5,40000,176009,0.0198902,0.0228107,87236,2211.75,89936.8,3.14E-06,232770,632770,2082.85,815.781,4.3752,463.762,2133.01,802.14,4.68177,447.866,232770,2128.86,798.144,2.00665,440.981,2127.27,795.608,3.04813,439.179,100,553688
113562.35,60755.39,174317.74,27.1,17.2,466,6.43,3.21,,0.10829,0.0495116,0.268395,19.5366,3.09025,19870.1,20299.8,49113.6,515005.3,480757,34248.3,2.54995,2692.94,1134.07,10232,40000,174216,0.0121236,0.10687,57117.7,3753.21,125158,2.71E-06,230977,630977,1931.42,497.617,4.68278,283.939,1979.33,489.035,4.82869,273.777,230977,1979.75,486.206,2.81004,268.629,1980.46,484.942,3.11124,267.467,100,275765
113562.35,27149.79,140712.14,33.4,22.1,661,7.92,3.96,,0.147408,0.0902899,0.376207,29.6088,3.05436,30881.2,17770.9,70996.8,721489.6,678722,42767.6,2.75369,3104.87,1658.77,14791,40000,140607,0.0235225,0.0921463,62632.3,3818.43,138595,3.91E-06,197368,597368,3529.33,964.657,3.31134,532.985,3615.56,948.029,3.9657,513.929,197368,3609.09,944.097,1.08014,506.966,3611.6,940.9,2.08003,504.362,100,280976
113562.35,9303.63,122865.98,29.7,15,583,7.04,3.52,,0.346405,0.076568,0.358603,29.8771,3.14533,24482,17459.4,59526.24,636390.4,601741,34649.4,2.60586,3015.67,1382.19,12401.3,40000,122763,0.0194102,0.0740241,60170.1,3702.56,132057,9.92E-06,179524,579524,2996.13,796.501,3.39075,439.453,3066.04,783.219,3.85377,424.243,179524,3062.69,778.809,1.29255,417.1,3062.72,776.409,2.08375,415.227,100,252053
113562.35,38273.23,151835.58,19.2,26.2,506,4.55,2.28,,0.292317,0.0409239,0.236709,23.1517,3.16832,16946,21413.6,43084.224,524230.8,492371,31859.8,2.41162,1399.43,991.647,8975.88,40000,151732,0.0129241,0.040616,65613.5,2720.2,92605.9,6.45E-06,208493,608493,1601.81,530.357,4.61977,305.924,1640.51,521.63,4.67857,295.429,208493,1637.77,518.352,2.55977,289.726,1636.95,516.964,3.01837,288.613,100,288675
79645.63,0,79645.63,17.7,34.7,570,2.94,1.47,,0.828759,0.0331953,0.4923,31.4209,3.63188,11904.7,25430.8,32938.608,361013.2,342344,18669.2,2.21791,270.781,754.055,6862.21,40000,79542.5,0.00949276,0.200963,70591.8,2229.86,77724,3.11E-05,136304,536304,1308.28,389.569,3.33936,231.088,1331.56,383.735,3.6242,224.614,136304,1328.49,380.611,1.8299,219.624,1327.81,379.71,2.08479,218.943,100,421714
113562.35,66600.29,180162.64,38,29.9,558,9.01,4.51,,0.00567169,0.0717669,2.02989,21.0341,2.9451,29162.6,16350.8,68404.8,603284.4,560586,42698.4,2.72262,3581.26,1595.97,14251,40000,180060,0.0163323,1.83926,55166.3,4130.38,147299,1.00E-06,236821,636821,2792.51,670.246,4.0355,383.411,2861.41,658.272,4.55245,369.684,236821,2860.7,655.537,1.9111,364.039,2870.67,653.291,2.45471,362.06,100,257749
110704.83,0,110704.83,14.5,34.4,598,3.35,1.68,,0.477191,0.0446558,0.330086,33.3542,3.4371,16781,43474.2,41857.776,598526.4,566966,31560.4,2.41603,0.334169,962.79,8720.37,40000,110600,0.0182908,0.0253846,81009.5,1775.53,70266.1,9.91E-06,167361,567361,1755.06,750.511,3.60701,421.295,1792.9,738.746,4.05667,407.711,167361,1787.96,733.982,1.47099,400.183,1786.23,731.632,2.45714,398.612,100,400633
113562.35,40941.8,154504.15,24.2,23.7,696,5.74,2.87,,0.0168521,0.0459393,7.52221,28.768,3.09829,20473.2,44913.3,48094.08,679310.5,632894,46416.5,2.53065,0.260692,1109.92,10019.6,40000,154402,0.0222993,7.26238,84528.8,1373.77,63601,1.00E-06,211163,611163,1792.9,913.381,4.093,519.986,1839.48,898.495,4.41785,502.069,211163,1830.47,895.208,1.44698,495.594,1837.57,891.972,2.26286,492.698,100,335020
113562.35,32517.24,146079.59,23.7,42.8,521,5.62,2.81,,0.75187,0.0533069,0.298301,23.8458,3.93775,22261.9,67201.8,51075.36,626662.9,591080,35582.9,2.74214,0.709397,1180.6,10640.7,40000,145976,0.0147561,0.0861564,87867.3,3095.75,112188,1.90E-05,202737,602737,2090.7,605.764,4.36118,335.233,2136.31,596.111,4.16348,323.808,202737,2132.97,591.456,2.33683,317.131,2132.27,590.244,2.56154,316.007,100,742720
113562.35,68735.05,182297.4,11.6,23.2,565,2.75,1.38,,1.11E-05,0.0323699,0.607409,22.1062,3.09856,16885.8,37093.9,40309.296,560599,519908,40691,2.46607,0.150981,926.409,8397.77,40000,182192,0.0150745,0.428533,76039.3,1258.78,56970.7,1.00E-06,238953,638953,1262.4,617.751,5.136,361.172,1295.61,607.497,5.3018,348.67,238953,1291.79,604.924,2.75069,343.226,1294.8,602.98,3.21547,341.421,100,297934
86555.14,0,86555.14,11.8,36.4,628,2.13,1.07,,0.710475,0.0279412,2.38137,34.0748,3.63699,11733.5,28900.1,32101.152,464874,441291,23583,2.14043,0.0354739,734.557,6687.74,40000,86451,0.0137903,2.06477,70204.8,873.487,45025.5,1.77E-05,143212,543212,1098.89,565.63,3.34187,321.506,1122.29,557.428,3.57205,312.044,143212,1117.54,553.022,1.52511,305.498,1117.65,551.612,1.90324,304.376,100,211760
100430.18,0,100430.18,20.1,32.7,462,4.22,2.11,,1.19495,0.039557,0.846235,26.2669,4.03834,13397.5,20890.7,36396.384,432222.5,409268,22954.5,2.30142,1419.53,834.742,7582.58,40000,100328,0.00959327,0.60703,64534.9,3041.05,101585,4.18E-05,157089,557089,1555.79,393.267,4.17787,223.008,1585.33,387.692,3.82068,216.041,157089,1582.91,384.429,2.22643,211.054,1582.28,383.731,2.26093,210.326,100,364411
113562.35,47512.73,161075.09,13.1,25.4,747,3.11,1.55,,1.82E-05,0.0504276,0.357617,29.7808,3.1857,22879.5,40084.9,51695.04,728097.8,679836,48261.8,2.61548,0.171702,1195.32,10769.8,40000,160968,0.0244345,0.0901592,85091.8,1219.03,61601.5,1.00E-06,217729,617729,1970.94,1000.54,4.13938,569.751,2022.84,984.036,4.59418,549.945,217729,2014.76,980.844,1.38136,543.335,2017.11,977.379,2.44535,540.394,100,317450
113562.35,75784.35,189346.7,35.7,42.8,727,8.47,4.23,,0.0688688,0.0901922,0.304795,25.2681,3.48758,39291.8,30305.6,83256.96,838395.5,785259,53136.5,2.9714,1890.28,1958.19,17345.2,40000,189240,0.024421,0.0704958,76596.6,3734.87,136698,1.61E-06,246001,646001,3522.32,1001.68,3.85139,565.366,3611.83,983.83,4.37834,545.01,246001,3606.33,979.885,1.48601,538.044,3607.69,976.841,2.45938,535.568,100,523702
113562.35,9323.69,122886.04,20.9,21.2,470,4.96,2.48,,0.828714,0.044505,0.444444,25.2006,3.69976,15611.7,13936.5,42436.176,498066.8,470912,27154.8,2.28739,2254.08,976.395,8840.87,40000,122784,0.0112606,0.218305,56629.6,3205.94,103384,2.47E-05,179545,579545,1744.75,462.044,4.4378,263.239,1782.7,454.936,4.13238,254.419,179545,1780.58,451.295,2.39223,248.807,1780.2,450.422,2.48606,247.923,100,196100
113562.35,20787.62,134349.98,11.8,16.9,641,2.8,1.4,,0.203113,0.0409703,0.739633,30.2013,3.16986,17591.7,37909.8,42824.976,633655.1,594018,39637.1,2.42228,0.196088,985.545,8921.87,40000,134244,0.019854,0.465062,79967,1179.26,56086.5,3.40E-06,191005,591005,1601.1,813.857,4.04637,462.169,1641.7,800.849,4.22388,446.49,191005,1634.99,796.874,1.52692,439.593,1638.81,794.162,2.20847,437.186,100,282751
87834.81,0,87834.81,22.8,17,501,4.18,2.09,,0.973847,0.0402754,1.08372,28.0188,3.70136,12047.2,9348.61,35009.328,381485.8,361616,19869.8,2.14324,2321.35,802.339,7293.61,40000,87733.1,0.00910328,0.824516,51730.3,3135.54,99359.4,3.85E-05,144494,544494,1583.73,373.461,3.70875,215.736,1613.73,367.935,3.63851,209.212,144494,1611.61,364.883,2.00185,204.432,1611.02,364.131,2.11967,203.752,100,156162
113562.35,21974.64,135536.99,15.5,33.1,486,3.68,1.84,,0.629016,0.0367952,0.272279,24.2804,3.55928,15612.2,30235.3,39714.192,513207.6,483882,29325.6,2.40403,445.406,912.443,8273.79,40000,135433,0.0120776,0.0626556,74086.4,2376.75,83769.8,1.49E-05,192194,592194,1444.65,495.408,4.54837,283.966,1475.76,487.811,4.4045,274.666,192194,1472.51,484.132,2.57247,268.888,1471.81,483.102,2.79779,267.956,100,423588
113562.35,20532.72,134095.07,11.3,36.7,705,2.68,1.34,,0.312944,0.0468124,0.324047,33.7125,3.50167,19438,41102.3,45938.928,741246.1,698359,42887.1,2.48003,0.0506001,1058.96,9570.61,40000,133988,0.0235556,0.0219716,81916.9,1011.82,53424.3,4.90E-06,190749,590749,1837.14,965.893,3.98181,539.099,1880.31,950.539,4.29405,520.841,190749,1874.44,945.528,1.43335,512.783,1872.5,942.223,2.74183,510.388,100,256815
90655.39,0,90655.39,22.3,20.3,691,4.22,2.11,,0.310022,0.0360269,10.9335,37.0802,3.32614,13394.6,28456.1,35777.568,509190.9,480461,28729.9,2.20648,0.201943,820.281,7453.66,40000,90553.5,0.0180386,10.5847,75506.7,1136.56,50208.1,6.71E-06,147315,547315,1411.89,739.615,3.09957,416.628,1444.89,728.277,3.6784,403.727,147315,1437.85,724.098,1.04675,396.85,1441.08,721.545,1.79554,394.809,100,241586
113562.35,51983.68,165546.04,11.4,48.9,616,2.7,1.35,,0.82623,0.0363171,0.395578,25.6547,4.58238,18181.3,43733.2,43237.104,767332.6,721291,46041.6,2.4514,0.0182742,995.247,9007.73,40000,165440,0.0169101,0.18132,76235.6,1086.89,52808.1,1.25E-05,222201,622201,1427.08,694.212,5.80897,382.758,1456.95,683.692,5.03535,369.487,222201,1452.83,677.781,3.14946,361.428,1452.69,676.403,3.22674,359.916,100,265728
113562.35,83834.55,197396.9,22.6,32.1,683,5.36,2.68,,2.93E-06,0.0413238,4.81386,23.7756,3.24125,21858.5,46298.9,50042.88,652497.3,603877,48620.3,2.59147,0.257692,1156.1,10425.6,40000,197294,0.0194825,4.61378,82538.8,1394.76,64578.5,1.00E-06,254055,654055,1610.32,797.649,4.9732,466.036,1653.49,784.33,5.21754,449.79,254055,1646.74,781.984,2.23436,444.157,1652.95,779.301,2.93927,441.746,100,346918
113562.35,5488.48,119050.83,20.2,38.3,544,4.79,2.39,,0.717467,0.0514433,0.326954,29.2092,3.67138,19167.7,57403.7,46260.336,608368.8,576628,31740.8,2.57347,1.00712,1066.56,9637.57,40000,118947,0.0161759,0.0587884,85279.1,2683.14,96158.6,1.75E-05,175708,575708,2020.42,664.039,3.91324,368.379,2063.43,653.618,3.95485,356.145,175708,2058.81,648.623,1.86404,348.87,2057.73,647.037,2.32262,347.594,100,611328
113562.35,7257.31,120819.67,11.4,24.7,683,2.7,1.35,,0.231366,0.0464795,0.375785,35.2915,3.33929,18242.4,39333.7,44033.76,679505.8,639645,39860.8,2.43859,0.158674,1014.01,9173.7,40000,120714,0.0230991,0.0508953,81965,1109.82,55088.7,3.87E-06,177475,577475,1821.26,946.792,3.67507,528.482,1866.17,931.768,4.0843,510.658,177475,1859.41,927.256,1.18927,503.101,1859.18,923.964,2.26404,500.452,100,270403
98338.17,0,98338.17,27.3,27.9,525,5.61,2.8,,0.772949,0.0510126,0.897161,29.1724,3.5383,15186.6,11178.8,42767.808,453918.2,430711,23207.2,2.22812,2679.14,984.198,8909.96,40000,98236.6,0.0112877,0.623541,52222.6,3487.33,109016,2.84E-05,154998,554998,1999.65,463.61,3.72945,266.035,2041.79,456.203,3.73688,257.381,154998,2040.52,452.536,1.86664,251.713,2040.51,451.51,2.08427,250.83,100,151655
111831.46,0,111831.46,26.9,40,643,6.28,3.14,,0.546228,0.0811054,0.382516,35.1187,3.64711,26109.9,39278.6,59314.56,734735.3,696788,37947.3,2.77188,976.854,1377.12,12357.2,40000,111727,0.0235021,0.0465758,83332,3260.7,119963,1.41E-05,168488,568488,3182.65,964.379,3.17516,518.614,3251.61,948.949,3.66671,501.158,168488,3245.63,942.909,1.15676,492.561,3244.22,940.083,2.104,490.415,100,585549
100173.07,0,100173.07,20.7,32.8,505,4.33,2.16,,0.959464,0.0427464,0.565172,28.3089,3.79343,14357.8,20435.1,39279.456,450195.5,426830,23365.5,2.27271,1482.05,902.246,8183.22,40000,100072,0.0107714,0.303964,63216.2,2959.36,96580.1,3.26E-05,156833,556833,1679.54,441.981,3.91541,253.528,1713.21,435.333,3.76977,245.548,156833,1710.42,431.734,2.04813,240.09,1709.86,430.857,2.18229,239.278,100,308412
113562.35,64396.29,177958.64,36.8,30,520,8.73,4.36,,0.0349223,0.06333,2.74937,20.2399,2.99959,25893.4,16296.7,62303.04,559370.3,519979,39391.3,2.65393,3498.69,1448.84,12979.8,40000,177857,0.0142103,2.57028,54117.3,4067.57,143577,1.00E-06,234618,634618,2463.45,583.339,4.21806,335.412,2523.86,572.99,4.5943,323.475,234618,2525.14,570.238,2.20131,318.056,2533.2,568.41,2.60076,316.398,100,247730
113562.35,49541.66,163104.02,28.2,42.1,721,6.69,3.34,,0.216484,0.0803536,0.300029,28.6131,3.48729,32973.1,37955.5,70522.56,817978,768822,49156,2.916,888.442,1647.26,14692.2,40000,162998,0.025012,0.0360221,85514.9,3132.51,118688,4.60E-06,219759,619759,3144.09,1025.75,3.69972,570.666,3220.63,1008.32,4.17322,550.646,219759,3215.18,1003.66,1.356,543.056,3214.14,1000.48,2.49185,540.611,100,590064
113562.35,22267.59,135829.94,28.9,20.5,604,6.85,3.43,,0.242825,0.0734313,0.321962,28.3811,3.06749,25405,19094.3,60609.12,647330.1,610262,37068.1,2.64124,2731.7,1408.16,12626.9,40000,135726,0.019803,0.055603,63017,3538.79,127737,6.36E-06,192487,592487,2871.75,812.357,3.53961,452.559,2941.3,798.638,4.02557,436.756,192487,2937.53,794.659,1.34326,429.898,2937.25,792.121,2.22471,427.934,100,276522
106812.28,0,106812.28,33.9,40.4,505,7.56,3.78,,1.07489,0.0636801,4.87569,28.0279,3.98005,20623.7,47397.3,50138.88,567722.5,538962,28760.5,2.64834,820.946,1158.38,10445.6,40000,106712,0.013988,4.6095,81619.1,3786.68,129788,3.77E-05,163473,563473,2497.41,574.386,3.76408,310.844,2547.81,565.454,3.60478,300.413,163473,2547.03,560.655,1.81848,293.745,2547.2,559.52,1.97785,292.687,100,710456
113562.35,47898.86,161461.22,34.8,41.2,506,8.25,4.13,,0.533238,0.0627265,3.04092,21.2807,3.71373,25841.7,42268.9,59090.4,620952.6,583011,37941.6,2.80419,1306.15,1371.75,12310.5,40000,161360,0.0142391,2.85011,78206.1,3896.45,138051,1.55E-05,218121,618121,2448.47,584.847,4.29599,325.283,2503.36,575.067,4.20005,313.88,218121,2506.04,570.823,2.32873,307.581,2509.06,569.562,2.48451,306.332,100,672476
113562.35,5280.45,118842.8,33.4,17.9,721,7.92,3.96,,0.184494,0.106529,0.465195,37.1925,3.33262,32338.3,17675.3,73489.44,797767.2,752003,45764.2,2.77842,2999.32,1719.32,15310.3,40000,118737,0.028987,0.100758,65621.1,3751.07,136951,4.90E-06,175498,575498,4170.84,1188.51,2.85755,640.338,4268.36,1168.51,3.69736,617.57,175498,4256.87,1163.65,0.754106,609.767,4261.16,1159.48,1.9374,606.276,100,285781
113562.35,15920.82,129483.17,30.8,33.7,501,7.3,3.65,,0.596952,0.0635761,1.57141,25.0303,3.37793,21726.9,24161.8,54128.16,567934.5,536574,31360.5,2.56444,2625.71,1253.21,11276.7,40000,129382,0.0141569,1.33819,61787.8,3871.96,133748,1.91E-05,186143,586143,2484.08,581.362,3.92042,323.897,2539.35,571.816,3.93124,312.701,186143,2540.73,567.622,1.9244,306.299,2543.04,566.277,2.17964,305.074,100,356098
113562.35,44833.29,158395.65,36,28.6,717,8.54,4.27,,0.00747144,0.097269,0.399455,28.6948,3.02867,35791.3,17827.6,79714.08,775228.3,726667,48561.3,2.8357,3103.29,1871.26,16607.1,40000,158290,0.025791,0.124127,64048.2,3866.71,140821,1.00E-06,215051,615051,3799.46,1057.24,3.36468,590.007,3895.33,1038.62,4.15123,568.622,215051,3885.59,1035.24,1.02674,561.97,3890.76,1031.64,2.11776,558.97,100,296842
113562.35,67220.18,180782.53,27.6,20.4,672,6.54,3.27,,4.48E-06,0.0681177,0.272908,24.7688,3.05805,29441.8,23198.7,66249.6,683137.6,638686,44451.6,2.76255,2043.14,1543.88,13802,40000,180677,0.0209874,0.0505849,70188.6,3155.1,118190,1.00E-06,237438,637438,2658.59,859.947,4.04749,492.834,2728.76,844.963,4.67495,475.379,237438,2724.3,842.292,1.56696,469.348,2724.71,839.497,2.60305,467.184,100,343026
113562.35,67797.39,181359.74,32.6,37.7,741,7.73,3.87,,0.000342065,0.0862581,0.314589,26.5966,3.27317,36546.3,26996.6,78596.16,804527.4,753262,51265.4,2.90982,1941.24,1843.9,16374.2,40000,181253,0.0252007,0.0677895,75325.3,3470.93,129029,1.00E-06,238014,638014,3368.54,1032.88,3.76082,583.787,3455.38,1014.74,4.4288,562.896,238014,3448.58,1011.33,1.30477,556.206,3450.32,1008.03,2.40837,553.539,100,448693
95059.56,0,95059.56,34,20.9,512,6.75,3.37,,0.924536,0.0479387,6.12728,28.552,3.6962,13946.3,9007.01,40912.704,421983.4,400282,21701.4,2.14815,2801.38,940.578,8523.48,40000,94960.3,0.00988144,5.86041,49776.5,3632.01,109435,3.75E-05,151721,551721,1880.12,405.738,3.82097,235.227,1918.62,399.406,3.68991,227.71,151721,1917.84,396.084,1.97748,222.566,1917.55,395.258,2.10737,221.812,100,130334
113562.35,87048.05,200610.4,28.1,36.8,718,6.66,3.33,,3.56E-06,0.0705567,0.262963,24.2035,3.34862,33357.2,30807.6,71772.48,748502.3,698958,49544.3,2.88195,1343.38,1677.6,14952.6,40000,200504,0.0224388,0.0486559,78783.5,3062.63,116417,1.00E-06,257265,657265,2753.71,919.359,4.22676,528.979,2826.66,903.238,4.83488,510.251,257265,2821.91,900.453,1.68376,504.09,2822.27,897.553,2.75824,501.845,100,476017
113562.35,40914.39,154476.75,23.4,31.6,462,5.55,2.77,,0.351319,0.0446061,0.256376,21.294,3.25714,17083.4,24568.5,43415.76,514342.5,482822,31520.5,2.4558,1903.03,999.454,9044.95,40000,154375,0.0118414,0.0780968,62489.4,3407.48,109753,8.48E-06,211136,611136,1744.9,486.035,4.79494,274.848,1786.21,478.046,4.70498,265.14,211136,1784.59,474.751,2.84138,259.682,1784.24,473.655,3.07915,258.66,100,321013
113562.35,19136.84,132699.19,37.1,24,636,8.8,4.4,,0.208831,0.0991745,0.648269,29.9114,3.05575,31721.1,15386.4,73707.84,717833.5,674875,42958.5,2.75188,3687.17,1724.64,15355.8,40000,132595,0.0231408,0.355697,57584,4189.78,149931,6.28E-06,189356,589356,3874.26,949.542,3.17076,519.702,3964.55,933.144,3.82558,501.058,189356,3957.98,928.899,1.04621,493.907,3966.98,925.63,1.90989,491.137,100,250066
102069.71,0,102069.71,29.7,34.7,588,6.33,3.16,,0.514261,0.0693356,0.411465,32.1653,3.36167,20748.7,26417.2,51824.64,567847.8,538877,28970.8,2.5374,2138.93,1198.4,10796.8,40000,101967,0.0169914,0.103393,66243.6,3564.68,123178,1.63E-05,158728,558728,2717.56,697.696,3.28934,383.971,2776.9,686.272,3.69786,371.095,158728,2773.69,681.628,1.32815,363.981,2773.43,679.657,1.96549,362.486,100,372368
112730.42,0,112730.42,30.2,16.3,551,7.11,3.55,,0.469937,0.0754151,0.442606,30.3203,3.2355,22659.6,15765.4,56798.4,603304.7,571827,31477.7,2.54091,3267.23,1316.92,11833,40000,112628,0.0177137,0.151404,56610.8,3848.18,134691,1.49E-05,169389,569389,2951.15,727.218,3.36823,399.892,3017.36,715.221,3.7403,386.186,169389,3015.57,710.597,1.35811,379.024,3016.6,708.548,1.96818,377.39,100,222342
113562.35,23154.78,136717.14,36.7,21.3,739,8.7,4.35,,0.0884351,0.109969,0.471372,33.4728,3.16988,36175.2,16958.3,80713.92,818802.2,769380,49422.2,2.83525,3221.49,1895.76,16815.4,40000,136611,0.0288944,0.143494,64043.8,3932.81,142839,2.33E-06,193372,593372,4301.19,1184.64,3.00553,647.423,4405.13,1164.12,3.84584,623.968,193372,4391.86,1159.94,0.804578,616.699,4398.78,1155.78,1.96337,613.156,100,286139
113562.35,30548.45,144110.81,29.5,31.2,601,7,3.5,,0.199283,0.0724154,0.309529,26.8875,3.02361,26026.1,19002.9,61740.48,642428,604649,37779,2.65817,2795.33,1435.32,12862.6,40000,144007,0.0192623,0.0589866,62356.7,3586.64,129484,5.20E-06,200768,600768,2830.3,790.163,3.65138,442.904,2900,776.666,4.12363,427.331,200768,2896.63,772.952,1.43109,420.708,2896.62,770.492,2.2793,418.787,100,277609
113562.35,24776.1,138338.45,27.3,33.4,718,6.47,3.24,,0.125548,0.082858,0.360186,32.5819,3.20933,29462,24097.1,66310.56,761516.7,716205,45311.7,2.7651,1896.16,1545.36,13814.7,40000,138233,0.0262438,0.0518736,74329,3120.04,117682,2.77E-06,194994,594994,3241.49,1075.65,3.30577,593.767,3321.04,1057.54,4.01245,572.869,194994,3313.62,1053.42,0.978753,565.612,3314.32,1049.75,2.20289,562.684,100,365277
113562.35,63099.44,176661.79,35.5,15.1,577,8.42,4.21,,0.0129365,0.0744203,0.68923,21.9074,2.93736,29867,16770.5,69511.2,622024.8,579400,42624.8,2.73704,3483.35,1622.75,14481.5,40000,176558,0.0173247,0.488673,56380,4065.71,145422,1.00E-06,233319,633319,2897.95,710.836,3.95739,405.401,2970.41,698.14,4.49471,390.836,233319,2968.9,695.33,1.77427,385.045,2976.81,692.989,2.39199,383.022,100,262396
113562.35,12988.13,126550.49,38.5,30.4,695,9.13,4.56,,0.172706,0.113922,0.581452,33.8285,3.18052,35017.6,15317.9,79613.76,790364.2,743547,46817.2,2.80505,3652.6,1868.8,16586.2,40000,126445,0.0274181,0.246568,59580.2,4192.43,150423,5.08E-06,183206,583206,4456.25,1124.72,2.91776,609.123,4559.98,1105.29,3.72192,587.079,183206,4547.45,1100.73,0.820849,579.576,4556.89,1096.73,1.86797,576.15,100,258088
90279.81,0,90279.81,28.6,49,481,5.39,2.7,,2.61996,0.0333916,7.1227,27.7967,5.78315,12241.1,74035.8,34308.72,468071.4,442871,25200.4,2.21572,0.0250163,785.992,7147.65,40000,90179.5,0.0079559,6.87528,74572.1,2703.52,85371.3,0.000104543,146940,546940,1320.9,325.509,5.74508,171.914,1340.93,321.979,4.41957,166.377,146940,1336.72,318.763,2.80169,161.506,1335.66,318.236,2.67886,160.792,100,544082
113562.35,5721.01,119283.36,18.1,36.5,541,4.29,2.15,,0.666804,0.0456674,0.31483,29.1587,3.59868,17486.1,54537.4,43428.432,582852.3,552139,30713.3,2.47439,0.578261,999.753,9047.59,40000,119180,0.0153603,0.0499526,82266,2417.4,85692.1,1.56E-05,175941,575941,1793.7,630.56,4.02872,354.313,1832.25,620.657,4.07078,342.6,175941,1827.79,615.964,1.94819,335.571,1826.7,614.413,2.42589,334.35,100,528699
113562.35,65581.04,179143.39,17.1,24.8,630,4.05,2.03,,7.45E-06,0.03639,2.80423,24.0711,3.12125,18697.5,45189.3,44581.536,600621.3,556990,43631.3,2.47496,0.200674,1026.93,9287.82,40000,179040,0.0172151,2.60126,78863.2,1314.43,58467.6,1.00E-06,235801,635801,1417.73,705.321,4.97501,413.342,1455.85,693.57,5.13531,398.998,235801,1450.49,690.974,2.34178,393.311,1455.6,688.604,2.9228,391.144,100,304120
113562.35,67719.86,181282.22,11.6,22.8,640,2.75,1.38,,6.85E-06,0.0361605,0.242443,24.6693,3.17739,18942.3,41077.7,44694.24,607652.5,565844,41808.5,2.48611,0.137567,1029.59,9311.3,40000,181176,0.0174895,0.0390001,78079,1126.64,54669.1,1.00E-06,237937,637937,1412.45,716.55,5.07995,420.512,1450.57,704.493,5.37813,405.933,237937,1446.87,701.983,2.40596,400.149,1446.42,699.582,3.29561,398.263,100,274367
113562.35,60826.5,174388.85,36.3,24.7,589,8.61,4.3,,0.0192347,0.0777665,0.738046,22.4492,2.92805,30788.7,16551.3,71314.56,637642.4,594186,43456.4,2.75142,3529.85,1666.48,14857.2,40000,174285,0.018089,0.530468,56516.3,4094.72,146734,1.00E-06,231046,631046,3028.81,742.179,3.87343,422.083,3104.24,728.921,4.43577,406.885,231046,3102,726.044,1.66828,400.989,3110.66,723.561,2.32623,398.85,100,262243
77823.11,0,77823.11,14.5,38.6,661,2.36,1.18,,0.658694,0.0325312,0.387187,35.9876,3.59515,12047.5,37855.1,33167.616,424217.5,403138,21079.5,2.1668,0.0500229,759.39,6909.92,40000,77719,0.0129754,0.0522514,70373.8,1435.02,58045.5,1.92E-05,134480,534480,1284.15,532.6,3.05552,306.375,1306.55,524.518,3.77353,297.712,134480,1302.39,520.528,1.45782,291.343,1301.25,519.015,2.09285,290.409,100,320492
113562.35,10917.94,124480.3,28.6,28,478,6.78,3.39,,0.700592,0.0549056,1.68277,25.0185,3.48409,18184.4,14636.8,48480,518708.7,490437,28271.7,2.377,3050.7,1119.06,10100,40000,124379,0.0121645,1.45289,53024.4,3762.81,123836,2.30E-05,181140,581140,2146.71,499.444,4.15652,282.327,2194.36,491.423,3.99551,272.658,181140,2195.25,487.615,2.14547,266.784,2196.22,486.58,2.29257,265.784,100,188258
87060.66,0,87060.66,27.9,21.9,658,5.07,2.54,,0.376327,0.056739,0.409909,35.6425,3.27821,16177.7,15205.8,43807.68,471905.5,447519,24386.5,2.29166,2148.87,1008.69,9126.6,40000,86958.2,0.0151625,0.0698062,58738.9,3071.12,100251,1.22E-05,143719,543719,2225.42,622.679,3.09031,353.141,2273.97,612.357,3.7508,341.811,143719,2270.29,608.549,1.15311,335.339,2269.56,606.499,1.95136,333.942,100,189890
113562.35,72012.47,185574.82,29.8,29.2,524,7.07,3.53,,5.64E-05,0.0561046,0.289189,20.1349,3.03194,24506.5,18423.6,58763.04,542936.1,505769,37167.1,2.63247,2981.62,1363.91,12242.3,40000,185472,0.0136355,0.117786,56671.3,3714.1,131308,1.00E-06,242233,642233,2185.53,559.45,4.51188,324.122,2241.99,549.556,4.85866,312.639,242233,2242.48,547.001,2.48541,307.421,2244.18,545.419,2.9264,306.042,100,260694
77221.77,0,77221.77,14.1,41.8,575,2.27,1.14,,1.54358,0.0259928,0.507862,31.6884,4.50293,10739.2,37253.2,30388.896,387620.9,367630,19990.9,2.11932,0.0248602,694.746,6331.02,40000,77117.5,0.00910348,0.216182,68593.5,1534.01,60089.3,5.66E-05,133879,533879,1030.93,372.831,3.76735,215.524,1044.01,368.16,3.60133,209.855,133879,1040.45,364.856,2.02301,204.929,1039.71,364.139,2.09756,204.249,100,343197
102035.23,0,102035.23,32.7,20.2,674,6.97,3.48,,0.279471,0.0870766,0.438121,36.3888,3.28598,24659,17148.1,59757.6,641884.1,606994,34890.1,2.61038,2975.25,1387.74,12449.5,40000,101932,0.0225126,0.0840964,61358.9,3657.14,130723,8.32E-06,158693,558693,3410.99,923.631,2.91637,499.695,3488.21,908.281,3.67365,482.483,158693,3481.76,903.69,0.880627,475.078,3483.06,900.503,1.90491,472.587,100,247885
113562.35,58960.31,172522.66,25.6,45.9,598,6.07,3.04,,0.402208,0.0612816,0.245278,23.6193,3.80082,27796.9,59583,60268.8,717638.5,674192,43446.5,2.88923,23.8828,1399.99,12556,40000,172418,0.0180684,0.038201,90584.7,3071.2,115126,8.91E-06,229179,629179,2399.77,741.814,4.3018,415.08,2456.15,729.347,4.36651,400.703,229179,2452.4,724.624,2.19888,393.629,2451.26,722.735,2.80381,392.128,100,755760
89392.93,0,89392.93,36.8,30,558,6.87,3.43,,0.678018,0.0541544,5.32863,30.6604,3.42168,14796.1,10750.3,42795.456,422892.4,401416,21476.4,2.18587,2953.79,984.849,8915.72,40000,89293.4,0.0109137,5.03728,49356.7,3751.11,113524,2.80E-05,146054,546054,2121.46,448.557,3.46392,259.195,2165.59,441.152,3.64576,250.829,146054,2165.59,437.653,1.67771,245.275,2166.18,436.546,1.96914,244.403,100,129864
113562.35,47221.28,160783.63,37,20.9,533,8.77,4.39,,0.174311,0.0692543,2.67826,22.0929,2.96437,26083.3,15825.8,62997.12,586600.7,548063,38537.7,2.64938,3579.26,1465.51,13124.4,40000,160682,0.0155185,2.47551,54343,4103.85,145221,5.17E-06,217443,617443,2696.91,637.085,3.94855,361.145,2761.28,625.968,4.29151,348.309,217443,2762.19,622.722,1.87313,342.391,2770.17,620.742,2.32815,340.637,100,242447
113562.35,15859.22,129421.57,27.8,29.2,506,6.59,3.3,,0.505707,0.0594309,0.417698,25.3933,3.24505,20103.2,16239.7,51721.44,548896.2,518741,30155.2,2.46127,3005.44,1195.95,10775.3,40000,129319,0.0139106,0.183319,55396.2,3713.3,126221,1.54E-05,186080,586080,2323.39,571.159,3.96421,321.999,2377.08,561.711,4.02348,310.869,186080,2376.73,557.785,1.94256,304.629,2377.24,556.423,2.27531,303.448,100,214589
98864.22,0,98864.22,30.9,18.7,708,6.38,3.19,,0.248013,0.0828809,0.435402,38.1419,3.34165,23586.5,18718.9,57144,636538.9,601582,34956.9,2.59063,2560.86,1325.18,11905,40000,98760.5,0.0231173,0.0660147,64518.7,3375.83,121548,6.96E-06,155522,555522,3247.85,948.272,2.87798,513.338,3321.54,932.603,3.69454,495.777,155522,3314.52,928.083,0.821186,488.393,3315.23,924.691,1.9423,485.767,100,261552
97022.68,0,97022.68,28.9,25.3,464,5.85,2.93,,1.10629,0.0434563,5.26253,26.2804,3.86651,12710.9,9784.23,37174.992,415271.9,393438,21833.9,2.15234,2650.09,852.952,7744.79,40000,96922.9,0.00926308,5.02086,50718.2,3566.79,108391,4.27E-05,153684,553684,1706.82,379.916,4.06083,215.563,1740.24,374.362,3.74807,208.706,153684,1738.81,371.219,2.15192,203.849,1738.25,370.523,2.1997,203.143,100,155872
113562.35,27328.27,140890.63,29.2,33.7,583,6.92,3.46,,0.298876,0.0710191,0.309453,26.7052,3.13834,25518,23945.9,60308.16,640973.4,604265,36708.4,2.67498,2430.82,1400.94,12564.2,40000,140787,0.0184883,0.0608418,66017.8,3601.43,129466,7.99E-06,197548,597548,2777.16,758.676,3.6917,423.442,2843.95,745.842,4.05944,408.648,197548,2841.09,741.754,1.53997,401.831,2840.77,739.533,2.28156,400.087,100,356695
113562.35,18090.06,131652.42,21.1,45.5,513,5,2.5,,1.35978,0.048827,0.373166,25.5097,4.68289,19617.6,76820,46685.904,645657.3,610463,35194.3,2.61681,0.078608,1076.61,9726.23,40000,131549,0.0143627,0.143453,84766.6,2775,100703,3.42E-05,188310,588310,1921.18,589.252,4.54331,319.626,1958.19,580.568,4.04195,309.019,188310,1953.86,575.513,2.34995,302.116,1953.08,574.507,2.41122,301.063,100,652594
77876.92,0,77876.92,28.8,23.5,727,4.68,2.34,,0.298819,0.0564672,0.437391,39.0084,3.3208,15569.4,13321.5,42251.424,445422.5,422037,23385.5,2.27658,1994.96,972.048,8802.38,40000,77774.2,0.0155396,0.0630728,59321.5,2898.29,95779.5,9.97E-06,134535,534535,2215.81,638.094,2.84431,361.441,2263.38,627.488,3.72254,350.075,134535,2259.35,623.913,0.943649,343.714,2258.69,621.583,1.89086,342.173,100,187489
109458.34,0,109458.34,11.1,46.5,572,2.54,1.27,,1.86337,0.0336848,2.13693,31.5652,5.20059,14095.3,36825.1,36565.296,697944.2,662864,35080.2,2.24334,0.0139472,838.692,7617.77,40000,109354,0.0164077,1.84814,73337.7,921.759,47028.4,3.64E-05,166115,566115,1330.34,672.652,4.65335,355.783,1353.76,663.82,3.83138,344.45,166115,1348.1,657.488,2.0861,336.231,1347.39,656.31,2.10828,334.951,100,224273
113562.35,1550.46,115112.82,26.6,19.3,541,6.31,3.15,,0.508809,0.0646502,0.36417,29.6689,3.28367,20414.1,17427.4,52088.64,583306.6,553074,30232.6,2.47099,2743.47,1204.68,10851.8,40000,115010,0.0164455,0.0843979,59116.4,3516.27,121577,1.49E-05,171771,571771,2532.01,675.16,3.58503,375.702,2589.61,664.121,3.84018,362.923,171771,2586.56,659.63,1.55152,355.949,2586.01,657.821,2.12202,354.535,100,229641
113562.35,89743.15,203305.5,29,43.1,512,6.88,3.44,,0.0559967,0.0542085,0.273674,18.59,3.92641,27352.7,49981.5,60120,593840.9,552462,41378.9,2.88469,673.859,1396.43,12525,40000,203202,0.013253,0.12035,82501.4,3587.46,128970,1.44E-06,259963,659963,2114.03,544.233,4.52037,313.903,2165.88,534.678,4.70308,303.085,259963,2167.21,531.382,2.82747,297.732,2168.34,530.121,3.06181,296.527,100,736909
113562.35,10762.1,124324.45,24.2,20.4,474,5.74,2.87,,0.785405,0.0476978,0.561646,25.0954,3.64884,16340.9,15182.1,44498.16,502445.2,474996,27449.2,2.29738,2538.2,1024.96,9270.45,40000,124223,0.0113174,0.335195,54705.5,3448.42,109426,2.44E-05,180984,580984,1867.7,464.501,4.42297,265.138,1909.14,457.216,4.12657,256.142,180984,1908.01,453.585,2.36441,250.522,1907.91,452.698,2.45984,249.623,100,183630
113562.35,13829.93,127392.28,16.9,28.9,716,4.01,2,,0.150268,0.0610604,0.352666,35.4047,3.30744,22816,32190.5,52453.92,720062.1,677599,42463.1,2.62695,381.792,1213.37,10927.9,40000,127286,0.0254721,0.0263043,84375.4,1910.27,80053.1,2.71E-06,184047,584047,2392.01,1043.9,3.44764,579.527,2449.93,1026.87,4.14991,559.686,184047,2443.79,1022.68,1.01321,552.259,2442.42,1018.88,2.47562,549.442,100,384611
113562.35,76865.37,190427.72,36.9,33.9,536,8.75,4.37,,0.000186351,0.0652428,2.05087,19.7644,3.15138,28365.2,22252.3,65880,587559,545108,42451,2.74747,3015.6,1534.97,13725,40000,190325,0.0148427,1.87772,59988.6,4048.78,144168,1.00E-06,247086,647086,2537.78,609.302,4.29714,350.067,2600.34,598.406,4.70906,337.598,247086,2601.26,595.621,2.28467,332.133,2609.71,593.71,2.69589,330.391,100,354860
113562.35,33523.67,147086.02,16.3,22.5,467,3.87,1.93,,0.414525,0.0374283,0.235871,22.2747,3.25692,15258.2,20487.2,38867.472,505423.8,475152,30271.8,2.4015,1206.04,892.588,8097.39,40000,146983,0.012079,0.049485,66350.8,2597.31,89651.8,9.05E-06,203744,603744,1467.74,495.464,4.63828,282.074,1500.7,487.67,4.61793,272.59,203744,1497.84,484.295,2.7221,267.011,1497.13,483.16,3.03177,266.032,100,308383
87982.26,0,87982.26,33.9,37.7,607,6.23,3.11,,0.581863,0.0654308,0.878877,32.9338,3.42885,18582.4,34526,47497.968,485586.8,461020,24566.8,2.49464,1577.6,1095.81,9895.41,40000,87880.6,0.0140992,0.561163,69653.7,3673.8,121397,2.22E-05,144642,544642,2564.08,579.406,3.19091,321.874,2617.08,569.809,3.6003,311.308,144642,2615.76,565.593,1.35082,304.806,2617.23,563.968,1.83897,303.582,100,483457
113562.35,92125.2,205687.56,15.1,46.7,596,3.58,1.79,,0.0558511,0.0367703,0.187218,22.6261,4.35776,20727.3,57863.9,47627.232,671411.1,625473,45938.1,2.58703,0.0342047,1098.87,9922.34,40000,205582,0.0150102,0.0187475,78008.6,1640.37,68346.1,1.00E-06,262343,662343,1442.8,616.38,5.78018,356.47,1475.83,606.099,5.72879,344.285,262343,1472.1,602.157,3.73549,338.122,1470.81,600.41,4.4096,336.838,100,391742
113562.35,92667.01,206229.36,15.2,33.1,460,3.6,1.8,,8.17E-06,0.034783,0.157912,18.9735,3.35921,16809,42096.8,37859.472,526058,487581,38477,2.68908,0.862975,868.973,7887.39,40000,206126,0.0126822,0.0269068,79647.6,2329.48,84371.3,1.00E-06,262887,662887,1362.62,520.247,5.58414,296.261,1394.59,511.38,5.98056,285.835,262887,1392.18,508.849,3.89264,280.882,1391.32,507.289,4.50895,279.697,100,522034
113562.35,79260.21,192822.56,25.6,33.1,603,6.07,3.04,,1.41E-05,0.0556595,0.226612,22.0012,3.16794,26079.4,27448,59588.16,610992.6,569844,41148.6,2.71727,1691.23,1383.68,12414.2,40000,192718,0.016841,0.0397698,70485.6,3072.46,113399,1.00E-06,249479,649479,2171.72,690.396,4.5203,401.266,2229.41,678.286,4.99877,387.159,249479,2226.85,675.779,2.19993,381.565,2226.38,673.639,3.02494,379.939,100,385564
113562.35,82305.02,195867.38,17.9,16.7,533,4.24,2.12,,6.64E-06,0.0392834,0.187183,20.9347,3.16611,18793.1,33252,43898.112,552553.2,513651,38902.2,2.59582,578.558,1010.82,9145.44,40000,195764,0.0143359,0.0273836,74899.4,2379.21,85612.2,1.00E-06,252525,652525,1534.83,587.858,5.32485,341.237,1574.69,577.631,5.71528,329.078,252525,1572.25,575.335,3.13268,323.86,1571.33,573.435,3.91572,322.454,100,404677
105769.23,0,105769.23,15,17.8,733,3.31,1.66,,0.213368,0.0556345,0.394565,40.1196,3.47212,19400.1,34006.5,46272.048,669361.7,631382,37979.7,2.50677,91.0449,1066.83,9640.01,40000,105664,0.0247774,0.0220556,83928,1572.95,67749.7,4.00E-06,162425,562425,2182.68,1015.81,3.20603,559.847,2233.45,999.516,4.02051,541.128,162425,2227.3,995.001,0.892665,533.456,2225.38,991.097,2.46109,530.682,100,351234
113562.35,30394.78,143957.13,19,33.3,650,4.51,2.25,,0.167105,0.0413502,4.49981,28.8329,3.17585,18196.7,50458.5,44141.04,648937,606779,42158,2.43921,0.121599,1016.54,9196.05,40000,143854,0.0200412,4.23973,81135.2,1292.59,58754.1,2.70E-06,200615,600615,1614.51,821.469,4.17516,467.107,1655.68,808.251,4.32098,451.144,200615,1648.73,804.399,1.61812,444.359,1654.01,801.646,2.26905,441.869,100,301966
113562.35,10069.51,123631.86,15.6,31.2,718,3.7,1.85,,0.166399,0.0592345,0.360386,36.5162,3.35339,22065.7,33931.6,50882.88,720179.6,678043,42136.6,2.6067,183.577,1176.03,10600.6,40000,123526,0.0257268,0.0240709,85697.5,1728.44,74673.5,2.95E-06,180287,580287,2321.46,1054.37,3.41617,584.246,2377.17,1037.28,4.13615,564.342,180287,2370.98,1032.96,0.99006,556.785,2369.38,1029.07,2.51044,553.941,100,383523
113562.35,57446.34,171008.7,24.9,44.7,573,5.9,2.95,,0.412121,0.0574824,0.241956,23.0158,3.78551,26160,61204.2,57452.16,682713,641242,41471,2.85338,4.95035,1332.55,11969.2,40000,170904,0.0167753,0.0419557,89676.9,3060.02,113819,9.28E-06,227665,627665,2251.08,688.753,4.39434,386.059,2303.74,677.236,4.41172,372.705,227665,2300.29,672.701,2.3307,365.891,2299.29,671.011,2.84276,364.516,100,751182
113562.35,1775.58,115337.93,21.7,44.2,609,5.15,2.57,,0.813801,0.065511,0.3558,33.0755,3.94085,23006.8,67117.9,52550.4,737728.4,700523,37205.4,2.724,0.223591,1215.65,10948,40000,115233,0.0214877,0.0456074,89992.3,2685.24,102643,1.88E-05,171994,571994,2576.26,881.885,3.49985,474.325,2628.39,868.271,3.71377,458.729,171994,2622.02,861.716,1.50473,449.87,2620.44,859.51,2.19583,448.171,100,657164
76246.05,0,76246.05,19.3,37.7,491,3.07,1.54,,1.2588,0.0301377,0.858803,27.5374,4.01352,10096.1,47306.5,28223.424,334304.9,316396,17908.9,2.21809,0.0864586,644.501,5879.88,40000,76144.2,0.00769553,0.607221,72594.5,2502.23,82851.5,5.16E-05,132905,532905,1191.09,315.205,3.77764,179.614,1209.22,311.119,3.56725,174.646,132905,1206.28,308.424,2.08618,170.432,1205.51,307.821,2.13436,169.846,100,525690
88646.9,0,88646.9,33.6,42.3,554,6.22,3.11,,0.97098,0.055217,3.42245,30.4252,3.84524,17185.9,61280.3,43434.912,459872.4,436743,23129.4,2.53235,12.0081,999.905,9048.94,40000,88546.2,0.0116201,3.1333,84741.1,3535.14,114443,3.92E-05,145307,545307,2168.07,477.34,3.55408,265.76,2210.41,469.852,3.54681,257.222,145307,2208.92,465.831,1.74484,251.368,2208.68,464.804,1.94295,250.489,100,765076
113562.35,28032.89,141595.25,20.7,39.5,638,4.91,2.45,,0.364176,0.0594497,0.291264,29.226,3.4491,23984,52092.6,53983.68,703892.6,663537,40355.6,2.73942,3.96262,1249.78,11246.6,40000,141490,0.0209013,0.026743,89053.2,2481.23,96491.2,7.42E-06,198251,598251,2330.89,857.447,3.82584,477.455,2384.59,843.475,4.17463,461.272,198251,2379.69,838.682,1.56389,453.691,2377.99,836.052,2.58846,451.795,100,604853
97900.56,0,97900.56,31.8,38.9,624,6.5,3.25,,0.550109,0.0761635,0.436486,33.8724,3.49857,22509.3,35747.9,53991.84,596945.3,566703,30242.3,2.65374,1530.2,1249.97,11248.3,40000,97797.8,0.0185411,0.109121,74760.5,3607.7,126651,1.78E-05,154559,554559,2987.02,761.313,3.12677,412.196,3050.4,748.921,3.60756,398.413,154559,3046.65,743.822,1.20586,390.881,3046.54,741.645,1.89737,389.229,100,529206
106945.99,0,106945.99,36,27.5,743,8.04,4.02,,0.192915,0.111531,0.524192,39.776,3.41815,31436,16611.4,72238.56,771504.1,727522,43982.1,2.7569,3207.7,1688.91,15049.7,40000,106841,0.0290351,0.131152,63269.7,3862.56,139924,5.52E-06,163602,563602,4368.63,1190.71,2.68615,635.04,4468.23,1170.71,3.60572,612.493,163602,4455.08,1165.74,0.674085,604.672,4461.26,1161.41,1.85308,601.017,100,266775
113562.35,44582.22,158144.57,36.4,35.2,509,8.63,4.32,,0.358579,0.0642415,3.84073,21.6321,3.29196,24929.1,26399.2,59427.36,587092.8,550325,36767.8,2.68876,2622.75,1379.83,12380.7,40000,158044,0.014382,3.64454,64001.3,4012.21,141621,1.08E-05,214805,614805,2505.23,590.422,4.09209,330.978,2562.28,580.514,4.2103,319.441,214805,2564.83,576.67,2.10603,313.267,2569.66,575.281,2.3916,311.979,100,419296
113562.35,71080.98,184643.33,38.7,41,456,9.18,4.59,,0.319836,0.0490542,6.17239,18.3456,4.00612,23079.3,47511.5,53266.56,550752.9,513383,37369.9,2.77636,798.028,1232.7,11097.2,40000,184545,0.0112445,6.02219,81075.2,3805,132962,9.02E-06,241306,641306,1913.36,461.76,4.82018,261.665,1956.78,454.051,4.64807,252.572,241306,1959.77,450.658,3.08524,247.43,1962.17,449.78,3.08749,246.429,100,743711
113562.35,58448.49,172010.85,16,14.6,607,3.79,1.9,,1.56E-05,0.0409998,0.228524,24.5825,3.10294,19781.3,33610.3,46949.616,579657.7,541321,38336.7,2.53289,362.997,1082.84,9781.17,40000,171905,0.0164993,0.0230843,77457.3,1909.35,75212.7,1.00E-06,228666,628666,1602.36,676.345,4.7288,395.954,1644.22,664.846,5.15787,382.346,228666,1641.25,662.281,2.23946,376.571,1639.99,659.972,3.24093,374.949,100,362883
101107.61,0,101107.61,18.5,37.8,502,3.91,1.95,,1.60095,0.021445,9.33224,28.2225,4.66555,10293,43864.2,29990.016,485735.5,459950,25785.5,1.99895,0.0191537,685.483,6247.92,40000,101006,0.0109404,9.0793,67381,966.787,41698.9,4.05E-05,157767,557767,846.834,447.809,4.50304,250.57,862.266,442.304,3.8404,243.217,157767,858.388,438.379,2.23105,237.547,857.8,437.618,2.22754,236.703,100,189456
113562.35,61121.21,174683.56,15.7,37.5,713,3.72,1.86,,0.0352394,0.0467665,1.46308,26.7507,3.37095,22594.5,47825.1,51144.48,732851.2,682033,50818.2,2.61399,0.072303,1182.24,10655.1,40000,174577,0.0220271,1.22733,83578.6,1295.54,63159.1,1.00E-06,231338,631338,1826.09,902.522,4.53103,515.722,1872.37,887.701,4.67923,497.824,231338,1864.6,884.068,1.83485,491.116,1870.66,881.086,2.53872,488.384,100,334224
113562.35,15965.28,129527.63,28.6,30.8,653,6.78,3.39,,0.211946,0.0807624,0.353538,31.6628,3.14698,27030.8,20009.3,63159.84,699252.1,659302,39950.1,2.68623,2526.2,1469.44,13158.3,40000,129423,0.0231351,0.0526984,66694.1,3412.84,125213,5.29E-06,186184,586184,3160.23,948.708,3.29957,522.72,3236.18,932.802,3.92559,504.45,186184,3230.51,928.543,1.07904,497.21,3230.49,925.403,2.15318,494.76,100,296065
113562.35,39539.02,153101.37,22.9,48.9,660,5.43,2.72,,0.63603,0.0657766,0.28456,28.1586,3.97611,27427.6,65041.9,59644.8,816949.4,771147,45802.4,2.84457,0.188744,1385.03,12426,40000,152996,0.022184,0.030099,90852,2631.02,103436,1.28E-05,209757,609757,2582.52,910.558,3.96095,499.208,2638.65,895.911,4.06062,482.334,209757,2632.78,889.714,1.8098,473.742,2631.06,887.36,2.61523,471.957,100,661589
113562.35,45270.3,158832.65,21.1,27.9,546,5,2.5,,0.180229,0.0451665,0.237707,23.6698,3.10315,19235.5,24105.6,47831.808,546822.4,512773,34049.4,2.47142,1551.73,1103.71,9964.96,40000,158730,0.0141386,0.0349166,66012.4,2779.86,96784.7,3.98E-06,215491,615491,1765.42,580.147,4.52294,337.488,1810.23,570.315,4.7114,325.818,215491,1807.59,567.236,2.33202,320.065,1806.66,565.544,2.96094,318.778,100,287222
113562.35,8539.59,122101.94,32.3,35.9,542,7.66,3.83,,0.574217,0.0781445,0.963871,27.968,3.3851,25165.7,27166.9,60156.48,638581.3,604257,34324.3,2.68392,2557.05,1397.29,12532.6,40000,121999,0.0176313,0.695381,66208.5,3997.4,141128,1.83E-05,178760,578760,3055.19,724.045,3.50764,395.148,3121.97,712.105,3.73688,381.489,178760,3122.15,707.152,1.51999,374.176,3125.78,705.254,1.96309,372.55,100,426279
113562.35,73344.55,186906.91,21.9,23.6,691,5.19,2.6,,3.48E-06,0.0579807,0.255024,24.9946,3.14611,27036.4,28970,60334.08,679319.2,634206,45113.2,2.73926,1037.84,1401.56,12569.6,40000,186801,0.0209971,0.0370852,78011.7,2486.58,97687.2,1.00E-06,243562,643562,2263.58,860.012,4.33106,497.104,2323.72,845.212,4.93753,479.685,243562,2319.53,842.74,1.71668,473.727,2319.23,839.885,2.84681,471.582,100,390920
113562.35,45220.17,158782.52,32.4,16.5,748,7.68,3.84,,0.000591873,0.091912,0.371749,29.8278,3.09366,34672.6,20173.5,76566.72,790560.9,741018,49542.9,2.83453,2527.97,1794.31,15951.4,40000,158676,0.0270258,0.0882854,69553.5,3495.12,129771,1.00E-06,215437,615437,3590.81,1107.36,3.39812,618.663,3682.3,1088.17,4.20201,596.48,215437,3672.72,1084.8,0.99296,589.761,3676.48,1081.03,2.1787,586.649,100,327639
88050.35,0,88050.35,27.6,36.5,725,5.07,2.54,,0.333253,0.0653176,0.420784,39.0651,3.4589,19159.3,33067.3,47466.624,554062.2,524618,29444.2,2.50783,1039.2,1095.07,9888.88,40000,87947,0.0196173,0.0467528,75074.3,2874.69,100670,9.42E-06,144708,544708,2563.35,805.125,2.93498,441.876,2619.01,791.995,3.72316,427.404,144708,2613.72,787.552,0.922775,420.181,2612.7,784.69,1.99853,418.151,100,423678
113562.35,46866.87,160429.22,35.1,21.3,613,8.32,4.16,,0.0895564,0.0824917,0.422304,24.7897,2.94138,30780.3,16856.2,71224.8,667913.7,625525,42388.7,2.74927,3408.67,1664.3,14838.5,40000,160325,0.0198744,0.188834,58412.7,4013.35,144331,2.47E-06,217086,617086,3218.07,815.296,3.65819,458.61,3298.13,800.9,4.22009,442.089,217086,3294.58,797.63,1.42162,435.799,3299.67,794.977,2.19699,433.58,100,266563
113562.35,45049.65,158612,14.7,37.4,486,3.49,1.74,,0.614689,0.0261824,3.66722,21.8641,3.92039,13318.3,45094.1,33795.84,563939.3,528593,35346.3,2.30447,0.0259788,774.031,7040.8,40000,158509,0.0124349,3.49099,71898.3,1141.61,50635.9,1.04E-05,215270,615270,1027.6,509.679,5.3724,286.157,1049.17,502.322,4.88939,276.697,215270,1046.9,498.328,3.18912,270.709,1047.3,497.398,3.1885,269.615,100,254448
113562.35,38703.24,152265.59,37.1,48.8,449,8.8,4.4,,1.57234,0.0508204,7.93081,20.2061,5.37396,21867.2,85502.6,50458.08,626751.2,589144,37607.2,2.78184,0.247696,1165.95,10512.1,40000,152167,0.012087,7.75323,90102.3,3552.88,129069,4.69E-05,208928,608928,1994.47,495.633,4.70476,266.219,2033.42,488.358,4.04391,257.331,208928,2033.03,484.192,2.52132,251.572,2032.82,483.48,2.46998,250.73,100,883354
113562.35,72766.91,186329.26,25.1,17.7,542,5.95,2.98,,3.28E-05,0.0493621,0.216862,20.9681,3.10017,22515.6,22457.7,53906.4,545731.6,508735,36996.6,2.59731,2135.1,1247.93,11230.5,40000,186226,0.0139715,0.0429108,62935.2,3199.71,113486,1.00E-06,242987,642987,1925.54,573.084,4.68798,335.056,1976.56,563.02,5.03998,323.277,242987,1974.91,560.554,2.5671,318.03,1974.48,558.86,3.17658,316.694,100,296770
113562.35,75771.77,189334.12,12.4,33.6,509,2.94,1.47,,1.66E-05,0.0325494,0.176653,20.9058,3.27512,16283.9,45698.2,38150.448,546401.6,508355,38046.6,2.53769,0.0985355,875.787,7948.01,40000,189230,0.0138227,0.0206643,76532.2,1622.48,66076,1.00E-06,245991,645991,1275.79,566.861,5.25551,326.952,1305.88,557.381,5.64059,315.757,245991,1303.13,554.702,3.25532,310.37,1301.97,552.907,4.02925,309.1,100,373970
113562.35,13766.94,127329.29,34.9,23,594,8.28,4.14,,0.290884,0.0896662,0.657382,29.1961,3.07307,28227,15416.1,67279.2,667754.8,629152,38602.8,2.68471,3627.38,1568.75,14016.5,40000,127226,0.0206521,0.373821,56593.9,4118.16,146806,9.00E-06,183987,583987,3502.55,847.62,3.26841,464.675,3582.92,833.198,3.81287,448.267,183987,3579.7,828.846,1.18276,441.136,3586.65,826.083,1.9197,438.818,100,239940
