WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,21452.22,135014.58,11.4,42.6,729,2.7,1.35,,0.521016,0.0500597,0.328625,34.7047,3.84362,20564.4,40401.4,47815.008,828236.1,782492,45744.1,2.51747,0.0310838,1103.31,9961.46,40000,134908,0.0250864,0.018395,82644.7,990.585,53676.7,7.96E-06,191669,591669,1968.68,1029.16,4.01858,566.791,2011.56,1013.1,4.18998,547.741,191669,2004.77,1006.74,1.53948,538.548,2002.39,1003.45,2.8736,536.241,100,257852
113562.35,56387.85,169950.2,35.2,27.1,615,8.35,4.17,,0.025365,0.0803413,0.404001,23.7666,2.9371,31312.6,17177,72054.24,662454,619312,43142,2.76144,3362.88,1684.43,15011.3,40000,169846,0.0195113,0.182577,58686,3995.53,143810,1.00E-06,226607,626607,3132.8,800.289,3.77383,453.384,3212.15,786.043,4.36931,437.034,226607,3208.62,783.059,1.51251,430.957,3213.65,780.453,2.28729,428.779,100,272307
113562.35,44125.21,157687.57,37.7,40.7,458,8.94,4.47,,0.719288,0.0511454,7.07146,20.2468,4.11793,21794.2,49482.2,51351.36,560394.5,525984,34410.5,2.72589,654.1,1187.15,10698.2,40000,157589,0.0117063,6.89595,82941.6,3764.74,130969,2.17E-05,214350,614350,1999.44,480.437,4.63049,266.389,2042.99,472.81,4.28783,257.2,214350,2044.84,469.065,2.67848,251.669,2045.81,468.251,2.68003,250.75,100,758751
113562.35,77743.91,191306.26,18.6,43.9,669,4.41,2.21,,0.112513,0.0508438,0.225479,24.5249,3.76162,25527,57919.3,56040.96,738264.4,690347,47917.4,2.75776,0.105587,1298.83,11675.2,40000,191200,0.0198464,0.0208631,85994.1,2021.22,84439.4,1.87E-06,247961,647961,1991.53,814.02,4.66293,465.561,2039.5,800.338,4.93056,449.599,247961,2035.39,796.378,2.27325,442.77,2033.75,793.857,3.32547,440.995,100,509616
113562.35,2914.77,116477.12,11.5,44.6,571,2.73,1.36,,1.52038,0.0350987,2.11112,30.8853,4.80934,14852.4,39548.2,37913.712,709525.4,673392,36133.4,2.28749,0.0166525,870.244,7898.69,40000,116373,0.017049,1.82981,75234.7,989.311,49217.5,2.82E-05,173134,573134,1383.61,699.172,4.62895,374.262,1409.79,689.619,3.90442,362.133,173134,1404.42,683.226,2.11422,353.764,1403.95,681.96,2.16819,352.408,100,237942
113562.35,49546.99,163109.34,25.5,29.1,678,6.05,3.02,,0.00291419,0.0679348,0.291176,27.1003,3.04653,27667.4,24257,62827.68,687755.2,644345,43410.2,2.72734,1776.26,1461.45,13089.1,40000,163004,0.0220095,0.0443256,72650.2,2958.11,111955,1.00E-06,219765,619765,2653.8,901.89,3.83214,511.81,2722.32,886.432,4.48128,493.827,219765,2717.34,883.399,1.36517,487.465,2717.39,880.379,2.48425,485.141,100,348346
113562.35,66087.79,179650.15,21.1,19.6,601,5,2.5,,9.86E-06,0.0333407,5.23066,23.1457,3.07302,17441.1,44059.5,42645.12,571602.8,530025,41577.8,2.41433,0.198056,981.311,8884.4,40000,179548,0.0158499,5.03763,77372.7,1357.15,57288.2,1.00E-06,236309,636309,1298.57,649.456,4.95287,382.954,1333.53,638.672,5.12182,369.832,236309,1329.14,636.117,2.45479,364.306,1333.63,633.998,2.95845,362.353,100,296662
113562.35,40770.34,154332.69,28.7,23.9,548,6.81,3.4,,0.204862,0.0620836,0.282702,23.6614,3.0186,23665.2,18625.5,57442.56,583213.6,547886,35327.6,2.59947,2844.75,1332.32,11967.2,40000,154230,0.0157419,0.0689564,59227.1,3621.42,128183,5.47E-06,210991,610991,2424.32,645.987,4.03194,367.454,2484.71,634.871,4.32971,354.514,210991,2483.29,631.525,1.89027,348.464,2483.34,629.678,2.49259,346.978,100,261395
113562.35,73926.94,187489.3,20.2,40,625,4.79,2.39,,0.0276701,0.0501419,0.221508,23.4098,3.49041,24865.2,57403.9,54972.48,661753,618110,43643,2.76916,0.462685,1273.33,11452.6,40000,187384,0.0180366,0.0253952,86547.4,2340.5,92784.9,1.00E-06,244145,644145,1961.4,739.67,4.57999,425.791,2010.37,727.055,4.95929,411.152,244145,2006.95,723.776,2.25473,404.941,2005.67,721.465,3.19364,403.274,100,579127
113562.35,44475.27,158037.62,32.8,16.1,597,7.78,3.89,,0.120647,0.0761289,0.341051,24.6483,2.95682,28552.7,17577.2,66819.36,644006.7,604041,39965.7,2.7108,3205.84,1557.64,13920.7,40000,157934,0.0188138,0.111533,59229.9,3865.25,139106,3.27E-06,214695,614695,2971.11,771.807,3.74507,435.069,3045.37,758.29,4.24113,419.508,214695,3042.79,754.97,1.52056,413.238,3045.16,752.552,2.27347,411.256,100,268598
113562.35,83935.81,197498.17,22.1,16.1,480,5.24,2.62,,8.68E-06,0.0422097,0.181833,19.3422,3.13886,18625.3,29850,43960.752,529755.9,492142,37613.9,2.61399,1406.53,1012.3,9158.49,40000,197396,0.0130218,0.0370634,68112.3,3117.99,104645,1.00E-06,254157,654157,1648.83,534.218,5.28611,305.636,1690.96,524.875,5.63286,294.571,254157,1688.97,522.47,3.37614,289.563,1688.39,520.874,3.95936,288.29,100,383661
113562.35,58392.1,171954.46,14.6,23.6,579,3.46,1.73,,9.21E-05,0.0321638,2.45932,23.2356,3.07456,16757.8,36837.4,41020.224,556438.2,516715,39723.2,2.40736,0.191147,943.104,8545.88,40000,171850,0.0151987,2.26516,76154.3,1260.64,55928.8,1.00E-06,228611,628611,1253.24,622.906,4.91345,366.123,1286.55,612.634,5.05241,353.616,228611,1282.57,609.945,2.479,348.054,1286.55,607.949,2.93488,346.198,100,288538
113562.35,67360.53,180922.88,30.6,44.5,693,7.26,3.63,,0.192651,0.0786399,0.270693,25.4405,3.59589,34575.5,39331.5,73387.68,805834.6,756025,49809.6,2.95433,991.069,1716.85,15289.1,40000,180817,0.0227504,0.039777,84331.6,3374.74,125732,4.25E-06,237578,637578,3074.56,933.393,3.9681,524.109,3150.75,917.195,4.33681,505.585,237578,3146.45,912.763,1.66286,498.339,3145.6,910.015,2.62199,496.206,100,628227
113562.35,44205.2,157767.56,28.5,43.2,678,6.76,3.38,,0.401877,0.0457353,9.80447,27.6262,3.67694,20699.6,64822,48392.16,775399.4,726983,48416.4,2.54617,0.0404859,1116.97,10081.7,40000,157667,0.0219323,9.55653,84269.9,1374.77,65573.8,6.18E-06,214428,614428,1790.65,899.302,4.24261,501.691,1831.65,885.234,4.18149,484.823,214428,1825.41,879.798,1.81632,476.81,1829.41,877.293,2.28855,474.432,100,353666
113562.35,57996.68,171559.03,11.3,43.4,474,2.68,1.34,,0.933234,0.0257405,1.81172,20.7175,5.01346,13690,37874.9,33554.448,617416.5,577501,39915.5,2.36971,0.0152964,768.404,6990.51,40000,171455,0.0119443,1.65282,70715.8,1024.75,48854.6,1.50E-05,228216,628216,1013.56,489.504,5.96649,268.9,1031.89,482.737,5.22685,260.034,228216,1029.63,478.524,3.68995,254.044,1029.62,477.77,3.5929,253.055,100,243839
113562.35,56717.85,170280.21,14.4,38.7,654,3.41,1.71,,0.173653,0.0404512,1.17639,25.6768,3.47553,19778.5,50403.4,46366.272,696557.5,649657,46900.5,2.51432,0.0481445,1069.06,9659.64,40000,170175,0.01898,0.954772,79912.5,1263.58,59069.6,2.60E-06,226936,626936,1579.87,778.358,4.88656,444.933,1619.39,765.633,4.78758,429.398,226936,1613.97,761.58,2.27131,422.568,1618.05,759.201,2.75301,420.303,100,308173
113562.35,66350.06,179912.42,30.1,17.3,477,7.14,3.57,,0.0591866,0.0533049,0.642149,19.1993,3.08209,22013.2,18135.5,53931.36,518243.4,482110,36133.4,2.58826,3100.83,1248.52,11235.7,40000,179811,0.012248,0.480743,54550,3912.98,133540,1.60E-06,236572,636572,2075.08,502.805,4.57426,289.081,2126.17,494.003,4.78842,278.769,236572,2128.12,491.29,2.69688,273.677,2132.2,489.92,2.95879,272.367,100,255823
113562.35,28290.42,141852.77,11.9,37.1,603,2.82,1.41,,0.431158,0.0369269,0.855599,27.5489,3.47695,16667.5,41935.8,41281.632,652662,613714,38948,2.37088,0.0437606,949.247,8600.34,40000,141748,0.0175949,0.610919,76731.5,1161.72,52898.6,7.24E-06,198509,598509,1444.9,721.812,4.48034,407.745,1479.64,710.492,4.32662,393.891,198509,1475.08,705.75,2.04947,386.607,1477.08,703.797,2.42712,384.759,100,262825
113562.35,87947.8,201510.15,11.3,22.6,568,2.68,1.34,,4.89E-06,0.0330568,0.230349,21.362,3.23315,17578.2,39406.6,40745.232,574401.3,532361,42040.3,2.53455,0.114731,936.645,8488.59,40000,201405,0.0153283,0.0675207,76405.5,1268.15,57674.6,1.00E-06,258166,658166,1291.27,628.024,5.55444,367.068,1325.3,617.402,5.82919,354.162,258166,1321.96,615.1,3.19034,348.878,1322.27,613.132,3.82395,347.201,100,303030
113562.35,9673.59,123235.94,29.1,31.2,740,6.9,3.45,,0.14775,0.0950989,0.426726,36.9841,3.33244,30556.1,20678.8,69007.2,795385,749018,46367,2.76578,2309.58,1610.54,14376.5,40000,123130,0.029129,0.0695655,71589.1,3299.82,123350,3.47E-06,179891,579891,3722.82,1193.91,2.97322,648.219,3811.74,1173.99,3.80249,625.369,179891,3801.43,1169.36,0.77532,617.695,3803.95,1165.16,2.04027,614.225,100,321098
113562.35,18205.22,131767.57,12.9,29.6,664,3.06,1.53,,0.186691,0.0437017,1.12505,31.6314,3.20519,18188.6,40826.1,43980.528,656961.2,615608,41353.2,2.4404,0.200016,1012.76,9162.61,40000,131662,0.0212346,0.83503,81261,1208.56,56995.3,3.08E-06,188423,588423,1707.58,870.428,3.96128,491.332,1750.92,856.48,4.16299,474.537,188423,1742.99,852.39,1.40403,467.487,1748.07,849.382,2.14107,464.8,100,287588
91350.85,0,91350.85,36.7,21.8,626,7,3.5,,0.37929,0.0754333,1.11363,33.7929,3.20385,20030.9,13540.5,52288.8,511454.5,484078,27376.5,2.44376,3396.05,1209.43,10893.5,40000,91249.3,0.0162601,0.784201,52682.7,3910.02,132357,1.42E-05,148010,548010,2950.95,667.923,3.02674,368.61,3014.13,656.686,3.64638,356.254,148010,3012.14,652.645,1.09582,349.614,3017.33,650.403,1.77157,347.897,100,179874
113562.35,7032.44,120594.79,30.4,20.1,657,7.21,3.6,,0.248179,0.088991,0.391763,33.8104,3.22202,27880.7,18531.8,65248.32,716167.5,676191,39976.5,2.69556,2826.03,1519.73,13593.4,40000,120490,0.0243328,0.0657383,64805.8,3606.08,131334,6.60E-06,177251,577251,3483.66,997.928,3.10456,543.489,3565.48,981.273,3.78593,524.483,177251,3558.91,976.632,0.963719,516.931,3559.64,973.311,2.03664,514.291,100,281043
83727.12,0,83727.12,34.8,28,742,6.08,3.04,,0.243321,0.0759638,0.476559,39.6733,3.34497,19889,16432.2,50891.04,528928.9,500211,28717.9,2.45587,2699.37,1176.22,10602.3,40000,83624.5,0.0193998,0.0905155,59098,3436.65,118083,7.98E-06,140385,540385,2977.67,796.297,2.76622,435.48,3043.37,782.952,3.65493,420.912,140385,3037.26,778.984,0.795977,414.127,3038.55,775.99,1.82597,411.901,100,210439
113562.35,31696.89,145259.24,34.5,22.6,500,8.18,4.09,,0.343158,0.0625825,2.9839,22.7966,3.0931,22298.4,15324.2,56112,551253.2,517916,33337.2,2.5405,3449.45,1300.53,11690,40000,145158,0.0138229,2.7751,53317.6,4007.74,138947,1.07E-05,201919,601919,2439.87,567.598,4.01058,320.948,2496.48,557.979,4.15588,309.705,201919,2498.71,554.417,2.00743,303.75,2503.3,552.917,2.31718,302.392,100,221996
113562.35,93860.94,207423.29,24.3,35.5,696,5.76,2.88,,3.12E-06,0.0602424,0.238538,23.2976,3.3799,30129.5,33598.7,65317.44,702059,654476,47583,2.83603,901.973,1521.4,13607.8,40000,207317,0.0206306,0.0393137,80679.4,2699.37,104848,1.00E-06,264078,664078,2350.94,845.109,4.53548,491.238,2413.79,830.352,5.11453,473.981,264078,2409.94,827.908,1.96167,468.124,2409.7,825.224,3.02103,466.106,100,478510
113562.35,76870.36,190432.71,23.4,17.1,649,5.55,2.77,,4.15E-06,0.056098,0.238762,23.4907,3.12603,26269.2,26881.7,59534.88,641190.8,598253,42937.8,2.7134,1412.61,1382.4,12403.1,40000,190327,0.0188852,0.0367992,73409.6,2735.41,104055,1.00E-06,247088,647088,2189.31,773.748,4.44774,449.301,2247.76,760.317,5.00484,433.542,247088,2244.39,757.921,1.94259,427.798,2243.92,755.409,2.94745,425.922,100,365819
103230.81,0,103230.81,32.3,22,555,6.96,3.48,,0.503369,0.0701337,0.900495,30.419,3.24008,20105.8,14206.4,52409.28,536588.9,508591,27997.9,2.44617,3332.77,1212.3,10918.6,40000,103129,0.0153776,0.607813,53311.9,3886.55,131910,1.77E-05,159890,559890,2743.24,631.629,3.34939,350.444,2802.9,621.155,3.70433,338.593,159890,2802.5,616.89,1.40134,331.902,2805.35,615.102,1.89831,330.475,100,189780
113562.35,84804.71,198367.07,26.7,15.5,559,6.33,3.17,,6.78E-06,0.0521412,0.215044,20.2804,3.12298,24685.9,22013.2,57979.2,560554.8,521947,38607.8,2.65522,2298.28,1345.16,12079,40000,198263,0.0146152,0.0457494,62794.9,3286.29,118535,1.00E-06,255024,655024,2032.73,599.257,4.49107,353.198,2087.36,588.657,4.98767,340.944,255024,2085.91,586.369,2.39676,335.755,2085.65,584.609,3.05249,334.39,100,301011
113562.35,6061,119623.35,22.9,45.2,568,5.43,2.72,,0.991653,0.0627759,0.357044,29.9896,4.0965,22662.7,71638.7,51976.8,708103.7,672150,35953.7,2.73266,0.220213,1202.02,10828.5,40000,119519,0.0188802,0.0767035,89691.9,2912.28,108720,2.46E-05,176280,576280,2468.3,775.005,3.74567,416.345,2517.86,763.08,3.71875,402.532,176280,2512.19,756.872,1.75902,394.246,2511.04,755.207,2.15152,392.833,100,709878
113562.35,35518.56,149080.92,20,25.9,712,4.74,2.37,,0.0394425,0.0628572,0.313478,30.6317,3.14472,25269.9,29510.3,57208.8,711441,667336,44105,2.69136,814.927,1326.72,11918.5,40000,148975,0.0240788,0.033991,81098.3,2281.16,91649.7,1.00E-06,205736,605736,2458.31,986.536,3.71633,555.683,2520.51,970.016,4.38835,536.364,205736,2514.81,966.617,1.18689,529.599,2514.29,963.153,2.49301,526.967,100,386510
113562.35,35973.54,149535.89,12.1,18.5,557,2.87,1.43,,0.231004,0.0311944,1.79297,24.7441,3.09001,15528.7,31598.7,38583.888,553209.6,517765,35444.6,2.37497,0.19178,885.941,8038.31,40000,149431,0.014913,1.57857,76493.8,1161.73,54670.7,3.95E-06,206192,606192,1217.65,611.456,4.49027,355.421,1248.65,601.732,4.50781,343.535,206192,1245.2,598.281,2.18249,337.467,1247.78,596.522,2.56062,335.832,100,275903
103481.92,0,103481.92,19.8,35.2,653,4.28,2.14,,0.393645,0.0554506,0.364794,35.8501,3.43335,18719.7,38654.9,45831.408,603848.5,571717,32131.5,2.49997,343.909,1056.42,9548.21,40000,103378,0.0198464,0.0299528,81062.2,2324.48,85481.3,9.06E-06,160139,560139,2176.86,814.335,3.32557,451.685,2224.87,801.321,3.90836,436.888,160139,2219.75,796.583,1.18291,429.33,2218.02,793.856,2.27358,427.444,100,447447
106960.31,0,106960.31,12.6,31.1,528,2.81,1.41,,0.673163,0.0354543,0.319181,29.705,3.47149,13798.9,17043.2,36897.456,496844.7,471097,25747.7,2.2518,645.049,846.46,7686.97,40000,106856,0.0134561,0.0500248,69613,1830.16,69894.7,1.66E-05,163617,563617,1395.28,552.016,3.75252,316.731,1423.21,543.672,3.99325,306.984,163617,1419.18,539.591,1.89758,300.599,1418.17,538.242,2.35539,299.6,100,268031
113562.35,19265.84,132828.19,24.1,15.8,662,5.71,2.86,,0.186329,0.0697755,0.331038,31.5638,3.15886,24821.7,23723.2,58038.72,687790.1,647803,39987.1,2.64964,1756.08,1346.58,12091.4,40000,132723,0.0227553,0.0367603,72451.9,2905,108981,4.11E-06,189484,589484,2730.82,932.932,3.46266,518.708,2797.2,917.43,4.06684,500.764,189484,2791.92,913.372,1.14807,493.632,2791.02,910.213,2.31655,491.25,100,328673
113562.35,30849.91,144412.26,14.1,23.4,621,3.34,1.67,,0.163426,0.038035,2.15046,27.7312,3.10515,17202.4,38925.9,42132.096,610531.1,570832,39699.1,2.40884,0.195541,969.24,8777.52,40000,144308,0.0183289,1.90285,78966.9,1226.22,56280,2.70E-06,201069,601069,1484.68,751.333,4.29172,430.815,1522.79,739.229,4.41627,416.139,201069,1516.93,735.637,1.76279,409.639,1521.4,733.157,2.35633,407.399,100,286052
85624.14,0,85624.14,13.5,33.9,537,2.41,1.21,,1.06296,0.0193297,5.44123,29.7569,3.92212,9284.26,27369.6,27277.248,384433,364118,20315,1.98244,0.0405825,622.583,5682.76,40000,85521.5,0.00980486,5.17088,64693.1,816.59,40167.8,3.12E-05,142283,542283,762.631,401.559,3.7124,233.643,777.32,396.324,3.57191,227.249,142283,773.702,392.989,1.95747,222.205,773.186,392.194,2.07409,221.474,100,181973
93821.47,0,93821.47,15.7,39.3,649,3.08,1.54,,0.616505,0.042597,0.363466,35.5982,3.63033,15211.1,49952.3,38881.104,552138.7,524378,27760.7,2.35201,0.0615411,892.906,8100.23,40000,93717.2,0.0171292,0.0334392,77974.3,1679.01,66892.3,1.44E-05,150478,550478,1678.13,702.993,3.30964,391.754,1710.59,692.221,3.86024,379.664,150478,1705.44,687.239,1.397,372.126,1703.88,685.169,2.23914,370.763,100,379357
113562.35,64021.78,177584.14,37.6,31.5,451,8.92,4.46,,0.131729,0.0514886,4.95039,18.5776,3.17193,20843.2,19328.7,51801.12,509531.8,474197,35334.8,2.57111,3077.23,1197.84,10791.9,40000,177486,0.011565,4.79546,55682,4073.41,137809,3.67E-06,234247,634247,2004.63,474.8,4.5733,270.782,2052.17,466.659,4.69547,261.193,234247,2054.98,463.797,2.80494,256.163,2059.54,462.6,2.9685,254.959,100,295379
113562.35,79646.47,193208.82,20.1,38.1,500,4.77,2.38,,0.0267847,0.040833,0.185361,20.0721,3.57074,19964.8,58782.7,45440.928,558053,519380,38673,2.708,0.807791,1047.21,9466.86,40000,193105,0.0130899,0.0321618,82880.4,2732.7,96751.5,1.00E-06,249866,649866,1597.62,537.348,5.20258,307.953,1636.58,528.103,5.38209,297.145,249866,1634.11,525.086,3.33796,291.827,1633.32,523.597,3.84156,290.629,100,620705
113562.35,21278.29,134840.64,21.8,31.5,525,5.17,2.58,,0.434737,0.0475943,0.284618,25.7554,3.25676,17882,22409.4,46103.424,543598,512987,30611,2.39873,1774.88,1062.85,9604.88,40000,134738,0.0138029,0.0548579,63634.5,2974.35,100044,1.09E-05,191499,591499,1863.35,566.626,4.25908,324.656,1907.61,557.319,4.30131,313.55,191499,1904.58,553.558,2.1527,307.37,1903.77,552.115,2.60088,306.206,100,266870
113562.35,18100.38,131662.73,23,18.3,456,5.45,2.73,,0.697958,0.0451092,0.417917,23.3626,3.54705,15803.4,15496.3,42412.56,499230.1,471084,28146.1,2.32829,2363.88,975.839,8835.95,40000,131561,0.0111972,0.212141,56443.2,3419.31,108846,1.99E-05,188322,588322,1766.74,459.445,4.56017,259.813,1806.01,452.273,4.28548,250.926,188322,1804.56,448.76,2.54621,245.421,1804.37,447.887,2.63908,244.522,100,216520
113562.35,12121.25,125683.6,38.9,25,539,9.22,4.61,,0.39821,0.0788122,5.07497,27.1019,3.09192,24725.1,14498,61284.96,610011.5,575262,34749.5,2.59621,3739.43,1424.38,12767.7,40000,125583,0.0173855,4.81448,54108.6,4179.3,147404,1.30E-05,182344,582344,3076.81,713.843,3.44679,393.6,3145.24,701.857,3.82194,379.902,182344,3145.32,697.567,1.43288,373.042,3152.49,695.422,1.95479,371.22,100,223768
113562.35,54302.75,167865.1,37.4,41.5,672,8.87,4.43,,0.236162,0.0944811,0.375383,25.8516,3.39132,37096.2,28395.8,80537.76,805575.2,756258,49317.2,2.92866,2374.87,1891.44,16778.7,40000,167759,0.023161,0.12965,71778.4,4032.44,145441,6.27E-06,224520,624520,3690.54,950.594,3.63232,528.342,3779.75,933.846,4.07867,509.322,224520,3775.89,929.28,1.42493,501.975,3779.24,926.44,2.21291,499.571,100,493715
113562.35,38752.68,152315.03,34.2,34.8,464,8.11,4.05,,0.537658,0.0518883,4.61708,20.8343,3.57557,20520.1,29935.6,51071.04,524474.7,492747,31727.7,2.56672,2046.58,1180.5,10639.8,40000,152215,0.011597,4.43315,65995.1,3821.02,129916,1.69E-05,208976,608976,2025.8,475.94,4.28727,270.383,2071.5,468.235,4.16263,261.197,208976,2073.94,464.784,2.44361,255.81,2075.53,463.878,2.52394,254.87,100,452470
113562.35,81833.24,195395.6,14.4,37.6,673,3.41,1.71,,7.97E-06,0.0407297,0.762964,23.9242,3.50436,21682.6,48512.3,49350.24,685472.8,635844,49628.8,2.59285,0.0633366,1139.67,10281.3,40000,195290,0.0189231,0.563891,80781.5,1289.02,61559.6,1.00E-06,252051,652051,1589.23,775.431,5.20172,449.801,1630.47,762.494,5.27821,434.076,252051,1624.8,759.383,2.53684,427.951,1629.19,756.923,3.11036,425.666,100,325755
113562.35,74536.31,188098.67,12.1,47.6,687,2.87,1.43,,0.311735,0.0410676,0.231371,26.0311,4.18625,21361.5,44341.5,48810.24,799852.1,748996,50856.1,2.55507,0.0246892,1126.88,10168.8,40000,187992,0.0195486,0.0208855,78966.5,1076.74,54727.4,4.31E-06,244753,644753,1612.22,802.542,5.46777,455.587,1649.43,789.418,5.22605,439.703,244753,1644.35,784.295,2.89223,431.995,1642.7,781.945,3.77324,430.232,100,274600
108194.05,0,108194.05,28.9,20.3,452,6.53,3.26,,1.12488,0.0461796,4.4427,25.8079,3.96733,14161.4,10746.6,40649.616,463825.7,439288,24537.7,2.19537,2722.78,934.4,8468.67,40000,108095,0.0100669,4.20652,51824.7,3650.93,111266,4.01E-05,164856,564856,1811.39,412.93,4.32109,233.248,1848.54,406.818,3.89585,225.558,164856,1847.57,403.402,2.26223,220.348,1847.19,402.674,2.29019,219.571,100,160683
113562.35,45017.38,158579.74,25.5,22.3,691,6.05,3.02,,0.0131399,0.0702399,0.304223,28.1539,3.06271,27985.1,24300,63362.88,703806.2,659764,44042.2,2.73418,1744.97,1474.32,13200.6,40000,158474,0.0229901,0.0457029,73490,2938.65,111613,1.00E-06,215235,615235,2744.5,942.068,3.7295,532.111,2814.91,925.969,4.39737,513.39,215235,2809.38,922.79,1.26418,506.887,2809.6,919.605,2.42149,504.416,100,351095
113562.35,15041.31,128603.66,30.1,29.3,580,7.14,3.57,,0.318571,0.0753819,0.348224,28.594,3.09895,24814.7,17456.1,60138.72,632282,597169,35113,2.61569,3052.19,1396.88,12528.9,40000,128500,0.018956,0.0771835,59768.3,3732.6,133136,9.07E-06,185261,585261,2948.28,777.86,3.47529,431.162,3017.97,764.785,3.91711,416.157,185261,3015.05,760.572,1.3579,409.196,3015.28,758.238,2.12102,407.36,100,253367
101236.28,0,101236.28,28.8,29.2,734,6.09,3.04,,0.215711,0.0836665,0.43983,39.5108,3.40555,24428.1,20567.3,58045.44,676827.6,638965,37862.6,2.62493,2205.72,1346.74,12092.8,40000,101132,0.0252907,0.0582712,68816.9,3154.42,115932,5.54E-06,157893,557893,3278.79,1037.07,2.85403,560.311,3353.97,1020.04,3.71516,541.097,157893,3345.84,1015.4,0.762909,533.542,3346.66,1011.63,1.98914,530.57,100,288995
113562.35,88115.54,201677.9,25.1,37.2,722,5.95,2.98,,3.54E-06,0.0652137,0.253268,24.3691,3.40204,31751.2,35030.2,68048.64,743182.2,693713,49469.2,2.87349,812.905,1587.35,14176.8,40000,201571,0.0222956,0.0405478,83116,2743.92,106822,1.00E-06,258332,658332,2545.95,913.376,4.34466,526.918,2613.19,897.487,4.93612,508.397,258332,2608.69,894.729,1.7576,502.233,2608.55,891.822,2.87343,500.024,100,511334
95390.2,0,95390.2,29.2,26.5,719,5.82,2.91,,0.244761,0.0758471,0.428616,38.7354,3.35646,21683.4,19767.3,53321.76,606941.6,573647,33294.6,2.53639,2234.65,1234.01,11108.7,40000,95286.6,0.0221682,0.0554697,65819.9,3148.38,112839,6.72E-06,152048,552048,2973.06,909.383,2.89399,495.162,3040.32,894.409,3.72388,478.424,152048,3033.86,890.039,0.827556,471.169,3033.89,886.727,1.97443,468.666,100,262169
113562.35,83577.44,197139.79,37,28.8,492,8.77,4.39,,1.39E-05,0.0558508,3.03381,18.3855,3.11709,24649.7,17122.9,59301.6,528009.7,488467,39542.7,2.6477,3362.93,1376.81,12354.5,40000,197039,0.0126043,2.88063,53792.1,4038.28,140993,1.00E-06,253800,653800,2170.93,517.391,4.56792,300.211,2224.84,508.159,4.92776,289.539,253800,2226.89,505.727,2.70901,284.592,2234.03,504.174,3.00842,283.122,100,258683
113562.35,67514.79,181077.14,26.5,30.5,619,6.28,3.14,,1.07E-05,0.0604762,0.248045,23.3028,3.04097,26481.8,23189.9,61008.48,626407.2,585321,41086.2,2.70009,2068.83,1417.74,12710.1,40000,180972,0.018168,0.0436971,67721,3158.76,116547,1.00E-06,237733,637733,2360.12,744.693,4.2474,429.475,2422.4,731.699,4.78506,414.342,237733,2419.29,729.091,1.86762,408.54,2419.05,726.721,2.77126,406.732,100,328335
93057.32,0,93057.32,14.3,33.3,595,2.78,1.39,,0.54378,0.0371529,0.347503,32.8241,3.37489,13785.7,24382.4,36490.848,464866.8,441054,23812.8,2.28198,196.551,836.951,7602.26,40000,92953.1,0.0138517,0.0445029,73732.9,1803.17,69095.9,1.44E-05,149714,549714,1461.94,568.528,3.31576,326.923,1491.31,559.648,3.88607,317.043,149714,1487.29,555.703,1.52052,310.6,1486.12,554.068,2.18961,309.533,100,359235
113562.35,56799.5,170361.85,15.1,41.3,627,3.58,1.79,,0.294667,0.0374443,1.73704,25.038,3.69578,18614.2,53476.4,44404.896,696874,651140,45734,2.46303,0.0332681,1022.76,9251.02,40000,170257,0.0174874,1.52478,77815.5,1245.75,56644.9,4.43E-06,227018,627018,1463.51,717.574,5.20448,408.156,1498.94,705.99,4.90282,393.874,227018,1494.76,701.462,2.64608,386.82,1497.77,699.495,2.94943,384.848,100,292592
113562.35,17100.19,130662.54,25.2,25.8,649,5.98,2.99,,0.212439,0.0714457,0.333299,31.4093,3.15419,24875.6,22435,58496.64,680068.9,641033,39035.9,2.64528,1997.34,1357.54,12186.8,40000,130558,0.0222757,0.0392144,70165.3,3056.1,113445,4.91E-06,187319,587319,2796.37,913.408,3.43146,506.798,2863.83,898.227,4.01855,489.268,187319,2858.69,894.075,1.16046,482.101,2857.83,891.028,2.27511,479.798,100,314235
113562.35,8921.23,122483.59,31.3,30.5,654,7.42,3.71,,0.242212,0.090321,0.393165,33.1743,3.19439,28392.8,18046.1,66391.2,716042.4,675881,40161.4,2.70369,2954.99,1547.31,13831.5,40000,122379,0.0241247,0.0727899,63710.2,3694.37,134141,6.55E-06,179140,579140,3534.95,989.456,3.11762,539.64,3618.22,972.845,3.79227,520.694,179140,3611.7,968.27,0.977305,513.208,3612.84,964.988,2.02258,510.583,100,276586
113562.35,16680.78,130243.13,14,44.9,738,3.32,1.66,,0.600041,0.0553666,1.30775,35.0051,3.94982,21786.5,45912.4,49943.52,867013,817960,49053,2.57587,0.0354426,1153.74,10404.9,40000,130137,0.0264093,0.981383,84863,1222.75,61069.4,9.48E-06,186898,586898,2171.77,1083.24,3.83753,588.737,2219.62,1066.61,3.7896,568.918,186898,2210.79,1059.45,1.41983,559.25,2214.66,1056.37,2.00101,556.37,100,315306
113562.35,23375.41,136937.77,34.4,39.4,593,8.16,4.08,,0.475947,0.0875653,0.529958,27.4268,3.4069,30212.2,30318.2,68552.16,719650.7,679174,40476.7,2.82225,2323.01,1599.54,14281.7,40000,136834,0.0203691,0.266201,70959.6,4040.68,144709,1.42E-05,193595,593595,3422.82,836.356,3.486,456.275,3499.73,822.249,3.80569,440.26,193595,3498.88,817.078,1.44146,432.601,3502.61,814.765,2.01354,430.622,100,502317
113562.35,64370.39,177932.74,20.1,20.1,450,4.77,2.38,,0.0501893,0.0407732,0.191338,19.485,3.06065,16802.6,24481.7,40803.552,508209.1,473756,34453.1,2.54606,1519.99,938.015,8500.74,40000,177831,0.0122035,0.0409184,65954.8,3151.67,104428,1.00E-06,234592,634592,1594.64,500.738,5.02589,283.355,1633.52,492.252,5.24136,273.241,234592,1631.5,489.521,3.21226,268.148,1630.93,488.138,3.66111,266.994,100,359567
84522.08,0,84522.08,36.9,20.6,477,6.51,3.26,,1.06076,0.0401446,11.3788,26.8211,3.73799,10772.5,8668.95,33085.776,360796.6,341865,18931.6,2.05716,2594.17,757.483,6892.87,40000,84424.3,0.00830369,11.1312,49395.7,3645.5,106413,4.51E-05,141185,541185,1579.2,340.541,3.78108,194.131,1608.38,335.629,3.60169,188.229,141185,1606.5,332.807,2.05088,183.782,1605.78,332.148,2.12278,183.155,100,153851
85392.54,0,85392.54,11.3,28.2,521,2.01,1.01,,0.887996,0.0258536,0.37155,29.1739,3.62382,10183.4,12523,29003.04,367469,348082,19387,2.10088,564.96,662.577,6042.3,40000,85288.9,0.00962518,0.10711,63225.4,1571.43,61870.1,2.77E-05,142050,542050,1021.96,394.515,3.48532,231.472,1038.01,388.969,3.76726,225.205,142050,1034.83,385.863,2.00452,220.227,1034.14,385.007,2.2298,219.552,100,233131
113562.35,72787.54,186349.89,11.8,17.2,636,2.8,1.4,,5.87E-06,0.0356302,0.243146,24.1024,3.20128,19037,41595.2,44845.2,602345.1,560256,42089.1,2.49185,0.148394,1033.15,9342.75,40000,186244,0.0170735,0.0463602,77896.5,1162.48,55413.7,1.00E-06,243005,643005,1391.14,699.49,5.20832,411.854,1429.06,687.674,5.47498,397.525,243005,1425.38,685.251,2.5464,391.866,1425.21,682.94,3.36784,390.006,100,280957
113562.35,45676.02,159238.37,11.7,22.3,704,2.77,1.39,,0.00405469,0.0439305,0.29005,29.0053,3.1682,20416.5,39724,47471.328,678640.3,634555,44085.3,2.52517,0.120936,1095.18,9889.86,40000,159132,0.0218901,0.0356333,81825.7,1063.19,55323.6,1.00E-06,215893,615893,1718.1,896.672,4.35426,514.37,1762.91,881.844,4.81511,496.621,215893,1757.69,878.761,1.60087,490.095,1757.22,875.603,2.77372,487.645,100,271990
113562.35,49665.73,163228.08,24.7,41.9,623,5.86,2.93,,0.311356,0.0627331,0.259736,25.4626,3.51504,27138.4,49408.6,59626.08,709674.7,667065,42609.7,2.83916,278.066,1384.58,12422.1,40000,163123,0.0194546,0.0328152,87973,2952.39,111291,6.72E-06,219884,619884,2456,798.341,4.09059,447.808,2514.7,784.935,4.32859,432.317,219884,2510.64,780.47,1.86856,425.198,2509.32,778.184,2.69686,423.472,100,667748
113562.35,72602.18,186164.53,19.9,41,643,4.72,2.36,,0.0676516,0.0514207,0.226923,24.0544,3.53919,25282.1,58811.6,55689.12,689887,644910,44977,2.77229,0.266806,1290.43,11601.9,40000,186059,0.0189829,0.0240528,86862.3,2256.61,90977.3,1.20E-06,242820,642820,2012.31,778.47,4.52739,446.29,2061.95,765.274,4.88519,430.953,242820,2058.24,761.752,2.16594,424.494,2056.83,759.316,3.16453,422.751,100,563153
94640.3,0,94640.3,16.8,36.8,496,3.32,1.66,,1.26123,0.0328409,0.508637,27.9218,4.1735,12587.3,50504.8,34077.12,421636.9,399250,22386.9,2.27062,0.11922,780.589,7099.4,40000,94537.5,0.00968107,0.25458,75057,2288.79,79182.5,4.21E-05,151298,551298,1295.45,396.735,4.01933,227.965,1317.56,391.297,3.77129,221.292,151298,1314.32,387.967,2.16678,216.255,1313.64,387.243,2.22839,215.536,100,489445
113562.35,10182.84,123745.19,29.9,46.1,517,7.09,3.55,,1.22332,0.0702765,1.37404,26.5626,4.3332,25005.8,60312.1,56515.68,679506.3,644126,35380.3,2.84094,248.807,1310.16,11774.1,40000,123643,0.0163216,1.12249,90363.9,3730.16,132996,3.79E-05,180404,580404,2756.13,670.224,3.91026,356.931,2811.98,659.758,3.64197,344.745,180404,2810.85,654.105,1.88727,337.264,2811.06,652.866,2.01915,336.055,100,856130
86220.32,0,86220.32,34.8,45.2,491,6.27,3.13,,1.87294,0.0368541,9.56257,27.6783,4.89624,12350,91390.9,34686.24,412412.1,390500,21912.1,2.24255,0.0390907,794.799,7226.3,40000,86121.8,0.00807331,9.309,76688,3115.85,93635,8.03E-05,142883,542883,1454.35,330.648,4.62084,183.01,1478.73,326.513,3.79938,177.36,142883,1475.2,323.492,2.28579,172.791,1474.16,322.933,2.23571,172.134,100,607724
104338.11,0,104338.11,23.7,19.3,654,5.16,2.58,,0.316155,0.0641845,0.37524,35.7431,3.30909,20105.5,22300.4,49928.16,606636,573959,32677,2.4882,1719.81,1153.38,10401.7,40000,104234,0.0204868,0.0374248,68904.6,2808.9,101211,7.88E-06,160995,560995,2516.5,840.467,3.20784,464.438,2573.79,826.817,3.8521,448.929,160995,2568.7,822.346,1.06697,441.582,2567.38,819.471,2.16055,439.512,100,279108
113562.35,785.39,114347.74,11.8,32.9,594,2.8,1.4,,0.452338,0.0378432,1.89244,32.3389,3.39381,15335.3,36720.4,39028.032,611128,577143,33985,2.31585,0.0994445,896.351,8130.84,40000,114243,0.0185516,1.59403,77775.8,1120.18,53360.2,8.36E-06,171004,571004,1481.82,760.832,3.74589,427.203,1517.06,749.195,3.87694,413.282,171004,1511.24,744.289,1.489,405.785,1513.73,742.065,2.01833,403.835,100,264843
113562.35,30341.86,143904.21,35.9,46.1,737,8.51,4.26,,0.441513,0.107786,0.370083,32.1176,3.70939,38447.5,32620.6,81701.28,916118.5,865021,51097.5,2.97788,1769.62,1919.98,17021.1,40000,143798,0.0283825,0.0592048,79748.6,3835.89,139707,1.14E-05,200559,600559,4221.54,1164.76,3.24528,630.855,4318.2,1145.01,3.74767,608.592,200559,4311.58,1138.7,1.13619,599.674,4311.45,1135.3,2.14768,596.892,100,572051
113562.35,57515.65,171078,31.3,26,503,7.42,3.71,,0.138843,0.0574229,0.818182,20.4605,3.05457,23334.4,16685.9,57310.08,537085.4,500993,36092.4,2.58549,3251.37,1329.15,11939.6,40000,170976,0.0130127,0.639341,54068.9,3893.48,135196,3.99E-06,227737,627737,2235.3,534.244,4.36983,308.009,2290.16,524.91,4.56599,297.086,227737,2292.25,521.994,2.37957,291.706,2296.92,520.507,2.68627,290.327,100,236398
113562.35,34461.89,148024.25,31.5,27.7,530,7.47,3.73,,0.275632,0.0669433,0.531278,23.536,3.02421,24173.1,16341.4,59232.96,579938,544768,35170,2.59946,3345.16,1375.16,12340.2,40000,147922,0.015362,0.314073,55244.3,3932.31,138194,8.19E-06,204683,604683,2610.98,630.644,3.90955,356.169,2673.29,619.82,4.1736,343.612,204683,2674.13,616.262,1.82973,337.465,2677.73,614.478,2.28217,335.92,100,236317
113562.35,41340.33,154902.69,12.5,32.6,657,2.96,1.48,,0.0741589,0.0408313,0.453074,27.6353,3.135,18881.1,43520,44925.792,642574,599922,42652,2.47741,0.147799,1035.05,9359.54,40000,154797,0.0195869,0.208651,80327.8,1220.48,57463.9,1.16E-06,211558,611558,1594.71,802.704,4.47462,460.811,1636.77,789.509,4.63745,444.806,211558,1630.37,786.177,1.80209,438.389,1633.25,783.476,2.5255,435.997,100,293354
113562.35,20345.5,133907.85,13.8,19.8,523,3.27,1.64,,0.460014,0.036898,0.262742,25.9897,3.28993,15621.7,21117.1,40189.728,528581.2,498645,29936.2,2.34727,727.574,923.601,8372.86,40000,133805,0.013708,0.0356181,70213.9,2027.18,75429.8,1.01E-05,190566,590566,1447.95,562.351,4.20913,325.695,1480.5,553.496,4.36178,315.148,190566,1476.95,549.765,2.19336,308.965,1475.92,548.319,2.71906,307.886,100,293548
111848.53,0,111848.53,20.3,36.9,733,4.74,2.37,,0.313763,0.0742179,0.403878,39.9695,3.63525,24940.8,39151.3,56047.68,774959.7,732032,42927.7,2.7266,300.52,1299,11676.6,40000,111743,0.0280496,0.0272979,88702,2321.98,93084.4,6.37E-06,168504,568504,2912.27,1149.96,3.06792,622,2977.78,1131.61,3.82507,601.002,168504,2970.52,1126.02,0.875034,592.484,2968.71,1121.98,2.35016,589.47,100,505869
113562.35,55318.17,168880.52,30.3,35.2,675,7.18,3.59,,0.0439569,0.0772346,0.296545,26.1038,3.13829,31398.5,25988.8,69840,723090.5,677775,45315.5,2.81823,2063.17,1630.72,14550,40000,168775,0.0222281,0.056059,72096.2,3425.44,126868,1.00E-06,225536,625536,3016.75,911.279,3.78131,514.2,3093.77,895.418,4.36882,495.905,225536,3088.84,892.041,1.4037,489.371,3089.38,889.122,2.42024,487.07,100,408509
113562.35,39018.1,152580.46,31,20.3,503,7.35,3.68,,0.270312,0.0602511,0.8332,22.1454,3.07302,22470.1,16159.3,56041.92,546827.5,512894,33933.5,2.55135,3294.09,1298.86,11675.4,40000,152478,0.0135474,0.633366,53933.2,3908.97,135311,8.10E-06,209239,609239,2348.28,556.285,4.14465,316.91,2404.3,546.734,4.29324,305.723,209239,2406.21,543.382,2.12536,299.945,2410.04,541.896,2.44276,298.596,100,227209
89877.1,0,89877.1,18.3,16.3,693,3.43,1.72,,0.307655,0.0492047,0.384925,37.6778,3.32474,15880.8,19156.9,41142.672,509533.5,482267,27266.5,2.33841,934.183,945.982,8571.39,40000,89772.8,0.0178457,0.0310422,70170.7,2101.2,77764.2,7.80E-06,146534,546534,1932.22,732.185,3.04078,412.059,1974.26,720.441,3.87977,399.083,146534,1969.76,716.481,1.0192,392.207,1968.19,713.827,2.15229,390.471,100,264607
113562.35,53597.16,167159.51,18.5,47.7,511,4.39,2.19,,1.08196,0.038774,0.254685,21.9478,5.1281,18930.5,72729.3,44948.832,645185,605318,39867,2.57085,0.0401756,1035.59,9364.34,40000,167056,0.0125851,0.0751831,79919.6,2370.58,86333,2.30E-05,223817,623817,1525.51,516.279,5.46609,286.931,1555.29,508.617,4.82504,277.337,223817,1551.6,504.235,3.26669,271.203,1550.96,503.406,3.27742,270.266,100,540978
91516.08,0,91516.08,27.9,24.2,603,5.33,2.67,,0.485911,0.0551934,0.422089,32.9341,3.29414,15954.4,13944.7,43867.152,467583.5,443858,23725.5,2.26883,2397.86,1010.09,9138.99,40000,91414,0.0136078,0.109229,55841.9,3267.68,104637,1.64E-05,148175,548175,2163.97,559.085,3.29454,319.179,2211.21,549.769,3.74335,308.796,148175,2208.22,545.939,1.40485,302.524,2207.74,544.314,1.98274,301.367,100,173909
113562.35,23411.5,136973.85,33.4,37.6,477,7.92,3.96,,0.793241,0.0574325,4.35795,23.0651,3.77086,21367.7,38437.7,51868.32,566333.9,534377,31956.9,2.64177,1454.8,1199.43,10805.9,40000,136874,0.0128646,4.14807,74302.2,3821.64,131635,2.50E-05,193635,593635,2246.06,528.156,4.25597,292.585,2294.81,519.716,4.01787,282.497,193635,2296.21,515.591,2.25228,276.421,2297.3,514.584,2.34675,275.397,100,590465
84931.02,0,84931.02,29.4,38.6,734,5.21,2.61,,0.364647,0.0671075,0.43266,39.4439,3.51066,19392.7,37933.4,47611.824,546240.4,517528,28712.4,2.54335,828.379,1098.51,9919.13,40000,84827.9,0.0192926,0.0534565,77780.2,2977.64,103820,1.08E-05,141589,541589,2634.35,791.916,2.88348,432.963,2690.44,779.017,3.67608,418.858,141589,2685.18,774.476,0.917927,411.602,2684.3,771.704,1.948,409.639,100,495105
113562.35,20269.68,133832.04,18.8,27.2,695,4.46,2.23,,0.141667,0.0614528,0.330879,32.9785,3.21734,23294.4,29689.8,53766.24,700722.1,659093,41629.1,2.63443,733.701,1244.59,11201.3,40000,133726,0.0239299,0.027954,80933.1,2184.58,87764.1,2.67E-06,190487,590487,2406.07,980.774,3.56242,547.748,2464.94,964.62,4.20507,528.913,190487,2459.39,960.68,1.12231,521.748,2458.11,957.195,2.47765,519.176,100,373545
83117.9,0,83117.9,28.9,24.8,572,5.02,2.51,,0.702802,0.0485763,1.64612,31.366,3.45824,13630,8338.94,39499.632,386324.7,366720,19604.7,2.16152,2697.61,907.409,8229.09,40000,83017,0.0100062,1.34917,49425.8,3387.59,105523,3.08E-05,139778,539778,1905.61,411.215,3.35867,241.643,1944.05,404.509,3.59613,234.17,139778,1943.06,401.261,1.68883,228.944,1943.05,400.249,1.9738,228.175,100,123615
113562.35,11332.65,124895.01,22.8,31.9,521,5.41,2.7,,0.54611,0.0509181,0.3195,27.062,3.35262,17952.1,22875.6,46562.016,549329.1,519739,29590.1,2.39924,1884.97,1073.68,9700.42,40000,124792,0.0140937,0.0729806,63606.4,3129.68,104752,1.46E-05,181553,581553,1994.75,578.615,4.06967,328.17,2040.65,569.232,4.09884,317.021,181553,2037.47,565.155,2.00288,310.604,2036.73,563.747,2.40568,309.447,100,280842
113562.35,80374.95,193937.3,21.4,46.6,560,5.07,2.54,,0.26489,0.0466428,0.203115,21.0125,4.17206,23981.7,70033.8,53383.68,661302.5,618159,43143.5,2.7703,0.1138,1235.48,11121.6,40000,193832,0.0150519,0.0321348,84966.5,2591.91,98931.5,5.34E-06,250593,650593,1827.69,617.91,4.69819,353.422,1870.05,607.659,4.70715,341.54,250593,1866.69,603.532,2.84906,335.352,1865.71,602.075,3.29378,334.166,100,636839
108348.51,0,108348.51,16.2,39.8,490,3.67,1.83,,1.50879,0.0367633,0.422147,27.7697,4.61078,14344.7,61334.9,37592.112,533174.1,505133,28041.1,2.3321,0.0540707,862.713,7831.69,40000,108245,0.0118932,0.171005,77198.2,2215.68,78494.4,4.17E-05,165006,565006,1450.61,487.463,4.45777,269.922,1475.38,480.817,3.97385,261.534,165006,1471.3,476.57,2.29911,255.466,1470.53,475.729,2.33188,254.573,100,481876
113562.35,72730.43,186292.79,34.1,41.5,699,8.09,4.04,,0.0731917,0.0847012,0.291663,24.8222,3.43123,36772.1,31043.5,78722.88,796833.1,746350,50483.1,2.94125,1820.21,1846.99,16400.6,40000,186186,0.0230297,0.0633529,76448,3666.99,134584,1.70E-06,242947,642947,3307.86,944.624,3.89986,533.334,3391.88,927.881,4.40073,514.206,242947,3387.24,924.048,1.55755,507.379,3388.05,921.187,2.49679,505.076,100,522848
113562.35,12149.6,125711.95,14.1,39.9,528,3.34,1.67,,1.03635,0.0374223,0.298685,27.5331,4.14973,15859.5,55375.2,39806.16,605420.3,573032,32388.3,2.40066,0.0458223,914.6,8292.95,40000,125608,0.0144293,0.0551664,78666,1827.66,70550.7,2.20E-05,182369,582369,1475.22,591.917,4.53,328.983,1502.6,583.274,4.24566,318.374,182369,1497.85,578.352,2.39677,311.371,1496.89,577.173,2.62635,310.296,100,409300
113562.35,94271.12,207833.47,13.9,33.1,519,3.3,1.65,,5.83E-06,0.034515,0.168484,20.3462,3.37515,17586.6,48642.3,40040.256,557082.8,516732,40350.8,2.62238,0.167169,920.094,8341.72,40000,207729,0.0141384,0.0230259,78163.1,1827.86,72082.1,1.00E-06,264490,664490,1351.04,579.74,5.63446,335.459,1384.19,569.764,6.07523,323.658,264490,1381.66,567.406,3.59934,318.489,1380.6,565.536,4.40594,317.146,100,421371
113562.35,29046.43,142608.78,28.5,44.7,524,6.76,3.38,,0.872325,0.0649068,0.466137,24.0799,4.03917,25471.1,56381.6,57216.96,663427.8,626597,36830.8,2.84168,361.475,1326.93,11920.2,40000,142506,0.0156472,0.244671,87995.5,3621.89,129656,2.49E-05,199267,599267,2542.23,642.569,4.14272,350.096,2597.17,632.199,3.93414,337.987,199267,2596.16,627.13,2.11696,330.958,2596.27,625.887,2.28949,329.758,100,805452
113562.35,4406.59,117968.94,21.7,24.1,696,5.15,2.57,,0.217893,0.0721135,0.379243,36.7064,3.35068,24182.1,25660.8,56283.84,722005.1,681060,40945.1,2.64115,1314.11,1304.63,11725.8,40000,117864,0.0256587,0.0335338,77227.8,2588.22,99838.3,4.60E-06,174625,574625,2825.51,1051.84,3.1954,576.429,2892.21,1034.72,3.91657,556.693,174625,2885.6,1030.07,0.928449,548.979,2884.54,1026.35,2.27158,546.157,100,346067
81687.37,0,81687.37,36.2,19.9,521,6.17,3.09,,0.901776,0.0433025,9.0632,28.9193,3.60235,11662.7,8107.62,35387.952,359766.8,341206,18560.8,2.07803,2682.31,811.18,7372.49,40000,81588.5,0.00869644,8.79276,48623.5,3587.27,106292,4.01E-05,138350,538350,1701.6,357.02,3.54451,207.533,1734.06,351.553,3.55705,201.239,138350,1732.66,348.621,1.89952,196.587,1732.1,347.857,2.04951,195.938,100,133966
113562.35,25303.41,138865.77,16.7,18.1,675,3.96,1.98,,0.135948,0.0537154,0.306215,31.313,3.17662,21577.3,32338.2,50367.84,669503.7,629251,40252.7,2.58585,411.733,1163.81,10493.3,40000,138760,0.022039,0.0236789,81739.9,1928.18,78952.9,2.45E-06,195521,595521,2103.12,903.372,3.807,509.942,2155,888.471,4.37596,492.475,195521,2150.2,884.787,1.30718,485.536,2148.62,881.561,2.63812,483.238,100,373759
113562.35,87627.96,201190.31,37.9,48.4,546,8.99,4.49,,0.243355,0.0667183,2.63671,19.3545,4.12996,32092.3,47434.8,68963.52,695057.3,647225,47832.3,2.97367,949.629,1609.49,14367.4,40000,201088,0.0153992,2.46946,83409.4,3936.99,141507,6.47E-06,257849,657849,2600.01,632.893,4.51263,356.523,2659.95,621.758,4.53241,343.922,257849,2663.07,617.51,2.63377,337.656,2668.73,615.97,2.81195,336.119,100,775587
113562.35,5444.41,119006.77,38.6,24.7,645,9.15,4.58,,0.256278,0.109461,1.1577,33.3228,3.18009,32199.3,14522.6,74989.44,740796.2,697169,43627.2,2.75321,3855.88,1755.83,15622.8,40000,118903,0.0249229,0.827008,56746.5,4292.85,153151,8.15E-06,175664,575664,4278.78,1022.84,2.9312,551.496,4374.26,1005.39,3.66495,531.787,175664,4365.15,1000.61,0.896941,524.181,4378.43,996.916,1.80149,521.023,100,239343
85011.19,0,85011.19,23.6,24.7,652,4.19,2.09,,0.401933,0.0504843,0.400726,35.3714,3.2802,15004.7,13546.3,40984.752,448302.7,425264,23038.7,2.25437,1841.68,942.27,8538.49,40000,84908.1,0.0142923,0.0651989,59555.4,2758.66,92250.2,1.29E-05,141669,541669,1981.7,586.887,3.07109,335.889,2023.93,577.282,3.75866,325.42,141669,2020.28,573.583,1.20581,319.094,2019.37,571.691,1.97272,317.85,100,193697
113562.35,15484.89,129047.24,34.4,36.5,649,8.16,4.08,,0.339494,0.0970573,0.407098,31.3677,3.31167,31531.5,23903.4,71582.88,755927.6,713797,42130.6,2.80551,2725.92,1672.99,14913.1,40000,128943,0.0240385,0.102335,67686.9,3956.22,142685,9.69E-06,185704,585704,3798.03,986.37,3.18177,535.459,3885.53,969.699,3.75249,516.568,185704,3880.28,964.595,1.09376,508.722,3882.29,961.538,1.99067,506.216,100,395768
100905.09,0,100905.09,30.7,26.1,473,6.47,3.23,,1.06031,0.0460466,6.10178,26.7331,3.85418,13670.2,9983.05,39790.56,436736.5,413873,22863.5,2.16541,2740.13,914.234,8289.7,40000,100806,0.00976791,5.85499,50756.2,3642.04,110120,4.03E-05,157567,557567,1806.76,400.78,4.09109,228.525,1843.34,394.769,3.78041,221.131,157567,1842.29,391.46,2.14056,216.051,1841.87,390.717,2.20116,215.303,100,148839
113562.35,3139.66,116702.02,35,48.7,714,8.3,4.15,,0.733279,0.115711,0.438602,37.5362,4.07086,36151.8,37148.2,77338.56,928613.2,881523,47090.2,2.97223,1471.31,1813.16,16112.2,40000,116596,0.0296316,0.0691176,83410.9,3879.46,140646,2.07E-05,173357,573357,4540.84,1216.25,2.94725,639.832,4636.35,1196.51,3.46027,617.868,173357,4629.22,1188.58,1.05092,607.635,4628.46,1185.26,1.97443,604.936,100,643922
91795.9,0,91795.9,13.8,35.7,743,2.65,1.32,,0.326716,0.0460079,0.395146,40.5703,3.53502,16037.5,39367.4,40069.968,578197.1,546982,31215.1,2.37373,0.10319,920.791,8347.91,40000,91690.7,0.021195,0.0189763,79260.7,1284.08,58136.1,6.82E-06,148452,548452,1809.37,869.281,3.03048,481.502,1847.91,855.679,3.95714,466.347,148452,1842.58,851.103,0.943731,458.746,1840.31,847.8,2.42973,456.652,100,302291
98639.63,0,98639.63,20.2,45.4,556,4.16,2.08,,1.46854,0.0440567,0.482198,30.7541,4.57621,15625.2,72081.9,40090.8,560539.5,532371,28168.5,2.39845,0.0434233,921.28,8352.25,40000,98536.7,0.0134625,0.196575,79340.3,2447.18,84701.8,4.16E-05,155298,555298,1738.01,552.286,4.07648,300.685,1767.96,544.476,3.73539,291.241,155298,1763.17,539.529,2.00306,284.479,1762.27,538.5,2.10419,283.473,100,528163
113562.35,38395.14,151957.5,11.8,41.6,575,2.8,1.4,,0.653261,0.0331038,1.18908,25.5368,3.98968,16217.6,42225.2,39958.752,665246.2,625645,39601.2,2.37322,0.0240139,918.182,8324.74,40000,151853,0.0156254,0.971363,74993.6,1088.29,52095.2,1.08E-05,208614,608614,1298.35,641.063,5.28618,357.77,1326.8,631.431,4.72885,345.589,208614,1323.38,626.363,2.78867,338.294,1324.15,625.015,2.88752,336.835,100,261555
113562.35,13739.11,127301.47,30.3,46.1,731,7.18,3.59,,0.542036,0.0990153,0.383252,35.7174,3.85316,33759.2,39787.5,72124.8,895013.4,847110,47903.4,2.94372,926.574,1686.15,15026,40000,127195,0.0289107,0.0400658,87617.3,3398.12,126550,1.32E-05,183956,583956,3884.01,1186.14,3.1296,634.935,3969.48,1166.83,3.66018,613.158,183956,3962.22,1159.92,1.07782,603.694,3960.61,1156.43,2.20075,600.961,100,644146
113562.35,43899.98,157462.34,20.8,25.3,569,4.93,2.47,,0.144049,0.0474798,0.243842,24.5833,3.07388,20216.8,25741.6,49155.84,572059,536411,35648,2.52541,1399.88,1135.06,10240.8,40000,157357,0.0156327,0.031035,69348.2,2671.51,96851.6,3.04E-06,214118,614118,1856.01,641.298,4.41039,370.594,1903.24,630.418,4.69161,357.736,214118,1900.26,627.306,2.10942,351.756,1899.19,625.306,2.89784,350.281,100,316744
113562.35,21951.18,135513.54,20.2,33.6,612,4.79,2.39,,0.279176,0.0548561,0.293325,29.223,3.21057,21176.5,32842.9,50480.64,633286.5,596816,36470.5,2.57729,831.588,1166.48,10516.8,40000,135409,0.0190508,0.0285222,77750.3,2526.18,94259.8,5.90E-06,192170,592170,2148.61,781.46,3.85083,440.644,2199.99,768.618,4.24076,425.661,192170,2195.74,764.545,1.54714,418.676,2194.24,762.031,2.54627,416.873,100,412466
113562.35,87816.79,201379.14,15.5,20.1,662,3.68,1.84,,3.15E-06,0.0385684,1.35851,23.0843,3.25238,21108,44858.1,48419.52,625103,578129,46974,2.57541,0.20469,1117.62,10087.4,40000,201274,0.018007,1.16847,80276.3,1321.27,61476.3,1.00E-06,258035,658035,1502.48,737.339,5.19612,433.924,1543.09,724.964,5.42109,418.822,258035,1537.5,722.717,2.50743,413.344,1542.74,720.28,3.14819,411.146,100,326616
113562.35,40047.97,153610.33,31.2,31,604,7.4,3.7,,0.139823,0.0744504,0.312228,25.5573,2.9809,27663.3,18432,64877.76,646774,607471,39303,2.69557,2982.31,1510.8,13516.2,40000,153506,0.0192003,0.0746265,61132.1,3718.17,134297,3.67E-06,210267,610267,2907.54,787.551,3.71542,443.144,2980.23,773.903,4.2104,427.405,210267,2977.12,770.473,1.47666,421.015,2978.02,768.013,2.29603,419.052,100,276710
113562.35,52355.17,165917.52,19.9,20.1,489,4.72,2.36,,0.145248,0.0279016,6.51493,20.9898,3.05449,13401.1,38855.2,33840.192,519277.5,483630,35647.5,2.33688,0.109646,775.064,7050.04,40000,165817,0.0132786,6.34505,74198.5,1383.19,55907.3,2.26E-06,222578,622578,1090.25,544.206,4.84809,312.281,1116.52,535.66,4.89396,301.783,222578,1113.77,532.613,2.77134,296.29,1116.06,531.146,3.03643,294.844,100,291431
89157.08,0,89157.08,25.2,25.1,752,4.69,2.35,,0.228965,0.0628658,0.426032,40.4967,3.4118,18452.2,22556,46661.04,559694.8,528849,30845.8,2.4249,1458.03,1076.02,9721.05,40000,89053.4,0.0208349,0.0397812,69212.6,2592.7,92148.6,5.90E-06,145814,545814,2465.62,854.765,2.91427,471.274,2521.28,840.768,3.79663,455.713,145814,2515.52,836.666,0.822642,448.662,2514.63,833.395,2.05556,446.306,100,263723
113562.35,5250.05,118812.41,24.4,20.6,611,5.79,2.89,,0.329546,0.0676646,0.343907,32.3303,3.22946,22293.7,21481.2,54251.52,643586.5,608549,35037.5,2.55975,2069.61,1256.15,11302.4,40000,118709,0.0204991,0.0400521,67704.2,3080.74,111762,8.14E-06,175470,575470,2650.76,840.911,3.40296,465.445,2712.53,827.175,3.91462,449.629,175470,2707.79,822.656,1.23008,442.264,2706.59,819.964,2.22284,440.271,100,288112
113562.35,58314.15,171876.5,34,26.8,651,8.06,4.03,,0.00147037,0.0813902,0.331191,24.7806,2.96987,32252.5,18424.5,73164.96,691617,647273,44344,2.78547,3057.78,1711.43,15242.7,40000,171771,0.0211565,0.100679,62143.2,3812.53,138579,1.00E-06,228532,628532,3175.84,867.381,3.74728,491.527,3257.73,852.013,4.40697,473.839,228532,3252.74,849.078,1.40647,467.676,3255.61,846.262,2.32487,465.385,100,292746
113562.35,62890.2,176452.55,17.4,39.6,493,4.13,2.06,,0.296894,0.0364959,0.197479,21.2494,3.7831,17436.5,69729.1,41220.288,569023.7,531894,37129.7,2.57292,0.0858869,947.805,8587.56,40000,176349,0.0126512,0.0336342,79445.1,2342.53,83630.7,5.48E-06,233110,633110,1431.96,519.39,5.42292,293.925,1463.86,510.953,5.28466,283.739,233110,1460.68,507.287,3.50045,278.021,1459.83,506.046,3.84719,276.955,100,517431
113562.35,7848.71,121411.06,16.6,29.5,737,3.94,1.97,,0.156852,0.0642163,0.379909,37.8772,3.40303,23206.2,32575.3,53016,745269.7,701621,43648.7,2.64021,308.631,1226.73,11045,40000,121305,0.0273019,0.0278666,85995.4,1850.93,78928.3,2.82E-06,178066,578066,2516.45,1118.79,3.28541,615.991,2576.77,1100.66,4.05781,594.922,178066,2569.75,1096.19,0.896213,587.237,2568.65,1092.08,2.41505,584.121,100,389070
113562.35,10931.6,124493.96,22.6,49.1,675,5.36,2.68,,0.838473,0.0739015,0.353728,34.0304,4.12646,26671.7,64847.3,58517.76,849171.8,805627,43544.8,2.82339,0.175807,1358.04,12191.2,40000,124388,0.0251397,0.0348931,92114.9,2625.09,103305,1.80E-05,181149,581149,2906.69,1031.7,3.46645,551.595,2965.39,1015.7,3.70411,533.354,181149,2958.03,1008.23,1.44238,523.576,2956.06,1005.59,2.29902,521.562,100,658136
96844.01,0,96844.01,36.1,22.5,674,7.3,3.65,,0.285722,0.0894682,0.512391,36.2465,3.25814,24219.7,15360.3,59524.8,606781.3,573696,33085.3,2.59021,3337.37,1382.16,12401,40000,96741.1,0.0211898,0.156975,57359,3874.45,136800,9.43E-06,153502,553502,3503.34,869.677,2.85684,469.803,3581.16,855.088,3.63039,453.612,153502,3575.04,850.652,0.871815,446.412,3578.73,847.591,1.80462,443.999,100,222148
