WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,23215.82,136778.18,13.7,40.3,576,3.25,1.62,,0.698664,0.0392217,0.271977,27.9598,3.81486,17080.2,54588.9,42035.856,650591.9,614886,35705.9,2.42543,0.0433386,966.977,8757.47,40000,136673,0.0164774,0.0283136,78657,1608.98,65682.5,1.30E-05,193434,593434,1543.85,676.288,4.51789,378.608,1575.22,665.885,4.42843,366.079,193434,1570.21,660.775,2.30623,358.58,1568.87,659.096,2.8846,357.309,100,367738
113562.35,64415.25,177977.6,31.8,32.9,594,7.54,3.77,,0.00583792,0.06955,0.288212,22.5312,3.02909,28907.2,21410.7,66542.88,631442.4,590292,41150.4,2.74576,2776.33,1550.97,13863.1,40000,177873,0.0177644,0.0854036,62828.1,3742.85,135101,1.00E-06,234634,634634,2712.68,728.597,4.05282,416.367,2782.73,715.685,4.57137,401.51,234634,2780.53,712.815,1.81571,395.629,2782,710.577,2.54812,393.81,100,328826
113562.35,18792.44,132354.8,35.5,41.4,503,8.42,4.21,,0.897992,0.0669527,4.84982,24.5851,3.89249,24209.5,44504.2,56440.8,630494.4,596209,34285.4,2.76266,1126.4,1308.38,11758.5,40000,132254,0.0150489,4.61999,80881.6,3904.66,137764,2.83E-05,189015,589015,2620.18,617.999,3.97835,335.827,2675.66,608.09,3.80892,324.245,189015,2676.76,603.179,1.98672,317.375,2678.11,601.956,2.13979,316.191,100,707475
100216.92,0,100216.92,28.4,29.2,599,5.94,2.97,,0.428226,0.0642557,0.390863,32.7654,3.25486,18898.1,16955,49217.76,537520.7,509764,27756.7,2.4112,2597.22,1136.54,10253.7,40000,100114,0.0164325,0.0785358,58705.3,3404.79,115371,1.33E-05,156875,556875,2518.09,674.679,3.2867,376.338,2574.26,663.57,3.76215,363.809,156875,2570.77,659.332,1.28758,356.979,2570.23,657.299,2.00206,355.488,100,212264
113562.35,49158.11,162720.47,37.5,43.4,534,8.89,4.45,,0.542185,0.070174,3.53702,21.9511,3.73865,28629,41772.7,64138.08,672578.5,631735,40843.5,2.86606,1391.48,1492.98,13362.1,40000,162619,0.0159286,3.33632,79182.8,3986.94,142579,1.57E-05,219380,619380,2739.13,654.351,4.13098,361.838,2800.22,643.299,4.10379,349.116,219380,2802.9,638.639,2.1412,342.335,2806.96,637.143,2.3616,340.901,100,688765
113562.35,33146.43,146708.78,21.4,41.7,614,5.07,2.54,,0.448498,0.0578747,0.276454,27.4484,3.56773,23974.9,60592,53933.28,701195,661134,40061,2.75085,0.502236,1248.57,11236.1,40000,146604,0.0195637,0.0300669,88772.8,2585.74,99764.9,9.34E-06,203365,603365,2269.8,802.792,3.97462,446.738,2321.28,789.761,4.18837,431.624,203365,2316.52,784.802,1.78977,424.074,2314.99,782.547,2.62075,422.408,100,634411
113562.35,69733.91,183296.27,18.8,46.1,738,4.46,2.23,,0.214418,0.0585456,0.254293,27.2893,3.82378,28017.4,53941.9,60318.24,832442.1,780489,51953.1,2.80448,0.102925,1401.18,12566.3,40000,183189,0.0236365,0.0191089,88404.1,1933.48,83650.7,3.47E-06,239950,639950,2294.93,969.322,4.35096,547.769,2348.95,953.24,4.64255,529.02,239950,2343.86,948.503,1.8658,521.331,2341.82,945.459,3.14867,519.212,100,497631
87657.73,0,87657.73,11.4,27.8,457,2.09,1.04,,1.1335,0.017362,5.02966,25.9257,3.85851,8019.36,17364.2,23115.6,361088.8,341364,19724.8,2.03088,0.112961,526.439,4815.75,40000,87555.6,0.00881465,4.79957,66411.2,837.098,41383.4,3.12E-05,144317,544317,686.244,360.572,3.9348,203.973,698.199,356.197,3.6658,198.399,144317,694.976,353.244,2.15297,193.825,694.481,352.586,2.19597,193.156,100,186992
113562.35,61237.84,174800.2,18,35.7,450,4.27,2.13,,0.225925,0.0378446,0.19404,19.9015,3.48682,16715.2,44945,39478.128,528335.7,493367,34968.7,2.60739,40.9449,906.905,8224.61,40000,174698,0.0118933,0.0418871,79897.5,2806.04,94119.8,4.36E-06,231459,631459,1483.41,488.189,5.25155,273.95,1517.03,480.19,5.22144,264.33,231459,1514.45,476.899,3.46942,259.001,1513.79,475.733,3.77555,257.964,100,594748
113562.35,72796.27,186358.63,29.3,44.3,714,6.95,3.47,,0.121203,0.0767721,0.267478,25.5386,3.60114,34765.1,40136.2,73306.56,812567.6,761474,51093.6,2.95925,797.782,1714.87,15272.2,40000,186252,0.0233495,0.0374291,86053,3198.26,120691,2.53E-06,243013,643013,3001.12,957.68,4.0244,540.44,3076.34,941.04,4.44751,521.368,243013,3071.72,936.874,1.64662,514.264,3070.89,933.981,2.68769,512.042,100,627421
113562.35,26093.01,139655.36,15.6,28.8,494,3.7,1.85,,0.468225,0.037383,0.254473,24.0826,3.31355,15364,19183.3,40142.064,511425,481763,29662,2.32525,1140.91,922.483,8362.93,40000,139552,0.01248,0.0476053,65026.5,2389.88,82861.9,1.06E-05,196313,596313,1466.18,511.962,4.48439,294.969,1499.25,503.915,4.47489,285.219,196313,1496.12,500.392,2.50311,279.431,1495.32,499.198,2.85277,278.439,100,268105
111331.8,0,111331.8,12.8,35.6,547,2.98,1.49,,0.742879,0.0376903,0.316339,30.7687,3.66364,15055.9,46645.7,38636.256,569506.1,540295,29211.1,2.33808,0.0896286,887.168,8049.22,40000,111227,0.0155045,0.0380417,77669,1628.39,65765.9,1.61E-05,167988,567988,1484.64,636.169,3.86288,358.066,1513.68,626.59,4.03787,346.8,167988,1508.85,621.76,1.88517,339.606,1507.61,620.179,2.43458,338.444,100,370309
94651.84,0,94651.84,38.2,44.8,477,7.55,3.77,,1.74809,0.0447987,11.305,26.7737,4.76642,15231.1,92064.9,39916.992,467302.9,442738,24564.9,2.44639,0.0950096,917.201,8316.04,40000,94554,0.00991372,11.0567,83862.9,3370.11,112599,7.02E-05,151315,551315,1764.85,406.335,4.24348,220.573,1796.16,400.825,3.63562,213.628,151315,1792.96,397.228,2.0952,208.457,1791.95,396.549,2.08704,207.719,100,755136
113562.35,49781.67,163344.03,13.6,42.6,506,3.22,1.61,,0.90291,0.0263924,2.92879,22.4888,4.67895,14211.3,43428.9,35648.112,617791.9,579123,38668.9,2.31901,0.017052,817.256,7426.69,40000,163241,0.0124424,2.7507,71422.4,1037.42,48613.2,1.52E-05,220002,620002,1037.69,510.07,6.00474,283.207,1058.04,502.893,5.2273,273.749,220002,1055.64,498.529,3.57837,267.471,1055.7,497.698,3.49926,266.409,100,239995
113562.35,43465.95,157028.31,19.3,43.8,724,4.58,2.29,,0.332049,0.0627072,0.289513,30.1713,3.66717,26844.9,55724.6,58521.12,818164.8,769913,48251.8,2.78782,0.152632,1358.12,12191.9,40000,156922,0.0247207,0.0201477,89753.2,2074.12,87528,5.81E-06,213683,613683,2459.81,1013.79,3.90207,563.775,2516.12,997.296,4.2799,544.629,213683,2510.46,992.039,1.51816,536.461,2508.29,988.827,2.83498,534.203,100,527898
113562.35,52407.9,165970.25,35.5,16.2,705,8.42,4.21,,0.000187057,0.0923436,0.373183,27.2135,3.00813,35303.6,18179.4,78694.08,756221.6,708295,47926.6,2.8313,3053.36,1846.29,16394.6,40000,165864,0.0245528,0.114698,63976.1,3833.82,139771,1.00E-06,222625,622625,3605.51,1006.42,3.50833,565.387,3697.67,988.644,4.26392,544.929,222625,3689.35,985.486,1.1373,538.463,3693.74,982.112,2.19234,535.677,100,299885
105239.37,0,105239.37,18.5,35.9,572,4.07,2.03,,0.607532,0.046568,0.342109,31.759,3.50705,16691.4,42527.4,42048.096,551578.1,523297,28281.1,2.43932,25.1637,967.265,8760.02,40000,105136,0.0156251,0.0485317,81333,2378.47,84216.1,1.51E-05,161897,561897,1829.61,641.514,3.62546,360.688,1868.44,631.36,3.91088,348.996,161897,1863.92,626.742,1.63557,341.945,1862.72,625.004,2.24868,340.679,100,512206
113562.35,39626.85,153189.2,37.9,36.1,731,8.99,4.49,,0.113261,0.106221,0.426834,30.004,3.19954,38139.4,20835.9,83587.68,832555.9,781684,50871.9,2.89025,2937.95,1966.32,17414.1,40000,153083,0.0272977,0.135524,66984.5,3995.24,144653,2.95E-06,209844,609844,4152.2,1119.5,3.24986,618.18,4253.79,1099.83,3.96443,595.72,209844,4243.33,1095.65,0.992093,588.475,4248.84,1091.91,2.05658,585.316,100,362795
106020.93,0,106020.93,14.5,34.3,564,3.21,1.6,,0.596583,0.0407773,0.327587,31.4656,3.46562,15426.6,35514,39493.872,537774.2,510057,27717.2,2.36861,1.01135,907.274,8227.89,40000,105917,0.0153103,0.0396781,78839.9,1942.35,73020.8,1.40E-05,162678,562678,1603.51,628.382,3.63344,355.999,1636.82,618.597,3.97398,344.721,162678,1632.35,614.129,1.67721,337.775,1631.09,612.411,2.32518,336.571,100,427794
113562.35,43158.56,156720.91,36.3,38.7,746,8.61,4.3,,0.14783,0.103119,0.38101,30.0485,3.31716,38303.6,24587.1,82776.48,856544.2,804776,51768.2,2.91998,2439.35,1946.39,17245.1,40000,156614,0.0276733,0.0916575,72081.5,3825.54,139608,3.67E-06,213375,613375,4031.99,1134.87,3.33008,626.808,4130.62,1115.07,3.98475,604.189,213375,4121.65,1110.6,1.04819,596.704,4124.78,1106.93,2.13607,593.647,100,427590
113562.35,63517.46,177079.81,29.3,45.5,578,6.95,3.47,,0.380899,0.0659262,0.255603,22.3597,3.79845,29528.9,49872.9,64052.16,705600.3,662381,43219.3,2.9171,579.06,1490.91,13344.2,40000,176975,0.0171921,0.0581316,86160.9,3511.2,128184,9.34E-06,233736,633736,2578.09,706.045,4.30263,394.975,2639.56,693.953,4.34791,381.09,233736,2637.61,689.397,2.25391,374.265,2637.05,687.685,2.72468,372.819,100,744252
113562.35,67077.66,180640.01,14.1,31.2,602,3.34,1.67,,9.78E-05,0.0336128,1.53211,23.2336,3.1232,17875.1,40367.5,42920.688,572924,531141,41783,2.4529,0.19751,987.797,8941.81,40000,180535,0.0157951,1.33983,77008.1,1259.71,56777.3,1.00E-06,237296,637296,1309.42,647.244,5.10563,381.223,1344.59,636.465,5.24205,368.056,237296,1340.25,633.92,2.57181,362.533,1344.51,631.806,3.07347,360.578,100,294042
79149.77,0,79149.77,15.7,40,526,2.59,1.3,,1.49824,0.0273144,0.585051,29.2936,4.39149,10454.2,42726.6,29411.856,372877.3,353235,19642.3,2.15922,0.0346899,672.062,6127.47,40000,79046.9,0.0084653,0.317198,70163.6,1905.42,68872.2,5.57E-05,135808,535808,1081.86,346.599,3.91155,198.347,1096.61,342.293,3.62715,192.987,135808,1093.31,339.257,2.09976,188.376,1092.57,338.612,2.13786,187.73,100,413501
113562.35,17474.4,131036.75,35.7,26.7,752,8.47,4.23,,0.101742,0.111229,0.476514,35.3512,3.24607,35700.4,17381.9,79625.28,831945.3,782233,49712.3,2.83073,3085.11,1869.08,16588.6,40000,130931,0.0300672,0.129824,65613.4,3842.63,140086,2.64E-06,187692,587692,4352.12,1232.6,2.92031,670.17,4456.42,1211.45,3.7911,646.002,187692,4442.46,1207.05,0.749294,638.539,4449.14,1202.69,1.95116,634.82,100,291778
113562.35,79215.14,192777.49,15.3,40,746,3.63,1.81,,0.000128858,0.0489692,0.82479,25.7884,3.57066,24944.3,45683,54986.4,776635.2,721727,54908.2,2.68288,0.0647949,1273.67,11455.5,40000,192670,0.0228158,0.600974,84456,1310.05,64720.9,1.00E-06,249431,649431,1912.45,934.682,4.72862,536.848,1961,919.212,4.88738,518.212,249431,1953.21,915.629,1.98962,511.5,1958.77,912.631,2.71053,508.756,100,345332
113562.35,49064.84,162627.2,34.1,32,627,8.09,4.04,,0.0649975,0.0814587,0.352823,25.0593,2.95921,30930.3,17893.1,71095.68,676683.1,634073,42610.1,2.75864,3200.9,1661.17,14811.6,40000,162523,0.020397,0.118005,60479,3898.53,140891,1.72E-06,219284,619284,3179.03,836.539,3.67941,471.291,3259.27,821.786,4.26491,454.335,219284,3255.16,818.575,1.40555,448.046,3258.35,815.879,2.24943,445.833,100,282179
85082.14,0,85082.14,26.9,20.8,477,4.78,2.39,,1.06075,0.0397415,3.74807,26.8306,3.74312,11113.3,8848.58,33059.232,362931.6,343868,19063.6,2.10886,2501.12,756.865,6887.34,40000,84981.7,0.00838085,3.5007,49633.5,3396.02,104132,4.43E-05,141743,541743,1563.46,343.68,3.78468,196.03,1592.25,338.742,3.61119,190.094,141743,1590.36,335.898,2.05599,185.618,1589.66,335.234,2.12908,184.986,100,157856
99735.99,0,99735.99,23.5,34.4,557,4.89,2.45,,0.672744,0.0499059,0.401415,30.811,3.50371,16247.8,29090.4,42803.328,496641.8,471461,25180.8,2.36468,1130.15,985.035,8917.36,40000,99633.5,0.0133714,0.113173,69583.3,3001.09,98426.6,2.07E-05,156394,556394,1958.86,549.151,3.61027,311.446,2000.48,540.365,3.78948,301.34,156394,1996.94,536.206,1.71471,294.968,1996.23,534.857,2.1095,293.914,100,394265
113562.35,67467.69,181030.04,14.3,19.2,662,3.39,1.7,,5.27E-06,0.0398728,1.05195,24.7539,3.17229,20268.7,43833.4,47089.776,632429.6,586719,45710.6,2.54161,0.203451,1086.16,9810.37,40000,180925,0.0187997,0.8408,80589.5,1284.39,60033.5,1.00E-06,237686,637686,1554.39,770.001,4.88549,448.268,1595.96,757.199,5.0852,432.656,237686,1589.72,754.591,2.16827,426.839,1594.91,751.989,2.84008,424.49,100,313247
113562.35,70879,184441.35,29.1,30,622,6.9,3.45,,6.04E-06,0.0654018,0.258001,22.9279,3.03112,28376.9,21430,64949.28,638417.3,596433,41984.3,2.73408,2443.68,1512.52,13531.1,40000,184337,0.0184968,0.0549102,65245.7,3409.72,124971,1.00E-06,241098,641098,2551.4,758.203,4.17442,436.514,2618.86,744.847,4.73851,421.015,241098,2615.73,742.26,1.81554,415.229,2616.07,739.873,2.68974,413.369,100,316190
79206.94,0,79206.94,11.7,39,581,1.94,0.97,,1.24244,0.0247149,0.410871,32.0643,4.17256,10389.3,31272.1,29914.032,390787.4,370737,20050.4,2.05086,0.0286943,683.718,6232.09,40000,79103,0.00995597,0.117005,65197.6,1210.17,52123.1,4.08E-05,135864,535864,980.482,407.911,3.54227,236.223,992.976,402.536,3.68364,230.046,135864,989.336,399.076,1.98166,224.82,988.596,398.239,2.15087,224.114,100,284359
78683.04,0,78683.04,20.6,42.1,639,3.38,1.69,,0.810963,0.0394654,0.441395,34.7508,3.75324,13331.9,56549.4,35890.464,432355.1,410988,21367.1,2.27162,0.0586232,822.918,7477.18,40000,78579.9,0.0123383,0.115025,74645,2170.99,76268.6,2.69E-05,135341,535341,1555.86,506.575,3.21028,288.212,1583.63,498.9,3.62094,279.78,135341,1579.5,494.801,1.58192,273.602,1578.62,493.532,1.99579,272.697,100,466645
82481.29,0,82481.29,26.5,29.7,654,4.56,2.28,,0.409707,0.0533585,0.429885,35.3874,3.27749,15184.3,12322,41755.968,433607.6,411472,22135.6,2.25729,2198.1,960.396,8699.16,40000,82378.5,0.0135897,0.0921136,56749.6,3041.57,99686.8,1.44E-05,139140,539140,2093.59,558.255,3.04634,320.443,2138.15,548.97,3.71214,310.388,139140,2134.92,545.374,1.2086,304.225,2134.34,543.59,1.9135,303.042,100,178364
101075.63,0,101075.63,22.8,41.8,552,4.81,2.41,,0.970883,0.0504825,0.424491,30.5278,3.93577,17367,74413.4,43247.568,547964.2,520391,27573.2,2.5093,0.150664,995.493,9009.91,40000,100973,0.0143028,0.139181,83412.4,2826.01,97879.8,2.84E-05,157734,557734,1985.72,587.159,3.72518,323.183,2024.52,578.213,3.71129,312.789,157734,2020.12,573.367,1.81592,305.949,2019.3,572.113,2.08453,304.874,100,630610
113562.35,53384.76,166947.11,36.2,38.9,601,8.58,4.29,,0.246668,0.0828851,0.628924,23.597,3.28861,32643.7,28096.1,72983.04,711418.6,666287,45131.6,2.85693,2530.32,1707.01,15204.8,40000,166843,0.0193005,0.407794,68423.6,4078,146313,6.91E-06,223604,623604,3232.77,792.42,3.81335,442.65,3309.49,778.53,4.16003,426.811,223604,3308.87,774.382,1.67773,420.003,3315.4,772.02,2.24238,417.929,100,471629
108847.28,0,108847.28,19.6,35,702,4.45,2.23,,0.305691,0.0656094,0.386529,38.4069,3.50635,22070.5,36108,51405.6,698424.9,659913,38511.9,2.62403,432.754,1188.44,10709.5,40000,108742,0.0247583,0.0264627,84353.6,2261.02,88887.9,6.39E-06,165503,565503,2574.3,1015.25,3.17064,554.511,2632.49,998.998,3.88498,535.921,165503,2626.24,993.937,0.95721,527.896,2624.38,990.333,2.34469,525.292,100,448094
89165.2,0,89165.2,21.2,31.5,604,3.95,1.97,,0.507221,0.045658,0.388189,33.0645,3.3131,14393.5,13835.4,39584.784,444834.7,422229,22605.7,2.2359,1763.92,909.407,8246.83,40000,89062,0.0130783,0.0775967,59636.6,2656.54,89934.8,1.58E-05,145823,545823,1792.86,537.123,3.25014,309.735,1830.71,528.406,3.77131,300.087,145823,1827.19,524.683,1.44893,293.932,1826.32,523.133,2.04058,292.88,100,191947
113562.35,8776.37,122338.73,30.2,28.9,504,7.16,3.58,,0.561739,0.0644408,1.19326,26.3526,3.27492,20665.8,14870.2,53291.04,554936.7,524943,29993.7,2.47157,3312.58,1233.28,11102.3,40000,122237,0.0142836,0.9455,53614.7,3886.84,132910,1.84E-05,178998,578998,2517.99,586.581,3.79035,327.98,2574.26,576.922,3.87954,316.686,178998,2575.26,572.778,1.79341,310.253,2577.63,571.342,2.10799,308.993,100,202514
113562.35,53475.77,167038.12,30.2,36,568,7.16,3.58,,0.198636,0.0664924,0.27723,22.8908,3.20846,27200.3,29211,62507.04,633876.3,594589,39287.3,2.7553,2113.04,1453.74,13022.3,40000,166934,0.0168144,0.0713548,69207.9,3673.62,132129,5.15E-06,223695,623695,2596.32,690.089,4.08454,390.506,2660.75,678.106,4.36939,376.668,223695,2659.44,674.508,1.94866,370.415,2659.7,672.575,2.55084,368.831,100,448244
113562.35,12870.23,126432.58,12.6,31.5,606,2.99,1.49,,0.303651,0.0417826,0.296371,31.0205,3.22182,17165.3,28561.3,42337.056,601180.8,567121,34059.8,2.41981,61.7136,974.062,8820.22,40000,126327,0.0184638,0.019557,79707.7,1521.45,64320.4,5.66E-06,183088,583088,1639.47,757.234,3.86837,431.105,1677.47,745.149,4.33228,416.952,183088,1673.14,741.123,1.55387,409.914,1671.31,738.552,2.70808,408.227,100,338063
113250.33,0,113250.33,28.7,40.3,718,6.79,3.39,,0.438814,0.0969588,0.419193,38.8956,3.73215,30483.1,33652.9,67234.08,833181.5,788731,44450.5,2.84599,1321.18,1567.66,14007.1,40000,113145,0.0289132,0.0434534,82495.1,3307.17,123346,1.09E-05,169906,569906,3803.5,1185.87,2.93651,632.24,3887.27,1166.73,3.62591,610.613,169906,3879.46,1160.31,0.899563,601.521,3878.35,1156.53,2.11754,598.552,100,533852
113562.35,93340.78,206903.13,26.6,45.1,735,6.31,3.15,,6.62E-06,0.0694096,0.245513,24.3383,3.76399,34710,45543.7,72192,808341.7,755285,53056.7,2.97232,298.639,1687.78,15040,40000,206796,0.0230213,0.033596,89884.7,2842.13,110377,1.00E-06,263557,663557,2712.18,943.781,4.34144,540.501,2781.66,927.326,4.84089,521.617,263557,2777.24,923.736,1.8647,514.899,2776.38,920.851,2.96288,512.734,100,649928
113562.35,67795.83,181358.18,30.6,30.8,698,7.26,3.63,,3.65E-06,0.0766179,0.298542,25.3291,3.05668,32418.9,21459.9,72125.76,720562.7,673827,46735.7,2.8072,2369.83,1686.17,15026.2,40000,181252,0.0226105,0.0668637,68710.3,3384.38,125905,1.00E-06,238013,638013,2989.99,926.422,3.89258,528.707,3068.83,910.166,4.57263,509.817,238013,3063.14,907.439,1.40788,503.691,3064.72,904.42,2.46749,501.291,100,334072
106452.57,0,106452.57,26.4,42.4,737,5.87,2.93,,0.472329,0.0867087,0.418292,39.9146,3.80758,27456.6,42780.8,60670.08,789550.1,747740,41810.1,2.82343,510.218,1409.62,12639.6,40000,106347,0.0276922,0.0357643,88952,2944.29,111790,1.13E-05,163108,563108,3404.53,1135.86,2.93864,605.088,3477.5,1117.78,3.64043,584.766,163108,3470.07,1111.36,0.912843,575.695,3468.35,1107.69,2.16823,572.913,100,615013
113562.35,27553.35,141115.71,13.3,26.7,579,3.15,1.58,,0.249747,0.0397004,0.259592,27.3246,3.13154,17263.2,26988.9,42612,574912.4,540815,34097.4,2.42951,284.508,980.532,8877.5,40000,141011,0.0163909,0.0217191,76645.4,1755.2,69741.6,4.68E-06,197772,597772,1555.78,672.342,4.22014,387.671,1593.2,661.358,4.56578,374.702,197772,1589.54,657.829,1.91243,368.243,1588.02,655.635,2.8697,366.757,100,337162
97622.93,0,97622.93,18.5,23.9,507,3.77,1.89,,0.939601,0.038414,0.4961,28.4373,3.74653,13096.1,11302.5,36996.288,427229.6,404957,22272.6,2.1772,1842.61,848.772,7707.56,40000,97520.1,0.0103301,0.235027,56768.1,2688.22,89651.4,3.16E-05,154281,554281,1510.64,423.744,3.83837,246.167,1540.13,417.458,3.77384,238.669,154281,1537.17,414.052,2.05638,233.405,1536.56,413.202,2.20309,232.638,100,177463
113562.35,6947.32,120509.67,16.6,33.2,728,3.94,1.97,,0.187409,0.0635092,0.375886,37.7641,3.42391,22976.9,34644.4,52500.48,741172.7,698220,42952.7,2.64178,224.713,1214.47,10937.6,40000,120403,0.0268429,0.0255243,86634.9,1855.74,78944.8,3.40E-06,177164,577164,2489.56,1100.13,3.29792,605.386,2548.57,1082.35,4.04709,584.763,177164,2541.89,1077.74,0.926029,576.975,2540.37,1073.72,2.45364,573.981,100,407966
113562.35,17259.02,130821.37,34.5,36.2,611,8.18,4.09,,0.377851,0.0916806,0.464952,29.297,3.26891,30094,24026.6,69223.68,716139,675930,40209,2.77914,2829.36,1615.79,14421.6,40000,130717,0.0216737,0.181101,65831.3,4041.79,144903,1.13E-05,187478,587478,3584.78,889.603,3.30653,484.89,3666.5,874.558,3.78096,467.825,187478,3663.61,869.617,1.23835,460.222,3667.23,866.946,1.96876,457.994,100,394162
113562.35,16955.96,130518.31,34.5,33.9,600,8.18,4.09,,0.328538,0.0895085,0.521617,28.8633,3.15833,29057.1,20046.8,67999.2,687841.9,648538,39303.9,2.73253,3194.22,1586.16,14166.5,40000,130415,0.0209125,0.242188,61431.2,4068.88,145502,9.93E-06,187176,587176,3497.89,858.323,3.31643,469.97,3578.2,843.748,3.81571,453.4,187176,3575.4,839.167,1.23394,446.096,3580.34,836.499,1.9576,443.863,100,321700
83311.85,0,83311.85,13.8,42.2,564,2.4,1.2,,1.56791,0.0281966,0.464126,31.1636,4.56527,11374.9,39509.9,31583.616,431313.2,409253,22060.2,2.15985,0.0244321,722.517,6579.92,40000,83208.8,0.0102174,0.177832,70174.1,1561,61205.3,5.11E-05,139970,539970,1117.86,418.502,3.86789,237.088,1132.52,413.181,3.67054,230.608,139970,1128.63,409.479,2.03839,225.214,1127.86,408.695,2.11437,224.459,100,349225
113562.35,4030.06,117592.42,23.6,34.1,579,5.6,2.8,,0.469382,0.0627287,0.337025,31.0921,3.35723,21199.6,29957.2,51594.72,626749.9,593661,33088.9,2.56591,1449.9,1192.94,10748.9,40000,117489,0.0185931,0.0462569,73089.4,3059.24,109471,1.19E-05,174250,574250,2459.19,763.05,3.55302,422.755,2514.86,750.725,3.89437,408.527,174250,2510.37,745.924,1.45119,401.106,2509.15,743.723,2.22775,399.46,100,404941
113562.35,76914.31,190476.67,26.8,18.6,513,6.35,3.18,,0.00352193,0.0504302,0.218644,19.8215,3.11006,22399.3,21727.6,53634.24,536884.5,499938,36946.5,2.61547,2442.45,1241.44,11173.8,40000,190374,0.0133425,0.0563581,60428.6,3494.55,121400,1.00E-06,247135,647135,1966.58,547.382,4.72198,317.646,2018.11,537.721,5.06287,306.356,247135,2017.21,535.253,2.72464,301.237,2017.21,533.699,3.23284,299.949,100,296337
113562.35,53772.05,167334.4,26.2,15.4,669,6.21,3.11,,8.50E-06,0.0418399,8.20513,26.2028,3.07486,19811.4,45660.6,46959.072,647680.3,602076,45604.3,2.50814,0.260557,1083.07,9783.14,40000,167233,0.0202216,7.97439,83111.5,1413.73,63311,1.00E-06,223994,623994,1631.87,828.222,4.41402,477.14,1674.77,814.638,4.69621,460.715,223994,1667.3,811.726,1.76001,454.607,1673.6,808.864,2.48896,452.039,100,335167
113562.35,64355.43,177917.78,17.8,18.6,451,4.22,2.11,,0.0492831,0.0382588,0.184694,19.5689,3.05613,16245.1,25515.5,39102.096,506760.6,472331,34429.6,2.55048,1117.95,898.087,8146.27,40000,177815,0.0123188,0.034816,69029.5,2842.93,96877.4,1.00E-06,234576,634576,1497.43,505.357,5.00613,286.499,1533.35,496.89,5.26057,276.419,234576,1531.07,494.171,3.20286,271.307,1530.35,492.751,3.69734,270.161,100,384714
86659.6,0,86659.6,37.9,34.8,666,6.86,3.43,,0.37669,0.0788861,0.813626,35.7498,3.3033,20769.9,21122.2,52693.92,520285.3,492569,27716.3,2.51626,2798.02,1219.07,10977.9,40000,86557.7,0.0172341,0.463661,59792.3,3854.32,131661,1.41E-05,143319,543319,3088.63,707.889,2.89859,386.616,3153.86,696.018,3.59853,373.694,143319,3150.66,691.798,0.992085,366.871,3155.44,689.365,1.73986,365.023,100,301532
113562.35,11542.34,125104.69,18.8,40.3,575,4.46,2.23,,0.676241,0.0512029,0.307803,29.5258,3.69893,19764.5,66082.8,47009.52,655476.9,620758,34718.9,2.58527,0.146605,1084.26,9793.65,40000,125001,0.0179102,0.0391429,85101.9,2363.13,89631.8,1.47E-05,181762,581762,2012.19,735.113,3.9154,406.271,2054.64,723.611,4.0206,392.819,181762,2049.48,718.272,1.82134,385.089,2048.11,716.407,2.43893,383.664,100,556675
113562.35,36799.86,150362.21,14.9,39.9,530,3.53,1.77,,0.80145,0.0282146,3.89794,24.0672,4.14377,14415.8,46493.5,36851.088,605539.7,569470,36069.7,2.28662,0.0225257,845.375,7677.31,40000,150260,0.0135133,3.69533,72763.4,1085.48,49683,1.42E-05,207021,607021,1107.5,553.93,5.24386,311.886,1131.05,546.002,4.65226,301.666,207021,1128.34,541.522,2.8803,295.133,1128.59,540.53,2.89124,293.991,100,245211
113562.35,50400.89,163963.24,33.6,42.9,563,7.97,3.98,,0.485113,0.0786158,0.81274,22.6127,3.55462,31976.4,36637.1,69633.6,707954,665311,42643,2.92953,1813.2,1625.72,14507,40000,163859,0.0180029,0.602175,74874.8,3927.8,143648,1.41E-05,220620,620620,3070.45,739.164,3.78693,408.326,3138.53,726.707,3.97963,394.192,220620,3140.34,721.924,1.85219,387.125,3144.63,720.116,2.21482,385.49,100,606403
113562.35,37895.95,151458.3,34.6,22.3,693,8.2,4.1,,0.0613525,0.0935325,0.38334,28.9582,3.03129,33522.2,17999.9,75625.44,751312.2,705186,46126.2,2.80121,3069.83,1771.34,15755.3,40000,151353,0.0247882,0.105873,63798.8,3825.91,139312,1.56E-06,208114,608114,3654.37,1016.27,3.35215,564.804,3745.61,998.531,4.07466,544.43,208114,3737.45,994.954,1.05226,537.681,3741.3,991.529,2.10877,534.855,100,292655
113562.35,83554.85,197117.2,36.5,41,479,8.66,4.33,,0.122371,0.052074,3.89548,18.2249,3.86495,25443.3,44074.7,57688.32,560652.3,520573,40079.3,2.81754,1102.91,1338.19,12018.4,40000,197017,0.0118807,3.74702,78170.2,3811.04,134872,3.39E-06,253778,653778,2027.95,488.058,4.78468,279.634,2075.53,479.589,4.79278,269.845,253778,2078.71,476.345,3.08777,264.705,2082.96,475.227,3.16138,263.508,100,693574
113562.35,79522.29,193084.64,36.3,33.2,470,8.61,4.3,,0.0072787,0.053368,3.3409,18.1495,3.2631,23415.4,23732.7,55948.32,524770.8,486195,38575.8,2.66982,2774.37,1296.62,11655.9,40000,192985,0.0120525,3.19176,59643.3,4021.86,138879,1.00E-06,249746,649746,2075.97,494.878,4.63087,284.484,2126.24,486.165,4.88672,274.402,249746,2128.72,483.471,2.88296,269.435,2134.72,482.101,3.09031,268.079,100,368453
105553.45,0,105553.45,28.7,46.5,698,6.33,3.16,,0.672719,0.0882715,0.412661,37.7958,3.93991,27809.6,49782.5,61165.44,783587.2,743933,39654.2,2.86521,361.947,1421.51,12742.8,40000,105449,0.0256134,0.0482047,90983.1,3234.32,120161,1.76E-05,162210,562210,3467.88,1051.1,3.01847,556.135,3539.45,1034.5,3.54698,537.612,162210,3532.48,1027.53,1.08771,528.245,3530.86,1024.54,2.04961,525.96,100,717726
113562.35,11459.24,125021.6,12.2,17,730,2.89,1.45,,0.160389,0.0523895,0.40688,36.2238,3.35698,20394.7,39490.1,47607.744,729936.4,685702,44234.4,2.52779,0.163942,1098.41,9918.28,40000,124915,0.0258982,0.0710289,84740.2,1149.17,58452.2,2.58E-06,181676,581676,2051.78,1061.2,3.5669,588.927,2103.02,1044.18,4.04882,568.745,181676,2094.32,1039.7,1.04747,561.162,2095.58,1035.93,2.1724,557.985,100,292498
113562.35,14719.3,128281.66,21.4,45.6,739,5.07,2.54,,0.531892,0.0763944,0.360361,36.2656,3.88251,27988.9,57300.2,60603.36,870365.9,823176,47189.9,2.83581,0.278775,1408.02,12625.7,40000,128175,0.0283466,0.0230308,92987.6,2368.77,96686.9,1.04E-05,184936,584936,3001.26,1162.6,3.31472,627.59,3065.51,1144.24,3.8324,606.636,184936,3058.25,1137.46,1.16225,597.158,3055.77,1133.86,2.51866,594.56,100,599218
113562.35,56719.64,170281.99,24.9,33.8,665,5.9,2.95,,0.00273954,0.0642832,0.270916,25.8647,3.11183,27471.9,28586.2,61856.64,679314.2,635982,43332.2,2.74889,1420.01,1438.1,12886.8,40000,170176,0.0209131,0.0390513,75696,2896.24,109891,1.00E-06,226937,626937,2511.14,857.07,4.007,488.782,2575.99,842.34,4.59628,471.659,226937,2571.75,839.341,1.54881,465.387,2571.33,836.523,2.62306,463.253,100,409180
113562.35,31926.61,145488.97,23.2,26.5,528,5.5,2.75,,0.323085,0.0490793,0.265558,24.3923,3.15448,19034.4,20890.7,48340.8,545777.8,513723,32054.8,2.44473,2050.61,1115.76,10071,40000,145388,0.0138848,0.0504522,62019.4,3109.33,106059,8.00E-06,202149,602149,1919.46,569.927,4.32269,327.925,1966.48,560.389,4.42132,316.593,202149,1963.92,556.906,2.20623,310.613,1963.17,555.394,2.69957,309.405,100,256145
113562.35,5983.17,119545.52,35.8,22.2,657,8.49,4.24,,0.246266,0.10456,0.508126,33.8558,3.20425,31313.1,15666.7,72720,741835.5,699711,42124.5,2.74635,3544.14,1700.61,15150,40000,119441,0.0252609,0.174893,59418.9,4085.16,146731,7.37E-06,176202,576202,4090.82,1036.33,2.96021,559.961,4184.88,1018.73,3.69211,540.027,176202,4176.49,1013.98,0.892773,532.408,4182.39,1010.43,1.87386,529.451,100,253015
113562.35,1516.42,115078.78,37.8,27.7,473,8.96,4.48,,0.805786,0.0585482,8.96907,26.3129,3.54315,18034.2,13259.7,49006.56,525273.2,497897,27376.2,2.35889,3360.45,1131.53,10209.7,40000,114981,0.012695,8.72274,52316.4,3972.97,132144,2.80E-05,171742,571742,2291.15,521.2,3.90007,290.859,2340.37,512.946,3.7912,281.02,171742,2341.08,508.877,1.9487,274.925,2341.93,507.798,2.12037,273.918,100,186783
113562.35,32779.56,146341.91,35.6,30,640,8.44,4.22,,0.140307,0.0913637,0.429126,27.7306,2.99081,31695.1,16552.9,73038.72,706938.9,663957,42981.9,2.76163,3434.5,1708.36,15216.4,40000,146237,0.022264,0.162554,59379.8,4032.89,145217,3.93E-06,202998,602998,3568.29,913.279,3.38161,506.591,3655.19,897.338,4.00656,488.355,202998,3649.54,893.591,1.16877,481.598,3654.55,890.561,2.05459,479.077,100,265974
113562.35,73717.45,187279.81,28,36.3,518,6.64,3.32,,0.0939163,0.0535593,0.243359,19.695,3.39185,24790.4,34079.2,57321.12,561283.1,523762,37521.1,2.73076,1652.28,1329.41,11941.9,40000,187175,0.0134836,0.0760604,70863.3,3539.41,125776,2.43E-06,243936,643936,2089.31,553.333,4.28656,321.914,2141.98,543.716,4.57389,310.892,243936,2142.11,540.733,2.4599,305.545,2142.37,539.345,2.84618,304.349,100,499999
113562.35,42706.26,156268.62,17.2,30.1,470,4.08,2.04,,0.280852,0.0264772,5.39913,21.1827,3.11811,12702.2,0.0356146,32163.984,506880.9,473893,32987.9,2.33222,0.109391,736.02,6700.83,40000,156167,0.0126797,5.22597,74274.2,1301.07,56224.8,4.61E-06,212928,612928,1036.11,519.595,4.75903,296.174,1060.05,511.721,4.70439,286.405,212928,1057.66,508.421,2.74469,280.822,1059.09,507.188,2.92949,279.572,100,297173
113562.35,48112.72,161675.07,28.5,22.4,714,6.76,3.38,,0.00173717,0.0787195,0.324326,28.3534,3.06555,30957.2,22393.3,69192.96,737883.9,691499,46384.9,2.78491,2110.97,1615.05,14415.2,40000,161569,0.0244659,0.060539,71632.1,3199.94,120342,1.00E-06,218330,618330,3075,1002.44,3.61899,564.476,3154.1,985.182,4.34449,544.451,218330,3147.32,982.005,1.16592,537.916,3148.78,978.634,2.32349,535.225,100,342195
113562.35,10270.72,123833.08,31.5,22.4,736,7.47,3.73,,0.148937,0.100925,0.439887,36.5735,3.30899,31963.6,19141,72131.04,801244.9,754553,46691.9,2.7824,2659.06,1686.3,15027.3,40000,123727,0.0291615,0.084378,68683.9,3533.27,130522,3.69E-06,180488,580488,3950.5,1195.39,2.93864,648.032,4044.51,1175.29,3.77258,625.029,180488,4033.46,1170.65,0.769027,617.374,4037,1166.46,1.99536,613.876,100,305273
83740.8,0,83740.8,19.8,16.5,504,3.46,1.73,,0.959323,0.0355808,0.701601,28.1772,3.66511,11129.8,9633.52,32041.68,361168,342248,18920,2.14952,1945.31,733.173,6675.35,40000,83638.7,0.00884783,0.442263,55050.8,2795.34,91956.9,3.66E-05,140400,540400,1401.4,362.846,3.5989,210.174,1426.51,357.607,3.6201,204.073,140400,1423.88,354.658,1.99266,199.413,1423.23,353.913,2.1258,198.761,100,174907
113562.35,92395.08,205957.44,16.3,25.4,559,3.87,1.93,,4.19E-06,0.0381522,0.184693,21.1962,3.27044,19348,37704.1,44321.184,567380.6,526714,40666.6,2.62491,191.229,1020.79,9233.58,40000,205853,0.0150181,0.026048,78453.1,2061.02,77861.3,1.00E-06,262614,662614,1490.51,615.596,5.55839,359.642,1529.53,604.862,5.99514,346.847,262614,1527.03,602.753,3.2624,341.662,1526.09,600.722,4.13119,340.187,100,423562
113562.35,42864.8,156427.16,32.5,23.8,490,7.71,3.85,,0.278225,0.0572917,2.0339,21.3763,3.09296,21783.9,15845.9,54809.76,532682.4,499127,33555.4,2.53105,3335.21,1269.46,11418.7,40000,156327,0.0127494,1.84393,52893.2,3932.23,135673,8.43E-06,213088,613088,2232.13,523.505,4.29301,299.847,2285.04,514.574,4.37913,289.315,213088,2287.55,511.317,2.31396,283.731,2291.67,509.977,2.56056,282.473,100,221945
113562.35,77137.91,190700.27,24.7,18.4,543,5.86,2.93,,1.15E-05,0.0487645,0.211195,20.7264,3.1202,22538.2,23472.7,53579.04,548736.6,511156,37580.6,2.6116,2019.88,1240.13,11162.3,40000,190597,0.0140895,0.0410215,64029.8,3155.7,112089,1.00E-06,247358,647358,1902.32,577.844,4.74524,337.807,1952.78,567.699,5.11954,325.928,247358,1951.05,565.296,2.6214,320.713,1950.58,563.582,3.25322,319.371,100,309908
113562.35,20583.67,134146.02,33.9,17.7,583,8.04,4.02,,0.274791,0.0835392,0.52693,27.5029,3.03194,27493.5,15877.5,65699.04,648949.4,611016,37933.4,2.67302,3522.5,1530.61,13687.3,40000,134043,0.0194423,0.262897,56794.5,4049.13,144339,8.30E-06,190804,590804,3262.29,797.935,3.42547,441.109,3338.62,784.299,3.91071,425.525,190804,3336.47,780.205,1.31353,418.65,3341.57,777.691,2.00578,416.549,100,243363
113562.35,39570.91,153133.27,15.4,37.3,743,3.65,1.83,,0.143302,0.0563807,0.301426,31.5339,3.40867,24284.3,47095.7,54093.6,771344.9,724253,47091.9,2.6832,0.135028,1252.39,11269.5,40000,153026,0.0252716,0.0204311,87265.8,1541.54,71597.5,2.29E-06,209787,609787,2209.4,1035.62,3.89332,581.588,2262.56,1018.65,4.45454,561.669,209787,2257.12,1014.48,1.3219,554.211,2255.23,1010.86,2.82869,551.644,100,397747
113562.35,7023.64,120586,13.4,27.3,511,3.18,1.59,,0.617655,0.0369852,0.293278,27.6192,3.44917,14895.2,19057.3,39001.68,522288.3,494190,28098.3,2.30976,801,895.733,8125.35,40000,120481,0.013516,0.0471162,69599.7,2027.53,75592.4,1.43E-05,177242,577242,1453.5,554.471,4.09147,317.893,1484.24,545.986,4.17286,307.742,177242,1480.37,541.959,2.11676,301.403,1479.41,540.638,2.53622,300.369,100,278923
113562.35,38670.69,152233.05,12.2,36.5,698,2.89,1.45,,0.195096,0.0453467,0.300796,29.8292,3.38302,20369.5,43472.7,47452.56,722838.7,678108,44730.7,2.52557,0.0612,1094.74,9885.95,40000,152126,0.0220912,0.0367697,81991.4,1136.7,57167.8,2.97E-06,208887,608887,1776.15,905.58,4.3096,512.453,1820.31,890.882,4.51385,494.808,208887,1814.76,886.633,1.66449,487.488,1813.87,883.648,2.69646,485.118,100,287725
113562.35,36987.1,150549.46,28.9,23.7,532,6.85,3.43,,0.257763,0.0613175,0.302636,23.5149,3.04526,22895.8,17838.9,56312.64,570974.6,536841,34133.6,2.57154,2964.08,1305.32,11731.8,40000,150447,0.0150163,0.0897108,57586.8,3697.9,129566,7.16E-06,207208,607208,2394.19,616.334,4.04485,350.245,2452.98,605.779,4.27921,337.93,207208,2452.32,602.336,1.94851,331.893,2452.7,600.65,2.45779,330.5,100,248291
113562.35,10954.64,124516.99,12.3,33.9,550,2.92,1.46,,0.575041,0.0319919,2.53342,28.2256,3.47208,14264,38760.1,36920.4,577481.4,545323,32158.4,2.27174,0.0592762,846.996,7691.75,40000,124413,0.0155854,2.27967,74927.3,1096.09,51511.1,1.08E-05,181174,581174,1253.45,639.136,4.15777,361.991,1282.56,629.565,4.04475,350.278,181174,1278.59,624.96,1.9453,343.321,1279.68,623.417,2.2381,341.884,100,255363
113562.35,11265.35,124827.7,23.9,36.7,593,5.67,2.83,,0.468871,0.0644045,0.323316,30.1956,3.40873,22890.8,37666.4,53724.48,657995.2,622564,35431.2,2.66478,940.694,1243.6,11192.6,40000,124724,0.0193698,0.0423678,79867.4,3036.54,110675,1.15E-05,181485,581485,2524.88,794.902,3.61188,439.037,2582.11,782.014,3.93166,424.174,181485,2577.48,777.068,1.49083,416.616,2576.18,774.794,2.28929,414.906,100,522131
113562.35,88755.83,202318.18,25.7,23.3,578,6.09,3.05,,5.18E-06,0.0517434,0.21277,20.7848,3.18384,25075.5,23551.4,58246.56,574937.7,535009,39928.7,2.67094,2027.3,1351.55,12134.7,40000,202214,0.0151647,0.0417177,65338.8,3133.67,113811,1.00E-06,258975,658975,2017.42,621.722,4.77232,365.411,2071.99,610.695,5.22078,352.522,258975,2070.1,608.477,2.53261,347.299,2069.73,606.588,3.25521,345.846,100,321181
113562.35,73282.56,186844.92,30.6,14.8,568,7.26,3.63,,8.79E-06,0.0623168,0.265822,21.119,3.0887,27118.1,19275.7,63228.96,589412,549688,39724,2.70534,2881.77,1471.1,13172.7,40000,186741,0.0158959,0.0813033,60125.1,3683.69,132948,1.00E-06,243502,643502,2428.9,651.965,4.28827,376.988,2492.8,640.336,4.7648,363.546,243502,2491.52,637.799,2.10084,358.058,2492.67,635.836,2.7489,356.455,100,291327
97937.26,0,97937.26,16.8,28.4,750,3.44,1.72,,0.211169,0.0549128,0.405924,40.8025,3.46514,18307.1,30400.3,44739.024,619491.7,584571,34920.7,2.45462,315.108,1030.64,9320.63,40000,97832.1,0.023239,0.0243631,80168.5,1734.24,70218.6,4.30E-06,154593,554593,2154.5,952.932,3.08906,526.324,2204.16,937.587,3.96238,508.912,154593,2198.25,933.287,0.852561,501.505,2196.51,929.56,2.34313,498.876,100,326809
113562.35,78082.8,191645.16,35.4,49.1,666,8.39,4.2,,0.273559,0.0842627,0.279143,23.3687,3.8609,37916.6,39568.9,79687.2,831021.5,779197,51824.5,3.01256,1301.95,1870.6,16601.5,40000,191539,0.0214244,0.0661112,82027.5,3820.34,138869,6.69E-06,248300,648300,3291.75,879.786,4.07697,493.292,3372.21,864.206,4.30599,475.682,248300,3370.28,859.333,1.90473,468.299,3370.51,856.977,2.58409,466.336,100,671349
90658.99,0,90658.99,33,34.3,457,6.25,3.12,,1.28943,0.0395075,9.41681,25.931,4.07687,11930.4,26446,34023.072,389849.8,369103,20746.8,2.22437,1082.54,779.329,7088.14,40000,90560.6,0.00842532,9.1795,67223.3,3513.07,104487,5.22E-05,147322,547322,1554.85,345.327,4.13124,194.006,1583.32,340.546,3.7101,187.982,147322,1581.09,337.623,2.19011,183.46,1580.3,337.013,2.2012,182.812,100,460440
113562.35,22081.28,135643.64,28.7,28.5,702,6.81,3.4,,0.129894,0.0851572,0.367248,32.4205,3.16036,29400.9,21000.7,66929.76,745819.4,701753,44066.4,2.7454,2321.06,1560.31,13943.7,40000,135538,0.0256585,0.0587216,70023,3303.61,123074,3.03E-06,192299,592299,3331.11,1051.77,3.25973,579.726,3412.64,1034.01,3.97219,559.255,192299,3405.2,1029.93,0.969181,552.07,3406.29,1026.34,2.14834,549.189,100,319336
113562.35,12155.01,125717.36,20.8,29.2,584,4.93,2.47,,0.345189,0.0540054,0.306732,29.7888,3.19738,19460.3,23936.8,48537.12,599103,565909,33194,2.46696,1503.01,1120.41,10111.9,40000,125614,0.0176876,0.0340725,69162.7,2691.33,96493.4,7.92E-06,182375,582375,2115.68,725.751,3.78397,409.864,2165.66,713.892,4.13315,396.022,182375,2161.56,709.753,1.56105,389.085,2160.22,707.506,2.42768,387.459,100,289854
113562.35,5345.88,118908.23,27.2,21.7,602,6.45,3.22,,0.339621,0.0737124,0.352735,31.7525,3.20482,23586.7,19264.6,57263.04,646387.9,611424,34963.9,2.5892,2569.87,1328.03,11929.8,40000,118805,0.0204171,0.0514732,64035.9,3410.41,122696,9.06E-06,175566,575566,2886.57,837.648,3.34063,461.663,2953.73,823.851,3.85244,445.847,175566,2949.27,819.304,1.21466,438.507,2948.5,816.685,2.13379,436.522,100,270087
113562.35,65032.25,178594.6,32.4,33.4,603,7.68,3.84,,0.0104452,0.0718057,0.296268,22.707,3.04687,29845.6,21918.2,68204.64,645718.4,603699,42019.4,2.76749,2762.77,1591.13,14209.3,40000,178490,0.0182798,0.0908115,63534.6,3773.37,136422,1.00E-06,235251,635251,2800.74,749.738,4.01588,427.696,2872.91,736.432,4.54409,412.401,235251,2870.47,733.505,1.7673,406.45,2872.23,731.194,2.51542,404.564,100,341833
89980.56,0,89980.56,30.7,32.1,567,5.77,2.88,,0.645552,0.0542732,1.12084,31.1057,3.40741,15319.7,13689.1,43048.128,434192.2,412181,22011.2,2.24068,2608.79,990.797,8968.36,40000,89879.3,0.0114749,0.82528,53124,3567.19,110789,2.54E-05,146640,546640,2126.64,471.599,3.43379,271.515,2171.23,463.805,3.66459,262.74,146640,2170.42,460.189,1.63282,257,2170.93,458.995,1.96487,256.073,100,181529
113562.35,9812.48,123374.83,12.6,43.5,622,2.99,1.49,,0.891626,0.0436708,0.315609,32.4262,4.08651,17564.3,49665.2,42939.744,738211.3,700452,37759.3,2.42089,0.0292029,988.246,8945.78,40000,123269,0.0197397,0.0249873,79538.2,1350.5,59974,1.57E-05,180030,580030,1722.23,810.376,4.20888,443.201,1755.04,798.129,4.15324,428.591,180030,1748.55,791.657,1.96123,419.705,1746.83,789.588,2.70292,418.197,100,318307
113562.35,15216.95,128779.31,30.1,15.4,500,7.14,3.57,,0.518669,0.0623083,1.1015,25.1251,3.23643,20700.5,15187.5,53181.12,549414.5,518886,30528.5,2.4788,3279.62,1230.66,11079.4,40000,128678,0.0138678,0.867723,53652.1,3879.98,132535,1.66E-05,185439,585439,2433.48,569.479,3.90913,319.886,2488.59,560.051,3.97345,308.814,185439,2489.89,556.097,1.9023,302.568,2492.33,554.712,2.19346,301.332,100,207005
113562.35,12923.92,126486.28,13.5,37.3,555,3.2,1.6,,0.679545,0.0384849,0.286034,28.6685,3.66288,16182,51898.9,40560.144,604628.9,572195,32433.9,2.39179,0.0663084,932.298,8450.03,40000,126382,0.0158237,0.0321208,78447.4,1675.46,67102.9,1.36E-05,183143,583143,1514.52,649.343,4.21816,365.47,1545.42,639.398,4.25747,353.599,183143,1540.67,634.571,2.10914,346.373,1539.4,632.946,2.67451,345.158,100,379935
90223.48,0,90223.48,17.6,37.6,655,3.32,1.66,,0.600026,0.0330705,6.1513,35.361,3.59377,12798.3,41469.7,34509.648,521950,495030,26920,2.17829,0.0345015,790.678,7189.51,40000,90120.5,0.0163128,5.82076,72872.4,1039.57,48198.3,1.34E-05,146882,546882,1298.97,669.196,3.29949,374.473,1327.55,659.245,3.59622,363.009,146882,1321.83,654.358,1.35462,355.794,1322.82,652.511,1.85508,354.306,100,231889
111696.78,0,111696.78,23.3,43.3,538,5.43,2.72,,1.06835,0.059583,0.405918,29.8192,4.10711,20834.3,71735,49066.56,644753.5,612389,32364.5,2.67529,0.308269,1132.95,10222.2,40000,111594,0.0167662,0.126042,88480.1,3041.27,110087,2.92E-05,168355,568355,2342.73,688.229,3.76255,370.629,2389.21,677.734,3.67409,358.401,168355,2384.23,672.052,1.79933,350.736,2383.32,670.647,2.07555,349.494,100,724038
113562.35,6906.18,120468.54,18.3,30.9,506,4.34,2.17,,0.657116,0.0440338,0.323453,27.2761,3.47159,16005.7,16741.6,42429.936,524588.8,496605,27983.8,2.32059,1665.32,976.248,8839.57,40000,120366,0.0131496,0.0770072,62854.4,2742.88,93281.3,1.72E-05,177127,577127,1727.53,539.651,4.1418,307.924,1765.58,531.203,4.11076,297.769,177127,1762.12,527.2,2.1275,291.536,1761.35,525.982,2.44301,290.505,100,237380
113562.35,70978.27,184540.62,27.9,23.4,579,6.62,3.31,,9.16E-06,0.0585273,0.239919,21.8201,3.04019,25735.9,21268.8,60247.2,590401.3,551165,39236.3,2.67302,2444,1399.48,12551.5,40000,184436,0.0161641,0.051175,63100.7,3394.45,122686,1.00E-06,241197,641197,2282.9,662.804,4.36083,384.075,2343.18,651.131,4.83371,370.52,241197,2341.13,648.586,2.11954,364.97,2341.09,646.566,2.85404,363.39,100,301313
113562.35,20617.23,134179.58,30.5,28.8,740,7.23,3.62,,0.0994497,0.0948193,0.406616,34.2382,3.2194,32011.7,20238.8,71778.72,793615.9,746262,47353.9,2.79073,2448.95,1677.75,14953.9,40000,134074,0.0283292,0.077046,70343.4,3406.51,126846,2.33E-06,190835,590835,3709.3,1161.07,3.10201,636.127,3799.82,1141.4,3.905,613.505,190835,3789.72,1137.2,0.838186,606.181,3792.77,1133.17,2.06596,602.837,100,320233
113562.35,82169.34,195731.7,33.5,31.3,505,7.94,3.97,,1.08E-05,0.0566643,1.27492,18.819,3.12864,25251.7,17927.3,60339.36,534785.1,495218,39567.1,2.65815,3247.49,1401.69,12570.7,40000,195630,0.0128786,1.11687,54702.5,3950.72,138708,1.00E-06,252391,652391,2202.86,528.627,4.56946,307.564,2258.12,519.191,4.92434,296.648,252391,2259.99,516.724,2.65168,291.617,2266.57,515.143,2.97544,290.138,100,264785
82756.51,0,82756.51,20.4,20.1,503,3.53,1.76,,0.962651,0.035935,0.774828,28.1165,3.65998,10915.4,9466.31,31894.176,356603.6,337921,18682.6,2.11741,1993.55,729.742,6644.62,40000,82654.5,0.00871111,0.515818,53106.4,2853.32,92365.9,3.77E-05,139416,539416,1415.3,357.246,3.59121,206.746,1440.61,352.088,3.60578,200.742,139416,1438.05,349.178,1.98894,196.137,1437.4,348.444,2.11831,195.493,100,172105
113562.35,66125.54,179687.89,38.9,19.7,623,9.22,4.61,,2.76E-05,0.0851346,0.896877,22.8988,2.93395,34030.6,16241.9,77441.28,678896.3,631969,46927.3,2.8015,3625.18,1815.66,16133.6,40000,179584,0.0198366,0.682745,56934.2,4185.24,150119,1.00E-06,236345,636345,3316.09,813.751,3.79452,462.676,3399.15,799.083,4.447,445.881,236345,3394.58,796.284,1.52877,439.918,3405.39,793.462,2.28181,437.495,100,267350
113562.35,41447.6,155009.96,31.2,30,643,7.4,3.7,,0.089421,0.0787068,0.319156,26.7519,2.99531,29411,19249,67710.72,684201.3,642306,41895.3,2.7367,2811.65,1579.19,14106.4,40000,154905,0.0213057,0.068988,63926.2,3625.84,132345,2.23E-06,211666,611666,3074.37,873.61,3.6188,490.428,3151.89,858.45,4.20913,472.946,211666,3147.17,855.062,1.31317,466.458,3148.27,852.23,2.2705,464.203,100,294572
80149.11,0,80149.11,22.3,34.3,504,3.73,1.87,,1.1707,0.0167467,12.9939,28.1446,3.96456,7574.31,35787.6,23723.904,349368.9,330554,18814.9,1.861,0.0292356,540.466,4942.48,40000,80049.3,0.00866913,12.7403,62494.5,1013.87,39111.5,3.60E-05,136810,536810,662.487,354.751,3.7727,203.267,673.964,350.426,3.54682,197.868,136810,670.437,347.444,2.03539,193.302,669.87,346.765,2.10276,192.647,100,174967
113562.35,55531.84,169094.2,17.9,47.6,497,4.24,2.12,,1.03338,0.0365511,0.248464,21.7768,5.25332,17944.9,73216.1,42957.84,633839.4,593914,39925.4,2.54042,0.0356457,988.672,8949.55,40000,168991,0.0119153,0.0760475,78593.2,2337.39,83588.4,2.13E-05,225752,625752,1438.54,488.894,5.8994,270.547,1466.21,481.649,5.18499,261.357,225752,1462.65,477.394,3.65585,255.385,1462.04,476.612,3.63494,254.463,100,520512
113562.35,8236.72,121799.08,31.4,19,509,7.45,3.72,,0.536862,0.0671417,1.58077,26.6289,3.24081,21277.5,14769.4,54552.96,563975.6,533399,30576.6,2.49185,3406.99,1263.34,11365.2,40000,121698,0.0148068,1.32902,53573.2,3950.76,135895,1.77E-05,178459,578459,2622.97,608.083,3.7086,338.971,2681.46,598.032,3.85297,327.287,178459,2682.57,593.822,1.71286,320.739,2685.67,592.273,2.06417,319.396,100,205622
113562.35,78613.65,192176,25.7,27,487,6.09,3.05,,0.00133296,0.0478578,0.205799,19.2015,3.10269,20789.6,23672.7,49735.2,527540.6,490841,36699.6,2.61384,2250.66,1148.8,10361.5,40000,192074,0.0129059,0.053219,61562.8,3507.61,119178,1.00E-06,248835,648835,1867.3,529.497,4.85799,304.526,1915.5,520.198,5.18821,293.62,248835,1914.42,517.727,2.9536,288.591,1914.31,516.235,3.43647,287.343,100,320539
113562.35,67360.49,180922.84,20.3,44.5,514,4.81,2.41,,0.506308,0.0411486,0.217543,20.8041,4.31492,20765.5,73517.4,47969.856,607389.1,568455,38934.1,2.6687,0.083573,1106.98,9993.72,40000,180819,0.0128701,0.0497072,82400.4,2591.64,95734,1.09E-05,237580,637580,1614.02,528.173,5.03276,299.869,1649.68,519.79,4.77182,289.813,237580,1646.62,515.817,3.1611,284.007,1645.94,514.804,3.33631,283.032,100,615278
113562.35,74345.31,187907.66,26.9,30.7,519,6.38,3.19,,1.75E-05,0.0510014,0.223424,20.1142,3.09523,22676.1,21094.4,54384.48,537206.5,500513,36693.5,2.6111,2486.17,1259.33,11330.1,40000,187805,0.0134187,0.0570679,60043.1,3471.97,121445,1.00E-06,244566,644566,1988.75,550.509,4.66947,320.168,2040.9,540.799,5.0078,308.83,244566,2040.03,538.314,2.65079,303.682,2040.06,536.749,3.16275,302.388,100,287233
113562.35,94052.9,207615.26,27.6,39.3,655,6.54,3.27,,5.46E-06,0.0632491,0.229759,22.1711,3.51746,31323.8,37069,67587.84,698972.4,651950,47022.4,2.88483,1022,1576.22,14080.8,40000,207509,0.0191982,0.04035,80549.9,3124.8,117317,1.00E-06,264270,664270,2468.7,787.124,4.49264,454.746,2533.57,773.22,4.9833,438.729,264270,2530.41,770.31,2.13452,432.74,2529.96,767.928,3.0316,430.924,100,556848
85744.06,0,85744.06,17,22.5,575,3.04,1.52,,0.67068,0.0357171,0.403226,31.6877,3.44332,12178.4,10960.7,34782.384,396338.2,376078,20260.2,2.1249,1367.18,797.043,7246.33,40000,85639.6,0.0109611,0.109264,58628,2215.41,75781.2,2.22E-05,142401,542401,1405.74,449.924,3.30943,264.771,1432.75,442.974,3.7248,257.069,142401,1429.43,439.571,1.70903,251.542,1428.68,438.444,2.09514,250.745,100,168778
113562.35,71801.62,185363.97,31,34.1,584,7.35,3.68,,0.00350782,0.0657569,0.266476,21.6845,3.12495,28584.5,24657.2,65335.2,623410,582186,41224,2.76154,2460.15,1521.83,13611.5,40000,185260,0.0169331,0.0751539,65445.9,3673.51,132687,1.00E-06,242021,642021,2564.48,694.58,4.21935,398.675,2631.02,682.243,4.68959,384.48,242021,2629.33,679.402,2.02121,378.711,2630.28,677.326,2.70294,377.022,100,377976
113562.35,79246.9,192809.26,30.1,40.5,539,7.14,3.57,,0.0827172,0.0597085,0.270898,20.0215,3.58426,28058.7,40296.2,62447.04,616956.7,575452,41504.7,2.84843,1313.94,1452.29,13009.8,40000,192706,0.0146703,0.100718,76850,3668.59,131786,2.10E-06,249467,649467,2328.79,602.337,4.52776,344.461,2386.63,591.707,4.72199,332.275,249467,2387.1,588.36,2.57824,326.574,2388.34,586.811,2.95846,325.19,100,619374
113562.35,81656.49,195218.85,23.5,40.4,569,5.57,2.79,,0.00803038,0.0500909,0.207292,21.2385,3.63574,25318.5,51896.6,56030.4,613959.2,572360,41599.2,2.8087,181.7,1298.58,11673,40000,195114,0.015292,0.0336861,85316.6,2882.88,107305,1.00E-06,251875,651875,1957.38,627.527,4.79385,362.626,2006.99,616.615,5.05664,350.017,251875,2004.46,613.466,2.70524,344.287,2003.64,611.678,3.34508,342.896,100,662199
107137.39,0,107137.39,22.1,14.8,621,4.94,2.47,,0.366209,0.058796,0.357032,34.1672,3.29716,19003.2,22705.9,47942.352,592480.9,560941,31539.9,2.44229,1593.49,1106.33,9987.99,40000,107034,0.0189984,0.0366682,68580,2727.04,96980.3,9.01E-06,163795,563795,2305.55,779.56,3.37516,434.541,2357.96,766.947,3.90611,420.108,163795,2353.26,762.484,1.2302,412.832,2351.84,759.936,2.21522,411.021,100,273810
113562.35,43729.37,157291.72,13.2,22.7,717,3.13,1.57,,0.000353675,0.047718,0.4499,29.24,3.14262,21574.7,41206.3,49525.44,696825,650160,46665,2.57589,0.194244,1143.82,10317.8,40000,157185,0.0229359,0.187001,83887.3,1248.19,61271.3,1.00E-06,213946,613946,1864.08,939.39,4.19324,535.569,1913.37,923.93,4.54685,516.952,213946,1904.89,920.708,1.46375,510.431,1908.72,917.436,2.38165,507.572,100,317424
113562.35,89025.64,202588,17.2,43.2,684,4.08,2.04,,0.00499783,0.0481986,0.217084,24.1251,3.81997,25394.4,54327,55684.8,733123.7,684113,49010.7,2.73786,0.0837843,1290.33,11601,40000,202481,0.0198198,0.0201894,84603.4,1789.2,77705.5,1.00E-06,259242,659242,1887.07,812.647,4.88411,469.328,1933.39,798.896,5.24188,453.269,259242,1929.53,795.377,2.42104,446.707,1927.94,792.791,3.5302,444.904,100,455255
