WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
101487.78,0,101487.78,37.6,44.3,607,7.97,3.98,,0.772075,0.0896207,2.46252,32.8426,3.76929,26432.4,41357.2,60758.4,671523.9,637590,33933.9,2.805,1448.05,1411.74,12658,40000,101386,0.0198013,2.14012,79699.4,4016.73,142314,2.67E-05,158147,558147,3511.61,813.347,3.13065,430.31,3582.23,800.225,3.46267,415.749,158147,3580.96,794.172,1.2752,407.536,3584.83,792.052,1.76737,405.778,100,672380
113562.35,94169.12,207731.48,35.1,27,748,8.32,4.16,,1.86E-06,0.084504,0.32466,24.0153,3.17801,38679.3,20008.2,83643.36,775913.1,723739,52174.1,2.89255,2647.8,1967.69,17425.7,40000,207624,0.0240604,0.105427,67491.3,3615.58,133401,1.00E-06,264385,664385,3294.84,985.513,4.03936,569.52,3383.9,967.848,4.77853,548.949,264385,3376.26,965.583,1.45982,543.11,3380.16,962.414,2.53318,540.539,100,333935
113562.35,34613.49,148175.85,25.2,34.3,676,5.98,2.99,,0.14229,0.0707809,0.308241,29.2971,3.17204,27197.6,28475.9,61624.32,712305.3,669510,42795.3,2.73961,1462.65,1432.52,12838.4,40000,148070,0.0228492,0.0378248,76594.2,2958.55,111776,3.04E-06,204831,604831,2768.53,936.719,3.63988,523.803,2837.08,920.926,4.20238,505.496,204831,2831.96,917.068,1.26648,498.533,2831.24,913.967,2.40797,496.173,100,413420
113562.35,58793.26,172355.61,30.8,38.4,686,7.3,3.65,,0.0983477,0.0794739,0.291075,26.0648,3.28484,33010.4,30314.1,72037.92,758716.8,711529,47187.8,2.87497,1723.45,1684.04,15007.9,40000,172250,0.0227658,0.0512018,76361.9,3443.49,127665,2.23E-06,229011,629011,3105.25,933.558,3.80954,525.222,3183.62,917.309,4.32823,506.538,229011,3178.85,913.541,1.45375,499.726,3178.95,910.633,2.45989,497.436,100,487167
113562.35,4387.15,117949.51,28.6,49.3,530,6.78,3.39,,1.48564,0.0731599,0.863569,28.2314,4.67214,25405.4,71042.3,56794.08,722798.1,686242,36556.1,2.86534,1.63179,1316.82,11832.1,40000,117847,0.017613,0.593905,93253.7,3614.33,130671,4.50E-05,174608,574608,2874.07,723.155,3.8159,379.242,2930.13,712.103,3.51145,366.445,174608,2926.88,705.816,1.79771,358.42,2926.4,704.52,1.92981,357.163,100,889450
113562.35,76147,189709.36,32.4,39.1,720,7.68,3.84,,7.01E-05,0.08186,0.290149,25.1197,3.34883,36157.7,29398,77560.8,787006.9,736372,50634.9,2.91955,1774.31,1818.58,16158.5,40000,189603,0.0236263,0.0605454,76457.9,3474.89,128946,1.00E-06,246364,646364,3196.07,968.541,3.9353,550.192,3278.85,951.44,4.54359,530.541,246364,3273.41,948.079,1.49695,523.959,3274.4,945.052,2.53385,521.548,100,485401
113562.35,53422.65,166985,31.4,18.6,573,7.45,3.72,,0.0818819,0.0683472,0.304395,22.9403,2.96345,26981.3,18238,63648.48,609891.5,571050,38841.5,2.68373,3072.25,1481.2,13260.1,40000,166881,0.0170122,0.0961608,59051.1,3786.19,135636,2.17E-06,223642,623642,2666.12,697.9,3.98549,397.508,2733.88,685.633,4.42826,383.338,223642,2732.33,682.61,1.78651,377.413,2733.89,680.49,2.45987,375.677,100,271090
89422.8,0,89422.8,30.2,39.4,483,5.64,2.82,,1.38055,0.0402972,6.00405,27.1785,4.27135,13223.2,62581.7,35880.816,400042.4,378825,21217.4,2.33587,0.207539,822.693,7475.17,40000,89323,0.00857511,5.75362,79020.2,3287.7,100449,5.79E-05,146084,546084,1586.34,351.565,4.14281,199.015,1615.24,346.667,3.68073,192.868,146084,1612.74,343.629,2.15077,188.243,1611.89,343.004,2.16338,187.585,100,660126
113562.35,80295.59,193857.94,22,45.7,701,5.22,2.61,,0.102562,0.059954,0.237196,24.8913,3.78216,29579,58459.7,62973.6,784369.4,733820,50549.4,2.87562,0.27864,1464.95,13119.5,40000,193751,0.0217578,0.0239774,89840.2,2380.81,96685,1.81E-06,250512,650512,2346.78,892.298,4.40293,507.867,2404.09,877.143,4.75159,490.371,250512,2399.73,873.049,2.00068,483.358,2398.16,870.314,3.1015,481.39,100,605185
89131.7,0,89131.7,25.7,20.4,485,4.78,2.39,,1.03181,0.0416819,2.58784,27.2363,3.7503,12046.2,9135.42,35287.392,384085.6,364013,20072.6,2.13955,2529.08,808.831,7351.54,40000,89030.8,0.0089033,2.33609,50399,3375.33,104428,4.18E-05,145792,545792,1638.4,365.217,3.81441,209.263,1669.58,359.852,3.64745,202.825,145792,1667.88,356.841,2.04711,198.124,1667.28,356.132,2.13253,197.453,100,152181
113562.35,82401.28,195963.63,20.4,45.5,448,4.84,2.42,,0.314879,0.0384173,0.191995,18.6689,4.70042,18758.1,79172.8,42555.072,586414,545968,40446,2.72151,0.0776368,979.193,8865.64,40000,195861,0.0114422,0.0561254,81662.4,2872.63,99779.3,6.15E-06,252622,652622,1507.88,469.979,5.59288,260.684,1539.74,462.355,5.31967,251.644,252622,1537.18,458.565,3.99786,246.371,1536.69,457.686,4.06569,245.431,100,650445
113562.35,27130.9,140693.25,35.6,17.6,559,8.44,4.22,,0.269728,0.07924,1.55153,25.4519,2.99365,26922.8,15401.8,64842.72,624509.9,586390,38119.9,2.6593,3645.69,1509.95,13508.9,40000,140591,0.0178078,1.30925,55015.3,4126.52,146548,8.31E-06,197352,597352,3090.23,731.049,3.5773,407.176,3161.86,718.493,3.99403,392.782,197352,3161.28,714.639,1.48221,386.208,3169.6,712.312,2.05478,384.208,100,236689
88516.58,0,88516.58,36.2,17.7,673,6.69,3.35,,0.313275,0.077833,0.529868,36.1642,3.24258,20459.8,14596.1,52673.28,524892,496847,28045,2.4662,3188.31,1218.58,10973.6,40000,88414.4,0.017845,0.176972,55089.3,3767,128742,1.11E-05,145175,545175,3048.27,732.751,2.89567,401.854,3114.78,720.414,3.64253,388.344,145175,3110.61,716.368,0.944438,381.588,3113.32,713.799,1.78526,379.657,100,193459
113562.35,19170.57,132732.93,16.8,36.8,654,3.98,1.99,,0.322978,0.0537525,0.307596,31.7125,3.39672,21367.7,52391.5,49465.44,691011.3,651609,39402.3,2.61811,0.302208,1142.4,10305.3,40000,132627,0.0217024,0.0211911,86179,1936.74,79886.7,6.04E-06,189388,589388,2108.9,890.06,3.74477,496.717,2157.19,875.741,4.20856,480.07,189388,2152.09,871.063,1.41174,472.421,2150.1,868.097,2.65477,470.377,100,470879
82439.1,0,82439.1,12.1,28.1,547,2.08,1.04,,0.822271,0.0193661,4.85115,30.2128,3.5984,9081.97,16492.3,26604.336,360164.4,341094,19070.4,1.99049,0.18563,607.009,5542.57,40000,82336.2,0.00979607,4.57577,64479.2,806.273,40576.8,2.44E-05,139097,539097,763.178,401.403,3.45295,236.133,778.568,395.917,3.55974,229.729,139097,775.057,392.721,1.84131,224.72,774.645,391.843,2.04242,223.994,100,185478
113562.35,89654.23,203216.58,18.7,45.9,541,4.43,2.22,,0.120456,0.039473,0.183717,20.7721,4.31874,21327.5,68637.6,48353.76,629058.8,585951,43107.8,2.68333,0.0617715,1116.07,10073.7,40000,203112,0.0136192,0.0271245,80968.7,2288.24,87139.5,2.20E-06,259873,659873,1547.55,559.29,5.42846,320.857,1583.09,549.954,5.35568,309.887,259873,1579.86,546.15,3.62427,304.143,1578.92,544.768,4.04032,303,100,544296
113562.35,73269.85,186832.2,27,28.7,631,6.4,3.2,,5.20E-06,0.0617018,0.247858,23.0922,3.08888,27566.5,23300.8,62850.72,638662.1,596356,42306.1,2.7283,2071.73,1461.99,13093.9,40000,186727,0.0185866,0.0457034,68246.8,3178.75,117761,1.00E-06,243488,643488,2407.29,761.758,4.27459,439.815,2471.39,748.392,4.83413,424.239,243488,2468.14,745.889,1.86295,418.486,2468.07,743.463,2.78699,416.629,100,336787
113562.35,82831.55,196393.9,18.1,46.6,721,4.29,2.15,,0.122017,0.0539886,0.233359,25.5803,3.93469,27353.9,53787.2,59086.56,807839.4,755698,52141.4,2.78541,0.0817323,1371.66,12309.7,40000,196287,0.0220069,0.0190393,86717.8,1854.72,80747.6,1.92E-06,253048,653048,2115.64,902.547,4.65183,514.888,2166.02,887.424,4.9164,497.248,253048,2161.41,883.095,2.1718,489.985,2159.54,880.275,3.37067,488.028,100,476597
95785.58,0,95785.58,12.3,41.6,524,2.46,1.23,,1.7784,0.029091,0.405863,29.3471,4.86081,12357.9,39490.4,33029.328,495263.9,469594,25669.9,2.24293,0.0237088,756.168,6881.11,40000,95681.7,0.0111468,0.139799,73806.1,1503.39,61474.9,4.91E-05,152443,552443,1153.41,456.437,4.29569,253.321,1168.55,450.715,3.87424,246.066,152443,1164.41,446.665,2.21505,240.254,1163.64,445.871,2.24471,239.422,100,342851
113562.35,12770.5,126332.85,33.6,33.8,603,7.97,3.98,,0.345318,0.0890924,0.444742,29.87,3.19093,28405.6,20246.3,66732.96,688034,649664,38370,2.7185,3108.45,1555.55,13902.7,40000,126229,0.0212172,0.155553,62167.9,4005.4,143281,1.04E-05,182990,582990,3483.87,870.757,3.27076,475.49,3563.87,856.069,3.78264,458.799,182990,3560.63,851.363,1.19655,451.377,3563.7,848.689,1.96237,449.178,100,321601
113562.35,88307.48,201869.83,24.2,41.3,565,5.74,2.87,,1.42E-05,0.050302,0.202454,20.7814,3.70278,25986.7,52980.2,57077.28,616202.2,573999,42203.2,2.83462,188.747,1323.58,11891.1,40000,201765,0.0149979,0.0352811,85425.8,2956.26,109800,1.00E-06,258526,658526,1965.11,615.564,4.93163,355.971,2015.17,604.754,5.1876,343.524,258526,2012.83,601.648,2.88899,337.896,2012.08,599.917,3.48929,336.53,100,681664
113562.35,69793,183355.35,14.1,37.5,462,3.34,1.67,,0.262793,0.0269607,2.68889,19.7073,3.78787,13612,44984.8,32671.248,562093.6,522970,39123.6,2.43703,0.0270398,747.828,6806.51,40000,183253,0.0123554,2.5436,72598.7,1245.44,54306.6,3.80E-06,240014,640014,1057.48,506.679,5.72081,283.078,1079.36,498.972,5.46111,273.45,240014,1077.26,495.279,3.83001,267.828,1078.43,494.215,3.85828,266.588,100,283748
113562.35,80460.06,194022.41,18.5,30.7,545,4.39,2.19,,6.81E-06,0.0402942,0.192781,21.2957,3.16422,19286.2,33491.9,45242.736,556738.1,517803,38935.1,2.58736,684.562,1042.53,9425.57,40000,193919,0.0145435,0.0277389,74134.5,2412.71,86693.4,1.00E-06,250680,650680,1573.86,596.367,5.27281,347.105,1615.14,585.978,5.64858,334.75,250680,1612.68,583.671,3.0236,329.485,1611.77,581.74,3.81724,328.054,100,390265
113562.35,77328.78,190891.14,33.9,33.1,693,8.04,4.02,,3.32E-06,0.0809742,0.309223,24.0999,3.08946,34961.9,20741.2,77212.8,730039.1,682047,47992.1,2.84494,2693.4,1810.08,16086,40000,190785,0.0222278,0.0884478,66240.6,3669.85,134653,1.00E-06,247546,647546,3158.53,910.943,3.94026,521.372,3242.1,894.7,4.6159,502.576,247546,3236.38,892.036,1.48716,496.543,3238.97,889.112,2.47569,494.183,100,336898
113562.35,93188.46,206750.82,38.1,15.4,457,9.03,4.52,,8.04E-06,0.0527454,3.78202,17.149,3.16427,23049.3,18603.1,55241.28,516153.2,476336,39817.2,2.66179,3273.99,1279.75,11508.6,40000,206652,0.0119935,3.64583,54381.7,4171.64,142134,1.00E-06,263413,663413,2050.84,492.285,4.71553,282.624,2101,483.547,5.09789,272.517,263413,2103.11,481.177,3.02757,267.765,2109.82,479.738,3.28395,266.37,100,288113
113562.35,6147.74,119710.09,22.1,22.9,746,5.24,2.62,,0.156142,0.0790384,0.407485,38.4893,3.41342,26528.8,26080.6,60080.16,775964,730760,45204,2.70956,1218.13,1395.47,12516.7,40000,119604,0.0288477,0.0423749,80085.5,2540.87,100160,3.17E-06,176365,576365,3095.96,1182.15,3.07235,644.531,3169.87,1162.83,3.89189,622.232,176365,3161.23,1158.15,0.797823,614.447,3161.53,1153.91,2.19533,611.054,100,365379
113562.35,82839.71,196402.06,12,23.8,606,2.85,1.42,,5.59E-06,0.0344511,0.360314,22.4163,3.22423,18662.3,42065,43601.232,586936.6,543771,43165.6,2.51795,0.161192,1003.82,9083.59,40000,196296,0.0160172,0.182095,77345.9,1271.4,57942.1,1.00E-06,253057,653057,1343.49,656.226,5.46357,386.27,1380.05,645.114,5.64353,372.681,253057,1375.86,642.79,2.91605,367.305,1378.04,640.688,3.49304,365.417,100,303328
113562.35,72626.4,186188.76,25.7,26.2,461,6.09,3.05,,0.00370991,0.046924,0.213103,18.8986,3.07694,19406.1,23405.4,47073.456,513769.5,478250,35519.5,2.58523,2336.8,1085.77,9806.97,40000,186087,0.0122775,0.0637917,60300,3650.55,120894,1.00E-06,242848,642848,1831.28,503.882,4.88004,286.909,1877.58,495.062,5.14957,276.534,242848,1876.87,492.474,3.06287,271.539,1876.96,491.098,3.45669,270.333,100,317240
88536.17,0,88536.17,20.5,39.3,648,3.79,1.89,,0.549537,0.0461012,0.379793,35.3277,3.52186,15518.4,58430.2,39687.888,500264,474889,25375,2.39484,0.143726,911.826,8268.31,40000,88432.7,0.0156127,0.0483841,79782.6,2220.75,79868.5,1.49E-05,145194,545194,1813.51,640.957,3.19167,359.995,1849.87,630.869,3.77781,348.863,145194,1845.33,626.42,1.32854,341.902,1844.05,624.507,2.08311,340.626,100,485421
110709.58,0,110709.58,15.6,31.8,570,3.61,1.8,,0.482912,0.0453397,0.325853,31.8224,3.34385,16349.3,22434.1,42179.952,563376.1,533872,29504.1,2.35352,816.017,970.367,8787.49,40000,110605,0.016504,0.0340228,72031.6,2173.4,79353.2,1.10E-05,167366,567366,1780.08,677.338,3.65565,383.562,1819.45,666.593,4.02599,371.099,167366,1815,662.17,1.57155,364.018,1813.59,660.16,2.36462,362.62,100,302024
113562.35,18520.09,132082.44,38.1,42.2,611,9.03,4.52,,0.569555,0.0981049,1.75379,28.9418,3.56377,32664.7,31414.2,72967.68,773725.2,730451,43274.2,2.87657,2326.7,1706.63,15201.6,40000,131979,0.022198,1.47081,72611.5,4195.96,149991,1.76E-05,188740,588740,3835.15,911.66,3.32803,491.309,3917.64,896.374,3.67104,474.102,188740,3916.5,890.498,1.33731,465.827,3924.2,887.922,1.89515,463.58,100,543104
113562.35,31855.2,145417.55,28.7,36.2,572,6.81,3.4,,0.359805,0.0682482,0.297414,25.6535,3.26297,25623.1,30844.4,59631.84,644991,608020,36971,2.71864,1879.37,1384.73,12423.3,40000,145314,0.0177327,0.0610097,71636.2,3561.98,128114,9.52E-06,202075,602075,2669.34,727.838,3.83641,406.201,2733,715.562,4.09414,392.025,202075,2730.42,711.305,1.71976,385.183,2729.93,709.308,2.36066,383.591,100,464673
113562.35,85874.9,199437.26,25.3,44.1,705,6,3,,0.00170427,0.0656278,0.241677,24.2502,3.68062,32320.8,48013.2,67989.6,772883.7,722350,50533.7,2.93868,199.344,1585.92,14164.5,40000,199330,0.0218942,0.0313309,89924,2775.34,108043,1.00E-06,256091,656091,2565.21,897.69,4.33605,513.177,2630.31,882.128,4.81249,495.31,256091,2626.14,878.53,1.90807,488.644,2625.11,875.768,2.97198,486.589,100,653858
113562.35,48585.2,162147.55,33,27.2,748,7.83,3.91,,0.000451201,0.092442,0.370538,29.287,3.08116,35283.7,19887.8,77762.88,791875.7,742001,49874.7,2.84242,2597.74,1823.52,16200.6,40000,162041,0.0268563,0.092399,68921.3,3544.17,131294,1.00E-06,218802,618802,3610.97,1100.41,3.42972,616.156,3703.32,1081.26,4.22921,594.014,218802,3693.72,1077.98,1.01586,587.367,3697.68,1074.25,2.18914,584.285,100,325342
113562.35,73825.7,187388.05,23,38,546,5.45,2.73,,0.045184,0.0472797,0.2088,21.1886,3.41891,23281.3,46911,52926.72,579337,540585,38752,2.73417,399.213,1224.61,11026.4,40000,187284,0.014214,0.0354707,81635.9,2907.12,106011,1.00E-06,244045,644045,1847.38,583.315,4.78457,337.804,1894.26,573.228,4.99982,326.064,244045,1891.96,570.192,2.74814,320.523,1891.19,568.558,3.31433,319.233,100,607616
78895.93,0,78895.93,21.9,26,577,3.61,1.8,,0.732471,0.038749,0.600982,31.6948,3.49772,12016.8,8185.8,34841.424,357857.3,339543,18314.3,2.12803,2029.67,798.421,7258.63,40000,78793.4,0.00946343,0.30436,53544.5,2754.19,90115.5,2.96E-05,135554,535554,1524.09,388.624,3.27848,230.961,1553.18,382.542,3.59647,224.262,135554,1550.53,379.481,1.74371,219.276,1549.96,378.537,2.03052,218.584,100,143480
103370.6,0,103370.6,38.8,19.7,660,8.37,4.19,,0.282632,0.102286,1.00603,35.4718,3.24097,27902.1,14366.8,66946.08,665160.9,627263,37897.9,2.67176,3756.48,1560.7,13947.1,40000,103268,0.0230412,0.654433,55858.2,4177.26,148288,9.52E-06,160029,560029,4000.37,945.766,2.82849,507.115,4087.9,929.8,3.60228,489.306,160029,4080.38,925.107,0.852497,481.854,4091.44,921.647,1.74908,478.978,100,223645
113562.35,93748.86,207311.22,21,41.6,465,4.98,2.49,,0.00376665,0.0401394,0.170441,18.5868,4.033,20004,70873.9,44593.296,560295.3,520053,40242.3,2.77543,0.239411,1027.21,9290.27,40000,207208,0.0121818,0.0368424,83042.7,2924.89,102462,1.00E-06,263969,663969,1571.86,500.322,5.37368,283.24,1608.45,491.734,5.50616,273.355,263969,1606.19,488.521,3.8481,268.279,1605.58,487.274,4.18156,267.187,100,669424
113562.35,19701.01,133263.37,14.9,38,573,3.53,1.77,,0.641468,0.034015,3.47212,27.7232,3.67819,15276.8,48501.4,38851.632,633033,597315,35718,2.31032,0.0335445,892.216,8094.09,40000,133160,0.016425,3.22492,75710.5,1149.52,52827.3,1.13E-05,189921,589921,1333.26,673.734,4.45804,377.65,1363.57,663.616,4.17198,365.151,189921,1359.5,658.558,2.12012,357.783,1360.6,657,2.35458,356.257,100,265134
113562.35,74593.54,188155.9,15,40.3,740,3.56,1.78,,0.0021063,0.0487244,0.724995,26.1015,3.56172,24460.3,45758.5,54210.24,775571,721327,54244,2.66789,0.0606117,1255.17,11293.8,40000,188049,0.0227518,0.497606,84235.9,1302.02,64209.6,1.00E-06,244810,644810,1903.37,932.166,4.6883,534.079,1951.54,916.776,4.83099,515.551,244810,1943.85,913.055,1.96556,508.741,1948.98,910.073,2.678,506.007,100,341605
113562.35,50368.14,163930.5,24.8,20,685,5.88,2.94,,0.00958716,0.06797,0.290184,27.224,3.04411,28095.6,24669.9,63006.72,686533.5,643300,43233.5,2.7588,1729.22,1465.75,13126.4,40000,163825,0.0219851,0.042217,72411.3,2916.53,111447,1.00E-06,220586,620586,2655.89,900.793,3.82052,512.244,2723.73,885.438,4.46695,494.395,220586,2718.94,882.396,1.36091,488.035,2718.8,879.405,2.48388,485.753,100,355365
113562.35,48941.92,162504.28,19.8,45.7,728,4.7,2.35,,0.358449,0.0633093,0.282105,29.5014,3.76005,27649.7,56405.2,59856.48,838040,788453,49587,2.80936,0.137956,1390.11,12470.1,40000,162397,0.0246562,0.0200262,89943.5,2117.17,88982.7,6.24E-06,219158,619158,2483.66,1011.29,3.98581,562.729,2540.26,994.808,4.30431,543.609,219158,2534.55,989.375,1.61073,535.331,2532.37,986.246,2.88701,533.13,100,539875
113562.35,71212.92,184775.27,23.6,20.8,609,5.6,2.8,,7.15E-06,0.0337152,6.30009,22.9977,3.13906,17825.3,45598.6,43390.032,577820.4,535195,42625.4,2.42701,0.20519,998.849,9039.59,40000,184674,0.0160503,6.10985,77895.1,1394.11,58278.3,1.00E-06,241435,641435,1313.06,657.599,5.07573,387.854,1348.52,646.649,5.23039,374.489,241435,1343.95,644.165,2.5385,369.005,1348.61,642.011,3.05369,367.018,100,303602
113562.35,36441.74,150004.09,13.7,45.6,565,3.25,1.62,,0.998389,0.037302,0.254363,25.9269,4.50303,17384,55138,42215.184,688850.6,649557,39293.6,2.44907,0.0271127,971.195,8794.83,40000,149899,0.0152912,0.0362248,77522.1,1597.31,65255.9,1.80E-05,206660,606660,1471.06,627.621,5.29964,346.655,1498.25,618.266,4.8009,335.036,206660,1493.13,612.918,2.97362,327.602,1492.08,611.65,3.23841,326.448,100,367548
110528.82,0,110528.82,29.8,21.3,543,6.88,3.44,,0.50762,0.0708097,0.462611,29.937,3.25737,21204.5,15503,54161.76,575762,545961,29801,2.49073,3202.62,1254.01,11283.7,40000,110427,0.0164421,0.176236,55769.8,3807.93,131432,1.64E-05,167188,567188,2771.15,675.133,3.43608,373.284,2832.95,664.013,3.74782,360.556,167188,2831.52,659.523,1.44511,353.604,2832.39,657.686,1.98154,352.138,100,211583
113562.35,44016.89,157579.25,34.5,26.9,545,8.18,4.09,,0.182306,0.0714118,1.14657,22.8331,2.96189,26560.7,16084,63769.44,598346.1,559707,38639.1,2.66013,3524.4,1484.1,13285.3,40000,157477,0.016177,0.935328,54976.2,4059.61,143968,5.38E-06,214238,614238,2782.05,664.059,3.88016,375.507,2848.72,652.484,4.24477,362.155,214238,2849.1,649.15,1.77289,356.101,2856.47,647.079,2.27362,354.289,100,243476
111578.18,0,111578.18,33.8,44.3,740,7.87,3.94,,0.542602,0.113676,0.451269,39.8327,3.90959,34458,33045.4,74708.16,892640.4,846000,46640.4,2.9196,1666.08,1748.98,15564.2,40000,111473,0.0306126,0.0601866,80858.8,3716.94,135867,1.48E-05,168234,568234,4460.26,1255.96,2.81965,662.091,4555.94,1235.55,3.50656,639.286,168234,4547.39,1228.33,0.881641,629.565,4547.04,1224.5,1.9993,626.464,100,562064
103446.07,0,103446.07,17.6,34,666,3.8,1.9,,0.346006,0.0521878,0.365296,36.6089,3.41019,17999.3,35500,44353.248,601678,569208,32470,2.45918,253.122,1021.55,9240.26,40000,103342,0.0202693,0.025165,80586,2020.78,76845.8,7.51E-06,160103,560103,2048.87,831.552,3.32144,462.871,2094.51,818.275,3.96688,447.748,160103,2089.4,813.694,1.13483,440.24,2087.51,810.773,2.35098,438.26,100,396849
113562.35,48897.01,162459.37,25.8,34.2,508,6.12,3.06,,0.295567,0.0508238,0.261616,21.7732,3.31314,21421.3,30445.4,51823.2,547495.5,513598,33897.5,2.59893,1743.59,1198.36,10796.5,40000,162356,0.0130322,0.0742556,67811.1,3409.23,118451,7.74E-06,219117,619117,1985.6,534.929,4.54021,306.017,2034.21,525.915,4.55415,295.327,219117,2033.19,522.563,2.53763,289.69,2032.95,521.29,2.86706,288.57,100,421430
113562.35,54290.07,167852.43,25.6,44.6,610,6.07,3.04,,0.381385,0.0630079,0.25321,24.4738,3.68796,27863.1,55120.2,60612.96,720804.6,677566,43238.6,2.87791,133.152,1408.24,12627.7,40000,167747,0.018804,0.0363505,89806.6,3060.8,114806,8.43E-06,224508,624508,2467.22,771.894,4.18819,431.686,2525.46,758.934,4.32038,416.74,224508,2521.53,754.214,2.03904,409.555,2520.32,752.16,2.73204,407.957,100,728518
76624.66,0,76624.66,12.6,42.3,662,2.02,1.01,,0.981792,0.0298012,0.40217,36.0397,3.98135,11741.4,31848,32034.336,441675.4,420157,21518.4,2.17343,0.0237687,733.002,6673.82,40000,76520.4,0.0127041,0.067539,70714,1170.8,52753.1,2.85E-05,133281,533281,1180.51,521.154,3.21659,295.834,1197.61,513.77,3.70487,287.724,133281,1193.07,509.424,1.67118,281.294,1192.05,508.163,2.09452,280.414,100,276464
113562.35,93979.69,207542.05,17.7,16.1,455,4.2,2.1,,6.46E-06,0.0375105,0.161817,18.6367,3.19847,17244.3,30258.2,39508.368,517276.2,479311,37965.2,2.66634,788.121,907.614,8230.91,40000,207439,0.0125854,0.032036,72877.8,2765.28,95547,1.00E-06,264200,664200,1467.36,516.2,5.54013,293.996,1503.24,507.29,5.96258,283.459,264200,1501.12,504.963,3.82597,278.63,1500.42,503.416,4.42312,277.424,100,443621
113562.35,92620.95,206183.31,38.5,23.7,555,9.13,4.56,,4.95E-06,0.0665156,2.01594,19.176,3.09374,30097.2,16897.8,69746.4,590362,545924,44438,2.74748,3497.09,1628.45,14530.5,40000,206081,0.0152255,1.84961,55012.6,4091.47,146107,1.00E-06,262842,662842,2585.52,624.703,4.35811,363.357,2651.16,613.37,4.89653,350.356,262842,2651.15,611.065,2.27435,345.13,2660.62,609.019,2.77402,343.313,100,266228
98427.61,0,98427.61,11.7,17.8,619,2.4,1.2,,0.417167,0.037906,0.339127,34.2388,3.30246,14437.2,19915.2,37376.016,509732.5,482933,26799.5,2.30383,203.701,857.656,7786.67,40000,98322.6,0.0164486,0.0251324,75167.4,1420.78,59949.7,9.42E-06,155084,555084,1491.25,674.723,3.29583,384.665,1522.21,664.243,4.01981,372.935,155084,1517.88,660.158,1.32936,366.013,1516.24,657.944,2.34044,364.647,100,276289
113562.35,81610.28,195172.63,26.1,33.5,537,6.19,3.09,,1.39E-05,0.0503312,0.212352,20.2047,3.25503,23864.1,28539.1,55698.24,555262.8,517005,38257.8,2.67655,1817.45,1290.65,11603.8,40000,195069,0.0138033,0.0470656,67346.5,3299.38,117558,1.00E-06,251830,651830,1963.12,566.287,4.75748,330.452,2014.83,556.284,5.09232,318.814,251830,2013.53,553.747,2.71928,313.61,2013.25,552.134,3.27025,312.305,100,397883
79798.83,0,79798.83,17,44.5,579,2.83,1.42,,1.59815,0.0313442,0.57145,31.8183,4.60737,11762.7,47407.8,32645.088,425280.4,403721,21559.4,2.1828,0.0257669,747.22,6801.06,40000,79695.6,0.0100066,0.276583,70998.9,1885.46,68539.7,5.62E-05,136457,536457,1241.22,409.987,3.83415,231.278,1258.53,404.732,3.58083,224.87,136457,1254.6,401.041,1.97736,219.539,1253.77,400.265,2.04646,218.79,100,409498
113562.35,33844.56,147406.92,17.5,20.2,659,4.15,2.07,,0.103884,0.0521295,0.285221,29.1892,3.11938,21684.9,31364.9,50740.8,650586,610657,39929,2.58682,559.758,1172.66,10571,40000,147301,0.0206765,0.0247231,79825.4,2054.27,82123.5,1.90E-06,204062,604062,2039.75,847.523,3.98657,482.281,2090.91,833.407,4.50942,465.697,204062,2086.62,830.033,1.47083,459.067,2085.18,827.059,2.7054,456.947,100,369381
113562.35,30705.98,144268.34,14.6,30.8,520,3.46,1.73,,0.354457,0.0277327,4.31529,24.1099,3.21457,13789.4,30567,35745.216,521342.3,489124,32218.3,2.26911,0.173563,819.525,7446.92,40000,144165,0.0134076,4.10804,73288.5,1160.42,51687.7,6.50E-06,200926,600926,1084.17,549.59,4.52442,319.1,1110.55,541.197,4.44165,308.732,200926,1107.88,537.65,2.35649,302.804,1109.31,536.304,2.59804,301.505,100,259032
113562.35,25468.77,139031.13,25.7,41.4,680,6.09,3.05,,0.383498,0.0765388,0.322818,31.1387,3.53345,28739.4,42323.1,62985.6,780192.7,736241,43951.7,2.84806,589.207,1465.24,13122,40000,138926,0.0241872,0.0326908,87525.7,3008.35,113939,8.49E-06,195687,595687,2999.62,992.208,3.50857,544.154,3068.78,975.901,3.95112,525.479,195687,3063.16,970.515,1.30004,517.337,3061.55,967.488,2.38829,515.06,100,617077
109076.76,0,109076.76,34.5,28.5,661,7.86,3.93,,0.278518,0.098916,0.476034,35.6893,3.27484,28328.7,16082.5,67009.44,702222.1,663558,38664.1,2.69073,3360.74,1562.24,13960.3,40000,108973,0.0243948,0.125682,60033.1,3936.2,141284,8.43E-06,165734,565734,3872.72,1000.83,2.89715,538.481,3960.62,984.059,3.64671,519.589,165734,3953.05,979.209,0.866206,511.928,3956.64,975.792,1.86741,509.146,100,249033
113562.35,87106.95,200669.31,28.8,31.3,450,6.83,3.41,,1.15E-05,0.0499405,0.339694,17.5587,3.17891,21341.8,23022.6,50781.6,515800.6,477963,37837.6,2.65925,2711.9,1173.63,10579.5,40000,200568,0.0119729,0.202669,58237.9,3968.39,132641,1.00E-06,257329,657329,1945.41,491.4,4.86252,280,1993.78,482.727,5.18177,269.891,257329,1995.04,480.238,3.16772,265.076,1997.62,478.916,3.44686,263.812,100,332636
113562.35,73655.01,187217.36,25.4,43.9,628,6.02,3.01,,0.158001,0.0608585,0.232145,23.2186,3.65925,28989.5,52174.1,62385.12,714716.8,668997,45719.8,2.89558,183.986,1450.8,12996.9,40000,187112,0.0188067,0.0319486,88884.3,2967.5,112387,3.26E-06,243873,643873,2380.25,771.734,4.37982,438.249,2439.02,758.457,4.63424,422.976,243873,2435.49,754.487,2.15874,416.343,2434.34,752.266,2.97082,414.661,100,697368
113562.35,70042.97,183605.33,32.1,21.8,600,7.61,3.81,,7.34E-06,0.0694291,0.287517,22.1881,2.99266,29320.9,19039,67527.84,629319.8,587684,41635.8,2.74084,2968.79,1574.77,14068.3,40000,183501,0.0178204,0.0887477,60709,3744.76,135373,1.00E-06,240262,640262,2707.02,730.728,4.10123,419.444,2777.83,717.721,4.65642,404.437,240262,2775.43,715.083,1.83024,398.699,2777.16,712.817,2.58545,396.861,100,289704
113562.35,27698.15,141260.51,30.8,28.8,489,7.3,3.65,,0.442531,0.0579419,1.5988,23.0028,3.20645,20558.7,15399.6,52777.92,533770.7,502412,31358.7,2.47796,3249.49,1221.07,10995.4,40000,141159,0.0128594,1.38989,53103.8,3882.93,131809,1.38E-05,197920,597920,2260.59,528.027,4.15552,299.801,2312.78,519.214,4.16668,289.358,197920,2314.88,515.628,2.15795,283.517,2317.68,514.375,2.38636,282.347,100,208908
113562.35,86651.16,200213.52,13,26.4,468,3.08,1.54,,7.69E-06,0.0331122,0.16071,19.2362,3.14175,15989.7,34552.4,36479.52,518676.6,481140,37536.6,2.63153,1.16293,836.687,7599.9,40000,200110,0.0130744,0.0242612,78091.4,1995.43,75818.5,1.00E-06,256871,656871,1297.27,536.021,5.35986,306.936,1327.83,526.988,5.84444,296.274,256871,1325.45,524.646,3.55245,291.278,1324.49,522.977,4.26135,290.06,100,452436
80377.31,0,80377.31,25.5,37.8,630,4.28,2.14,,0.584299,0.0487137,0.46986,34.2136,3.4534,14972.1,37157.3,39648.288,420283.3,399224,21059.3,2.359,434.081,910.896,8260.06,40000,80274.6,0.0122004,0.14496,74661.2,2915.25,94554.3,2.12E-05,137036,537036,1913.76,501.349,3.13663,287.849,1952.39,493.144,3.64097,278.951,137036,1949.13,489.422,1.4261,272.967,1948.55,488.015,1.93374,272.005,100,516004
113562.35,20454.08,134016.43,37.4,28.7,588,8.87,4.43,,0.261785,0.0892485,1.77293,27.6433,3.01655,28911.1,15060.4,68738.4,664083.3,623862,40221.3,2.69779,3756.75,1604.04,14320.5,40000,133914,0.0201046,1.50501,55562.6,4210.96,150042,8.16E-06,190675,590675,3482.65,825.256,3.34193,454.549,3562.25,811.1,3.87263,438.422,190675,3559.34,806.969,1.24688,431.496,3569.94,804.185,1.93681,429.119,100,238932
113562.35,23251.67,136814.02,18.8,47.1,727,4.46,2.23,,0.6082,0.0664785,0.330021,33.966,3.95561,25911.8,56423,57023.52,869295.9,822064,47231.9,2.75885,0.0908589,1322.3,11879.9,40000,136707,0.0264238,0.0203298,89878.7,2027.64,85925.2,1.10E-05,193468,593468,2613.84,1084,3.64448,589.768,2668.64,1067.01,3.97195,570.173,193468,2661.58,1060.16,1.42376,560.679,2659.14,1056.95,2.69143,558.421,100,514631
113562.35,50087.73,163650.08,34.5,26,587,8.18,4.09,,0.0915358,0.0799125,0.450751,23.5128,2.90648,30528.9,16872.4,70368.96,652028.6,610072,41956.6,2.75433,3384.92,1643.54,14660.2,40000,163546,0.0189689,0.23112,57313,3996.04,143076,2.55E-06,220307,620307,3116.89,778.206,3.70062,438.011,3193.58,764.479,4.25159,422.26,220307,3190.95,761.263,1.52138,416.078,3196.5,758.754,2.23536,413.961,100,263659
99740.83,0,99740.83,23.7,21.2,690,4.94,2.47,,0.276343,0.0641994,0.391838,37.5172,3.34366,19795.4,22947.7,49109.28,600453,567730,32723,2.48131,1556.24,1133.97,10231.1,40000,99636.9,0.0211433,0.0363416,70109.6,2683.93,97265.2,6.81E-06,156398,556398,2517.41,867.321,3.09869,478.141,2574.64,853.217,3.83806,462.211,156398,2569.23,848.84,0.958667,454.908,2567.98,845.731,2.14132,452.668,100,281964
108693.73,0,108693.73,23.9,45.8,667,5.42,2.71,,0.726192,0.0750058,0.3854,36.3869,3.94886,24948.7,62954.8,55758.72,766680.3,727994,38686.3,2.79111,0.48722,1292.09,11616.4,40000,108589,0.024232,0.039923,92110.8,2789.68,106833,1.73E-05,165350,565350,2949.3,994.333,3.19464,530.071,3008.99,978.912,3.62739,512.692,165350,3002.08,972.014,1.23461,503.397,3000.23,969.28,2.15189,501.354,100,688112
113562.35,57552.09,171114.44,27.2,44.7,645,6.45,3.22,,0.314398,0.0691226,0.26032,25.1816,3.64196,30283.1,48443.5,65114.4,757539.3,711763,45776.3,2.91252,401.937,1516.51,13565.5,40000,171009,0.0205653,0.0347454,88531.8,3154.58,118398,6.89E-06,227770,627770,2705.29,844.032,4.06999,472.133,2770.28,829.701,4.30231,455.68,227770,2766.18,824.988,1.85342,448.354,2764.9,822.613,2.68691,446.533,100,697531
78694.85,0,78694.85,14.3,46.1,536,2.35,1.17,,2.24565,0.0249732,0.676634,29.9855,5.31482,10372.2,38689.3,29480.976,412343.1,390801,21542.1,2.11292,0.0158866,673.665,6141.87,40000,78591.6,0.00806756,0.404405,68249.2,1636.26,61965.4,8.49E-05,135353,535353,992.365,329.856,4.78468,181.505,1003.37,326.421,3.90613,176.473,135353,999.721,323.276,2.34174,171.726,998.93,322.702,2.27579,171.036,100,360947
113562.35,18020.74,131583.1,38.8,22.6,513,9.2,4.6,,0.429511,0.0697675,5.85181,25.0702,3.11033,22890.1,14512.5,57789.12,575934,542978,32956,2.54655,3641.87,1340.6,12039.4,40000,131483,0.0153178,5.61536,53430.4,4119.94,144009,1.39E-05,188244,588244,2722.81,628.988,3.6923,350.579,2784.06,618.446,3.92459,338.396,188244,2785.59,614.431,1.69541,331.94,2790.7,612.712,2.08741,330.445,100,219309
113562.35,61298.63,174860.98,29.5,48.2,468,7,3.5,,0.848309,0.0509984,1.93172,19.107,4.86674,24037.3,78670.8,53745.6,618925.6,579480,39445.6,2.84846,0.462817,1244.11,11197,40000,174758,0.0120999,1.76982,88784.1,3501.77,126555,2.37E-05,231519,631519,1995.69,496.651,4.796,274.576,2037.77,488.802,4.3467,265.23,231519,2039.25,484.766,2.83603,259.57,2039.94,483.996,2.79053,258.658,100,864011
113562.35,91298.38,204860.73,13.7,43.2,571,3.25,1.62,,0.0225264,0.0345856,0.180122,22.4496,4.12358,18981.4,55170.1,43815.168,638683.5,594199,44484.5,2.56057,0.0351864,1008.86,9128.16,40000,204756,0.0145803,0.0184067,76650.9,1536.71,64126.7,1.00E-06,261517,661517,1357.08,598.715,6.06468,345.095,1388.22,588.631,6.09596,333.099,261517,1384.72,585.032,4.00505,327.16,1383.42,583.214,4.7327,325.842,100,358572
106172.31,0,106172.31,20.7,36.4,696,4.59,2.29,,0.351612,0.0655211,0.385359,38.039,3.53055,21803.6,39581.3,50873.28,681683.1,644713,36970.1,2.63095,343.792,1175.8,10598.6,40000,106067,0.0237726,0.0278654,85120.2,2374.47,91611.6,7.71E-06,162828,562828,2571.74,975.022,3.1574,531.87,2628.78,959.461,3.84672,514.173,162828,2622.72,954.287,0.995044,506.116,2620.84,950.906,2.29722,503.694,100,490948
113562.35,59241.59,172803.94,38.3,42.2,650,9.08,4.54,,0.246535,0.0924474,0.513394,24.4843,3.42418,37078.2,29144.2,80530.56,790566.6,740650,49916.6,2.93497,2410.91,1891.26,16777.2,40000,172699,0.0218533,0.281439,71156,4119.71,148050,6.72E-06,229460,629460,3607.87,897.218,3.73282,499.991,3693.89,881.341,4.1237,481.986,229460,3691.54,876.821,1.55746,474.765,3697.9,874.132,2.21809,472.419,100,508843
113562.35,39235.79,152798.14,20.4,29.4,747,4.84,2.42,,0.00138989,0.0667642,0.326953,31.1896,3.17161,27063.2,29776.6,60171.84,745982.3,699092,46890.3,2.73864,757.328,1397.66,12535.8,40000,152691,0.0259376,0.0407785,83050.2,2262.31,92217.2,1.00E-06,209452,609452,2610.4,1062.36,3.65419,597.653,2677.03,1044.56,4.40516,576.824,209452,2670.19,1041.23,1.09571,570.037,2670.57,1037.51,2.4314,567.117,100,400659
113562.35,37464.18,151026.53,19.4,31,751,4.6,2.3,,0.00269452,0.0654551,0.329467,31.6822,3.18802,26576.1,30936,59073.6,747521.1,700584,46937.1,2.73098,590.746,1371.34,12307,40000,150920,0.0261611,0.0390482,84387.1,2134.95,88460.5,1.00E-06,207681,607681,2559.65,1071.5,3.65091,602.401,2624.82,1053.6,4.40638,581.443,207681,2617.94,1050.22,1.0821,574.603,2618.21,1046.44,2.44304,571.645,100,405571
113562.35,45246.61,158808.96,29.2,44.8,662,6.92,3.46,,0.395753,0.0780477,0.289273,27.152,3.62971,31656.1,43491.3,68151.36,792013.8,746042,45971.8,2.9218,752.584,1589.84,14198.2,40000,158703,0.0223699,0.0390193,86593.1,3355.47,124644,9.17E-06,215464,615464,3055.7,918.094,3.78919,507.395,3127.75,902.617,4.07279,489.714,215464,3123.17,897.374,1.6018,481.867,3121.91,894.798,2.47299,479.868,100,671400
113562.35,90752.27,204314.62,37.7,38.7,585,8.94,4.47,,8.37E-06,0.0733532,1.11947,20.0306,3.41248,33664,28071.7,74436,667800.5,619468,48332.5,2.88125,2528.76,1742.36,15507.5,40000,204211,0.0170341,0.942287,67106.4,4070.3,145940,1.00E-06,260972,660972,2854.61,699.304,4.27938,401.016,2925.43,686.626,4.73356,386.635,260972,2925.18,683.558,2.19363,380.809,2934.13,681.362,2.68673,378.833,100,471332
113562.35,6169.59,119731.94,31.3,29,448,7.42,3.71,,0.985966,0.0481932,5.64133,24.6024,3.85397,15485,13631.7,43527.744,490469.5,463877,26592.5,2.25088,2869.94,1002.09,9068.28,40000,119633,0.0105702,5.4183,52216,3778.41,116857,3.33E-05,176394,576394,1887.35,433.718,4.45789,244.999,1927.76,427.111,4.03533,236.697,176394,1927.77,423.583,2.36839,231.306,1927.73,422.81,2.39618,230.471,100,172434
113562.35,50287.76,163850.11,14.4,20.1,513,3.41,1.71,,0.145771,0.0290329,3.15547,21.8931,3.06728,14330.3,35006.5,35807.088,529372.9,493300,36072.9,2.35561,0.134345,820.971,7459.81,40000,163747,0.0137196,2.97505,73893.5,1264.7,54371.6,2.35E-06,220508,620508,1133.71,562.34,4.80525,324.997,1161.69,553.424,4.84591,314.057,220508,1158.79,550.35,2.63313,308.455,1161.31,548.784,2.93577,306.939,100,279855
113562.35,15246.89,128809.25,16.9,24.4,579,4.01,2,,0.334183,0.0345902,5.82234,28.6171,3.19193,15074.3,33879.4,38727.024,580917.6,546308,34609.6,2.29803,0.194084,889.296,8068.13,40000,128706,0.0169228,5.56388,77068.3,1230.19,54144.3,5.97E-06,185467,585467,1351.94,693.937,4.03964,396.335,1385.6,683.087,4.13056,383.229,185467,1380.77,678.975,1.71923,376.457,1383.61,676.913,2.20015,374.612,100,271602
100840.96,0,100840.96,12,22.6,733,2.53,1.26,,0.229683,0.0468158,0.500395,39.3761,3.43272,16925.3,34497.8,41589.552,628159.5,591583,36576.5,2.39536,0.178444,956.484,8664.49,40000,100735,0.0231606,0.129885,80592.1,1075.69,53730.7,4.25E-06,157496,557496,1834.99,949.373,3.20537,524.931,1879.34,934.471,3.79278,507.634,157496,1870.5,929.887,0.929133,500.148,1872.63,926.424,1.92958,497.274,100,262126
113562.35,9553.24,123115.59,31.8,19.4,719,7.54,3.77,,0.168644,0.0998197,0.432835,35.9809,3.28551,31405.1,18737.9,71367.36,785337,739971,45366,2.76891,2765.07,1667.75,14868.2,40000,123010,0.0282179,0.083063,67368.7,3597.3,132247,4.28E-06,179771,579771,3907.23,1156.84,2.95732,627.146,3999.91,1137.39,3.76605,604.915,179771,3989.72,1132.74,0.799311,597.271,3992.79,1128.72,1.99264,593.939,100,297619
113562.35,51569.97,165132.32,35.7,24.1,657,8.47,4.23,,0.0221872,0.0859588,0.368431,25.7477,2.97698,32722.6,17489.7,74484,704266,659484,44782,2.78167,3213.17,1743.53,15517.5,40000,165028,0.0217508,0.125863,60959.3,3926.24,141216,1.00E-06,221789,621789,3354.29,891.961,3.66849,502.686,3439.99,876.101,4.30445,484.43,221789,3434.3,872.987,1.32194,478.123,3438.35,870.031,2.24004,475.682,100,280834
84050.76,0,84050.76,33.2,42.6,729,5.83,2.91,,0.458465,0.0752863,0.454761,39.0787,3.61317,21289.1,44374.1,50691.84,568141.3,538976,29165.3,2.65513,711.868,1171.5,10560.8,40000,83947.8,0.019628,0.0757624,81871.1,3301.02,115941,1.48E-05,140709,540709,2956.14,805.833,2.83911,433.939,3017.22,792.764,3.57558,419.739,140709,3011.91,787.76,0.945536,412.181,3011.45,785.119,1.86525,410.269,100,617761
113562.35,4121.69,117684.04,37.4,16.5,588,8.87,4.43,,0.345513,0.0944202,2.31894,30.9453,3.14552,27923.9,14520.4,67188.96,670495.3,632145,38350.3,2.67078,3810.73,1566.57,13997.7,40000,117582,0.0210965,2.01513,55375.8,4230.85,150342,1.13E-05,174343,574343,3688.56,866.04,3.11873,470.094,3769.77,851.473,3.69554,453.617,174343,3766.16,846.777,1.10077,446.21,3776.81,843.86,1.82478,443.751,100,229233
113562.35,26007.7,139570.06,30.7,40.3,623,7.28,3.64,,0.439751,0.0818214,0.32642,28.4699,3.4536,29519.7,34954.9,66022.56,737870.2,696949,40921.2,2.83488,1596.49,1538.41,13754.7,40000,139466,0.0214737,0.0575224,77767.3,3643.44,132633,1.16E-05,196227,596227,3203.32,881.353,3.53821,482.703,3277.42,866.608,3.88276,465.893,196227,3273.52,861.408,1.43603,458.113,3272.85,858.947,2.21746,456.16,100,557627
83962.7,0,83962.7,33.5,28.5,528,5.87,2.94,,0.879645,0.0448668,6.62434,29.2649,3.60272,12390.1,8178.4,36992.256,372694.3,353534,19160.3,2.10786,2710.48,848.677,7706.72,40000,83863,0.00903428,6.35007,48765,3536.9,106485,3.86E-05,140624,540624,1761.99,370.967,3.55905,216.272,1796.32,365.207,3.57801,209.64,140624,1795.13,362.172,1.88331,204.84,1794.67,361.371,2.04593,204.164,100,129120
113562.35,21743.19,135305.55,23.8,47,621,5.64,2.82,,0.756955,0.0677566,0.314552,29.3602,3.94568,26007.2,66716.5,57432,772231.4,731071,41160.4,2.82752,0.344187,1332.07,11965,40000,135201,0.02128,0.0430202,91403.1,2864.66,109578,1.71E-05,191962,591962,2661.29,873.506,3.74715,473.467,2717.62,859.649,3.85327,457.558,191962,2711.76,853.329,1.69446,448.958,2710.27,851.201,2.34319,447.279,100,713005
113562.35,10725.54,124287.89,14.7,20,461,3.49,1.74,,0.820758,0.0354839,0.309993,24.7347,3.68432,13880.4,16518.7,37145.76,490948.2,463793,27155.2,2.27955,1244.84,852.268,7738.7,40000,124185,0.0114119,0.0933739,64187.7,2415.83,84178.3,2.07E-05,180946,580946,1394.93,467.855,4.41968,266.699,1423.22,460.988,4.22009,258.18,180946,1419.99,457.365,2.48704,252.573,1419.35,456.476,2.622,251.711,100,257630
113562.35,63394.49,176956.85,31.3,48.8,565,7.42,3.71,,0.536934,0.0692572,0.324279,21.7535,4.07612,30858.6,53067.4,66281.28,728506.4,684198,44308.4,2.96315,533.457,1544.65,13808.6,40000,176853,0.0168658,0.129714,87595.7,3715.68,134677,1.40E-05,233614,633614,2707.25,692.9,4.311,384.021,2769.36,681.098,4.22349,370.514,233614,2769.81,676.119,2.30558,363.483,2770.29,674.631,2.58029,362.099,100,807722
113562.35,59375.14,172937.49,37.1,19.3,505,8.8,4.4,,0.110926,0.0605571,3.44464,20.2332,3.02216,24400.7,16045.2,59622.72,546457.4,508933,37524.4,2.61398,3466.35,1384.5,12421.4,40000,172837,0.0135003,3.26614,53545.1,4041.63,141914,3.26E-06,229598,629598,2356.29,554.268,4.2468,318.225,2413.42,544.544,4.52131,306.935,229598,2415.46,541.648,2.27014,301.516,2422.28,540.012,2.6045,300.009,100,240930
99650.35,0,99650.35,31.9,19.4,467,6.64,3.32,,1.0883,0.0449924,7.36982,26.4391,3.86952,13208.4,8681.91,38689.632,428829,406326,22503,2.15422,2809.4,888.419,8060.34,40000,99551.4,0.00954581,7.12625,49758.3,3667.38,111931,4.16E-05,156312,556312,1766.11,391.594,4.0962,222.577,1801.4,385.789,3.77267,215.411,156312,1800.19,382.551,2.15453,210.428,1799.7,381.832,2.20579,209.698,100,150723
113562.35,77900.62,191462.97,23.7,35.1,465,5.62,2.81,,0.0138369,0.0441819,0.193668,19.0018,3.40164,19755.2,39361.8,45920.688,532878.9,495826,37052.9,2.68693,1010.52,1058.53,9566.81,40000,191361,0.0123035,0.0480484,73933.9,3354.4,112767,1.00E-06,248122,648122,1726.61,505.081,5.09131,286.86,1769.17,496.331,5.2808,276.608,248122,1767.64,493.467,3.34426,271.528,1767.28,492.139,3.72327,270.37,100,535207
113562.35,30182.12,143744.47,36.5,42,510,8.66,4.33,,0.764794,0.0670718,4.63051,23.2868,3.82241,25500.4,43749.4,58647.36,640736,604427,36309,2.79813,1202.38,1361.14,12218.2,40000,143644,0.0151371,4.41511,80415.8,3930.57,139464,2.33E-05,200405,600405,2622.2,621.69,4.06296,340.132,2678.88,611.538,3.92771,328.311,200405,2680.77,606.757,2.07384,321.525,2682.87,605.486,2.2364,320.289,100,704799
113562.35,24988.51,138550.86,24.3,41.2,603,5.76,2.88,,0.505338,0.0647668,0.298193,28.108,3.55647,25096.6,49851.3,56402.4,698811.1,660100,38711.1,2.786,289.342,1307.46,11750.5,40000,138446,0.0196152,0.0401133,87845.6,3006.29,111808,1.18E-05,195207,595207,2539.19,805.072,3.80056,444.245,2596.67,791.942,4.0149,429.104,195207,2592,786.787,1.67461,421.437,2590.67,784.607,2.41378,419.766,100,670113
113562.35,6070.88,119633.24,20.9,27.7,705,4.96,2.48,,0.200017,0.0708057,0.377228,36.7067,3.35009,24177.4,26710.2,55970.4,727522.9,685855,41667.9,2.64686,1135.26,1297.15,11660.5,40000,119528,0.0259811,0.0325028,78869.7,2465.61,96433.4,4.09E-06,176289,576289,2774.11,1064.96,3.22028,584.559,2839.97,1047.62,3.94956,564.526,176289,2833.27,1043.04,0.92431,556.845,2832.23,1039.24,2.29928,553.965,100,356151
112748.84,0,112748.84,31.4,45.5,538,7.39,3.7,,1.14679,0.0791546,1.51102,29.5454,4.18572,25842.7,52787.4,58590.24,699679.7,664839,34840.7,2.83866,623.634,1359.77,12206.3,40000,112646,0.0181091,1.22567,87745.3,3851.32,137044,3.68E-05,169407,569407,3104.7,743.758,3.58038,392.769,3167,732.082,3.49178,379.406,169407,3165.55,725.872,1.64387,371.313,3166.18,724.366,1.87816,369.937,100,806943
113562.35,46367.75,159930.11,15.7,34.4,694,3.72,1.86,,0.0563323,0.0454576,1.89231,27.9947,3.20425,20936.8,47467.8,48497.76,693453.2,646223,47230.2,2.55525,0.1096,1119.48,10103.7,40000,159824,0.0216913,1.64197,83107.4,1286.14,61708.7,1.00E-06,216585,616585,1774.56,888.731,4.31363,506.649,1820.09,874.212,4.51274,489.105,216585,1812.03,870.695,1.64112,482.489,1818.3,867.652,2.3819,479.732,100,322880
112828.56,0,112828.56,25.6,23.8,666,6.03,3.02,,0.275064,0.0788664,0.389201,36.3118,3.33629,24707.9,21566.7,58471.2,701947.6,663375,38572.6,2.63336,2087.73,1356.92,12181.5,40000,112724,0.0244578,0.0427162,70277.7,3102.7,114803,6.67E-06,169485,569485,3090.17,1002.93,3.09859,546.296,3161.8,986.575,3.79597,527.588,169485,3155.41,981.733,0.940589,519.819,3154.66,978.313,2.13378,517.201,100,304251
113562.35,53775.11,167337.47,15.3,44.5,509,3.63,1.81,,0.810142,0.0340482,0.224406,22.573,4.67791,17017.5,62615.1,41103.6,618712.4,580146,38566.4,2.48762,0.0334889,945.063,8563.25,40000,167233,0.012395,0.047134,76882.1,1960.89,73638.6,1.55E-05,223994,623994,1340.51,508.652,5.85443,284.14,1366.5,501.019,5.28877,274.514,223994,1362.65,496.719,3.69816,268.38,1361.93,495.802,3.78768,267.418,100,439620
113562.35,65306.78,178869.13,16.1,22.8,618,3.82,1.91,,8.78E-06,0.041567,0.224843,24.2907,3.13947,20485.6,34020.5,48090.24,590082.4,550533,39549.4,2.55881,333.733,1109.83,10018.8,40000,178763,0.0168081,0.023612,78036,1900.61,75100.9,1.00E-06,235524,635524,1624.01,688.906,4.84725,404.319,1666.84,677.132,5.28048,390.352,235524,1663.89,674.675,2.31262,384.631,1662.68,672.325,3.33181,382.973,100,367214
113562.35,74834.05,188396.41,30.2,19.3,464,7.16,3.58,,0.0100882,0.0524575,0.664563,18.3583,3.0874,21845.5,19137.4,53040.48,514905.8,477776,37129.8,2.61355,3071.41,1227.32,11050.1,40000,188295,0.0121113,0.514139,54949,3992.64,134972,1.00E-06,245056,645056,2041.71,497.159,4.66287,284.746,2092.01,488.414,4.9429,274.542,245056,2093.83,485.838,2.86302,269.587,2098.3,484.452,3.1229,268.251,100,274048
113562.35,83375.62,196937.97,15.8,32.5,514,3.75,1.87,,8.01E-06,0.0366255,0.177831,20.5247,3.23358,17929.9,38619.2,41246.016,547877.5,509074,38803.5,2.62577,30.1613,948.409,8592.92,40000,196834,0.0139378,0.0250791,79594.1,2168.86,80011.2,1.00E-06,253595,653595,1432.64,571.613,5.38366,330.193,1468.69,561.756,5.77542,318.526,253595,1466.16,559.335,3.31703,313.316,1465.02,557.51,4.07516,311.977,100,477817
113562.35,11040.95,124603.31,17.3,30.5,477,4.1,2.05,,0.76664,0.0396719,0.332069,25.3262,3.63303,15012.2,15602.5,40265.136,498962.9,471579,27383.9,2.29012,1661.15,925.372,8388.57,40000,124500,0.0116356,0.107453,61238.8,2710.81,91650.6,2.06E-05,181261,581261,1557.2,477.266,4.38757,273.534,1590.51,470.028,4.18505,264.613,181261,1587.48,466.359,2.40842,258.92,1586.88,465.425,2.56139,258.027,100,228109
113562.35,55082.27,168644.62,29.2,22.1,572,6.92,3.46,,0.0562283,0.0648016,0.252095,22.6507,2.87573,25311.7,20178.4,60624.96,622069.7,582686,39383.7,2.64975,2693.83,1408.53,12630.2,40000,168541,0.0180546,0.0475842,60565.4,3589.23,129622,1.48E-06,225302,625302,2526.16,740.622,3.6185,434.937,2594.53,726.76,4.16513,419.187,225302,2592.29,724.76,1.60745,414.328,2592.07,722.186,2.41268,412.275,100,305631
113562.35,6313.61,119875.97,22.1,23,621,5.24,2.62,,0.309894,0.063035,0.337705,32.6656,3.23986,21468.6,23678.2,52149.12,643971.8,608511,35460.8,2.54313,1629.76,1206.12,10864.4,40000,119772,0.0206778,0.0332562,71023.2,2781.32,102339,7.13E-06,176533,576533,2469.91,848.145,3.46493,471.284,2527.69,834.349,3.98327,455.341,176533,2522.85,829.897,1.24066,447.981,2521.4,827.11,2.30901,445.956,100,305518
113562.35,46725.98,160288.34,34.4,17.8,470,8.16,4.08,,0.291019,0.052746,3.77502,20.442,3.18875,20445.2,15702.4,52152,511479.6,478703,32776.6,2.4965,3254.57,1206.19,10865,40000,160189,0.0117021,3.59733,52806.9,3936.01,133518,8.77E-06,216950,616950,2055.06,480.467,4.45193,275.526,2103.56,472.348,4.45928,265.858,216950,2106.42,469.219,2.54313,260.546,2109.84,468.084,2.707,259.425,100,222737
113562.35,22261.84,135824.2,24.9,46.1,662,5.9,2.95,,0.600425,0.0746469,0.323272,31.0118,3.80725,28241.7,56516.1,61270.08,802637.1,759161,43476.1,2.87984,21.3977,1424.02,12764.6,40000,135719,0.0236177,0.0345426,93149.8,2934.62,112009,1.34E-05,192480,592480,2929.67,969.232,3.56597,526.361,2993.67,953.634,3.8537,508.569,192480,2987.63,947.362,1.46231,499.814,2985.88,944.709,2.36728,497.802,100,724394
109983.55,0,109983.55,31.7,17.5,491,7.28,3.64,,0.775211,0.0585181,3.60989,27.4839,3.51924,17732.8,13501,48131.04,513166.2,486670,26496.2,2.34417,3182.63,1110.79,10027.3,40000,109883,0.0126039,3.35151,52128.8,3837.45,125673,2.74E-05,166644,566644,2290.15,517.601,3.8466,290.481,2339.38,509.324,3.77751,280.681,166644,2339.86,505.276,1.89033,274.577,2340.72,504.157,2.09116,273.563,100,174358
109284.8,0,109284.8,25,37.4,477,5.7,2.85,,0.0827164,0.0550322,0.283362,28.3136,3.28038,17888.1,60183.6,46577.904,998833,935560,63273,2.34246,0.0351185,1074.06,9703.73,40000,109183,0.0306706,0.0393524,84572.9,527.03,63670.7,1.00E-06,165944,565944,2147.03,1255.79,3.81569,807.259,2206.74,1234.49,5.60783,782.876,165944,2197.77,1231.45,1.53947,776.051,2201.29,1226.82,3.1681,772.049,100,326997
113562.35,49371.51,162933.87,11.9,22.5,681,2.82,1.41,,0.00101198,0.0417555,0.2827,27.7046,3.14197,19814.5,41183.2,46404.672,654767.1,611627,43140.1,2.50973,0.136241,1069.97,9667.64,40000,162827,0.0204926,0.0420014,80870.4,1121.12,55962.8,1.00E-06,219588,619588,1632.29,839.497,4.52098,484.064,1675.39,825.56,4.90835,467.322,219588,1670.43,822.615,1.77954,460.997,1670.22,819.706,2.82559,458.696,100,279391
110016.31,0,110016.31,12.9,43.9,743,2.96,1.48,,0.658128,0.0557204,0.588425,39.8711,4.06022,20008.8,44584.4,46975.2,833428.4,789226,44202.4,2.50978,0.0333007,1083.45,9786.5,40000,109910,0.0269608,0.212296,83891.9,1155.02,57952,1.11E-05,166671,566671,2189.44,1105.86,3.49985,593.883,2236.81,1089.18,3.61368,574.226,166671,2227.27,1081.62,1.21481,564.213,2228.81,1078.43,1.92177,561.364,100,291572
81709.93,0,81709.93,21.5,46.4,457,3.67,1.83,,2.56059,0.0277164,3.79434,26.5436,5.6369,10016.9,56759.7,28427.376,407682.7,385644,22038.7,2.16964,0.0185462,649.229,5922.37,40000,81608.9,0.00689454,3.56028,71599.8,2437.17,79189.4,0.000106191,138370,538370,1098.88,281.66,5.57317,145.961,1113.51,279.013,4.30282,141.47,138370,1109.59,276.245,2.76574,137.138,1108.66,275.782,2.64155,136.496,100,498746
79915.57,0,79915.57,29.3,19.2,733,4.89,2.44,,0.280478,0.0591954,0.436866,39.3317,3.33709,16268.8,15608.3,43623.024,467166,442364,24802,2.3056,1999.75,1004.34,9088.13,40000,79812.9,0.0165239,0.0591583,60373.2,2937.44,97229.3,9.00E-06,136574,536574,2322.18,678.44,2.85959,381.686,2372.81,667.146,3.73045,369.48,136574,2368.44,663.474,0.909909,362.989,2367.82,660.955,1.90654,361.279,100,196403
113562.35,82366.62,195928.97,20,44.4,460,4.74,2.37,,0.240268,0.038472,0.185011,19.043,4.44231,18906.2,77372,42949.392,583116.9,542942,40174.9,2.71154,0.0834332,988.473,8947.79,40000,195826,0.0117986,0.045762,81530.5,2781.38,97549.8,4.60E-06,252587,652587,1509.47,484.618,5.53456,270.741,1542.16,476.669,5.34348,261.346,252587,1539.46,472.933,3.93294,256.016,1538.88,471.944,4.08253,255.034,100,631606
113562.35,14416.37,127978.73,37.3,24.8,476,8.84,4.42,,0.616614,0.0250057,22.8947,24.5579,3.38983,10087.8,30122,34046.88,513133.5,483235,29898.5,1.78648,0.174076,779.885,7093.1,40000,127884,0.0151919,22.681,62740.5,2091.84,47855.2,1.14E-05,184645,584645,979.827,619.161,4.27209,303.057,1002.57,612.146,4.15217,293.796,184645,999.804,608.603,2.29245,287.759,1000.23,607.675,2.44974,286.629,100,240113
