WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,21860.16,135422.52,38.1,44.4,728,9.03,4.52,,0.443645,0.115951,0.425413,33.3487,3.66583,38877.5,28948.4,83553.6,911022.8,860540,50482.8,2.9584,2267.86,1965.49,17407,40000,135316,0.0288903,0.0976224,75057.3,4052.9,146052,1.23E-05,192077,592077,4541.26,1185.69,3.08156,638,4643.49,1165.55,3.65721,615.378,192077,4635.92,1159.16,1.03312,606.394,4638.02,1155.61,1.99482,603.411,100,517613
109838.32,0,109838.32,31.3,19.8,484,7.18,3.59,,0.832142,0.0560749,3.82174,27.1855,3.59192,17085.3,13376,46843.632,503930.5,477864,26066.5,2.31622,3095.55,1080.34,9759.09,40000,109738,0.0120835,3.56738,52121.7,3801.36,122854,2.95E-05,166499,566499,2195.27,496.169,3.93533,279.119,2242.23,488.314,3.79658,269.729,166499,2242.48,484.367,1.96775,263.785,2242.99,483.34,2.12866,262.827,100,170927
113562.35,73012.44,186574.79,33.2,28.5,590,7.87,3.94,,7.02E-06,0.0699517,0.320983,21.5818,3.01465,29688,18332.3,68444.64,622598.1,580631,41967.1,2.74541,3140.61,1596.93,14259.3,40000,186471,0.0173331,0.127826,59072.1,3855.53,138804,1.00E-06,243232,643232,2725.95,710.846,4.12779,408.568,2796.94,698.123,4.67463,393.911,243232,2795.08,695.53,1.89056,388.257,2798.07,693.323,2.58123,386.424,100,281598
113562.35,37656.12,151218.47,30.8,18.6,621,7.3,3.65,,0.135193,0.0761318,0.314108,26.521,2.99598,28016.9,18940.8,65363.52,663563.8,623505,40058.8,2.70468,2865.54,1522.51,13617.4,40000,151114,0.0202295,0.0665398,62726.2,3650.43,132435,3.46E-06,207875,607875,2974.16,829.652,3.64288,465.549,3048.48,815.325,4.17705,449.029,207875,3044.59,811.818,1.37938,442.512,3045.27,809.179,2.27505,440.424,100,285167
113562.35,64880.07,178442.42,12.4,39.1,699,2.94,1.47,,0.0911331,0.0431258,0.256187,26.702,3.53952,21467.1,43646.3,49102.56,732121.2,684328,47793.2,2.56661,0.0461411,1133.8,10229.7,40000,178335,0.0208069,0.0303857,81092.3,1127.67,57125.3,1.30E-06,235096,635096,1688.49,852.957,4.86281,489.121,1730.86,838.838,5.01026,472.129,235096,1726.12,835.035,2.16323,465.23,1725.03,832.274,3.17453,463.085,100,289120
113562.35,86198.44,199760.79,37.3,44.4,468,8.84,4.42,,0.17295,0.0500249,4.74054,17.8451,4.24086,25325.6,55182.5,56490.72,570416.3,529860,40556.3,2.86682,428.044,1309.57,11768.9,40000,199661,0.0115269,4.59756,85343.6,3745.03,133128,4.75E-06,256422,656422,1950,473.545,4.87753,269.582,1994.57,465.452,4.77545,260.233,256422,1997.75,462.029,3.25023,255.134,2001,461.077,3.2446,254.045,100,824435
113562.35,12006.49,125568.84,37,21.6,647,8.77,4.39,,0.228578,0.103631,0.606412,31.9016,3.12489,31884.5,15280.4,74011.68,733580.1,690677,42903.1,2.75384,3680.54,1732.02,15419.1,40000,125465,0.0243383,0.29254,58042.3,4181.24,149730,6.94E-06,182226,582226,4051.16,998.631,3.04405,542.548,4144.53,981.506,3.74401,523.128,182226,4136.72,976.987,0.954566,515.728,4145.23,973.533,1.87111,512.81,100,249019
113562.35,75784.46,189346.81,21.9,43.5,499,5.19,2.6,,0.257891,0.0426882,0.204052,19.9367,4.09783,21729.7,74037.5,49246.08,584372.4,545429,38943.4,2.74169,0.169463,1137.21,10259.6,40000,189243,0.0125001,0.0473198,83955.7,2842.78,103873,5.68E-06,246004,646004,1671.77,513.253,5.09572,292.689,1710.52,504.73,4.96408,282.639,246004,1708.13,501.096,3.32671,277.157,1707.53,500.004,3.55181,276.139,100,680211
113562.35,72247.12,185809.48,14.3,43.3,635,3.39,1.7,,0.206801,0.0372441,1.08701,24.0381,3.88288,19540.8,51993.3,45849.456,710263.5,661603,48660.5,2.50051,0.0305712,1056.85,9551.97,40000,185705,0.0171968,0.889746,77486.6,1241.24,57201.6,3.01E-06,242466,642466,1455.54,705.705,5.57471,403.729,1490.74,694.162,5.24946,389.517,242466,1486.8,689.8,3.02802,382.674,1489.76,687.872,3.30309,380.706,100,298802
113562.35,79347.02,192909.37,20.7,32.7,631,4.91,2.45,,5.10E-06,0.0361095,4.25536,22.8511,3.19149,19480.3,50367.9,45907.344,603311.4,558413,44898.4,2.51095,0.149987,1058.22,9564.03,40000,192806,0.0170343,4.0664,79668.9,1361.18,60634.7,1.00E-06,249567,649567,1406.85,697.694,5.0531,409.628,1444.33,686.101,5.25678,395.538,249567,1439.36,683.645,2.48701,390.007,1444.38,681.371,3.04887,387.93,100,320026
104020.04,0,104020.04,14.2,18.4,722,3.08,1.54,,0.229011,0.0475302,2.19045,38.7161,3.41895,17232.1,37669.3,42328.704,644626.9,606025,38601.9,2.40085,0.198678,973.866,8818.48,40000,103915,0.0234167,1.82528,81467.7,1155.1,55306,4.14E-06,160676,560676,1860.17,959.96,3.2934,530.271,1905.37,944.899,3.75793,512.609,160676,1894.98,940.211,0.969339,505.073,1901.21,936.668,1.85056,501.988,100,273172
113562.35,78949.59,192511.95,17.9,35.9,687,4.24,2.12,,4.76E-06,0.0502759,0.234825,24.698,3.3551,25357.3,46845.8,55788.96,683356.1,637561,45795.1,2.74623,0.977482,1292.81,11622.7,40000,192405,0.0203381,0.0263894,86356,1946.07,81932.4,1.00E-06,249166,649166,1964.9,833.19,4.60641,483.23,2015.84,818.978,5.14756,466.523,249166,2012.12,816.296,1.99078,460.433,2011.04,813.525,3.15754,458.441,100,486490
113562.35,73770.62,187332.97,15.9,24.9,526,3.77,1.89,,9.92E-06,0.0310056,2.91964,20.7056,3.07988,15640.3,41780.5,37436.88,546953.5,506243,40710.5,2.46394,0.118563,859.08,7799.35,40000,187230,0.0143596,2.75745,75729.7,1381.71,58601.1,1.00E-06,243991,643991,1209.41,588.474,5.22109,340.862,1240.12,578.753,5.40862,329.01,243991,1236.51,576.208,3.00391,323.726,1240.22,574.382,3.39885,321.983,100,311627
113562.35,13800.51,127362.86,20.6,19.8,713,4.88,2.44,,0.154827,0.0691168,0.360548,35.0866,3.28446,24697.3,27612.5,56628.48,730196.9,687407,42789.9,2.66697,1018.85,1312.87,11797.6,40000,127257,0.0258165,0.0330914,79986.5,2396.47,94830.5,3.05E-06,184018,584018,2706.59,1058.06,3.33467,584.514,2772.08,1040.69,4.04712,564.359,184018,2765.5,1036.42,0.969207,556.923,2764.67,1032.66,2.33796,554.05,100,367717
113562.35,3010.91,116573.26,30.1,42.3,579,7.14,3.57,,0.774649,0.0828149,0.416076,30.9879,3.78117,26966.6,42098.5,61226.88,719637.7,683391,36246.7,2.81367,1188.38,1422.99,12755.6,40000,116470,0.0204,0.117635,81936.3,3737.79,134256,2.29E-05,173231,573231,3247.55,837.627,3.39543,448.278,3316.64,824.158,3.59471,432.995,173231,3312.99,818.014,1.45192,424.633,3312.59,816,1.97613,422.973,100,660430
76716.54,0,76716.54,13.4,38.5,651,2.15,1.07,,0.742425,0.0298102,0.390719,35.4981,3.666,11554.4,34565.8,32044.656,408007.6,387723,20284.6,2.14576,0.0424313,733.243,6675.97,40000,76612.4,0.0121204,0.0612193,69636.4,1340.43,55537.2,2.19E-05,133373,533373,1178.1,497.399,3.0988,288.256,1197.46,490.007,3.75205,280.322,133373,1193.43,486.145,1.57217,274.214,1192.41,484.815,2.10123,273.37,100,302291
113562.35,38391.77,151954.13,25.6,31.5,606,6.07,3.04,,0.144564,0.0623533,0.277477,26.1648,3.0288,24225,22163,57417.12,626385.6,588403,37982.6,2.62853,2121.56,1331.71,11961.9,40000,151850,0.0185769,0.040179,66964,3148.74,115096,3.34E-06,208611,608611,2437.08,761.826,3.89914,432.124,2498.36,748.874,4.34353,417.048,208611,2494.88,745.498,1.59484,410.678,2494.13,743.078,2.50406,408.853,100,305376
113562.35,74467.42,188029.78,31.6,38.9,566,7.49,3.75,,0.0922085,0.065701,0.284509,20.9488,3.40161,29419.7,33836.6,65788.32,642583.5,600127,42456.5,2.83614,1831.98,1532.76,13705.9,40000,187926,0.0162183,0.100941,72606.3,3757,135204,2.35E-06,244687,644687,2562.51,665.751,4.31521,379.538,2626.87,653.945,4.60366,366.011,244687,2626.67,650.565,2.24067,360.051,2628.04,648.73,2.74783,358.473,100,534117
96795.87,0,96795.87,21.4,18.7,740,4.33,2.16,,0.223782,0.0619616,0.410847,40.0877,3.42774,19397.5,25997.2,47613.216,612229.1,578071,34158.1,2.48086,1018.89,1098.54,9919.42,40000,96691.4,0.0227403,0.0318362,74871.6,2293.66,86140,5.08E-06,153452,553452,2430.13,932.609,3.02002,512.776,2485.77,917.479,3.86534,495.692,153452,2479.73,913.153,0.844721,488.351,2478.47,909.61,2.19004,485.781,100,305309
113562.35,12987.07,126549.43,13.1,34,510,3.11,1.55,,0.774443,0.0270472,3.79588,26.2584,3.7314,12905.2,38665,34329.6,539376,509287,30089,2.20383,0.0462569,786.478,7152,40000,126447,0.0132779,3.56457,72313.8,1037.95,48524.2,1.54E-05,183208,583208,1061.46,544.196,4.46595,309.524,1084.89,536.441,4.13054,299.741,183208,1081.73,532.186,2.29276,293.392,1081.89,531.115,2.40588,292.295,100,235705
113562.35,7081.74,120644.09,35.9,28.7,488,8.51,4.26,,0.644005,0.0624706,5.986,25.9309,3.35231,19743.1,13897.8,52000.8,541979,512989,28990,2.43268,3438.95,1202.59,10833.5,40000,120545,0.0135726,5.74265,52646.2,3990.8,135552,2.18E-05,177306,577306,2441.73,557.333,3.82133,311.124,2495.32,548.28,3.84093,300.482,177306,2496.79,544.176,1.86344,294.204,2498.82,542.903,2.11102,293.06,100,196849
86952.56,0,86952.56,37.6,41.8,459,6.83,3.41,,1.64267,0.0358422,12.4781,26.1125,4.56557,11464,87080.5,32637.984,389263.5,368227,21036.5,2.22758,0.0581203,747.053,6799.58,40000,86855.3,0.00782731,12.2407,77270.8,3331.51,97029.7,6.89E-05,143616,543616,1413.79,320.563,4.48185,177.164,1437.72,316.478,3.78926,171.705,143616,1434.63,313.634,2.30149,167.33,1433.69,313.092,2.26047,166.702,100,633960
113562.35,15772.06,129334.42,36.3,22.8,625,8.61,4.3,,0.23828,0.0970635,0.623644,30.1257,3.07317,30634,15400.6,71663.52,704900.9,663403,41497.9,2.73329,3662.1,1674.95,14929.9,40000,129231,0.0226068,0.329224,57413.6,4157.67,148818,7.24E-06,185992,585992,3792.35,927.679,3.17016,507.04,3880.11,911.761,3.80224,488.952,185992,3874.48,907.417,1.06424,481.743,3882.54,904.272,1.90278,479.093,100,247012
113562.35,57807.38,171369.73,20,21.2,721,4.74,2.37,,4.25E-06,0.0474328,4.01451,27.3062,3.13164,22474.8,44608.1,51180.96,699560,650148,49412,2.60728,0.245026,1183.11,10662.7,40000,171265,0.0226472,3.7715,84986.5,1355.78,64807.2,1.00E-06,228026,628026,1850.23,927.341,4.33294,532.179,1898.93,912.061,4.65362,513.688,228026,1889.87,909.134,1.58743,507.45,1897.31,905.887,2.42508,504.541,100,344290
113562.35,2833.48,116395.83,15,45.6,561,3.56,1.78,,1.47455,0.0431666,0.347993,30.7149,4.74431,16799.7,60864.7,41841.216,696698.8,661378,35320.8,2.4159,0.030269,962.401,8716.92,40000,116292,0.0166747,0.0686339,79641.2,1846.65,71391.7,3.08E-05,173053,573053,1705.14,684.209,4.47851,368.258,1733.84,674.464,4.03789,356.32,173053,1727.77,668.291,2.19988,348.137,1726.66,666.988,2.38243,346.891,100,415166
113562.35,69019.1,182581.45,29.4,25.8,580,6.97,3.49,,9.68E-06,0.0620523,0.253398,21.8914,3.01516,26702.9,20212.2,62304.48,598786.8,559209,39577.8,2.69278,2677.39,1448.86,12980.1,40000,182477,0.0165131,0.0614889,61747.9,3542.79,127939,1.00E-06,239238,639238,2420.06,677.163,4.25686,390.694,2483.63,665.194,4.7482,376.835,239238,2481.67,662.589,2.02168,371.219,2482.09,660.524,2.74547,369.578,100,293486
113562.35,38053.87,151616.22,28.3,34.8,676,6.71,3.36,,0.139263,0.07722,0.31312,28.6106,3.16297,29383.9,26518.4,66088.32,726696.3,682963,43733.3,2.78014,1884.73,1540,13768.4,40000,151511,0.0230744,0.0467127,73654.4,3272.94,121905,3.17E-06,208272,608272,3019.31,946.051,3.5921,528.016,3094.23,929.927,4.16236,509.402,208272,3088.96,926.048,1.25523,502.452,3088.8,922.976,2.33702,500.06,100,405551
113562.35,1603.38,115165.74,27.2,20.2,609,6.45,3.22,,0.349143,0.0757057,0.365948,32.9907,3.2476,23691.9,19252.2,57455.52,654942,619856,35086,2.59174,2560.87,1332.63,11969.9,40000,115062,0.0210967,0.0515661,64464.2,3401.85,122614,9.35E-06,171823,571823,2965.45,865.516,3.26036,474.792,3033.85,851.326,3.80623,458.559,171823,3029.01,846.603,1.14807,451.044,3028.23,843.868,2.10367,448.971,100,270663
113562.35,80808.62,194370.98,15.2,24.9,675,3.6,1.8,,3.33E-06,0.0404067,1.29668,24.026,3.22356,21460.3,44317.8,49036.32,643025.3,595411,47614.3,2.58601,0.207744,1132.23,10215.9,40000,194265,0.0189091,1.09597,81192.6,1312.75,61947.8,1.00E-06,251026,651026,1574.68,774.319,5.15789,452.209,1617.04,761.353,5.34725,436.337,251026,1610.72,758.966,2.38935,430.685,1616.27,756.365,3.06755,428.334,100,328625
113562.35,88272.39,201834.74,19.7,28.8,638,4.67,2.34,,3.57E-06,0.0472726,0.215181,22.3928,3.22274,24118.2,30963.3,54874.56,610321.7,568218,42103.7,2.66972,792.813,1271,11432.2,40000,201729,0.0174943,0.0293738,76281.5,2296.79,89157.9,1.00E-06,258490,658490,1844.79,716.667,4.62229,423.448,1894.55,704.259,5.22467,408.918,258490,1891.75,702.094,2.17431,403.395,1890.91,699.773,3.16733,401.731,100,380235
113562.35,74210.66,187773.01,21.2,45.4,522,5.03,2.51,,0.389948,0.043081,0.20941,20.6752,4.25185,22137.8,73414.6,50218.08,620599.6,580274,40325.6,2.72417,0.101175,1160.25,10462.1,40000,187668,0.0132662,0.0447023,83591,2665,99486.1,8.38E-06,244429,644429,1688.81,544.609,5.12813,308.736,1726.95,535.771,4.91074,298.24,244429,1723.96,531.766,3.26485,292.38,1723.24,530.65,3.49193,291.345,100,644626
113562.35,77418.56,190980.92,22.2,21.6,587,5.26,2.63,,7.00E-06,0.0476978,0.214473,22.0186,3.10224,22961.6,26397.9,53735.04,574277,535167,39110,2.62468,1451.02,1243.85,11194.8,40000,190876,0.0155729,0.0324896,69657.9,2727.85,100823,1.00E-06,247637,647637,1861.47,638.342,4.77041,373.746,1911.07,627.273,5.19558,360.734,247637,1908.69,624.918,2.45138,355.324,1907.91,622.916,3.25711,353.836,100,337676
113562.35,16832.37,130394.72,22.9,22.7,490,5.43,2.72,,0.630923,0.0461699,0.353898,24.9347,3.48915,16709.6,16850,44773.296,510535.2,482168,28367.2,2.32109,2261.97,1031.45,9327.77,40000,130293,0.0118632,0.131325,57335.6,3242.65,104651,1.80E-05,187054,587054,1807.86,486.939,4.42998,279.661,1849.27,479.162,4.23606,270.16,187054,1847.19,475.533,2.3883,264.429,1846.8,474.53,2.56692,263.48,100,203247
113562.35,70485.63,184047.99,22.1,34.5,634,5.24,2.62,,9.92E-05,0.0537516,0.234916,23.764,3.2047,25257.3,34687.9,56937.12,639241.5,596987,42254.5,2.72678,815.98,1320.24,11861.9,40000,183943,0.0184081,0.0313811,79060.8,2616.31,99971.4,1.00E-06,240704,640704,2099.47,754.511,4.4522,436.259,2154.23,741.504,4.94567,421.065,240704,2150.95,738.763,2.01105,415.127,2150.07,736.323,2.99438,413.331,100,461403
82805.09,0,82805.09,17.9,35.3,514,3.09,1.55,,1.27468,0.0175706,9.21764,28.6472,4.13513,8273.4,33134.5,25164.048,371597.7,351749,19848.7,1.91271,0.0251958,573.711,5242.51,40000,82704,0.00901697,8.959,63126,894.47,38963.2,3.86E-05,139465,539465,694.877,368.992,3.88943,211.276,707.015,364.512,3.57203,205.583,139465,703.404,361.368,2.05079,200.84,702.824,360.679,2.10401,200.156,100,174171
96998.41,0,96998.41,31.3,47.9,687,6.34,3.17,,0.721633,0.0846264,0.433017,37.0561,3.91638,25655.6,54342.1,57468,703545.1,668624,34921.1,2.83284,282.379,1332.93,11972.5,40000,96894.6,0.0225613,0.0737102,90502.6,3388.19,123305,2.13E-05,153656,553656,3325.22,926.175,3.00047,489.119,3392.22,911.529,3.49461,472.949,153656,3386.16,904.988,1.13449,464.124,3385.06,902.45,1.91721,462.186,100,764846
113562.35,18216.39,131778.75,15.9,17.7,513,3.77,1.89,,0.539239,0.0393654,0.276362,25.8095,3.33325,15934.5,19269.7,41377.344,524281,495106,29175,2.34621,1174.37,951.496,8620.28,40000,131674,0.0132245,0.0489336,66725.1,2373.52,84586.8,1.25E-05,188435,588435,1544.27,542.56,4.23208,313.327,1578.93,534.037,4.28402,303.11,188435,1575.5,530.27,2.2407,297.024,1574.62,528.98,2.64252,295.995,100,272574
113562.35,37385.45,150947.8,14.2,43.3,506,3.37,1.68,,1.14326,0.0331716,0.255543,23.6222,4.79231,16059.9,56905.8,39864.912,609218,573011,36207,2.41736,0.0309981,915.979,8305.19,40000,150844,0.0123544,0.0607451,76171.3,1844.72,70252.3,2.34E-05,207605,607605,1307.86,506.606,5.49222,282.587,1331.56,499.356,4.87339,273.305,207605,1327.57,495.029,3.2353,267.104,1326.86,494.174,3.27641,266.167,100,412550
82272.5,0,82272.5,36.5,47,654,6.27,3.14,,0.705044,0.0728097,0.928138,35.1738,3.70724,20726.6,58907.1,49345.92,526134.1,500051,26083.1,2.69667,228.691,1139.58,10280.4,40000,82170.5,0.0159285,0.585672,87088.9,3647.49,125169,2.71E-05,138932,538932,2857.67,654.496,3.01772,352.168,2913.48,643.919,3.46694,340.714,138932,2911.06,638.93,1.24133,333.56,2912.39,637.14,1.75833,332.21,100,800743
113562.35,41420.42,154982.77,21,44.9,719,4.98,2.49,,0.37365,0.0665798,0.294059,30.2049,3.70168,27982.9,57594.6,60471.84,827136,778923,48213,2.83228,0.236048,1404.86,12598.3,40000,154876,0.0248935,0.0219587,91105.8,2300.43,94429.3,6.87E-06,211637,611637,2611.66,1021.05,3.8148,565.164,2671.13,1004.41,4.18471,545.956,211637,2665.31,998.895,1.49177,537.615,2663.19,995.741,2.74255,535.362,100,583724
113562.35,89208.06,202770.42,25.1,16.8,666,5.95,2.98,,2.96E-06,0.0590218,0.238385,22.8298,3.18965,28509.6,26035.9,63619.68,658853,614056,44797,2.76241,1579.92,1480.5,13254.1,40000,202665,0.0193721,0.0428483,72805.9,2864.37,108914,1.00E-06,259426,659426,2302.17,793.519,4.50724,462.48,2364.43,779.621,5.1006,446.179,259426,2360.93,777.419,1.97507,440.558,2360.87,774.883,2.97587,438.641,100,368476
113562.35,67024.82,180587.17,36.5,47.9,633,8.66,4.33,,0.373148,0.0858402,0.388591,23.2448,3.79423,36660.3,38354.8,78129.12,806710.3,756707,50003.3,2.98847,1573.62,1832.47,16276.9,40000,180482,0.0205135,0.17281,79334.2,3999.26,144136,9.85E-06,237243,637243,3351.46,842.62,3.97886,468.779,3430.39,827.822,4.16113,452.053,237243,3430.65,822.744,1.86755,444.571,3433.61,820.538,2.37392,442.615,100,657634
113562.35,42824.77,156387.12,11.8,29.7,506,2.8,1.4,,0.238423,0.0282665,1.96182,22.341,3.11784,13987.6,32322.4,35106.768,523492.9,489232,34260.9,2.34349,0.134201,804.614,7313.91,40000,156283,0.0134095,1.77553,73512.9,1185.57,53550.8,4.01E-06,213044,613044,1104.75,549.616,4.71356,317.059,1131.42,541.088,4.69209,306.546,213044,1128.78,537.8,2.57421,300.825,1130.66,536.378,2.83116,299.437,100,274528
100882.86,0,100882.86,11.8,47,714,2.49,1.24,,0.914199,0.0464874,0.420843,38.6623,4.22774,16874.5,39092.8,41450.016,754863.9,718014,36849.9,2.38722,0.0208699,953.204,8635.42,40000,100777,0.0225518,0.059989,78937.8,1033,52185.2,1.66E-05,157538,557538,1831.59,925.696,3.59814,495.949,1868.54,911.928,3.63722,479.79,157538,1860.83,904.466,1.44052,470.063,1859.49,902.074,2.09952,468.125,100,254465
104684.26,0,104684.26,30.8,17.2,599,6.73,3.37,,0.393327,0.075226,0.409806,32.689,3.2251,21875.3,16317.3,55012.32,585581.7,554922,30659.7,2.52054,3037.18,1274.28,11460.9,40000,104582,0.0184267,0.0950077,58133.6,3691.04,128886,1.24E-05,161343,561343,2946.06,756.382,3.18636,415.613,3012.17,743.869,3.72273,401.509,161343,3008.75,739.403,1.17313,394.387,3009.04,737.069,1.94513,392.611,100,224265
113562.35,71086.33,184648.69,11.1,36.7,632,2.63,1.32,,0.0181686,0.0350783,0.221642,24.5642,3.47193,18748,42299.5,44300.832,641087,597862,43225,2.47223,0.0447576,1020.31,9229.34,40000,184542,0.0170649,0.024563,76728.1,1045.38,52244.2,1.00E-06,241303,641303,1372.6,699.756,5.30823,408.084,1407.91,688.017,5.4786,393.924,241303,1404.34,684.892,2.74944,387.78,1403.13,682.595,3.65911,386.066,100,257552
113562.35,2391.13,115953.49,38.3,47.7,638,9.08,4.54,,0.845929,0.11187,1.71072,33.7469,4.00919,34397.2,36865,75224.64,856897.1,812909,43988.1,2.94085,1842.5,1761.57,15671.8,40000,115849,0.0253435,1.37518,79165.8,4214.96,150455,2.70E-05,172610,572610,4382.41,1040.92,3.08003,546.787,4471.04,1023.97,3.42241,527.941,172610,4468.74,1016.45,1.21166,518.278,4474.79,1013.74,1.76992,515.933,100,648674
113562.35,71142.35,184704.7,13.7,40,606,3.25,1.62,,0.12354,0.0342697,1.07651,23.3535,3.67787,18398.3,50377.2,43754.64,650070.3,604649,45421.3,2.46703,0.0353693,1007.44,9115.55,40000,184599,0.0158595,0.887197,76295.2,1223.66,55932.7,1.85E-06,241360,641360,1338.16,650.657,5.54882,375.926,1371.42,639.974,5.32714,362.76,241360,1367.83,636.208,3.08481,356.476,1370.79,634.382,3.3697,354.631,100,289867
104289.31,0,104289.31,38.8,48.9,750,8.45,4.22,,0.676738,0.121685,0.51033,40.1091,4.0573,35111.6,35324.2,76014.72,880058.4,835230,44828.4,2.94759,1747.06,1780.84,15836.4,40000,104184,0.029594,0.111325,80287.2,4006.73,144133,2.09E-05,160945,560945,4775.5,1214.75,2.74629,632.979,4873.67,1195,3.40072,611.236,160945,4866.02,1187.3,0.90657,601.232,4867.41,1183.76,1.84055,598.318,100,614881
113562.35,25484.69,139047.04,11.4,33.3,723,2.7,1.35,,0.13983,0.0479462,0.327495,33.1996,3.30515,20213.8,38994.3,47213.28,721181.2,677165,44016.2,2.51242,0.0921487,1089.08,9836.1,40000,138940,0.0242747,0.0286611,83064.8,1017.7,54466.6,2.15E-06,195701,595701,1878.29,994.705,3.91219,559.399,1924.97,978.59,4.38825,540.234,195701,1918.99,974.541,1.27893,532.905,1917.85,970.987,2.60846,530.2,100,262634
95846.21,0,95846.21,17.9,16.1,719,3.58,1.79,,0.25492,0.052878,0.39198,39.1659,3.39488,17403.7,25183.9,43542.48,577094.6,545277,31817.6,2.40994,599.613,1002.44,9071.35,40000,95741.6,0.0209463,0.0254352,76028.3,1931.47,74426.6,5.64E-06,152503,552503,2075.31,859.122,3.09672,477.509,2122.13,845.317,3.93446,461.968,152503,2116.91,841.114,0.932807,454.73,2115.12,837.854,2.28371,452.506,100,303454
113562.35,74039.79,187602.15,21.2,49.4,674,5.03,2.51,,0.334351,0.0572001,0.233886,24.8672,4.05657,27829.2,61795.5,60033.6,805007.9,754949,50058.9,2.83362,0.115382,1394.35,12507,40000,187496,0.0206376,0.0223519,88302.4,2334.97,94534.1,5.94E-06,244257,644257,2242.85,847.029,4.52735,477.051,2294.57,832.965,4.61234,460.746,244257,2289.71,827.873,2.26473,453.127,2288.01,825.502,3.18052,451.408,100,590845
113562.35,25549.85,139112.21,32.3,39.3,669,7.66,3.83,,0.342677,0.0909449,0.347605,30.3607,3.39829,31982.1,29937.4,70953.6,781211,737202,44009,2.85308,1977.3,1657.71,14782,40000,139007,0.02427,0.0575498,75169.9,3695.37,134927,8.88E-06,195768,595768,3559.82,995.767,3.35008,544.106,3643.18,978.969,3.85422,524.998,195768,3637.98,973.807,1.202,517.087,3637.79,970.801,2.16421,514.692,100,491743
113562.35,36527.23,150089.59,12,19.7,655,2.85,1.42,,0.0929407,0.0407636,0.369166,28.2973,3.11971,18556,40890.7,44396.4,637701.6,596294,41407.6,2.46252,0.180361,1022.56,9249.25,40000,149984,0.0196913,0.117804,80212.6,1193.92,56657.6,1.47E-06,206745,606745,1592.98,806.977,4.36713,462.654,1634.96,793.753,4.57232,446.664,206745,1628.91,790.369,1.71598,440.179,1630.54,787.651,2.50056,437.836,100,286835
113562.35,66977.05,180539.4,25.4,34.9,661,6.02,3.01,,9.74E-06,0.0632905,0.256843,24.6367,3.17929,28232.9,30826.6,62922.72,680739.9,636595,44144.9,2.78064,1303.1,1463.73,13108.9,40000,180434,0.0203285,0.0389478,77001.3,2942.85,111330,1.00E-06,237195,637195,2471.69,833.164,4.15917,477.229,2535.99,818.75,4.71886,460.482,237195,2532.07,815.822,1.70919,454.308,2531.62,813.14,2.73674,452.279,100,446439
84708.37,0,84708.37,16.7,42,741,2.95,1.48,,0.546292,0.0459074,0.403289,40.1843,3.73427,15320.9,48404.9,39121.248,558857.3,530690,28167.3,2.34024,0.0476922,898.537,8150.26,40000,84603.8,0.0190943,0.0272286,77159.2,1551.08,63323.5,1.29E-05,141365,541365,1809.48,783.504,3.02398,431.512,1843.77,771.55,3.81059,418.367,141365,1838.21,766.35,1.11573,410.465,1836.3,763.774,2.22724,408.839,100,351319
113562.35,82239.89,195802.24,36.4,44.6,492,8.63,4.32,,0.254587,0.0551847,3.82025,18.5192,4.08086,26940.9,50960.7,59702.88,604574.4,562810,41764.4,2.88471,681.862,1386.43,12438.1,40000,195701,0.0127185,3.6666,83631.9,3798.57,135657,7.00E-06,252462,652462,2151.2,522.523,4.73869,295.514,2200.39,513.576,4.65306,285.205,252462,2203.69,509.854,2.97572,279.674,2207.39,508.741,3.03475,278.482,100,789307
113562.35,75616.65,189179.01,13.6,40.9,610,3.22,1.61,,0.105514,0.0342472,0.998016,23.2062,3.76939,18603.7,50222.1,44148.72,657094,610733,46361,2.46894,0.0327441,1016.73,9197.65,40000,189074,0.0158171,0.81193,76048.1,1208.93,55399.1,1.56E-06,245835,645835,1337.5,648.945,5.6865,374.891,1370.53,638.279,5.43602,361.734,245835,1366.99,634.49,3.22856,355.467,1369.89,632.684,3.49401,353.623,100,286169
113562.35,55237.64,168799.99,35.8,21.9,646,8.49,4.24,,0.00928035,0.085747,0.387118,24.8828,2.94811,33124,17303.7,75232.8,696580.9,651722,44858.9,2.79321,3316.47,1761.77,15673.5,40000,168695,0.0212936,0.153037,60075.2,3977.97,143762,1.00E-06,225456,625456,3345.3,873.212,3.66188,492.97,3430.36,857.668,4.32821,475.135,225456,3425.02,854.628,1.35668,468.905,3429.88,851.746,2.2376,466.515,100,279885
78733.1,0,78733.1,24.9,44,630,4.09,2.05,,0.866022,0.0445993,0.522846,34.2349,3.81354,14322.3,68528.7,37855.344,434344.3,412897,21447.3,2.34966,0.0718213,868.877,7886.53,40000,78630.6,0.0120059,0.199221,77906.2,2631.43,87625.4,3.10E-05,135392,535392,1756.42,493.073,3.27153,278.927,1788.65,485.51,3.55749,270.557,135392,1784.73,481.424,1.60823,264.499,1783.97,480.236,1.94914,263.607,100,555232
88330.81,0,88330.81,38.2,37.5,620,7.05,3.52,,0.524809,0.0733502,2.42618,33.4906,3.38517,20142.2,30241.2,50799.84,510084.9,483742,26342.9,2.54295,2098.23,1174.06,10583.3,40000,88229.6,0.015508,2.10014,66863.6,3869.78,130954,2.03E-05,144991,544991,2872.21,637.204,3.06365,349.125,2931.21,626.64,3.57273,337.567,144991,2930.14,622.249,1.20832,330.797,2934.01,620.321,1.77085,329.326,100,447141
113562.35,62210.97,175773.32,28.3,33.6,544,6.71,3.36,,0.0860725,0.0576253,0.249696,21.5594,3.14186,24726.4,25932,58197.6,579503.6,541901,37602.6,2.67619,2232.22,1350.37,12124.5,40000,175670,0.0148601,0.063001,65276.3,3540.77,126078,2.16E-06,232431,632431,2248.49,609.807,4.40795,350.365,2306.02,599.122,4.68188,337.926,232431,2304.92,596.127,2.29217,332.273,2305.01,594.403,2.84214,330.854,100,376433
113562.35,71557.4,185119.75,38.7,20.1,639,9.18,4.59,,4.58E-06,0.0859493,0.626469,22.8656,2.95907,35165.6,16545.5,79293.12,693720.5,646035,47685.5,2.82137,3552.27,1860.95,16519.4,40000,185015,0.0203779,0.413268,57813.2,4148.18,149100,1.00E-06,241776,641776,3348.59,835.785,3.82925,476.561,3433.85,820.661,4.49981,459.215,241776,3428.68,817.959,1.52406,453.286,3437.97,815.114,2.31968,450.865,100,274006
113562.35,52993.76,166556.11,37,19.5,647,8.77,4.39,,0.00514901,0.0889777,0.450222,25.1318,2.93864,33775.9,16746.3,76726.56,703181.8,657636,45545.8,2.79901,3452.95,1798.21,15984.7,40000,166451,0.0216191,0.211976,59144.4,4070.96,146652,1.00E-06,223212,623212,3471,886.65,3.59523,499.362,3558.39,870.839,4.28175,481.259,223212,3552.46,867.75,1.30843,474.987,3559.11,864.765,2.18153,472.483,100,274051
113562.35,60874.05,174436.4,17.2,16.8,494,4.08,2.04,,0.0443481,0.0388007,0.196409,21.0152,3.05418,17102.2,26278.4,41414.832,524601.2,489494,35107.2,2.51994,923.419,952.376,8628.09,40000,174333,0.013239,0.029814,70687.1,2575.43,89860.4,1.00E-06,231094,631094,1517.69,543.095,4.92248,312.215,1555.41,533.892,5.2026,301.277,231094,1552.92,531.198,2.89852,295.955,1552.03,529.562,3.52386,294.706,100,367773
113562.35,66741.14,180303.49,32.4,41.1,583,7.68,3.84,,0.215314,0.0710749,0.295752,21.9961,3.47759,30815.7,36083.3,68076.48,685929.2,642393,43536.2,2.87544,1677.33,1588.03,14182.6,40000,180199,0.0174809,0.0984377,75489.4,3797.15,137076,5.57E-06,236960,636960,2774.14,717.714,4.16596,404.714,2842.18,705.115,4.39537,390.295,236960,2841.87,701.165,2.06352,383.82,2843,699.236,2.5884,382.166,100,580917
113562.35,75204.18,188766.53,26.6,39.1,719,6.31,3.15,,6.89E-05,0.0704063,0.267173,25.4486,3.39092,32413,35994.9,69419.52,763179.1,713796,49383.1,2.89186,879.192,1620.53,14462.4,40000,188660,0.0230452,0.0401418,83688.1,2924.82,112361,1.00E-06,245421,645421,2750.31,944.46,4.10161,538.674,2821.36,928.087,4.68029,519.733,245421,2816.54,924.809,1.5962,513.186,2816.25,921.81,2.71457,510.89,100,541764
113562.35,8829.75,122392.1,22.3,17.9,515,5.29,2.64,,0.575918,0.0492926,0.326773,27.2544,3.37436,17112.7,19197.9,45340.752,538675.1,509897,28778.1,2.34217,2048.82,1044.84,9445.99,40000,122290,0.0136741,0.0784585,60673.2,3097.34,102145,1.55E-05,179051,579051,1931.34,561.37,4.07428,319.814,1975.61,552.332,4.08114,309.031,179051,1972.43,548.301,2.02576,302.699,1971.7,546.963,2.39637,301.589,100,225734
113562.35,93889.71,207452.07,24.9,41.2,523,5.9,2.95,,0.00268944,0.047772,0.19449,19.3671,3.82407,24937,53234.3,55097.28,581272.4,540411,40861.4,2.83197,268.924,1276.32,11478.6,40000,207348,0.0132952,0.0430863,83942.7,3161.36,114155,1.00E-06,264109,664109,1865.7,545.848,4.99399,315.896,1912.83,536.249,5.19381,304.876,264109,1911.34,533.224,3.1904,299.626,1910.88,531.807,3.60793,298.425,100,702855
113562.35,15684.69,129247.04,15,22.6,483,3.56,1.78,,0.659696,0.0365214,0.285892,24.9734,3.51271,14676.2,17659.4,38947.008,501586.9,473561,28025.9,2.29244,1189.35,894.452,8113.96,40000,129143,0.011992,0.0676475,64505.5,2366.63,82827.3,1.61E-05,185904,585904,1434.2,491.827,4.39657,282.749,1464.83,484.357,4.29149,273.61,185904,1461.57,480.703,2.44935,267.845,1460.86,479.679,2.67886,266.929,100,258975
113562.35,46497.42,160059.77,14.2,16.3,751,3.37,1.68,,0.000110778,0.0519059,0.705928,29.8671,3.1694,23323.7,40874.7,52454.4,734816.9,684801,50015.9,2.63423,0.213128,1213.38,10928,40000,159953,0.0248164,0.435107,85802.3,1285.23,63816.9,1.00E-06,216714,616714,2026.89,1016.19,4.07897,577.222,2080.11,999.508,4.45868,557.115,216714,2069.83,996.241,1.33843,550.524,2076.23,992.656,2.28534,547.336,100,334586
83287.63,0,83287.63,13.5,15,657,2.35,1.17,,0.408494,0.0355103,0.368011,35.8378,3.29416,12859,16067.5,34834.848,427196.2,405031,22165.2,2.20701,478.823,798.267,7257.26,40000,83183.2,0.0141687,0.034641,68532.6,1545.58,62590.9,1.12E-05,139944,539944,1397.84,581.376,2.9994,336.765,1425.6,572.271,3.89674,327.014,139944,1421.78,568.68,1.22695,320.664,1420.41,566.749,2.1274,319.528,100,248266
91285.41,0,91285.41,33.3,39.4,662,6.35,3.17,,0.489757,0.0763683,0.451368,35.7186,3.48916,21797.4,35973.9,52666.56,572946.7,543721,29225.7,2.63145,1464.52,1218.42,10972.2,40000,91182.7,0.0186106,0.10496,74762.3,3566.59,124354,1.63E-05,147944,547944,2995.68,764.169,2.99257,413.658,3058.83,751.679,3.59252,399.925,147944,3054.68,746.765,1.08309,392.511,3054.73,744.424,1.85894,390.773,100,525200
98759.01,0,98759.01,24,42.4,651,4.95,2.47,,0.6077,0.0629557,0.383043,35.4854,3.6868,20520,62306.6,48388.8,625384.9,593663,31721.9,2.64229,0.486529,1116.89,10081,40000,98655.3,0.0197782,0.0470138,87696.8,2722.44,100218,1.58E-05,155416,555416,2474.67,811.777,3.20895,440.46,2525.27,799.035,3.69494,426.19,155416,2519.69,793.47,1.25407,418.152,2518.23,791.128,2.08412,416.462,100,641121
113562.35,37921.71,151484.07,36.1,37.7,648,8.56,4.28,,0.255225,0.0932732,0.402111,27.2524,3.23906,33802,24914.2,75479.52,758307.4,713111,45196.4,2.85316,2711.79,1767.79,15724.9,40000,151379,0.0226643,0.140727,67778.2,4035.68,145347,7.07E-06,208140,608140,3644.47,930.085,3.46819,513.407,3731.34,913.929,3.96485,495.024,208140,3727.31,909.426,1.29771,487.717,3730.93,906.571,2.10065,485.319,100,421397
113562.35,254.56,113816.91,28.7,22.6,700,6.81,3.4,,0.230327,0.0925813,0.426306,37.7899,3.3775,28277.7,19948.6,65282.4,757792.9,715369,42423.9,2.71392,2452.67,1520.55,13600.5,40000,113712,0.0274077,0.0607526,69202.8,3361.9,124449,5.75E-06,170473,570473,3626.46,1123.7,2.93264,606.668,3710.83,1105.18,3.72432,585.535,170473,3702.19,1100.21,0.807602,577.634,3703.25,1096.31,2.0278,574.489,100,301817
113562.35,71859.84,185422.2,29.9,43.9,521,7.09,3.55,,0.279471,0.0592489,0.367205,19.9662,3.85853,27616.4,49644.2,60899.52,631425.6,590180,41245.6,2.88489,736.862,1415.12,12687.4,40000,185318,0.0141391,0.196133,83116.1,3688.55,132104,7.40E-06,242079,642079,2312.21,580.838,4.56235,327.959,2366.77,570.799,4.53555,316.382,242079,2368.42,566.864,2.65777,310.397,2369.96,565.562,2.86125,309.128,100,746711
113562.35,24529.61,138091.96,37.2,44.1,598,8.82,4.41,,0.631464,0.0926058,1.60295,27.3535,3.66359,32288.5,35699,71604.48,769509.6,726473,43036.6,2.89701,1942.63,1673.51,14917.6,40000,137988,0.0210177,1.338,76188.9,4142.71,148188,1.91E-05,194749,594749,3619.9,863.315,3.49767,466.494,3698.01,848.847,3.71711,450.158,194749,3698.22,842.969,1.50021,441.985,3704.23,840.71,1.96033,439.983,100,611636
113562.35,57597.95,171160.3,14.5,36.3,538,3.44,1.72,,0.193174,0.0347282,0.205748,22.8756,3.41898,17293.6,56213.9,41588.688,565764.9,529190,36574.9,2.49226,0.0945431,956.463,8664.31,40000,171056,0.0138683,0.0230424,77691,1801.34,70249.8,3.40E-06,227817,627817,1361.41,569.069,5.06502,329.163,1393.48,559.73,5.15875,317.974,227817,1390.28,556.382,2.94063,312.112,1389.13,554.734,3.58978,310.904,100,407399
113562.35,22404.03,135966.39,25,48.6,710,5.93,2.96,,0.620644,0.0805934,0.338696,33.0444,3.9383,30261.1,57860.2,64530.24,872714,825556,47158,2.91752,1.48136,1502.43,13443.8,40000,135860,0.0265214,0.0298606,94470.2,2835.59,110217,1.33E-05,192621,592621,3164.44,1088.22,3.44539,587.678,3232.69,1070.8,3.80196,567.883,192621,3225.82,1063.91,1.34146,558.493,3223.74,1060.86,2.40501,556.199,100,710988
99719.6,0,99719.6,28.7,42.7,487,5.98,2.99,,2.29114,0.0188227,18.0627,27.8726,5.55439,9277.86,58781.5,28749.12,502262.3,475156,27106.3,1.87379,0.0114085,656.688,5989.4,40000,99622.1,0.00989021,17.8176,66091.5,1109.06,39168.2,5.99E-05,156383,556383,746.199,404.352,5.35927,217.767,757.565,400.013,4.23355,211.302,156383,753.552,396.257,2.60344,205.813,752.906,395.609,2.51601,204.997,100,168670
107168.56,0,107168.56,29.5,31.5,652,6.6,3.3,,0.301597,0.0816096,0.401358,35.4281,3.28211,24197.9,18566.6,58485.6,653940.6,618620,35320.6,2.6044,2675.93,1357.27,12184.5,40000,107065,0.0223685,0.0599877,63912.4,3467.96,124918,8.38E-06,163826,563826,3197.18,917.619,3.04476,499.205,3270.23,902.499,3.73107,482.098,163826,3264.46,897.816,0.963806,474.585,3264.38,894.741,2.00469,472.223,100,264142
88146.7,0,88146.7,33.8,20.7,590,6.22,3.11,,0.5444,0.058715,1.52973,32.1601,3.31205,15894,12008,44785.008,438810.1,416429,22381.1,2.24116,2978.45,1031.73,9330.21,40000,88045.7,0.0120954,1.22153,50200.2,3711.69,115113,2.18E-05,144807,544807,2298.59,497.254,3.30179,285.319,2347.35,488.842,3.66188,275.987,144807,2347.07,485.212,1.46929,270.085,2348.6,483.817,1.89589,269.043,100,136371
87038.27,0,87038.27,20.7,30.8,669,3.76,1.88,,0.358293,0.0490175,0.386407,36.326,3.2905,15252.8,15676.7,40676.496,472387.7,447694,24693.7,2.28986,1391.6,935.031,8474.27,40000,86934.6,0.0157722,0.0435643,64650.8,2422.17,84536.6,1.03E-05,143696,543696,1924.77,647.365,3.05005,367.858,1966.01,636.908,3.81823,356.407,143696,1961.95,633.092,1.11994,349.823,1960.7,630.888,2.04596,348.387,100,224414
113562.35,45735.66,159298.01,32.1,21.9,744,7.61,3.81,,0.00153652,0.0907258,0.36699,29.6133,3.08612,34375.2,20300.3,75977.76,784840.2,735617,49223.2,2.8312,2506.09,1779.93,15828.7,40000,159192,0.0267322,0.086061,69581.4,3476.77,129230,1.00E-06,215953,615953,3544.35,1095.32,3.41888,612.538,3634.76,1076.33,4.21472,590.59,215953,3625.48,1073.01,1.00965,583.915,3629.03,1069.29,2.1895,580.849,100,328196
113562.35,37116.95,150679.3,27,47.1,614,6.4,3.2,,0.625793,0.0707053,0.290802,26.5636,3.86081,28632.6,57041.6,62077.44,764233.6,721524,42709.6,2.90484,133.793,1443.41,12932.8,40000,150574,0.0202132,0.0471355,91552.1,3235.07,120421,1.48E-05,207335,607335,2771.96,829.905,3.91136,454.566,2834.11,816.276,3.98621,438.941,207335,2829.45,810.555,1.83227,430.926,2828.21,808.529,2.43474,429.295,100,772844
107602.71,0,107602.71,29.9,38.7,662,6.72,3.36,,0.470814,0.0868444,0.403367,35.9472,3.56348,26558.1,32853,61010.4,716108.6,678784,37324.6,2.7522,1603.17,1417.79,12710.5,40000,107499,0.0237132,0.0561833,77222.2,3480.15,126583,1.30E-05,164260,564260,3406.1,973.02,3.03799,521.936,3480.53,957.258,3.63353,504.222,164260,3474.62,951.515,1.03554,495.869,3473.78,948.527,2.0169,493.574,100,505818
113562.35,39411.36,152973.71,11.6,37.1,681,2.75,1.38,,0.238267,0.0424871,0.280921,29.4189,3.43366,19423.4,43148,45856.224,711839.6,668411,43428.6,2.4832,0.048838,1057.01,9553.38,40000,152867,0.0209511,0.024801,80346.9,1066.54,54131.3,3.62E-06,209628,609628,1665.26,859.164,4.48096,487.537,1706.04,845.223,4.63814,470.774,209628,1701.04,840.892,1.84641,463.407,1699.48,838.043,2.94633,461.286,100,265923
113562.35,15628.62,129190.97,11.8,31.1,609,2.8,1.4,,0.28286,0.0379803,1.45228,29.8166,3.19032,16371.8,33439.3,40667.184,606824.3,570055,36769.3,2.37415,0.197367,934.812,8472.33,40000,129086,0.0184426,1.18117,78535.6,1153.62,54990.6,4.94E-06,185847,585847,1484.52,756.142,3.99304,430.015,1521.46,744.243,4.13628,415.683,185847,1515.7,740.091,1.58945,408.749,1519.21,737.702,2.16693,406.625,100,276621
113562.35,18783.29,132345.65,22.9,35.6,667,5.43,2.72,,0.269216,0.0686517,0.327654,31.9876,3.31709,25143.3,33866.1,57346.08,714002.3,673218,40784.3,2.7132,922.146,1330.01,11947.1,40000,132240,0.0231576,0.030849,81423.4,2742.91,104529,5.77E-06,189001,589001,2689.38,949.63,3.49488,525.287,2752.89,934.038,4.03593,507.288,189001,2747.55,929.435,1.21007,499.722,2746.07,926.305,2.39211,497.406,100,470474
84617.43,0,84617.43,23.2,38.6,624,4.1,2.05,,0.595141,0.0477433,0.417483,33.9882,3.48602,15422.9,44836.2,39837.552,451526.7,428853,22673.7,2.40822,8.01146,915.337,8299.49,40000,84514.4,0.013234,0.0964048,79848.4,2704.84,90705.5,1.95E-05,141275,541275,1876.4,543.661,3.20223,309.105,1914.35,534.887,3.68972,299.481,141275,1910.56,530.88,1.43757,293.163,1909.73,529.362,1.98589,292.115,100,574621
83816.36,0,83816.36,19.8,16,563,3.47,1.73,,0.772795,0.0374208,0.515568,31.0621,3.55007,12232.7,9752.77,35220.48,377058.7,357690,19368.7,2.13109,1813.38,807.27,7337.6,40000,83713.5,0.00984502,0.226545,55130.4,2570.53,86208.6,2.91E-05,140474,540474,1472.18,404.146,3.39654,239.375,1500.35,397.929,3.64703,232.396,140474,1497.45,394.741,1.81326,227.283,1496.83,393.801,2.07822,226.564,100,158716
79192.78,0,79192.78,13.1,24.7,741,2.17,1.08,,0.283321,0.0339354,2.76076,39.5011,3.36175,12694.2,22350.6,33830.352,452657.8,427287,25370.8,2.20107,0.217406,774.835,7047.99,40000,79088.3,0.0168272,2.38718,72636.7,916.352,46955.8,6.89E-06,135849,535849,1330.87,690.025,2.85469,391.266,1361.32,679.432,3.62505,379.57,135849,1354.51,675.594,0.930322,373.02,1357.42,673.087,1.73969,371.124,100,222132
113562.35,51707.84,165270.19,27.8,28.5,556,6.59,3.3,,0.109161,0.0590775,0.257647,22.8395,3.00817,23909.9,19939.9,57426.72,580310.4,543731,36579.4,2.61558,2615.08,1331.94,11963.9,40000,165166,0.0156698,0.0554743,61045.5,3488.59,124269,2.73E-06,221927,621927,2306.09,642.859,4.18625,368.638,2365.06,631.696,4.5297,355.634,221927,2363.26,628.69,2.00824,349.826,2363.1,626.793,2.66279,348.323,100,277635
93224.57,0,93224.57,37.6,34.7,474,7.32,3.66,,1.23014,0.0422995,12.2719,26.7451,4.0539,12864.5,28421.1,36711.696,407773.1,386276,21497.1,2.22822,1141.69,842.115,7648.27,40000,93127.1,0.008925,12.0254,67649.6,3620.06,106221,4.97E-05,149888,549888,1663.05,366.017,4.08585,207.586,1694.68,360.753,3.70609,201.057,149888,1692.71,357.66,2.14391,196.316,1691.98,357,2.1752,195.636,100,459654
113562.35,72065.66,185628.01,27.8,46.7,472,6.59,3.3,,0.692566,0.0255753,9.33146,19.6647,5.15998,13314.8,74256,33483.36,628452.4,585992,42460.4,2.32013,0.014225,766.747,6975.7,40000,185530,0.0120595,9.18504,71792.8,1323.11,51351.5,1.03E-05,242291,642291,1006.76,494.515,5.93103,272.671,1025.08,487.408,5.29437,263.673,242291,1022.86,483.155,3.84229,257.779,1023.01,482.378,3.73459,256.758,100,260050
76648.87,0,76648.87,34.7,17.1,602,5.55,2.78,,0.635857,0.0494554,4.60298,32.7906,3.39937,13210,7561.54,38941.584,361351.7,343082,18269.7,2.1332,2805.25,894.325,8112.83,40000,76548.6,0.00958773,4.29055,48197.7,3497.37,107253,3.06E-05,133310,533310,1939.95,394.228,3.19408,233.869,1978.53,387.639,3.55842,226.729,133310,1978.03,384.558,1.58014,221.623,1978.21,383.509,1.92068,220.884,100,114933
113562.35,79554.28,193116.63,18.6,44.4,751,4.41,2.21,,0.0530052,0.0577728,0.248378,26.5393,3.75892,28655.3,52204.7,61358.4,815239.9,762622,52617.9,2.81435,0.120187,1426.14,12783,40000,193009,0.023696,0.0212801,88398,1883.04,82407.4,1.00E-06,249770,649770,2262.22,971.291,4.43695,554.096,2317.39,954.958,4.85951,535.061,249770,2312.65,950.966,1.86129,527.896,2310.91,947.842,3.17035,525.688,100,486724
113562.35,74285.25,187847.61,24.8,22.6,744,5.88,2.94,,2.51E-06,0.068202,0.285993,26.184,3.16715,30975.7,26711.5,67718.88,741487.8,692556,48931.8,2.80963,1327.7,1579.38,14108.1,40000,187741,0.023911,0.05131,78046.5,2705.77,105815,1.00E-06,244502,644502,2662.06,979.12,4.08607,562.613,2733.01,962.223,4.77111,542.755,244502,2727.1,959.678,1.43594,536.64,2728.08,956.441,2.62319,534.103,100,390754
88911.27,0,88911.27,21.4,38.5,724,3.97,1.99,,0.377483,0.0541651,0.401443,39.2347,3.53571,17408.9,52009.8,43046.976,554607,525241,29366,2.46966,0.441016,990.771,8968.12,40000,88807.3,0.0194413,0.0313527,82619,2193.56,80363.1,9.39E-06,145568,545568,2128.42,797.805,3.02996,441.095,2173.48,785.076,3.81552,427.027,145568,2168.3,780.481,0.999601,419.619,2166.6,777.653,2.15574,417.72,100,482829
113562.35,16557.65,130120,34.8,15.4,724,8.25,4.13,,0.132707,0.10578,0.449983,34.3769,3.21073,33922.6,17470.9,76469.28,799642.1,752464,47178.1,2.80365,3092.46,1791.93,15931.1,40000,130014,0.0283188,0.114083,64817.6,3831.28,139569,3.49E-06,186775,586775,4138.58,1161.08,2.98393,631.842,4237.62,1141.21,3.7982,609.146,186775,4226.11,1136.8,0.810203,601.71,4231.2,1132.75,1.96585,598.306,100,287459
113562.35,39597.64,153160,34.9,18.8,586,8.28,4.14,,0.161393,0.0803633,0.565983,24.7464,2.94933,29010.6,16262.7,68280.96,645192.2,604609,40583.2,2.71082,3518.93,1592.97,14225.2,40000,153056,0.0187317,0.332275,56738.4,4066.5,145400,4.67E-06,209817,609817,3134.14,768.682,3.64888,431.004,3210,755.244,4.13661,415.584,209817,3208.01,751.748,1.47546,409.207,3214.53,749.267,2.14662,407.098,100,253178
113562.35,79190.79,192753.14,28.7,33.2,593,6.81,3.4,,7.02E-06,0.0606452,0.238116,21.5292,3.14374,27608,24825.9,63087.36,614370.3,573141,41229.3,2.74134,2205.32,1467.69,13143.2,40000,192649,0.0167531,0.0525545,66690.8,3417.92,124525,1.00E-06,249410,649410,2365.28,686.945,4.39627,397.661,2427.9,674.779,4.88237,383.574,249410,2425.73,672.204,2.14181,377.977,2425.81,670.124,2.89334,376.344,100,366176
113562.35,40509.12,154071.47,37.5,33.4,612,8.89,4.45,,0.168742,0.0888776,0.88532,25.4823,3.01497,31985.5,18420.2,73545.6,692324.7,648194,44130.7,2.78044,3435.67,1720.69,15322,40000,153968,0.0204828,0.641513,59297.6,4177.45,149580,4.92E-06,210729,610729,3466.39,840.658,3.53828,468.202,3548.8,825.888,4.07052,451.338,210729,3545.32,822.129,1.36154,444.679,3555.1,819.312,2.07757,442.256,100,303255
113562.35,14968.03,128530.39,35.1,24.2,729,8.32,4.16,,0.134532,0.107999,0.462132,34.9682,3.23265,34282.6,17296.7,77155.68,807251.8,759679,47572.8,2.80875,3121.78,1808.68,16074.1,40000,128425,0.0288094,0.11965,64719.3,3849.76,140188,3.56E-06,185186,585186,4225.91,1181.19,2.94425,641.427,4326.58,1160.99,3.7749,618.376,185186,4314.41,1156.51,0.785993,610.879,4319.95,1152.38,1.95086,607.384,100,285989
113562.35,60425.8,173988.15,22.6,44.6,480,5.36,2.68,,0.700096,0.04326,0.274106,19.9891,4.54221,21053,78118.4,48521.76,585559.9,548315,37244.9,2.71426,0.125392,1120.05,10108.7,40000,173886,0.0118028,0.109739,84244.6,2987.16,107704,1.75E-05,230647,630647,1695.92,484.266,4.95718,273.482,1732.75,476.682,4.58009,264.312,230647,1730.77,472.902,3.06203,258.827,1730.4,472.111,3.08777,257.949,100,713110
102713.16,0,102713.16,12.9,15,603,2.77,1.38,,0.43292,0.0403932,0.333962,33.4515,3.30794,15065.7,21416.2,38945.712,529226.4,501408,27818.4,2.31984,381.252,894.421,8113.69,40000,102608,0.0166024,0.027251,74085.1,1662.78,66852.6,9.74E-06,159369,559369,1587.97,681.111,3.41037,387.313,1621.71,670.472,4.01924,375.249,159369,1617.31,666.268,1.39791,368.257,1615.73,664.096,2.34947,366.865,100,295592
113562.35,60731.24,174293.59,30.9,15.3,649,7.33,3.66,,0.000192211,0.0737926,0.290979,24.6037,2.99733,30234.8,20289.7,68769.12,675037.3,631715,43322.3,2.7604,2641.04,1604.79,14326.9,40000,174189,0.0205184,0.0662103,65084.2,3536.21,129745,1.00E-06,230950,630950,2879.82,841.054,3.8902,479.088,2954.93,826.279,4.51766,462.002,230950,2950.59,823.443,1.5095,455.916,2951.7,820.736,2.4592,453.773,100,310275
79142.26,0,79142.26,12.2,38.5,608,2.02,1.01,,0.989985,0.0267358,0.392402,33.4016,3.89555,10905,32174.9,30851.088,401760.3,381512,20248.3,2.09371,0.0344661,705.485,6427.31,40000,79038.2,0.0109834,0.0848427,67185.9,1235.59,53082.3,2.98E-05,135799,535799,1058.72,450.414,3.33342,261.637,1074.13,444.081,3.71841,254.616,135799,1070.27,440.368,1.82996,248.941,1069.43,439.336,2.14071,248.181,100,286464
113562.35,55654.09,169216.45,20.4,28.6,729,4.84,2.42,,4.18E-06,0.0616642,0.290395,28.1498,3.14035,27014.8,30337.8,59998.08,719542.4,673102,46440.4,2.73997,744.974,1393.51,12499.6,40000,169110,0.0237726,0.0378479,82020.5,2264.34,91922.6,1.00E-06,225871,625871,2409.34,973.618,3.98869,555.478,2472.13,957.118,4.66415,536.08,225871,2466.6,954.245,1.35296,529.687,2466.57,950.905,2.61833,527.127,100,403142
104315.29,0,104315.29,18.6,31.2,469,4.05,2.03,,1.08455,0.0392287,0.560912,26.6564,3.92459,13344.6,13857.1,37244.976,448267,424558,23709,2.21645,1830.1,854.59,7759.37,40000,104213,0.0102203,0.318575,58283.4,2882.04,94636.9,3.54E-05,160974,560974,1542.44,419.042,4.14367,239.32,1572.49,412.997,3.86623,231.834,160974,1569.74,409.576,2.22155,226.61,1569.15,408.812,2.28852,225.839,100,219557
113562.35,22483.76,136046.11,31.2,46,453,7.4,3.7,,1.59723,0.052171,4.76629,22.1904,5.03742,20900.3,82256.1,48980.16,604262.1,569831,34431.1,2.73351,0.275283,1130.9,10204.2,40000,135946,0.0122154,4.56664,89132.8,3506.6,125203,4.98E-05,192707,592707,2048.2,500.947,4.58773,268.964,2088.21,493.634,3.94568,259.957,192707,2087.21,489.373,2.37341,254.033,2086.84,488.615,2.34172,253.162,100,852128
99322.04,0,99322.04,12,28.8,500,2.49,1.24,,0.94774,0.0296351,0.355543,28.2461,3.75948,11858.4,13839.3,32984.4,428022.4,405423,22599.4,2.162,782.152,755.121,6871.75,40000,99218.2,0.0106422,0.100893,64332.2,1791.47,68146.5,2.71E-05,155979,555979,1168.98,436.211,3.83748,253.823,1189.52,430.027,3.88363,246.473,155979,1186.1,426.566,2.13299,241.101,1185.4,425.686,2.31623,240.336,100,232134
113562.35,2216.97,115779.32,31.4,20.6,712,7.45,3.72,,0.207447,0.100952,0.448678,37.7031,3.3628,30523.9,18541.1,69861.6,781140,736904,44236,2.75082,2784.2,1631.25,14554.5,40000,115674,0.0284026,0.0810032,67064.3,3596.48,132003,5.39E-06,172435,572435,3953.37,1164.52,2.87556,627.223,4045.51,1145.12,3.69797,605.121,172435,4035.3,1140.16,0.7695,597.243,4038.09,1136.1,1.96703,593.889,100,291784
113562.35,46046.14,159608.49,24,25.7,641,5.69,2.85,,0.0528521,0.0613511,0.274508,26.4335,3.03611,25059.3,24669.1,58145.76,648158.8,607623,40535.8,2.66463,1684.64,1349.13,12113.7,40000,159504,0.0199214,0.0366558,71559.7,2875.37,107842,1.11E-06,216265,616265,2397.29,816.598,3.95806,465.136,2458.72,802.661,4.49559,448.884,216265,2454.74,799.563,1.53603,442.592,2454.04,796.855,2.58101,440.563,100,337620
107120.03,0,107120.03,21.6,25.5,541,4.83,2.42,,0.606221,0.0490182,0.358785,30.1509,3.40494,16127.8,16320.9,43375.44,518739.6,492157,26582.6,2.29783,1891.41,998.505,9036.55,40000,107017,0.0139721,0.0790658,61124.5,2910.67,96677,1.71E-05,163778,563778,1922.93,573.689,3.72856,326.216,1965.24,564.505,3.89726,315.503,163778,1961.57,560.333,1.75836,309,1960.73,558.885,2.20893,307.877,100,215944
94175.52,0,94175.52,30.4,34.6,527,5.98,2.99,,0.89432,0.0507282,2.60479,29.2317,3.69965,15342,26973.7,42038.736,440828.4,418299,22529.4,2.30896,1639.79,967.045,8758.07,40000,94074.8,0.0106857,2.33,63908.1,3550.36,109622,3.51E-05,150836,550836,1989.67,438.888,3.73697,251.095,2030.22,431.963,3.66935,243.001,150836,2029.28,428.358,1.88835,237.521,2029.13,427.428,2.05591,236.7,100,379454
92800.77,0,92800.77,21.2,26.8,627,4.11,2.05,,0.419194,0.0498319,0.373739,34.2622,3.28505,15575.4,15774.2,41806.896,486567.6,461415,25152.6,2.28557,1593.63,961.593,8709.77,40000,92697.3,0.0152419,0.0513709,62886.8,2619.8,89274.8,1.20E-05,149458,549458,1955.97,625.721,3.22937,355.954,1998.34,615.594,3.82657,344.68,149458,1994.4,611.647,1.28672,338.086,1993.28,609.678,2.07239,336.757,100,220411
93181.34,0,93181.34,29.6,20.5,595,5.76,2.88,,0.491261,0.0586169,0.448238,32.5063,3.28883,16672.8,14709.7,45570.048,477358.2,453103,24255.2,2.29516,2646.32,1050.25,9493.76,40000,93079.5,0.0137509,0.138378,54546.3,3459.96,110793,1.70E-05,149840,549840,2296.96,565.005,3.32286,320.968,2347.31,555.551,3.7334,310.392,149840,2344.83,551.663,1.41211,304.077,2344.68,550.038,1.96274,302.89,100,169900
113562.35,74121.28,187683.64,20.4,33,537,4.84,2.42,,3.67E-05,0.0425728,0.19961,21.2325,3.20384,20136.1,35326.5,47331.792,551968.1,514118,37850.1,2.6089,802.073,1091.88,9860.79,40000,187580,0.0140786,0.0306259,74281.4,2681.24,95120.1,1.00E-06,244341,644341,1663.11,577.545,5.0254,335.412,1706.15,567.507,5.33844,323.573,244341,1703.76,564.924,2.87384,318.22,1702.91,563.146,3.55978,316.868,100,433743
