WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
103231.07,0,103231.07,21,36.5,558,4.53,2.26,,0.697697,0.0482783,0.366984,30.9489,3.58188,16761.3,43265.2,42557.376,529580.7,502640,26940.7,2.44336,206.14,979.247,8866.12,40000,103128,0.0143805,0.0792805,79909.1,2714.05,92000.3,1.93E-05,159889,559889,1896.46,590.484,3.67604,332.06,1936.22,581.167,3.83844,321.289,159889,1932.05,576.676,1.73533,314.549,1931.13,575.221,2.1712,313.417,100,538134
83649.19,0,83649.19,32.7,49.1,587,5.71,2.86,,1.17653,0.0579798,1.74308,31.9554,4.14857,17628.1,85700.1,43759.056,492908.5,468698,24210.5,2.57169,0.112766,1007.54,9116.47,40000,83547.7,0.0127998,1.43728,85231.1,3371.2,114610,4.64E-05,140309,540309,2281.05,525.63,3.44471,283.697,2322.91,517.676,3.42094,274.706,140309,2319.85,513.087,1.6598,268.372,2319.19,511.994,1.85575,267.431,100,769823
113562.35,62240.6,175802.95,15.1,42.7,666,3.58,1.79,,0.259054,0.041746,1.38763,25.4521,3.73625,20682.1,51061.6,47860.176,745553.1,695973,49580.1,2.5461,0.0360984,1104.38,9970.87,40000,175697,0.019425,1.16894,80279.8,1266.9,59922.1,3.80E-06,232458,632458,1631.79,796.868,5.0003,452.591,1671.14,783.939,4.77942,436.817,232458,1666.1,779.275,2.40866,429.531,1669.84,777.002,2.80469,427.304,100,314886
109899.98,0,109899.98,24.4,43.4,704,5.6,2.8,,0.557317,0.0811415,0.397681,38.3388,3.84559,26687.6,49827,58893.6,792757.4,751434,41323.4,2.82282,151.447,1367.04,12269.5,40000,109795,0.0266353,0.0328978,92091.6,2819.81,108020,1.29E-05,166556,566556,3187.52,1092.64,3.07216,583.557,3254.81,1075.43,3.66383,564.14,166556,3247.68,1068.77,1.04446,554.889,3245.66,1065.41,2.22243,552.394,100,661778
113562.35,56968.18,170530.53,29.6,41.9,745,7.02,3.51,,0.144395,0.0837458,0.30368,28.2926,3.4704,34994.7,35104.1,74369.76,838314.3,786916,51398.3,2.93465,1104.02,1740.74,15493.7,40000,170424,0.0258881,0.0419932,83954.3,3210.53,121218,3.05E-06,227185,627185,3274.85,1061.47,3.71392,593.135,3356.16,1043.22,4.23728,572.151,227185,3350.23,1038.85,1.31582,564.751,3349.83,1035.53,2.47182,562.147,100,563344
113562.35,45190.5,158752.86,12.8,48.6,718,3.04,1.52,,0.609286,0.0485034,0.294662,29.6751,4.12569,22027.3,44771,50198.88,868642.2,818484,50158.2,2.57744,0.0270764,1159.79,10458.1,40000,158646,0.0229267,0.0339623,82075.2,1164.5,58594,8.95E-06,215407,615407,1905.42,941.035,4.64644,520.808,1948.13,926.178,4.37106,502.911,215407,1941.64,919.594,2.08215,493.815,1940.14,917.068,2.83873,491.732,100,300603
113562.35,70537.38,184099.73,32.5,43.4,562,7.71,3.85,,0.266952,0.0687454,0.362829,21.0378,3.6684,30640.3,41021.9,67182.72,681684.8,637756,43928.8,2.90372,1358.59,1566.42,13996.4,40000,183996,0.0164187,0.17607,78591.1,3834.57,137974,7.04E-06,240757,640757,2682.13,674.365,4.29579,379.62,2746.33,662.567,4.41406,366.13,240757,2747.58,658.447,2.27231,359.692,2749.82,656.747,2.63825,358.144,100,658096
86753.9,0,86753.9,18,46.3,459,3.26,1.63,,2.7137,0.0280892,1.76366,26.633,5.85771,10700.1,53070.8,29861.952,437958.2,414300,23658.2,2.19484,0.0184361,682.509,6221.24,40000,86652,0.00738049,1.52873,71834.7,2277.86,76922.7,0.000105451,143413,543413,1113.69,301.518,5.62026,157.185,1128.35,298.645,4.3196,152.38,143413,1124.47,295.707,2.75599,147.841,1123.57,295.22,2.63327,147.173,100,479666
88450.22,0,88450.22,36,46.1,738,6.65,3.32,,0.552315,0.0902863,0.47828,39.4872,3.78504,25292.7,44261.1,57756.96,656546.6,623185,33361.6,2.78832,917.446,1339.84,12032.7,40000,88346.8,0.0225845,0.0916319,83751.3,3585.34,128350,1.78E-05,145108,545108,3545.06,927.144,2.78672,489.168,3617.44,912.194,3.48487,472.876,145108,3611.43,906.263,0.925918,464.517,3611.45,903.38,1.83245,462.326,100,670827
113562.35,6225.41,119787.77,35.4,48.4,534,8.39,4.2,,1.32096,0.0796125,4.40854,27.9833,4.44435,27058.8,56657.8,60381.12,730404.7,693373,37031.7,2.89109,444.945,1402.69,12579.4,40000,119686,0.0180872,4.13897,90637.7,3917.75,140280,4.19E-05,176447,576447,3122.9,742.839,3.7058,390.226,3184.95,731.219,3.49322,376.897,176447,3184.05,724.88,1.73191,368.779,3184.5,723.487,1.89647,367.452,100,871097
113562.35,69721.61,183283.96,15.8,36.2,477,3.75,1.87,,0.102887,0.0350735,0.179893,20.3581,3.46222,16644.8,57479.2,38929.152,541965.6,505060,36905.6,2.59222,0.141733,894.033,8110.24,40000,183181,0.0127273,0.0274618,79081,2256.61,81699.7,1.74E-06,239942,639942,1375.29,522.33,5.30813,296.734,1406.71,513.67,5.43804,286.445,239942,1403.86,510.532,3.4767,281.057,1402.94,509.09,3.98737,279.924,100,501231
113562.35,1559.48,115121.83,35.8,24.6,686,8.49,4.24,,0.233381,0.110627,0.509882,36.4767,3.30474,32312,15885,74360.64,775026.7,731215,43811.7,2.76529,3455.02,1740.52,15491.8,40000,115017,0.0274879,0.149493,61016.7,4035.42,145394,6.85E-06,171778,571778,4330.94,1127.49,2.83138,605.209,4430.07,1108.44,3.64021,583.643,171778,4419.18,1103.45,0.787946,575.795,4425.09,1099.52,1.86551,572.491,100,259363
88205.44,0,88205.44,23,16.5,676,4.24,2.12,,0.340367,0.051916,0.390119,36.6761,3.29773,15833.6,16141.8,42020.016,487776.8,462126,25650.8,2.30805,1491.05,966.605,8754.17,40000,88102.1,0.0164399,0.0431636,64768.3,2548.64,87898.5,9.69E-06,144863,544863,2037.76,674.773,3.05615,381.473,2082.07,663.816,3.81463,369.417,144863,2077.88,659.932,1.08328,362.74,2076.64,657.595,2.04539,361.187,100,229102
113562.35,58995.46,172557.81,31,47,577,7.35,3.68,,0.491042,0.0704414,0.289486,22.5856,3.89386,30638.5,49396.9,66245.28,727173.7,683555,43618.7,2.93968,698.306,1543.78,13801.1,40000,172453,0.0175312,0.0862266,85991.2,3680.94,133603,1.27E-05,229214,629214,2754.34,720.099,4.21152,399.485,2818.54,707.823,4.20391,385.429,229214,2817.74,702.896,2.17524,378.322,2817.65,701.247,2.56169,376.869,100,762566
80142.35,0,80142.35,11.8,20.3,722,1.97,0.99,,0.308619,0.032799,1.85348,38.5752,3.34215,12543.5,21262.5,33480.912,447334.1,422544,24790.1,2.19741,0.224957,766.691,6975.19,40000,80037.6,0.0162563,1.48948,72271.3,886.19,46735.6,7.58E-06,136799,536799,1286.51,666.632,2.89671,379.561,1315.8,656.431,3.63623,368.294,136799,1309.53,652.599,0.986745,361.777,1311.96,650.251,1.75752,360.02,100,221294
109575.79,0,109575.79,25,39.7,529,5.72,2.86,,0.906084,0.0593444,0.437302,29.3778,3.84353,20187.2,52010.8,48600,590041.4,560246,29795.4,2.63048,332.349,1121.89,10125,40000,109473,0.0152669,0.161166,84487.4,3291.63,114083,2.70E-05,166234,566234,2329.89,626.867,3.76801,342.635,2378.21,617.058,3.72115,331.197,166234,2374.42,612.018,1.80217,324.111,2373.78,610.676,2.08352,322.941,100,686790
113562.35,44659.41,158221.76,22.1,32.6,529,5.24,2.62,,0.259463,0.0457887,0.240374,23.0456,3.21104,19523.8,28124.2,48217.92,543492.9,510044,33448.9,2.50534,1433.96,1112.85,10045.4,40000,158119,0.0135299,0.0424672,68023.3,2941.49,101594,6.07E-06,214880,614880,1790.26,555.233,4.47541,322.183,1834.79,545.919,4.58798,311.124,214880,1832.33,542.671,2.40094,305.399,1831.55,541.198,2.89746,304.229,100,351737
113562.35,86277.31,199839.66,21.6,24.9,635,5.12,2.56,,3.70E-06,0.0503118,0.220544,22.5512,3.21422,24977.8,28727.9,56782.56,616536,574180,42356,2.68889,1132.91,1316.54,11829.7,40000,199734,0.0175598,0.0328923,74185.4,2538.05,96944.4,1.00E-06,256495,656495,1963.11,719.43,4.74345,421.854,2016.01,706.906,5.26494,407.109,256495,2013.15,704.715,2.25449,401.601,2012.47,702.391,3.21352,399.892,100,371378
106038,0,106038,32.1,31,534,7.11,3.55,,0.559947,0.0679393,1.46416,29.423,3.27962,19799.7,14042.4,51953.76,536193.6,508297,27896.6,2.4321,3351.37,1201.47,10823.7,40000,105937,0.0147547,1.18236,52888.3,3909.18,132088,1.97E-05,162698,562698,2656.92,606.076,3.46791,336.966,2714.61,596.077,3.71923,325.54,162698,2714.84,591.804,1.52261,318.929,2717.57,590.186,1.93766,317.603,100,187709
113562.35,53179.3,166741.65,19.6,35.6,503,4.65,2.32,,0.241701,0.0402129,0.214545,21.9075,3.38655,18234.8,47491.5,43502.496,545733.7,510892,34841.7,2.57952,130.16,1001.5,9063.02,40000,166639,0.0129095,0.0368158,80268.3,2673.41,91997.2,4.93E-06,223400,623400,1574.41,529.916,5.01094,303.289,1612.15,521.096,5.00074,292.701,223400,1609.36,517.757,2.9772,287.053,1608.52,516.379,3.41227,285.921,100,554905
113562.35,41941.68,155504.03,33.1,21,722,7.85,3.92,,0.0107602,0.0918245,0.370949,29.4108,3.05878,33932.5,19338.6,75667.2,768986.6,721222,47764.6,2.81752,2738.48,1772.36,15764,40000,155398,0.0259178,0.0907996,67159.3,3619.2,133325,1.00E-06,212159,612159,3587.55,1062.21,3.38372,592.411,3678.3,1043.74,4.16115,571.133,212159,3669.45,1040.31,1.02148,564.421,3672.98,1036.71,2.15734,561.455,100,313122
113562.35,93115.94,206678.29,26.5,42.3,741,6.28,3.14,,4.72E-06,0.0693338,0.25104,24.4511,3.6398,34424.4,40928.3,72080.64,795535.4,743048,52487.4,2.94918,502.092,1685.08,15016.8,40000,206571,0.0232079,0.0373036,87679.6,2830.92,109948,1.00E-06,263332,663332,2708.07,951.122,4.32841,546.341,2778.43,934.528,4.87471,527.183,263332,2773.85,931.266,1.79019,520.659,2773.35,928.317,2.90957,518.426,100,602335
113562.35,38907.14,152469.49,16.1,31.1,714,3.82,1.91,,0.0158955,0.0483106,2.24246,29.7496,3.13298,21333.9,42975,49230.24,698008.7,650575,47433.7,2.56786,0.219733,1136.83,10256.3,40000,152364,0.023216,1.97237,84425.3,1292.77,62427.3,1.00E-06,209125,609125,1885.7,950.945,4.06643,539.835,1934.64,935.416,4.39175,521.128,209125,1925.06,932.041,1.38434,514.539,1932.42,928.641,2.24,511.491,100,325911
113562.35,33386.03,146948.38,14.2,32.2,571,3.37,1.68,,0.233207,0.0387409,0.247798,26.2216,3.14728,17385.8,30546.6,42686.832,568931.9,534580,34351.9,2.44733,160.066,982.293,8893.09,40000,146844,0.0157391,0.0222915,77832.7,1809.62,70815.2,4.37E-06,203605,603605,1517.71,645.666,4.36653,373.578,1554.55,635.048,4.66358,361.01,203605,1551.06,631.629,2.07526,354.719,1549.63,629.562,2.9642,353.3,100,373268
109170.6,0,109170.6,17,30,561,3.88,1.94,,0.51009,0.0460955,0.329965,31.2904,3.34109,16213.8,19246.3,42338.064,546421.3,518040,28381.3,2.33752,1212.42,974.086,8820.43,40000,109067,0.0156058,0.0419631,67990.3,2384.65,85271.6,1.23E-05,165828,565828,1809.18,640.619,3.66014,363.61,1849.3,630.384,3.98548,351.738,165828,1845.06,626.06,1.6207,344.848,1843.82,624.232,2.3069,343.544,100,266831
113562.35,89373.16,202935.51,28.6,33.1,487,6.78,3.39,,9.92E-06,0.051418,0.252009,18.3468,3.29039,23405.1,26665.9,54664.32,538226.8,499606,38620.8,2.70123,2321.96,1265.99,11388.4,40000,202833,0.0127074,0.105942,62845.5,3755.12,129378,1.00E-06,259594,659594,2003.66,521.504,4.82745,300.43,2054.86,512.233,5.1506,289.68,259594,2055.46,509.698,3.00923,284.71,2056.72,508.295,3.37083,283.441,100,388086
113562.35,42262.05,155824.4,11.8,18.7,641,2.8,1.4,,0.0676945,0.0389927,0.339658,27.0492,3.09758,18322.4,40157.4,43858.8,621906.5,580969,40937.5,2.46012,0.174923,1009.89,9137.25,40000,155718,0.0187676,0.102671,79399.7,1187.71,56339.1,1.06E-06,212479,612479,1523.5,769.092,4.5036,443.406,1563.86,756.44,4.70963,428.097,212479,1558.47,753.263,1.86783,421.818,1559.71,750.702,2.62633,419.625,100,285845
105065.28,0,105065.28,27.6,24.1,744,6.05,3.03,,0.199457,0.086267,0.443633,40.051,3.44273,25781.7,21512.7,60130.08,718796,678128,40668,2.66687,2046.2,1396.66,12527.1,40000,104960,0.0271462,0.0571853,71532.5,3063.18,114410,4.85E-06,161721,561721,3380.43,1112.92,2.85219,600.149,3458.57,1094.68,3.72595,579.442,161721,3449.55,1089.9,0.736636,571.716,3450.68,1085.85,2.01581,568.471,100,308162
113562.35,75420.92,188983.28,27,21.3,659,6.4,3.2,,3.97E-06,0.064191,0.255889,23.6559,3.08185,28845.1,23818.9,64963.2,665355.6,621331,44024.6,2.75607,1960.86,1512.86,13534,40000,188878,0.0198951,0.0473857,70139.5,3108,116353,1.00E-06,245639,645639,2504.59,815.166,4.22346,470.315,2571.32,800.912,4.82611,453.683,245639,2567.49,798.422,1.74812,447.842,2567.64,795.805,2.74299,445.835,100,347014
113562.35,48279.32,161841.68,15.3,24.9,583,3.63,1.81,,0.0926051,0.0329544,3.12968,24.2458,3.07302,16525,36355.8,40797.264,567769,528810,38959,2.38807,0.196634,937.867,8499.43,40000,161737,0.0157076,2.9221,76635.3,1256.38,55638.7,1.51E-06,218498,618498,1284.76,643.88,4.68076,375.929,1318.53,633.376,4.75709,363.106,218498,1314.35,630.338,2.24052,357.262,1318.17,628.304,2.70147,355.378,100,285022
113562.35,2254.14,115816.5,19.6,18.5,551,4.65,2.32,,0.500876,0.0493043,0.323021,30.3206,3.33405,17174.2,21490.6,44754.096,568074,538230,29844,2.35577,1482.44,1031,9323.77,40000,115713,0.0158042,0.0444588,66511.2,2658.95,91504.3,1.21E-05,172474,572474,1933.33,648.832,3.81697,367.568,1977.5,638.351,4.03881,355.273,172474,1973.36,633.987,1.70556,348.35,1972.17,632.169,2.35441,347.004,100,257993
113562.35,93465.33,207027.68,37,20.6,721,8.77,4.39,,2.08E-06,0.085964,0.34339,23.3105,3.13381,38806.9,18735.2,84547.2,758605.3,707328,51277.3,2.88598,2974.81,1989.94,17614,40000,206921,0.0230367,0.129888,64170.8,3823.62,139504,1.00E-06,263682,663682,3351.18,943.879,4.02018,545.02,3441.3,926.799,4.7517,525.217,263682,3433.96,924.51,1.50552,519.42,3438.56,921.468,2.51016,516.934,100,315375
113562.35,5257.14,118819.5,17.5,43.3,471,4.15,2.07,,1.93949,0.0383812,0.483629,26.1522,5.31429,15397.5,71800.5,39451.824,583886.1,552032,31854.1,2.398,0.0406639,906.288,8219.13,40000,118717,0.0115942,0.251881,78898.5,2463.97,84874.5,5.16E-05,175478,575478,1514.26,475.109,5.21422,256.779,1539.97,468.82,4.33295,248.427,175478,1536.01,464.521,2.6583,242.311,1535.25,463.768,2.60063,241.405,100,530892
99943.25,0,99943.25,14.8,48.2,469,3.09,1.54,,3.19035,0.0298529,0.775173,27.0281,6.58096,12414.7,51658,33610.896,541728.8,512505,29223.8,2.23647,0.0160914,769.72,7002.27,40000,99838.6,0.00922504,0.535615,73044.9,1974.77,71249.5,0.000101344,156600,556600,1184.72,377.019,5.65856,196.734,1199.03,373.234,4.31176,190.802,156600,1194.96,369.587,2.67117,185.466,1194.11,369.002,2.5559,184.694,100,429799
113562.35,21242.93,134805.28,21.1,48.9,597,5,2.5,,1.07247,0.0584638,0.316844,28.477,4.35983,23013,69850.1,52320.48,766189.1,725816,40373.1,2.71909,0.0831717,1210.19,10900.1,40000,134701,0.0193306,0.0564574,87745.7,2567.12,98842.4,2.32E-05,191462,591462,2300.49,793.531,4.10135,427.869,2345.9,781.364,3.90425,413.598,191462,2339.81,774.86,2.00201,405.045,2338.55,773.224,2.36741,403.622,100,630124
113562.35,28787.07,142349.43,25.9,27.8,614,6.14,3.07,,0.193618,0.0660811,0.297649,27.8457,3.06006,24366.6,21655.1,57828.48,641279.3,603551,37728.3,2.62902,2191.15,1341.55,12047.6,40000,142245,0.0195723,0.041134,66987.7,3185.34,116528,4.59E-06,199006,599006,2584.28,802.702,3.7101,451.357,2647.98,789.174,4.18472,435.666,199006,2644.05,785.461,1.43209,428.984,2643.24,782.893,2.38404,427.047,100,301080
113562.35,2395.05,115957.41,29.9,28.6,674,7.09,3.55,,0.249425,0.0913255,0.410493,35.8596,3.30025,27979.3,18938.8,65226.72,733644.8,692909,40735.8,2.70006,2702.65,1519.21,13588.9,40000,115853,0.0256952,0.0636665,66390,3524.95,129024,6.52E-06,172614,572614,3576.45,1053.72,3.00443,570.76,3659.81,1036.25,3.73903,550.847,172614,3652.21,1031.38,0.882447,543.075,3653.02,1027.81,2.02068,540.221,100,287325
113562.35,18451.59,132013.94,35.9,28.8,469,8.51,4.26,,0.557065,0.0569341,6.64205,23.4046,3.2042,19499.7,13988.8,50755.2,528165.6,498414,29751.6,2.45276,3413.23,1173.01,10574,40000,131915,0.0128388,6.42813,53661.5,3932.94,135226,1.84E-05,188676,588676,2223.19,527.879,4.13995,290.079,2273.31,518.958,4.05135,279.504,188676,2275.33,514.94,2.11475,273.345,2277.36,513.551,2.30438,272.027,100,200833
113562.35,50818.19,164380.54,32.6,38.4,467,7.73,3.87,,0.533649,0.0513135,3.32282,19.9343,3.77946,22080,41987.3,52431.36,547440.4,513135,34305.4,2.6888,1169.68,1212.83,10923.2,40000,164281,0.011678,3.15092,75782.3,3739.59,128916,1.59E-05,221042,621042,2003.16,479.379,4.52992,272.292,2048.35,471.548,4.33829,262.958,221042,2050.87,468.008,2.66803,257.542,2052.54,467.119,2.71437,256.581,100,631786
113562.35,88917.16,202479.51,12.4,39,752,2.94,1.47,,5.38E-06,0.0453782,0.242529,25.8559,3.68011,24217,39551.3,53624.16,765321.1,713403,51918.1,2.6441,0.0493791,1241.2,11171.7,40000,202372,0.022254,0.0284472,82403.4,1044.12,56631.7,1.00E-06,259133,659133,1775.44,911.569,5.04008,529.07,1820.69,896.3,5.38318,510.77,259133,1816.12,893.138,2.22449,504.192,1815.13,890.16,3.39373,501.942,100,281471
113562.35,87474.95,201037.3,18.3,37.4,587,4.34,2.17,,9.26E-06,0.0413361,0.19552,21.4753,3.44505,22348.9,56827.2,50537.28,590432.6,549549,40883.6,2.68777,0.355553,1167.83,10528.6,40000,200932,0.0152572,0.0242787,82688.2,2163.22,84921.1,1.00E-06,257693,657693,1616.01,625.624,4.85271,367.381,1657.2,614.897,5.26229,354.93,257693,1654.56,612.196,2.69912,349.388,1653.45,610.287,3.49375,348.019,100,520510
113562.35,52221.33,165783.69,34.2,27,473,8.11,4.05,,0.224701,0.0533014,3.20795,20.0609,3.14577,21072.2,16060.6,53190.72,514229.6,480353,33876.6,2.52291,3269.98,1230.89,11081.4,40000,165684,0.01186,3.0347,52988,3953.47,134761,6.64E-06,222445,622445,2075.61,486.94,4.46835,279.725,2125.08,478.627,4.53097,269.877,222445,2127.96,475.613,2.56726,264.626,2132.06,474.402,2.75553,263.442,100,229303
104275.5,0,104275.5,30.9,44.1,748,6.73,3.36,,0.512248,0.0979931,0.439064,40.2906,3.86404,29663.4,39033.2,65260.8,807533,765317,42216,2.86226,999.632,1520.03,13596,40000,104170,0.0282626,0.0477823,85504.9,3351.12,124110,1.35E-05,160931,560931,3846.86,1159.47,2.84068,612.558,3928.66,1140.87,3.55093,591.816,160931,3920.86,1134.16,0.882864,582.557,3919.73,1130.5,2.04326,579.707,100,610847
113562.35,26105.16,139667.52,36.4,25.8,589,8.63,4.32,,0.231625,0.0869378,1.10644,26.7514,2.98905,29091.3,15404.1,68875.68,660412.4,619896,40516.4,2.70463,3690.37,1607.36,14349.1,40000,139564,0.0197676,0.848832,55899.8,4170.95,148762,7.06E-06,196325,596325,3391.74,811.365,3.42967,449.229,3470.62,797.357,3.94663,433.234,196325,3467.96,793.417,1.30506,426.468,3477.51,790.705,1.99111,424.151,100,243010
113562.35,79253.3,192815.65,26.6,45.5,535,6.31,3.15,,0.236228,0.0539753,0.223429,20.2028,4.00196,26784.6,60914.2,58368,638009.1,596127,41882.1,2.89126,83.4621,1354.46,12160,40000,192712,0.014354,0.0562024,88276.8,3298.62,120434,5.63E-06,249473,649473,2110.19,589.542,4.73275,333.999,2160.92,579.411,4.71205,322.316,249473,2159.46,575.518,2.85303,316.378,2159.01,574.162,3.17359,315.168,100,791919
86914.24,0,86914.24,19,44,520,3.45,1.72,,1.89191,0.0334654,0.815634,29.0048,4.93108,12441.8,58090.9,33971.376,438428.8,415578,22850.8,2.25104,0.0316278,778.123,7077.37,40000,86812.5,0.00919596,0.549251,74028.8,2316.26,79087.9,6.85E-05,143574,543574,1323.37,376.543,4.34633,209.894,1343.19,371.906,3.70774,203.786,143574,1339.51,368.488,2.16129,198.773,1338.62,367.838,2.14524,198.056,100,492156
113562.35,16010.92,129573.27,33.3,47.4,564,7.9,3.95,,0.978058,0.083919,1.18894,27.4755,4.08,29352.6,48753.9,64827.84,752215.7,712755,39460.7,2.90968,893.937,1509.6,13505.8,40000,129470,0.0192796,0.924681,86096.9,3950.19,141509,2.97E-05,186231,586231,3286.61,791.978,3.65495,422.129,3354.99,779.152,3.61004,407.535,186231,3354.94,772.859,1.68779,399.267,3356.76,771.185,1.95888,397.73,100,783817
91114.91,0,91114.91,31.8,36.6,708,6.05,3.03,,0.352787,0.0769534,0.434931,38.0982,3.44383,21757.6,28928.2,52874.4,587973.3,556888,31085.3,2.59128,1761.3,1223.37,11015.5,40000,91011.8,0.0206211,0.0662706,71216.9,3345.14,118146,1.07E-05,147773,547773,3018.37,846.309,2.8884,458.456,3083.91,832.435,3.64733,443.144,147773,3078.34,827.742,0.908392,435.74,3078.13,824.842,1.9138,433.59,100,408926
82040.6,0,82040.6,26.2,15,555,4.49,2.24,,0.796073,0.0439217,1.31376,30.5829,3.544,12693.6,8242.16,37089.6,369834.4,350917,18917.4,2.13533,2511.64,850.954,7727,40000,81938.8,0.00931851,1.02646,49941.6,3213.79,101061,3.43E-05,138700,538700,1725.13,382.738,3.4244,225.491,1758.88,376.7,3.57859,218.687,138700,1757.27,373.62,1.80072,213.758,1756.87,372.74,2.02234,213.063,100,129002
113562.35,92332.71,205895.06,27.8,38.6,658,6.59,3.3,,5.24E-06,0.0639964,0.233502,22.3501,3.46896,31352.7,35480.4,67839.84,699090.7,652175,46915.7,2.87688,1138.21,1582.3,14133.3,40000,205789,0.0194008,0.0416123,79447,3140.23,117833,1.00E-06,262550,662550,2497.71,795.374,4.46227,459.3,2563.47,781.326,4.96487,443.094,262550,2560.22,778.455,2.08152,437.106,2559.86,776.033,2.9931,435.256,100,535912
113562.35,10374.9,123937.26,17.5,20.7,485,4.15,2.07,,0.773108,0.0402327,0.335406,25.7824,3.61819,15209.6,15348.3,40855.728,502605.4,475262,27343.4,2.28639,1685.72,939.24,8511.61,40000,123835,0.0118298,0.105841,61135.7,2708.32,91469,2.10E-05,180596,580596,1579.05,485.241,4.36247,278.31,1613.02,477.868,4.1721,269.25,180596,1609.93,474.153,2.37391,263.492,1609.31,473.192,2.54175,262.589,100,220877
113562.35,62544.03,176106.39,12.2,48.3,716,2.89,1.45,,0.44267,0.0451131,0.253658,27.9192,4.14156,22141.1,42826.6,50277.12,847936.8,796492,51444.8,2.5749,0.0254041,1161.66,10474.4,40000,175999,0.021693,0.019445,80758.5,1065.7,55568,6.20E-06,232760,632760,1772.32,890.46,5.02756,500.483,1812.24,876.107,4.82631,483.204,232760,1806.43,870.331,2.42795,474.782,1804.52,867.718,3.44169,472.876,100,277745
85557.43,0,85557.43,24.6,26.6,633,4.39,2.2,,0.444567,0.0507499,0.410939,34.4066,3.28467,14946.1,12633.6,41167.632,441063,418602,22461,2.24535,2045.22,946.568,8576.59,40000,85454.6,0.0134964,0.0844448,57605.8,2915.64,95945.4,1.49E-05,142216,542216,1991.7,554.36,3.13117,318.512,2034.1,545.229,3.73586,308.528,142216,2030.73,541.56,1.29788,302.338,2029.99,539.858,1.96305,301.199,100,180620
113562.35,70561.68,184124.03,27.9,19.1,699,6.62,3.31,,3.45E-06,0.0706706,0.281638,25.1816,3.08774,30877.2,23469.8,68667.84,709712.8,663338,46374.8,2.79112,1970.9,1602.33,14305.8,40000,184018,0.0222009,0.0546312,71690.9,3121.1,117725,1.00E-06,240779,640779,2758.01,909.487,4.02076,521.277,2831.14,893.634,4.68099,502.779,240779,2825.99,891.005,1.49093,496.715,2826.82,888.038,2.57533,494.396,100,352899
113562.35,75922.17,189484.52,15.5,42.3,679,3.68,1.84,,0.0852795,0.0460402,0.226304,25.2651,3.72507,23437.4,52068.6,52425.12,731715.2,684031,47684.2,2.66615,0.0620064,1212.67,10921.9,40000,189378,0.0198571,0.0182365,83145.9,1585.35,70863.3,1.30E-06,246139,646139,1804.09,814.36,4.85695,467.768,1847.48,800.735,5.11962,451.71,246139,1843.37,796.919,2.35347,444.892,1841.61,794.283,3.50444,443.083,100,400672
113562.35,47556.5,161118.85,24.4,17.3,594,5.79,2.89,,0.0919782,0.0569015,0.256264,24.7023,3.02149,23350.8,23387.4,55446.24,605188.9,567316,37872.9,2.61356,1915.23,1284.64,11551.3,40000,161015,0.0173944,0.037275,67610.1,3029.68,110475,2.04E-06,217776,617776,2223.09,713.312,4.13414,408.625,2279.95,701.1,4.55104,394.356,217776,2276.86,698.037,1.81591,388.292,2276.06,695.775,2.68339,386.595,100,313636
79313.22,0,79313.22,29.3,18.1,504,4.85,2.43,,0.956219,0.0401841,4.59577,28.0996,3.62407,10900.7,8202.06,32765.664,343386.6,325500,17886.6,2.08896,2536.88,750.027,6826.18,40000,79213,0.00822679,4.33466,48919.4,3408.03,103617,4.25E-05,135974,535974,1580.83,337.55,3.56683,194.856,1609.83,332.558,3.54139,189.064,135974,1608.05,329.774,1.95032,184.631,1607.36,329.072,2.07133,184.017,100,146108
113562.35,69332.59,182894.95,18.3,17.8,738,4.34,2.17,,2.86E-06,0.0564501,0.271191,26.8726,3.19833,26748.6,33998.5,58766.88,716488.8,669001,47487.8,2.74724,332.406,1364,12243.1,40000,182788,0.0232123,0.0356175,84888.5,1959.17,83174.4,1.00E-06,239549,639549,2204.96,950.405,4.28443,547.96,2263.2,934.263,4.93462,528.856,239549,2258.14,931.728,1.54904,522.697,2258,928.492,2.81443,520.243,100,420788
113562.35,81040.76,194603.11,21.3,20.3,639,5.05,2.53,,4.11E-06,0.0365687,4.57397,22.9188,3.20626,19703.9,46512.2,46336.272,605620.6,560279,45341.6,2.51545,0.201415,1068.35,9653.39,40000,194500,0.0172141,4.38425,79707.5,1373.09,60763.7,1.00E-06,251261,651261,1424.22,705.059,5.06039,416.173,1462.71,693.238,5.28289,401.779,251261,1457.49,690.904,2.45213,396.3,1462.75,688.564,3.04572,394.175,100,321095
90007.49,0,90007.49,16.3,24.2,752,3.06,1.53,,0.230184,0.0506881,0.406935,40.7878,3.42764,16671,23289.5,41775.408,553632.4,522936,30696.4,2.39448,405.707,960.853,8703.21,40000,89902.5,0.0209018,0.0245856,76859.6,1709.81,68991.7,5.15E-06,146663,546663,1990.18,857.233,2.9551,476.416,2034.56,843.494,3.92141,461.134,146663,2029.32,839.443,0.846985,454.017,2027.53,836.072,2.26352,451.749,100,302026
113562.35,70637.33,184199.68,28.2,46.8,582,6.69,3.34,,0.33912,0.0630849,0.238972,21.9767,3.90393,29461.7,55002.4,63371.04,709879.5,665552,44327.5,2.93131,278.857,1474.52,13202.3,40000,184095,0.0170681,0.0483413,88696.3,3369.94,124024,7.94E-06,240856,640856,2467.57,700.955,4.42167,393.55,2526.63,688.934,4.45759,379.758,240856,2524.16,684.437,2.38585,373.02,2523.4,682.725,2.87535,371.593,100,774864
113562.35,73159.56,186721.91,22.1,36.7,496,5.24,2.62,,0.0536625,0.0433895,0.19674,20.1336,3.45393,20371.5,46764.6,46981.2,549793.8,512387,37406.8,2.69326,405.347,1083.59,9787.75,40000,186619,0.0129062,0.0386677,79817.5,3014,104465,1.10E-06,243380,643380,1696.43,529.797,5.0449,303.532,1738.38,520.679,5.18814,292.824,243380,1736.23,517.676,3.15821,287.525,1735.58,516.25,3.60714,286.34,100,596336
113562.35,12228.92,125791.28,13.5,36.3,711,3.2,1.6,,0.305393,0.0513091,1.08658,34.9249,3.49186,20106.5,45432.6,47164.944,750135.4,704974,45161.4,2.5195,0.0726099,1087.94,9826.03,40000,125685,0.0248581,0.761249,84111.2,1213.17,59748.4,4.98E-06,182446,582446,2008.64,1019.04,3.6961,562.426,2056.62,1003.05,3.90428,543.342,182446,2047.04,997.713,1.22961,535.186,2052.36,994.325,2.00269,532.121,100,305156
113562.35,49952.17,163514.52,16,27.3,463,3.79,1.9,,0.207873,0.0367135,0.201252,20.8265,3.10478,15604.5,23910.6,38399.52,509018.6,476366,32652.6,2.48088,934.384,881.621,7999.9,40000,163411,0.0123887,0.0349024,69617.7,2556.84,89083.3,4.00E-06,220172,620172,1438.59,508.176,4.81722,288.998,1472,499.931,4.95265,279.082,220172,1469.35,496.884,2.93652,273.689,1468.54,495.546,3.39123,272.614,100,361055
113562.35,67404.4,180966.76,17.2,16.1,617,4.08,2.04,,7.87E-06,0.0348774,2.94444,23.5612,3.09911,18127.6,44424.4,43799.616,586886.2,544078,42808.2,2.43806,0.200496,1008.5,9124.92,40000,180863,0.0164846,2.74767,77265.6,1314.32,57235.3,1.00E-06,237624,637624,1358.52,675.437,5.03521,397.314,1395.14,664.174,5.19011,383.568,237624,1390.3,661.625,2.4534,377.978,1395.09,659.383,2.99468,375.918,100,296892
113562.35,62864.55,176426.9,22.7,23.2,678,5.38,2.69,,5.04E-06,0.0598176,0.263919,25.6592,3.08972,26555.1,27443.5,59918.88,672739.5,628937,43802.5,2.71961,1255.34,1391.6,12483.1,40000,176321,0.0209408,0.0370166,76073,2617.58,101331,1.00E-06,233082,633082,2335.98,857.902,4.16329,492.872,2397.35,843.185,4.76961,475.618,233082,2393.09,840.497,1.60825,469.519,2392.71,837.632,2.7294,467.363,100,374463
106299.39,0,106299.39,21.5,26.1,749,4.77,2.39,,0.193544,0.0728127,0.421796,40.5378,3.47762,23256.5,26525.1,54247.2,712422.7,671833,40589.7,2.62157,1083.47,1256.05,11301.5,40000,106194,0.026968,0.0370005,78880.6,2395.6,93786.5,4.09E-06,162955,562955,2854.29,1105.44,2.98492,600.844,2920.78,1087.54,3.84145,580.364,162955,2912.97,1082.82,0.775126,572.607,2912.51,1078.72,2.18537,569.429,100,346175
113562.35,45930.68,159493.03,19,43.7,694,4.51,2.25,,0.350522,0.0587275,0.274787,28.7571,3.66486,25665.6,57479.6,56529.12,787142.5,740555,46587.5,2.76038,0.131023,1310.49,11776.9,40000,159387,0.0228875,0.0204986,88466.3,2083.56,87075.4,6.19E-06,216148,616148,2303.8,938.783,4.04356,524.276,2356.42,923.508,4.34672,506.509,216148,2351.12,918.399,1.68805,498.561,2349.1,915.501,2.87885,496.53,100,526973
113562.35,50413.02,163975.38,36.3,23.6,569,8.61,4.3,,0.104605,0.0832715,1.12711,22.7356,2.8554,31259.3,16112,72531.36,659761.9,615961,43800.9,2.75592,3607.43,1696.03,15110.7,40000,163871,0.0189308,0.913071,54941.9,4138.9,148118,3.01E-06,220632,620632,3246.31,777.091,3.54815,443.588,3323.69,763.19,4.17766,427.724,220632,3320.59,759.9,1.46688,421.481,3330.86,757.233,2.15407,419.185,100,258154
113562.35,8378.86,121941.21,15.2,17.7,472,3.6,1.8,,0.832262,0.0365648,0.323948,25.5601,3.70429,14219,15916,38271.792,493900.2,466917,26983.2,2.26798,1343.55,878.629,7973.29,40000,121838,0.0115534,0.0978384,63358.2,2443.75,84820.5,2.17E-05,178599,578599,1437.01,473.738,4.35927,271.462,1466.51,466.731,4.1644,262.8,178599,1463.24,463.048,2.40952,257.119,1462.59,462.136,2.55586,256.247,100,241345
113562.35,73305.24,186867.59,30.6,36.4,455,7.26,3.63,,0.153909,0.0505166,1.46149,18.2593,3.54382,22269.5,35194.1,52202.4,534319.9,496893,37426.9,2.71481,1761.68,1207.38,10875.5,40000,186766,0.0115988,1.31309,69234.7,3880.2,132175,4.08E-06,243527,643527,1968.3,476.342,4.78815,270.384,2014.38,468.172,4.81244,260.8,243527,2017.03,465.054,3.06437,255.696,2020.66,463.951,3.16655,254.533,100,532194
98882.47,0,98882.47,36.8,46.7,681,7.6,3.8,,0.693996,0.0997894,0.53429,36.5819,3.85768,28800.9,41064.7,64564.32,731332.6,694614,36718.6,2.85946,1360.46,1503.25,13450.9,40000,98778.8,0.0234086,0.173565,81630.5,3913.88,140017,2.27E-05,155540,555540,3914.73,961.166,2.91677,504.601,3994.51,945.639,3.43854,487.527,155540,3990.13,939.023,1.06541,478.639,3991.58,936.343,1.79169,476.489,100,669383
113562.35,50518.8,164081.15,15.3,31.7,531,3.63,1.81,,0.138559,0.0296707,3.43817,22.4451,3.10006,14813.1,38841.9,37195.008,539351.6,502569,36782.6,2.34283,0.116307,853.421,7748.96,40000,163978,0.0140519,3.2517,73737.5,1264.39,54446.1,2.25E-06,220739,620739,1158.03,576.026,4.81675,334.386,1187.15,566.811,4.84573,323.091,220739,1184.09,563.718,2.57761,317.421,1186.83,562.077,2.90253,315.844,100,281266
113562.35,9316.1,122878.46,22.7,31.3,679,5.38,2.69,,0.214499,0.0711433,0.35916,34.5952,3.26833,24312.3,24697.9,56784.96,705197.3,665019,40178.3,2.64096,1514.85,1316.6,11830.2,40000,122773,0.0243213,0.0343891,74957.2,2725.25,103752,4.64E-06,179534,579534,2786.46,997.097,3.2958,549.455,2852.81,980.757,3.96329,530.59,179534,2846.79,976.312,1.01421,523.09,2845.73,972.853,2.28224,520.481,100,336401
93832.62,0,93832.62,33.2,35.3,744,6.5,3.25,,0.2752,0.0877551,0.463569,39.8724,3.4685,24394.8,23822.3,58044,644818.8,609581,35237.8,2.64661,2238.27,1346.71,12092.5,40000,93728.9,0.0238671,0.0751027,68711.1,3437.12,123818,8.02E-06,150490,550490,3440.5,979.162,2.76675,525.074,3516.77,963.008,3.62558,507.136,150490,3508.96,958.21,0.768115,499.554,3510.2,954.685,1.89187,496.8,100,349023
113562.35,71423.27,184985.63,32.6,47.2,504,7.73,3.87,,0.382731,0.0586362,1.81344,19.4302,4.21899,27591.7,58050.5,60362.88,640523.3,598515,42008.3,2.9195,346.316,1402.25,12575.6,40000,184884,0.0136118,1.64718,87590.3,3744.5,134091,1.05E-05,241645,641645,2288.47,559.254,4.618,312.702,2339.77,549.782,4.45223,301.78,241645,2342.63,545.596,2.76741,295.777,2345.45,544.474,2.8247,294.578,100,847561
113562.35,67173.43,180735.78,19.8,46.6,696,4.7,2.35,,0.283156,0.0571709,0.246137,26.2525,3.84902,27198.2,58323.6,58978.56,801691.8,752101,49590.8,2.80306,0.113508,1369.07,12287.2,40000,180629,0.02184,0.0204427,88125.6,2131.99,88829.6,4.85E-06,237390,637390,2241.48,895.997,4.39295,505.227,2293.65,881.165,4.59547,487.968,237390,2288.72,876.289,2.02123,480.33,2286.84,873.6,3.12123,478.435,100,542534
111799.51,0,111799.51,12,48.3,498,2.8,1.4,,2.85359,0.0330559,0.403907,28.6692,6.38788,14031.8,46771.9,36484.608,660646.8,625585,35061.8,2.29047,0.0156657,836.805,7600.96,40000,111695,0.0127052,0.150591,74710.9,1571.26,63139.3,6.62E-05,168456,568456,1312.83,520.276,5.69319,270.259,1328.2,514.116,4.56579,261.773,168456,1323.1,509.047,2.77317,254.803,1322.23,508.208,2.68884,253.777,100,357843
113562.35,76163.37,189725.72,32.7,18.2,457,7.75,3.88,,0.00626095,0.0525441,1.67343,18.0462,3.09249,21818.2,18632.3,53134.08,511263.8,473770,37493.8,2.6132,3174.56,1229.54,11069.6,40000,189625,0.011944,1.52595,54303.1,4075,137597,1.00E-06,246386,646386,2044.15,490.315,4.64063,280.508,2093.91,481.709,4.93089,270.484,246386,2096.04,479.148,2.88429,265.579,2101.76,477.762,3.11982,264.224,100,273198
113562.35,9932.6,123494.95,37.1,16,503,8.8,4.4,,0.531676,0.067781,5.7289,26.0187,3.21566,21445.2,14205.2,55197.12,563834.4,532992,30842.4,2.49587,3575.13,1278.7,11499.4,40000,123395,0.0147781,5.48286,53071.1,4074.82,140794,1.77E-05,180156,580156,2647.34,606.869,3.68632,337.447,2705.92,596.847,3.8451,325.818,180156,2707.61,592.671,1.71517,319.314,2711.24,591.124,2.05832,317.969,100,208447
113562.35,89232.18,202794.54,34.5,42.5,749,8.18,4.09,,5.01E-05,0.0862175,0.288958,24.6313,3.5473,39873.6,30807.8,83752.8,838809.6,784352,54457.6,2.98172,1681.4,1970.38,17448.5,40000,202687,0.0245293,0.064345,78289.7,3561.24,131649,1.00E-06,259448,659448,3365.65,1005.71,4.02223,573.41,3453.18,987.756,4.61071,552.87,259448,3447.48,984.245,1.56692,546.166,3448.7,981.172,2.5974,543.701,100,526487
106468.56,0,106468.56,38.1,15,567,8.47,4.24,,0.432901,0.081864,4.00468,30.9127,3.18456,23180.3,13938.2,58441.44,587169,555320,31849,2.54951,3697.49,1356.21,12175.3,40000,106368,0.017816,3.70341,53606.5,4123.57,144100,1.51E-05,163129,563129,3199.7,731.613,3.17591,399.417,3268.64,719.453,3.6655,385.74,163129,3267.56,714.938,1.21657,378.669,3274.56,712.642,1.81976,376.798,100,206696
86048.55,0,86048.55,21.6,47.9,588,3.88,1.94,,1.57971,0.0417416,0.625077,32.1943,4.66107,14286,66396.5,37613.664,500858.2,476005,24853.2,2.3383,0.0333592,863.218,7836.18,40000,85945.7,0.0120707,0.323513,77049.9,2416.43,82755,5.18E-05,142707,542707,1648.74,495.053,3.87496,270.686,1675.17,488.279,3.57369,262.544,142707,1670.61,483.763,1.90232,256.328,1669.66,482.829,1.99133,255.428,100,516796
113562.35,94431.5,207993.85,36.5,22.7,619,8.66,4.33,,3.22E-06,0.0747587,0.424529,20.6356,3.09187,33873.6,17820.5,76217.76,655999.8,609502,46497.8,2.81501,3310.98,1785.79,15878.7,40000,207889,0.0181915,0.240974,58495.1,4000.3,144029,1.00E-06,264650,664650,2910.38,745.916,4.23493,432.367,2987.21,732.309,4.86062,416.703,264650,2984.39,730.047,1.94115,411.23,2990.35,727.661,2.65996,409.222,100,286787
84633.31,0,84633.31,21,37.3,493,3.71,1.86,,1.23199,0.0354938,0.995658,27.6491,4.04618,12017.3,46273.6,32644.752,373223.9,353432,19791.9,2.30213,0.272643,747.212,6800.99,40000,84531.4,0.00850304,0.741743,76172,2797.74,90762.1,4.92E-05,141292,541292,1399.22,348.53,3.87288,199.353,1423.3,343.729,3.62521,193.515,141292,1420.52,340.775,2.08807,188.964,1419.75,340.122,2.14195,188.324,100,584832
113562.35,84672.75,198235.1,22,43.8,550,5.22,2.61,,0.11389,0.0459525,0.196919,20.697,3.92256,24043.5,69117,53395.2,620091.1,578186,41905.1,2.786,0.197186,1235.76,11124,40000,198131,0.0144422,0.0322381,85311,2691.69,102091,2.33E-06,254892,654892,1798.36,592.785,4.94461,339.856,1841.75,582.756,5.02923,328.229,254892,1838.99,579.208,3.03794,322.477,1838.1,577.688,3.5285,321.252,100,661715
97726.49,0,97726.49,25.8,34.2,677,5.26,2.63,,0.340127,0.0659501,0.392751,36.7738,3.37633,20044.1,27485.9,49509.6,588776.1,557404,31372.1,2.51436,1454.31,1143.45,10314.5,40000,97623,0.0201371,0.042744,71861.7,2912.07,103619,9.05E-06,154384,554384,2586.82,826.282,3.0899,454.382,2644.33,812.853,3.7785,439.32,154384,2639.18,808.309,1.01673,431.972,2638,805.483,2.07563,429.941,100,356660
113562.35,73806.02,187368.38,30.1,25.4,709,7.14,3.57,,3.02E-06,0.0754552,0.293151,25.0388,3.08939,32857,22096.5,72616.8,727081.6,679457,47624.6,2.81892,2237.54,1698.1,15128.5,40000,187262,0.022777,0.0656424,69968.3,3305.42,123652,1.00E-06,244023,644023,2944.14,933.092,3.97264,534.459,3022.37,916.712,4.6547,515.376,244023,3016.63,914.111,1.44782,509.326,3018.21,911.082,2.52271,506.923,100,343564
86192.82,0,86192.82,20.4,47.2,640,3.67,1.84,,1.12845,0.0444784,0.442016,34.8097,4.20526,14972.4,62778.7,38733.696,537695.4,511678,26017.4,2.35999,0.0362356,889.452,8069.52,40000,86089.4,0.0146913,0.114842,77786.4,2174.58,77859.2,3.19E-05,142850,542850,1755.63,603.016,3.50374,329.609,1785.45,594.231,3.60444,319.552,142850,1780.16,588.98,1.68835,312.35,1779.13,587.651,1.99944,311.264,100,473409
94859.81,0,94859.81,29,47,588,5.74,2.87,,0.998627,0.0648006,0.538528,32.0634,4.00393,20491.2,75387.7,48489.12,583754.3,555096,28658.3,2.68855,0.326133,1119.27,10101.9,40000,94757.2,0.0160883,0.231723,88634.6,3307.98,117199,3.27E-05,151518,551518,2547.71,660.683,3.39292,353.382,2596.95,650.451,3.50145,341.863,151518,2592.64,644.987,1.56684,334.459,2592.02,643.531,1.89342,333.248,100,784500
113562.35,36069.63,149631.98,25.2,49.1,727,5.98,2.99,,0.52225,0.0790253,0.314652,31.1746,3.89428,31619.9,56759.7,66710.4,884828.5,835082,49746.5,2.94118,1.66822,1555.02,13898,40000,149525,0.0263728,0.0269801,94402.3,2793.67,109323,1.07E-05,206286,606286,3100.49,1082.08,3.61288,590.562,3169.55,1064.46,3.94636,570.478,206286,3163.09,1058.02,1.42256,561.448,3161.01,1054.91,2.54334,559.133,100,703197
96477.37,0,96477.37,11.2,19.6,588,2.26,1.13,,0.514266,0.0336855,0.331208,32.6195,3.33043,13032.8,17554.1,35347.44,472851.2,448418,24433.2,2.18918,331.42,810.234,7364.05,40000,96372.7,0.014284,0.0329896,68793.3,1404.56,58530.2,1.26E-05,153134,553134,1326.3,586.073,3.35348,338.076,1352.77,577.023,3.98327,327.973,153134,1348.73,573.097,1.53262,321.437,1347.42,571.361,2.29317,320.35,100,249932
113562.35,43237.67,156800.03,14.6,19.7,527,3.46,1.73,,0.206328,0.0366683,0.222828,23.5128,3.11958,16693.5,24359.7,41504.304,531129.7,497952,33177.7,2.42903,638.141,954.48,8646.73,40000,156696,0.0136463,0.0268515,71783.2,2096.77,77517.3,4.02E-06,213457,613457,1435.84,559.824,4.63462,325.618,1470.78,550.6,4.83306,314.606,213457,1467.83,547.496,2.50666,308.865,1466.73,545.853,3.16066,307.667,100,328944
113562.35,4658.58,118220.93,27.4,27.7,633,6.5,3.25,,0.294092,0.0785231,0.36722,33.3923,3.23375,24936.8,19850.1,59493.6,679342.6,642120,37222.6,2.63042,2481.43,1381.41,12394.5,40000,118117,0.0224882,0.048889,66201.8,3363.05,122473,7.58E-06,174878,574878,3075.14,922.38,3.21978,505.38,3146.93,907.182,3.82764,487.987,174878,3141.55,902.542,1.07092,480.471,3140.92,899.527,2.11992,478.165,100,284577
99814.74,0,99814.74,36.6,17.2,694,7.63,3.81,,0.254612,0.0974281,0.518196,37.256,3.29843,26567.3,15648.5,63782.4,656265.6,619920,36345.6,2.65138,3371.03,1484.42,13288,40000,99711.3,0.0235583,0.15143,58785,3915.05,139672,8.10E-06,156472,556472,3815.21,966.636,2.78876,518.703,3900.67,950.403,3.61233,500.604,156472,3892.49,945.795,0.797106,493.199,3897.13,942.334,1.80886,490.402,100,235604
113562.35,73011.94,186574.29,31,32.3,545,7.35,3.68,,1.26E-05,0.0609836,0.296953,20.4957,3.07698,26517,20841.1,62231.52,575253.7,536107,39146.7,2.69557,2853.55,1447.11,12964.9,40000,186471,0.0148805,0.119124,59817.3,3774.84,134398,1.00E-06,243232,643232,2375.89,610.551,4.35788,352.731,2437.4,599.653,4.7705,340.156,243232,2437.3,597.009,2.2659,334.729,2439.34,595.22,2.78708,333.201,100,310832
83812.28,0,83812.28,27.9,17.6,645,4.88,2.44,,0.423839,0.0533571,0.428165,34.9503,3.27898,15154,11896.9,41953.392,437834.7,415520,22314.7,2.24345,2228.56,965.038,8740.29,40000,83709.9,0.0135518,0.0948566,56321,3086.02,99686.9,1.48E-05,140471,540471,2093.34,556.703,3.08133,319.403,2138.06,547.451,3.71295,309.339,140471,2134.86,543.82,1.24143,303.167,2134.29,542.072,1.92285,301.998,100,171211
85816.1,0,85816.1,26.3,20,498,4.71,2.36,,0.983882,0.0416518,2.63799,27.8419,3.69062,11868.4,8780.57,34932.192,372221.8,352849,19372.8,2.12886,2531.72,800.539,7277.54,40000,85715.2,0.00878981,2.3797,49948.1,3357.48,103817,4.11E-05,142476,542476,1637.36,360.642,3.69996,207.802,1668.36,355.286,3.60718,201.478,142476,1666.67,352.318,1.9921,196.816,1666.07,351.593,2.10087,196.157,100,147299
113562.35,19784.63,133346.98,27.7,28.9,515,6.57,3.28,,0.442123,0.059804,0.353529,25.1853,3.18503,20697,16894.5,52588.32,556612.6,525620,30992.6,2.48862,2939.47,1216.55,10955.9,40000,133245,0.014348,0.121985,56442.5,3665.76,125888,1.30E-05,190006,590006,2337.89,589.067,3.96293,332.494,2392.83,579.246,4.07533,320.962,190006,2391.99,575.387,1.92122,314.705,2392.16,573.92,2.31946,313.468,100,225290
85952.99,0,85952.99,36.3,40.4,694,6.51,3.26,,0.458677,0.0803244,0.508644,37.2198,3.50925,21987,35657.2,53117.76,560667,531831,28836,2.63948,1572.36,1229.15,11066.2,40000,85850.5,0.0188064,0.145108,73968.4,3667.84,127458,1.61E-05,142611,542611,3150.49,772.277,2.86544,415.96,3216.06,759.581,3.55236,402.156,142611,3211.79,754.739,0.982622,394.795,3212.98,752.255,1.78824,392.943,100,527749
83750.99,0,83750.99,22.4,19.2,482,3.92,1.96,,1.03976,0.0374284,1.34092,27.0833,3.72024,10864.7,9116.11,31938.24,356914.1,338129,18785.1,2.11988,2254.72,730.767,6653.8,40000,83649.6,0.00839957,1.09181,51316.7,3126.37,98641.2,4.22E-05,140411,540411,1473.56,344.395,3.72007,197.147,1500.06,339.493,3.6063,191.307,140411,1497.83,336.658,2.04468,186.834,1497.14,335.983,2.13079,186.205,100,166764
95249.15,0,95249.15,16.1,27.7,470,3.2,1.6,,0.998306,0.0126874,13.0731,26.3677,3.56444,7541.77,10726.8,22901.184,394680.8,371670,23010.8,1.84567,0.0448828,521.497,4771.08,40000,95148.7,0.00845089,12.8379,61459,270.213,21340,3.17E-05,151910,551910,509.867,340.649,12.2176,169.272,511.676,341.876,5.12076,162.138,151910,508.129,338.643,2.36177,155.994,507.495,338.035,2.04736,154.978,100,34745.2
113562.35,29995.17,143557.53,12.9,27.2,484,3.06,1.53,,0.427655,0.0262434,3.48166,22.9131,3.26433,12726.4,30311.7,33000.96,507428.8,476357,31071.8,2.266,0.13019,755.508,6875.2,40000,143455,0.0126631,3.28783,72297.7,1146.82,51351.9,7.73E-06,200216,600216,1027.61,518.914,4.59412,297.479,1051.28,511.227,4.4536,287.885,200216,1048.84,507.672,2.52702,282.1,1049.74,506.525,2.68897,280.943,100,258492
113562.35,64232.52,177794.88,21.5,35.2,700,5.1,2.55,,6.48E-06,0.0600118,0.264753,26.2608,3.22855,27409.2,35890.7,60353.76,706979.4,661134,45845.4,2.77909,564.156,1402.04,12573.7,40000,177688,0.022001,0.03304,83801.6,2424.29,96362.7,1.00E-06,234449,634449,2344.96,901.397,4.16863,516.116,2405.64,886.01,4.76183,498.127,234449,2401.14,883.041,1.59391,491.772,2400.47,880.038,2.77613,489.531,100,480369
113562.35,7026.13,120588.48,27.1,28.6,489,6.43,3.21,,0.686047,0.0565316,0.708794,26.1542,3.45003,18368.8,15185.3,48739.2,529352.2,501167,28185.2,2.38359,2966.2,1125.2,10154,40000,120487,0.0128601,0.466505,54048.7,3693.83,122166,2.21E-05,177248,577248,2211.61,528.045,4.03194,297.505,2260.82,519.535,3.93825,287.338,177248,2260.66,515.543,2.02336,281.217,2261.26,514.404,2.23018,280.168,100,192093
113562.35,3064.85,116627.21,12.5,22.7,502,2.96,1.48,,0.715649,0.0351499,0.302075,27.9398,3.54542,14016.4,18963.7,37549.152,515119.5,487795,27324.5,2.24645,723.61,861.709,7822.74,40000,116523,0.013149,0.0524937,68053.4,1898.18,71409.9,1.68E-05,173284,573284,1382.75,539.363,4.07564,309.738,1410.87,531.263,4.11438,299.999,173284,1406.92,527.182,2.13843,293.694,1406,525.958,2.49503,292.706,100,266768
113562.35,71132.74,184695.09,18,21.8,625,4.27,2.13,,6.32E-06,0.0449155,0.223749,23.6189,3.14084,22045.4,32296.6,51054.72,599539.3,559162,40377.3,2.61339,590.428,1180.11,10636.4,40000,184589,0.0173216,0.0258048,77388.9,2121.5,83467.2,1.00E-06,241350,641350,1754.13,709.747,4.5866,415.78,1800.62,697.601,5.12225,401.508,241350,1797.71,695.227,2.12107,395.839,1796.62,692.863,3.13898,394.163,100,378367
113562.35,37726.81,151289.16,30.7,28.4,628,7.28,3.64,,0.126765,0.0766551,0.315021,26.7699,3.0004,28236.8,19149.3,65685.6,669814.5,629331,40483.5,2.71037,2819.9,1530.28,13684.5,40000,151185,0.0206011,0.0649501,63343.8,3624.39,131757,3.21E-06,207946,607946,2994.75,844.841,3.62582,473.892,3069.7,830.254,4.17639,457.07,207946,3065.53,826.75,1.35037,450.533,3066.21,824.044,2.27253,448.393,100,288894
104488.77,0,104488.77,21.1,48.4,453,4.6,2.3,,3.09253,0.0361957,2.39959,26.2462,6.54504,13974.8,74788.7,36972.96,553669.9,523484,30185.9,2.34114,0.0239878,848.225,7702.7,40000,104386,0.00927037,2.16603,77954.5,2666.6,87719.1,0.000104846,161147,561147,1431.32,379.171,5.70544,197.21,1452.91,375.035,4.31333,190.903,161147,1448.81,371.391,2.6856,185.588,1447.83,370.815,2.56909,184.823,100,557768
113562.35,30983.42,144545.77,36,40.2,751,8.54,4.27,,0.243663,0.107976,0.396221,32.45,3.44464,37988.7,26053.2,82003.2,881942.3,830533,51409.3,2.92583,2303.92,1927.39,17084,40000,144439,0.0289794,0.081196,74002.3,3823.85,139473,6.18E-06,201200,601200,4225.66,1188.61,3.17059,648.501,4325.82,1168.19,3.82676,625.289,201200,4316.71,1162.98,0.977259,617.196,4319.04,1159.18,2.0836,614.027,100,454771
89325.62,0,89325.62,34.3,46.7,468,6.4,3.2,,2.31727,0.0332522,11.3213,27.0759,5.47178,11613.6,89532,33176.784,439427.4,415718,23709.4,2.18904,0.026207,759.603,6911.83,40000,89227.6,0.00774181,11.0802,75408.9,2967.69,88490.4,9.30E-05,145989,545989,1314.31,316.777,5.52179,168.4,1334.94,313.228,4.32736,162.983,145989,1331.1,310.188,2.74118,158.314,1330.09,309.673,2.62859,157.626,100,567199
110650.17,0,110650.17,34,33.9,741,7.86,3.93,,0.225235,0.110444,0.49301,39.7494,3.48045,32171.4,19335.2,72886.56,806682.6,761111,45571.6,2.78791,2845.07,1704.65,15184.7,40000,110545,0.0299683,0.101812,67421.8,3741.54,136525,6.13E-06,167306,567306,4326.84,1228.86,2.73654,655.858,4425.62,1208.36,3.61622,632.67,167306,4413.33,1203.07,0.70215,624.538,4417.78,1198.73,1.9045,620.889,100,315208
113562.35,34816.35,148378.71,14.8,15,507,3.51,1.75,,0.324513,0.0275457,4.29634,23.1779,3.17969,13554.5,32033.6,34873.056,518763.3,486100,32663.3,2.28681,0.147542,799.158,7265.22,40000,148276,0.013249,4.09978,73227.9,1189.65,52405.3,5.74E-06,205037,605037,1077.05,543.039,4.60076,313.726,1102.93,534.749,4.5276,303.472,205037,1100.34,531.289,2.46371,297.644,1101.83,529.959,2.69315,296.344,100,265108
113562.35,3460.38,117022.74,22.6,39.4,614,5.36,2.68,,0.560498,0.066726,0.347518,32.9546,3.60625,23265.3,47464,53453.76,697818.4,661362,36456.4,2.71447,282.153,1237.15,11136.2,40000,116918,0.0212573,0.0385996,87526.2,2836.1,105756,1.33E-05,173679,573679,2619.42,872.313,3.4478,475.542,2676.22,858.462,3.81333,459.678,173679,2670.62,852.786,1.36722,451.438,2669.04,850.293,2.245,449.587,100,621061
78847.96,0,78847.96,33.6,23.5,572,5.53,2.77,,0.742403,0.0465953,5.16575,31.3675,3.48901,12695.9,7476.97,37826.592,360114.7,341791,18323.7,2.10824,2741.93,868.203,7880.54,40000,78747.6,0.00916161,4.869,48052,3471.58,105414,3.44E-05,135509,535509,1828.9,376.502,3.32779,222.861,1864.88,370.401,3.54657,216.1,135509,1864.04,367.376,1.72159,211.194,1863.81,366.464,1.9761,210.506,100,114327
113562.35,18709.65,132272,23.1,49.2,455,5.48,2.74,,2.43615,0.0447713,1.36379,23.0478,6.16792,18262.3,84612.3,44338.704,630904.1,594714,36190.1,2.58516,0.0476407,1021.2,9237.23,40000,132170,0.0113927,1.15992,83485.5,3040.61,105858,7.10E-05,188931,588931,1763.54,466.682,5.23724,246.799,1794.41,460.555,4.18166,238.682,188931,1791.59,456.378,2.59053,232.849,1790.85,455.707,2.50883,232.017,100,700088
96239.64,0,96239.64,38.5,20.3,474,7.74,3.87,,1.06748,0.0445259,12.3763,26.7434,3.82711,12605.1,9551.65,37927.248,415165.1,393450,21715.1,2.10393,2739.43,870.56,7901.51,40000,96142.5,0.00934455,12.1292,50281.5,3772.21,110150,4.20E-05,152904,552904,1748.29,383.367,4.00175,218.52,1782.89,377.669,3.72505,211.55,152904,1781.57,374.499,2.11072,206.653,1781.04,373.782,2.17356,205.941,100,149039
113562.35,87815.78,201378.14,23.7,34,513,5.62,2.81,,9.23E-06,0.0458572,0.191498,19.5705,3.33622,21779.5,34850.6,50237.76,552093.4,513227,38866.4,2.69283,1202.23,1160.72,10466.2,40000,201275,0.0134955,0.0391725,72327.8,3151.7,110043,1.00E-06,258036,658036,1790.35,553.69,5.03574,320.128,1836.62,543.964,5.3648,308.767,258036,1834.82,541.416,3.08448,303.637,1834.29,539.822,3.64613,302.361,100,469650
113562.35,57578.47,171140.83,27.7,27.4,588,6.57,3.28,,0.0265713,0.0613335,0.255729,23.2531,2.99574,25466.1,21161.5,59873.76,605050.6,566221,38829.6,2.66321,2430.7,1390.52,12473.7,40000,171037,0.0171396,0.0495446,63948.8,3381.08,122389,1.00E-06,227798,627798,2393.94,702.851,4.14486,403.335,2456.09,690.594,4.61696,389.106,227798,2453.49,687.771,1.8702,383.265,2453.34,685.585,2.66632,381.57,100,300212
113562.35,72938.95,186501.31,23.6,29.5,507,5.6,2.8,,0.000596031,0.0458263,0.202281,20.2321,3.08648,20172.9,25469.8,48438.24,534315.1,497736,36579.1,2.58318,1829.56,1118.07,10091.3,40000,186399,0.0134184,0.0400456,64782.1,3186.5,109344,1.00E-06,243160,643160,1788.99,550.447,4.86615,318.212,1835.41,540.85,5.19937,306.918,243160,1833.58,538.355,2.8441,301.747,1833.05,536.736,3.42432,300.459,100,330134
113562.35,72311.99,185874.34,38.2,48.6,752,9.06,4.53,,0.23521,0.0999177,0.314552,26.3646,3.74549,42795.7,32678,89028.96,926701,869891,56810,3.03286,1754.96,2100.55,18547.7,40000,185767,0.0262089,0.066439,79323.9,3877.12,140816,5.66E-06,242528,642528,3905.28,1075.67,3.75488,601.067,4001.32,1056.55,4.16632,579.436,242528,3995.95,1051.47,1.46723,571.587,3996.71,1048.35,2.40408,569.019,100,585302
