WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
105587.26,0,105587.26,30.1,23.2,607,6.64,3.32,,0.378364,0.075302,0.396069,33.132,3.23622,22103.6,17003.9,55237.44,598081,566638,31443,2.53095,2911.13,1279.66,11507.8,40000,105484,0.0190772,0.0775597,59608.3,3613.73,126895,1.15E-05,162245,562245,2949.6,782.992,3.17841,430.032,3016.1,770.058,3.73385,415.431,162245,3012.15,765.535,1.1458,408.214,3012.08,763.087,1.97522,406.361,100,234111
113562.35,25393.25,138955.61,19.7,36.5,528,4.67,2.34,,0.662921,0.0284313,7.15822,25.1428,3.71819,13693.3,54593.3,36146.016,570088.6,536962,33126.6,2.22523,0.032664,828.89,7530.42,40000,138854,0.0139075,6.93987,73491.5,1184.55,50356.6,1.23E-05,195615,595615,1114.76,570.105,4.65185,323.311,1139.77,561.785,4.30569,312.866,195615,1136.75,557.453,2.42396,306.383,1137.25,556.3,2.54285,305.187,100,248096
113562.35,9406.78,122969.13,37.1,32.5,462,8.8,4.4,,0.862291,0.0541801,8.55589,24.5101,3.68625,18000.5,20662.5,47904.768,520254.4,492135,28119.4,2.40659,2684.75,1105.44,9980.16,40000,122871,0.0118793,8.33071,58883.4,3894.53,129087,2.92E-05,179632,579632,2120.32,487.574,4.16351,272.823,2165.96,479.941,3.91781,263.566,179632,2166.69,476.096,2.17293,257.783,2167.2,475.174,2.26626,256.855,100,307670
105523.98,0,105523.98,25.7,21,593,5.66,2.83,,0.424309,0.0623603,0.365426,32.5963,3.26993,19218.8,18928.9,49306.08,566247.9,536778,29469.9,2.4335,2279.21,1138.62,10272.1,40000,105421,0.0173203,0.0571321,62190.3,3194.57,110227,1.20E-05,162182,562182,2444.28,710.978,3.37536,396.246,2499.4,699.361,3.82455,383.009,162182,2495.36,694.966,1.32095,375.967,2494.41,692.812,2.09469,374.391,100,236836
113562.35,65850.89,179413.25,18.3,24.4,460,4.34,2.17,,0.0192708,0.03901,0.18601,19.732,3.05123,16645.9,25342.6,40067.088,510834.4,475968,34866.4,2.55208,1160.58,920.723,8347.31,40000,179311,0.012532,0.0343309,69336,2866.87,96331.1,1.00E-06,236072,636072,1526.13,514.115,5.01701,292.397,1563.37,505.417,5.30124,282.071,236072,1561.12,502.762,3.16886,276.951,1560.4,501.28,3.69584,275.766,100,368657
113562.35,86759.46,200321.82,23,44.3,685,5.45,2.73,,0.00599434,0.0595077,0.229562,23.8023,3.72811,29982.7,56048.8,63643.2,750048.9,700616,49432.9,2.89706,0.924335,1481.07,13259,40000,200215,0.0207951,0.027167,90107.8,2537.16,100876,1.00E-06,256976,656976,2327.17,852.681,4.46878,488.629,2385.5,838.014,4.90746,471.766,256976,2381.57,834.427,2.07929,465.176,2380.31,831.805,3.12198,463.264,100,639933
113562.35,950.05,114512.41,31.6,49.1,655,7.49,3.75,,0.896676,0.0995427,0.422955,35.2416,4.1444,31843.7,46477.2,68823.36,859355.3,816957,42398.3,2.94507,781.636,1606.09,14338.2,40000,114408,0.0258078,0.0793202,88980,3700.36,134861,2.52E-05,171169,571169,3908.63,1059.55,3.14826,556.792,3989.17,1042.67,3.45413,537.923,171169,3982.87,1034.9,1.26206,528.013,3981.71,1032.31,1.95447,525.904,100,747423
113562.35,3605.83,117168.18,31.3,30.7,600,7.42,3.71,,0.343378,0.0850352,0.399444,31.8681,3.19133,25906.8,16730.3,62452.8,663252.7,627430,35822.7,2.6372,3210.08,1452.43,13011,40000,117065,0.0211231,0.0916251,59761,3833.92,137036,1.02E-05,173826,573826,3328.06,866.742,3.19424,473.098,3404.59,852.308,3.75093,456.678,173826,3400.47,847.628,1.12565,449.245,3401.41,844.926,1.97957,447.106,100,249188
113562.35,75946.66,189509.01,23.1,43.8,510,5.48,2.74,,0.248694,0.0452889,0.210635,20.0592,4.05353,23087.4,72023,51843.36,592345.9,553091,39254.9,2.77972,0.284771,1198.85,10800.7,40000,189406,0.0129064,0.0500979,85447.2,2948.63,108494,5.69E-06,246167,646167,1772.63,529.897,4.96063,302.98,1814.31,521.044,4.8696,292.608,246167,1812.12,517.397,3.16503,287.05,1811.55,516.256,3.41214,286.002,100,716250
80076.79,0,80076.79,31.1,31.3,559,5.2,2.6,,0.780914,0.0456299,3.83644,30.7481,3.51789,12598.1,7730.56,37333.92,362345.3,343850,18495.3,2.11712,2694,856.671,7777.9,40000,79976,0.0091119,3.54649,48446,3422.31,104827,3.55E-05,136737,536737,1791.5,374.355,3.38604,220.691,1826.55,368.377,3.55283,213.999,136737,1825.52,365.352,1.7708,209.133,1825.2,364.476,1.99791,208.451,100,120173
113562.35,37745.72,151308.07,35.2,16.8,740,8.35,4.17,,0.0161132,0.100434,0.411905,30.7066,3.08753,35907.8,18243.8,79632.48,800094.5,750550,49544.5,2.84061,2955.31,1869.26,16590.1,40000,151202,0.0275308,0.115717,66005.5,3769.7,138026,1.00E-06,207963,607963,3925.04,1128.4,3.23687,625.582,4023.14,1108.73,4.06206,602.981,207963,4012.02,1105.12,0.918194,596.111,4017.35,1101.23,2.07632,592.853,100,304047
113562.35,85733.2,199295.55,17.7,34.5,475,4.2,2.1,,0.000132338,0.0370037,0.169052,19.5242,3.39695,17660.7,44207.2,40210.368,537482.4,499034,38448.4,2.68004,3.50854,924.086,8377.16,40000,199193,0.0128838,0.0286405,80984.5,2537.74,89266.8,1.00E-06,255954,655954,1448.63,528.686,5.49349,301.339,1483.46,519.613,5.80114,290.664,255954,1480.99,516.92,3.69316,285.556,1480.15,515.353,4.28132,284.34,100,560100
113562.35,70226.54,183788.89,20.2,32.3,468,4.79,2.39,,0.0254984,0.0402279,0.186486,19.7519,3.1686,17513.7,32088.1,41635.488,523142.1,487186,35956.1,2.59334,940.516,957.564,8674.06,40000,183687,0.0126287,0.035485,72185.2,2969.68,99909.5,1.00E-06,240448,640448,1573.3,518.226,5.13151,294.884,1612.01,509.362,5.37535,284.378,240448,1609.81,506.634,3.26928,279.225,1609.12,505.149,3.78138,278.024,100,445911
113408.17,0,113408.17,11.5,26.2,645,2.72,1.36,,0.311101,0.0436115,0.929164,35.0222,3.35121,16869.3,35643.2,41695.392,645425.7,607872,37553.7,2.38599,0.193095,958.971,8686.54,40000,113303,0.0214465,0.602789,80578.4,1140.16,55096.9,5.53E-06,170064,570064,1707.05,879.266,3.58887,490.36,1748.49,865.598,3.87177,474.105,170064,1740.6,860.797,1.22825,466.501,1744.46,857.858,1.96444,463.938,100,273440
106892.46,0,106892.46,37.7,44.4,611,8.41,4.21,,0.772076,0.0972807,2.32566,33.0434,3.80867,28997,38150.3,65649.6,731574.8,694270,37304.8,2.84654,1733.18,1529.41,13677,40000,106790,0.0217136,1.99977,78185.2,4101.95,146129,2.58E-05,163551,563551,3810.64,891.814,3.1065,470.454,3887.76,877.387,3.45493,454.409,163551,3886.25,870.898,1.23904,445.733,3891.23,868.545,1.76581,443.748,100,640163
95305,0,95305,17.4,24.9,539,3.46,1.73,,0.746924,0.0384092,0.395329,29.9958,3.52301,13386.7,12963.2,36982.08,435449,413076,22373,2.21523,1521.31,848.439,7704.6,40000,95201,0.0114535,0.118784,60871.8,2424.04,84794.7,2.32E-05,151962,551962,1510.56,470.027,3.61547,272.357,1540.48,462.852,3.79618,264.073,151962,1537.08,459.218,1.87307,258.373,1536.37,458.14,2.1721,257.522,100,204454
109809.95,0,109809.95,23.5,28.1,544,5.39,2.69,,0.561604,0.0542481,0.357748,30.2797,3.36397,17452.8,18605.6,46245.984,544494.3,516534,27960.3,2.3472,2150.04,1066.22,9634.58,40000,109707,0.0148909,0.0753171,60631.7,3132.16,104163,1.58E-05,166468,566468,2126.54,611.476,3.71019,345.257,2174.39,601.554,3.89589,333.694,166468,2170.76,597.238,1.68364,326.97,2169.92,595.637,2.19284,325.732,100,219028
113562.35,51865.38,165427.74,28.7,32.8,548,6.81,3.4,,0.153915,0.0604614,0.265765,22.5083,3.08064,24514.9,23123.3,58320.48,586679.4,549922,36757.4,2.65135,2487.77,1353.31,12150.1,40000,165324,0.0154447,0.0660202,63075.6,3590.3,127580,3.98E-06,222085,622085,2360.1,633.79,4.18476,362.134,2419.62,622.788,4.46982,349.335,222085,2418.38,619.585,2.05632,343.452,2418.46,617.788,2.63556,341.991,100,334333
113562.35,54487.76,168050.12,13.9,45.4,639,3.3,1.65,,0.496274,0.0387512,1.16064,25.754,4.03194,19031.2,51188.9,45042.48,751119.8,704001,47118.8,2.47663,0.0253907,1037.8,9383.85,40000,167945,0.0180487,0.941413,78031.7,1205.04,56034.5,7.40E-06,224706,624706,1517.45,740.861,5.37693,415.319,1552.11,729.16,4.86897,400.807,224706,1548.08,723.751,2.76351,393.027,1550.05,721.948,2.96529,391.144,100,287867
113562.35,57095.53,170657.88,35.9,35.2,571,8.51,4.26,,0.154291,0.0756468,1.01785,22.2818,3.12101,30125.1,23365.4,69156.96,648187.8,605184,43003.8,2.78251,2948.45,1614.17,14407.7,40000,170555,0.0173635,0.812425,62597.4,4075.76,145767,4.37E-06,227316,627316,2947.06,712.813,3.93901,402.446,3017.99,700.247,4.31263,388.04,227316,3017.85,696.759,1.8135,381.829,3025.87,694.538,2.33579,379.867,100,379770
113562.35,89697.65,203260,31.3,34.5,527,7.42,3.71,,9.01E-06,0.0572398,0.359527,19.0734,3.32959,27136,26274.8,62418.24,564326.1,523689,40637.1,2.75292,2483.78,1451.61,13003.8,40000,203156,0.0136632,0.20107,63468.9,3780.18,135248,1.00E-06,259917,659917,2228.19,560.699,4.68406,324.734,2285.17,550.686,5.02226,313.202,259917,2286.37,548.093,2.72997,308.048,2289.59,546.526,3.10525,306.622,100,398674
113562.35,74312.77,187875.12,29.7,16.6,648,7.04,3.52,,4.34E-06,0.0685564,0.266263,23.312,3.05146,29996.2,21592.9,67799.52,665207.1,621363,43844.1,2.76643,2411.52,1581.33,14124.9,40000,187770,0.0197063,0.0584308,66512.6,3403.82,125471,1.00E-06,244531,644531,2674.32,807.606,4.13367,464.551,2745.36,793.362,4.73946,448.006,244531,2741.57,790.817,1.71548,442.166,2742.26,788.252,2.65134,440.161,100,325253
113562.35,62271.39,175833.75,17.5,26.6,534,4.15,2.07,,0.000102241,0.0306486,4.19599,21.604,3.04088,15377,40031.7,37714.128,541961.4,502828,39133.4,2.40607,0.135994,865.57,7857.11,40000,175731,0.0143989,4.02075,75531.9,1358.5,57237.7,1.00E-06,232492,632492,1195.15,590.14,4.97768,343.04,1225.92,580.459,5.14234,331.259,232492,1222.32,577.786,2.71623,325.845,1225.94,575.956,3.11021,324.108,100,300306
111759.97,0,111759.97,25.1,31.6,535,5.86,2.93,,0.576911,0.0588233,0.369677,29.7709,3.36662,18711,19074.4,48714.24,559332,530667,28665,2.40911,2395.82,1124.61,10148.8,40000,111658,0.0152742,0.0905162,60358.3,3354.73,113471,1.69E-05,168419,568419,2305.12,627.171,3.67947,351.262,2356.9,616.997,3.85145,339.417,168419,2353.6,612.571,1.66544,332.609,2352.93,610.968,2.15028,331.343,100,240552
113562.35,10619.28,124181.63,25.7,21.7,511,6.09,3.05,,0.553703,0.0563128,0.359226,26.5864,3.31394,18934.2,17165.3,49263.84,546901.1,517614,29287.1,2.4168,2668.72,1137.62,10263.3,40000,124079,0.0139718,0.114166,57327,3492.24,117575,1.63E-05,180840,580840,2204.21,573.656,3.96689,323.771,2254.9,564.277,4.00606,312.683,180840,2252.85,560.235,1.93806,306.339,2252.51,558.873,2.29518,305.188,100,216892
113562.35,62929.13,176491.48,27.8,30.3,491,6.59,3.3,,0.0704295,0.0515172,0.266934,20.011,3.08077,21463,19350.3,52621.44,523327.3,488406,34921.3,2.56989,2778.99,1217.35,10962.8,40000,176389,0.0126076,0.0988184,56943.1,3683.73,126124,1.82E-06,233150,633150,2008.63,517.453,4.58821,298.424,2059.52,508.416,4.79678,287.809,233150,2059.9,505.675,2.64775,282.625,2060.69,504.303,3.00826,281.405,100,264118
113562.35,66475.21,180037.56,37.4,42.3,550,8.87,4.43,,0.297351,0.070973,2.3544,20.8719,3.59619,30566.1,36993.9,67920.48,673709.2,629409,44300.2,2.88121,1786.52,1584.25,14150.1,40000,179935,0.0161917,2.16657,74942.6,4025.72,144096,8.28E-06,236696,636696,2766.04,665.159,4.20732,373.232,2830.19,653.564,4.33084,359.975,236696,2832.54,649.429,2.20682,353.538,2838.92,647.669,2.51062,351.882,100,616288
113562.35,8143.92,121706.28,33.7,20.2,519,7.99,4,,0.490458,0.0718367,2.52312,27.0313,3.18535,22459.3,14638.5,56896.8,580595.5,548778,31817.5,2.53003,3548.55,1319.27,11853.5,40000,121605,0.0157874,2.26548,53683.2,4044.87,140556,1.62E-05,178366,578366,2805.64,648.32,3.58353,359.291,2867.98,637.553,3.82205,346.879,178366,2868.98,633.257,1.58659,340.159,2873.47,631.495,2.00423,338.655,100,211559
113562.35,7427.66,120990.02,25.7,34.3,647,6.09,3.05,,0.323482,0.0757503,0.35644,33.4758,3.32762,25175,27241.8,58715.04,701977.1,663418,38559.1,2.67932,1711.46,1362.77,12232.3,40000,120886,0.023067,0.0397401,74216.5,3137.06,115908,7.81E-06,177647,577647,2967.94,946.103,3.28375,518.106,3036.69,930.629,3.8584,500.374,177647,3031.18,925.743,1.11254,492.631,3030.01,922.682,2.20684,490.321,100,394938
113562.35,90660.79,204223.15,30.1,46.7,678,7.14,3.57,,0.0421677,0.0718186,0.239741,22.9511,3.8154,35026.2,43974.6,73413.12,782337.1,731323,51014.1,2.98597,672.693,1717.46,15294.4,40000,204117,0.0208661,0.0392188,86528,3308.1,123595,1.00E-06,260878,660878,2805.78,856.152,4.31863,487.693,2876.99,841.025,4.69589,470.503,260878,2873.46,837.122,2.04526,463.808,2872.74,834.643,2.91723,461.887,100,681061
113562.35,31046.82,144609.17,20.3,43.3,546,4.81,2.41,,0.773135,0.0486209,0.276611,25.1713,3.98038,20640.1,71498.7,48247.2,650664.5,614101,36563.5,2.64565,0.111881,1113.54,10051.5,40000,144505,0.0156608,0.0544898,84982.9,2582.72,96449.3,1.72E-05,201266,601266,1909.89,642.806,4.4296,356.181,1950.23,632.758,4.23799,344.212,201266,1945.8,627.783,2.34617,337.131,1944.83,626.43,2.65934,335.942,100,615205
89784.26,0,89784.26,30.3,47.7,472,5.68,2.84,,2.53245,0.032559,8.79802,27.4241,5.74229,11767.2,82055.4,33300.768,453942.6,429508,24434.6,2.19707,0.0229538,762.492,6937.66,40000,89685.2,0.00773891,8.55524,74775.1,2794.89,85701.8,0.000100487,146446,546446,1287.71,316.57,5.7837,166.639,1307.36,313.166,4.4752,161.254,146446,1303.37,310.07,2.86019,156.5,1302.36,309.556,2.73464,155.798,100,545885
113562.35,45306.74,158869.09,15.1,39.8,620,3.58,1.79,,0.338953,0.0429747,0.245901,26.6382,3.55792,19865.8,56473.9,46645.2,677446,636727,40719,2.5487,0.0648277,1075.65,9717.75,40000,158764,0.0180869,0.0195185,81306.3,1673.08,70215.7,5.73E-06,215525,615525,1686.39,742.22,4.59878,421.629,1725.11,730.145,4.72229,407.28,215525,1720.68,725.747,2.23147,400.126,1718.99,723.475,3.19162,398.557,100,399676
113562.35,78286.13,191848.49,31.5,31.2,726,7.47,3.73,,2.54E-06,0.0788952,0.303673,25.0119,3.11028,34645.9,21507.8,75974.4,747410.9,698194,49216.9,2.84416,2344.17,1779.85,15828,40000,191742,0.0235128,0.0754472,69607.8,3389.36,126426,1.00E-06,248503,648503,3077.85,963.169,3.9601,552.329,3159.97,946.178,4.66443,532.532,248503,3153.53,943.637,1.41499,526.501,3155.81,940.513,2.5016,523.998,100,342475
113562.35,49981.57,163543.92,25.5,30.1,739,6.05,3.02,,4.50E-06,0.074314,0.320754,29.0246,3.11468,30195.5,25120,66871.68,751064.8,703411,47653.8,2.78572,1557.44,1558.91,13931.6,40000,163437,0.0253294,0.0529913,76671.1,2836.97,109644,1.00E-06,220198,620198,2903.25,1037.53,3.68539,585.703,2978.34,1019.82,4.41968,565.044,220198,2971.37,1016.7,1.1566,558.483,2972.56,1013.18,2.38672,555.68,100,371936
113562.35,20242.5,133804.85,13.4,40.4,520,3.18,1.59,,1.06341,0.0347794,0.278208,26.0357,4.28123,15531.5,52863.7,39143.184,602694,569343,33351,2.37779,0.037853,899.05,8154.83,40000,133700,0.0136831,0.0530566,76716.7,1718.16,67531.4,2.18E-05,190461,590461,1371.55,561.2,4.82622,313.112,1396.55,553.084,4.44092,302.998,190461,1392.05,548.39,2.65988,296.276,1391.17,547.324,2.83105,295.257,100,388034
113562.35,62148.35,175710.7,11.9,16.1,570,2.82,1.41,,1.83E-05,0.0321839,0.891563,22.6913,3.07866,16779.1,36087,40524.816,556899.6,516964,39935.6,2.43779,0.169211,931.468,8442.67,40000,175606,0.0150834,0.70445,75917.6,1236.09,56204.9,1.00E-06,232367,632367,1254.67,618.155,4.99322,362.274,1287.78,607.945,5.14549,349.84,232367,1283.93,605.291,2.59102,344.324,1287.35,603.335,3.04618,342.504,100,291758
77543.17,0,77543.17,22.9,29.5,504,3.71,1.85,,0.95169,0.0366234,1.27145,28.1198,3.61188,10386.6,8596.16,30831.216,333570.4,316090,17480.4,2.0968,2211.46,705.024,6423.17,40000,77441.7,0.00813456,1.01146,50710.3,3061.63,96710.3,4.06E-05,134203,534203,1442.43,333.645,3.51574,192.865,1467.9,328.819,3.54153,187.303,134203,1465.63,326.081,1.95813,182.924,1464.94,325.382,2.08559,182.321,100,161933
102943.01,0,102943.01,25.9,33.5,557,5.57,2.78,,0.608507,0.0562946,0.399803,30.7773,3.42484,17612.9,25921.5,46125.168,523093.8,496548,26545.8,2.39415,1797.49,1063.36,9609.41,40000,102841,0.0143431,0.110005,64956.6,3286.5,108349,1.88E-05,159602,559602,2207.39,589.116,3.58027,331.343,2255.67,579.53,3.78915,320.328,159602,2252.39,575.232,1.62781,313.723,2251.78,573.723,2.08436,312.55,100,329541
88785.2,0,88785.2,34.4,36.2,682,6.38,3.19,,0.382717,0.0768233,0.463206,36.6859,3.38122,21087,26600.4,52318.56,550060.4,521365,28695.4,2.55613,2147.12,1210.14,10899.7,40000,88682.7,0.0186003,0.106582,66701.3,3592.22,124301,1.29E-05,145444,545444,3012,763.677,2.91063,415.601,3076.7,751.039,3.62038,401.753,145444,3072.26,746.551,0.975006,394.631,3072.93,744.011,1.8357,392.752,100,379110
81591.3,0,81591.3,24.8,35.7,720,4.23,2.11,,0.343106,0.0537642,0.415256,38.7955,3.40483,16151.3,28123.1,41783.472,479223.1,454082,25141.1,2.37984,752.804,961.042,8704.89,40000,81488,0.016708,0.0459001,73216.3,2560.33,88080.2,1.02E-05,138249,538249,2111.44,685.829,2.91306,384.86,2156.17,674.71,3.75727,372.813,138249,2151.76,670.755,0.986028,366.08,2150.57,668.319,1.98756,364.473,100,388753
113562.35,10536.09,124098.45,13.7,15.9,596,3.25,1.62,,0.336241,0.0428852,0.299668,30.977,3.23469,17132.7,26626.7,42626.16,594453.7,561255,33198.7,2.41051,277.445,980.865,8880.45,40000,123994,0.018021,0.0217269,77769.5,1707.44,68917.2,6.55E-06,180755,580755,1682.7,739.221,3.8391,420.557,1721.5,727.402,4.27839,406.742,180755,1717.15,723.286,1.5692,399.684,1715.41,720.84,2.63849,398.057,100,329717
83760.75,0,83760.75,31.8,30.1,516,5.56,2.78,,0.919999,0.0434923,5.81831,28.6888,3.62916,12013.3,8311.9,35870.544,368152.7,349137,19015.7,2.1065,2661.22,822.453,7473.03,40000,83660.9,0.00883586,5.55041,48956.9,3504.92,105888,4.01E-05,140422,540422,1708.81,362.709,3.59838,210.467,1741.62,357.176,3.57771,204.046,140422,1740.24,354.197,1.92285,199.343,1739.69,353.434,2.0631,198.682,100,135493
113562.35,46775.07,160337.42,38.5,24.4,719,9.13,4.56,,0.00154858,0.102825,0.453058,28.4009,3.0134,37679.9,16764.7,83643.84,788043.1,738060,49983.1,2.85474,3364.67,1967.71,17425.8,40000,160231,0.0261018,0.178519,61978.6,4047.2,146325,1.00E-06,216992,616992,4015.99,1070.13,3.32743,597.157,4116.89,1051.12,4.13865,575.373,216992,4105.59,1047.77,1.00922,568.741,4113,1044.07,2.07916,565.621,100,285972
113562.35,39426.67,152989.03,27.9,16.3,608,6.62,3.31,,0.1375,0.0674379,0.286497,25.9692,3.00921,25716.7,20592.9,60603.36,636851.8,598239,38612.8,2.66038,2476.91,1408.02,12625.7,40000,152885,0.0189659,0.0485894,64732.5,3388.34,123272,3.34E-06,209646,609646,2634.98,777.82,3.81505,439.763,2701.28,764.484,4.28796,424.303,209646,2697.85,761.092,1.53303,417.922,2697.52,758.637,2.42007,416.033,100,295231
113562.35,84034.96,197597.31,18.8,34.2,584,4.46,2.23,,6.86E-06,0.0333546,3.25185,21.7502,3.34559,17810.8,57941.3,42233.76,592104,547499,44605,2.48596,0.0751394,971.632,8798.7,40000,197494,0.0154611,3.08106,77067.8,1383.84,59012.3,1.00E-06,254255,654255,1300.01,633.745,5.53232,370.555,1334.03,623.07,5.63078,357.516,254255,1329.89,620.451,3.11231,352.07,1334.18,618.444,3.54543,350.157,100,312461
80833.7,0,80833.7,21.6,34.9,713,3.65,1.82,,0.344302,0.0497895,0.40782,38.4675,3.37431,15559.7,25191.2,40129.008,463106.9,438844,24262.9,2.37849,721.519,922.176,8360.21,40000,80729.9,0.0161226,0.0429419,73502.6,2353.25,84093.1,1.01E-05,137491,537491,1956.09,661.779,2.90281,373.976,1997.09,651.091,3.77822,362.454,137491,1992.86,647.255,1.00625,355.827,1991.58,644.904,2.00377,354.316,100,361931
113562.35,89507.92,203070.27,29.3,25.2,720,6.95,3.47,,2.26E-06,0.0717649,0.276904,23.9166,3.18185,33427.9,23329.2,73109.28,727587.1,678757,48830.1,2.83713,2014.28,1710.08,15231.1,40000,202964,0.0224037,0.0640126,71739.2,3180.19,119884,1.00E-06,259725,659725,2798.78,917.535,4.20805,530.938,2874.5,901.365,4.88703,512.02,259725,2869.11,899.088,1.61533,506.205,2870.59,896.149,2.68905,503.893,100,360578
85385.95,0,85385.95,12.2,40.5,678,2.18,1.09,,0.745739,0.0329454,1.83089,36.4951,3.79596,12732.9,31653.9,34016.112,525430.4,499298,26132.4,2.19126,0.0245464,779.167,7086.69,40000,85281.4,0.0160878,1.48892,71665.5,915.525,46634.6,1.73E-05,142042,542042,1296.24,660.036,3.28197,365.995,1323.27,650.419,3.52089,354.92,142042,1317.45,645.214,1.4005,347.534,1317.82,643.512,1.84358,346.162,100,222824
83240.76,0,83240.76,36.3,49.3,496,6.31,3.15,,2.40371,0.0323031,12.622,28.4188,5.55432,11251.2,87281.9,32653.44,428327.5,405569,22758.5,2.14702,0.0212027,747.414,6802.8,40000,83142.8,0.00750032,12.3672,74006.3,2857.72,84902.6,0.000102112,139904,539904,1278.11,306.859,5.53259,162.923,1297.37,303.551,4.29431,157.743,139904,1293.2,300.527,2.7034,153.1,1292.12,300.013,2.58809,152.414,100,539957
113562.35,52914.13,166476.49,11.7,18.8,687,2.77,1.39,,1.06E-05,0.0416095,0.272709,27.5482,3.16103,20011.9,40580.7,46707.936,659819,616241,43578,2.51439,0.120688,1077.13,9730.82,40000,166370,0.0206139,0.035145,80823.9,1079.88,55007.9,1.00E-06,223131,623131,1626.79,844.416,4.5844,487.56,1669.62,830.377,4.99578,470.694,223131,1664.92,827.496,1.82071,464.381,1664.38,824.555,2.92866,462.109,100,271393
113562.35,26863.98,140426.33,28.3,42.8,751,6.71,3.36,,0.333392,0.090631,0.354255,33.6506,3.61984,33259,37344.1,71116.32,870263.9,820715,49548.9,2.91838,894.323,1661.67,14815.9,40000,140320,0.0284982,0.0359161,86940.3,3139.3,119079,7.33E-06,197081,597081,3550.99,1168.7,3.29544,636.708,3633.48,1149.33,3.8712,614.599,197081,3626.5,1143.61,1.07286,606.057,3625.24,1139.93,2.32413,603.192,100,589135
113562.35,14718.36,128280.71,35.7,24.3,667,8.47,4.23,,0.197043,0.101909,0.462582,32.2552,3.13535,32106.7,16203.9,73903.68,746701.3,703349,43352.3,2.7648,3442.46,1729.4,15396.6,40000,128176,0.0251563,0.147036,60415,4032.95,145334,5.65E-06,184937,584937,3985.67,1031.88,3.06214,561.991,4079.58,1014.19,3.78202,541.864,184937,4071.19,1009.76,0.931815,534.498,4076.36,1006.25,1.93232,531.571,100,263005
113562.35,33084.86,146647.21,17,43.5,463,4.03,2.02,,1.37981,0.0349136,0.316911,22.6237,5.11634,15846.3,69239.8,39296.448,581734.4,546674,35060.4,2.46268,0.0401698,902.644,8186.76,40000,146544,0.0109657,0.13198,78059.9,2398.76,83644.2,3.17E-05,203305,603305,1375.35,449.546,5.8319,245.956,1400.45,443.256,5.01761,237.668,203305,1397.12,439.319,3.42181,231.944,1396.55,438.626,3.35561,231.075,100,522078
113562.35,77241.25,190803.61,17.8,39.3,568,4.22,2.11,,0.0477735,0.0399529,0.198309,22.0125,3.55635,21021.5,63100.1,48341.28,595511.6,555271,40240.6,2.63897,0.128736,1115.77,10071.1,40000,190698,0.0146995,0.023966,81460.6,2127.61,82851.6,1.00E-06,247459,647459,1563.69,603.092,5.06307,350.752,1602.2,592.897,5.26499,338.783,247459,1599.25,589.759,2.94833,333.066,1598.12,587.982,3.64734,331.756,100,506662
113562.35,60411.65,173974,16,42.4,706,3.79,1.9,,0.223305,0.0464125,1.66873,26.6602,3.66066,22406.4,49530.1,50852.64,780230.9,728217,52013.9,2.6033,0.0435819,1175.32,10594.3,40000,173868,0.021709,1.43437,82838.5,1287.07,62478.6,3.27E-06,230629,630629,1814.34,890.153,4.66576,504.106,1858.09,875.739,4.57233,486.664,230629,1851.64,871.035,2.04264,479.201,1856.5,868.362,2.57024,476.655,100,330599
106314.37,0,106314.37,15.6,22.7,710,3.46,1.73,,0.238734,0.0546166,0.383146,38.9638,3.43106,19022.4,32387.1,45888.768,652440.4,615816,36624.4,2.48588,232.511,1057.78,9560.16,40000,106209,0.0235378,0.0218348,81986.7,1694.68,70301.7,4.61E-06,162970,562970,2142.82,965.146,3.26063,533.97,2192.42,949.664,4.02431,516.187,162970,2186.67,945.168,0.958135,508.569,2184.67,941.512,2.45834,506.019,100,343271
113562.35,37111.62,150673.97,20.1,34,741,4.77,2.38,,0.0371394,0.0661747,0.323387,31.4075,3.22593,26829.1,33295.8,59429.28,750510.3,703899,46611.3,2.74987,537.031,1379.87,12381.1,40000,150567,0.0257457,0.0356808,85257,2233.49,91320.7,1.00E-06,207328,607328,2588.55,1054.74,3.65649,591.721,2653.67,1037.1,4.35477,571.127,207328,2647.25,1033.51,1.12058,564.168,2646.99,1029.83,2.46936,561.325,100,440974
113562.35,62748.76,176311.12,19,19.2,667,4.51,2.25,,5.70E-06,0.0517951,0.250839,25.5917,3.1134,23963.5,31532.8,54520.32,649401.5,606735,42666.5,2.66746,661.568,1262.55,11358.4,40000,176205,0.0199326,0.0293451,79468.4,2188.7,87354.8,1.00E-06,232966,632966,2023.4,816.607,4.37972,471.977,2076.48,802.688,4.94194,455.572,232966,2072.69,800.084,1.78038,449.542,2071.8,797.303,2.92572,447.512,100,389833
96739.38,0,96739.38,36.1,14.7,515,7.29,3.65,,0.875228,0.0506025,7.25621,28.674,3.63831,14567.3,11370.4,42352.896,436685.9,414260,22425.9,2.17434,2884.3,974.436,8823.52,40000,96640.2,0.010418,6.98724,50198.1,3739.44,112737,3.47E-05,153401,553401,1983.59,427.857,3.79085,246.498,2024.62,421.09,3.70362,238.517,153401,2024.17,417.615,1.9288,233.153,2024.1,416.718,2.08685,232.352,100,137743
85249.61,0,85249.61,27.4,15.5,692,4.88,2.44,,0.323649,0.0575023,0.412753,37.3542,3.30363,16384.3,16354.3,43826.832,480852.2,455601,25251.2,2.31056,1952.87,1009.14,9130.59,40000,85146.8,0.0163014,0.0559632,61041.2,2921.09,96944.9,1.00E-05,141908,541908,2255.72,669.286,2.99677,377.318,2305.09,658.224,3.76061,365.219,141908,2300.96,654.403,1.02696,358.625,2300.09,652.055,1.95855,357.032,100,203705
113562.35,80796.98,194359.33,16.1,47.9,639,3.82,1.91,,0.240542,0.043457,0.209884,23.9902,4.22892,22760,56752.9,51195.36,744783.2,696655,48128.2,2.65717,0.0416709,1183.45,10665.7,40000,194254,0.0177358,0.0185191,81459.4,1715.54,73459.3,3.80E-06,251015,651015,1705.81,728.151,5.21222,415.028,1744.32,716.129,5.15954,400.815,251015,1739.86,711.504,2.95852,393.761,1738.28,709.432,3.79642,392.292,100,425410
113562.35,20926.88,134489.23,24,33,609,5.69,2.85,,0.276933,0.0631018,0.304318,29.0725,3.16626,22998.3,26416.1,54766.56,641740.9,605130,36610.9,2.61159,1659.75,1268.43,11409.7,40000,134385,0.0194901,0.036449,71638.4,2998.11,109787,6.45E-06,191146,591146,2470.19,799.486,3.68611,447.664,2529.45,786.237,4.11366,432.302,191146,2525.27,782.121,1.44256,425.31,2524.07,779.603,2.38878,423.444,100,360413
112443.39,0,112443.39,27.2,42.7,670,6.39,3.19,,0.594067,0.0867415,0.39343,36.4923,3.79674,28041.7,42827.5,62141.76,789699,749058,40641,2.83895,711.548,1444.95,12946.2,40000,112339,0.0255944,0.04334,87435.6,3233.93,120283,1.50E-05,169100,569100,3405.27,1050.17,3.10815,560.455,3477.98,1033.46,3.62026,541.609,169100,3471.3,1026.83,1.11058,532.47,3469.66,1023.78,2.11865,530.135,100,642780
94443.65,0,94443.65,31.6,28.8,657,6.23,3.12,,0.328486,0.0726975,0.421929,35.5412,3.25425,20294.6,16706.5,51777.12,550342.3,521268,29074.3,2.46904,2757.47,1197.28,10786.9,40000,94341,0.0184797,0.0789478,59093.2,3495.16,120620,1.04E-05,151102,551102,2848.81,758.548,3.01617,417.474,2912.21,745.952,3.70493,403.487,151102,2907.81,741.742,1.01192,396.536,2907.9,739.187,1.91106,394.655,100,218199
113562.35,49631.81,163194.17,24.4,33.9,731,5.79,2.89,,0.00136789,0.0715381,0.310106,28.884,3.1597,29497,28557.8,65078.4,746957.5,699784,47173.5,2.79178,1225.09,1515.64,13558,40000,163088,0.024837,0.045253,79598.6,2728.01,106279,1.00E-06,219849,619849,2795.63,1017.5,3.73677,574.3,2867.38,1000.18,4.43693,554.129,219849,2861.08,996.921,1.2118,547.472,2861.52,993.479,2.44663,544.778,100,416313
113562.35,61449.06,175011.41,35.5,24.9,544,8.42,4.21,,0.0520864,0.068561,1.35507,21.114,2.95599,27511.8,16516.7,65250.24,588163.3,547443,40720.3,2.68963,3499.97,1519.78,13593.8,40000,174909,0.0156063,1.16445,55015.1,4064.93,144433,1.48E-06,231670,631670,2668.21,640.538,4.07501,366.265,2733.87,629.167,4.50384,353.173,231670,2734.06,626.32,1.9742,347.529,2742.44,624.251,2.46728,345.697,100,253011
87900.52,0,87900.52,35.9,42.8,571,6.59,3.29,,0.874473,0.0605525,3.8091,31.1915,3.74436,18281.8,56566.3,45495.024,479177.6,455274,23903.6,2.58075,240.227,1048.48,9478.13,40000,87799.9,0.0127009,3.51029,84262.5,3649.1,120451,3.49E-05,144561,544561,2376.31,521.851,3.39711,287.338,2422.98,513.533,3.51983,278.018,144561,2421.84,509.237,1.60857,271.793,2422.1,508.038,1.88188,270.813,100,763131
113562.35,49384.79,162947.14,35.6,28.7,505,8.44,4.22,,0.198533,0.0616149,2.882,21.0826,3.03039,23804,15850.5,58594.56,551137.9,514998,36139.9,2.59528,3469.17,1359.88,12207.2,40000,162846,0.013708,2.69305,53574.6,4032.17,140971,5.91E-06,219607,619607,2399.01,562.842,4.14858,321.304,2456.39,553.081,4.37464,309.941,219607,2458.55,549.922,2.15278,304.296,2464.6,548.322,2.48443,302.834,100,233863
79000.55,0,79000.55,27.4,43.3,509,4.52,2.26,,1.58687,0.0360697,3.61758,28.4162,4.493,11790.6,71413.3,32737.776,372564,352949,19615,2.26165,0.0489005,749.377,6820.37,40000,78899.8,0.00782199,3.35519,75569.9,2954.54,92170.7,7.15E-05,135661,535661,1423.67,320.464,4.16256,180.421,1447.16,316.337,3.60297,175.075,135661,1443.81,313.457,2.12443,170.693,1442.79,312.88,2.11947,170.073,100,598398
113562.35,51093.56,164655.92,26.3,40.8,627,6.24,3.12,,0.266601,0.0659614,0.263048,25.3406,3.44342,28108.2,42963.7,61892.16,709651.1,666770,42881.1,2.84163,683.268,1438.96,12894.2,40000,164551,0.0196991,0.0357164,84509.4,3124.07,116611,5.93E-06,221312,621312,2580.82,808.308,4.03599,453.854,2643.46,794.604,4.3218,438.043,221312,2639.62,790.315,1.80005,431.039,2638.45,787.965,2.64502,429.25,100,623809
113562.35,86806.57,200368.92,21.7,45.9,673,5.15,2.57,,0.0690862,0.0562227,0.222286,23.6373,3.85073,28618.4,60432.2,61245.6,754304.1,704777,49527.1,2.86099,0.219637,1423.43,12759.5,40000,200262,0.0201235,0.0240871,88611,2389.57,96416,1.22E-06,257023,657023,2200.5,825.416,4.58362,472.055,2254.35,811.334,4.9007,455.822,257023,2250.37,807.427,2.25587,449.091,2248.91,804.94,3.2515,447.296,100,605685
113562.35,51463.87,165026.22,35.7,47,522,8.47,4.23,,0.71591,0.0663141,3.25452,21.3807,4.13518,28199.3,52711.7,62122.56,681867.9,640819,41048.9,2.91173,625.957,1444.49,12942.2,40000,164924,0.0152299,3.06156,86711.8,3866.8,138726,2.04E-05,221685,621685,2591.13,625.649,4.31404,343.683,2647.64,615.274,4.10799,331.674,221685,2650.21,610.427,2.32585,324.916,2652.56,609.197,2.43605,323.666,100,822478
113562.35,52019.85,165582.21,29.7,34.1,588,7.04,3.52,,0.136354,0.0671986,0.273306,23.7122,3.09825,27112.7,25199.2,62736.96,635923.2,596392,39531.2,2.72611,2325.31,1459.26,13070.2,40000,165478,0.0177245,0.0590325,66916.5,3583.94,129527,3.42E-06,222239,622239,2624.04,727.167,4.0045,412.485,2690.25,714.529,4.39163,397.874,222239,2687.91,711.154,1.78998,391.657,2687.94,708.982,2.52533,389.932,100,380144
113562.35,58999.81,172562.17,35,34,506,8.3,4.15,,0.163506,0.0603786,2.47121,20.3498,3.21964,24967.6,24052.2,59478.72,563246.2,525210,38036.2,2.68033,2768.83,1381.05,12391.4,40000,172461,0.0136008,2.29223,61243.5,3961.06,139782,4.73E-06,229222,629222,2350.76,558.544,4.32854,318.184,2406.92,548.785,4.49882,306.85,229222,2409.22,545.588,2.35335,301.259,2415.14,544.033,2.63847,299.798,100,374465
83954.84,0,83954.84,25.8,15.2,707,4.52,2.26,,0.304691,0.0554667,0.411759,38.1348,3.31678,16071.2,15979.3,42812.352,479163,453820,25343,2.30869,1715.91,985.247,8919.24,40000,83851.8,0.0166424,0.0482862,62914.6,2723.39,92064.9,9.11E-06,140613,540613,2176.53,683.161,2.94832,384.983,2223.98,671.939,3.77508,372.747,140613,2219.7,668.156,0.981433,366.143,2218.67,665.695,1.97999,364.493,100,214789
113562.35,10956.63,124518.98,38.6,20.3,576,9.15,4.58,,0.330112,0.08952,3.37671,28.9147,3.07986,27565.3,14593.6,66497.28,654813.8,616637,38176.8,2.66511,3809.44,1549.87,13853.6,40000,124417,0.0199367,3.09497,55016.8,4231.64,150418,1.07E-05,181178,581178,3495.28,818.464,3.25139,447.701,3573.04,804.612,3.77384,431.975,181178,3570.56,800.179,1.21137,424.831,3580.8,797.469,1.87884,422.534,100,230928
113562.35,83668.63,197230.98,22.8,39.1,729,5.41,2.7,,4.58E-06,0.0626323,0.251822,25.0971,3.47117,30730.4,42209.8,65427.84,755861.4,705955,49906.4,2.87807,266.554,1524.06,13630.8,40000,197124,0.0227219,0.0335388,88241.5,2476.46,99066.9,1.00E-06,253885,653885,2446.99,930.943,4.34289,535.21,2510.46,914.907,4.91086,516.536,253885,2505.94,911.865,1.74939,510.128,2505.29,908.877,2.92182,507.896,100,564621
113562.35,10112.71,123675.07,13,43.6,449,3.08,1.54,,2.51033,0.029662,0.41159,24.8085,6.04409,13465,51185.2,35593.632,578173.2,545448,32725.2,2.27388,0.0219316,815.984,7415.34,40000,123570,0.0102126,0.200927,73053.4,1877.34,69402.8,6.46E-05,180331,580331,1174.58,417.773,5.89374,224.499,1190.84,412.925,4.7578,217.478,180331,1187.14,409.127,3.10093,211.885,1186.48,408.504,2.99635,211.066,100,413998
93010.21,0,93010.21,34.3,18.2,629,6.66,3.33,,0.373653,0.0738983,0.525473,34.0186,3.2159,20060.7,14501.8,51991.68,522824.9,495339,27485.9,2.45053,3189.54,1202.37,10831.6,40000,92908.2,0.0167561,0.195291,54544.8,3770.18,128319,1.32E-05,149669,549669,2893.44,688.115,3.04768,379.958,2956.54,676.585,3.6679,367.223,149669,2953.84,672.482,1.09553,360.491,2955.93,670.243,1.82515,358.809,100,190673
113562.35,38512.96,152075.31,26.5,36.9,561,6.28,3.14,,0.347998,0.0608091,0.271934,24.5252,3.31675,24307.7,36047,56449.44,626774.6,590024,36750.6,2.71084,1323.85,1308.59,11760.3,40000,151972,0.0165572,0.0512426,75745.1,3345.95,120380,8.71E-06,208733,608733,2378.73,679.615,4.07637,382.325,2435.91,668.173,4.25097,369.015,208733,2433.12,664.107,1.95823,362.423,2432.36,662.287,2.54836,360.974,100,522222
111305.59,0,111305.59,23.9,37.7,607,5.55,2.78,,0.542382,0.06747,0.360438,33.3926,3.54235,22429.4,40476.5,52736.64,664003.3,629704,34299.3,2.66165,735.816,1220.09,10986.8,40000,111202,0.0204048,0.0451968,82337.2,3002.58,109401,1.37E-05,167963,567963,2647.88,837.394,3.37278,456.912,2705.5,824.047,3.77114,441.677,167963,2700.2,818.603,1.32084,433.67,2698.8,816.191,2.16019,431.876,100,555034
91898.95,0,91898.95,28.7,24.7,710,5.51,2.75,,0.266741,0.0692378,0.419966,38.2876,3.33344,19716.4,19474.6,49811.04,562328,531898,30430,2.46222,2135.38,1150.6,10377.3,40000,91795.7,0.0201115,0.0523715,64399.2,3072.42,107639,7.57E-06,148557,548557,2714.54,825.239,2.93954,453.613,2775.46,811.637,3.74308,438.498,148557,2769.99,807.453,0.886693,431.452,2769.51,804.458,1.97829,429.265,100,244443
113562.35,49408.55,162970.91,19,25.6,649,4.51,2.25,,0.00868296,0.0518378,0.261048,26.5619,3.07179,22720.1,30324.5,52674.72,635645.6,594995,40650.6,2.62254,774.254,1218.62,10973.9,40000,162865,0.019608,0.0279627,77914.8,2246.08,88020.3,1.00E-06,219626,619626,2026.13,803.536,4.20488,461.827,2078.4,789.934,4.75093,445.856,219626,2074.6,787.08,1.6735,439.676,2073.51,784.319,2.81071,437.675,100,372182
113562.35,62487.22,176049.57,17.1,40.4,587,4.05,2.03,,0.223557,0.0419326,0.217332,23.6963,3.63905,20732.3,62087.1,47945.184,639113.3,598305,40808.3,2.61541,0.0955,1106.39,9988.58,40000,175945,0.0160331,0.022677,81838.1,2002.49,79751.4,3.97E-06,232706,632706,1643.32,657.992,4.86568,377.534,1682.32,647.062,4.95851,364.589,232706,1678.65,643.244,2.63623,358.184,1677.3,641.326,3.39813,356.794,100,479231
89168.89,0,89168.89,23.6,24.8,538,4.39,2.2,,0.852158,0.0433843,0.80961,29.7972,3.62961,13360.2,9161.41,38359.344,399048.8,378557,20491.8,2.1658,2370.23,880.68,7991.53,40000,89067.9,0.00992091,0.531243,52193.9,3096.59,99074.3,3.41E-05,145829,545829,1704.12,407.284,3.54911,238.767,1738,400.976,3.62772,231.513,145829,1735.85,397.717,1.87093,226.402,1735.37,396.836,2.06758,225.669,100,141211
88769.16,0,88769.16,12,30.6,611,2.22,1.11,,0.4979,0.0328673,0.347726,33.6322,3.31976,12664.9,16534.4,34290.912,435563.4,413144,22419.4,2.20447,371.456,785.576,7143.94,40000,88664.6,0.0134604,0.0378521,69260.5,1454.01,60793.7,1.32E-05,145426,545426,1294.46,552.334,3.18584,321.13,1319.75,543.772,3.91969,311.79,145426,1315.92,540.083,1.4507,305.505,1314.69,538.416,2.19576,304.492,100,257392
98096.85,0,98096.85,11.8,27.4,662,2.42,1.21,,0.334674,0.0412812,0.355871,36.4857,3.32654,15315.2,24286.2,38814.576,541267.3,512145,29122.3,2.3465,16.9786,891.348,8086.37,40000,97991.6,0.0186591,0.0203954,78015.4,1334.27,59216.7,7.14E-06,154753,554753,1623.1,765.248,3.20421,431.693,1657.84,753.272,4.03953,418.279,154753,1653.22,749.121,1.1314,411.112,1651.25,746.363,2.40752,409.403,100,309586
113562.35,37196.12,150758.48,27.6,41.5,748,6.54,3.27,,0.242522,0.0850844,0.331407,31.5478,3.50945,32949.8,36725.4,70502.88,846260.3,796470,49790.3,2.90832,879.571,1646.79,14688.1,40000,150652,0.0273204,0.0362255,86295.3,3048.97,116428,5.12E-06,207413,607413,3331.15,1120.22,3.4654,617.182,3410.86,1101.42,4.02434,595.611,207413,3404.36,1096.38,1.14733,587.627,3403.38,1092.82,2.39071,584.856,100,571244
113562.35,84337.91,197900.26,16.1,18.4,683,3.82,1.91,,3.00E-06,0.0410094,1.58553,23.8619,3.25248,21908,44497.7,49827.84,650152.4,601768,48384.4,2.59987,0.22001,1151,10380.8,40000,197796,0.0191565,1.38599,81683.5,1329.36,62238.6,1.00E-06,254557,654557,1597.9,784.422,5.10808,460.04,1641.04,771.232,5.32788,443.919,254557,1634.55,768.904,2.34106,438.295,1640.37,766.26,3.03716,435.915,100,329304
113562.35,81751.64,195314,37.2,27.3,542,8.82,4.41,,7.38E-06,0.0654166,1.84227,19.5709,3.06232,28515,16823,66827.52,578195.6,535555,42640.6,2.71902,3488.6,1557.84,13922.4,40000,195213,0.0149388,1.67135,54920,4068.12,145072,1.00E-06,251974,651974,2543.46,613.005,4.31714,353.531,2607.35,601.998,4.79761,340.88,251974,2607.75,599.539,2.25243,335.587,2616.66,597.553,2.71864,333.806,100,261512
110285.5,0,110285.5,20.8,44.6,735,4.79,2.39,,0.586131,0.0758278,0.402015,40.1386,3.9745,25512.9,58368,56481.6,831038.2,787671,43367.2,2.77158,0.214357,1309.35,11767,40000,110180,0.0283765,0.0243265,91972,2299.8,93716.2,1.21E-05,166941,566941,2982.05,1163.83,3.0829,620.955,3043.32,1145.81,3.70829,600.551,166941,3035.64,1138.72,1.03326,590.819,3033.11,1135.06,2.39935,588.188,100,576539
101136.17,0,101136.17,28.8,44.6,574,6.08,3.04,,0.920736,0.0683107,0.494631,31.411,3.90714,21953.4,60741.9,51188.64,610701.6,580514,30187.6,2.73494,103.617,1183.29,10664.3,40000,101033,0.0168036,0.194034,89264.6,3443.73,121584,2.93E-05,157794,557794,2683.03,690.089,3.4421,370.09,2736.91,679.239,3.54955,357.805,157794,2732.95,673.696,1.56679,350.242,2732.43,672.145,1.92665,348.949,100,795512
90799.95,0,90799.95,14,24.5,582,2.65,1.33,,0.580222,0.0348209,0.352795,32.1404,3.36785,12546,14544.6,35133.504,433142.2,410967,22175.2,2.14254,833.916,805.239,7319.48,40000,90695.9,0.0125705,0.0563872,63028.4,1843.04,67497.7,1.64E-05,147457,547457,1370.6,515.911,3.31807,300.054,1397.55,507.916,3.85254,291.18,147457,1393.84,504.229,1.61295,285.119,1392.84,502.821,2.16685,284.186,100,218945
113562.35,86669.48,200231.84,11.7,33,753,2.77,1.39,,2.60E-06,0.0441203,0.2511,25.9404,3.40015,23504.4,36801.5,52416.48,719363.5,669763,49600.5,2.62035,0.0834284,1212.47,10920.1,40000,200124,0.0222613,0.0346203,82293.8,960.629,54188.5,1.00E-06,256885,656885,1724.02,911.199,4.98548,532.676,1769.77,895.879,5.46885,514.171,256885,1765.09,893.519,2.06288,508.114,1764.81,890.453,3.26422,505.764,100,260711
113562.35,15795.79,129358.14,12.6,40.9,669,2.99,1.49,,0.552745,0.0457731,0.697583,32.4088,3.74158,18653,47519.7,44773.2,759185.8,716367,42818.8,2.45249,0.0357132,1031.45,9327.75,40000,129252,0.0219245,0.399947,80825.3,1186.45,56693.5,8.97E-06,186013,586013,1793.99,899.618,4.13324,495.87,1835.6,885.616,3.99961,478.956,186013,1828.79,879.505,1.65326,470.3,1830.92,876.981,2.15818,467.953,100,287271
113562.35,83307.84,196870.2,35.8,43.6,731,8.49,4.24,,0.0195749,0.0889544,0.296793,24.6476,3.55109,40017.5,31003.3,84275.52,839541.5,785618,53923.5,2.98633,1807.89,1983.26,17557.4,40000,196763,0.0241844,0.0700203,77281.3,3712.73,136081,1.00E-06,253524,653524,3473.18,991.945,3.94205,562.433,3562.16,974.192,4.4896,542.22,253524,3556.81,970.377,1.56202,535.347,3558.18,967.376,2.52931,532.912,100,536534
113562.35,87606.39,201168.74,27.5,32.2,662,6.52,3.26,,3.11E-06,0.0633742,0.246923,22.7071,3.15875,29793.2,24115,66528.96,665560.1,620622,44938.1,2.77886,1957.79,1550.63,13860.2,40000,201063,0.0195382,0.0497315,70119.3,3128.79,117172,1.00E-06,257824,657824,2471.6,800.441,4.38107,464.8,2538.3,786.34,4.98577,448.33,257824,2534.68,784.06,1.89279,442.669,2534.97,781.526,2.86231,440.725,100,354651
113562.35,25161.61,138723.96,37.6,32.8,570,8.92,4.46,,0.298612,0.0838344,2.40586,26.1521,3.05635,28176.6,17823.3,66936,650574.9,611176,39398.9,2.70175,3498.57,1560.46,13945,40000,138622,0.018792,2.15489,57727.7,4181.69,148890,9.25E-06,195383,595383,3270.53,771.499,3.48978,426.722,3345.16,758.282,3.9254,411.635,195383,3344.06,754.151,1.40906,404.802,3353.38,751.68,2.00336,402.675,100,286040
113562.35,78806.67,192369.02,35.1,40.3,740,8.32,4.16,,0.000394337,0.0889429,0.309241,25.3202,3.39409,39110.8,28014.8,83144.16,825071.4,771993,53078.4,2.95339,2002.57,1955.42,17321.7,40000,192262,0.0247644,0.0750623,75172.6,3653.98,134426,1.00E-06,249023,649023,3472.4,1015.32,3.86613,576.016,3562.13,997.233,4.49259,555.301,249023,3555.77,993.741,1.43273,548.596,3557.72,990.576,2.46678,546.027,100,480435
113562.35,19551.15,133113.5,12.2,25.1,544,2.89,1.45,,0.368123,0.0364519,0.262656,27.1215,3.20608,15818.8,23698,40006.704,545835.9,514780,31055.9,2.37009,324.261,919.306,8334.73,40000,133008,0.0148457,0.025941,74481.1,1701.5,67976.6,7.39E-06,189769,589769,1430.56,609.064,4.19397,350.971,1463.11,599.358,4.44721,339.477,189769,1459.38,595.61,2.05497,333.056,1458.08,593.828,2.7921,331.823,100,317532
113562.35,41468.82,155031.17,25.9,38.7,655,6.14,3.07,,0.240395,0.0695657,0.285735,27.5349,3.34058,28065.4,37683.9,62260.8,724506.7,681375,43131.7,2.81207,923.797,1447.82,12971,40000,154926,0.0215819,0.0343886,82551.3,3050.59,114636,5.26E-06,211687,611687,2722.29,885.224,3.8053,494.649,2788.32,870.319,4.2159,477.447,211687,2783.84,866.009,1.50975,470.255,2782.63,863.277,2.51861,468.198,100,553693
113562.35,88158.68,201721.03,26.5,43,679,6.28,3.14,,5.77E-05,0.0649965,0.235484,23.3147,3.64362,32011.5,44621.3,67879.68,743886.3,694852,49034.3,2.92826,449.931,1583.27,14141.6,40000,201615,0.020626,0.0342828,87183,2960.35,112980,1.00E-06,258376,658376,2539.37,845.809,4.39077,484.726,2604.45,831.031,4.85214,467.776,258376,2600.71,827.608,2.0184,461.337,2599.86,825.042,2.99029,459.406,100,642104
113562.35,47433.15,160995.5,23.1,33.2,493,5.48,2.74,,0.275007,0.0452128,0.237958,21.7142,3.27882,18854.6,31095.8,46442.88,531645.4,498506,33139.4,2.52814,1418.92,1070.87,9675.6,40000,160893,0.012527,0.0557958,68364.3,3190.53,107191,6.52E-06,217654,617654,1767.95,514.203,4.74427,294.501,1811.03,505.597,4.73049,284.175,217654,1809.05,502.333,2.74616,278.635,1808.51,501.079,3.08878,277.545,100,402358
106003.32,0,106003.32,14,42.7,509,3.1,1.55,,1.85694,0.0343749,0.405834,28.7054,5.05408,13877.9,52031.1,36454.08,564546,535175,29371,2.29649,0.0281188,836.092,7594.6,40000,105900,0.0123798,0.146248,75484.9,1837.89,69491.5,4.77E-05,162661,562661,1360.22,507.191,4.59267,276.511,1380.36,500.618,4.00005,268.084,162661,1375.81,496.05,2.31016,261.696,1375,495.192,2.32104,260.763,100,408121
113562.35,36338.5,149900.86,13.9,24,467,3.3,1.65,,0.373775,0.0343379,0.220076,22.0872,3.21722,14710.1,22286.7,36998.112,504461.8,473811,30650.8,2.41126,713.375,848.814,7707.94,40000,149797,0.0122546,0.0381695,70228.9,2238.02,80716,7.52E-06,206558,606558,1347.66,502.566,4.64594,286.546,1377.34,494.718,4.70078,277.038,206558,1374.34,491.392,2.75906,271.452,1373.52,490.185,3.13977,270.466,100,341622
94751.46,0,94751.46,13.9,17.6,663,2.75,1.38,,0.34598,0.0358948,3.77697,35.736,3.31487,13810.4,27050.2,36130.8,519921.8,490868,29053.8,2.24909,0.202116,828.534,7527.25,40000,94647.3,0.0177632,3.4422,75343.7,1037.96,50161.9,7.37E-06,151408,551408,1406.57,728.337,3.21625,410.955,1439.39,717.212,3.71107,398.183,151408,1432.91,712.931,1.14365,391.237,1435.79,710.527,1.83528,389.297,100,242768
113562.35,36771.8,150334.15,18.9,39.7,677,4.48,2.24,,0.276879,0.0579098,0.28509,29.436,3.45178,24430,55360.4,54542.88,735291.2,691747,43544.2,2.73037,0.296256,1263.09,11363.1,40000,150228,0.0224048,0.0220107,88451.1,2132.87,87706.4,5.07E-06,206989,606989,2270.25,918.787,3.89831,513.937,2323.31,903.766,4.31382,496.475,206989,2318.3,899.169,1.52529,488.913,2316.39,896.194,2.74738,486.818,100,532175
113562.35,61302.74,174865.1,11.8,38.6,553,2.8,1.4,,0.292352,0.0302609,0.972302,22.5981,3.69719,16274.2,42214.2,39561.696,605143.7,564828,40315.7,2.40826,0.0315071,908.865,8242.02,40000,174760,0.0140802,0.790094,73972.7,1137.78,53119.7,4.67E-06,231521,631521,1183.8,577.514,5.45345,331.568,1211.44,568.491,5.13336,320.284,231521,1208.91,564.563,3.1702,314.092,1210.44,563.207,3.31239,312.646,100,271415
113562.35,20830.79,134393.15,36.6,17,522,8.68,4.34,,0.385707,0.0712377,3.78383,24.9965,3.07609,23718.7,14854.5,59130.72,583923.7,549885,34038.7,2.5737,3615.88,1372.72,12318.9,40000,134292,0.0157047,3.548,53730.7,4096.82,143733,1.23E-05,191053,591053,2779.21,644.866,3.69222,359.867,2842.34,633.98,3.9582,347.304,191053,2843.65,630.022,1.66837,340.841,2849.51,628.189,2.09326,339.251,100,222534
113562.35,10686.27,124248.62,36.1,31,584,8.56,4.28,,0.3197,0.0903437,1.41666,29.3405,3.08817,27860.6,14901.5,66849.12,661229.4,622814,38415.4,2.67349,3737.36,1558.37,13926.9,40000,124146,0.020327,1.13068,55551.3,4182.98,148772,1.02E-05,180907,580907,3527.83,834.428,3.23991,456.35,3607.05,820.292,3.77557,440.297,180907,3604.24,815.845,1.18512,433.115,3613.75,813.079,1.88048,430.777,100,232850
113562.35,21533.39,135095.75,12.6,16.5,629,2.99,1.49,,0.215861,0.0421795,0.287049,30.4083,3.17982,17953.5,34238,43563.648,616606.5,580249,36357.5,2.45092,1.01187,1002.94,9075.76,40000,134990,0.0191871,0.018312,80755.7,1428.11,62359.5,3.79E-06,191751,591751,1653.44,786.773,4.0079,449.247,1693.26,774,4.48838,434.232,191751,1689.07,770.276,1.56674,427.352,1687.18,767.486,2.82651,425.508,100,333647
113562.35,17610.25,131172.6,12.8,43.9,733,3.04,1.52,,0.568801,0.0539875,0.396274,34.8615,3.90214,21463.7,44130.5,49356.96,850228.8,802987,47241.8,2.56369,0.0356684,1139.83,10282.7,40000,131066,0.0259034,0.0745373,84251.5,1180.26,59647.3,8.96E-06,187827,587827,2120.11,1062.51,3.88081,579.835,2167.73,1046.09,3.89174,560.284,187827,2159.82,1039.17,1.44052,550.777,2159.5,1036.14,2.21716,548.136,100,304650
113562.35,53348.87,166911.22,36.9,44.7,531,8.75,4.37,,0.557273,0.0685822,3.31405,21.4701,3.8559,28759.1,44973.1,63899.52,675765.4,634363,41402.4,2.88795,1142.5,1487.24,13312.4,40000,166809,0.0156364,3.11948,81612.1,3951.86,141453,1.59E-05,223570,623570,2677.2,642.374,4.22269,355.28,2736.79,631.537,4.14632,342.795,223570,2739.62,626.869,2.24173,336.07,2743.29,625.454,2.42564,334.687,100,733329
113562.35,31259.82,144822.17,38.4,35,514,9.11,4.55,,0.44646,0.0680751,5.04832,23.2771,3.26672,24635,25196.1,59419.2,598491.5,563094,35397.5,2.66555,2745.33,1379.63,12379,40000,144722,0.0151237,4.83235,63493.5,4064.48,143334,1.38E-05,201483,601483,2656.19,621.076,3.90294,346.149,2716.2,610.624,4.03215,334.04,201483,2718.33,606.533,1.91035,327.619,2723,604.947,2.22453,326.18,100,405856
91946.6,0,91946.6,26.7,38.2,695,5.13,2.56,,0.407957,0.0652757,0.405402,37.6041,3.49639,19826.2,39721.4,48160.8,575174.5,545106,30068.5,2.56573,669.577,1111.5,10033.5,40000,91843.2,0.0195867,0.0464157,79947.5,2887.38,102233,1.13E-05,148604,548604,2562.58,803.894,3.02499,440.005,2617.44,790.919,3.71667,425.631,148604,2612.26,786.15,1.02478,418.168,2611.03,783.469,2.0264,416.267,100,514799
113562.35,41481.98,155044.33,26.4,16,473,6.26,3.13,,0.327034,0.049578,0.327592,21.2848,3.20166,18887,18316.2,48238.08,514172.2,482591,31581.2,2.4651,2718.97,1113.33,10049.6,40000,154943,0.0119089,0.144334,55851.4,3664.41,121170,8.95E-06,211704,611704,1935.86,488.859,4.56782,279.11,1982.35,480.678,4.52929,269.276,211704,1982.66,477.463,2.60831,263.856,1983.12,476.354,2.82837,262.807,100,238312
86048.73,0,86048.73,33,20,669,5.93,2.96,,0.344211,0.0666179,0.453868,36.0578,3.25804,17889.1,15089.3,47622.336,485101.3,459808,25293.3,2.36159,2738.48,1098.76,9921.32,40000,85946.6,0.0159732,0.105573,55832.3,3483.96,115050,1.21E-05,142708,542708,2610.9,656.029,2.99038,366.723,2667.9,645.005,3.68826,354.679,142708,2664.4,641.156,1.04611,348.15,2664.71,638.93,1.85424,346.57,100,181825
113562.35,68359.93,181922.28,15.1,48.5,738,3.58,1.79,,0.34404,0.0495333,0.902702,26.7144,4.04409,24325.5,46891.9,54025.92,867215.9,810557,56658.9,2.65616,0.0343174,1250.78,11255.4,40000,181815,0.0229002,0.668256,83481.6,1281.13,63198.6,4.90E-06,238576,638576,1938.56,939.396,4.78195,528.596,1983.56,924.258,4.53833,510.354,238576,1977.55,918.601,2.16747,502.119,1981.33,916.009,2.61339,499.589,100,335571
83178.35,0,83178.35,34.7,32,666,6.03,3.01,,0.361488,0.0658985,0.52045,35.8458,3.25148,17270.1,13738.6,46803.84,460250.7,436346,23904.7,2.32564,2889.46,1079.4,9750.8,40000,83076.6,0.014814,0.173319,53360.7,3592.37,116337,1.36E-05,139838,539838,2581.83,608.637,2.98507,342.644,2637.46,598.318,3.66694,331.457,139838,2634.78,594.61,1.07827,325.126,2635.94,592.561,1.81118,323.677,100,161924
113562.35,36218.93,149781.28,11,21.1,603,2.61,1.3,,0.129089,0.0359739,0.506076,26.3998,3.11818,17112.2,34569.6,41415.168,592262.2,553565,38697.2,2.43869,0.187195,952.384,8628.16,40000,149676,0.0172186,0.274234,78938.5,1169.66,56272.5,2.11E-06,206437,606437,1404.83,705.814,4.44446,407.244,1441.4,694.363,4.56636,393.347,206437,1436.48,691,1.94183,387.091,1438.95,688.742,2.51964,385.075,100,286341
