WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,68631.65,182194.01,26.4,43.5,540,6.26,3.13,,0.264942,0.0551953,0.231108,21.065,3.80993,26127.2,55677,57605.76,635800.6,595201,40599.6,2.85765,241.901,1336.22,12001.2,40000,182090,0.0148113,0.0528691,86812.9,3296.47,119952,6.32E-06,238851,638851,2158.26,608.266,4.59104,344.6,2210.33,597.832,4.60596,332.52,238851,2208.38,593.905,2.63314,326.419,2207.81,592.451,3.02101,325.167,100,753046
113562.35,56164.65,169727,29.5,39.9,591,7,3.5,,0.254988,0.067817,0.263035,23.4316,3.40711,28697.9,37482.8,63966.24,679404.1,637815,41589.1,2.83448,1362.63,1488.84,13326.3,40000,169623,0.0179453,0.0527642,77869.6,3534,128644,6.29E-06,226384,626384,2650.44,736.579,4.09621,414.616,2715.48,723.878,4.33573,399.996,226384,2713.16,719.833,1.95271,393.361,2712.68,717.814,2.60494,391.739,100,578839
113562.35,21762.87,135325.23,31.1,45.3,562,7.37,3.69,,0.82057,0.077839,0.453557,26.5301,3.89817,28295.4,47798.7,62891.52,723089.2,684463,38626.2,2.87935,881.025,1462.98,13102.4,40000,135222,0.0185318,0.202212,85019.2,3808.34,136825,2.38E-05,191983,591983,3048.48,761.143,3.7597,410.802,3114.34,748.702,3.74642,396.564,191983,3113.16,742.92,1.76637,388.697,3113.56,741.273,2.09504,387.225,100,749041
113562.35,82634.98,196197.33,19.3,30.6,514,4.58,2.29,,7.17E-06,0.0401961,0.18435,20.3894,3.15159,18654.8,32157.1,43750.656,545116.4,506641,38475.4,2.60063,838.142,1007.34,9114.72,40000,196094,0.0138832,0.0298239,72778.5,2631.64,91893.4,1.00E-06,252855,652855,1570.39,569.397,5.31794,328.867,1611.01,559.471,5.69262,317.076,252855,1608.66,557.13,3.22039,311.92,1607.84,555.329,3.93815,310.557,100,400666
97350.28,0,97350.28,23.7,45.8,651,4.82,2.41,,0.782193,0.0614589,0.39195,35.4375,3.89639,20022.8,71177.6,47491.008,642605.6,610851,31754.6,2.62033,0.121638,1095.65,9893.96,40000,97246.5,0.0195461,0.0563546,86730.5,2635.86,97896.6,2.02E-05,154008,554008,2418.69,802.335,3.27136,431.698,2465.77,789.995,3.63348,417.834,154008,2459.78,783.942,1.36931,409.496,2458.36,781.844,2.05006,407.936,100,624012
79877.71,0,79877.71,19.5,27.8,485,3.25,1.63,,1.01955,0.0333026,0.822286,27.2384,3.67835,9972.76,9377.36,29357.376,338134.4,320222,17912.4,2.0998,1880.93,670.798,6116.12,40000,79775.9,0.00815915,0.572877,53144.5,2798.03,90712.1,4.03E-05,136537,536537,1313.17,334.424,3.61516,191.989,1335.39,329.776,3.5866,186.53,136537,1332.79,327.036,2.0352,182.17,1332.1,326.366,2.13458,181.563,100,184822
113562.35,55175.67,168738.02,14.9,39.1,529,3.53,1.77,,0.362991,0.034689,0.210324,22.8477,3.73348,17239.9,59900.1,41610.768,581770,545145,36625,2.48782,0.0595553,956.982,8668.91,40000,168634,0.0133897,0.0279012,77515,1874.4,71813.6,6.64E-06,225395,625395,1361.96,549.522,5.20875,315.086,1392.07,540.762,5.08796,304.454,225395,1388.55,536.943,3.15938,298.419,1387.56,535.589,3.60379,297.338,100,421550
90347.65,0,90347.65,22,22.8,555,4.15,2.08,,1.00E-06,0.0826843,0.520718,50.925,2.66685,15819,48674.8,54953.76,1161227.6,1.08E+06,81227.6,1.84182,0.0601662,1272.89,11448.7,40000,90241.4,0.0678106,0.240197,66034.5,632.292,40983.2,1.00E-06,147002,547002,3126.82,2660.09,15.85,2150.23,3269.13,2672.54,19.2106,2157,147002,3224.6,2706.1,13.3899,2185.1,3307.37,2712.43,16.5411,2192.58,100,167875
107520.76,0,107520.76,20.7,24.8,631,4.65,2.32,,0.348314,0.0572537,0.3568,34.7382,3.31108,18851.6,24245.5,47291.808,600555.6,568330,32225.6,2.44333,1329.08,1090.94,9852.46,40000,107417,0.0195524,0.03219,70953.9,2538.68,91681.3,8.17E-06,164178,564178,2245.42,802.192,3.38018,447.112,2296.55,789.259,3.93767,432.29,164178,2291.71,784.787,1.20285,424.949,2290.15,782.098,2.26539,423.057,100,286718
113562.35,61587.36,175149.71,38.1,23.4,733,9.03,4.52,,3.12E-06,0.0982742,0.410234,26.8609,3.02913,38642.2,17523.3,84947.04,792933.8,741636,51297.8,2.87283,3193.27,1999.78,17697.3,40000,175043,0.0257169,0.154041,63448.7,3953.8,143520,1.00E-06,231804,631804,3836.18,1054.07,3.52691,594.806,3935.1,1035.24,4.31339,573.102,231804,3924.58,1032.24,1.11783,566.721,3930.97,1028.68,2.19371,563.738,100,299447
113562.35,90732.33,204294.68,37.5,37.8,739,8.89,4.45,,3.21E-06,0.0901862,0.33149,24.0494,3.33241,40768.3,23878.7,87034.56,812896.3,759087,53809.3,2.94628,2496.3,2051.27,18132.2,40000,204188,0.0241887,0.109659,70036.5,3821.03,139383,1.00E-06,260949,660949,3518.08,991.553,3.96303,568.008,3610.83,973.629,4.63134,547.404,260949,3603.71,970.671,1.49061,541.108,3607.45,967.549,2.49035,538.544,100,415892
113562.35,66184.36,179746.72,17.5,22.9,645,4.15,2.07,,6.23E-06,0.0465462,0.235661,24.7625,3.12951,22372.7,33242.6,51470.88,621228.9,579858,41370.9,2.62435,465.24,1190,10723.1,40000,179641,0.018426,0.0261402,79278.3,2027.87,81164.5,1.00E-06,236402,636402,1818.36,754.982,4.61368,439.599,1866.23,742.095,5.12228,424.363,236402,1862.93,739.61,2.03212,418.504,1861.85,737.038,3.12551,416.662,100,384486
113562.35,10910.41,124472.76,14.4,28.7,655,3.41,1.71,,0.23691,0.0491302,0.324257,33.613,3.27068,19047.9,33918.2,45861.216,649264.6,612002,37262.6,2.48776,156.958,1057.13,9554.42,40000,124367,0.0213625,0.019887,81888.1,1665.35,69195.1,4.32E-06,181128,581128,1926.3,875.985,3.71261,492.826,1972.07,861.815,4.26779,476.266,181128,1967.21,857.664,1.28789,468.959,1965.21,854.498,2.65392,466.804,100,351883
113562.35,17215.28,130777.64,36.1,40.5,737,8.56,4.28,,0.335382,0.112715,0.425814,34.8388,3.54512,36922.4,26253.7,80329.92,880963.3,831523,49440.3,2.91197,2368.44,1886.35,16735.4,40000,130672,0.029467,0.0844603,73593.2,3897.11,141525,8.99E-06,187433,587433,4414.57,1208.82,3.00475,650.954,4515.61,1188.37,3.68232,627.851,187433,4506.45,1182.52,0.918303,619.254,4508.59,1178.68,2.00511,616.051,100,458075
113562.35,57972.95,171535.3,34.6,42.6,506,8.2,4.1,,0.46916,0.0613842,2.73104,20.4125,3.8812,26582.8,45225.2,59922.24,625011,585303,39708,2.84124,1090.52,1391.68,12483.8,40000,171434,0.0139791,2.55109,80271.5,3871.84,137547,1.33E-05,228195,628195,2394.98,574.252,4.41643,320.672,2449.18,564.536,4.31557,309.377,228195,2452.11,560.401,2.47596,303.224,2455.37,559.162,2.61151,301.975,100,715138
90586.8,0,90586.8,14.2,28.1,497,2.69,1.34,,0.975778,0.0303457,0.422589,27.9662,3.72407,10949.5,11946.8,31170.72,387685,367202,20483,2.13134,1135.5,712.916,6493.9,40000,90483.7,0.0096212,0.168754,60282.6,2117.99,75243.8,3.13E-05,147245,547245,1197.18,394.338,3.70031,228.675,1217.59,388.802,3.75275,222.165,147245,1214.47,385.64,2.07765,217.209,1213.83,384.848,2.22433,216.51,100,216413
113562.35,89342.03,202904.38,15.2,20.3,680,3.6,1.8,,2.81E-06,0.0403139,1.09438,23.4335,3.29564,21990.8,44315.1,49928.16,644061.9,595809,48252.9,2.60282,0.226067,1153.38,10401.7,40000,202799,0.0187872,0.900579,81252.7,1324.86,62324.9,1.00E-06,259560,659560,1570.75,769.238,5.2025,452.758,1613.32,756.281,5.43017,436.92,259560,1607.18,754.049,2.45017,431.393,1612.56,751.486,3.13708,429.094,100,331861
113562.35,11948.89,125511.24,36.7,33.9,631,8.7,4.35,,0.30323,0.100975,0.668442,31.1878,3.19704,31375.9,18503.1,72630.72,730520.6,688415,42105.6,2.76604,3413.78,1698.44,15131.4,40000,125407,0.0234167,0.362106,60683.6,4183.58,149584,9.32E-06,182168,582168,3947,961.036,3.10447,521.407,4036.36,944.681,3.72438,502.904,182168,4030.76,939.859,1.04382,495.309,4038.99,936.668,1.86962,492.609,100,305804
113562.35,53263.6,166825.96,30,33.6,635,7.11,3.56,,0.0616882,0.0725473,0.286053,25.0599,3.06039,29183.1,23603.2,66441.6,674742.9,632469,42273.9,2.76003,2348.88,1548.52,13842,40000,166721,0.0201367,0.0567826,67897.8,3498.22,128219,1.47E-06,223482,623482,2832.98,825.696,3.85792,467.605,2905.38,811.309,4.39296,450.992,223482,2901.55,808.079,1.53296,444.68,2901.89,805.469,2.44978,442.63,100,361062
78407.52,0,78407.52,38.3,22.4,568,6.27,3.14,,0.753131,0.0463564,8.91553,31.1707,3.49096,12392.4,7510.48,37434.288,357011.3,338833,18178.3,2.08521,2766.33,859.02,7798.81,40000,78308.3,0.00904572,8.62077,47890.2,3567.54,106275,3.51E-05,135069,535069,1819.8,371.724,3.33282,219.722,1855.4,365.719,3.53947,213.062,135069,1854.54,362.722,1.73313,208.206,1854.26,361.829,1.97874,207.528,100,115570
79884.98,0,79884.98,34.6,17,658,5.77,2.89,,0.405581,0.0605909,0.637987,35.4416,3.26301,15745,11762.6,44153.52,423336.8,401611,21725.8,2.24247,2829.68,1016.84,9198.65,40000,79783.5,0.012967,0.29562,51257.4,3572.16,111350,1.64E-05,136544,536544,2373.66,533.048,3.01836,305.965,2424.05,523.914,3.65418,296.144,136544,2422.32,520.423,1.17935,290.135,2423.63,518.68,1.81023,288.935,100,137667
113562.35,6472.51,120034.87,26.9,45.3,510,6.38,3.19,,1.27889,0.0648459,0.68979,27.01,4.38812,23180.2,67324.1,53078.88,657640.6,623659,33981.6,2.79091,4.38041,1228.23,11058.1,40000,119932,0.0157484,0.435627,91238.4,3516.53,125510,3.87E-05,176693,576693,2546.05,646.525,3.96521,345.094,2597.07,636.604,3.66357,333.441,176693,2594.25,631.111,1.92884,326.126,2593.84,629.936,2.05213,324.975,100,848737
113562.35,84700.62,198262.97,26,16.2,713,6.17,3.08,,2.51E-06,0.0657775,0.264789,24.3049,3.18141,30860.5,25736.1,67810.56,710554.5,662946,47608.5,2.80549,1570,1581.6,14127.2,40000,198156,0.021964,0.0506747,74897.1,2873.17,110331,1.00E-06,254917,654917,2566.17,899.479,4.27629,520.583,2635.28,883.793,4.92871,502.172,254917,2630.43,881.472,1.66099,496.316,2631.1,878.559,2.76158,494.063,100,378282
113562.35,70004.95,183567.3,30.1,48.1,695,7.14,3.57,,0.271707,0.0778795,0.263383,25.3,3.79578,35056.3,45230.6,73455.84,833556.2,782438,51118.2,2.99032,587.213,1718.51,15303.3,40000,183461,0.0227426,0.0353266,88556.3,3312.14,123953,5.90E-06,240222,640222,3046.54,933.385,4.04426,522.56,3120.76,917.271,4.31691,504.191,240222,3116.42,912.355,1.78189,496.62,3115.18,909.704,2.70154,494.574,100,700364
81942.39,0,81942.39,33.4,41.1,748,5.71,2.86,,0.397458,0.074134,0.460558,40.0254,3.5763,20613.5,40387.2,49797.6,552021.3,523290,28731.3,2.6098,902.871,1150.28,10374.5,40000,81839.5,0.0195699,0.0723447,78983.1,3254.66,113508,1.28E-05,138600,538600,2910.35,803.415,2.79274,434.386,2971.15,790.302,3.59606,420.17,138600,2965.66,785.561,0.884282,412.801,2965.36,782.795,1.86303,410.805,100,557514
113562.35,41365.89,154928.25,21.1,34.5,740,5,2.5,,0.0371716,0.0518061,5.08234,30.2022,3.22246,22708,49067.7,51648.96,744074.1,693716,50358.1,2.61361,0.138879,1194.23,10760.2,40000,154824,0.0249446,4.80669,86539.6,1343.92,65556.8,1.00E-06,211585,611585,2023.38,1021.69,3.94443,576.041,2074.76,1005.09,4.2831,556.132,211585,2064.26,1001.38,1.30242,549.254,2072.24,997.783,2.18212,546.017,100,347728
113562.35,76265.27,189827.62,14.1,20.7,585,3.34,1.67,,6.46E-06,0.0334232,1.38673,22.164,3.14988,17692.6,42272,41923.44,573219.4,530509,42710.4,2.48612,0.161131,964.334,8734.05,40000,189723,0.015544,1.20875,76936.2,1308.42,58068.9,1.00E-06,246484,646484,1302.4,636.925,5.31224,373.55,1336.99,626.259,5.46823,360.5,246484,1332.74,623.824,2.83993,355.114,1336.93,621.761,3.32804,353.192,100,305018
113562.35,84990.57,198552.92,22.6,47.1,554,5.36,2.68,,0.192549,0.0476792,0.200585,20.7884,4.19754,24809.4,71414.7,54743.04,656130.9,612504,43626.9,2.80685,0.148013,1267.87,11404.8,40000,198449,0.0146922,0.0346797,85764,2750.36,104149,3.91E-06,255210,655210,1867.17,603.349,5.00289,343.572,1911.13,593.166,4.95772,331.754,255210,1908.06,589.134,3.1187,325.697,1907.17,587.688,3.52982,324.484,100,678717
110079.85,0,110079.85,22.6,16.5,739,5.19,2.6,,0.197083,0.0780248,0.421518,40.0075,3.46867,24899.7,25287.6,57468.96,741931.1,699669,42262.1,2.66278,1327.83,1332.95,11972.7,40000,109974,0.0278485,0.0405192,77988.4,2587.09,100452,4.21E-06,166735,566735,3057.9,1141.46,2.97934,619.229,3129.35,1122.93,3.81925,597.992,166735,3121.13,1118.09,0.775414,590.119,3120.99,1113.94,2.16273,586.854,100,346467
76696.94,0,76696.94,33.3,23.1,487,5.33,2.67,,1.00911,0.0378032,8.36302,27.2724,3.64132,9882.49,8101.05,30446.88,326821.9,309636,17185.9,2.04415,2494.73,696.094,6343.1,40000,76598,0.00771347,8.11091,48693.7,3496.78,103552,4.55E-05,133359,533359,1488.65,316.33,3.60277,181.101,1514.96,311.806,3.52288,175.792,133359,1512.91,309.181,1.99626,171.59,1512.13,308.539,2.08836,171.01,100,155262
113562.35,46939.91,160502.26,15,32.3,473,3.56,1.78,,0.271422,0.0356298,0.206574,21.4299,3.22358,15760.6,30688.1,38394.816,516974.1,484332,32642.1,2.49969,358.885,881.511,7998.92,40000,160399,0.0124855,0.034038,75272,2345.41,83717.5,5.24E-06,217160,617160,1397.16,512.176,4.82517,291.859,1428.93,503.959,4.9034,281.96,217160,1426.05,500.728,2.91727,276.426,1425.19,499.42,3.35372,275.376,100,440774
113562.35,88417.47,201979.82,35.3,39.2,652,8.37,4.19,,6.51E-06,0.0785382,0.298039,22.039,3.39383,35869.1,28329.4,77844,729986.6,681234,48752.6,2.91247,2242.27,1825.51,16217.5,40000,201874,0.0200698,0.100016,70887.2,3838.96,139357,1.00E-06,258635,658635,3062.71,823.272,4.15127,471.168,3142.15,808.409,4.6835,454.22,258635,3139.16,805.264,1.86784,448.055,3141.53,802.791,2.63816,446.01,100,474923
89290.86,0,89290.86,20,28.5,683,3.73,1.86,,0.324805,0.0505197,0.38588,37.1023,3.30905,15883.4,17815.5,41602.944,499347.4,472862,26485.4,2.32535,1211.03,956.799,8667.28,40000,89186.9,0.0171396,0.036227,67483.9,2320.57,82831.5,8.68E-06,145948,545948,1983.42,703.345,3.05451,396.714,2026.56,692.001,3.84926,384.199,145948,2022.2,688.072,1.05506,377.416,2020.79,685.585,2.09904,375.776,100,247240
113562.35,62416.12,175978.47,12.1,18.2,451,2.87,1.43,,0.0743002,0.031869,0.174194,19.8155,3.05096,14653.7,28925.1,34647.936,502162,468080,34082,2.54401,44.5316,793.905,7218.32,40000,175875,0.0125229,0.0248795,76710.6,1964.26,74533.1,1.20E-06,232636,632636,1250.28,513.47,4.93462,292.073,1278.35,505.144,5.27594,282.191,232636,1275.72,502.405,3.16373,276.996,1274.76,500.918,3.7601,275.892,100,434356
95571.33,0,95571.33,18.4,19.1,751,3.67,1.84,,0.216444,0.0558735,0.409082,40.7595,3.45264,18154.5,28299.7,44788.08,601389.3,567694,33695.3,2.44131,533.855,1031.8,9330.85,40000,95466.5,0.0225339,0.0263731,77789.3,1903.37,74187.6,4.64E-06,152228,552228,2192.14,924.174,3.0524,510.517,2242.39,909.228,3.92836,493.645,152228,2236.56,904.958,0.84831,486.302,2234.94,901.355,2.27739,483.759,100,313317
113562.35,37875,151437.36,28.9,26.2,601,6.85,3.43,,0.156066,0.069264,0.292724,25.8739,3.00411,25973.7,19700,61380.96,635492.3,597226,38266.3,2.66184,2667.1,1426.68,12787.7,40000,151333,0.0188076,0.0544628,63158.5,3510.08,127060,3.93E-06,208094,608094,2706.18,771.409,3.77774,435.227,2773.9,758.165,4.24139,419.9,208094,2770.68,754.71,1.52626,413.496,2770.56,752.304,2.37435,411.626,100,285665
113562.35,14404.69,127967.05,30.8,23.9,579,7.3,3.65,,0.321828,0.0773373,0.363648,28.6255,3.09652,25191.6,17005.8,61021.92,634880.8,599615,35265.8,2.62257,3168.89,1418.07,12712.9,40000,127864,0.0190581,0.0911995,58984,3810.43,135723,9.34E-06,184625,584625,3024.3,782.081,3.44382,432.681,3095.45,768.916,3.89365,417.595,184625,3092.77,764.673,1.33731,410.613,3093.49,762.325,2.08397,408.747,100,249341
106893.93,0,106893.93,15.1,30,548,3.37,1.69,,0.581216,0.040894,0.327742,30.6357,3.38879,15023.5,18218.2,39622.848,516052.1,489396,26656.1,2.30394,993.099,910.3,8254.76,40000,106790,0.0143971,0.0473049,68716.6,2157.28,79170.6,1.44E-05,163551,563551,1606.85,590.869,3.6725,337.577,1640.98,581.641,3.97143,326.876,163551,1636.87,577.452,1.7361,320.249,1635.76,575.883,2.30482,319.12,100,265650
113562.35,48725.18,162287.53,35.8,30.3,581,8.49,4.24,,0.110349,0.0786026,0.829679,23.4516,2.92897,29537.2,16198.9,69254.4,636782,594912,41870,2.7225,3568.07,1616.54,14428,40000,162184,0.018108,0.610248,56114.3,4105.17,146722,3.18E-06,218945,618945,3062.7,743.118,3.76415,419.455,3137.29,730,4.25701,404.396,218945,3135.57,726.777,1.58532,398.264,3144.1,724.319,2.22036,396.145,100,254033
109227.05,0,109227.05,25.7,16.5,708,5.86,2.93,,0.231318,0.0811314,0.413038,38.3664,3.39478,25073.3,22252.5,58734.72,713798.9,673908,39890.9,2.65062,1918.32,1363.23,12236.4,40000,109122,0.0260233,0.0456464,72216.7,2980.68,111651,5.48E-06,165883,565883,3179.24,1066.94,2.98403,578.633,3252.92,1049.53,3.77619,558.771,165883,3245.41,1044.72,0.828117,551,3245.26,1040.93,2.0996,548.048,100,313623
113562.35,14092.03,127654.38,26.7,18.2,586,6.33,3.17,,0.320271,0.0678775,0.323271,29.2104,3.1334,22960.6,19636.5,56038.56,624247.8,589667,34580.8,2.5725,2505.9,1298.78,11674.7,40000,127551,0.018798,0.0499284,63549,3378.97,120873,8.38E-06,184312,584312,2656.59,771.271,3.55942,429.885,2719.66,758.458,3.98281,415.098,184312,2715.9,754.266,1.40221,408.125,2715.1,751.919,2.2351,406.345,100,270662
113562.35,81410.82,194973.17,11.2,43.4,653,2.66,1.33,,0.108477,0.0360822,0.212345,24.9008,3.99265,19786.5,42952.7,46035.408,717013.4,669149,47864.4,2.49942,0.0258713,1061.24,9590.71,40000,194867,0.0174806,0.0195373,76517.8,995.104,51027.5,1.49E-06,251628,651628,1414.73,717.505,5.83427,414.024,1448.94,705.504,5.73819,399.472,251628,1444.8,701.481,3.30072,392.743,1443.29,699.226,4.19932,391.089,100,248630
113562.35,85179.53,198741.88,13,25.9,483,3.08,1.54,,7.67E-06,0.0297802,1.51433,19.1468,3.12312,14856.6,40384.8,34570.08,531497.6,490782,40715.6,2.5302,0.0900435,792.088,7202.1,40000,198639,0.0134994,1.3738,74942.4,1394.98,59608.2,1.00E-06,255400,655400,1163.4,553.165,5.44057,317.073,1191.2,544.11,5.68411,306.051,255400,1188.08,541.611,3.48218,300.993,1191.21,539.976,3.81908,299.395,100,322098
113562.35,60966.34,174528.69,34,41.8,735,8.06,4.03,,0.134782,0.0913236,0.314653,27.2615,3.43347,37662.4,30450.4,80246.4,844561,792563,51998,2.94987,1777.64,1884.3,16718,40000,174422,0.0255715,0.059358,77888.5,3613.21,133187,3.11E-06,231183,631183,3569.19,1048.75,3.67495,586.352,3658.29,1030.39,4.20616,565.349,231183,3652.22,1026.09,1.32309,558.058,3652.94,1022.86,2.37371,555.451,100,517930
103407.32,0,103407.32,35.3,39.7,578,7.62,3.81,,0.677722,0.0820503,1.89373,31.458,3.56937,24329.9,35011.2,57823.2,623201.8,591292,31909.8,2.7082,1909.74,1341.43,12046.5,40000,103305,0.0180821,1.58727,73132.4,3980.08,139748,2.34E-05,160066,560066,3212.7,742.712,3.23047,398.757,3279.08,730.639,3.5497,385.241,160066,3278.35,725.257,1.33726,377.608,3282.01,723.283,1.81594,375.98,100,554235
81924.17,0,81924.17,35,33.2,454,5.99,2.99,,1.23396,0.0361226,11.2992,25.7348,3.92132,10137.8,19564.8,30143.424,346175.3,327674,18501.3,2.13192,1371.92,689.044,6279.88,40000,81826.3,0.00762976,11.0641,62020.2,3515.77,102703,5.28E-05,138587,538587,1423.59,312.603,3.96081,175.295,1448.21,308.401,3.61961,170.046,138587,1445.75,305.762,2.15005,165.878,1444.9,305.19,2.16899,165.288,100,386810
113562.35,79807.35,193369.7,33.3,22.7,745,7.9,3.95,,2.24E-06,0.0840355,0.323294,25.3234,3.11889,36700.2,20631.7,79934.4,773332.3,722352,50980.3,2.86865,2501.85,1876.65,16653,40000,193263,0.0245606,0.0900659,68913,3506.54,130120,1.00E-06,250024,650024,3278.29,1006.08,3.89285,576.45,3365.73,988.244,4.62567,555.687,250024,3358.12,985.699,1.34006,549.625,3361.42,982.422,2.44499,546.965,100,337811
113562.35,76912.85,190475.2,23.2,32.4,481,5.5,2.75,,1.54E-05,0.0440385,0.192002,19.5113,3.19228,19369,31671.4,45835.968,530835.4,493940,36895.4,2.62409,1418.07,1056.53,9549.16,40000,190373,0.0128417,0.0411293,68885.1,3241.29,109206,1.00E-06,247134,647134,1720.24,526.963,5.07813,301.379,1763.87,517.787,5.35768,290.569,247134,1762.05,515.173,3.18831,285.47,1761.54,513.667,3.69468,284.233,100,418298
113562.35,85124.71,198687.06,11.3,45,702,2.68,1.34,,0.0669985,0.0399343,0.221217,25.91,4.06642,21729.7,40696,49215.36,774196,722665,51531,2.56708,0.0257793,1136.48,10253.2,40000,198579,0.0196823,0.0179199,79162.5,930.269,51168,1.00E-06,255340,655340,1566.05,807.641,5.7696,464.387,1603.61,794.087,5.73345,448.043,255340,1599.12,789.928,3.07475,440.983,1597.37,787.293,4.17127,439.103,100,243375
113562.35,47701.5,161263.85,11.1,46.3,713,2.63,1.32,,0.51671,0.0443913,0.270252,29.8934,4.02353,20743.2,40229.2,48013.44,837803.9,789029,48774.9,2.51501,0.0233842,1108.01,10002.8,40000,161157,0.0221723,0.0161536,80087.2,929.243,51097.4,7.32E-06,217918,617918,1745.77,910.225,4.84068,508.484,1783.96,895.694,4.71009,490.982,217918,1777.83,889.682,2.23046,482.234,1775.65,886.892,3.40899,480.319,100,241884
113562.35,23936.22,137498.57,21.9,17.4,662,5.19,2.6,,0.160845,0.0636083,0.314666,30.765,3.1411,23782.7,25945.4,55577.28,676120.5,636140,39980.5,2.63181,1357.14,1287.76,11578.6,40000,137393,0.0221075,0.0316675,75069.9,2632.14,100349,3.33E-06,194154,594154,2489.27,906.301,3.62066,507.648,2550.43,891.241,4.19471,490.125,194154,2545.48,887.401,1.23844,483.153,2544.33,884.299,2.43351,480.856,100,344558
100453.7,0,100453.7,38.7,35.7,589,8.12,4.06,,0.51754,0.0820262,3.65877,31.9708,3.3485,23211.6,24279.9,57132.96,585913.7,554998,30915.7,2.61448,2793.63,1324.92,11902.7,40000,100353,0.0177647,3.34654,63117.9,4053.45,141467,1.85E-05,157114,557114,3209.09,729.65,3.12371,395.165,3276.36,717.611,3.59438,381.763,157114,3275.3,712.785,1.21268,374.503,3281.05,710.588,1.78988,372.734,100,379459
81547.53,0,81547.53,35.7,21.2,715,6.08,3.04,,0.2847,0.0715202,0.490146,38.2785,3.29281,18461.1,14869.8,48695.04,486886.2,460987,25899.2,2.3879,2839.61,1124.15,10144.8,40000,81445.4,0.0170096,0.117818,55780.3,3539.05,117961,1.02E-05,138206,538206,2803.01,698.537,2.83075,386.886,2864.06,686.725,3.65497,374.101,138206,2859.52,682.937,0.891825,367.562,2860.81,680.383,1.79657,365.72,100,182809
90021.45,0,90021.45,27.3,24.3,590,5.13,2.57,,0.547673,0.0521168,0.456052,32.29,3.33342,15178.7,11465.1,42364.128,445843.5,423334,22509.5,2.23425,2409.21,974.699,8825.86,40000,89919.4,0.0125041,0.150141,54527.8,3241.85,103312,1.94E-05,146680,546680,2043.92,513.792,3.33001,295.626,2087.76,505.276,3.71673,286.128,146680,2085.07,501.573,1.51087,280.114,2084.67,500.165,1.98818,279.098,100,162720
113562.35,35716.41,149278.77,32.2,17.3,557,7.64,3.82,,0.224609,0.0719031,0.414996,24.3245,2.98789,25961.9,16665.6,62492.64,607973.7,571057,36916.7,2.64497,3340.59,1453.39,13019.3,40000,149176,0.0169154,0.188427,56643.6,3933.27,139703,6.51E-06,205937,605937,2805.48,694.237,3.78287,390.846,2873.42,682.242,4.15359,377.01,205937,2872.95,678.682,1.65093,370.712,2876.12,676.617,2.23197,368.974,100,247265
113562.35,84564.63,198126.98,13,36.5,479,3.08,1.54,,5.24E-05,0.0288877,1.56153,19.4161,3.5994,14995.8,42419.4,34520.64,560196,518242,41954,2.55491,0.0350388,790.935,7191.8,40000,198024,0.0130339,1.42186,75959.4,1308.64,58109.6,1.00E-06,254785,654785,1130.71,534.523,5.73122,303.063,1155.78,525.94,5.75947,292.633,254785,1153.15,522.746,3.90508,287.289,1155.51,521.355,4.06415,285.8,100,306066
113562.35,47540.54,161102.9,23.1,45.3,591,5.48,2.74,,0.521413,0.0572119,0.254641,24.6804,3.82092,25197.9,67377.9,55862.4,709091.5,667569,41522.5,2.80714,0.306882,1294.57,11638,40000,160998,0.0179721,0.0372272,88964.9,2796.32,106656,1.12E-05,217759,617759,2243.43,737.784,4.26375,410.607,2294.08,725.725,4.28173,396.594,217759,2289.71,720.706,2.16456,389.262,2288.48,718.885,2.74131,387.819,100,693062
113562.35,72759.28,186321.64,33.9,49.1,580,8.04,4.02,,0.41477,0.0735943,0.454305,21.2797,4.02313,33273.9,47162.5,71055.36,747162.4,699831,47331.4,2.98474,935.798,1660.19,14803.2,40000,186217,0.0174307,0.263231,84263.5,3878.66,139922,1.09E-05,242978,642978,2872.53,716.223,4.29197,399.156,2939.03,703.773,4.29204,385.018,242978,2941.06,698.904,2.276,378.014,2943.77,697.228,2.56553,376.434,100,763487
113562.35,25009.53,138571.88,30.4,34.1,632,7.21,3.6,,0.248191,0.0805071,0.332193,28.9899,3.15594,28171.5,23387.2,65069.28,696861.4,656825,40036.4,2.73411,2461.77,1515.42,13556.1,40000,138468,0.0216584,0.0581148,67821.5,3609.1,131306,6.43E-06,195229,595229,3148.98,888.437,3.45876,491.325,3224.76,873.39,3.97708,474.067,195229,3220.31,869.114,1.26018,466.912,3220.28,866.335,2.19481,464.729,100,361062
113562.35,1040.68,114603.04,11.5,28.3,674,2.73,1.36,,0.265065,0.0468809,0.487887,36.2586,3.38076,17852.4,38497.2,43419.984,676230.5,636736,39494.5,2.4244,0.18458,999.554,9045.83,40000,114497,0.0231189,0.14987,81966.3,1146.29,55860.1,4.55E-06,171258,571258,1836.17,947.689,3.55954,526.811,1881.46,932.814,3.91049,509.146,171258,1873.08,928.013,1.14127,501.441,1875.24,924.757,2.02883,498.649,100,276935
113562.35,77284.26,190846.62,17.2,18.1,746,4.08,2.04,,2.41E-06,0.0540831,0.2631,26.307,3.24957,26681.9,36459.7,58291.2,717926.6,669655,48271.6,2.75015,126.056,1352.62,12144,40000,190739,0.0230823,0.0354164,86370.9,1792.04,78404.6,1.00E-06,247500,647500,2112.23,944.923,4.44707,547.705,2168.36,928.854,5.09064,528.626,247500,2163.43,926.492,1.65786,522.578,2163.33,923.291,2.92279,520.157,100,426150
113562.35,28893.34,142455.7,13.7,33.8,749,3.25,1.62,,0.0886612,0.0538044,0.672314,32.8518,3.27704,22422.6,41920.3,50959.68,754042.2,705125,48917.2,2.60503,0.143568,1177.86,10616.6,40000,142349,0.0259296,0.369227,85960.4,1250.96,62644,1.37E-06,199110,599110,2103.57,1062.22,3.79705,594.137,2157.06,1045.02,4.14496,573.525,199110,2146.23,1040.93,1.17519,566.318,2152.18,1037.19,2.12084,562.969,100,324854
113562.35,60426.18,173988.54,19.4,23.7,485,4.6,2.3,,0.0562866,0.0283627,5.7843,20.3085,3.03081,13538.7,39518.7,33825.552,519752.5,482607,37145.5,2.35888,0.107047,774.724,7046.99,40000,173888,0.0133586,5.62348,73499,1413.2,56578.6,1.00E-06,230649,630649,1107.86,547.444,4.94869,314.086,1134.71,538.707,5.08273,303.422,230649,1131.75,535.9,2.89954,298.106,1134.51,534.343,3.19794,296.584,100,299323
113562.35,55933.51,169495.86,17,44.9,606,4.03,2.02,,0.476452,0.0445973,0.23247,24.9116,3.95571,21269.3,61684.2,48922.56,709030.2,666246,42784.2,2.62356,0.0545121,1129.53,10192.2,40000,169391,0.0172487,0.0239653,82358.1,1949.11,78853.4,8.36E-06,226152,626152,1751.56,708.092,4.84901,398.795,1789.97,696.706,4.73926,385.227,226152,1785.31,691.793,2.61547,377.935,1783.89,689.948,3.2869,376.554,100,471080
106470.42,0,106470.42,23.6,39,580,5.25,2.62,,0.666737,0.0595035,0.366275,31.9758,3.6177,20049.1,49806.9,48157.92,603332.8,572765,30567.8,2.60862,246.823,1111.43,10032.9,40000,106367,0.0173267,0.0655519,84710.8,2964.56,104911,1.80E-05,163128,563128,2336.63,711.376,3.51512,390.654,2386.02,700.094,3.7615,377.747,163128,2381.25,694.916,1.53169,370.221,2380.14,693.07,2.1157,368.809,100,628386
106757.17,0,106757.17,23,34.9,504,5.13,2.56,,0.932304,0.048147,0.506844,28.2906,3.80923,16285,33994.4,42680.976,503593.4,477623,25970.4,2.39028,967.472,982.155,8891.87,40000,106655,0.0121472,0.245112,71815.6,3160.24,102156,2.95E-05,163416,563416,1890.16,498.626,4.01927,281.153,1929.37,490.953,3.84339,271.947,163416,1926.41,486.889,2.04394,265.925,1925.88,485.887,2.20359,264.994,100,460044
113562.35,21709.11,135271.47,34.8,40.3,688,8.25,4.13,,0.368695,0.101354,0.383209,31.7934,3.46591,34346.1,28322.1,75605.28,821898.8,776023,45875.8,2.88451,2240.91,1770.85,15751.1,40000,135166,0.0260305,0.0749829,73738.2,3881.28,140802,9.98E-06,191927,591927,3967.88,1068.08,3.19893,579.05,4059.34,1050.02,3.75454,558.609,191927,4053.3,1044.46,1.09557,550.346,4054.15,1041.22,2.06198,547.697,100,482143
113562.35,60495.47,174057.82,38.4,42.4,548,9.11,4.55,,0.362842,0.0717486,3.07903,21.3041,3.60104,30166.3,37254.1,67305.6,676740.7,633321,43419.7,2.87359,1769.06,1569.39,14022,40000,173956,0.0163157,2.88565,75406.1,4040.22,144603,1.03E-05,230717,630717,2797.38,670.266,4.1494,374.356,2861.48,658.673,4.2452,361.087,230717,2863.94,654.356,2.1465,354.499,2869.94,652.629,2.43999,352.875,100,623890
113562.35,18357.01,131919.37,17.9,16.9,710,4.24,2.12,,0.134385,0.0616141,0.340977,34.045,3.25536,23306.6,31012.1,53522.88,714485.1,671996,42489.1,2.6389,545.261,1238.8,11150.6,40000,131813,0.0248846,0.0277202,82987.4,2047.96,84075.2,2.46E-06,188574,588574,2412.76,1019.81,3.51083,568.118,2471.73,1003.07,4.18929,548.591,188574,2465.8,999.054,1.06124,541.329,2464.56,995.383,2.47181,538.6,100,382679
95537.23,0,95537.23,16,19.5,555,3.19,1.6,,0.652164,0.0378281,0.360431,30.8028,3.42885,13372.1,14320,36748.752,447787.6,424852,22935.6,2.21231,1202.69,842.982,7655.99,40000,95433.9,0.0123576,0.0764886,63063.7,2203.7,78606.1,1.88E-05,152195,552195,1487.87,507.158,3.49698,293.368,1517.65,499.338,3.83274,284.472,152195,1513.99,495.571,1.74971,278.472,1513.12,494.305,2.17603,277.55,100,222853
90686.75,0,90686.75,29,41.5,642,5.49,2.75,,0.589645,0.0642763,0.42183,34.8183,3.5764,19613.6,50845.5,47514.672,546151.6,518751,27400.6,2.6063,310.564,1096.21,9898.89,40000,90584,0.0168516,0.08839,83935.2,3195.05,110252,1.87E-05,147345,547345,2524.19,692.035,3.15134,378.692,2576.23,680.903,3.62933,366.391,147345,2571.84,676.026,1.26691,359.132,2571.05,674.063,1.93207,357.705,100,660354
113562.35,35805.88,149368.23,34.8,40.5,462,8.25,4.13,,0.850177,0.0521002,5.712,21.162,4.11488,21401,50250.7,50657.28,564188.5,530664,33524.5,2.70879,600.89,1170.68,10553.6,40000,149269,0.0119028,5.52558,82882.7,3726.11,128817,2.59E-05,206030,606030,2038.05,488.51,4.5785,270.57,2081.92,480.828,4.19588,261.264,206030,2083.3,476.943,2.55904,255.569,2084.01,476.113,2.5684,254.645,100,752047
113562.35,80556.01,194118.36,27.7,45.7,537,6.57,3.28,,0.213273,0.0560501,0.23063,20.0794,4.00798,27665.5,57735.5,60103.2,644220.2,601793,42427.2,2.90732,222.022,1396.02,12521.5,40000,194014,0.0145058,0.063311,87526.2,3408.62,124078,5.16E-06,250775,650775,2190.27,595.818,4.6776,338.329,2243.17,585.496,4.68403,326.479,250775,2242.26,581.609,2.80134,320.534,2242,580.231,3.1188,319.298,100,791105
113562.35,50700.34,164262.7,17.7,30.3,693,4.2,2.1,,8.01E-06,0.0447792,3.06256,27.3746,3.10264,20942.8,44341.5,48544.32,671399.7,624499,46900.7,2.55642,0.223316,1120.58,10113.4,40000,164158,0.0214073,2.81909,83287.8,1317.75,62343.8,1.00E-06,220919,620919,1746.72,876.803,4.35582,503.197,1792.63,862.386,4.63919,485.753,220919,1784.35,859.371,1.64441,479.498,1791.17,856.292,2.42834,476.734,100,327400
113562.35,70309.19,183871.55,36.5,17.6,481,8.66,4.33,,0.0343711,0.0547749,3.37827,18.9162,3.08487,23079.5,16655.4,56629.92,518702.4,481467,37235.4,2.59844,3354.13,1312.9,11797.9,40000,183771,0.0122614,3.21833,53349.5,4022.09,139351,1.00E-06,240532,640532,2130.28,503.373,4.49361,290.991,2182.38,494.522,4.76143,280.698,240532,2184.78,491.892,2.64418,275.667,2191,490.456,2.89975,274.29,100,247727
102110.38,0,102110.38,29.4,25.9,533,6.27,3.13,,0.651226,0.0585587,0.838196,29.4874,3.39799,17234.6,13766.5,47006.784,492485.7,467305,25180.7,2.31737,2970.69,1084.2,9793.08,40000,102009,0.0128385,0.558937,52542.5,3682.5,118833,2.32E-05,158770,558770,2292.64,527.432,3.62398,298.484,2342.22,518.797,3.74266,288.512,158770,2341.61,514.818,1.70493,282.355,2342.35,513.54,2.02171,281.299,100,165532
113562.35,21335.36,134897.72,33.3,24.8,654,7.9,3.95,,0.182752,0.0913402,0.386567,30.412,3.08213,30316.8,17461.5,70089.6,718155.3,676312,41843.3,2.74134,3156.81,1636.77,14602,40000,134793,0.023529,0.0935901,62072.8,3840.15,139170,4.97E-06,191554,591554,3571.47,965.014,3.24488,530.778,3657.54,948.485,3.89845,511.875,191554,3651.19,944.349,1.05345,504.762,3653.61,941.16,2.04291,502.166,100,274826
113562.35,62825.66,176388.01,34.9,45.3,708,8.28,4.14,,0.246019,0.0907185,0.299516,26.2095,3.5987,37904.6,34192.7,80324.64,850757.8,799170,51587.8,2.97821,1601.47,1886.22,16734.3,40000,176282,0.0242468,0.0550622,79732,3734.26,136595,5.90E-06,233043,633043,3546.36,995.01,3.76603,554.587,3633.24,977.596,4.16174,534.79,233043,3628.78,972.762,1.5049,527.192,3628.74,969.873,2.42474,524.862,100,585284
113562.35,51316.67,164879.02,16.6,17.5,694,3.94,1.97,,7.87E-06,0.0447945,2.41047,27.3412,3.10689,21015.3,43950.5,48618.72,671823.7,624860,46963.7,2.5599,0.218513,1122.34,10128.9,40000,164774,0.0213808,2.16756,83167.4,1307.53,62105,1.00E-06,221535,621535,1747.34,875.721,4.38198,502.702,1793.28,861.311,4.65846,485.254,221535,1785.04,858.304,1.66092,479.002,1791.78,855.23,2.44391,476.243,100,325722
113562.35,94579.12,208141.48,13,43.5,632,3.08,1.54,,1.50E-05,0.0354481,0.339404,22.6161,4.07346,20366.4,49665.6,46911.744,683416.8,633949,49467.8,2.54497,0.0307197,1081.95,9773.28,40000,208035,0.016217,0.163981,77093.1,1223.54,57106,1.00E-06,264796,664796,1385.15,665.309,5.89507,387.426,1420.08,654.171,5.75574,373.886,264796,1416.5,650.532,3.49557,367.736,1417.92,648.681,3.83601,365.91,100,297816
113562.35,94120.79,207683.14,20.6,39.8,484,4.88,2.44,,0.000234244,0.0404071,0.171242,19.0567,3.83511,20240.9,64715.2,45220.176,562373.6,522020,40353.6,2.76117,0.389944,1042,9420.87,40000,207580,0.0127463,0.0328044,83058.2,2823.89,99621,1.00E-06,264341,664341,1581.46,523.343,5.38214,298.52,1619.35,514.29,5.59157,288.053,264341,1617.01,511.263,3.70744,282.905,1616.28,509.85,4.16178,281.745,100,644887
98225.63,0,98225.63,21.5,46.8,639,4.41,2.2,,0.949819,0.0555227,0.391524,34.8752,4.07958,18577.4,70582.3,45048.912,648019.5,616424,31595.5,2.53869,0.0626236,1037.95,9385.19,40000,98121.9,0.0185862,0.0633364,83955.9,2400.04,88939.2,2.34E-05,154883,554883,2187.49,763.035,3.48173,410.773,2228.42,751.495,3.65873,397.6,154883,2222.25,745.273,1.55254,389.222,2220.91,743.449,2.07798,387.802,100,554067
113562.35,27970.89,141533.24,20.7,18.4,636,4.91,2.45,,0.160419,0.0393362,6.27352,28.7269,3.1214,17252.6,43647.3,42713.04,623882.5,583434,40448.5,2.38839,0.201835,982.91,8898.55,40000,141431,0.0191892,6.01477,80166.4,1314.19,57206.6,2.63E-06,198192,598192,1535.5,786.575,4.19949,449.388,1575.05,773.904,4.34301,434.051,198192,1568.41,770.222,1.64584,427.433,1573.45,767.57,2.28201,425.043,100,290505
113562.35,9584.02,123146.38,13.5,34.4,725,3.2,1.6,,0.230535,0.0532603,1.08479,36.2063,3.43479,20470.5,43585.6,47774.496,746188.3,700459,45729.3,2.53443,0.11017,1102.36,9953.02,40000,123040,0.0259157,0.74595,85045.1,1217.68,60400.5,3.76E-06,179801,579801,2084.27,1062.14,3.55519,585.701,2134.97,1045.38,3.87571,565.736,179801,2124.1,1040.34,1.09004,557.806,2130.41,1036.63,1.96325,554.464,100,308433
108842.7,0,108842.7,17.1,20.5,579,3.89,1.94,,0.461433,0.0463378,0.331255,32.2231,3.32248,16363.4,20267.5,42409.344,557012.5,527819,29193.5,2.3456,995.247,975.763,8835.28,40000,108739,0.0165821,0.0346361,70350,2239.51,81108.5,1.08E-05,165500,565500,1818.99,680.514,3.59327,385.297,1859.33,669.697,4.00255,372.804,165500,1854.92,665.335,1.51238,365.758,1853.51,663.282,2.32931,364.339,100,277780
76216.47,0,76216.47,15.8,36.1,514,2.51,1.26,,1.10999,0.0270526,0.531898,28.6978,3.86102,9772.39,38318.3,27610.896,334703.4,316876,17827.4,2.16083,0.0892771,630.31,5752.27,40000,76113.9,0.00823971,0.269995,70208.3,2024.56,71536.2,4.15E-05,132875,532875,1070.21,337.584,3.55004,195.598,1085.77,333.089,3.59284,190.397,132875,1082.78,330.274,2.02896,185.966,1082.1,329.588,2.14108,185.362,100,434892
113562.35,13153.73,126716.08,18.4,30.8,561,4.36,2.18,,0.387435,0.0327435,7.4383,28.241,3.22218,14258.2,32262,37476.24,566417.2,533383,33034.2,2.24434,0.194427,860.001,7807.55,40000,126614,0.0160848,7.18382,75714.7,1241.94,52469,7.07E-06,183375,583375,1280.22,659.632,4.03959,377.081,1311.9,649.4,4.09793,364.7,183375,1307.53,645.25,1.78427,357.985,1309.74,643.392,2.20756,356.317,100,259800
113562.35,85941.56,199503.92,37.4,41.2,602,8.87,4.43,,0.0348371,0.0772775,0.777793,20.7736,3.49221,34976.7,30777.1,76342.08,705309.7,655846,49463.7,2.91821,2276.49,1788.83,15904.6,40000,199399,0.0180884,0.591167,70477.6,4059.37,145774,1.00E-06,256160,656160,3009.5,742.698,4.18779,423.005,3083.5,729.276,4.59381,407.811,256160,3083.03,725.811,2.07805,401.647,3091.1,723.538,2.59032,399.608,100,522826
113562.35,44237.46,157799.81,25.4,46.3,585,6.02,3.01,,0.594537,0.0623637,0.269017,24.6937,3.87925,26652.5,63618.2,58447.2,719426.3,678028,41398.3,2.86394,1.6831,1356.35,12176.5,40000,157695,0.0181005,0.0478414,90902.4,3100.61,115787,1.38E-05,214456,614456,2444.7,743.186,4.16421,410.573,2499.79,730.988,4.15161,396.469,214456,2495.63,725.761,2.09861,389.016,2494.55,724.02,2.59296,387.583,100,766366
113562.35,1951.57,115513.93,24,35,669,5.69,2.85,,0.337087,0.0761243,0.376254,36.0263,3.44173,24991.6,30190.4,57734.4,724828.6,685319,39509.6,2.6904,1291.81,1339.29,12028,40000,115409,0.024687,0.0350114,78616,2909.55,109398,7.79E-06,172170,572170,2984.57,1012.42,3.17733,550.973,3052.6,996.058,3.81346,532.251,172170,3046.41,990.842,1.01539,524.169,3044.97,987.479,2.22635,521.645,100,430107
113562.35,10368.34,123930.69,30.6,48,679,7.26,3.63,,0.726391,0.0955014,0.380743,34.079,3.97241,32284.4,44985.2,69397.92,863857.9,819384,44473.9,2.9442,744.811,1620.01,14457.9,40000,123825,0.0262509,0.0523369,89003.9,3532.32,130120,1.88E-05,180586,580586,3747.97,1077.51,3.22477,573.523,3828.05,1060.13,3.58689,553.993,180586,3821.54,1052.88,1.25229,544.409,3820.05,1050.04,2.10135,542.158,100,715363
113562.35,87466.25,201028.61,37.3,24.2,660,8.84,4.42,,2.95E-06,0.0821427,0.382045,22.1654,3.0539,36092.9,17773.4,80254.56,703531.6,655359,48172.6,2.84507,3272.85,1884.5,16719.7,40000,200923,0.0205167,0.179818,60237.8,3988.52,144204,1.00E-06,257684,657684,3200.71,841.063,4.035,484.468,3285.32,825.774,4.71396,466.844,257684,3280.24,823.386,1.65101,461.122,3285.71,820.666,2.50416,458.866,100,293297
113562.35,69917.55,183479.91,11.5,38.1,708,2.73,1.36,,0.00334697,0.0419498,0.245252,26.6844,3.52373,21384.3,40400.4,48886.56,723358.6,675557,47801.6,2.55486,0.0434717,1128.68,10184.7,40000,183373,0.0208873,0.0231893,80417.5,983.576,53201.8,1.00E-06,240134,640134,1642.44,856.036,4.98047,493.812,1683.75,841.789,5.26609,476.718,240134,1679.39,838.384,2.22139,470.012,1677.99,835.491,3.39991,467.89,100,257507
113562.35,63376.33,176938.69,17.2,30,666,4.08,2.04,,5.67E-06,0.0483561,0.246189,25.6285,3.13123,22934.5,34105.7,52321.92,642404.5,599957,42447.5,2.64342,362.503,1210.22,10900.4,40000,176833,0.0196229,0.0266976,81212.8,1954.83,79995.5,1.00E-06,233594,633594,1889.36,803.91,4.49682,466.089,1938.94,790.239,5.04237,449.927,233594,1935.28,787.683,1.86486,443.925,1934.24,784.916,3.03004,441.931,100,394891
113562.35,23520.4,137082.76,31.9,41.8,703,7.56,3.78,,0.38448,0.0952251,0.357286,32.2054,3.5474,33443.2,32939.8,72773.76,833461.8,787008,46453.8,2.89933,1604.56,1701.92,15161.2,40000,136977,0.026424,0.0488864,79818.7,3582.68,131940,9.61E-06,193738,593738,3729.81,1084.07,3.26719,588.735,3815.87,1065.94,3.79619,568.164,193738,3809.69,1060.24,1.13077,559.748,3809,1056.96,2.18492,557.148,100,545110
113562.35,10241.77,123804.12,17.8,15,551,4.22,2.11,,0.437819,0.0453353,0.295818,28.7935,3.25852,16977,21921.2,43664.496,564278.4,533548,30730.4,2.37143,1148.19,1005.31,9096.77,40000,123700,0.0155661,0.0358955,69026.3,2412.46,85501.3,9.86E-06,180461,580461,1777.41,638.918,3.96155,364.284,1818.61,628.578,4.19092,352.103,180461,1814.65,624.478,1.819,345.381,1813.41,622.645,2.50914,344.048,100,281301
88380.78,0,88380.78,32.1,27,582,5.92,2.96,,0.580823,0.0561809,1.14279,31.8052,3.34436,15442.2,11163.1,43726.272,432673.7,410713,21960.7,2.22432,2873.2,1006.77,9109.64,40000,88279.6,0.0117136,0.839215,50404.4,3624.82,112158,2.31E-05,145041,545041,2200.44,481.501,3.34514,277.746,2246.94,473.437,3.66538,268.76,145041,2246.32,469.844,1.53813,262.954,2247.24,468.544,1.92856,261.978,100,135837
113562.35,37000.92,150563.27,29.6,18.2,625,7.02,3.51,,0.134508,0.0739329,0.306146,26.8239,3.01038,27405.8,19720.7,63938.88,662252.5,622364,39888.5,2.696,2678.62,1488.19,13320.6,40000,150459,0.0202991,0.056787,64178.9,3524.74,128445,3.34E-06,207220,607220,2888.87,832.491,3.66578,467.465,2961.17,818.177,4.19757,450.932,207220,2957.13,814.625,1.37988,444.353,2957.32,811.962,2.31118,442.273,100,292535
97824.89,0,97824.89,30.4,45,706,6.21,3.1,,0.587429,0.0845032,0.424332,38.0908,3.80308,25550.6,47548,57610.56,704364,668542,35822,2.80167,522.999,1336.33,12002.2,40000,97720.8,0.0235644,0.0559785,87813.5,3290.81,120276,1.65E-05,154482,554482,3319.03,967.117,2.94739,513.393,3387.69,951.716,3.55327,496.338,154482,3381.35,945.469,1.02685,487.637,3380.13,942.577,1.97676,485.459,100,687150
113562.35,94195.63,207757.98,34.1,22.9,540,8.09,4.04,,5.55E-06,0.0608524,1.1154,18.9115,3.16462,28208.9,17648.5,65799.36,560476.9,518190,42286.9,2.71738,3329.07,1533.02,13708.2,40000,207654,0.0140783,0.955627,54992.8,3953.22,140667,1.00E-06,264415,664415,2365.8,577.659,4.56907,335.013,2425.63,567.219,5.01705,322.985,264415,2426.57,564.927,2.5427,317.915,2434.1,563.13,2.96256,316.281,100,262191
113562.35,76634.66,190197.02,15,23.2,463,3.56,1.78,,1.26E-05,0.0353267,0.170147,19.414,3.08181,16196.7,29665.5,37769.424,513907.9,477642,36265.9,2.60104,421.488,866.865,7868.63,40000,190094,0.0128326,0.0272728,75046.8,2368.18,85069.3,1.00E-06,246855,646855,1383.23,526.243,5.18104,300.314,1416.33,517.379,5.58492,289.832,246855,1413.95,514.899,3.35983,284.777,1413.07,513.305,3.99506,283.573,100,437321
113562.35,51008.8,164571.15,36.4,32.5,747,8.63,4.32,,5.05E-06,0.0994719,0.403198,28.7986,3.05778,37654.2,18139.3,82776.96,804839.4,753807,51032.4,2.86502,3001.04,1946.39,17245.2,40000,164465,0.0270297,0.127126,65550.2,3816.94,139534,1.00E-06,221226,621226,3885.19,1107.75,3.38519,620.273,3984.19,1088.22,4.2021,597.771,221226,3973.12,1084.96,1.00235,591.161,3978.88,1081.19,2.14014,588,100,306789
113562.35,66260.09,179822.44,29.5,16.8,620,7,3.5,,7.34E-06,0.0668885,0.265259,23.2616,3.00811,28363.4,20938.5,65125.92,639607.5,597945,41662.5,2.73005,2532.27,1516.78,13567.9,40000,179718,0.018659,0.0574578,64640.9,3462.96,126618,1.00E-06,236479,636479,2609.74,764.907,4.09404,438.817,2678.29,751.455,4.6616,423.232,236479,2675.09,748.774,1.74957,417.371,2675.54,746.36,2.6215,415.482,100,310483
108686.13,0,108686.13,19.4,16.3,714,4.4,2.2,,0.227278,0.0656968,0.394767,38.954,3.43043,21762.2,28019.4,51416.64,691145.2,652250,38895.2,2.57677,851.979,1188.71,10711.8,40000,108581,0.0252243,0.0288299,79530.4,2223.59,87609.1,4.67E-06,165342,565342,2575.94,1034.1,3.13484,566.575,2635.81,1017.44,3.91332,547.448,165342,2629.31,1012.77,0.883073,539.712,2627.87,1008.97,2.30625,536.904,100,347446
113562.35,84931.33,198493.68,28.4,35.5,723,6.73,3.37,,3.17E-06,0.0717373,0.27112,24.4799,3.28316,33400.1,28441.6,72228.48,747530.4,698079,49451.4,2.86781,1536.56,1688.67,15047.6,40000,198387,0.0227759,0.0529623,76928.8,3090,117270,1.00E-06,255148,655148,2799.42,933.048,4.17076,536.803,2873.88,916.693,4.80592,517.762,255148,2868.77,914.003,1.60957,511.644,2869.49,911.034,2.69814,509.329,100,441160
113562.35,29245.07,142807.42,29.9,46.7,689,7.09,3.55,,0.532358,0.0877724,0.329713,30.6464,3.76965,32787.4,43665.2,70114.08,848032.8,801352,46680.8,2.94507,735.597,1637.36,14607.1,40000,142702,0.0251255,0.0404381,88276.9,3402,126414,1.27E-05,199463,599463,3440.41,1031.18,3.48271,559.934,3518.15,1014.13,3.82434,540.606,199463,3512.4,1007.89,1.36982,531.839,3510.89,1005.02,2.30433,529.603,100,687101
113562.35,64538.63,178100.98,38.7,42.6,738,9.18,4.59,,0.139014,0.101146,0.358768,26.7233,3.44315,41268.4,27169.2,87661.92,873790.6,819374,54416.6,2.97652,2329.48,2066.76,18262.9,40000,177994,0.0260153,0.10443,73181.6,3964.77,143592,3.46E-06,234755,634755,3951.6,1067.33,3.61464,596.691,4049.75,1048.29,4.15979,575.03,234755,4042.6,1043.91,1.30145,567.692,4045.83,1040.61,2.26274,564.93,100,485280
113562.35,58371.66,171934.02,36.4,22.9,509,8.63,4.32,,0.0927434,0.0615816,2.85087,20.4417,3.00502,24694.6,16096.8,60160.8,550838.2,513059,37779.2,2.62163,3476.97,1397.4,12533.5,40000,171833,0.0137391,2.66987,53740,4046.35,142178,2.71E-06,228594,628594,2396.17,564.089,4.23302,323.807,2454.42,554.154,4.52552,312.288,228594,2456.2,551.26,2.23432,306.832,2463.26,549.564,2.58959,305.279,100,241971
113562.35,85385.12,198947.47,32.6,36.7,691,7.73,3.87,,4.18E-06,0.0771517,0.277568,23.4302,3.28685,35113.9,26705.9,76226.4,741353.6,692493,48860.6,2.88804,2083.62,1786,15880.5,40000,198841,0.0216957,0.0667986,72222.8,3540.28,130653,1.00E-06,255602,655602,3009.99,889.311,4.10748,509.954,3089.41,873.47,4.71293,491.694,255602,3084.84,870.589,1.67489,485.552,3086.07,867.83,2.63546,483.358,100,435303
113562.35,91851.96,205414.32,31.3,38,650,7.42,3.71,,5.24E-06,0.0698564,0.249023,21.9619,3.40302,33137,30539.7,72102.72,702197.7,655188,47009.7,2.88303,1789.43,1685.61,15021.4,40000,205309,0.0193865,0.0570466,73907.5,3499.14,128806,1.00E-06,262070,662070,2725.02,794.925,4.33022,457.916,2796.87,780.724,4.85438,441.606,262070,2793.84,777.847,2.00028,435.641,2794.26,775.458,2.84291,433.757,100,486235
113562.35,39530.15,153092.5,14.3,38.2,569,3.39,1.7,,0.42035,0.0375681,0.23911,25.5904,3.55396,17559.8,56608.4,42664.464,614389.5,577941,36448.5,2.46118,0.0635913,981.766,8888.43,40000,152988,0.0154658,0.023619,78458.4,1685.74,67731.2,7.59E-06,209749,609749,1475.2,634.752,4.74995,362.327,1508.15,624.594,4.7539,350.124,209749,1504.05,620.385,2.51868,343.392,1502.72,618.631,3.20001,342.121,100,384954
113562.35,79139.63,192701.98,31.4,46.5,740,7.45,3.72,,0.115562,0.0822791,0.272128,25.5709,3.71031,37708.1,38944.9,78543.36,857110.5,803093,54017.5,2.99973,918.791,1842.6,16363.2,40000,192595,0.0244765,0.0404614,85875.6,3329.11,124757,2.44E-06,249356,649356,3215.82,1003.98,4.0114,566.655,3296.7,986.387,4.43879,546.568,249356,3291.8,982.055,1.6246,539.311,3291.16,979.058,2.67381,536.98,100,633486
113562.35,45715.86,159278.22,29.9,36.2,483,7.09,3.55,,0.446711,0.0547872,1.24647,20.7099,3.524,22466.2,34019.5,53866.08,549665.2,515696,33969.2,2.65791,1800.13,1246.97,11222.1,40000,159176,0.0125018,1.06297,69451.2,3763.44,130286,1.35E-05,215937,615937,2137.73,513.228,4.18854,293.031,2186.88,504.719,4.16751,283.04,215937,2189.3,501.143,2.34804,277.424,2191.49,500.073,2.49011,276.364,100,506525
99231.14,0,99231.14,19.8,42.3,558,4.1,2.05,,1.12172,0.0437565,0.417298,30.8963,4.13217,15594,70267.3,40031.28,539055.5,511940,27115.5,2.39704,0.0625487,919.884,8339.85,40000,99128.1,0.0136572,0.130795,79484.7,2418.57,84133.2,3.13E-05,155889,555889,1724.08,560.477,3.87139,310.103,1755.75,552.226,3.75872,300.352,155889,1751.13,547.434,1.92783,293.623,1750.26,546.29,2.13424,292.603,100,522488
113562.35,58138.33,171700.68,18.8,31.9,565,4.46,2.23,,0.018496,0.0314441,4.86538,22.8379,3.08579,16130.6,41873.4,39917.664,553898.5,514495,39403.5,2.38377,0.137785,917.217,8316.18,40000,171598,0.0149007,4.67563,75952.3,1323.28,56238.4,1.00E-06,228359,628359,1225.5,610.768,4.92001,357.679,1257.78,600.716,5.0354,345.434,228359,1253.97,597.951,2.53966,339.874,1257.76,596.029,2.96184,338.069,100,291090
113562.35,53877.69,167440.05,33.6,17.1,455,7.97,3.98,,0.216209,0.0516954,2.89715,19.4307,3.14434,20100.4,16959.3,50751.36,508205,474439,33766,2.52209,3186.8,1172.91,10573.2,40000,167340,0.0115894,2.73203,53416.6,4003.58,134218,6.14E-06,224101,624101,2013.61,475.786,4.54077,271.101,2061.2,467.716,4.59292,261.507,224101,2063.98,464.731,2.69387,256.343,2067.81,463.576,2.8565,255.187,100,243419
113562.35,34340.85,147903.2,36.5,43.6,542,8.66,4.33,,0.679546,0.0751422,3.10487,23.8608,3.75644,28513.4,41843.9,64084.32,691721.6,652105,39616.6,2.86041,1403.28,1491.68,13350.9,40000,147801,0.0170058,2.88132,79698.1,4006.33,143141,2.03E-05,204562,604562,2936.12,698.577,3.91757,381.47,3000.11,686.95,3.89903,368.122,204562,3002.13,681.808,1.91924,360.866,3005.69,680.231,2.17116,359.389,100,689775
113562.35,16737.66,130300.01,29.4,23.2,476,6.97,3.49,,2.52157,0.0235117,23.615,23.9561,6.19174,13030.6,12773.6,32400.432,390166.2,363059,27107.2,2.43871,2682.34,741.523,6750.09,40000,130204,0.00700433,23.4037,59153.6,2984.7,107084,0.000121869,186965,586965,936.816,280.67,5.20502,123.904,941.367,281.321,3.95576,122.301,186965,940.306,280.2,2.49388,119.424,940.468,280.173,2.29701,119.049,100,130123
113562.35,1704.36,115266.71,19.1,28.6,599,4.53,2.26,,0.380728,0.0540064,0.334035,32.8429,3.29975,18733.5,25361.6,46958.544,611494,578598,32896,2.43961,1192.18,1083.06,9783.03,40000,115163,0.0189169,0.0305732,71947.3,2458.34,89228.7,8.52E-06,171924,571924,2117.86,776.165,3.60024,435.028,2166.54,763.682,4.0292,420.532,171924,2161.85,759.17,1.38499,413.186,2160.25,756.677,2.37169,411.426,100,296327
113562.35,6500.78,120063.14,25,25.1,621,5.93,2.96,,0.305672,0.0701993,0.346579,32.4858,3.21981,23120.4,21368.4,55752,655961.3,619947,36014.3,2.58619,2128.04,1291.93,11615,40000,119959,0.0211797,0.0405855,67909.7,3123.61,113915,7.52E-06,176720,576720,2749.58,868.744,3.3655,479.9,2813.98,854.503,3.90911,463.517,176720,2809.09,850,1.18263,456.136,2807.97,847.188,2.2126,454.038,100,292092
79995.77,0,79995.77,12.2,42,541,2.04,1.02,,1.17925,0.0238721,0.408308,30.2836,4.07,11115,1885.33,31407.888,368670.7,348955,19715.7,2.1183,0.0185937,718.429,6543.31,40000,79893.3,0.00891083,0.134227,68252.1,1353.85,58261.6,4.39E-05,136654,536654,947.912,366.192,3.87809,214.442,960.899,361.45,3.78623,208.771,136654,955.778,356.888,2.10191,202.698,954.883,356.433,2.30929,202.415,100,323910
