WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
104196.01,0,104196.01,26.4,15.8,590,5.74,2.87,,0.435981,0.0623395,0.371067,32.412,3.26799,18978.9,18241.5,49064.64,555099.4,526338,28761.4,2.41955,2381.32,1132.9,10221.8,40000,104093,0.0168312,0.0640337,60902.7,3266.16,111673,1.27E-05,160854,560854,2443.34,690.953,3.37016,385.574,2498.25,679.65,3.8093,372.718,160854,2494.42,675.311,1.33774,365.767,2493.58,673.249,2.07073,364.254,100,227511
113562.35,59070,172632.36,28,25.5,683,6.64,3.32,,5.38E-06,0.0716728,0.289913,25.965,3.04256,29798,22752.7,67056,698725,653974,44751,2.7654,2097.46,1563.37,13970,40000,172527,0.0220368,0.0533413,70374.1,3187.19,119407,1.00E-06,229288,629288,2798.26,902.969,3.8808,514.028,2871.36,887.306,4.53742,495.817,229288,2866.26,884.442,1.41063,489.599,2866.91,881.471,2.48577,487.277,100,340113
113562.35,70677.5,184239.85,22.2,44.1,545,5.26,2.63,,0.3841,0.0294416,5.85275,21.96,4.24326,15942,66916.4,39301.632,641533.1,598410,43123.1,2.37451,0.0203784,902.766,8187.84,40000,184139,0.0137522,5.68226,73883.6,1268.94,53378.7,5.84E-06,240900,640900,1153.51,564.347,5.92486,320.634,1178.76,555.585,5.42457,309.655,240900,1176.49,551.248,3.6752,303.307,1177.66,550.089,3.68731,301.957,100,273113
76037.63,0,76037.63,28.7,17.6,729,4.56,2.28,,0.299799,0.0568618,0.448417,39.0635,3.31667,15416.2,12541.9,42109.296,431940.7,409322,22618.7,2.26632,2123.09,968.704,8772.77,40000,75934.8,0.0149887,0.0727185,57685.3,2974.57,97564.1,1.05E-05,132696,532696,2231.16,615.587,2.82001,350.031,2278.81,605.286,3.70292,339.06,132696,2274.95,601.799,0.944452,332.81,2274.47,599.549,1.85931,331.331,100,175665
81232.46,0,81232.46,14.7,46.4,605,2.49,1.25,,1.65926,0.0312769,0.476405,33.1033,4.72989,12070.1,41326.2,32986.656,469841.4,446509,23332.4,2.19167,0.0194943,755.174,6872.22,40000,81128.7,0.0114905,0.169327,71090.6,1550.25,61411.9,5.15E-05,137890,537890,1240.53,470.835,3.78969,261.128,1256.42,464.799,3.61455,253.879,137890,1251.94,460.52,1.93335,247.882,1251.08,459.622,2.03389,247.036,100,349573
111972.44,0,111972.44,26.8,17.8,690,6.27,3.13,,0.246021,0.0844698,0.408522,37.4417,3.36699,26075.2,21127,60946.08,724867.8,684592,40275.8,2.66925,2180.6,1416.24,12697.1,40000,111868,0.0259561,0.0490346,70383.8,3165.48,117639,6.00E-06,168629,568629,3309.42,1064.24,2.99865,577.094,3386.25,1046.82,3.76,557.204,168629,3378.83,1041.94,0.854761,549.383,3378.79,1038.24,2.08201,546.484,100,306082
113562.35,62321.61,175883.96,37.7,46.5,724,8.94,4.47,,0.27189,0.0989774,0.326243,26.6465,3.63679,40602.3,31979.2,85611.36,890238.2,836436,53802.2,3.00104,1898.31,2016.15,17835.7,40000,175777,0.0254224,0.073935,77607.2,3924.03,142228,6.78E-06,232538,632538,3868.99,1043.43,3.66794,579.867,3962.93,1025.04,4.08246,559.038,232538,3958.06,1019.92,1.42798,551.186,3959.09,1016.9,2.31975,548.681,100,567106
113562.35,42687.97,156250.33,15.4,20,682,3.65,1.83,,0.0189576,0.0438981,1.98566,28.1319,3.10148,20064.1,43396.5,47068.608,661294.2,615981,45313.2,2.52154,0.21161,1085.66,9805.96,40000,156145,0.0210477,1.73395,82390.3,1280.83,60447,1.00E-06,212906,612906,1712.75,862.292,4.3041,493.574,1757.6,848.151,4.55372,476.47,212906,1749.54,844.947,1.61368,470.09,1755.92,841.908,2.3776,467.361,100,313613
113562.35,45020.95,158583.3,28.5,19.2,496,6.76,3.38,,0.296321,0.054124,0.403615,21.5134,3.15442,21252.5,16868.7,53356.32,529261.9,496303,32958.9,2.51816,3021.93,1234.84,11115.9,40000,158481,0.0126153,0.214882,54707.8,3732.96,127965,8.57E-06,215242,615242,2110.8,517.857,4.40915,297.097,2162.06,509.057,4.46032,286.66,215242,2163.48,505.861,2.41001,281.136,2164.96,504.612,2.67824,279.981,100,226830
113562.35,31155.1,144717.46,30.3,48.7,672,7.18,3.59,,0.625286,0.0866929,0.324394,29.5971,3.88312,32836.3,47185.8,69972,849784.3,803414,46370.3,2.9628,590.616,1633.92,14577.5,40000,144612,0.0241594,0.0453306,89710.9,3466.14,128224,1.52E-05,201373,601373,3398.63,991.804,3.56942,537.532,3474.61,975.429,3.80626,518.986,201373,3469.14,968.958,1.49353,510.134,3467.72,966.374,2.29052,508.084,100,734168
113562.35,89678.64,203241,23,21,685,5.45,2.73,,2.69E-06,0.0569727,0.239253,23.3704,3.23744,28055.7,28368.7,62189.76,669519.7,623877,45642.7,2.76238,1174.09,1446.11,12956.2,40000,203135,0.0200409,0.0398163,76453.8,2592.78,100950,1.00E-06,259896,659896,2222.7,820.736,4.55655,478.891,2282.79,806.457,5.15976,462.077,259896,2279.05,804.294,1.9497,456.414,2278.91,801.637,3.01311,454.419,100,389561
113562.35,88881.48,202443.84,22.2,27.6,584,5.26,2.63,,4.94E-06,0.0464943,0.203938,21.1945,3.2181,23258.7,27194.1,53968.32,571199.2,531258,39941.2,2.64434,1395.67,1249.4,11243.4,40000,202339,0.0151961,0.0329617,69828.7,2724.31,100529,1.00E-06,259100,659100,1813.7,622.883,4.94183,367.048,1862.67,611.957,5.38385,354.198,259100,1860.47,609.789,2.64823,348.971,1859.77,607.844,3.43541,347.522,100,347599
113562.35,29028.69,142591.05,13.1,21.1,659,3.11,1.55,,0.130577,0.0420568,1.01085,29.4657,3.14055,18458.2,41606.7,44379.456,646068.5,603980,42088.5,2.45393,0.201675,1022.16,9245.72,40000,142485,0.0202952,0.744682,80759,1222.55,57319.1,2.11E-06,199246,599246,1642.1,831.842,4.20072,474.136,1684.62,818.343,4.37018,457.802,199246,1677.33,814.676,1.57995,451.116,1682.27,811.81,2.28918,448.546,100,291181
113562.35,60580.03,174142.38,15.9,41.9,614,3.77,1.89,,0.285643,0.0424329,0.224952,24.853,3.70947,20804.3,58512.4,48077.76,683657,640927,42730,2.59569,0.0595182,1109.54,10016.2,40000,174037,0.0172476,0.0198815,81424.3,1777.08,73583.4,4.77E-06,230798,630798,1664.31,707.971,4.90504,403.697,1703.06,696.272,4.9458,389.78,230798,1698.88,692.018,2.57994,382.896,1697.32,689.905,3.44622,381.402,100,428237
113562.35,66754.33,180316.69,24.7,40.1,646,5.86,2.93,,0.0961948,0.0616306,0.24508,24.3502,3.42337,28324.8,43621.7,61784.16,702713.9,657884,44829.9,2.84642,485.193,1436.36,12871.7,40000,180211,0.0197394,0.0320124,85594.5,2880.43,109554,1.95E-06,236972,636972,2409.54,809.582,4.24489,460.714,2470.03,795.67,4.62621,444.629,236972,2466.31,792.06,1.90331,438.092,2465.22,789.575,2.8522,436.236,100,608201
113562.35,87100.18,200662.53,29.5,44.1,541,7,3.5,,0.0960279,0.0584329,0.24635,19.6454,3.90499,28792.7,48786.3,62736.48,635799.2,592658,43141.2,2.90571,705.06,1459.25,13070.1,40000,200559,0.0146265,0.0823217,83106.3,3577.02,129201,2.37E-06,257320,657320,2280.32,600.679,4.62821,343.241,2336.6,590.097,4.76309,331.177,257320,2336.82,586.537,2.74926,325.425,2337.32,585.061,3.09366,324.094,100,729947
101819.03,0,101819.03,33.1,48.4,715,7.04,3.52,,0.706737,0.0982798,0.442454,38.488,3.99796,29518.2,45756.8,64713.12,790972.7,751372,39600.7,2.89643,759.977,1506.83,13481.9,40000,101715,0.0259931,0.0665652,88082.7,3570.11,130306,2.04E-05,158476,558476,3860.07,1066.89,2.91008,559.69,3939.09,1049.9,3.46413,540.909,158476,3932.28,1042.72,1.03666,531.423,3931.19,1039.73,1.9364,529.085,100,715685
113562.35,27342.64,140904.99,15.4,44.9,714,3.65,1.83,,0.55487,0.0561925,0.310541,32.8665,3.87237,23017.1,51177.8,52056.48,830749.2,784881,45868.2,2.64358,0.0518634,1203.91,10845.1,40000,140798,0.0245907,0.0171273,85995.3,1581.56,71518.7,9.21E-06,197559,597559,2210.13,1008.93,3.93252,555.052,2256.69,993.071,4.18597,536.523,197559,2250.14,986.738,1.59159,527.424,2247.7,983.629,2.90859,525.325,100,400869
113562.35,69919.75,183482.1,22.6,36.4,720,5.36,2.68,,5.14E-06,0.0632708,0.266972,26.1693,3.2945,29293.8,36666.8,63538.56,735381.1,687523,47858.1,2.82642,556.023,1478.55,13237.2,40000,183375,0.0228794,0.035477,85046.6,2501.74,99413.7,1.00E-06,240136,640136,2471.99,937.33,4.15951,536.458,2536.09,921.273,4.76252,517.71,240136,2531.3,918.26,1.57109,511.299,2530.83,915.178,2.7626,508.973,100,505508
83514.03,0,83514.03,29.8,37,707,5.2,2.6,,0.376235,0.0626298,0.429572,38.0483,3.42448,17920.4,33641.3,45575.328,502329.8,476238,26091.8,2.45576,1111.12,1050.38,9494.86,40000,83411.3,0.0170544,0.0641306,72619.7,3057.01,102736,1.20E-05,140172,540172,2457.97,700.273,2.94877,388.658,2510.39,688.757,3.6909,376.117,140172,2505.93,684.57,1.00709,369.249,2505.19,682.176,1.91775,367.592,100,429223
111030.35,0,111030.35,17.3,44.9,682,4.01,2.01,,0.765164,0.0610238,0.373759,37.517,4.04391,21426.6,58519.5,49639.68,789004.1,749360,39644.1,2.61529,0.0642977,1146.53,10341.6,40000,110925,0.0245253,0.025287,86893.7,1922.38,79965.7,1.50E-05,167686,567686,2403.75,1006.33,3.42856,540.972,2450.56,991.047,3.78982,523.427,167686,2443.19,983.872,1.34875,513.737,2440.95,981.01,2.42368,511.714,100,471148
113562.35,1049.6,114611.96,33.8,35,524,8.01,4.01,,0.655698,0.076155,2.84926,28.6668,3.44351,23501.9,25442.7,57553.92,615720.2,583616,32104.2,2.62559,2689.72,1334.98,11990.4,40000,114511,0.0168028,2.57332,64214.5,4022.9,140911,2.19E-05,171272,571272,2978.58,690.076,3.48159,375.734,3042.24,678.838,3.6686,362.856,171272,3042.76,673.854,1.53327,355.601,3046.2,672.112,1.92368,354.109,100,397141
113562.35,65662.85,179225.21,13,22.2,470,3.08,1.54,,0.0109704,0.0334056,0.177473,20.1462,3.04089,15496.4,29526.2,36599.472,510737.6,475705,35032.6,2.55101,143.068,839.491,7624.89,40000,179121,0.0129768,0.024489,76464.1,2035.05,76431.9,1.00E-06,235882,635882,1309.04,532.098,4.96102,304.649,1339.77,523.288,5.36196,294.244,235882,1337.22,520.694,3.0887,289.04,1336.22,519.074,3.75417,287.851,100,427427
79992.18,0,79992.18,34.1,27.3,540,5.7,2.85,,0.838561,0.0442669,6.73619,29.8295,3.55037,11984.9,7856.41,36017.616,356814.1,338506,18308.1,2.09343,2692.64,825.89,7503.67,40000,79892.5,0.00881055,6.45601,48327.2,3511.39,105629,3.80E-05,136653,536653,1738.92,361.844,3.44676,211.869,1772.36,356.186,3.54457,205.466,136653,1771.15,353.234,1.83312,200.744,1770.68,352.422,2.02085,200.088,100,127029
113562.35,86323.3,199885.65,35.6,32.3,475,8.44,4.22,,0.000238592,0.0540272,2.60436,17.8999,3.22064,23927,21558.4,56996.16,527290.8,487637,39653.8,2.67487,2982.23,1321.64,11874.2,40000,199785,0.0122638,2.45845,57482.8,4053.37,139783,1.00E-06,256546,656546,2100.77,503.484,4.66348,290.143,2152.34,494.545,4.98607,279.812,256546,2154.56,492.007,2.89607,274.899,2161.09,490.553,3.14637,273.487,100,331115
92015.12,0,92015.12,13,41.6,615,2.5,1.25,,1.01116,0.0353679,0.366296,33.8288,4.01756,13530.2,40743.9,35636.208,535134.6,508919,26215.6,2.26019,0.0291361,816.978,7424.21,40000,91910.7,0.0148747,0.0545221,74050.4,1384.23,58769.9,2.46E-05,148672,548672,1398.39,610.231,3.55012,338.908,1421.03,601.47,3.79659,328.852,148672,1415.86,596.396,1.76537,321.641,1414.71,594.988,2.19175,320.579,100,319966
113562.35,4817.28,118379.64,14.3,19,645,3.39,1.7,,0.284625,0.0489285,0.335001,34.6044,3.31726,18448,32522.6,44924.16,641966.7,606020,35946.7,2.46041,196.61,1035.01,9359.2,40000,118274,0.0211314,0.0199488,81028.1,1677.06,68958.5,5.34E-06,175035,575035,1919.48,866.629,3.6261,486.26,1964.18,852.735,4.18733,470.078,175035,1959.2,848.359,1.26278,462.608,1957.14,845.255,2.6063,460.517,100,342419
113562.35,39014.12,152576.48,20.8,26.6,738,4.93,2.47,,0.00376381,0.0666398,0.323584,30.9003,3.15769,26901.3,29197.2,60056.64,737895.5,691625,46270.5,2.73198,851.484,1394.9,12511.8,40000,152470,0.0254654,0.0401563,81991.4,2327.81,93923.3,1.00E-06,209231,609231,2605.48,1043.11,3.66475,587.02,2671.96,1025.59,4.40078,566.545,209231,2665.36,1022.27,1.11662,559.785,2665.59,1018.61,2.43574,556.936,100,395040
113562.35,78663.26,192225.61,35.3,37.1,690,8.37,4.19,,5.22E-06,0.0840911,0.309956,23.8743,3.24497,36665.9,24957.5,79703.04,757441.6,707998,49443.6,2.89986,2434.11,1870.99,16604.8,40000,192119,0.0222953,0.090644,69657.8,3778.39,137964,1.00E-06,248880,648880,3280.97,914.145,3.93457,520.811,3366.3,897.774,4.55513,502.036,248880,3361.18,894.667,1.55082,495.722,3363.64,891.811,2.48005,493.395,100,419786
113562.35,28329.68,141892.04,34.6,23.6,466,8.2,4.1,,0.541812,0.0520517,5.15956,22.1733,3.36179,18757.4,14501.1,49554.24,506979.8,477273,29706.8,2.4097,3204.65,1144.52,10323.8,40000,141793,0.0114474,4.96184,52273.9,3879.88,129262,1.74E-05,198554,598554,2031.9,469.894,4.35526,268.196,2078.14,462.255,4.20971,258.966,198554,2080.4,458.854,2.40528,253.519,2082.07,457.897,2.51592,252.553,100,198954
113562.35,69772.61,183334.96,18.7,36.1,599,4.43,2.22,,0.000262333,0.0449841,0.21693,23.0601,3.28094,22369.8,47619.9,50904,603158.9,562978,40180.9,2.68064,18.6826,1176.54,10605,40000,183230,0.016428,0.0252595,83906.4,2259.88,87020.8,1.00E-06,239991,639991,1758.45,673.621,4.62477,392.81,1803.5,662.092,5.05075,379.378,239991,1800.54,659.271,2.31914,373.561,1799.37,657.12,3.21448,372.02,100,531023
76519.21,0,76519.21,38.5,21.2,538,6.15,3.08,,0.840113,0.042659,10.3376,29.7228,3.5276,11141.2,7673.11,34231.104,339512.8,322042,17470.8,2.05259,2667.47,784.181,7131.48,40000,76420.6,0.00841921,10.0587,47971.6,3579.81,105301,3.91E-05,133182,533182,1676.86,345.736,3.39335,202.252,1708.33,340.378,3.51421,196.235,133182,1706.93,337.55,1.83157,191.676,1706.36,336.769,2.01668,191.052,100,130246
96430.14,0,96430.14,11.8,34.4,632,2.38,1.19,,0.483765,0.0369236,0.344344,34.9147,3.41812,14161.9,35154.9,36741.792,522024.4,495016,27008.4,2.28721,0.10214,842.818,7654.54,40000,96325.3,0.0167697,0.0243492,75743.6,1254.94,56465.2,1.08E-05,153086,553086,1454.42,687.931,3.28246,389.587,1483.26,677.381,4.00085,377.808,153086,1478.63,672.991,1.35059,370.636,1476.95,670.787,2.35868,369.291,100,295672
113562.35,43394.88,156957.23,11.6,19.1,511,2.75,1.38,,0.223277,0.0325727,0.212231,23.0514,3.11714,15478.6,26395.4,38092.848,522292.6,489547,32745.6,2.42982,112.534,874.438,7936.01,40000,156853,0.0134514,0.0234937,75305,1673.25,67095.6,4.05E-06,213614,613614,1277.5,551.656,4.63206,319.821,1307.08,542.777,4.87785,309.232,213614,1304.05,539.663,2.58956,303.508,1302.91,538.057,3.25862,302.373,100,358514
80101.92,0,80101.92,27.9,47.6,735,4.67,2.33,,0.618226,0.0606171,0.439213,39.4693,3.80292,18076.5,73344.9,44204.304,548244.8,521068,27176.8,2.5437,0.108546,1018.03,9209.23,40000,79998.7,0.0182162,0.0611896,84231.9,2672.4,95420.3,1.85E-05,136760,536760,2385.58,747.89,2.92697,405.092,2431.44,736.211,3.58606,392.427,136760,2425.98,730.9,1.105,384.699,2424.68,728.648,1.93145,383.146,100,608188
113562.35,73664.1,187226.45,18.2,43.4,537,4.32,2.16,,0.263076,0.0387815,0.198354,21.5597,4.05813,20168.9,68523.1,46766.88,612306.6,572039,40267.6,2.62392,0.0670496,1078.53,9743.1,40000,187122,0.0134781,0.0300347,80554.2,2251.82,85081.4,4.99E-06,243883,643883,1520.78,553.351,5.31406,317.345,1555.51,544.299,5.17316,306.527,243883,1552.18,540.444,3.37784,300.632,1551.26,539.125,3.76659,299.531,100,527696
113562.35,85506.8,199069.15,17.8,16.2,661,4.22,2.11,,3.25E-06,0.038628,2.52918,23.1768,3.24848,20989.2,45566.5,48326.4,626348.5,579316,47032.5,2.56852,0.215438,1115.42,10068,40000,198964,0.0180881,2.33724,80721.5,1345.34,61901.6,1.00E-06,255725,655725,1504.74,740.726,5.12525,436.528,1545.34,728.295,5.33291,421.34,255725,1539.56,725.993,2.44134,415.834,1545.12,723.523,3.07964,413.599,100,329475
80637.04,0,80637.04,20.8,15.8,572,3.5,1.75,,0.746838,0.0378405,0.552077,31.473,3.51628,12010.9,9272.57,34807.872,364443,345759,18684,2.12133,1897.45,797.638,7251.64,40000,80534.3,0.00961261,0.258313,54072.4,2637.43,87596.1,2.92E-05,137295,537295,1488.65,394.682,3.31766,234.322,1517,388.556,3.61724,227.532,137295,1514.22,385.448,1.76991,222.497,1513.62,384.504,2.05054,221.795,100,152656
84364.79,0,84364.79,15.9,47.3,745,2.8,1.4,,0.807389,0.0454548,0.410565,40.3362,4.04686,15322.6,46079.1,38897.904,604943,575895,29048,2.34577,0.0270364,893.301,8103.73,40000,84260.1,0.0193347,0.0328806,77133.7,1437.42,60919.7,1.85E-05,141021,541021,1795.59,793.548,3.14889,430.653,1826.38,781.788,3.7334,417.576,141021,1819.99,775.655,1.30269,409.007,1818.19,773.389,2.19239,407.511,100,331636
113562.35,81708.46,195270.82,12.8,24.3,516,3.04,1.52,,7.43E-06,0.0311026,1.23614,20.0982,3.12241,15804.8,40223.6,36997.296,547468.6,506049,41419.6,2.51592,0.107095,848.795,7707.77,40000,195167,0.0142012,1.08339,75525.3,1361.45,59150.2,1.00E-06,251928,651928,1213.89,581.947,5.39138,336.138,1244.17,572.313,5.60573,324.39,251928,1240.68,569.831,3.2459,319.201,1244.11,568.047,3.63658,317.492,100,317118
113562.35,28047.32,141609.67,28.8,42.9,640,6.83,3.41,,0.483695,0.0791124,0.315657,28.9088,3.58807,29567.3,41851.4,64977.12,765280.6,722879,42401.6,2.87107,915.002,1513.2,13536.9,40000,141505,0.0221739,0.0448744,84723.9,3409.21,125677,1.19E-05,198266,598266,3099.51,910.073,3.59539,497.854,3170.48,894.998,3.90106,480.655,198266,3165.72,889.473,1.47876,472.584,3164.5,886.956,2.30426,470.622,100,645767
113562.35,63031.21,176593.56,37.1,33.7,721,8.8,4.4,,4.07E-06,0.0946521,0.379252,26.3434,3.06635,37789.7,19305.3,82962.72,782742.2,732338,50404.2,2.87511,2995.74,1950.97,17283.9,40000,176487,0.0249059,0.129671,65071.3,3896.78,141765,1.00E-06,233248,633248,3694.67,1020.92,3.59693,576.372,3789.84,1002.71,4.34146,555.42,233248,3781.02,999.622,1.19443,548.996,3786.08,996.236,2.23947,546.183,100,328141
113562.35,26678.54,140240.9,36.7,48.4,604,8.7,4.35,,0.791647,0.0934273,1.33639,27.2326,3.93689,33428.1,41686.2,72619.68,809459.2,765128,44331.2,2.95492,1427.62,1698.17,15129.1,40000,140137,0.0213316,1.07283,81845.9,4098.87,146950,2.35E-05,196898,596898,3654.46,876.374,3.57357,470.585,3732.13,861.782,3.66903,454.138,196898,3732.75,855.341,1.59016,445.573,3737.09,853.262,1.96918,443.695,100,711810
111034.37,0,111034.37,37.6,15.7,554,8.72,4.36,,0.446133,0.0832009,4.13914,30.2922,3.19196,24059.8,14134,60121.44,609579.5,576423,33156.5,2.57429,3732.9,1396.46,12525.3,40000,110933,0.0182392,3.84413,54032.2,4156.25,146010,1.52E-05,167694,567694,3251.41,748.941,3.22554,408.573,3321.81,736.516,3.67798,394.511,167694,3320.91,731.873,1.25344,387.317,3328.04,729.569,1.84034,385.412,100,213697
113562.35,35763.8,149326.15,31.6,27.4,607,7.49,3.75,,0.161705,0.0767449,0.324225,26.2334,2.99067,27818.3,18134.8,65314.56,654286.3,615021,39265.3,2.69583,3040.63,1521.34,13607.2,40000,149222,0.0196478,0.078533,60922.5,3756.25,135532,4.31E-06,205983,605983,2997.77,805.943,3.63474,451.663,3072.06,792.014,4.14071,435.625,205983,3068.74,788.438,1.40836,429.102,3069.79,785.911,2.23932,427.081,100,273829
113562.35,65276.15,178838.5,37.4,36.9,474,8.87,4.43,,0.244727,0.0527005,4.88054,19.1313,3.54904,23420.5,33872,55498.56,542907.9,506353,36554.9,2.69958,1865.37,1285.88,11562.2,40000,178738,0.0118708,4.71914,69782.4,3884.69,135804,7.14E-06,235499,635499,2053.31,487.472,4.61476,278.961,2101.3,479.17,4.59461,269.212,235499,2104.44,475.919,2.80743,263.945,2108.02,474.831,2.91411,262.816,100,537592
113562.35,46252,159814.35,18.8,45.7,722,4.46,2.23,,0.440275,0.0501213,3.50341,28.9002,3.84468,22592.6,52491.1,51330.72,841847.1,789523,52324.1,2.60448,0.0364886,1186.66,10693.9,40000,159709,0.0236132,3.24267,84261.2,1299.34,63472.2,6.57E-06,216470,616470,1962.42,968.502,4.35505,538.336,2007.26,953.227,4.19717,519.969,216470,2000.44,947.245,1.82042,511.41,2004.85,944.529,2.303,508.797,100,336237
102655.36,0,102655.36,26.5,17.8,740,5.68,2.84,,0.208207,0.0802297,0.433107,39.8893,3.43009,24055.4,22238.3,56834.88,687251.3,648585,38666.3,2.62405,1863.93,1317.79,11840.6,40000,102551,0.0258262,0.0499058,71877.5,2926.29,109201,5.03E-06,159312,559312,3144.41,1058.91,2.88911,573.096,3216.86,1041.59,3.75045,553.477,159312,3208.84,1036.93,0.763566,545.859,3209.19,1033.05,2.04469,542.817,100,306486
113562.35,59544.99,173107.35,15.7,19.4,726,3.72,1.86,,4.02E-06,0.0477295,1.45135,27.2945,3.15029,22800.7,42846.5,51575.04,703694.3,654018,49676.3,2.61971,0.22121,1192.48,10744.8,40000,173001,0.0226639,1.20911,84557.9,1318.98,63891.5,1.00E-06,229762,629762,1861.87,928.035,4.40455,533.296,1911.12,912.691,4.70961,514.697,229762,1902.16,909.794,1.62628,508.468,1909.18,906.554,2.47086,505.568,100,337656
113562.35,6527.53,120089.88,13,43.8,523,3.08,1.54,,1.69418,0.0362179,0.332421,28.2891,5.01378,15247.6,51590.9,38823.408,644356.4,610379,33977.4,2.34993,0.0256827,891.555,8088.21,40000,119986,0.0142625,0.0804738,76743.3,1665.53,66175.8,3.65E-05,176747,576747,1432.51,584.717,4.83013,317.147,1454.78,576.784,4.232,307.091,176747,1449.62,571.514,2.47644,299.878,1448.72,570.499,2.53753,298.812,100,377469
113562.35,93927.36,207489.72,14.8,17.1,576,3.51,1.75,,3.68E-06,0.0369527,0.186123,21.5928,3.30363,19333,41180.5,44138.88,574446.4,533198,41248.4,2.61491,1.26,1016.49,9195.6,40000,207385,0.0154395,0.0245428,79634.8,1786.17,71012.6,1.00E-06,264146,664146,1443.88,632.736,5.61028,371.078,1481.66,621.747,6.06631,357.96,264146,1479.11,619.694,3.23867,352.738,1478.11,617.58,4.16311,351.225,100,408284
104743.58,0,104743.58,24.3,46.6,497,5.31,2.66,,1.90199,0.0500057,1.05232,27.7906,5.08892,17548.3,83854.8,43547.712,575944.8,546192,29752.8,2.54144,0.0679445,1002.56,9072.44,40000,104642,0.0124758,0.793921,84124.4,3090.1,106276,6.17E-05,161403,561403,1970.08,511.592,4.3823,272.531,2005.09,504.515,3.72173,263.708,161403,2001.2,499.88,2.09559,257.392,2000.23,499.031,2.09567,256.471,100,701666
113562.35,7336.53,120898.88,25.9,44.6,499,6.14,3.07,,1.31499,0.0606691,0.679628,26.3933,4.43824,22082.7,71223.2,51144.96,636567.5,603288,33279.5,2.75267,0.814468,1182.25,10655.2,40000,120796,0.0148834,0.433253,89996.1,3421.99,122136,3.97E-05,177557,577557,2382.65,610.888,4.07908,327.364,2430.12,601.62,3.72018,316.362,177557,2427.26,596.418,2.01336,309.354,2426.76,595.336,2.10491,308.268,100,823601
113562.35,90076.81,203639.16,14.7,23,733,3.49,1.74,,2.23E-06,0.0458444,0.557337,24.5236,3.31224,24436.8,42250.5,54098.4,698832.1,647792,51040.1,2.67311,0.233222,1252.51,11270.5,40000,203532,0.0214478,0.349074,83871.4,1326.98,64616.8,1.00E-06,260293,660293,1787.78,877.847,4.9109,513.718,1836.33,863.1,5.2266,495.764,260293,1828.84,860.824,2.0674,490.029,1833.78,857.913,2.90538,487.475,100,345141
78086.21,0,78086.21,26.4,34.5,458,4.3,2.15,,1.24481,0.0343442,4.74823,25.92,3.92682,10089.4,24767.8,28784.784,330841.1,313076,17765.1,2.21269,699.874,657.515,5996.83,40000,77986.1,0.00731816,4.51162,68225.7,3224.8,98604.7,5.47E-05,134747,534747,1354.71,299.776,3.91968,168.139,1377.25,295.83,3.58746,163.212,134747,1374.63,293.281,2.13967,159.171,1373.77,292.726,2.1584,158.601,100,500397
113562.35,72299.49,185861.85,19.1,24.4,694,4.53,2.26,,3.43E-06,0.0533349,0.250816,25.3504,3.16902,25514.4,32375.7,56964,673557.8,628640,44917.8,2.71424,565.38,1320.88,11867.5,40000,185755,0.0208836,0.0321775,81311.3,2136.89,87034.7,1.00E-06,242516,642516,2082.85,855.3,4.4444,495.607,2138.05,840.673,5.03676,478.322,242516,2133.99,838.232,1.77788,472.355,2133.4,835.346,2.95161,470.219,100,405875
113562.35,66141.18,179703.54,23,14.8,725,5.45,2.73,,3.28E-06,0.0644052,0.281363,26.6266,3.13706,28789.9,27902.2,63633.12,719700.3,672659,47041.3,2.77115,1138.56,1480.82,13256.9,40000,179597,0.0232116,0.0432919,78846.6,2556.33,100826,1.00E-06,236358,636358,2514.88,950.622,4.07288,544.943,2581.27,934.326,4.73716,525.799,236358,2575.9,931.648,1.4446,519.597,2576.21,928.464,2.64095,517.139,100,391806
113562.35,46028.68,159591.04,33.8,21.7,662,8.01,4.01,,0.0454058,0.0855857,0.348597,26.6701,2.98266,32085.9,18258.8,72917.76,710451.6,666190,44261.6,2.78081,3051.76,1705.41,15191.2,40000,159486,0.0224215,0.0968327,62760,3800.2,138308,1.15E-06,216247,616247,3341.92,919.311,3.55778,515.775,3426.52,903.172,4.21777,497.213,216247,3420.58,899.888,1.23946,490.756,3423.43,896.861,2.21071,488.291,100,290660
113562.35,78529.19,192091.55,35.4,27.6,712,8.39,4.2,,2.67E-06,0.085407,0.333285,24.4541,3.06731,36640.1,19095.2,80593.92,749773.2,700281,49492.2,2.85819,2885.87,1892.82,16790.4,40000,191985,0.0232395,0.107258,64956.1,3747.81,137196,1.00E-06,248746,648746,3331.25,952.298,3.87503,545.005,3419.57,935.253,4.59229,525.26,248746,3412.54,932.672,1.3959,519.242,3416.28,929.58,2.41825,516.72,100,315369
113562.35,27368.06,140930.42,14.5,19.4,461,3.44,1.72,,0.51825,0.0349989,0.243912,22.7089,3.35374,14411.8,19980.7,37046.496,499020.9,469745,29275.9,2.36785,971.524,849.946,7718.02,40000,140827,0.0118735,0.0526955,67559.9,2366.5,83631.8,1.13E-05,197588,597588,1374.27,486.896,4.57802,276.941,1403.73,479.455,4.52468,267.838,197588,1400.67,475.992,2.69056,262.242,1399.96,474.941,2.95202,261.314,100,310697
113562.35,71768.13,185330.48,19,17.1,738,4.51,2.25,,2.74E-06,0.0573187,0.269912,26.5702,3.20211,27218.6,33120.6,59727.36,717336.8,669668,47668.8,2.75625,432.447,1387.01,12443.2,40000,185223,0.0231385,0.0370511,84206.6,2047.46,85766,1.00E-06,241984,641984,2238.54,947.385,4.2968,546.658,2297.85,931.244,4.9451,527.563,241984,2292.79,928.746,1.56516,521.442,2292.75,925.539,2.81358,519.003,100,420376
113562.35,24795.23,138357.59,32.3,42.5,730,7.66,3.83,,0.364585,0.098988,0.365519,33.0558,3.5866,34865.1,32593.9,75183.84,866451.1,817813,48638.1,2.92093,1578.13,1760.58,15663.3,40000,138251,0.027951,0.048296,80719.8,3563.88,131552,8.92E-06,195012,595012,3877.3,1146.57,3.2206,622.241,3966.98,1127.36,3.79252,600.456,195012,3960.08,1121.56,1.07018,591.9,3959.52,1118.04,2.19083,589.092,100,546006
97672.77,0,97672.77,23.7,25.1,449,4.83,2.42,,1.16685,0.0410445,2.28849,25.5889,3.92574,12289.9,10184,35523.84,412822.2,390930,21892.2,2.1685,2484.84,814.354,7400.8,40000,97571.9,0.00909965,2.05506,51787.9,3397.68,105589,4.34E-05,154333,554333,1613.32,373.032,4.14218,210.133,1644.15,367.736,3.78305,203.5,154333,1642.38,364.649,2.2143,198.721,1641.78,363.986,2.24154,198.025,100,169784
113562.35,25332.96,138895.32,31.1,47,557,7.37,3.69,,0.898427,0.0765115,0.518895,25.7474,4.04554,28556.4,51816.4,62940,729813.8,690427,39386.8,2.90454,647.284,1464.14,13112.5,40000,138792,0.0181204,0.275945,87435,3800.94,136707,2.60E-05,195553,595553,2996.49,744.299,3.86191,401.029,3060.61,732.168,3.76186,387.116,195553,3059.89,726.344,1.8581,379.292,3060.46,724.814,2.11537,377.879,100,798683
113562.35,44469.62,158031.97,19.1,34.7,661,4.53,2.26,,0.110189,0.0420631,4.19354,27.1472,3.2068,19475.8,53077.4,46114.08,666768.8,621833,44935.8,2.50134,0.0923866,1063.1,9607.1,40000,157928,0.0201494,3.95233,81814.4,1307.78,60894.9,1.71E-06,214689,614689,1642.2,825.755,4.36637,471.481,1683.88,812.353,4.50219,455.275,214689,1677.01,808.716,1.77072,448.664,1682.52,805.975,2.41403,446.165,100,318676
113562.35,44184.32,157746.68,13.3,37.1,624,3.15,1.58,,0.253927,0.0379503,1.01702,26.1876,3.39806,18017.6,48871.4,43425.936,663176,620292,42884,2.44254,0.0498117,999.694,9047.07,40000,157641,0.0179196,0.789009,78271.5,1234.04,56666.3,3.96E-06,214402,614402,1482.37,735.07,4.76763,419.399,1519.62,723.143,4.646,404.793,214402,1514.74,718.976,2.21355,397.925,1518.01,716.782,2.65237,395.838,100,291565
113562.35,90805.64,204368,20.9,15.5,628,4.96,2.48,,3.53E-06,0.0478605,0.212794,22.1494,3.24782,24456.4,29525.1,55654.08,605439.2,563345,42094.2,2.67998,1023.07,1289.6,11594.6,40000,204263,0.0169477,0.0315695,74468,2460.67,94470.2,1.00E-06,261024,661024,1867.23,694.354,4.88931,409.077,1917.81,682.243,5.39559,394.797,261024,1915.15,680.144,2.41863,389.407,1914.42,677.909,3.3522,387.772,100,374732
113562.35,37045.31,150607.66,34,39.6,590,8.06,4.03,,0.396819,0.082212,0.433416,25.2853,3.37205,30535.8,31267.4,68785.92,709132.7,667612,41520.7,2.83639,2202.74,1605.19,14330.4,40000,150504,0.019381,0.194432,71586.8,3983.45,143007,1.13E-05,207265,607265,3211.54,795.759,3.69544,439.183,3285.95,782.147,3.9746,423.66,207265,3285.54,777.42,1.60905,416.409,3288.48,775.24,2.16025,414.535,100,514963
113562.35,85668.72,199231.07,38.1,17.4,603,9.03,4.52,,4.11E-06,0.0766751,0.872645,20.7612,3.01931,33380.4,16903.7,75798.24,648657.9,601842,46815.9,2.8013,3520,1775.56,15791.3,40000,199127,0.0179298,0.685413,56711,4125.33,147930,1.00E-06,255888,655888,2983.63,735.461,4.12167,423.945,3060.01,722.086,4.73472,408.589,255888,3057.4,719.665,1.87949,403.029,3067,717.192,2.54444,400.896,100,274078
113562.35,13611.57,127173.93,14.1,17.9,533,3.34,1.67,,0.451305,0.0391307,0.277918,27.4663,3.29455,15807,21630.8,40772.688,541422.9,511401,30021.9,2.3427,749.275,937.289,8494.31,40000,127069,0.0145223,0.0342363,70411.6,2054.76,76227.5,9.77E-06,183830,583830,1535.64,595.863,4.07416,342.139,1570.18,586.428,4.26999,330.961,183830,1566.38,582.511,2.00582,324.512,1565.23,580.893,2.61487,323.337,100,294332
113562.35,79600.54,193162.89,12.4,33.4,733,2.94,1.47,,3.26E-06,0.0443707,0.258616,25.9288,3.3381,23070.4,39831.9,51721.44,706845.1,658372,48473.1,2.61897,0.09836,1195.95,10775.3,40000,193055,0.0217702,0.0398469,82503.8,1091.86,57580,1.00E-06,249816,649816,1733.79,891.293,4.84727,519.144,1779.77,876.332,5.29134,501.117,249816,1774.92,873.792,1.99756,495.002,1774.83,870.806,3.11771,492.667,100,288927
104368.15,0,104368.15,20.9,19.3,751,4.55,2.28,,0.194966,0.0698042,0.420036,40.6588,3.4781,22327.1,27134.4,52487.52,694298.1,654787,39511.1,2.59468,966.655,1214.16,10934.9,40000,104263,0.0263085,0.0348534,79055.9,2301.45,90293.8,4.10E-06,161024,561024,2736.73,1078.47,2.99183,587.393,2800.32,1061.02,3.8547,567.468,161024,2792.86,1056.38,0.781323,559.778,2792.17,1052.34,2.20112,556.689,100,343945
113562.35,67941.22,181503.58,24,25.4,638,5.69,2.85,,6.04E-06,0.0574552,0.245817,23.9458,3.0723,25812.4,25751.4,59051.52,635759.4,593916,41843.4,2.69687,1583.78,1370.82,12302.4,40000,181398,0.0188012,0.037248,71950.6,2840.73,106917,1.00E-06,238159,638159,2242.86,770.468,4.30925,445.029,2302.12,757.124,4.85881,429.419,238159,2298.72,754.556,1.84796,423.564,2298.21,752.047,2.83805,421.685,100,352563
113562.35,64138.3,177700.65,31.5,30.8,531,7.47,3.73,,0.0142151,0.0614572,0.39686,20.7093,3.00634,25509.5,17581,61058.4,560907.2,522840,38067.2,2.65005,3201.55,1418.93,12720.5,40000,177597,0.0144858,0.214797,55972.3,3865.93,136769,1.00E-06,234358,634358,2393.39,594.446,4.27357,341.956,2454.11,583.904,4.65732,329.775,234358,2454.65,581.195,2.20485,324.338,2458.29,579.433,2.66758,322.791,100,256469
113562.35,40486.68,154049.04,33.2,34.4,590,7.87,3.94,,0.223124,0.0779396,0.36572,24.8832,3.09549,28956.3,22640.4,67042.08,662531.2,622410,40121.2,2.74954,2851.85,1563.03,13967.1,40000,153945,0.0188204,0.132679,63571.6,3924.22,140835,6.21E-06,210706,610706,3042.85,772.376,3.72106,432.087,3116.72,758.974,4.1272,416.711,210706,3115.08,755.122,1.55806,410.084,3117.58,752.817,2.22878,408.163,100,358589
113562.35,19010.68,132573.03,24.5,39.2,646,5.81,2.9,,0.402556,0.0709623,0.322323,30.9888,3.46312,26088,41171.2,58622.4,727822.5,687432,40390.5,2.77684,652.744,1360.55,12213,40000,132468,0.0223754,0.0339848,85250.7,2960,111235,9.14E-06,189229,589229,2781.61,917.961,3.52918,504.529,2845.31,902.981,3.94976,487.335,189229,2840.05,897.797,1.34713,479.417,2838.49,895.017,2.35694,477.344,100,583900
113562.35,36905.06,150467.41,25.2,40.7,630,5.98,2.99,,0.359855,0.0668605,0.283498,27.3196,3.4608,26936.6,44658.9,59789.28,717091.4,675522,41569.4,2.81614,526.53,1388.5,12456.1,40000,150362,0.0205125,0.0346454,86178,3031.96,113488,8.04E-06,207123,607123,2618.56,841.683,3.85212,468.104,2680.23,827.688,4.14878,451.969,207123,2675.78,822.942,1.64082,444.537,2674.42,820.498,2.52015,442.693,100,631100
87492.91,0,87492.91,37.7,40.7,665,6.89,3.44,,0.510997,0.0819572,0.79847,35.7031,3.50051,22426.1,35666.3,54127.2,560073.8,531145,28928.8,2.65625,1727.23,1253.19,11276.5,40000,87390.7,0.0180838,0.448577,73018,3836.55,133089,1.88E-05,144152,544152,3211.76,742.802,2.91906,399.591,3277.54,730.575,3.52889,386.284,144152,3274.65,725.676,1.0561,378.952,3278.29,723.35,1.74124,377.169,100,541035
113562.35,21299,134861.35,31.9,26.7,519,7.56,3.78,,0.398909,0.0676687,1.10143,24.8763,3.10675,22900.3,15398.1,57296.64,573111.2,540015,33096.2,2.55208,3430.44,1328.83,11936.8,40000,134759,0.0151107,0.868545,54116,3970.63,138364,1.26E-05,191520,591520,2640.5,620.485,3.7969,347.919,2701.23,610.023,4.00155,335.774,191520,2702.53,606.12,1.75878,329.405,2706.75,604.429,2.153,327.93,100,219957
113562.35,37225.68,150788.04,23.8,35.2,514,5.64,2.82,,0.418794,0.0494672,0.267374,23.2278,3.40127,20397,36446.7,49366.56,558631.8,525588,33043.8,2.58639,1133.07,1140.06,10284.7,40000,150684,0.0134238,0.0645808,73508.2,3184.64,110393,1.06E-05,207445,607445,1935.48,551.092,4.46291,314.039,1981.61,541.952,4.42391,303.149,207445,1979.28,538.246,2.42046,297.177,1978.69,536.952,2.76229,296.059,100,487524
113562.35,45374.67,158937.03,18.6,26.3,704,4.41,2.21,,0.000650513,0.0573832,0.289815,28.8788,3.11986,24597.4,31639.3,55619.52,691357.3,647469,43888.3,2.68108,563.505,1288.77,11587.4,40000,158831,0.0228072,0.0311671,82214,2098.69,85949.4,1.00E-06,215592,615592,2243.36,934.313,3.96293,531.803,2301.04,918.601,4.61729,513.36,215592,2296.03,915.56,1.36156,506.862,2295.33,912.287,2.64809,504.42,100,395481
113562.35,15698.94,129261.3,26.7,23.9,691,6.33,3.17,,0.170495,0.0807793,0.365167,33.4285,3.20642,27432.4,21989.3,63109.44,730677.4,688283,42394.4,2.70761,2089.66,1468.22,13147.8,40000,129156,0.0252161,0.0480753,71399.8,3134.57,117380,3.91E-06,185917,585917,3161.46,1033.69,3.24241,568.674,3237.85,1016.46,3.94033,548.825,185917,3231.05,1012.18,0.973445,541.476,3231.17,1008.64,2.17775,538.695,100,323061
113562.35,33648.08,147210.43,20.6,30.5,538,4.88,2.44,,0.293935,0.0447282,0.253363,24.7091,3.12983,18144,23497.4,46101.984,545443,513097,32346,2.41608,1527.37,1062.81,9604.58,40000,147108,0.0140038,0.0382271,65344.8,2752.94,94252.1,6.68E-06,203869,603869,1749.81,574.753,4.40975,332.582,1793.01,565.161,4.53574,321.159,203869,1790.08,561.755,2.25127,315.176,1789.13,560.152,2.82271,313.945,100,272764
108595.49,0,108595.49,22.4,32.7,670,5.08,2.54,,0.295009,0.0673855,0.378594,36.6396,3.36629,21710,25854.6,52185.6,659533.4,623472,36061.4,2.56442,1377.95,1206.98,10872,40000,108491,0.0228331,0.0329474,74357,2673,99693.9,6.80E-06,165252,565252,2642.07,936.438,3.18481,513.938,2702.61,921.302,3.86285,496.642,165252,2696.88,916.58,1.00147,488.984,2695.42,913.324,2.22706,486.604,100,336010
96187.5,0,96187.5,36.9,19.1,503,7.41,3.71,,0.956718,0.0475787,8.63705,28.1256,3.73711,13733.1,9623.13,40670.112,424550.1,402599,21951.1,2.13278,2814.22,934.881,8472.94,40000,96089.3,0.00982939,8.37474,49858.5,3711.05,110255,3.84E-05,152850,552850,1866.19,403.542,3.87795,233.131,1904.32,397.292,3.70417,225.654,152850,1903.48,393.979,2.01213,220.536,1903.15,393.176,2.1245,219.787,100,133606
113562.35,44537.49,158099.84,26.3,28.8,622,6.24,3.12,,0.0865694,0.0644567,0.276896,25.8708,3.01462,25579.2,22272.3,59766.24,640131.3,600531,39600.3,2.66704,2143.48,1387.94,12451.3,40000,157995,0.0192614,0.042385,67556.1,3172.93,116870,1.97E-06,214756,614756,2518.27,789.75,3.90622,448.677,2582.44,776.199,4.40785,432.924,214756,2578.76,773.004,1.5588,426.641,2578.27,770.455,2.51164,424.704,100,313931
90603.72,0,90603.72,12.9,39.1,621,2.44,1.22,,0.89042,0.0297303,3.15176,33.7478,3.87686,12234.1,33387,33157.152,513236.8,487601,25635.8,2.15826,0.0245609,759.146,6907.74,40000,90499.8,0.0146173,2.83857,70786.1,905.987,45735.8,2.10E-05,147261,547261,1170.44,599.465,3.53733,334.528,1194.42,590.985,3.55661,324.503,147261,1189.34,586.049,1.62904,317.539,1189.21,584.691,1.91881,316.375,100,217000
113562.35,61398.89,174961.25,27.7,34.1,585,6.57,3.28,,0.0472279,0.0610679,0.248613,22.8249,3.11969,26176.4,27383.6,60354.72,617183.3,577509,39674.3,2.71942,1963.71,1402.06,12573.9,40000,174857,0.0169769,0.0477591,69189,3369.26,122408,1.11E-06,231618,631618,2384.16,696.348,4.21416,398.879,2445.48,684.201,4.62443,384.813,231618,2443.02,681.18,1.98317,378.894,2442.71,679.078,2.73464,377.254,100,400580
113562.35,21909.37,135471.72,24.7,26.1,551,5.86,2.93,,0.342904,0.0569594,0.291573,26.5084,3.1309,20622.5,20279.7,51508.8,578563.3,545871,32692.3,2.49997,2270.57,1190.9,10731,40000,135369,0.0159128,0.0500369,62618.4,3228.36,113092,8.78E-06,192130,592130,2228.59,653.078,3.93414,370.052,2282.25,642.196,4.17486,357.316,192130,2279.22,638.357,1.79077,350.84,2278.38,636.511,2.43097,349.42,100,262240
113562.35,264.86,113827.22,25.8,25.7,664,6.12,3.06,,0.27447,0.0798585,0.388407,36.1327,3.33112,25086.6,21365.1,59168.64,707151.9,668265,38886.9,2.64388,2134.77,1373.63,12326.8,40000,113723,0.0245747,0.0434623,70023.8,3131.01,116003,6.68E-06,170484,570484,3128.85,1007.72,3.10273,548.868,3201.46,991.262,3.79629,530.036,170484,3195.04,986.411,0.943511,522.259,3194.34,982.986,2.13237,519.628,100,303841
113562.35,45031.74,158594.09,31.4,23.4,585,7.45,3.72,,0.129956,0.071468,0.310504,24.2551,2.9689,27187,18087.6,64109.76,626052,587368,38684,2.68452,3067.81,1492.29,13356.2,40000,158490,0.0179355,0.0870825,59616.1,3768.23,135490,3.47E-06,215251,615251,2789.57,735.795,3.83937,416.361,2859.63,722.962,4.28999,401.548,215251,2857.48,719.674,1.6256,395.353,2858.72,717.418,2.35446,393.527,100,269784
97614.95,0,97614.95,37.5,37.9,585,7.64,3.82,,0.604223,0.0774159,3.13322,31.7886,3.44922,22200.8,31224.8,54475.2,567388.7,538182,29206.7,2.62236,2154.01,1261.48,11349,40000,97513.8,0.0166845,2.82396,68838.3,3964.31,137240,2.20E-05,154275,554275,3030.75,685.387,3.18099,371.383,3093.36,674.159,3.56954,358.898,154275,3092.77,669.297,1.30253,351.73,3096.64,667.379,1.80377,350.194,100,483585
81318.25,0,81318.25,31.7,29.5,542,5.38,2.69,,0.833361,0.0447979,4.82448,29.9318,3.55624,12330.3,7935.68,36720.144,363710.5,345068,18642.5,2.10962,2687.53,842.312,7650.03,40000,81217.9,0.00898379,4.54323,48573.8,3467.91,105369,3.74E-05,137979,537979,1759.34,368.975,3.46256,216.234,1793.5,363.184,3.55752,209.666,137979,1792.34,360.18,1.83059,204.872,1791.92,359.352,2.02216,204.201,100,125801
110102.88,0,110102.88,28.3,42.7,537,6.51,3.25,,0.996711,0.0701203,0.566221,29.6113,3.97498,23133.9,52853.6,53754.24,641248.4,609231,32017.4,2.75233,494.058,1244.31,11198.8,40000,110000,0.0167884,0.283526,86437.2,3607.05,127435,3.12E-05,166761,566761,2751.74,689.429,3.62333,369.517,2808.03,678.597,3.58691,357.049,166761,2805.04,672.984,1.68636,349.457,2804.81,671.537,1.96264,348.177,100,758350
113562.35,58409.34,171971.69,24.8,16.1,584,5.88,2.94,,0.00402613,0.0549195,0.241355,23.24,3.05763,23602.6,23304.4,55835.04,587382.1,549220,38162.1,2.62517,1966.12,1293.92,11632.3,40000,171868,0.0165115,0.0391419,66645.9,3074.71,111974,1.00E-06,228629,628629,2144.14,677.025,4.29987,390.996,2200.05,665.305,4.75473,377.335,228629,2197.38,662.59,2.00541,371.59,2196.78,660.459,2.81983,369.976,100,314265
113562.35,75487.65,189050.01,25,19.8,704,5.93,2.96,,3.06E-06,0.064649,0.267176,24.9635,3.13701,29510.1,26147.9,65372.64,702196.8,655736,46460.8,2.78017,1486.13,1522.73,13619.3,40000,188944,0.0218897,0.0460701,75359.7,2802.4,107936,1.00E-06,245705,645705,2523.09,896.548,4.19195,516.751,2590.38,881.011,4.83539,498.528,245705,2585.62,878.526,1.59964,492.55,2585.96,875.588,2.71426,490.29,100,376996
113562.35,16172.21,129734.56,14.8,32.8,704,3.51,1.75,,0.162499,0.0547381,0.335694,34.5013,3.29889,21409.1,37405.2,49532.16,702653.4,661129,41524.4,2.59061,10.5428,1143.99,10319.2,40000,129628,0.0242833,0.0217632,86201.4,1620.38,71034.7,2.81E-06,186389,586389,2145.04,995.27,3.60475,555.98,2196.84,979.074,4.2586,537.052,186389,2191.32,974.984,1.12363,529.695,2189.52,971.333,2.61875,527.092,100,392851
113562.35,48579.53,162141.89,33.7,33.7,565,7.99,4,,0.183218,0.0734986,0.518561,23.0257,3.06095,28282.3,21434.2,66051.84,630596.1,590449,40147.1,2.73041,3030.38,1539.12,13760.8,40000,162038,0.0171368,0.305745,60913.9,3993.08,142578,5.20E-06,218799,618799,2865.51,703.394,3.89069,396.785,2935.05,691.094,4.2559,382.637,218799,2934.87,687.59,1.75731,376.404,2939.94,685.47,2.30464,374.569,100,336609
113562.35,65069.28,178631.63,16.1,45.6,626,3.82,1.91,,0.371991,0.0437125,0.223934,24.8318,4.00512,21638.4,58190.4,49460.64,727478.2,682374,45104.2,2.62113,0.0460422,1142.29,10304.3,40000,178526,0.0177125,0.0200315,81628.9,1762.53,73800.1,6.13E-06,235287,635287,1716.38,727.183,5.0047,411.779,1754.69,715.327,4.93094,397.672,235287,1750.06,710.53,2.71577,390.406,1748.5,708.501,3.51774,388.95,100,429809
92248.21,0,92248.21,34.4,20.9,565,6.63,3.31,,0.596878,0.0588391,2.68904,30.9575,3.34033,16243.7,12161.1,45509.904,451268,428246,23022,2.26086,3069.93,1048.83,9481.23,40000,92147.7,0.0121038,2.39331,50247.7,3772.08,118405,2.36E-05,148909,548909,2303.18,497.499,3.40733,284.252,2352,489.187,3.67138,274.908,148909,2352.14,485.469,1.56304,268.986,2353.56,484.154,1.9298,267.965,100,142618
113562.35,75550.72,189113.08,27.1,16.7,538,6.43,3.21,,1.14E-05,0.0519085,0.225048,20.5169,3.0568,23631.7,20588.5,56374.56,546001.7,508894,37107.7,2.62245,2494.25,1306.8,11744.7,40000,189010,0.0137942,0.0538573,60437.9,3410.33,121233,1.00E-06,245771,645771,2023.74,565.866,4.64116,330.976,2077.4,555.862,4.98727,319.3,245771,2076.39,553.397,2.56284,314.105,2076.34,551.767,3.11368,312.78,100,282730
77787.56,0,77787.56,23.4,49.3,708,3.8,1.9,,0.901927,0.048203,0.453478,38.1293,4.03287,15080.1,64881.7,39106.176,520449.4,495616,24833.4,2.35995,0.0391839,898.183,8147.12,40000,77684.3,0.0154599,0.0914992,77577.1,2267.1,79661.1,2.68E-05,134445,534445,1901.23,634.91,3.16046,347.119,1934.67,625.325,3.55947,336.537,134445,1929.26,620.021,1.4269,329.118,1928.12,618.397,1.94132,327.943,100,489331
113562.35,56277.78,169840.13,25.5,45.1,602,6.05,3.02,,0.392748,0.0617331,0.249002,24.0152,3.73763,27648.3,57457.6,60132,715607.5,672496,43111.5,2.87941,70.0896,1396.71,12527.5,40000,169735,0.0183184,0.0374183,90178.8,3061.04,114720,8.70E-06,226496,626496,2417.4,752.023,4.25119,420.772,2474.31,739.399,4.34689,406.207,226496,2470.49,734.689,2.12593,399.09,2469.32,732.735,2.76864,397.554,100,742095
113562.35,79361.93,192924.28,34.9,36.2,454,8.28,4.14,,0.066911,0.0509866,3.27104,17.8607,3.52331,22802.9,32887.1,53455.2,531348,492925,38423,2.72226,1977.21,1237.18,11136.5,40000,192824,0.011606,3.12711,67781.9,3964.71,135954,1.78E-06,249585,649585,1985.27,476.655,4.76196,271.336,2032.03,468.386,4.87195,261.728,249585,2034.8,465.413,3.09943,256.746,2039.46,464.241,3.21308,255.517,100,516195
91435.3,0,91435.3,36.4,32.9,709,6.95,3.47,,0.266863,0.0874411,0.500022,37.9936,3.31689,23231.7,16882.6,57322.56,589271.9,557143,32128.9,2.5719,3071.26,1329.44,11942.2,40000,91332.4,0.0212156,0.127777,59194.5,3749.84,131976,8.78E-06,148093,548093,3425.72,870.72,2.78418,469.952,3501.49,856.13,3.61968,453.864,148093,3494.68,851.777,0.812416,446.735,3497.64,848.623,1.80266,444.281,100,240442
113562.35,76155.51,189717.87,17.5,31.4,672,4.15,2.07,,3.70E-06,0.0407456,2.47873,24.0205,3.1742,21146.5,45269.4,48690.72,642193.2,595007,47186.2,2.57169,0.221486,1124.05,10143.9,40000,189613,0.0191922,2.27401,81588.1,1341.97,62417.2,1.00E-06,246374,646374,1587.68,785.884,4.75887,459.377,1630.29,772.786,5.04268,443.491,246374,1623.88,770.335,2.08602,437.787,1629.82,767.687,2.78098,435.414,100,331428
86908.62,0,86908.62,32.6,14.7,549,5.92,2.96,,0.794464,0.0488605,4.77786,30.2651,3.5421,13697,8260.78,40134.624,396232,376061,20171,2.14645,2799.77,922.308,8361.38,40000,86808.8,0.00984472,4.4922,48933.3,3552.45,108027,3.39E-05,143570,543570,1916.41,404.462,3.50795,236.572,1955.19,397.967,3.59908,229.169,143570,1954.54,394.71,1.7917,224.026,1954.42,393.789,2.0093,223.278,100,120873
88941.76,0,88941.76,13.5,26,557,2.51,1.25,,0.762558,0.0214991,5.84789,30.708,3.57279,10187.4,17771.4,29345.856,396416,375591,20825,2.02911,0.23975,670.531,6113.72,40000,88838.6,0.0108611,5.56729,66885.6,868.425,42352.7,2.12E-05,145600,545600,845.711,445.179,3.52858,261.404,863.838,438.925,3.61773,254.044,145600,860.24,435.433,1.8069,248.622,859.964,434.442,2.03794,247.797,100,194922
113562.35,58675.9,172238.26,21.2,26.4,616,5.03,2.51,,1.27E-05,0.0513222,0.241535,24.3919,3.07452,22925.3,27515.3,53574.24,606331.5,566787,39544.5,2.62206,1228.79,1240.03,11161.3,40000,172133,0.0176983,0.0307912,73064.2,2575.46,97009,1.00E-06,228894,628894,2004.65,725.441,4.36893,420.177,2057,713.005,4.86468,405.597,228894,2053.81,710.331,1.9339,399.719,2052.89,707.933,2.90932,397.964,100,350279
113562.35,76200.79,189763.14,35.2,49,474,8.35,4.17,,0.552496,0.0518304,4.43114,18.3577,4.7708,25647.5,71312.7,56434.08,622562,581124,41438,2.90439,2.2973,1308.22,11757.1,40000,189663,0.0122064,4.2792,90407.2,3637.19,131391,1.52E-05,246424,646424,2025.36,501.248,4.85414,278.078,2068.99,493.072,4.51124,268.517,246424,2071.65,489.08,3.02832,262.937,2073.21,488.256,2.9801,261.956,100,900729
113562.35,33578.45,147140.81,23.6,23.7,661,5.6,2.8,,0.110244,0.0651845,0.301172,28.9547,3.08379,25123.5,24863.9,58202.88,675401.4,634476,40925.4,2.66602,1600.01,1350.5,12125.6,40000,147036,0.0216961,0.0358582,73288.6,2811.28,106361,2.31E-06,203797,603797,2549.03,889.352,3.71474,500.779,2612.91,874.369,4.28615,483.337,203797,2608.16,870.846,1.30887,476.64,2607.38,867.843,2.44806,474.384,100,341578
106168.94,0,106168.94,26.5,43.7,477,5.87,2.94,,2.43801,0.115958,0.355076,27.1858,5.89905,32374.7,78774.5,74035.2,817332.2,762800,54532.2,3.01846,0.0343205,1732.61,15424,40000,106061,0.083066,0.108928,142639,773.394,73419.4,0.00016261,162822,562822,4648.01,3345.05,1.8169,2453.04,4658.48,3333.04,2.85743,2440.59,162822,4641.61,3324.45,1.69885,2430.44,4638.33,3322.64,2.30428,2428.98,100,226729
113562.35,183.46,113745.82,24.6,23.9,705,5.83,2.92,,0.226676,0.0822969,0.408677,38.2167,3.40488,26072.5,22947.1,60323.04,746002.9,704088,41914.9,2.67941,1807.84,1401.29,12567.3,40000,113641,0.0270997,0.0435156,74136,2924.93,110760,5.15E-06,170402,570402,3224.55,1110.93,3.01748,602.862,3299.85,1092.82,3.79487,582.094,170402,3292.09,1087.89,0.833274,574.183,3291.88,1083.99,2.13927,571.116,100,328134
113562.35,24702.18,138264.53,35.6,19.6,483,8.44,4.22,,0.483073,0.058861,4.83128,23.0996,3.22291,20411.1,14727.1,52799.04,534065.1,503111,30954.1,2.47203,3393.48,1221.57,10999.8,40000,138165,0.012908,4.62021,52683.8,3981.83,135757,1.55E-05,194926,594926,2296.99,529.995,4.07585,299.318,2349.24,521.216,4.09072,288.937,194926,2351.58,517.556,2.10643,283.056,2354.44,516.32,2.32719,281.903,100,209344
109913.55,0,109913.55,12.5,43.8,638,2.87,1.43,,0.941607,0.0450543,0.349811,35.4299,4.1382,16967.3,47476,41947.92,730869.9,695046,35823.9,2.39326,0.0276391,964.909,8739.15,40000,109808,0.0205754,0.0263513,79379.8,1308.61,58775.2,1.73E-05,166569,566569,1778.34,844.664,3.83739,458.231,1810.91,832.035,3.95241,443.409,166569,1804,825.212,1.7122,434.182,1802.17,823.017,2.50869,432.618,100,308620
90664.4,0,90664.4,13,38.1,722,2.46,1.23,,0.47496,0.0404948,1.55964,38.6452,3.62382,14727,36025.4,37634.928,579540.2,548475,31065.2,2.29836,0.0407697,863.716,7840.61,40000,90559.5,0.0198233,1.19509,76272.6,1010.07,50447.6,9.89E-06,147320,547320,1589.77,812.992,3.16971,448.182,1624.73,800.775,3.60364,434.166,147320,1617.23,795.497,1.11249,426.354,1619.79,792.934,1.80369,424.251,100,244430
110839.41,0,110839.41,25.8,24.2,519,5.97,2.99,,0.650549,0.0571908,0.421609,28.9589,3.4248,17958,16145.3,47791.392,535270.8,507893,27377.8,2.36152,2665.47,1102.76,9956.54,40000,110737,0.0139413,0.150322,56484.3,3471.84,114981,2.03E-05,167498,567498,2240.6,572.515,3.7792,322.252,2290.42,563.255,3.84126,311.384,167498,2287.98,559.008,1.79178,304.895,2287.63,557.652,2.14319,303.768,100,197316
113562.35,91559.61,205121.97,16.6,44.7,747,3.94,1.97,,0.000472994,0.0484306,1.28387,24.727,3.90019,25698.2,47454.6,56236.32,809995.9,751937,58058.9,2.70061,0.0477461,1303.49,11715.9,40000,205015,0.0223288,1.07308,84003.1,1324.76,65141,1.00E-06,261776,661776,1891.86,915.085,4.94757,526.377,1938.51,899.929,5.00605,508.211,261776,1931.58,895.956,2.27852,501.299,1937.22,893.153,2.87837,498.666,100,349993
113562.35,31933.94,145496.29,26.8,33,685,6.35,3.18,,0.115721,0.0758486,0.326052,29.9768,3.12492,28119.6,24119.2,63980.16,719616.8,676365,43251.8,2.73624,1922.28,1489.18,13329.2,40000,145391,0.0237062,0.0461238,72705.2,3120.93,117060,2.56E-06,202152,602152,2966,971.74,3.51106,541.764,3039.77,955.286,4.14147,522.721,202152,3033.95,951.504,1.15083,515.792,3033.94,948.247,2.30061,513.254,100,357222
113562.35,18704.18,132266.54,14.8,47.6,554,3.51,1.75,,1.55426,0.0399774,0.308371,27.6409,5.04389,17083.3,60100.3,42056.928,704413.5,666269,38144.5,2.43449,0.0258399,967.473,8761.86,40000,132162,0.0153964,0.0654111,78501.4,1798.01,70097,3.10E-05,188923,588923,1579.16,631.7,5.11161,341.144,1605.61,622.727,4.44328,329.88,188923,1600.07,616.983,2.65901,322.156,1599.1,615.858,2.74959,320.992,100,406966
