WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
107896.63,0,107896.63,13.3,25.2,750,3,1.5,,0.19337,0.053667,1.05623,40.1446,3.48712,19244.4,39772.2,45691.2,707819.1,664778,43041.1,2.48696,0.201178,1053.11,9519,40000,107791,0.026341,0.676628,84232.7,1174.46,58072.2,3.32E-06,164552,564552,2100.62,1079.58,3.2696,591.746,2152.03,1062.55,3.75318,571.666,164552,2139.78,1057.67,0.893499,563.892,2146.68,1053.64,1.86765,560.32,100,290706
113562.35,11075.5,124637.86,16.7,28.8,614,3.96,1.98,,0.298329,0.0489881,0.310401,31.5856,3.23019,18552.6,29058.8,45810.24,614970.1,580356,34614.1,2.45009,667.051,1055.92,9543.8,40000,124533,0.0190131,0.0239899,76082,2075.61,78717.7,5.99E-06,181294,581294,1920.32,779.937,3.80089,441.197,1965.71,767.292,4.23401,426.409,181294,1961.25,763.157,1.46748,419.294,1959.52,760.525,2.57059,417.479,100,323353
113562.35,62430.19,175992.54,32.5,32.1,628,7.71,3.85,,0.00130693,0.074756,0.300544,23.7016,2.9842,30524,19443.8,69724.32,661955.9,619180,42775.9,2.76231,2904.91,1627.92,14525.9,40000,175888,0.0195866,0.0838452,62512.7,3726.17,135435,1.00E-06,232649,632649,2916.39,803.066,3.90834,457.666,2992.11,788.846,4.51235,441.28,232649,2988.45,786.014,1.58788,435.275,2990.24,783.464,2.44557,433.222,100,301572
113562.35,18557.86,132120.21,18.2,39.9,669,4.32,2.16,,0.413364,0.0590657,0.317055,32.4216,3.55415,22998.1,56937.6,52201.44,738761.2,697550,41211.2,2.68365,0.1986,1207.36,10875.3,40000,132015,0.0230815,0.02201,88115.6,2078.65,85570,7.87E-06,188776,588776,2318.93,946.707,3.64508,522.351,2370.36,931.623,4.08193,504.906,188776,2364.72,926.275,1.3829,496.713,2362.63,923.261,2.60648,494.608,100,515182
113562.35,18649.65,132212,30,16.1,742,7.11,3.56,,0.106532,0.0943791,0.409195,34.7895,3.24198,31654.6,20513.2,71020.32,794686.3,747436,47250.3,2.78608,2377.95,1659.34,14795.9,40000,132106,0.0285466,0.0743404,70990.1,3356.95,125318,2.48E-06,188867,588867,3692.56,1169.97,3.08157,640.046,3782.4,1150.22,3.89003,617.33,188867,3772.27,1145.94,0.824746,609.937,3775.16,1141.86,2.06535,606.56,100,322752
97923.56,0,97923.56,23.5,25.1,543,4.81,2.4,,0.679494,0.0491238,0.459387,30.0882,3.44835,15129.5,12131.7,41947.824,462832.3,439307,23525.3,2.24393,2306.37,964.907,8739.13,40000,97821.1,0.0121433,0.177784,55559.1,3164.71,101558,2.28E-05,154582,554582,1927.26,498.705,3.61584,285.858,1968.2,490.719,3.76457,276.647,154582,1965.43,486.92,1.77084,270.711,1964.95,485.734,2.0945,269.764,100,170148
113562.35,22622.61,136184.96,22.8,30.5,751,5.41,2.7,,0.0742426,0.0765813,0.370691,34.4869,3.25542,27875.5,26381.1,62397.6,771953.7,725217,46736.7,2.74251,1231.63,1451.11,12999.5,40000,136079,0.0277745,0.0466736,80013.7,2581.75,101773,1.45E-06,192840,592840,2996.43,1137.92,3.30287,629.175,3070.61,1118.99,4.08036,607.186,192840,3062.4,1115,0.902841,599.94,3063.25,1110.98,2.24625,596.714,100,375722
83405.88,0,83405.88,29,27.6,682,5.05,2.53,,0.347637,0.057685,0.423929,36.7902,3.28728,16065.1,14600.6,43602.72,461216.7,437261,23955.7,2.287,2181.73,1003.86,9083.9,40000,83303.4,0.0152344,0.0715653,58249.6,3082.11,100433,1.16E-05,140064,540064,2262.6,625.673,2.99439,354.669,2311.77,615.243,3.73131,343.331,140064,2308.02,611.52,1.06978,336.903,2307.4,609.377,1.91392,335.457,100,184679
113562.35,44889.64,158451.99,30.1,46.9,529,7.14,3.57,,0.77274,0.0655806,0.579744,22.343,4.13198,27497.6,57074.2,60511.2,682963.6,643046,39917.6,2.90252,373.545,1405.81,12606.5,40000,158349,0.0155263,0.377241,88436.4,3704.18,133235,2.16E-05,215110,615110,2565.34,637.748,4.29057,349.64,2621.5,627.253,4.06911,337.452,215110,2622.29,622.282,2.27201,330.55,2623.23,621.051,2.41141,329.325,100,832120
113562.35,29427.09,142989.44,33.6,43,596,7.97,3.98,,0.561465,0.0853193,0.410778,26.6313,3.59587,30975.7,37055.7,68776.8,745120.2,703662,41458.2,2.87972,1705.12,1604.97,14328.5,40000,142885,0.0202431,0.157036,77445,3950.03,142046,1.61E-05,199646,599646,3337.04,831.294,3.62238,453.077,3412.04,817.314,3.8279,437.197,199646,3411.28,811.833,1.58378,429.356,3412.77,809.724,2.10392,427.547,100,613013
113562.35,55686.23,169248.58,36,40.7,541,8.54,4.27,,0.361653,0.0703729,2.11196,21.5491,3.50864,29009.4,35741.4,65441.76,656951.4,615218,41733.4,2.83958,1886.51,1524.39,13633.7,40000,169146,0.015987,1.9161,73498.1,4006.54,143091,1.03E-05,225907,625907,2743.84,656.692,4.12826,367.093,2806.95,645.377,4.23186,354.094,225907,2809.3,641.178,2.11902,347.595,2814.92,639.481,2.42014,346.009,100,587056
112716.08,0,112716.08,29.1,19.7,611,6.85,3.42,,0.35086,0.0809137,0.384421,33.4086,3.25175,24537.7,17986.2,59422.56,658961.8,623832,35129.8,2.60884,2853.12,1379.71,12379.7,40000,112613,0.0214318,0.0633039,62419.2,3591.88,128927,9.90E-06,169374,569374,3169.06,879.313,3.16958,479.908,3241.64,864.833,3.75082,463.43,169374,3236.8,860.058,1.0925,455.882,3236.55,857.274,2.02745,453.738,100,259331
97536.96,0,97536.96,27.8,42.4,664,5.66,2.83,,0.574114,0.072123,0.401842,36.0211,3.6654,22453,49741,52158.72,636161.8,603862,32299.8,2.70997,335.289,1206.35,10866.4,40000,97433.4,0.0205046,0.0567976,86828.1,3113.98,112555,1.62E-05,154194,554194,2832.76,841.654,3.09982,453.476,2891.65,828.254,3.62997,438.562,154194,2886.15,822.656,1.15647,430.491,2884.92,820.183,2.00164,428.67,100,668118
85655.71,0,85655.71,35,45,622,6.26,3.13,,0.73729,0.0693884,1.04833,33.6269,3.68164,20221.5,56437.9,48661.44,519606.3,493816,25790.3,2.66663,317.284,1123.36,10137.8,40000,85553.9,0.0151218,0.722509,85549.8,3646.01,124170,2.81E-05,142315,542315,2722.71,621.366,3.14205,336.597,2776.44,611.325,3.49518,325.603,142315,2774.46,606.495,1.35147,318.655,2775.54,604.873,1.79712,317.406,100,774248
108391.61,0,108391.61,26.4,33.8,542,5.98,2.99,,0.626065,0.0609207,0.396739,30.0304,3.4397,19279.1,26726,49136.16,559001.3,530595,28406.3,2.47506,1950.81,1134.6,10236.7,40000,108289,0.0152918,0.113475,66094.4,3432,116516,1.91E-05,165050,565050,2388.04,627.957,3.60672,349.204,2440.5,617.792,3.78041,337.463,165050,2437.36,613.239,1.63247,330.602,2436.83,611.67,2.08545,329.351,100,360493
113562.35,23118.28,136680.63,26.8,23,600,6.35,3.18,,0.245786,0.0677548,0.307525,28.1773,3.0778,24052.3,20377,57690.24,634022.4,597618,36404.4,2.6124,2421.74,1338.24,12018.8,40000,136577,0.0191787,0.0458997,64787.7,3329.15,120494,6.16E-06,193338,593338,2650.33,786.726,3.64191,440.558,2714.69,773.515,4.09095,425.277,193338,2710.93,769.604,1.42385,418.486,2710.19,767.147,2.311,416.62,100,284770
113562.35,24980.74,138543.09,23.3,23,490,5.53,2.76,,0.502701,0.0462667,0.307814,23.8636,3.35392,17167.6,18584,45255.12,514777.2,485279,29498.2,2.36087,2234.89,1042.82,9428.15,40000,138441,0.0120658,0.0979197,58179.3,3281.1,106359,1.36E-05,195202,595202,1810.49,495.275,4.50649,284.074,1853.02,487.227,4.37251,274.291,195202,1851.07,483.71,2.46993,268.598,1850.67,482.631,2.69846,267.606,100,222338
113562.35,11275.33,124837.68,15.5,45.9,700,3.68,1.84,,0.737586,0.058141,0.344332,35.6249,4.05071,22043.6,53039.8,50524.32,836918,793485,43433,2.6147,0.0469856,1167.52,10525.9,40000,124732,0.0250771,0.0197842,86035.6,1636.49,72457.4,1.29E-05,181493,581493,2290.08,1029.04,3.70505,557.692,2335.41,1013.25,3.95994,539.362,181493,2328.04,1006.06,1.4955,529.577,2325.64,1003.08,2.68746,527.523,100,409211
113562.35,77704.98,191267.34,19.4,20.9,609,4.6,2.3,,5.39E-06,0.0341062,3.79505,22.6815,3.17991,18252.5,46791.4,43630.416,583007.2,539371,43636.2,2.4682,0.188403,1004.51,9089.67,40000,191164,0.0160152,3.61116,77848.8,1366.02,58604.2,1.00E-06,247925,647925,1328.21,656.186,5.33122,386.706,1364.12,645.154,5.47005,373.188,247925,1359.5,642.772,2.76535,367.785,1364.25,640.609,3.28227,365.779,100,306960
81285.09,0,81285.09,25,39,731,4.24,2.12,,0.38124,0.0549029,0.419475,39.3591,3.49927,16782,43470.8,42180.864,497101.1,471169,25932.1,2.45549,77.7943,970.389,8787.68,40000,81181.8,0.0173156,0.0446101,81298.8,2519.08,87381.5,1.11E-05,137943,537943,2157.13,710.832,2.91508,395.792,2202.1,699.355,3.73654,383.357,137943,2197.4,695.115,0.987088,376.384,2196.12,692.622,1.99663,374.728,100,526588
113562.35,27738.74,141301.09,11.5,48.4,608,2.73,1.36,,1.22436,0.0372212,0.934089,28.0891,4.73428,17161.7,40507.5,41529.552,770933.4,728396,42537.4,2.415,0.0169461,955.073,8651.99,40000,141196,0.0176247,0.686693,77548.3,1049.96,52040.2,2.01E-05,197957,597957,1464.66,723.279,5.25843,391.094,1493.62,712.814,4.43297,377.832,197957,1488.94,706.328,2.56706,369.247,1488.85,704.986,2.60267,367.757,100,256143
113562.35,80858.97,194421.33,15.9,30,488,3.77,1.89,,8.79E-06,0.0368606,0.174625,19.8801,3.11873,17132.2,31032.5,40051.344,529416,491902,37514,2.59172,501.153,920.353,8344.03,40000,194318,0.0133895,0.027221,74208.4,2384.87,85054.6,1.00E-06,251079,651079,1441.97,549.087,5.28056,315.368,1477.71,539.685,5.68788,304.228,251079,1475.33,537.294,3.32378,299.125,1474.42,535.58,4.02047,297.843,100,419745
113562.35,44787.49,158349.84,36.9,47,632,8.75,4.37,,0.526642,0.0928814,0.510314,25.6608,3.72849,35731,36928,77042.4,817648.2,769923,47725.2,2.96416,1753.44,1805.91,16050.5,40000,158245,0.0217619,0.265158,78283.7,4082.04,146629,1.48E-05,215006,615006,3629.5,893.885,3.68292,489.155,3711.43,878.532,3.88933,471.828,215006,3711.34,872.808,1.61403,463.743,3715.26,870.478,2.12682,461.679,100,638550
113562.35,68478,182040.35,30.5,20,517,7.23,3.62,,0.00878514,0.057091,0.371762,20.0882,3.03259,24414.7,17705.7,58877.76,540266.6,503135,37131.6,2.62467,3116.22,1366.66,12266.2,40000,181937,0.0134433,0.199007,55547.3,3806.1,133763,1.00E-06,238698,638698,2222.92,551.704,4.43279,319.979,2279.54,541.925,4.76726,308.645,238698,2280.62,539.308,2.43157,303.409,2283.64,537.734,2.82649,302.001,100,252008
113562.35,81600.81,195163.17,21.6,29.5,529,5.12,2.56,,7.63E-06,0.0438659,0.194387,20.4599,3.14441,20375.5,28823.1,48007.2,547567.5,509331,38236.5,2.60904,1349.38,1107.86,10001.5,40000,195060,0.014052,0.0335936,69077.2,2872.42,100746,1.00E-06,251821,651821,1712.63,576.255,5.05414,334.611,1757.47,566.198,5.43227,322.736,251821,1755.31,563.852,2.93205,317.558,1754.63,562.08,3.61915,316.201,100,362115
113562.35,74473.77,188036.13,19.4,20.2,578,4.6,2.3,,9.53E-06,0.0327974,4.08249,22.0539,3.12857,17100.3,45013.8,41173.104,567633.2,525350,42283.2,2.4509,0.156904,946.696,8577.73,40000,187934,0.0153922,3.90498,77091.3,1382.44,58350.1,1.00E-06,244695,644695,1277.9,630.714,5.25293,369.552,1311.78,620.187,5.41027,356.685,244695,1307.54,617.729,2.80837,351.304,1311.9,615.687,3.28145,349.395,100,306314
113562.35,67100.95,180663.31,24.4,25.9,472,5.79,2.89,,0.0163719,0.045582,0.207058,19.6503,3.06707,18862.8,24361.2,46007.808,517082,481990,35092,2.55749,2073.83,1060.59,9584.96,40000,180561,0.0125306,0.0504784,62144.6,3448.29,114365,1.00E-06,237322,637322,1779.98,514.211,4.88468,293.385,1824.99,505.303,5.12978,282.855,237322,1823.57,502.651,2.99372,277.749,1823.28,501.225,3.43921,276.54,100,320299
113562.35,47977.1,161539.46,37.5,15.8,682,8.89,4.45,,0.0183181,0.0957756,0.43408,26.9605,2.97385,35435.7,16815.8,79654.56,745194.7,697860,47334.7,2.82382,3395.78,1869.8,16594.7,40000,161434,0.0238585,0.175591,60706.3,4048.42,146183,1.00E-06,218195,618195,3739.01,978.341,3.44242,547.575,3832.94,960.948,4.17857,527.646,218195,3824.58,957.67,1.13668,521.149,3831.03,954.342,2.11713,518.362,100,280223
113562.35,21007.79,134570.14,32,25.6,549,7.59,3.79,,0.332438,0.0740284,0.506663,26.1089,3.05473,24809.6,15985.5,60670.56,606649.5,571712,34937.5,2.60897,3413.47,1409.63,12639.7,40000,134467,0.0170731,0.259608,55866.7,3963.57,140001,1.01E-05,191228,591228,2890.47,700.87,3.6235,390.618,2957.99,688.971,3.96901,376.927,191228,2957.7,684.97,1.53945,370.286,2961.14,682.925,2.09311,368.57,100,234286
113562.35,78431.34,191993.69,33.8,20.8,654,8.01,4.01,,3.69E-06,0.0765893,0.302225,22.9062,3.03592,33106.2,19225.3,74283.36,686201.1,640590,45611.1,2.80762,2927.78,1738.65,15475.7,40000,191888,0.020266,0.0945794,62855.9,3749.82,136627,1.00E-06,248649,648649,2986.27,830.674,4.03323,476.989,3065.4,815.803,4.67673,459.796,248649,3061.08,813.278,1.64145,453.97,3063.57,810.64,2.53385,451.839,100,305292
75898.4,0,75898.4,20.8,46.5,644,3.3,1.65,,1.17055,0.0384065,0.533289,34.9452,4.18903,13249.4,54947.9,35190.048,441549.8,419978,21571.8,2.30756,0.0327877,806.559,7331.26,40000,75795.3,0.0117942,0.204559,76604.3,2134.38,75993.7,4.02E-05,132556,532556,1517.31,483.965,3.37562,271.462,1541.53,477.09,3.5131,263.682,132556,1537.15,472.827,1.71878,257.612,1536.26,471.768,1.95651,256.753,100,459811
106358.91,0,106358.91,38.2,27.2,509,8.48,4.24,,0.665958,0.0632499,7.39293,28.2389,3.36583,18489.9,13030.6,49859.52,515585.8,489024,26561.8,2.37673,3425.66,1151.75,10387.4,40000,106260,0.0134445,7.12438,51762.6,3982.08,133026,2.42E-05,163021,563021,2474.54,552.216,3.58857,307.981,2527.44,543.241,3.70811,297.613,163021,2528.23,539.104,1.68603,291.308,2530,537.78,1.98664,290.186,100,180121
113562.35,88588.07,202150.43,22.1,39.1,497,5.24,2.62,,0.00107828,0.0431663,0.182831,19.3537,3.69411,21498.6,54929.7,48109.92,562644.1,522946,39698.1,2.77454,75.7214,1110.3,10022.9,40000,202047,0.0129805,0.0362715,83721.6,2977.59,104955,1.00E-06,258808,658808,1687.86,532.877,5.1692,305.622,1729.42,523.626,5.3822,294.913,258808,1727.3,520.65,3.39785,289.709,1726.65,519.219,3.85303,288.526,100,670807
113562.35,4904.22,118466.57,29.8,36.5,551,7.07,3.53,,0.605319,0.0756995,0.418016,29.2505,3.45801,24393.9,30493.1,58152.48,644886,611486,33400,2.67836,2103.06,1349.3,12115.1,40000,118364,0.0180975,0.138473,70260.7,3793.13,134235,1.84E-05,175125,575125,2964.37,743.05,3.48604,404.99,3029.75,730.92,3.72084,391.107,175125,3027.71,725.784,1.50051,383.609,3027.98,723.898,2.01828,382.065,100,466941
113562.35,24033.44,137595.79,16.6,19,458,3.94,1.97,,0.582688,0.0377359,0.268579,22.8906,3.42321,14756,18322.1,38453.952,498249.4,469435,28814.4,2.3546,1415.35,882.897,8011.24,40000,137493,0.0116287,0.073083,63988.4,2694.47,91620.1,1.38E-05,194254,594254,1480.82,476.917,4.57478,270.588,1512.93,469.61,4.44114,261.598,194254,1510.05,466.121,2.65643,256.037,1509.44,465.146,2.84868,255.124,100,280369
78668.28,0,78668.28,17.7,47.1,630,2.91,1.45,,1.41762,0.0353836,0.504593,34.2828,4.47237,12669,48726.1,34331.904,465569.5,442768,22801.5,2.23207,0.0242964,786.532,7152.48,40000,78564.8,0.0119764,0.183941,72883.1,1845.43,68351.1,4.55E-05,135326,535326,1400.59,491.117,3.56652,272.657,1420.85,484.479,3.54629,264.932,135326,1416.25,480.054,1.81589,258.755,1415.34,479.056,1.98306,257.88,100,404195
94042.82,0,94042.82,13.4,40.6,533,2.63,1.32,,1.77337,0.0218972,5.1678,29.6416,4.87991,10450.6,32732.9,29799.504,486824.5,461527,25297.5,2.03628,0.0147781,681.059,6208.23,40000,93940,0.0110193,4.89937,66710.7,802.58,40481.6,4.67E-05,150701,550701,866.035,450.99,4.42958,249.286,880.772,445.608,3.73216,242.083,150701,876.55,441.548,2.13607,236.325,875.888,440.772,2.1334,235.475,100,182172
112569.39,0,112569.39,21.3,19.6,507,5.01,2.5,,0.72542,0.0480834,0.373124,28.5466,3.53683,16143,16005.6,43438.512,524385.4,497326,27059.4,2.3049,2024.65,999.99,9049.69,40000,112467,0.0132316,0.110358,60464.3,3032.56,99998.7,2.06E-05,169228,569228,1886.26,543.163,3.9824,308.21,1927.42,534.637,3.94355,298.017,169228,1924.02,530.474,1.98744,291.682,1923.33,529.262,2.27833,290.644,100,213832
113562.35,68224,181786.35,18.2,17.7,631,4.32,2.16,,6.61E-06,0.046312,0.229385,24.0274,3.12056,22320,31979.1,51581.76,608801,568141,40660,2.62082,620.261,1192.63,10746.2,40000,181681,0.0177736,0.0262767,77608.5,2144.42,84319.7,1.00E-06,238442,638442,1808.78,728.308,4.51752,426.034,1856.63,715.826,5.06182,411.366,238442,1853.56,713.389,2.03091,405.609,1852.48,710.944,3.07657,403.868,100,378262
113562.35,10141.26,123703.62,29.6,18.2,717,7.02,3.51,,0.168537,0.0933854,0.412854,35.8051,3.28553,29961.3,20088.7,68260.32,773415.6,728716,44699.6,2.74964,2463.71,1592.47,14220.9,40000,123598,0.0277202,0.067375,69649.2,3395.35,125932,4.08E-06,180359,580359,3655.49,1136.34,3.02025,618.024,3742.68,1117.34,3.80798,596.255,180359,3733.5,1112.75,0.827301,588.645,3735.42,1108.81,2.04583,585.423,100,310638
85978.02,0,85978.02,35,19.6,722,6.28,3.14,,0.259465,0.0774694,0.474653,38.6692,3.31502,20398,16082.3,51974.88,536530.6,507536,28994.6,2.47348,2836.25,1201.97,10828.1,40000,85875.4,0.0193413,0.0981118,58401.2,3527.56,121675,8.60E-06,142636,542636,3036.18,793.922,2.80081,433.704,3103.18,780.614,3.65201,419.137,142636,3097.34,776.576,0.8287,412.304,3098.78,773.651,1.82309,410.118,100,210000
113562.35,40021.98,153584.34,15.6,29.9,470,3.7,1.85,,0.316533,0.0263688,4.80037,21.4205,3.16071,12562.4,34252.2,32150.544,506790.2,474220,32570.2,2.29947,0.107263,735.707,6698.03,40000,153483,0.0126179,4.62423,72744.5,1256.39,53370.4,5.29E-06,210244,610244,1032.17,517.046,4.7321,294.701,1055.85,509.276,4.65229,285.036,210244,1053.49,505.916,2.71378,279.417,1054.75,504.717,2.88601,278.196,100,273904
113562.35,10288.31,123850.67,21.5,38.5,575,5.1,2.55,,0.577029,0.0573695,0.316765,29.653,3.54394,21288.6,50300.6,49968,644971.4,610663,34308.4,2.65269,150.158,1154.32,10410,40000,123747,0.0181288,0.0435753,86231.4,2775.36,101549,1.36E-05,180508,580508,2251.31,744.115,3.76439,411.736,2300.86,732.224,3.96037,397.941,180508,2296.08,727.135,1.67285,390.383,2294.78,725.154,2.34065,388.878,100,619407
113562.35,21459.69,135022.04,27,18.6,713,6.4,3.2,,0.113233,0.0500072,10.887,32.846,3.20921,20170.3,44182.5,47787.936,711226.6,665094,46132.6,2.51363,0.281631,1102.67,9955.82,40000,134921,0.0246695,10.5828,86242.6,1385.53,64114.8,1.80E-06,191682,591682,1954.29,1010.64,3.67128,564.625,2003.44,994.474,4.03788,545.295,191682,1992.69,990.403,1.14595,538.177,2000.29,986.781,2.02579,534.931,100,335732
113562.35,45641.63,159203.99,21.5,16.7,670,5.1,2.55,,0.0073675,0.0424748,5.75461,27.2806,3.07671,19596.3,45180.3,46480.416,649183.5,604282,44901.5,2.50051,0.230798,1071.76,9683.42,40000,159101,0.0204922,5.51187,82566.6,1350.99,61586.1,1.00E-06,215862,615862,1656.95,839.452,4.32054,481.708,1700.33,825.713,4.58868,465.109,215862,1692.62,822.621,1.6658,458.85,1698.99,819.687,2.40455,456.215,100,322241
105775.99,0,105775.99,30.4,24.7,639,6.71,3.36,,0.322975,0.0807181,0.403586,34.7324,3.25899,23633.2,17684.8,57758.4,632082.2,598256,33826.2,2.58336,2839.41,1339.87,12033,40000,105673,0.021225,0.0684332,61797.2,3568.8,127317,9.40E-06,162434,562434,3162.01,870.869,3.06383,474.472,3233.81,856.487,3.72002,458.246,162434,3228.64,851.868,1.00651,450.842,3228.72,848.999,1.97318,448.647,100,250210
107074.25,0,107074.25,31.6,35.4,542,7.07,3.53,,0.647251,0.0721875,0.994382,29.7933,3.44663,21831.4,27574.9,54112.8,579297.5,549571,29726.5,2.58343,2367.47,1252.85,11273.5,40000,106972,0.0160394,0.70797,65569.7,3873.53,133919,2.20E-05,163733,563733,2825.53,658.788,3.43667,360.217,2885.72,648.05,3.65674,347.987,163733,2885.33,643.255,1.50352,340.927,2887.5,641.577,1.91489,339.533,100,411228
113562.35,21263.96,134826.32,14.6,30.1,624,3.46,1.73,,0.222857,0.044774,0.288661,30.1602,3.17448,18470.9,31957.7,44932.272,614922,578787,36135,2.46478,244.443,1035.2,9360.89,40000,134721,0.0189091,0.0205322,79319.4,1739.82,70099.2,4.09E-06,191482,591482,1754.45,775.483,4.01236,442.491,1796.91,762.812,4.45109,427.587,191482,1792.74,759.064,1.58042,420.734,1790.96,756.363,2.76213,418.905,100,344042
113562.35,992.45,114554.8,15.6,46.4,724,3.7,1.85,,0.779945,0.0635831,0.38496,39.5833,4.1846,22617.7,51969.2,51478.56,869441.6,825562,43879.6,2.63461,0.0491077,1190.17,10724.7,40000,114448,0.0275767,0.0194177,87456.9,1633.98,73164.9,1.40E-05,171209,571209,2506.05,1131.39,3.41432,605.847,2554.2,1114.29,3.81255,586.171,171209,2546.02,1106.42,1.29027,575.717,2543.32,1103.07,2.62085,573.42,100,412240
91753.84,0,91753.84,26.2,36.7,618,5.02,2.51,,0.537875,0.054914,0.401701,33.7202,3.43561,17017.8,37903.7,43787.76,498951.6,473713,25238.6,2.42707,770.02,1008.22,9122.45,40000,91651.3,0.0147896,0.0820794,74591.2,3020.03,99411,1.68E-05,148412,548412,2155.38,607.52,3.29416,341.777,2201.26,597.59,3.73489,330.707,148412,2197.39,593.331,1.38769,324.021,2196.56,591.583,2.00725,322.776,100,477841
113562.35,42360.86,155923.22,26.4,37.2,578,6.26,3.13,,0.297714,0.0617953,0.266289,24.6742,3.30071,25133.7,36369.5,57733.92,642104.5,603919,38185.5,2.73493,1247.84,1339.29,12027.9,40000,155819,0.0173144,0.0446703,76963.2,3284.42,119285,7.19E-06,212580,612580,2417.04,710.599,4.06514,400.249,2475.73,698.578,4.29375,386.297,212580,2472.68,694.562,1.90337,379.662,2471.81,692.576,2.58105,378.111,100,528314
113562.35,91354.62,204916.97,25.1,27.6,745,5.95,2.98,,1.99E-06,0.0659549,0.269321,24.5689,3.25508,31924.8,27079,69174.24,735313.1,685598,49715.1,2.83186,1301.48,1614.59,14411.3,40000,204810,0.0230728,0.0535081,77911.2,2706.18,105872,1.00E-06,261571,661571,2572.84,944.595,4.33573,548.472,2642.57,928.164,5.01224,529.114,261571,2637.14,925.97,1.64048,523.282,2638.19,922.911,2.78925,520.901,100,397585
113562.35,10346.95,123909.3,38.4,19.7,677,9.11,4.55,,0.201744,0.11236,0.646553,33.6364,3.17688,34014.2,15045.7,77973.12,772265.7,726733,45532.7,2.78726,3726.37,1828.66,16244.4,40000,123805,0.0265127,0.313297,58550.6,4229.22,151420,6.11E-06,180566,580566,4394.39,1087.75,2.92349,588.083,4495.4,1069.03,3.70188,566.878,180566,4484.14,1064.39,0.847762,559.335,4494.42,1060.51,1.84611,556.023,100,251343
113562.35,79907.53,193469.89,24.9,39.7,609,5.9,2.95,,1.35E-05,0.0563485,0.221818,22.2115,3.47675,27376.7,44222.4,60202.56,654188,610698,43490,2.82745,523.33,1398.41,12542.2,40000,193364,0.0174247,0.0340241,83453.3,2957.97,110685,1.00E-06,250125,650125,2201.34,714.731,4.52014,411.089,2257.72,702.274,4.91555,396.744,250125,2254.79,699.132,2.28501,390.746,2253.94,696.987,3.09141,389.122,100,612255
113562.35,86741.3,200303.65,25.1,26.5,490,5.95,2.98,,7.87E-06,0.0468184,0.194693,18.9487,3.14516,20877.8,25370.3,49308,532609.1,494887,37722.1,2.63944,2051.06,1138.67,10272.5,40000,200201,0.0130846,0.0475898,63449.8,3425.35,116701,1.00E-06,256962,656962,1826.88,536.745,4.98739,309.003,1874.32,527.29,5.35956,297.911,256962,1872.97,524.926,3.08404,292.937,1872.74,523.386,3.61255,291.675,100,342866
103742.72,0,103742.72,17.7,24.8,610,3.83,1.92,,0.409062,0.0475474,0.344713,33.6887,3.30309,16337.6,20188.7,42296.784,547128.7,518307,28821.7,2.34664,967.368,973.115,8811.83,40000,103639,0.0171693,0.0324861,70694.8,2209.52,80300.8,9.70E-06,160400,560400,1866.63,704.528,3.40641,398.386,1907.85,693.31,3.95951,385.613,160400,1903.41,689.029,1.33868,378.557,1901.9,686.771,2.26821,377.034,100,276803
113562.35,40266.97,153829.32,35.8,17.5,544,8.49,4.24,,0.209519,0.0726447,1.84194,23.2054,2.96588,26498.5,15718.2,63835.2,600603.9,562199,38404.9,2.65529,3588.35,1485.69,13299,40000,153727,0.0163129,1.62591,54632.8,4093.04,145242,6.30E-06,210488,610488,2830.32,669.679,3.82205,377.617,2897.37,658.056,4.18597,364.223,210488,2897.81,654.611,1.72498,358.077,2905.79,652.515,2.2237,356.243,100,239926
113562.35,33370.62,146932.97,20,28.9,529,4.74,2.37,,0.324019,0.0429484,0.252341,24.4368,3.17713,17544.1,22193,45044.736,535661.2,503910,31751.2,2.3863,1503.33,1037.86,9384.32,40000,146830,0.0134714,0.0405815,64494.1,2710.74,92217.2,7.44E-06,203591,603591,1680.57,552.897,4.46266,320.98,1721.72,543.739,4.53821,310.018,203591,1718.83,540.333,2.3433,304.122,1717.93,538.854,2.84928,302.963,100,263152
113562.35,81306.12,194868.48,33.4,25.4,696,7.92,3.96,,2.81E-06,0.0791385,0.303111,23.8299,3.08215,34741.1,20096.3,76778.88,724123.7,676129,47994.7,2.83763,2691.95,1799.49,15995.6,40000,194762,0.0220876,0.0861899,65925.4,3612.57,132909,1.00E-06,251523,651523,3086.33,905.024,4.00485,519.948,3168.71,888.886,4.68966,501.219,251523,3163.03,886.406,1.52104,495.313,3165.54,883.503,2.52118,492.981,100,322923
113562.35,94302.89,207865.24,12.1,39.6,681,2.87,1.43,,7.37E-06,0.0385549,0.214838,23.953,3.80149,21643.8,43540.9,49189.44,698660.5,650155,48505.5,2.5735,0.0411084,1135.86,10247.8,40000,207759,0.0185381,0.0259224,78772.5,1078.27,55316.7,1.00E-06,264520,664520,1508.33,759.883,5.46641,445.007,1547.03,747.042,5.68496,429.607,264520,1543.33,743.95,2.85671,423.407,1542.2,741.522,3.81586,421.581,100,278508
113562.35,73664.76,187227.12,15.3,36.3,672,3.63,1.81,,8.85E-06,0.0412326,0.756786,24.3239,3.35982,21279.2,49112.8,48836.64,677343.9,629015,48328.9,2.57396,0.072708,1127.51,10174.3,40000,187121,0.0193238,0.549427,81077.1,1292.52,61295,1.00E-06,243882,643882,1608.4,791.954,4.81822,460.155,1650.9,778.73,4.98686,444.165,243882,1644.73,775.562,2.17964,437.938,1649.3,772.95,2.8065,435.553,100,323953
89400.68,0,89400.68,34.9,39.7,481,6.51,3.26,,1.39945,0.0400952,9.01005,27.0846,4.29571,12973.4,65520,35746.08,399842.3,378596,21246.3,2.30653,0.176009,819.545,7447.1,40000,89302.3,0.00851832,8.76062,79126.8,3388.42,100927,5.90E-05,146063,546063,1578.51,349.219,4.17414,197.286,1607.23,344.376,3.68639,191.178,146063,1604.68,341.35,2.16088,186.571,1603.81,340.733,2.168,185.915,100,663208
113562.35,74554.43,188116.78,21.8,41.2,629,5.17,2.58,,0.0668844,0.0535883,0.224654,23.369,3.53953,26288.1,55717.5,57456,680489,635979,44510,2.81818,1.37735,1332.64,11970,40000,188011,0.0184105,0.0270946,88149,2543.12,99118.4,1.26E-06,244772,644772,2096.03,755.116,4.51332,432.795,2148.28,742.198,4.85648,417.839,244772,2144.78,738.727,2.20953,411.506,2143.53,736.42,3.12272,409.82,100,629312
113562.35,87992.34,201554.7,38.2,47.6,727,9.06,4.53,,0.101366,0.0928722,0.303905,24.0454,3.75095,42362,32636.2,88296.96,877084.2,820838,56246.2,3.02754,1802.9,2082.45,18395.2,40000,201447,0.0240206,0.0819344,77885.8,3888.71,141131,2.42E-06,258208,658208,3626.07,985.828,3.98252,557.801,3717.61,968.021,4.41468,537.664,258208,3713.2,963.692,1.6734,530.498,3714.89,960.824,2.5299,528.117,100,579602
113562.35,50732.26,164294.62,18.7,44.6,683,4.43,2.22,,0.394574,0.0559085,0.262676,27.8071,3.75842,24615,57785.8,55564.32,810238.6,762220,48018.6,2.70247,0.0898301,1287.46,11575.9,40000,164188,0.0220632,0.019796,85606.3,2047.5,84688,6.62E-06,220949,620949,2193.18,905.97,4.15601,521.061,2243.91,890.757,4.39621,503.325,220949,2238.4,885.356,1.82964,495.157,2236.34,882.527,2.98903,493.173,100,511548
97581.81,0,97581.81,19,15.7,701,3.87,1.94,,0.272239,0.0538302,0.385078,38.2406,3.3703,17590.9,25088,44212.368,577194.4,545587,31607.4,2.40833,786.948,1018.23,9210.91,40000,97477.4,0.0204774,0.0269942,74447.5,2092.67,78362.1,6.16E-06,154238,554238,2112.27,839.978,3.15298,467.555,2160.05,826.447,3.93141,452.283,154238,2154.94,822.213,0.983755,445.05,2153.21,819.095,2.26609,442.914,100,295475
90126.46,0,90126.46,37,15.4,696,6.96,3.48,,0.277057,0.08516,0.527061,37.3084,3.27582,22359.5,15038.8,56057.28,564175.3,533525,30650.3,2.53482,3254.42,1299.22,11678.6,40000,90023.9,0.0199617,0.16141,56479.4,3805.56,132691,9.51E-06,146785,546785,3335.48,819.444,2.81244,444.142,3408.83,805.658,3.62353,428.988,146785,3402.89,801.433,0.84829,422.004,3406.4,798.467,1.7788,419.711,100,208663
113562.35,22377.04,135939.4,21,23,512,4.98,2.49,,0.468539,0.0445439,0.283804,25.1346,3.30665,17049.3,19416.5,44622.768,526068.8,496247,29821.8,2.35658,1812.35,1027.9,9296.41,40000,135837,0.0129086,0.0617879,61842.6,2923.3,97368.6,1.18E-05,192598,592598,1744.24,529.855,4.39199,305.149,1785.33,521.25,4.35563,294.778,192598,1782.47,517.608,2.32029,288.824,1781.75,516.345,2.67416,287.761,100,238913
113562.35,38778.23,152340.58,24,39.1,672,5.69,2.85,,0.243601,0.0680125,0.291242,28.6377,3.3772,27569.7,40971.4,60820.8,738098.5,694287,43811.5,2.81196,554.086,1413.24,12671,40000,152235,0.0224755,0.0302506,86029.6,2811.55,107670,5.06E-06,208996,608996,2662.78,921.764,3.77645,514.33,2726.79,906.37,4.21262,496.542,208996,2721.93,901.93,1.44718,489.175,2720.5,899.019,2.55015,487.015,100,574979
113562.35,1399.03,114961.39,33.3,17.8,518,7.9,3.95,,0.543472,0.0728272,2.57666,28.3287,3.25189,21931,14400.7,56017.92,580619.3,549777,30842.3,2.50976,3540.97,1298.28,11670.4,40000,114860,0.0159579,2.30503,53627.3,4035.19,139697,1.83E-05,171621,571621,2846.07,655.351,3.50364,361.504,2908.38,644.562,3.74392,349.093,171621,2909.09,640.073,1.52834,342.217,2913.09,638.314,1.95124,340.731,100,206180
109856.1,0,109856.1,16.4,36.2,656,3.76,1.88,,0.412739,0.0537351,0.357021,36.2721,3.52157,19239,51516.5,46015.584,662040.7,626540,35500.7,2.52929,0.283506,1060.77,9586.58,40000,109751,0.0218875,0.0222854,84826.6,1873,75878.2,8.31E-06,166512,566512,2111.18,897.822,3.39932,495.501,2157.14,883.693,3.9796,479.288,166512,2151.52,878.535,1.19917,471.242,2149.4,875.499,2.46608,469.184,100,440116
77687.4,0,77687.4,29.3,28.7,632,4.75,2.38,,14.0378,0.0112775,30.5104,52.9028,17.5422,7755.49,2059,24787.056,265088.9,248430,16658.9,1.71398,33.849,565.003,5163.97,40000,77588.9,0.00377626,30.1931,57514.9,1058.38,19896.9,0.00165865,134350,534350,453.668,152.744,18.0673,60.5874,452.68,152.101,18.0482,59.6194,134350,451.199,151.153,15.7277,56.1192,451.098,151.051,15.2713,55.4557,100,14872.7
84677.6,0,84677.6,26.2,35.7,497,4.63,2.32,,1.14957,0.0401747,3.05165,27.8024,3.93123,12539.8,30996.7,34588.608,373522,353924,19598,2.28793,670.134,792.521,7205.96,40000,84576.6,0.00851295,2.79423,70816.3,3228.68,100536,4.92E-05,141338,541338,1581.02,349.158,3.82418,200.109,1609.95,344.137,3.59652,194.064,141338,1607.76,341.187,2.04131,189.5,1606.99,340.518,2.10875,188.859,100,518857
79805.27,0,79805.27,24.5,15.5,451,4.08,2.04,,1.14667,0.0348535,3.26222,25.5764,3.76881,9539.46,8642.3,28667.808,331359.8,313644,17715.8,2.0832,2299.63,654.803,5972.46,40000,79704.8,0.00750224,3.02903,50081.3,3275.23,100775,4.86E-05,136466,536466,1373.91,307.348,3.83999,172.731,1397.29,303.226,3.59326,167.657,136466,1394.94,300.666,2.12742,163.569,1394.14,300.09,2.16269,162.992,100,176377
113562.35,35338.5,148900.85,35.5,31.6,598,8.42,4.21,,0.171788,0.0846108,0.590644,25.7346,2.95834,29774.8,16058.6,69781.44,662551.6,621314,41237.6,2.72396,3564.89,1629.3,14537.8,40000,148797,0.0197218,0.345256,56950.2,4098.9,146712,5.01E-06,205558,605558,3300.91,809.287,3.53579,451.283,3380.16,795.172,4.06193,435.12,205558,3377.27,791.529,1.36278,428.575,3384.43,788.872,2.08055,426.32,100,253012
113562.35,32532.57,146094.92,11.7,22.9,685,2.77,1.39,,0.0969216,0.0434915,0.310361,30.2814,3.17793,19246.5,40549.1,45612.24,667666.6,625631,42035.6,2.48112,0.14192,1051.25,9502.55,40000,145989,0.0215062,0.0405787,81365.4,1110.9,55463.6,1.51E-06,202750,602750,1701.69,881.283,4.18588,502.119,1745.58,866.851,4.54811,484.832,202750,1740.1,863.326,1.51278,478.055,1739.66,860.246,2.59939,475.624,100,274374
113562.35,79318.4,192880.76,22.8,29.4,452,5.41,2.7,,3.51E-05,0.0421241,0.182798,18.8529,3.10532,17758.5,27735.9,42405.264,514905.7,478503,36402.7,2.59753,1646.7,975.667,8834.43,40000,192779,0.0123309,0.04265,65778,3344.05,109671,1.00E-06,249540,649540,1645.93,505.99,5.26019,286.752,1687.16,497.199,5.56164,276.33,249540,1685.4,494.684,3.47998,271.389,1684.96,493.235,3.96346,270.181,100,374190
113562.35,75769.5,189331.85,33.3,44.8,675,7.9,3.95,,0.157912,0.0806656,0.269615,23.9243,3.6218,36060,36729.2,76645.44,795698.5,745600,50098.5,2.96615,1385.34,1796.23,15967.8,40000,189226,0.0216865,0.052633,80536.3,3642.59,133615,3.69E-06,245987,645987,3151.21,889.97,4.04033,501.7,3230.12,874.255,4.39681,483.809,245987,3226.76,870.016,1.78148,476.811,3226.62,867.462,2.61573,474.766,100,609658
113562.35,62652.24,176214.6,21.7,25.6,479,5.15,2.57,,0.0544087,0.0423338,0.200047,20.3766,3.06235,17668.6,26182.7,43224.96,522033.6,487029,35004.6,2.52546,1547.25,994.961,9005.2,40000,176112,0.0127927,0.0385755,65950.3,3107.47,103128,1.08E-06,232873,632873,1654.56,524.946,4.97699,299.783,1696.12,515.941,5.19257,289.057,232873,1694,513.217,3.01144,283.826,1693.35,511.708,3.52942,282.603,100,341863
109558.41,0,109558.41,12,20.6,677,2.75,1.37,,0.274839,0.0454249,0.935956,36.5617,3.37506,17106.4,36231.5,42076.8,646798.9,608788,38010.9,2.39719,0.194148,967.94,8766,40000,109453,0.0223494,0.593454,81016.1,1138.48,55164.8,4.91E-06,166214,566214,1778.18,916.229,3.46181,508.903,1821.36,901.928,3.82855,492.004,166214,1812.54,897.167,1.1108,484.406,1817,893.977,1.92011,481.636,100,273105
113562.35,81791.12,195353.47,25.2,43,557,5.98,2.99,,0.0652342,0.0526139,0.209848,20.7532,3.77442,26410.4,55888.9,57823.2,628878.3,586760,42118.3,2.85842,148.582,1341.42,12046.5,40000,195249,0.0150828,0.0390026,86902.9,3092.02,114177,1.44E-06,252010,652010,2056.31,619.204,4.69769,355.313,2107.56,608.422,4.87869,342.933,252010,2105.27,604.963,2.72767,337.12,2104.56,603.312,3.25563,335.782,100,725585
113562.35,42970.31,156532.67,33.6,19.1,746,7.97,3.98,,0.00379459,0.0954026,0.386221,30.0841,3.08657,35310.2,19336.8,78083.52,795449.2,745789,49660.2,2.83848,2711.95,1831.36,16267.4,40000,156426,0.0272448,0.0986111,68070.8,3616.66,133405,1.00E-06,213187,613187,3727.53,1116.46,3.33793,622.164,3821.91,1097.05,4.15166,599.777,213187,3811.71,1093.61,0.964451,593.014,3816.1,1089.79,2.13863,589.843,100,318033
113562.35,8682.34,122244.69,11.9,29.9,632,2.82,1.41,,0.283196,0.0412236,1.13869,32.2593,3.25094,16824.7,35765.5,41566.992,630412.3,592742,37670.3,2.38706,0.1958,955.954,8659.79,40000,122139,0.0201364,0.841434,79798.7,1155.61,55229.9,4.95E-06,178900,578900,1612.22,825.548,3.8014,464.895,1651.98,812.6,4.01445,449.392,178900,1645.02,808.167,1.39016,442.136,1648.95,805.455,2.06008,439.746,100,276025
113562.35,7986.16,121548.52,24,30.3,469,5.69,2.85,,0.829844,0.0231507,14.2405,25.2996,3.70588,10764.1,27130.5,30932.88,487873.8,460613,27260.8,2.04808,0.148333,707.386,6444.35,40000,121450,0.0117908,14.0192,71071.8,1281.98,47991.6,1.73E-05,178211,578211,909.327,482.94,4.40896,276.152,929.139,476.298,4.08011,267.668,178211,926.133,472.528,2.34548,261.917,926.028,471.634,2.41872,260.98,100,230267
103402.26,0,103402.26,35.7,37,531,7.71,3.85,,0.769209,0.0679853,4.47651,29.2459,3.57103,20572.7,32827,51473.76,551016.4,523056,27960.4,2.57078,1928.66,1190.07,10723.7,40000,103302,0.01465,4.1962,69732.3,3905.36,133267,2.76E-05,160063,560063,2662.5,601.785,3.49967,328.881,2717.73,592.089,3.61422,317.813,160063,2717.84,587.415,1.61058,311.045,2719.41,586.002,1.91854,309.845,100,501244
113562.35,29214.41,142776.76,13.3,40.5,678,3.15,1.58,,0.423581,0.0455555,0.795867,30.1805,3.62397,19638.6,47952.8,46369.488,756159.4,710787,45372.4,2.49679,0.0404083,1069.13,9660.31,40000,142671,0.0216768,0.522284,81412.8,1221.64,58489.2,6.64E-06,199432,599432,1783.39,889.189,4.31274,495.451,1825.69,875.142,4.19168,478.436,199432,1819.12,869.634,1.7635,470.279,1822.22,867.072,2.28286,467.874,100,300671
113562.35,32672.36,146234.71,26.7,25.6,748,6.33,3.17,,0.0300246,0.0824229,0.36319,32.1719,3.16603,30497.1,23537.9,67898.88,775721.9,728000,47721.9,2.78227,1795.05,1583.73,14145.6,40000,146128,0.027289,0.0598337,75524.2,2984.99,114148,1.00E-06,202889,602889,3222.53,1118.02,3.35653,621.281,3303.59,1099.1,4.14189,599.342,202889,3295.02,1095.43,0.947456,592.369,3296.92,1091.56,2.2134,589.223,100,356366
113562.35,89252.58,202814.93,26.9,44.9,628,6.38,3.19,,0.0188155,0.0613801,0.22082,21.9574,3.78302,30714.3,50425.6,65372.16,710175.3,663016,47159.3,2.93278,304.371,1522.72,13619.2,40000,202709,0.0183303,0.0349927,87875.1,3095.13,116393,1.00E-06,259470,659470,2398.5,752.18,4.52245,430.52,2459.14,738.98,4.85674,415.473,259470,2456.09,735.376,2.34294,409.181,2455.21,733.212,3.11726,407.516,100,704827
90409.43,0,90409.43,26.5,43.2,685,5,2.5,,0.553569,0.0638965,0.406628,37.0656,3.65778,19861.3,61155.2,47308.752,583104.2,553519,29585.2,2.62383,0.700245,1091.34,9855.99,40000,90306,0.0191171,0.0529685,87074.3,2822,101571,1.56E-05,147067,547067,2511.47,784.749,3.05129,426.059,2562.53,772.32,3.65237,412.356,147067,2557.18,767.067,1.1363,404.601,2555.86,764.683,1.99928,402.912,100,653875
113562.35,81006.44,194568.8,22.3,46.5,737,5.29,2.64,,0.0949424,0.0635967,0.247311,25.7932,3.80985,31200.8,56475.9,65742.24,824264.1,771398,52866.1,2.90125,0.306768,1531.65,13696.3,40000,194461,0.0234676,0.0240529,90918.7,2353,96458.4,1.64E-06,251222,651222,2489.29,962.237,4.31462,546.727,2550.21,945.896,4.70572,527.866,251222,2545.49,941.685,1.84902,520.652,2543.87,938.704,3.04679,518.503,100,600742
113562.35,89524.46,203086.81,17.1,47.5,497,4.05,2.03,,0.294246,0.0282638,3.40612,19.6372,4.96533,15421.7,53721.7,36340.896,647937,601879,46058,2.47265,0.0161643,833.446,7571.02,40000,202985,0.0127744,3.26494,72425.6,1216.06,53197.4,4.12E-06,259746,659746,1110.31,524.281,6.07222,292.966,1131.66,516.263,5.61277,283.121,259746,1129.67,511.926,4.20052,277.186,1130.55,510.975,4.10262,275.966,100,275625
113562.35,48966.61,162528.96,24.1,25.2,550,5.71,2.86,,0.136114,0.0511975,0.241854,23.1943,3.06783,21311.1,22220.4,52055.04,561618.3,526300,35318.3,2.54301,2033.46,1203.88,10844.8,40000,162426,0.0148461,0.0406062,63901,3105.47,109757,3.17E-06,219187,619187,1999.85,609.078,4.37424,351.376,2050.97,598.645,4.63645,339.099,219187,2048.63,595.636,2.18491,333.35,2047.9,593.845,2.83734,331.969,100,286799
113562.35,7705.86,121268.22,27.4,30.1,686,6.5,3.25,,0.212974,0.0844419,0.386639,35.1063,3.2716,27248.1,21002.6,63134.88,732784.5,691255,41529.5,2.69651,2263.4,1468.83,13153.1,40000,121163,0.0256332,0.0508524,70016.7,3240.57,120379,5.11E-06,177924,577924,3306.3,1050.94,3.11622,573.489,3384.65,1033.54,3.83536,553.532,177924,3377.5,1028.92,0.916307,545.93,3377.68,1025.33,2.1138,543.091,100,310344
113562.35,62961.16,176523.51,36.3,47,727,8.61,4.3,,0.275971,0.0959831,0.309637,26.7511,3.67265,39870.4,33833,83820.48,889261.5,835709,53552.5,3.0034,1652.06,1972.06,17462.6,40000,176417,0.0253711,0.0581654,79898.8,3806.48,138755,6.68E-06,233178,633178,3752.75,1041.25,3.7096,578.823,3844.04,1023,4.10598,558.132,233178,3839.21,1017.85,1.45774,550.247,3839.32,1014.84,2.38627,547.803,100,591232
83939.33,0,83939.33,17.6,32.8,663,3.08,1.54,,0.398083,0.0422054,0.380398,36.045,3.30564,14297.2,18187.3,37552.848,443422,420451,22971,2.31715,833.823,861.795,7823.51,40000,83835.3,0.0146531,0.0421676,69900.6,2050.65,79135.5,1.12E-05,140596,540596,1659.29,601.4,3.01468,345.173,1693.41,591.829,3.83035,334.827,140596,1689.5,588.12,1.18397,328.397,1688.22,586.125,2.06062,327.159,100,301683
94388.99,0,94388.99,31.8,29.3,648,6.27,3.13,,0.34295,0.0719731,0.424206,35.0804,3.24551,20063.3,16316.9,51457.44,542511.2,513987,28524.2,2.45853,2813.7,1189.68,10720.3,40000,94286.5,0.017954,0.0856996,58234.4,3530.81,121277,1.11E-05,151047,551047,2820.24,737.043,3.03988,406.438,2882.83,724.79,3.70346,392.838,151047,2878.77,720.605,1.04554,385.94,2878.92,718.159,1.90392,384.142,100,212222
92132.18,0,92132.18,35.1,23.7,460,6.75,3.38,,1.12874,0.0413994,10.423,26.0554,3.84913,11544.3,9372.33,34843.824,391344.5,370719,20625.5,2.09344,2629.72,798.476,7259.13,40000,92034.3,0.00873854,10.1836,50247.3,3674.94,108186,4.50E-05,148795,548795,1627.47,358.311,3.99712,202.678,1658.38,353.17,3.69814,196.337,148795,1656.64,350.199,2.13999,191.708,1655.97,349.541,2.18263,191.042,100,158919
96023.18,0,96023.18,31,36.7,711,6.22,3.11,,0.346891,0.0815801,0.430035,38.3073,3.47783,23544.4,28902.4,55924.32,638189.3,604147,34042.3,2.64892,1762.74,1296.05,11650.9,40000,95919.5,0.0226004,0.059411,72940.8,3330.83,119895,9.93E-06,152681,552681,3199.56,927.319,2.8869,499.538,3269.73,912.166,3.64886,482.685,152681,3263.46,907.185,0.881396,474.972,3263.21,904.016,1.95394,472.573,100,419851
113562.35,58413.59,171975.94,17.2,30.9,680,4.08,2.04,,6.14E-06,0.0426509,2.65481,26.0907,3.10973,20664.6,44768.7,47993.232,655868.7,609273,46595.7,2.54936,0.215766,1107.53,9998.59,40000,171871,0.0202896,2.42655,82340,1324.42,61850.3,1.00E-06,228632,628632,1663.08,831.033,4.57542,480.157,1707.13,817.289,4.82093,463.468,228632,1699.68,814.465,1.85226,457.407,1706.03,811.583,2.58711,454.813,100,325184
113562.35,88146.04,201708.4,14.8,17.9,460,3.51,1.75,,7.59E-06,0.0348713,0.160986,18.9582,3.14688,20115.3,0.000268321,37516.464,516186.6,478718,37468.6,3.35983,325.851,860.943,7815.93,40000,201605,0.0128132,0.0271083,116027,2288.98,88210.3,1.00E-06,258366,658366,1365.43,525.409,5.402,299.919,1398.02,516.489,5.85286,289.38,258366,1395.71,514.131,3.64083,284.448,1394.85,512.527,4.29431,283.243,100,386979
97583.61,0,97583.61,22.4,36.5,673,4.56,2.28,,0.398733,0.0587192,0.381453,36.6898,3.45904,18950.6,39752.9,46338.624,585409.9,554517,30892.9,2.52081,427.653,1068.4,9653.88,40000,97479.8,0.0195815,0.0354849,80791.1,2539.2,91449.4,9.96E-06,154241,554241,2305.32,803.558,3.18402,443.792,2355.42,790.668,3.82298,429.319,154241,2350.31,785.95,1.10855,421.834,2348.77,783.26,2.15918,419.96,100,478838
113562.35,57197.49,170759.84,25.8,29.6,598,6.12,3.06,,0.0183741,0.0585997,0.250492,23.7118,3.01092,24736.2,22819.2,58051.2,607189.7,568161,39028.7,2.65222,2086.9,1346.87,12094,40000,170656,0.0174243,0.0415426,66687.7,3156.17,115254,1.00E-06,227417,627417,2287.88,714.413,4.18983,410.744,2347.39,702.033,4.67234,396.333,227417,2344.47,699.237,1.86666,390.46,2343.99,696.972,2.72524,388.738,100,315360
113562.35,71713.19,185275.55,13,34.3,568,3.08,1.54,,1.75E-05,0.0323732,1.04337,22.0791,3.28468,17106.5,44861,40858.896,581114.4,538861,42253.4,2.46276,0.0670516,939.315,8512.27,40000,185171,0.0149929,0.866405,75774.6,1270.47,56851.7,1.00E-06,241932,641932,1262.59,614.677,5.30474,358.196,1295.19,604.466,5.37117,345.731,241932,1291.5,601.598,2.94714,340.138,1294.93,599.715,3.33309,338.325,100,297796
99598.53,0,99598.53,13.1,27.1,725,2.72,1.36,,0.240122,0.0454434,1.78836,38.8328,3.40774,16464.1,32331.9,40822.464,611600,575406,36194,2.37585,0.197394,938.459,8504.68,40000,99493.2,0.0223609,1.42187,80028.3,1102.9,53875.8,4.53E-06,156254,556254,1779.22,916.69,3.20975,507.408,1821.9,902.384,3.7297,490.766,156254,1812.2,897.807,0.955568,483.366,1817.73,894.436,1.82781,480.482,100,264411
113562.35,37299.07,150861.43,25.5,22,678,6.05,3.02,,0.058842,0.0439769,8.76904,28.6996,3.09654,19450.5,44803.1,46477.248,663376.9,618594,44782.9,2.48757,0.258094,1071.68,9682.76,40000,150760,0.0214552,8.50993,83698.3,1384.58,62532.1,1.00E-06,207521,607521,1716.55,878.958,4.10142,500.434,1760.91,864.691,4.37793,483.246,207521,1752.55,861.288,1.48967,476.732,1759.08,858.209,2.2578,473.973,100,327590
113562.35,70605.27,184167.63,13.7,23.6,574,3.25,1.62,,9.17E-06,0.0327602,1.58322,22.2111,3.11125,17155.7,39200.5,40989.84,565211.2,523619,41592.2,2.46554,0.159641,942.39,8539.55,40000,184063,0.0152689,1.4033,76463.3,1291.91,57447.9,1.00E-06,240824,640824,1276.76,625.709,5.18394,366.392,1310.42,615.299,5.3353,353.673,240824,1306.37,612.765,2.75663,348.242,1310.41,610.757,3.21968,346.364,100,300828
113562.35,86652.76,200215.11,21.6,21.9,741,5.12,2.56,,2.15E-06,0.0600275,0.261717,25.0525,3.25613,29416.4,30523,63991.68,721971,673151,48820,2.7977,781.119,1489.45,13331.6,40000,200108,0.0227741,0.0438721,81684.3,2336.54,94520.6,1.00E-06,256869,656869,2342.58,932.329,4.41728,541.586,2405.69,916.264,5.07207,522.591,256869,2400.67,914.033,1.68541,516.709,2401.1,910.965,2.87002,514.356,100,416885
113562.35,6824.97,120387.32,32.4,37,717,7.68,3.84,,0.306943,0.10383,0.425716,36.6671,3.49366,32570.6,24958.2,72604.8,822855,777210,45645,2.83176,2303.24,1697.81,15126,40000,120282,0.0286398,0.0684213,72986.9,3660.5,134173,8.02E-06,177043,577043,4067.71,1174.56,2.94223,630.85,4160.74,1155.04,3.67309,608.719,177043,4151.97,1149.45,0.859074,600.327,4153.21,1145.59,2.01312,597.171,100,412313
93984.4,0,93984.4,24.2,44.4,541,4.75,2.37,,1.37645,0.0458635,0.72738,29.9429,4.40158,15555.2,81283.9,40285.728,497134.1,471890,25244.1,2.4136,0.0681907,925.856,8392.86,40000,93882.3,0.0116988,0.447787,80070.1,2896.36,95118.8,4.69E-05,150643,550643,1806.32,480.011,3.98031,265.089,1839.14,473.087,3.65661,256.758,150643,1835.37,468.849,1.98014,250.784,1834.54,467.953,2.0625,249.909,100,614542
113562.35,54921.83,168484.18,21.9,33.2,666,5.19,2.6,,3.19E-05,0.0417684,5.48289,25.9964,3.12153,19999.3,50511.8,47034.576,651259.4,605460,45799.4,2.52307,0.151798,1084.85,9798.87,40000,168381,0.0200114,5.25475,82439.6,1360.22,62525,1.00E-06,225142,625142,1629.32,819.722,4.46742,472.124,1671.79,806.271,4.72118,455.875,225142,1664.63,803.258,1.82423,449.709,1670.74,800.456,2.52461,447.182,100,330504
113562.35,33871.82,147434.17,20,47.1,519,4.74,2.37,,1.26695,0.0449811,0.307939,23.8335,4.85934,19616.2,74789,46379.328,661809.9,623791,38018.9,2.61004,0.0560391,1069.37,9662.36,40000,147331,0.0139751,0.100761,83039.9,2587.59,94681.9,2.89E-05,204092,604092,1769.94,573.376,4.94043,313.315,1804.21,564.87,4.36012,302.827,204092,1799.99,559.959,2.69942,296.077,1799.24,559.002,2.74207,295.045,100,605130
113562.35,10370.84,123933.19,19.6,17.3,497,4.65,2.32,,0.677197,0.0430522,0.326807,26.229,3.51678,15827.1,15812.6,42389.808,514803.1,486923,27880.1,2.29985,1756.75,975.304,8831.21,40000,123830,0.0125372,0.0911624,61287.5,2829.15,94194.7,1.81E-05,180591,580591,1688.65,514.43,4.18466,295.631,1725.93,506.415,4.11066,285.951,180591,1722.76,502.581,2.21812,279.976,1722.09,501.489,2.46656,279.012,100,226511
113562.35,38984.88,152547.23,32.6,18.5,627,7.73,3.87,,0.121528,0.0807114,0.335925,26.4572,2.98303,29488.9,18075.8,68348.64,676287.4,635138,41149.4,2.73095,3079.35,1594.61,14239.3,40000,152443,0.020742,0.0869744,61423,3794.19,137384,3.20E-06,209204,609204,3152.25,850.692,3.5874,476.357,3230.88,835.897,4.15135,459.337,209204,3226.68,832.403,1.33012,452.817,3228.46,829.679,2.21426,450.617,100,279270
100593.02,0,100593.02,15.9,40,652,3.34,1.67,,0.635802,0.0464157,0.360266,35.8957,3.71019,16548.7,55535.4,41378.448,618700.2,587482,31218.2,2.40293,0.0596968,951.521,8620.51,40000,100489,0.0190705,0.0284974,80096.5,1705.18,68139.6,1.36E-05,157250,557250,1827.98,782.664,3.43673,431.989,1864.14,770.653,3.89847,418.3,157250,1858.4,765.137,1.41125,410.186,1856.63,762.821,2.34273,408.628,100,385226
79283.61,0,79283.61,21.1,47.4,700,3.49,1.75,,0.862524,0.0455619,0.431134,37.7923,3.96986,14773.1,59192.2,38294.592,519195.3,494299,24896.3,2.34852,0.0377433,879.163,7978.04,40000,79180.1,0.0155388,0.074006,77319.4,2068.36,75231.4,2.45E-05,135941,535941,1797.47,638.057,3.16485,350.496,1829.04,628.446,3.60878,339.878,135941,1823.68,623.213,1.43034,332.465,1822.47,621.552,1.98625,331.288,100,452035
104992.89,0,104992.89,13.9,23.9,729,3.05,1.52,,0.219203,0.0489559,1.66167,39.077,3.43673,17702.8,38861.6,43107.744,660203.8,620442,39761.8,2.42165,0.199672,992.202,8980.78,40000,104888,0.0240772,1.29289,82049.4,1153.93,55771.5,3.91E-06,161649,561649,1915.8,987.011,3.30255,544.339,1962.59,971.48,3.76374,526.09,161649,1951.79,966.751,0.954607,518.498,1958.24,963.088,1.85759,515.29,100,275991
113562.35,75066,188628.35,33.8,23.2,733,8.01,4.01,,2.54E-06,0.085063,0.328346,25.4537,3.08607,36314.1,20098.6,79527.36,765902.7,715734,50168.7,2.85956,2628.48,1866.68,16568.2,40000,188522,0.0243137,0.0927522,67673.3,3582.61,132330,1.00E-06,245283,645283,3318.77,996.11,3.83222,568.918,3406.71,978.445,4.5629,548.396,245283,3399.17,975.803,1.31688,542.281,3402.52,972.547,2.40352,539.633,100,329274
113562.35,78656.16,192218.51,12.2,26.3,658,2.89,1.45,,4.16E-06,0.0372974,0.24462,24.2178,3.25311,20065.5,42670.9,46605.552,622266.6,578503,43763.6,2.52789,0.145396,1074.71,9709.49,40000,192112,0.017883,0.0471718,78924.3,1167.97,56389.8,1.00E-06,248873,648873,1456.09,732.506,5.27034,431.181,1495.85,720.089,5.55794,416.107,248873,1491.95,717.749,2.53662,410.436,1491.9,715.319,3.40794,408.484,100,286859
113562.35,25447.27,139009.63,36.2,15.1,693,8.58,4.29,,0.122702,0.102036,0.441287,31.1196,3.0878,33989,16752.9,77045.28,768067.5,722020,46047.5,2.79967,3331.58,1805.99,16051.1,40000,138904,0.0259142,0.138312,61919.9,3988.45,144225,3.34E-06,195665,595665,3989.02,1062.71,3.14425,583.418,4085.61,1044.26,3.88915,562.338,195665,4075.98,1040.21,0.936865,555.233,4081.44,1036.57,1.98937,552.181,100,276449
113562.35,42648.91,156211.26,31.8,48.6,701,7.54,3.77,,0.49319,0.0897145,0.311943,28.8332,3.81204,35322,42556.9,74584.8,874586.3,825073,49513.3,2.98521,857.901,1745.98,15538.5,40000,156105,0.0250315,0.0412804,87457.6,3521.7,130175,1.17E-05,212866,612866,3514.01,1027.47,3.61764,561.975,3595.2,1010.18,3.91418,542.376,212866,3589.94,1004.08,1.47056,533.764,3588.58,1001.26,2.37694,531.542,100,691592
79648.85,0,79648.85,15.7,22.2,535,2.61,1.31,,0.846579,0.0301345,0.463693,29.7336,3.56214,10307.4,10527.2,29922.432,346890.5,328731,18159.5,2.09259,1237.73,683.914,6233.84,40000,79545.9,0.00908768,0.19065,57886.8,2147.64,75355.7,3.03E-05,136307,536307,1188.97,372.697,3.3725,219.123,1209.01,367.304,3.64425,213.101,136307,1206.03,364.342,1.90985,208.322,1205.38,363.507,2.13004,207.672,100,198020
