WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,11396.47,124958.83,13.5,20.5,489,3.2,1.6,,0.807542,0.0346867,0.297788,25.8237,3.64153,14399.8,18160.2,38229.072,499074,471658,27416,2.27868,883.121,877.629,7964.39,40000,124855,0.0121274,0.0701175,67176.2,2053.94,75536.4,1.98E-05,181616,581616,1364.01,497.032,4.16087,288.312,1391.61,489.723,4.16479,279.474,181616,1388.12,486.039,2.33689,273.701,1387.47,485.094,2.57082,272.878,100,264372
113562.35,53544.12,167106.47,32.4,45.2,692,7.68,3.84,,0.31933,0.0862104,0.295119,26.9524,3.61253,35250.9,37662.7,75120,831226.5,782011,49215.5,2.95771,1246.96,1759.03,15650,40000,167000,0.0237604,0.0445885,82798.5,3575.04,131709,7.55E-06,223761,623761,3372.58,975.086,3.74269,540.487,3453.76,958.323,4.09599,521.4,223761,3449.25,953.218,1.51615,513.602,3448.42,950.418,2.44017,511.39,100,621721
113562.35,91744.2,205306.55,21.3,29.2,611,5.05,2.53,,3.90E-06,0.0468434,0.207417,21.6975,3.2511,23998.2,28634.7,55022.88,589499.3,548271,41228.3,2.66406,1143.6,1274.54,11463.1,40000,205201,0.016116,0.0316051,72618.2,2543.98,96016.1,1.00E-06,261962,661962,1827.33,660.403,4.95241,390.03,1876.9,648.839,5.4328,376.408,261962,1874.48,646.743,2.55005,371.109,1873.74,644.639,3.42342,369.564,100,363134
113562.35,65543.63,179105.99,26,47,527,6.17,3.08,,0.508794,0.0544173,0.250006,20.8376,4.19265,25773.7,69758,56627.04,656785.7,615831,40954.7,2.86986,0.77654,1312.83,11797.3,40000,179002,0.0144755,0.0731426,89101,3261.36,119618,1.24E-05,235763,635763,2130.59,594.475,4.65902,332.206,2179.22,584.611,4.47274,320.711,235763,2177.2,580.21,2.73578,314.4,2176.69,579.02,2.94578,313.273,100,803352
85835.05,0,85835.05,36.1,39.7,672,6.47,3.24,,0.479419,0.0767639,0.553974,36.1049,3.46794,21068.5,35249,51660,536516.7,509028,27488.7,2.60342,1616.1,1194.49,10762.5,40000,85732.8,0.0174542,0.201872,72572.9,3698.22,126970,1.74E-05,142494,542494,3009.91,716.903,2.92857,388.765,3072.3,705.081,3.56082,375.913,142494,3068.99,700.422,1.05561,368.776,3070.56,698.17,1.77898,367.102,100,516027
113562.35,27731.71,141294.07,20.9,26.3,562,4.96,2.48,,0.279026,0.0490908,0.268426,26.3233,3.12023,19171.7,24240.9,47879.376,573646,540115,33531,2.46279,1512.53,1104.84,9974.87,40000,141190,0.0157675,0.0344067,67675.9,2737.07,96488.8,6.23E-06,197951,597951,1921.03,647.023,4.1628,370.588,1968.12,636.245,4.40191,357.87,197951,1964.77,632.642,1.92597,351.52,1963.63,630.7,2.66362,350.083,100,290472
113562.35,56512.76,170075.11,34.4,16.5,451,8.16,4.08,,0.191133,0.0514937,3.48641,19.1161,3.13538,20090.4,17090.7,50632.8,506812.3,472708,34104.3,2.52922,3204.21,1170.1,10548.5,40000,169976,0.0115416,3.32507,53430.9,4041.75,135298,5.38E-06,226737,626737,2005.51,473.83,4.5576,269.769,2052.91,465.772,4.62983,260.205,226737,2055.7,462.83,2.73602,255.087,2059.75,461.665,2.89813,253.919,100,248400
95835.75,0,95835.75,36.1,32.1,577,7.22,3.61,,0.489269,0.0698372,2.50676,31.434,3.24035,19266.3,15159,50829.6,505688.2,479261,26427.2,2.4217,3248.97,1174.76,10589.5,40000,95734.8,0.0147784,2.20287,53508.5,3921.19,131473,1.84E-05,152496,552496,2731.76,607.17,3.2279,337.468,2789.89,597.039,3.65886,326.18,152496,2789.68,592.935,1.324,319.655,2793.49,591.137,1.83838,318.256,100,205482
79858.54,0,79858.54,17.6,47.5,602,2.93,1.47,,1.69809,0.0338714,0.570752,32.9028,4.7682,12436.7,49315.5,33866.16,460037.7,437149,22888.7,2.22528,0.0223576,775.67,7055.45,40000,79755.2,0.010998,0.264122,72597,1891.21,69399.7,5.70E-05,136516,536516,1341.69,450.702,3.83014,249.636,1360.13,444.908,3.55858,242.605,136516,1355.75,440.772,1.92202,236.809,1354.86,439.919,1.99841,235.988,100,413701
113562.35,876.98,114439.33,36.6,41.9,712,8.68,4.34,,0.495384,0.119656,0.48233,38.0116,3.75689,35784.5,27637,78504.96,880283,833609,46674,2.90357,2396.61,1841.67,16355.2,40000,114334,0.0297138,0.105526,73658.6,4034.68,145344,1.45E-05,171095,571095,4691,1219.31,2.82512,644.738,4792.57,1199.14,3.50936,622.185,171095,4783.86,1192.31,0.885003,612.823,4786.22,1188.55,1.8941,609.686,100,484246
113562.35,34360.79,147923.15,19.6,18.8,611,4.65,2.32,,0.158956,0.0510566,0.269402,27.2613,3.08433,20859.6,27553.7,50074.08,611312.4,574201,37111.4,2.54461,1083.11,1156.84,10432.1,40000,147819,0.0181694,0.0273168,73659.6,2434.36,91145.3,3.19E-06,204580,604580,1997.39,745.095,4.09461,425.976,2047.26,732.637,4.49646,411.336,204580,2043.6,729.248,1.69978,404.898,2042.26,726.774,2.7105,403.126,100,334547
105056.39,0,105056.39,19.8,45.2,740,4.34,2.17,,0.622347,0.0690892,0.402844,40.3724,3.99067,23076.6,59047.6,52297.44,788212.7,747691,40521.7,2.69006,0.105887,1209.64,10895.3,40000,104951,0.0267189,0.0239666,89209.5,2093.14,86349.3,1.28E-05,161712,561712,2719.22,1096,3.11461,585.488,2773.53,1079.19,3.72365,566.475,161712,2766.05,1072.19,1.07575,556.857,2763.57,1068.76,2.38952,554.442,100,520191
113562.35,87954.64,201516.99,26.5,17,634,6.28,3.14,,3.56E-06,0.0587316,0.232904,22.0602,3.1563,28020.1,24194,63210.72,632840.4,589757,43083.4,2.74915,1930.53,1470.66,13168.9,40000,201411,0.0180304,0.0446437,69310.8,3086.43,115212,1.00E-06,258172,658172,2290.44,738.797,4.51008,430.729,2352.29,725.778,5.07061,415.52,258172,2349.36,723.536,2.08515,409.991,2349.27,721.216,2.98892,408.228,100,346192
113562.35,22862.71,136425.07,23.2,38.9,482,5.5,2.75,,0.867543,0.0479757,0.396405,23.6528,4.0042,19345.8,55777.7,46577.424,554234.3,522743,31491.3,2.6178,125.619,1074.05,9703.63,40000,136322,0.0123103,0.186469,83964.8,3211.43,109177,2.44E-05,193083,593083,1881.01,505.205,4.54712,282.253,1921.6,497.34,4.19806,272.663,193083,1919.4,493.324,2.48375,266.731,1919.03,492.413,2.56221,265.787,100,694395
113562.35,23507.94,137070.3,28.2,23.7,690,6.69,3.34,,0.13514,0.0819685,0.354055,31.6672,3.1386,28646.3,21256.9,65529.12,730536.9,687362,43174.9,2.73083,2279.59,1526.5,13651.9,40000,136965,0.0247587,0.0541319,69861.1,3272.23,121839,3.14E-06,193726,593726,3206.17,1014.93,3.32441,561.233,3284.86,997.797,4.00887,541.472,193726,3278.13,993.792,1.02443,534.358,3278.74,990.347,2.18486,531.627,100,319035
113562.35,69790.08,183352.44,24.5,38.3,679,5.81,2.9,,0.0031901,0.0634864,0.254096,24.9689,3.34068,29225.3,38745.4,63605.76,714476.2,668284,46192.2,2.84121,664.133,1480.17,13251.2,40000,183246,0.0211358,0.0342519,84119.3,2792.11,107456,1.00E-06,240007,640007,2480.76,866.372,4.19025,494.815,2544.35,851.438,4.71939,477.526,240007,2540.24,848.198,1.73502,471.097,2539.46,845.432,2.80293,469.025,100,550522
113562.35,80038.78,193601.14,22.3,19.5,520,5.29,2.64,,8.53E-06,0.0443397,0.194993,20.2821,3.12896,20256.8,27950.4,47964.144,543383.7,505551,37832.7,2.60374,1490.25,1106.84,9992.53,40000,193498,0.0138222,0.035326,67841.3,2983.8,103607,1.00E-06,250259,650259,1731.08,566.892,5.02131,328.472,1776.3,556.993,5.38706,316.793,250259,1774.23,554.61,2.93928,311.632,1773.59,552.889,3.59213,310.298,100,355517
86101.23,0,86101.23,15.3,26.1,720,2.75,1.38,,0.282793,0.0445742,0.391116,39.1046,3.35232,15010.9,20140.7,38761.536,495701.6,468941,26760.6,2.32102,444.378,890.104,8075.32,40000,85996.5,0.0181037,0.0253322,73376.7,1653.63,66629.2,6.89E-06,142757,542757,1751.79,742.605,2.92987,418.424,1789.25,730.811,3.91632,405.539,142757,1784.75,726.964,0.943102,398.688,1782.97,724.148,2.2069,396.916,100,280303
98837.89,0,98837.89,33.1,46.7,580,6.83,3.42,,0.98235,0.0760926,1.14557,31.5708,3.97953,23502.4,57995.2,54160.8,623823.1,593056,30767.1,2.79112,333.515,1254,11283.5,40000,98735.6,0.0171364,0.839716,88856.2,3746.14,131969,3.39E-05,155497,555497,2986.24,703.925,3.35182,373.325,3045.12,692.798,3.4587,360.844,155497,3043.03,687.032,1.50184,353.135,3043.71,685.457,1.82604,351.795,100,830329
109897.7,0,109897.7,23.3,42.8,617,5.35,2.67,,0.709246,0.0677347,0.36762,33.8612,3.80019,22983.1,60067.6,52596,700990.8,665560,35430.8,2.73348,1.19951,1216.74,10957.5,40000,109794,0.0211383,0.0477989,90521.5,2856.19,106696,1.75E-05,166555,566555,2661.96,867.572,3.36691,467.585,2716.91,854.014,3.69147,452.18,166555,2710.91,847.836,1.38265,443.622,2709.39,845.53,2.13683,441.879,100,690069
113562.35,87601.7,201164.05,35,47.4,655,8.3,4.15,,0.140186,0.0799583,0.272892,22.2737,3.81755,37351,38519.2,78773.28,793953.2,742568,51385.2,2.99925,1381.04,1848.23,16411.1,40000,201058,0.0203751,0.073165,80500.8,3795.93,138077,3.38E-06,257819,657819,3121.34,836.549,4.2014,473.404,3199.32,821.559,4.49352,456.46,257819,3197.58,817.303,2.02414,449.609,3198.33,815.003,2.69215,447.685,100,648928
96360.92,0,96360.92,31,41.8,656,6.24,3.12,,0.570468,0.0774494,0.421895,35.5078,3.61937,23175.9,43111,54218.88,625843.2,594217,31626.2,2.71242,898.559,1255.38,11295.6,40000,96257.7,0.0200218,0.078915,81971,3439.54,122412,1.75E-05,153019,553019,3040,821.988,3.0567,441.771,3103.59,808.747,3.58471,427.098,153019,3098.69,803.264,1.14095,419.179,3097.98,800.874,1.92113,417.387,100,628274
113562.35,81040.38,194602.74,29.6,44.2,659,7.02,3.51,,0.087282,0.0705921,0.244588,23.2112,3.64642,33188.9,41908,70624.32,753813.1,705264,48549.1,2.94525,836.753,1649.73,14713.4,40000,194497,0.0203071,0.0402959,84438.6,3328.17,123895,1.90E-06,251258,651258,2758.05,833.224,4.24942,473.358,2827.81,818.58,4.60591,456.631,251258,2824.39,814.714,1.9803,449.976,2823.68,812.283,2.83364,448.088,100,649119
113562.35,76052.23,189614.59,31.9,28.9,494,7.56,3.78,,0.000231992,0.055351,0.886757,18.9495,3.08876,23923.9,17699,57744.96,526668.7,488442,38226.7,2.62957,3217.02,1339.55,12030.2,40000,189513,0.012646,0.727547,54345.9,3936.23,136712,1.00E-06,246274,646274,2152.69,519.1,4.56115,300.737,2206.55,509.88,4.88203,290.037,246274,2208.38,507.36,2.66175,285.005,2214.04,505.841,2.96659,283.574,100,255704
92353.56,0,92353.56,22.1,42.9,714,4.26,2.13,,0.535112,0.0589233,0.399311,38.7373,3.72629,18973.6,64794.1,45567.504,616899.1,585289,31610.1,2.55463,0.129688,1050.19,9493.23,40000,92249.5,0.0208398,0.0335623,84933,2274.2,86358.8,1.30E-05,149010,549010,2318.01,855.177,3.07158,464.432,2364.64,841.853,3.73252,449.623,149010,2358.75,836.322,1.0961,441.467,2356.93,833.59,2.15599,439.589,100,529425
113562.35,45855.9,159418.26,12.3,16.1,530,2.92,1.46,,0.176643,0.0294731,1.95266,22.8285,3.09329,14844,33153.5,37029.6,534717.2,498998,35719.2,2.35914,0.155281,849.551,7714.5,40000,159314,0.0139606,1.76118,74254.8,1196.36,54099.9,2.95E-06,216075,616075,1150.62,572.274,4.72918,332.466,1179.42,563.193,4.74792,321.324,216075,1176.48,560.022,2.49873,315.594,1178.92,558.425,2.81768,314.068,100,277542
87886.93,0,87886.93,18.1,35.1,568,3.32,1.66,,0.748554,0.0380706,0.415771,31.3346,3.56294,13262,30847.4,36046.272,418566.4,397214,21352.4,2.2572,220.007,826.559,7509.64,40000,87783.5,0.0113587,0.124812,72203,2338.67,80117,2.43E-05,144544,544544,1498.47,466.233,3.41546,270.083,1527.06,459.094,3.71406,262.062,144544,1523.57,455.458,1.75537,256.369,1522.82,454.346,2.09256,255.535,100,450826
113562.35,44389.16,157951.51,27.5,46.6,500,6.52,3.26,,0.886897,0.057373,0.532755,21.5463,4.37187,24781,68586.1,55248.48,644547.9,606398,38149.9,2.85629,3.15671,1279.92,11510.1,40000,157848,0.0139014,0.341862,90182.9,3514.54,126320,2.46E-05,214609,614609,2246.65,570.79,4.52129,313.087,2294.9,561.646,4.16455,302.282,214609,2294.69,557.049,2.49187,295.871,2294.92,556.057,2.5463,294.819,100,857950
92632.07,0,92632.07,14.4,14.8,550,2.79,1.39,,0.719846,0.0336929,0.366226,30.5739,3.49716,12466.4,13699.8,34727.376,422420.8,400665,21755.8,2.16931,1005.39,795.759,7234.87,40000,92527.2,0.0114593,0.0856538,63009.3,1978.82,72458.3,2.13E-05,149288,549288,1326.86,470.151,3.50046,274.19,1352.05,463.066,3.81765,266.145,149288,1348.52,459.49,1.83543,260.447,1347.71,458.372,2.19207,259.618,100,217940
113562.35,90502.57,204064.92,34.4,24.7,655,8.16,4.08,,2.95E-06,0.0752967,0.299263,21.9447,3.09815,34026.5,19271.2,75847.68,684327.3,637832,46495.3,2.82472,2942.03,1776.76,15801.6,40000,203959,0.0198175,0.103049,62534.5,3771.18,137284,1.00E-06,260720,660720,2934.44,812.222,4.1801,469.672,3013.16,797.561,4.82999,452.713,260720,3009.09,795.256,1.77678,447.072,3011.87,792.702,2.64527,445.007,100,308076
113562.35,30894.82,144457.18,25,23.5,739,5.93,2.96,,0.0450108,0.077982,0.353941,32.2328,3.17199,29044,24720.2,64969.44,761369.4,714716,46653.4,2.75964,1572.53,1513.01,13535.3,40000,144351,0.0266758,0.0516458,76891.8,2824.21,109067,1.00E-06,201112,601112,3049.44,1092.94,3.39934,607.919,3125.97,1074.53,4.15699,586.543,201112,3118.15,1070.83,0.977079,579.553,3119.28,1067.03,2.2551,576.508,100,363226
113562.35,25380.25,138942.61,34.7,26.9,646,8.23,4.11,,0.171228,0.0924613,0.407769,29.2629,3.03987,31050.3,16789.5,71745.12,713780.1,671541,42239.1,2.7509,3343.77,1676.93,14946.9,40000,138838,0.0229713,0.125469,60351.7,3966.82,143117,4.78E-06,195599,595599,3613.53,942.25,3.28789,519.59,3700.76,925.966,3.92731,500.979,195599,3694.69,921.967,1.09616,494.001,3698.45,918.851,2.02859,491.433,100,267644
113562.35,47223.74,160786.1,37.5,44.5,688,8.89,4.45,,0.350249,0.0995812,0.363855,27.3638,3.5493,38092.7,31075.6,81785.76,851909.2,801765,50144.2,2.96123,2113.63,1922.05,17038.7,40000,160680,0.0245625,0.101568,75212.8,4022.83,145144,9.33E-06,217441,617441,3893.36,1008.29,3.53111,554.977,3985.21,990.737,3.94022,535.125,217441,3981.25,985.405,1.37027,527.14,3983.25,982.501,2.17305,524.695,100,546164
113562.35,70530.65,184093,15.8,46.9,546,3.75,1.87,,0.522877,0.0354509,0.203795,22.6393,4.64168,18691.7,64365.4,44181.504,654795.3,612670,42125.3,2.53197,0.0321148,1017.5,9204.48,40000,183988,0.0133446,0.0309534,77379.3,1884.09,72347,9.21E-06,240749,640749,1394.17,548.014,5.97292,309.701,1422.96,539.4,5.51156,299.089,240749,1418.93,534.928,3.89495,292.758,1418.04,533.782,4.14297,291.709,100,427437
113562.35,177.35,113739.7,22.1,28.3,723,5.24,2.62,,0.207185,0.0778017,0.410508,39.2067,3.44971,25275.1,25455.6,58162.08,754774.7,711892,42882.7,2.67159,1319.31,1349.53,12117.1,40000,113634,0.0278776,0.0381379,78457.8,2596.48,100941,4.36E-06,170395,570395,3048.89,1142.63,3.03855,620.954,3120.43,1124.1,3.83968,599.634,170395,3112.51,1119.2,0.812239,591.692,3112.07,1115.1,2.20246,588.488,100,351579
113562.35,37257.71,150820.06,11.2,45.5,498,2.66,1.33,,1.60628,0.0291775,0.249036,23.7205,5.55482,14943.7,43977.8,37476.816,633189,595138,38051,2.35511,0.0177958,860.015,7807.67,40000,150715,0.0119778,0.0582416,73145.8,1406.08,59229.9,3.16E-05,207476,607476,1154.71,490.742,6.0094,269.239,1171.91,484.228,5.19343,260.592,207476,1167.78,479.884,3.56758,254.405,1167.1,479.113,3.55158,253.502,100,326817
113562.35,28893.7,142456.06,13.2,46.7,630,3.13,1.57,,0.913264,0.0396864,1.54893,28.6135,4.29606,17763.6,48057.7,43033.632,771386.5,728308,43078.5,2.41686,0.0206982,990.457,8965.34,40000,142351,0.0187881,1.29445,77880.5,1134.95,53876.2,1.46E-05,199112,599112,1558.55,771.171,4.95643,421.564,1591.52,759.608,4.327,407.166,199112,1586.75,753.15,2.35405,398.493,1587.46,751.525,2.49075,396.783,100,270701
106373.72,0,106373.72,30.5,34,604,6.77,3.39,,0.439924,0.0778998,0.402285,32.9652,3.32372,23200.4,23038.3,56597.76,619305.8,587123,32182.8,2.60138,2522.3,1312.13,11791.2,40000,106271,0.0194618,0.0847103,64875.7,3660.77,129406,1.34E-05,163032,563032,3052.14,798.836,3.18273,435.519,3119.93,785.719,3.69338,420.727,163032,3116.07,780.871,1.17859,413.272,3115.99,778.474,1.96275,411.436,100,337116
113562.35,21774.25,135336.6,11.6,16.7,601,2.75,1.38,,0.256516,0.0367211,1.24246,28.3987,3.14956,16319.9,33428.8,40518.48,598180.4,561197,36983.4,2.37431,0.193914,931.32,8441.35,40000,135231,0.0177486,0.98696,77900.8,1165.65,54849.4,4.42E-06,191992,591992,1434.71,727.678,4.13501,415.991,1470.77,716.151,4.25061,402.055,191992,1465.51,712.224,1.71715,395.342,1468.84,709.946,2.26322,393.301,100,276649
95060.77,0,95060.77,20.3,25.3,624,4.03,2.01,,0.415155,0.0495458,0.36663,34.1655,3.28751,15826.1,16764.3,41998.896,499854.8,473905,25949.8,2.30815,1475.92,966.108,8749.77,40000,94957.2,0.0156934,0.0460725,64753.8,2542.42,87947.3,1.14E-05,151718,551718,1944.78,644.181,3.26659,365.711,1987.11,633.793,3.85367,354.085,151718,1983.04,629.772,1.29331,347.387,1981.83,627.735,2.11007,346.01,100,233225
113562.35,20937.08,134499.44,34.9,48.6,564,8.28,4.14,,1.00093,0.0837339,2.01433,26.6068,4.14776,30026.1,49588.3,65888.64,762760.7,722148,40612.7,2.93036,848.981,1535.18,13726.8,40000,134396,0.0191301,1.75915,86826.6,3981.98,142773,3.02E-05,191157,591157,3278.47,785.888,3.72688,419.214,3346.66,773.116,3.63803,404.677,191157,3347.25,766.828,1.74665,396.447,3349.35,765.203,1.98519,394.929,100,803776
113562.35,87312.43,200874.79,11.4,35,560,2.7,1.35,,8.88E-06,0.0324744,0.237566,21.3337,3.45757,17402.1,42596.2,40481.04,592601,549530,43071,2.52252,0.0549232,930.441,8433.55,40000,200770,0.0149261,0.076534,75665.5,1261.66,57149.3,1.00E-06,257531,657531,1269.5,611.939,5.6866,355.259,1301.95,601.659,5.81838,342.772,257531,1298.65,598.867,3.4259,337.272,1298.98,597.046,3.92997,335.639,100,300705
113562.35,93138.89,206701.25,37.5,14.9,520,8.89,4.45,,6.40E-06,0.0587064,2.52392,18.4934,3.10749,27109.4,16993.4,64010.4,547780.2,506041,41739.2,2.69359,3405.39,1489.91,13335.5,40000,206600,0.0133577,2.36913,54230.5,4010.84,142307,1.00E-06,263361,663361,2281.13,548.176,4.57829,320.319,2338.71,538.317,5.00726,308.959,263361,2340.26,536.016,2.63669,303.985,2348.26,534.307,3.00342,302.409,100,259840
113562.35,43606.79,157169.15,14.1,48.8,570,3.34,1.67,,1.12245,0.0375363,0.248179,25.4753,4.91164,17936.6,56897,43096.752,721383.9,679292,42091.9,2.47238,0.0237,991.942,8978.49,40000,157064,0.0151803,0.0379762,77529.5,1620.22,65854.1,1.96E-05,213825,613825,1481.14,623.194,5.7188,341.774,1507.71,613.937,5.05837,330.185,213825,1502.46,608.41,3.29453,322.655,1501.45,607.213,3.48426,321.501,100,372995
113562.35,86638.13,200200.49,31,44.1,698,7.35,3.68,,0.0103724,0.0756704,0.255322,23.7038,3.63779,35773.5,38078,75460.32,787450,736364,51086,2.96681,1061.01,1767.32,15720.9,40000,200094,0.0219947,0.0445893,83104,3365.27,125472,1.00E-06,256855,656855,2955.31,902.117,4.18283,513.891,3031.13,886.166,4.66129,495.7,256855,3027.12,882.482,1.82777,489.029,3026.82,879.789,2.77742,486.931,100,611684
113562.35,68461.49,182023.84,35.1,39.9,614,8.32,4.16,,0.146131,0.0790958,0.36268,22.5876,3.3564,33576.7,30111.8,73935.36,715387.2,669136,46251.2,2.8875,2237.68,1730.17,15403.2,40000,181919,0.0191576,0.155696,70973.3,3946.28,142413,3.84E-06,238680,638680,3085.34,786.374,3.99847,443.856,3161.58,772.392,4.36633,427.913,238680,3160.41,768.598,1.82301,421.39,3163.83,766.303,2.44177,419.419,100,502404
113562.35,72277.69,185840.05,28.3,19.2,597,6.71,3.36,,7.20E-06,0.0609719,0.24488,22.1754,3.04174,26829.3,21518.8,62136,610023.4,569554,40469.4,2.70125,2421.33,1444.82,12945,40000,185736,0.0170877,0.0515716,64236.7,3388.99,123355,1.00E-06,242497,642497,2378.28,700.558,4.30322,405.002,2441.27,688.212,4.81562,390.666,242497,2438.81,685.675,2.00574,385.031,2438.87,683.508,2.8028,383.344,100,309915
113562.35,71740.6,185302.95,12.9,48.7,725,3.06,1.53,,0.346426,0.0461619,0.249899,26.9534,4.15486,23236.9,43806.4,52085.28,851101.5,797778,53323.5,2.61628,0.0283492,1204.59,10851.1,40000,185195,0.0217928,0.0241782,81549.1,1147.77,58444.9,4.82E-06,241956,641956,1811.64,894.359,5.05449,505.327,1853.69,879.806,4.86994,487.845,241956,1848.13,874.307,2.45019,479.697,1846.48,871.712,3.37285,477.695,100,299903
113562.35,46104.7,159667.06,27.9,40.5,557,6.62,3.31,,0.40804,0.0629401,0.27204,23.4349,3.52039,26150.3,43231.2,59034.72,651852.5,613288,38564.5,2.80262,957.946,1370.42,12298.9,40000,159563,0.0164335,0.062144,80891.1,3477.18,125478,1.04E-05,216324,616324,2461.92,674.731,4.17133,377.515,2520.36,663.335,4.24999,364.304,216324,2518.17,659.009,2.10526,357.622,2517.6,657.339,2.58275,356.229,100,642111
113562.35,90729.92,204292.28,22.7,42,503,5.38,2.69,,0.00564495,0.0439779,0.185132,19.2705,3.91553,22720.9,65127.2,50473.92,574886.3,534480,40406.3,2.80167,0.68362,1166.32,10515.4,40000,204189,0.0129046,0.0381123,85026.1,2974.08,107181,1.00E-06,260950,660950,1719.84,529.865,5.10031,304.242,1761.77,520.698,5.25224,293.698,260950,1759.73,517.528,3.39391,288.459,1759.11,516.184,3.77886,287.311,100,705252
113562.35,44697.82,158260.18,14.5,42.6,514,3.44,1.72,,0.897961,0.0333349,0.237168,23.3103,4.50751,16562.3,58083.1,40616.112,604469.3,567859,36610.3,2.44618,0.0352406,933.612,8461.69,40000,158156,0.0124773,0.0483279,76604.6,1851.66,70743.6,1.79E-05,214917,614917,1312.7,511.861,5.5594,287.891,1338.03,504.29,5.02048,278.298,214917,1334.14,500.022,3.37234,272.125,1333.39,499.094,3.47735,271.169,100,415543
113562.35,64435.44,177997.8,36.8,21.9,712,8.73,4.36,,3.41E-06,0.0923487,0.376151,25.8961,3.01592,37001.7,17986.4,81811.68,763857.5,714352,49505.5,2.85473,3117.19,1922.69,17044.1,40000,177892,0.0242863,0.13167,63437.7,3892.85,141607,1.00E-06,234653,634653,3603.9,995.43,3.63446,563.641,3697.37,977.66,4.38379,543.147,234653,3688.89,974.764,1.22084,536.881,3693.95,971.453,2.25634,534.139,100,301327
113123.76,0,113123.76,34.6,42.5,736,8.17,4.09,,0.488673,0.116881,0.460662,39.5892,3.83169,35227,29641.9,76735.68,895038.5,847667,47371.5,2.90938,2018.36,1798.43,15986.6,40000,113018,0.0309078,0.0706364,77474.7,3817.39,138923,1.35E-05,169779,569779,4584.33,1268.01,2.80162,669.761,4683.78,1247.24,3.51747,646.496,169779,4674.61,1240.26,0.850469,636.965,4675.26,1236.31,1.96785,633.722,100,511338
96230.79,0,96230.79,15.1,32.7,652,3.03,1.52,,0.378918,0.0355975,4.64976,35.2088,3.33829,13772.5,31701.3,36150.192,526717.8,497555,29162.8,2.24254,0.12844,828.988,7531.29,40000,96127.1,0.0176224,4.32051,75362.4,1059.76,50326.2,8.00E-06,152888,552888,1395.13,722.603,3.27277,407.464,1427.56,711.602,3.71303,394.782,152888,1421.29,707.207,1.1984,387.765,1423.9,704.896,1.85188,385.889,100,244061
113562.35,89541.69,203104.04,32.7,40.9,531,7.75,3.88,,0.00264685,0.0608836,0.639629,19.0274,3.66658,29310.1,38364.8,65028.48,611436.1,567462,43974.1,2.86742,1584.96,1514.43,13547.6,40000,203001,0.0142029,0.479187,74553.6,3847.53,137276,1.00E-06,259762,659762,2370.24,583.363,4.57933,335.684,2428.38,572.909,4.82208,323.788,259762,2430.2,569.716,2.70505,318.263,2435.34,568.117,2.9834,316.726,100,608240
97200.28,0,97200.28,23.3,25.4,530,4.73,2.36,,0.753734,0.0471739,0.545408,29.4753,3.53034,14611.1,11338.4,40953.216,447310,424456,22854,2.2209,2353.67,941.53,8531.92,40000,97097.6,0.0113166,0.270534,54315,3178.23,101819,2.64E-05,153859,553859,1851.23,464.678,3.72219,267.072,1889.82,457.35,3.7644,258.522,153859,1887.36,453.7,1.88354,252.855,1886.96,452.663,2.12196,251.981,100,163941
113562.35,16972.12,130534.48,34.4,15,612,8.16,4.08,,0.252099,0.0902343,0.462801,29.395,3.06453,29009.4,16033,68386.08,682943.9,643505,39438.9,2.7062,3493.04,1595.52,14247.1,40000,130431,0.0214807,0.178192,58151.2,4037.46,144696,7.49E-06,187192,587192,3526.42,881.408,3.2677,483.978,3609.11,866.347,3.84664,466.817,187192,3604.88,862.086,1.14762,459.709,3609.37,859.23,1.96627,457.346,100,250508
113562.35,60812.57,174374.92,26.7,31.9,708,6.33,3.17,,4.15E-06,0.07118,0.293358,26.5775,3.07963,30117.7,24169.8,67085.28,718467.5,672221,46246.5,2.77987,1800.27,1564.07,13976.1,40000,174269,0.0230891,0.0515874,73466.6,2998.33,114083,1.00E-06,231030,631030,2779.23,945.873,3.8924,538.808,2852.07,929.538,4.56909,519.75,231030,2846.45,926.703,1.3633,513.489,2847.2,923.563,2.50103,511.031,100,358782
113562.35,34213.37,147775.73,23.2,31.8,666,5.5,2.75,,0.100458,0.0648098,0.301327,29.0528,3.0874,25151.3,25336.4,58103.04,678584.3,637317,41267.3,2.66947,1514.46,1348.11,12104.8,40000,147670,0.021903,0.0354166,74105.2,2754.09,104770,2.08E-06,204431,604431,2534.36,897.783,3.72327,505.697,2597.98,882.661,4.30377,488.083,204431,2593.16,879.166,1.30117,481.391,2592.39,876.12,2.45899,479.101,100,346644
113562.35,62405.35,175967.7,24.4,49.1,715,5.79,2.89,,0.351249,0.0697157,0.265389,27.0639,3.88008,31539.8,59308,66444.48,852358.3,800947,51411.3,2.93142,0.512029,1548.59,13842.6,40000,175861,0.0238091,0.0246984,92545.5,2664.57,105513,6.69E-06,232622,632622,2732.04,976.86,4.05472,544.777,2795.81,960.579,4.3099,526.09,232622,2790.49,955.196,1.75795,518.028,2788.63,952.363,2.83654,515.956,100,674748
103633.08,0,103633.08,30.1,37.2,624,6.51,3.26,,0.495718,0.0776969,0.400849,33.9752,3.45613,23454.2,31693,55908.48,633202,600675,32527,2.65933,1754.03,1295.67,11647.6,40000,103530,0.0200397,0.0736997,73160.7,3529.78,125596,1.48E-05,160291,560291,3046.71,822.588,3.14525,445.721,3112.97,809.21,3.65468,430.709,160291,3108.45,804.022,1.16869,422.98,3107.88,801.589,1.96927,421.135,100,470174
79891.55,0,79891.55,18.9,45.5,567,3.15,1.58,,1.72452,0.0329132,0.711264,31.218,4.7455,12061.9,53006,33202.896,423838.1,402240,21598.1,2.2204,0.0269625,760.212,6917.27,40000,79788.4,0.00954777,0.421702,72758.7,2130.87,74539.1,6.45E-05,136549,536549,1302.57,391.129,3.99497,219.37,1321.3,386.199,3.57885,213.185,136549,1317.42,382.631,2.01385,208.023,1316.53,381.911,2.04684,207.293,100,456502
98989.25,0,98989.25,37.4,28.1,528,7.73,3.87,,0.680797,0.0588987,6.32854,29.1847,3.3988,16768,12305.6,46645.152,473570.2,449366,24204.2,2.29111,3225.34,1075.65,9717.74,40000,98890.1,0.0122413,6.05131,50679.2,3879.34,124540,2.61E-05,155651,555651,2305.53,502.927,3.56335,284.545,2354.36,494.71,3.68847,275.114,155651,2354.82,490.859,1.69848,269.153,2355.95,489.653,1.98499,268.155,100,157094
113562.35,73129.68,186692.03,24.5,34,662,5.81,2.9,,5.32E-06,0.0603959,0.24855,24.1218,3.17972,27758,30160.4,61945.92,670994.1,626777,44217.1,2.76666,1258.75,1440.26,12905.4,40000,186586,0.0199378,0.0379456,76614,2831.2,107778,1.00E-06,243347,643347,2357.96,817.006,4.29749,470.786,2420.03,802.843,4.85678,454.257,243347,2416.28,800.151,1.80688,448.259,2415.84,797.513,2.83729,446.274,100,427453
113562.35,52963.05,166525.41,25.1,29.1,514,5.95,2.98,,0.147192,0.0488244,0.238262,21.7009,3.10373,20428.9,20507.3,50697.6,531015.7,497145,33870.7,2.51472,2327.62,1171.64,10562,40000,166423,0.0130518,0.0538033,60000.1,3323.18,114281,3.65E-06,223184,623184,1906.21,535.667,4.5748,310.461,1954.79,526.445,4.7221,299.54,223184,1953.38,523.516,2.52511,294.117,1952.98,522.071,2.97928,292.921,100,264059
113562.35,72967.45,186529.81,27.5,47.5,553,6.52,3.26,,0.373867,0.058723,0.237221,21.0005,4.07348,28122.6,61619.1,60730.08,683316.2,640121,43195.2,2.92259,79.7885,1411.06,12652.1,40000,186425,0.0155811,0.0583324,89745,3356.4,123104,8.92E-06,243186,643186,2297.24,639.982,4.58145,359.283,2351.39,629.085,4.51562,346.737,243186,2349.49,624.676,2.63282,340.279,2348.92,623.245,2.97068,339.013,100,812484
113562.35,49582.94,163145.29,34.2,37.9,660,8.11,4.05,,0.177937,0.086622,0.324867,26.1797,3.23956,33650.7,26735.2,74414.88,753586.7,707759,45827.7,2.86405,2360.01,1741.84,15503.1,40000,163040,0.0223373,0.0787274,70659.2,3821.61,138964,4.55E-06,219801,619801,3384.34,916.388,3.64836,511.095,3467.79,900.381,4.1398,492.79,219801,3463.55,896.291,1.39865,485.797,3464.88,893.492,2.27697,483.516,100,444381
77188.82,0,77188.82,16.1,48.6,642,2.59,1.3,,1.5573,0.0335023,0.494405,34.8726,4.65018,12294.2,43081.1,33477.36,473056.1,450012,23044.1,2.20365,0.019144,766.607,6974.45,40000,77085,0.0120984,0.168439,71485.7,1613.33,62841.7,4.92E-05,133846,533846,1328.32,495.973,3.59607,273.637,1345.77,489.465,3.54637,266.019,133846,1341.02,484.928,1.82495,259.748,1340.09,483.937,1.97555,258.864,100,360771
113562.35,1559.95,115122.3,38.1,45.3,647,9.03,4.52,,0.724375,0.113939,1.20067,34.4203,3.87104,34506.4,33095.4,75965.28,847306.4,803041,44265.4,2.91849,2163.16,1779.63,15826.1,40000,115018,0.0259051,0.858018,75767.3,4226,150861,2.31E-05,171779,571779,4462.39,1063.83,3.00713,560.512,4553.88,1046.39,3.45245,541.118,171779,4550.44,1039.18,1.12283,531.635,4557.56,1036.21,1.77218,529.081,100,582888
94665.75,0,94665.75,30.3,24.6,510,5.99,2.99,,0.933214,0.0473611,4.57951,28.4537,3.70934,13914.2,9084.78,40427.232,418958.6,397331,21627.6,2.16382,2758.34,929.177,8422.34,40000,94565.4,0.00981252,4.31383,49890,3545.85,108425,3.77E-05,151326,551326,1857.88,402.869,3.82024,233.393,1895.64,396.617,3.68587,225.963,151326,1894.76,393.318,1.98249,220.854,1894.45,392.501,2.10847,220.107,100,132289
86809.25,0,86809.25,23,17.8,513,4.17,2.08,,0.932129,0.0406826,1.00288,28.5936,3.66485,12192.7,9217.11,35409.888,380010.9,360300,19710.9,2.14282,2317.86,811.692,7377.06,40000,86707.4,0.0091998,0.737583,51686.9,3106.5,98744.3,3.72E-05,143468,543468,1599.5,377.506,3.64296,219.167,1630.01,371.847,3.62669,212.558,143468,1627.87,368.773,1.96103,207.73,1627.3,367.992,2.10152,207.045,100,151904
113562.35,61982.84,175545.2,35.3,39.4,729,8.37,4.19,,0.0715134,0.0928338,0.33162,26.8483,3.31514,37888.6,26772.5,81494.88,824054.5,772521,51533.5,2.92814,2192.62,1914.91,16978.1,40000,175439,0.025288,0.0789666,73600.1,3735.29,136804,1.69E-06,232200,632200,3626.46,1036.99,3.65034,581.622,3718.03,1018.67,4.24975,560.645,232200,3711.24,1014.79,1.28277,553.663,3713.35,1011.52,2.31617,550.986,100,459037
82567.72,0,82567.72,11.8,37,748,2.03,1.02,,0.411728,0.0375959,0.757354,39.9195,3.56082,13683.1,30261.4,35585.136,517515.8,489764,27751.8,2.2544,0.0469779,815.785,7413.57,40000,82462.6,0.0184892,0.38005,74131.7,922.349,48103.5,9.36E-06,139224,539224,1476.75,758.23,2.97182,421.599,1509.05,746.808,3.6006,408.786,139224,1502.11,742.085,1.01244,401.463,1503.83,739.569,1.78677,399.516,100,229480
113562.35,90610.98,204173.33,11.4,29.7,453,2.7,1.35,,7.41E-06,0.0306027,0.151446,18.8208,3.16904,15027.3,38588.5,34005.408,511242.4,473719,37523.4,2.62958,0.158045,778.917,7084.46,40000,204070,0.0127927,0.0224822,76935.6,1708.83,68530.6,1.00E-06,260831,660831,1200.5,524.395,5.42135,299.501,1227.49,515.67,5.95337,289.232,260831,1225.09,513.333,3.74007,284.308,1224.11,511.71,4.44745,283.142,100,393222
113413.12,0,113413.12,34.2,41.8,459,8.1,4.05,,1.54745,0.0560243,8.04026,25.8856,4.62193,19633.1,61379.5,47645.472,575882.6,545820,30062.6,2.65647,103.872,1099.3,9926.14,40000,113314,0.0126848,7.79884,88930.7,3675,126312,5.28E-05,170075,570075,2200.56,520.383,4.20848,279.253,2243.48,512.769,3.69357,269.954,170075,2241.6,508.261,2.06793,263.73,2240.97,507.394,2.0922,262.809,100,836318
113562.35,11422.59,124984.94,36.5,20.3,642,8.66,4.33,,0.237989,0.101849,0.57351,31.8201,3.12682,31322.9,15389.6,72928.8,726165,683998,42167,2.74471,3647.72,1705.69,15193.5,40000,124881,0.0239977,0.260941,58134.2,4155.01,148836,7.22E-06,181642,581642,3981.73,984.652,3.05999,535.075,4073.54,967.807,3.74568,515.969,181642,4066.32,963.277,0.971015,508.569,4073.97,959.907,1.87786,505.734,100,249028
105618.71,0,105618.71,24.1,36,624,5.31,2.66,,0.463763,0.0642822,0.367051,34.2101,3.44288,20777.5,35457.9,50203.2,618068.3,585869,32199.3,2.57975,971.166,1159.9,10459,40000,105515,0.0195627,0.0438474,77875.3,2927.31,105134,1.20E-05,162276,562276,2522.36,802.829,3.30231,441.142,2577.64,789.947,3.79382,426.519,162276,2572.65,784.968,1.24124,418.888,2571.29,782.509,2.13792,417.102,100,472002
113562.35,64349.34,177911.7,22,15.3,572,5.22,2.61,,1.52E-05,0.0476544,0.221672,22.462,3.03616,21796.7,25519.4,51971.52,566304,528681,37623,2.58068,1506.86,1201.89,10827.4,40000,177807,0.0154431,0.031473,68683.2,2764.41,100651,1.00E-06,234568,634568,1860.42,633.376,4.44439,371.422,1909.58,622.276,4.84654,358.439,234568,1907.08,619.782,2.20261,353.013,1906.17,617.725,2.9993,351.475,100,325361
113562.35,68532.73,182095.09,15.8,39.1,554,3.75,1.87,,0.147671,0.0363869,0.200002,22.6387,3.63019,18664.8,62394,44099.28,593667.7,554408,39259.7,2.54207,0.0724022,1015.56,9187.35,40000,181991,0.0141575,0.0227462,78647.6,1899.5,73456.8,2.55E-06,238752,638752,1425.97,581.096,5.3184,336.083,1459.89,571.413,5.35482,324.503,238752,1456.64,567.974,3.18339,318.615,1455.48,566.3,3.83031,317.371,100,432685
113562.35,60422.58,173984.93,36.5,36.8,658,8.66,4.33,,0.0842667,0.0881413,0.371717,24.6852,3.16751,35289.2,23721.9,78036.48,744781.9,697317,47464.9,2.87069,2760.04,1830.2,16257.6,40000,173880,0.0218445,0.139845,66688.9,3986.6,144074,2.20E-06,230641,630641,3439.91,896.155,3.72432,504.001,3526.07,880.193,4.27223,485.761,230641,3521.55,876.602,1.44865,479.165,3525.65,873.78,2.27881,476.804,100,401021
88908.15,0,88908.15,26.1,37.4,552,4.85,2.42,,0.871878,0.0484802,0.906912,30.432,3.70427,15280.7,39269.1,40460.256,429730.5,407912,21818.5,2.38044,581.353,929.953,8429.22,40000,88806.1,0.01084,0.620467,74230.7,3239.35,102861,3.38E-05,145567,545567,1903.98,445.218,3.57969,254.641,1941.76,438.229,3.62404,246.632,145567,1939.59,434.58,1.80797,241.095,1939.21,433.599,2.01994,240.273,100,552832
113562.35,85967.54,199529.9,27.3,39.7,713,6.47,3.24,,5.04E-06,0.069326,0.254422,24.2607,3.46877,33174.5,36334.4,70681.92,759149.4,709259,49890.4,2.9096,906.678,1651.13,14725.4,40000,199423,0.0222719,0.0408082,83235.2,2987.05,114178,1.00E-06,256184,656184,2707.11,912.799,4.25056,523.649,2777.73,896.845,4.80893,505.211,256184,2773.32,893.723,1.75334,498.834,2773.04,890.875,2.82257,496.659,100,551618
113562.35,74658.71,188221.06,24.3,26.2,592,5.76,2.88,,7.25E-06,0.0525146,0.224123,22.0871,3.11365,24311.6,24612.3,56687.04,586999.3,547500,39499.3,2.65302,1776.09,1314.26,11809.8,40000,188116,0.0162205,0.0368812,68007.7,2966.17,108779,1.00E-06,244877,644877,2048.99,664.916,4.48946,387.866,2103.7,653.389,4.98687,374.419,244877,2101.22,650.875,2.19186,368.813,2100.58,648.82,3.01392,367.281,100,331040
113562.35,43509.59,157071.94,14.3,44.2,519,3.39,1.7,,1.01892,0.0337182,0.242136,23.6564,4.72837,16606.9,57243.2,40722.144,626683.4,589011,37672.4,2.44074,0.0298553,936.102,8483.78,40000,156968,0.0127754,0.0501442,76341.6,1793.56,69435.8,1.99E-05,213729,613729,1328.93,524.07,5.67838,291.726,1353.61,516.42,5.06701,281.99,213729,1349.48,511.943,3.41445,275.613,1348.73,511.017,3.49554,274.637,100,405629
103607.19,0,103607.19,37.8,18.7,634,8.18,4.09,,0.31818,0.0956933,1.16761,34.1835,3.21112,26317.8,14349.2,64034.4,637212.3,601362,35850.3,2.63555,3721.9,1490.48,13340.5,40000,103505,0.0213681,0.830271,55243.9,4144.6,146575,1.08E-05,160266,560266,3741.56,877.213,2.91817,472.813,3823.13,862.465,3.62187,456.353,160266,3817.79,857.84,0.939443,449.006,3827.73,854.725,1.75918,446.442,100,218577
113562.35,81733.38,195295.73,27.2,14.7,613,6.45,3.22,,4.73E-06,0.0589499,0.234275,21.9506,3.1068,27238.2,22996.9,62334.72,618211.3,576487,41724.3,2.71919,2141.22,1449.6,12986.4,40000,195190,0.0173674,0.0459909,66714.9,3215.28,118214,1.00E-06,251951,651951,2299.14,711.824,4.44959,413.915,2360.76,699.264,4.9802,399.279,251951,2358.11,696.91,2.09194,393.739,2358,694.695,2.94089,392.043,100,328710
102133.42,0,102133.42,31.3,44.7,587,6.68,3.34,,0.868445,0.0770264,0.543821,31.9881,3.86529,23981.6,51891.1,55281.6,643136.7,611377,31759.7,2.77927,576.76,1280.71,11517,40000,102031,0.0181741,0.234648,86466.5,3681.17,130280,2.83E-05,158792,558792,3022.91,746.429,3.32475,397.616,3084.21,734.555,3.51066,384.279,158792,3081.03,728.711,1.4522,376.363,3081.06,726.964,1.87303,374.921,100,762831
113562.35,42028.95,155591.31,31.1,40.8,467,7.37,3.69,,0.731486,0.0519025,3.00082,20.7713,4.06088,22010.6,52115.6,51445.92,564942.6,530665,34277.6,2.73499,530.06,1189.4,10717.9,40000,155491,0.011875,2.81975,83138.6,3675.06,127326,2.19E-05,212252,612252,2029.05,487.478,4.63244,272.587,2073.42,479.673,4.28975,263.18,212252,2075.12,475.85,2.64638,257.533,2076.1,475.001,2.66097,256.589,100,755261
113562.35,80769.73,194332.08,13.6,14.9,633,3.22,1.61,,4.48E-06,0.0355926,0.756785,23.0409,3.23027,19503.7,43943.2,45653.808,597643.6,553186,44457.6,2.51626,0.20404,1052.23,9511.21,40000,194226,0.0166252,0.568656,78301,1278,58404.3,1.00E-06,250987,650987,1386.46,681.079,5.30206,402.98,1424.37,669.588,5.45172,388.905,250987,1419.6,667.246,2.67066,383.466,1423.71,665.007,3.24081,381.424,100,304966
103626.56,0,103626.56,30.6,47.1,747,6.62,3.31,,0.611878,0.0971251,0.436654,40.249,3.9884,29704.9,44949,64690.56,820375.7,778279,42096.7,2.8923,608.84,1506.29,13477.2,40000,103521,0.0281151,0.0461649,89612.1,3305.43,122824,1.61E-05,160282,560282,3815.03,1153.57,2.86778,607.069,3894.26,1135.24,3.51958,586.702,160282,3886.56,1128.08,0.943855,577.091,3885,1124.6,2.0494,574.408,100,684394
84471.48,0,84471.48,12.7,18.9,713,2.24,1.12,,0.30469,0.0348432,2.51498,38.1429,3.34044,13142.2,23747.7,34687.68,476816.7,450133,26683.7,2.22439,0.210157,794.833,7226.6,40000,84366.9,0.0172427,2.15531,73616.5,946.194,48078.9,7.06E-06,141128,541128,1366.13,707.025,2.97247,399.87,1397.54,696.197,3.6514,387.746,141128,1390.82,692.194,0.99654,381.045,1393.73,689.709,1.7691,379.122,100,229416
105449.2,0,105449.2,30.9,16.4,747,6.8,3.4,,0.194837,0.0958465,0.467398,40.0988,3.43895,27868.6,19428,64601.28,738751.4,696877,41874.4,2.70408,2514.81,1504.14,13458.6,40000,105344,0.0279785,0.076824,68342.7,3387.03,124832,5.04E-06,162105,562105,3755.1,1147.13,2.7765,615.406,3841.63,1128.16,3.6728,593.941,162105,3831.15,1123.3,0.704517,586.173,3833.86,1119.14,1.94191,582.761,100,292200
113562.35,88568.26,202130.61,12.6,29.5,614,2.99,1.49,,3.82E-06,0.034963,0.389005,22.3082,3.26715,19107.9,43998.4,44312.016,594138.1,549838,44300.1,2.53661,0.160552,1020.57,9231.67,40000,202025,0.0162045,0.213474,77702.4,1292.3,58555.3,1.00E-06,258786,658786,1363.13,663.872,5.60171,391.129,1400.3,652.569,5.78005,377.281,258786,1395.89,650.32,3.02656,371.95,1398.52,648.179,3.61019,370.02,100,307688
113562.35,36750.2,150312.55,28,43.2,652,6.64,3.32,,0.414742,0.0762627,0.298116,28.0397,3.57119,29951.5,43224.4,65247.84,770344,726385,43959,2.8849,734.365,1519.72,13593.3,40000,150207,0.0221917,0.0386451,86232.2,3279.09,122030,9.66E-06,206968,606968,2986.95,910.697,3.7119,501.848,3056.58,895.505,4.01994,484.465,206968,3051.83,890.248,1.538,476.589,3050.51,887.666,2.4213,474.601,100,654327
113562.35,57524.79,171087.14,16.2,28.6,621,3.84,1.92,,1.35E-05,0.0429363,0.234889,25.0668,3.09679,20380.6,33775,47964.096,595797.3,556594,39203.3,2.55572,377.288,1106.84,9992.52,40000,170982,0.0173431,0.0235424,78204.7,1909.96,76122.7,1.00E-06,227743,627743,1678.1,710.86,4.66026,413.974,1721.87,698.784,5.11109,399.681,227743,1718.71,696.174,2.12029,393.797,1717.45,693.726,3.17656,392.07,100,365322
113562.35,62195.6,175757.96,15.6,18.6,581,3.7,1.85,,1.58E-05,0.0324182,2.85983,22.9915,3.08521,16912.3,38263.5,41224.464,560475.9,520025,40450.9,2.41826,0.184204,947.903,8588.43,40000,175654,0.0152929,2.66915,76417.8,1289.06,56495.1,1.00E-06,232415,632415,1263.07,626.737,4.9977,368.175,1296.68,616.367,5.13586,355.529,232415,1292.61,613.733,2.54801,350.004,1296.73,611.715,3.01008,348.123,100,292602
112260.49,0,112260.49,27.9,22.4,633,6.54,3.27,,0.319445,0.0803074,0.384281,34.5627,3.27915,24568.5,19206.4,59030.88,672786.2,636530,36256.2,2.61652,2583.33,1370.33,12298.1,40000,112157,0.0225227,0.0528916,65151.7,3419.51,123871,8.54E-06,168918,568918,3145.99,923.881,3.13287,503.831,3218.34,908.722,3.76395,486.56,168918,3212.82,903.929,1.02692,478.934,3212.3,900.906,2.06497,476.621,100,274574
113562.35,41602.54,155164.89,13.9,26.8,672,3.3,1.65,,0.0363749,0.0427015,1.17052,27.992,3.10294,19561.9,42829.1,46162.176,651974.4,607607,44367.4,2.50315,0.203734,1064.24,9617.12,40000,155059,0.0204612,0.92084,81553.7,1258.03,59222.6,1.00E-06,211820,611820,1666.23,838.366,4.3679,480.457,1709.96,824.604,4.57988,463.782,211820,1702.4,821.377,1.67775,457.411,1708.06,818.446,2.41596,454.779,100,305268
113562.35,89291.69,202854.05,13.3,40.2,702,3.15,1.58,,7.89E-06,0.0426937,0.256992,24.2459,3.72533,23093.7,45089.7,51742.08,730018.4,679194,50824.4,2.62631,0.0493014,1196.44,10779.6,40000,202747,0.0200005,0.0570338,81117.9,1221.25,60357.9,1.00E-06,259508,659508,1669.08,819.726,5.15547,476.536,1712.41,805.954,5.29141,459.951,259508,1707.61,802.554,2.48387,453.5,1707.75,800.018,3.27329,451.355,100,315680
104818.95,0,104818.95,18.1,28.3,479,3.96,1.98,,1.02528,0.0390488,0.494813,27.1524,3.86488,13481.9,12146.3,37711.2,452565.6,428723,23842.6,2.2035,1886.6,865.502,7856.5,40000,104716,0.0105051,0.247647,57382,2782.82,92335.9,3.28E-05,161477,561477,1535.21,430.784,4.09037,247.419,1565.46,424.499,3.86931,239.703,161477,1562.55,421.009,2.19178,234.369,1561.95,420.203,2.28534,233.58,100,188492
113562.35,73698.59,187260.95,32.7,36.9,681,7.75,3.88,,6.68E-06,0.0789461,0.287695,24.2049,3.23361,34294,26820.4,74994.24,738512.6,690776,47736.6,2.87431,2131.55,1755.96,15623.8,40000,187155,0.0218414,0.0670725,72011.8,3594.09,132179,1.00E-06,243916,643916,3081.22,895.456,3.95785,509.673,3161.28,879.596,4.55727,491.446,243916,3156.66,876.451,1.57238,485.112,3157.84,873.656,2.52579,482.879,100,437526
113562.35,84484.23,198046.59,26.7,39.4,598,6.33,3.17,,1.05E-05,0.0578794,0.220315,21.5107,3.47218,28360.9,41906.9,62054.4,651160.5,607484,43676.5,2.85601,806.006,1442.86,12928,40000,197941,0.0169027,0.0390999,81636.7,3165.12,117576,1.00E-06,254702,654702,2259.61,693.583,4.56224,403.036,2318.39,681.238,4.94854,388.816,254702,2315.78,678.181,2.3595,382.933,2315.17,676.107,3.1118,381.324,100,608332
113562.35,59988.14,173550.5,37.9,25.2,523,8.99,4.49,,0.0851899,0.0649736,3.17373,20.6437,2.97753,25987.5,16094.7,62619.84,568246.9,528986,39260.9,2.65314,3539.74,1456.45,13045.8,40000,173449,0.0145868,2.98906,54134.1,4089.55,144624,2.47E-06,230210,630210,2528.25,598.794,4.13885,342.715,2589.7,588.232,4.49617,330.517,230210,2590.87,585.339,2.10359,324.961,2598.95,583.47,2.51736,323.278,100,247098
113562.35,40360.42,153922.77,37.8,41.9,694,8.96,4.48,,0.306975,0.102833,0.393065,28.5627,3.43532,37719.6,27747.6,81794.88,842673.6,793117,49556.6,2.93311,2421.81,1922.27,17040.6,40000,153817,0.0253413,0.116965,72221.5,4055.94,146187,8.32E-06,210578,610578,4020.85,1040.03,3.39232,570.892,4115.7,1021.95,3.89345,550.418,210578,4110.25,1016.79,1.22902,542.515,4113.3,1013.65,2.09647,539.871,100,488011
98579.06,0,98579.06,36.6,46.1,626,7.53,3.77,,0.788434,0.0900975,1.2628,33.7796,3.82943,26419,45022.1,60236.16,672397.8,638697,33700.8,2.82408,1150.14,1399.22,12549.2,40000,98476.4,0.0200941,0.93096,82599.4,3950.23,140091,2.72E-05,155237,555237,3532.12,825.365,3.08489,435.377,3602.67,812.09,3.4408,420.717,155237,3600.75,805.913,1.24428,412.397,3603.9,803.765,1.7577,410.634,100,718241
90258.86,0,90258.86,20.1,34.3,456,3.79,1.89,,1.29031,0.0357689,1.15197,25.9101,4.07822,11739.9,27429.9,32229.168,385632.1,364974,20658.1,2.27978,608.885,737.536,6714.41,40000,90157.2,0.00848483,0.91648,70352.7,2962.57,95204.2,4.90E-05,146918,546918,1409.49,347.616,4.09577,195.666,1434.08,342.933,3.72419,189.777,146918,1431.49,340.009,2.20514,185.249,1430.76,339.393,2.22139,184.601,100,489671
113562.35,50415.88,163978.24,24.3,39.2,586,5.76,2.88,,0.289091,0.0644087,0.248478,23.9866,3.36815,27803.7,42849.6,60800.16,695805.8,653792,42013.8,2.83536,586.743,1412.74,12666.7,40000,163873,0.0198685,0.0351398,85425.1,2978.3,111143,6.49E-06,220634,620634,2522.63,814.582,3.88785,442.682,2581.4,801.311,4.25642,427.436,220634,2577.54,797.007,1.80324,420.471,2576.35,794.741,2.6277,418.759,100,598953
85557.2,0,85557.2,20.6,30.6,509,3.68,1.84,,0.944495,0.037325,0.725219,28.4204,3.66741,11516.3,9655.5,33464.496,371561.7,352182,19379.7,2.12945,2033.78,766.307,6971.77,40000,85455.1,0.00908522,0.462929,53396.9,2874.77,93029.7,3.63E-05,142216,542216,1469.11,372.667,3.61859,216.24,1496.19,367.202,3.63141,209.869,142216,1493.62,364.177,1.98101,205.104,1493,363.409,2.12076,204.433,100,167511
79022.9,0,79022.9,27.4,36.1,612,4.52,2.26,,0.639664,0.0485917,0.664938,33.3009,3.46425,14448.6,28036.8,39365.904,392828.3,373092,19736.3,2.30311,1098.06,904.274,8201.23,40000,78920.6,0.0108447,0.348409,67367.9,3142.1,100083,2.63E-05,135682,535682,1908.04,445.723,3.19002,259.376,1946.21,438.408,3.59194,251.42,135682,1943.91,434.971,1.53461,245.877,1943.67,433.787,1.92625,245.041,100,420681
95233.82,0,95233.82,18.8,44.7,665,3.74,1.87,,0.798973,0.0494069,0.381287,36.3218,3.92759,16796.8,63801.6,41965.488,620887,590433,30454,2.42608,0.0475168,965.323,8742.81,40000,95129.8,0.018455,0.0418622,80522.5,1994.82,74988.1,1.85E-05,151891,551891,1946.91,757.741,3.43252,413.081,1983.84,746.152,3.76296,399.909,151891,1977.83,740.246,1.47187,391.649,1976.28,738.2,2.18311,390.179,100,442832
113562.35,2849.74,116412.09,16.3,36.8,529,3.87,1.93,,0.787777,0.0417756,0.319451,29.1953,3.7353,16270.3,59490.3,41160.72,572708.7,542848,29860.7,2.41256,0.152753,946.405,8575.15,40000,116308,0.0147964,0.0550199,80341.7,2183.51,79241.3,1.83E-05,173069,573069,1643.12,607.245,4.06259,341.055,1676.62,597.981,4.04768,330.023,173069,1672.06,593.245,2.02994,323.059,1671.03,591.856,2.41695,321.928,100,478441
111200.56,0,111200.56,23.7,24.1,566,5.5,2.75,,0.472527,0.058928,0.348597,31.3672,3.30173,18930.6,19870.1,48672.48,577860.4,547839,30021.4,2.42162,2117.73,1123.61,10140.1,40000,111098,0.0169001,0.0546648,63372.6,3104.66,107028,1.27E-05,167859,567859,2309.8,693.732,3.55871,388.053,2362.23,682.478,3.88754,375.051,167859,2358.17,677.993,1.48294,367.976,2357.12,676.004,2.18165,366.496,100,245458
106700.07,0,106700.07,25.2,32.4,663,5.61,2.81,,0.300442,0.0715065,0.384369,36.1514,3.32849,22151.4,22539.8,53725.44,644975.4,609987,34988.4,2.56277,1898.98,1243.63,11192.8,40000,106596,0.0221989,0.0405999,69697,2990.76,109068,7.51E-06,163357,563357,2802.89,910.55,3.12834,498.676,2866.96,895.731,3.80753,481.83,163357,2861.35,891.075,0.99311,474.289,2860.26,887.958,2.12884,471.979,100,301661
113562.35,24921.28,138483.63,35.9,32.3,610,8.51,4.26,,0.226817,0.0906423,0.61478,27.8042,3.03027,30232.4,16684.7,70624.8,686274.4,644995,41279.4,2.73584,3533.45,1649.74,14713.5,40000,138380,0.0210734,0.346013,58073.7,4126.79,147759,6.77E-06,195141,595141,3539.08,864.808,3.35597,476.935,3622.06,849.874,3.91345,459.91,195141,3618.22,845.792,1.2188,452.968,3625.69,842.936,1.98045,450.552,100,267175
113562.35,12485.59,126047.94,30.6,16.7,750,7.26,3.63,,0.125869,0.0993841,0.43604,36.6426,3.31318,32084.3,19936.4,71965.44,810372.9,762665,47707.9,2.79038,2471.82,1682.27,14992.8,40000,125942,0.0297077,0.0809395,70567,3415.18,127128,3.00E-06,182703,582703,3889.82,1217.61,2.96031,661.472,3983.11,1197.15,3.80684,638.002,182703,3971.77,1192.6,0.760213,630.395,3975.36,1188.31,2.01715,626.808,100,316806
83030.05,0,83030.05,27.3,15.9,610,4.73,2.37,,0.538046,0.0506814,0.524659,33.2128,3.32946,14562.7,9842.88,40782.384,409553.5,388921,20632.5,2.23024,2460.65,937.517,8496.33,40000,82927.8,0.0115851,0.208772,54257.2,3201.18,102893,2.10E-05,139689,539689,1988.19,476.16,3.19181,277.022,2029.8,468.205,3.66042,268.33,139689,2027.47,464.747,1.45902,262.594,2027.26,463.406,1.9339,261.664,100,146945
113562.35,18627.81,132190.16,36.2,47.1,578,8.58,4.29,,0.877806,0.0889213,2.16196,27.5624,3.96523,30901.7,43693.5,68108.16,770817,729747,41070,2.91869,1281.28,1588.79,14189.2,40000,132087,0.0201725,1.89542,82862.7,4062.84,145506,2.68E-05,188848,588848,3480.07,828.705,3.57422,442.72,3552.86,815.121,3.61798,427.347,188848,3553.48,808.773,1.61389,418.947,3556.85,806.901,1.93992,417.25,100,732423
113562.35,52468.47,166030.82,13.4,47.5,526,3.18,1.59,,1.32679,0.0271245,2.7783,22.7345,5.50852,14985.1,43352.9,37388.208,671989,630078,41911,2.32613,0.0133073,857.942,7789.21,40000,165928,0.0127939,2.59623,71390.4,987.075,47482.8,2.27E-05,222689,622689,1068.18,524.298,6.10623,288.532,1087.74,517.176,5.13956,279.048,222689,1085.14,512.545,3.48837,272.546,1084.98,511.756,3.38866,271.522,100,231428
113562.35,4056.5,117618.85,25.9,31.7,708,6.14,3.07,,0.205681,0.0845687,0.403882,37.175,3.35587,27073.2,22252.1,62333.28,751822.8,709137,42685.8,2.69998,1971.47,1449.55,12986.1,40000,117514,0.0271326,0.0481846,73063.2,3046.36,114731,4.73E-06,174275,574275,3312.37,1112.24,3.04009,604.573,3390.46,1093.97,3.81256,583.608,174275,3382.51,1089.19,0.842046,575.824,3382.75,1085.3,2.11937,572.738,100,325208
113562.35,67781.98,181344.34,14.7,40.9,539,3.49,1.74,,0.318714,0.0296219,2.41378,21.9254,3.94964,15949.5,48603.1,38668.848,617821.2,576087,41734.2,2.41212,0.0248209,887.932,8056.01,40000,181241,0.0137153,2.24248,73665.3,1181.34,53228.4,4.89E-06,238002,638002,1159.92,562.659,5.77362,319.942,1185.76,553.938,5.36376,308.997,238002,1183.44,549.844,3.54495,302.796,1184.88,548.611,3.60484,301.405,100,272941
113562.35,66928.15,180490.5,34.3,33.7,652,8.13,4.07,,9.87E-05,0.0804956,0.319811,23.9004,3.0546,33285.5,21062.4,74531.52,700840.1,655360,45480.1,2.82167,2838.48,1744.68,15527.4,40000,180385,0.0208489,0.0994862,64479.9,3813.62,138715,1.00E-06,237146,637146,3140.32,854.848,3.8627,486.074,3221.6,839.621,4.49032,468.575,237146,3217.14,836.675,1.52393,462.433,3219.82,833.956,2.40742,460.217,100,341144
