WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,60256.29,173818.64,18.7,21.9,610,4.43,2.22,,1.26E-05,0.0458198,0.232199,24.2726,3.08335,21311.2,30271.4,50210.4,592130.1,553115,39015.1,2.57815,801.466,1160.07,10460.5,40000,173714,0.0169617,0.0266072,75230.8,2271.07,86523.1,1.00E-06,230475,630475,1789.92,695.292,4.58071,405.033,1836.91,683.386,5.03579,391.001,230475,1833.89,680.801,2.11859,385.213,1832.79,678.47,3.09748,383.537,100,358318
113562.35,43033.69,156596.04,38.3,26,501,9.08,4.54,,0.265002,0.0621673,4.7855,21.5624,3.0433,23217.4,15444.8,57840,552772.7,517603,35169.7,2.57123,3525.61,1341.82,12050,40000,156496,0.0137745,4.59062,53322.2,4074.63,142178,8.08E-06,213257,613257,2421.75,565.566,4.097,321.243,2478.74,555.861,4.28811,309.922,213257,2481.05,552.538,2.10141,304.153,2486.69,550.978,2.42079,302.73,100,231351
87724.04,0,87724.04,28.6,44.7,518,5.24,2.62,,1.59186,0.0424703,3.11191,28.8317,4.5903,14074,85514.9,37750.752,433544.7,411055,22489.7,2.35027,0.0598213,866.428,7864.74,40000,87623.2,0.00930845,2.8437,78786.5,3129.55,97871.9,6.57E-05,144384,544384,1673.3,381.683,4.17745,213.073,1703,376.434,3.63731,206.474,144384,1699.81,373.015,2.08224,201.465,1698.81,372.338,2.0932,200.753,100,640018
103555.35,0,103555.35,35.9,48.8,710,7.76,3.88,,0.73675,0.107596,0.469727,38.1448,4.02244,31761,41113.2,69400.32,820662.2,779689,40973.2,2.92079,1242.17,1620.06,14458.4,40000,103451,0.0266373,0.0937069,84267.4,3848.16,138972,2.24E-05,160212,560212,4223.7,1093.49,2.88137,571.596,4310.24,1075.91,3.42185,552.205,160212,4304.02,1068.5,1.03023,542.538,4303.84,1065.49,1.86911,540.123,100,682844
80520.31,0,80520.31,31.3,20.9,655,5.26,2.63,,0.416711,0.0563716,0.484963,35.3659,3.27497,15239.2,10993.3,42629.184,422765.5,401259,21506.5,2.23404,2541.9,980.936,8881.08,40000,80418.4,0.0130056,0.145448,53304.5,3323.9,105251,1.59E-05,137179,537179,2210.42,534.49,3.03096,307.685,2257.47,525.441,3.67511,297.935,137179,2254.88,521.929,1.21102,291.906,2254.86,520.223,1.86322,290.762,100,150161
113562.35,83742.33,197304.68,35.9,23.4,615,8.51,4.26,,4.06E-06,0.075485,0.40323,21.3036,3.0282,32901.8,17753.8,74539.68,654436,609085,45351,2.79801,3308.17,1744.88,15529.1,40000,197200,0.0183881,0.211472,58625.8,3989.49,143650,1.00E-06,253961,653961,2939.92,754.035,4.12588,434.411,3016.77,740.38,4.73566,418.694,253961,3013.94,737.937,1.83843,413.072,3019.4,735.525,2.56482,411.044,100,283833
113562.35,16174.33,129736.69,22.8,15.4,465,5.41,2.7,,0.708763,0.0452533,0.40546,23.985,3.56164,15929.1,15429.9,42890.4,501318.5,473330,27988.5,2.31714,2328.98,987.085,8935.5,40000,129635,0.0113384,0.192816,56612.8,3355.61,107158,2.04E-05,186396,586396,1772.6,465.266,4.50803,264.32,1812.1,457.989,4.24394,255.328,186396,1810.4,454.43,2.48543,249.761,1810.13,453.535,2.59344,248.857,100,210106
113562.35,11162.38,124724.73,20.3,38,666,4.81,2.41,,0.376871,0.0650222,0.338552,33.7599,3.49141,23852.6,45395.7,54023.52,725731.7,685589,40142.7,2.71702,138.658,1250.72,11254.9,40000,124619,0.0235009,0.0260407,88651.4,2423.59,94950,7.79E-06,181380,581380,2551,963.876,3.45661,529.536,2608.55,948.402,3.97265,511.728,181380,2602.83,943.167,1.22395,503.632,2600.89,940.036,2.44137,501.383,100,560529
95942.57,0,95942.57,21,36.1,568,4.21,2.1,,0.695765,0.0467294,0.397686,31.3426,3.54636,15829.6,36851.7,40908.384,482964.8,458512,24452.8,2.4039,396.587,940.477,8522.58,40000,95839.5,0.0131861,0.104895,76738.6,2747.34,92562.9,2.13E-05,152600,552600,1836.02,541.471,3.53389,307.36,1873.74,532.92,3.76374,297.61,152600,1869.96,528.777,1.6935,291.278,1869.17,527.444,2.09641,290.259,100,504533
113562.35,20046.39,133608.74,26.7,35.1,454,6.33,3.17,,0.896658,0.0474686,1.80209,22.9217,3.9429,17794.8,36026.5,45385.392,512777.6,483455,29322.6,2.48348,1324.36,1045.89,9455.29,40000,133508,0.0107951,1.59914,70249.4,3574.88,116039,2.82E-05,190269,590269,1858.04,442.954,4.68805,249.327,1898.21,436.116,4.24038,240.78,190269,1898.52,432.566,2.58381,235.371,1898.74,431.805,2.58982,234.516,100,496498
113562.35,40153.55,153715.9,24.5,21.6,576,5.81,2.9,,0.168698,0.0563557,0.261683,24.9654,3.03678,22344.3,22399.2,53941.44,593417.7,557286,36131.7,2.57622,2040.11,1248.77,11237.8,40000,153612,0.0167043,0.039039,65781.1,3101.78,111519,3.92E-06,210373,610373,2202.65,685.216,4.09123,391.485,2258.06,673.574,4.4376,377.867,210373,2255.09,670.275,1.83864,371.702,2254.23,668.173,2.62675,370.117,100,296790
113562.35,89137.97,202700.32,30.1,21.2,628,7.14,3.57,,3.54E-06,0.0647188,0.248231,21.5913,3.12474,30002.1,21403.3,67770.24,641065.6,597490,43575.6,2.76952,2489.72,1580.63,14118.8,40000,202596,0.0181225,0.0608635,64664.1,3456.17,127007,1.00E-06,259357,659357,2522.89,742.723,4.37274,431.762,2590.93,729.479,4.94652,416.371,259357,2588.07,727.196,2.00489,410.85,2588.75,724.9,2.84799,409.051,100,320489
113562.35,6541.1,120103.46,24.9,32.8,485,5.9,2.95,,0.813367,0.0519491,0.546509,26.1991,3.66607,17875.1,24342.4,46350.672,527127.7,499098,28029.7,2.43192,2047.3,1068.69,9656.39,40000,120002,0.0123386,0.306438,64075.2,3488.47,114353,2.51E-05,176763,576763,2035.11,506.533,4.2532,284.906,2079.62,498.551,4.00954,275.203,176763,2078.1,494.553,2.19094,269.177,2077.96,493.545,2.33181,268.2,100,322386
113562.35,44619.42,158181.77,11.8,37.1,697,2.8,1.4,,0.18566,0.0438506,0.279525,29.1619,3.42197,20304.7,42485.7,47301.84,723625.7,678648,44977.7,2.51819,0.0517631,1091.17,9854.55,40000,158075,0.021602,0.0259273,81215.2,1072.49,55173.4,2.77E-06,214836,614836,1718.1,885.631,4.48163,503.343,1760.5,871.185,4.68601,485.995,214836,1755.46,867.041,1.81135,478.738,1754.02,864.081,2.94625,476.515,100,272625
113562.35,5891.28,119453.63,34.6,20.2,610,8.2,4.1,,0.307578,0.0946232,0.545387,31.6459,3.15299,28509.1,15439.1,67758.72,687437.2,648868,38569.2,2.69,3589.8,1580.34,14116.4,40000,119350,0.0221454,0.235864,57510.4,4090.37,146117,9.54E-06,176111,576111,3699.84,908.792,3.10972,493.84,3784.01,893.454,3.72178,476.456,176111,3779.32,888.794,1.0531,469.018,3784.93,885.814,1.87729,466.55,100,241117
80378.58,0,80378.58,12,44.7,491,2.01,1.01,,2.38103,0.0219505,0.613519,28.2152,5.44659,9381.48,32791.5,26789.472,408841.2,386994,21847.2,2.08794,0.0137733,611.292,5581.14,40000,80275.5,0.00750711,0.364549,66702.3,1470.31,57998.2,8.56E-05,137036,537036,873.719,306.69,5.39414,163.134,882.18,303.78,4.33464,158.481,137036,878.722,300.805,2.72961,153.851,878.02,300.285,2.62017,153.164,100,331261
113562.35,37214.01,150776.36,25.5,32.7,606,6.05,3.02,,0.175191,0.0624815,0.278231,26.3436,3.07732,24315.1,24904.6,57286.08,633221.7,595150,38071.7,2.64605,1908.51,1328.58,11934.6,40000,150672,0.0186521,0.0391743,69370.8,3134.3,114691,4.05E-06,207433,607433,2442.8,765.005,3.89537,432.966,2503.67,752.038,4.31311,417.886,207433,2500.13,748.487,1.60657,411.393,2499.26,746.083,2.5054,409.582,100,347613
113562.35,46283.1,159845.45,35.6,37.8,505,8.44,4.22,,0.434476,0.0631736,3.60388,21.3514,3.45998,25260.1,33462.3,59063.04,598841,561903,36938,2.74145,2007.79,1371.1,12304.8,40000,159744,0.0142052,3.4114,70486.1,3956.61,139765,1.29E-05,216505,616505,2464.4,583.382,4.16427,326.481,2520.11,573.54,4.1874,315.035,216505,2522.91,569.571,2.21782,308.886,2526.95,568.209,2.4318,307.582,100,536267
87770.17,0,87770.17,28.4,15.9,461,5.2,2.6,,0.94154,0.0110823,23.7719,25.9731,3.43237,6196.13,18615,20547.696,354912.4,334043,20869.4,1.69319,0.0445362,467.324,4280.77,40000,87673.3,0.0076642,23.5412,59986,614.221,22118.6,3.20E-05,144434,544434,445.927,309.214,11.0757,151.708,447.22,310.131,4.99627,145.46,144434,443.897,307.136,2.3885,139.729,443.293,306.568,2.0885,138.778,100,36013.4
84791.75,0,84791.75,36.2,24.9,583,6.41,3.2,,0.607567,0.054793,3.93336,31.8378,3.36009,14663.4,9668.68,42414.432,409177.8,388429,20748.8,2.18298,2941.46,975.882,8836.34,40000,84691.6,0.0109331,3.62934,48997.1,3702.33,112498,2.58E-05,141453,541453,2146.4,449.478,3.30825,260.887,2190.85,441.941,3.62406,252.547,141453,2190.84,438.522,1.55754,246.991,2191.72,437.325,1.91715,246.101,100,124984
113562.35,56758.76,170321.11,23.7,39.9,695,5.62,2.81,,0.123663,0.0660589,0.271463,26.9759,3.40124,29084.2,42843.6,63000.96,751164.7,704371,46793.7,2.85144,373.752,1465.62,13125.2,40000,170215,0.0226192,0.030072,87818.5,2690.52,104763,2.39E-06,226976,626976,2584.11,927.381,3.9962,523.324,2648.24,911.642,4.45761,505.091,226976,2643.58,907.731,1.56166,498.114,2642.36,904.768,2.70445,495.913,100,589034
113562.35,57728.78,171291.14,23.6,30.9,610,5.6,2.8,,1.46E-05,0.055424,0.246707,24.1567,3.0303,23985.1,25012.7,56091.36,609397,569986,39411,2.64195,1668.74,1300.03,11685.7,40000,171187,0.0177411,0.0355577,69968.2,2877.4,106605,1.00E-06,227948,627948,2164.38,727.268,4.25807,419.459,2220.82,714.738,4.76252,404.832,227948,2217.68,712.005,1.87342,398.938,2216.96,709.644,2.80281,397.178,100,334187
113562.35,42452.43,156014.78,15.5,33.3,464,3.68,1.84,,0.378278,0.0358692,0.216776,21.4835,3.36427,15709.6,33983.6,38251.296,516456.4,484482,31974.4,2.5125,232.617,878.149,7969.02,40000,155912,0.0120996,0.0424271,77312.8,2445.88,85871.3,7.68E-06,212673,612673,1407.36,496.36,4.85473,281.256,1438.46,488.531,4.81665,271.747,212673,1435.51,485.129,2.96703,266.192,1434.77,483.985,3.28242,265.205,100,484215
90746.61,0,90746.61,13.8,35.6,488,2.61,1.31,,1.27178,0.0278193,0.437349,27.5523,4.12697,10988.9,40711.5,30367.92,398189.9,376897,21292.9,2.19618,0.0833981,694.259,6326.65,40000,90643.6,0.00930247,0.18871,71802.9,1889.61,69241.1,4.07E-05,147405,547405,1100.03,380.982,3.94122,218.45,1116.66,375.975,3.77508,212.336,147405,1113.43,372.799,2.18534,207.471,1112.77,372.099,2.25057,206.785,100,412316
113562.35,22476.35,136038.7,23.1,32.4,552,5.48,2.74,,0.363572,0.0537847,0.284807,26.551,3.18855,20082.5,25565.2,49813.44,580471.6,547626,32845.6,2.50653,1712.96,1150.65,10377.8,40000,135935,0.0157968,0.0447758,67569.1,3036.98,106557,8.89E-06,192696,592696,2105.32,648.332,4.01668,367.773,2155.69,637.598,4.22017,355.168,192696,2152.37,633.689,1.86336,348.649,2151.39,631.87,2.50073,347.258,100,328866
100146.68,0,100146.68,19.2,35.4,546,4.01,2.01,,0.759465,0.044122,0.385559,30.3335,3.60989,15503.6,35626.3,40282.176,489825.4,464843,24982.4,2.38157,348.084,925.772,8392.12,40000,100043,0.012965,0.104481,76383,2623.39,89209.3,2.23E-05,156804,556804,1734.21,532.227,3.68313,302.409,1769.49,523.978,3.81003,292.849,156804,1765.67,519.831,1.8252,286.576,1764.88,518.599,2.16167,285.59,100,488226
113562.35,39333.6,152895.95,32.1,29.8,671,7.61,3.81,,0.0773674,0.0845783,0.341707,28.0229,3.01945,31060.5,19105.1,70713.12,717515.4,673633,43882.4,2.76698,2828.86,1651.88,14731.9,40000,152791,0.0231182,0.0769004,64872,3650.47,133627,1.91E-06,209552,609552,3304.35,947.794,3.49149,529.357,3387.4,931.35,4.14747,510.415,209552,3381.24,927.861,1.17186,503.773,3383.13,924.726,2.20078,501.247,100,299316
113562.35,50842.35,164404.7,11.1,47.7,641,2.63,1.32,,0.699477,0.0381563,0.252803,27.0055,4.32738,18733,42789.9,44321.232,778880.7,733166,45714.7,2.46231,0.0198224,1020.79,9233.59,40000,164298,0.0181964,0.0284468,77106.6,1036.09,51955.3,1.04E-05,221059,621059,1501.54,747.201,5.50323,414.865,1533.24,735.608,4.97615,400.531,221059,1527.61,729.674,2.93829,392.278,1526.25,727.856,3.46959,390.771,100,256310
94431.9,0,94431.9,34.8,40.1,705,6.86,3.43,,0.440943,0.0895827,0.458859,37.878,3.5711,25255.3,32848.5,58969.92,652722.2,618716,34006.2,2.723,1767.12,1368.87,12285.4,40000,94328.5,0.0224849,0.0887324,74732.6,3653.35,130523,1.39E-05,151090,551090,3513.8,922.881,2.8462,491.975,3588.7,907.793,3.55736,475.341,151090,3582.79,902.377,0.916825,467.35,3583.31,899.395,1.86158,465.055,100,505895
113562.35,36513.19,150075.55,22.5,26.4,646,5.34,2.67,,0.0949743,0.0400792,7.3184,27.7568,3.08895,18036.3,44781,43998.624,630357.8,588120,42237.8,2.42835,0.215966,1013.19,9166.38,40000,149973,0.0194887,7.07036,81139.1,1351.13,59240.9,1.51E-06,206734,606734,1564.16,798.636,4.28419,457.448,1604.61,785.675,4.46351,441.755,206734,1597.68,782.279,1.68958,435.34,1603.17,779.547,2.35611,432.877,100,305365
79439.22,0,79439.22,34.3,48.6,496,5.69,2.84,,2.28611,0.0312575,11.1622,28.3322,5.37079,10686.3,79854,31079.472,404634.7,383149,21485.7,2.14103,0.0210798,710.794,6474.89,40000,79340.6,0.00720735,10.9076,73239.4,2809.49,84221.1,0.000100085,136102,536102,1237.26,294.831,5.36273,156.715,1255.49,291.694,4.19335,151.806,136102,1251.36,288.796,2.63494,147.326,1250.3,288.294,2.5262,146.664,100,535986
113562.35,56848.56,170410.92,20.9,16.3,539,4.96,2.48,,0.0655542,0.0435967,0.219054,22.455,3.07869,19325.7,25971.8,47400.576,542085.6,506670,35415.6,2.50221,1415.7,1093.51,9875.12,40000,170307,0.0139534,0.0323491,67240.6,2752.18,96139.9,1.36E-06,227068,627068,1703,572.447,4.7338,333.725,1747.17,562.592,4.98602,322.047,227068,1744.75,559.88,2.54518,316.589,1743.87,558.137,3.20815,315.263,100,311190
113562.35,32836.98,146399.34,18.6,43.9,580,4.41,2.21,,0.711162,0.0481055,0.268846,26.3656,3.93972,20697.5,66947.1,48289.92,687188.1,648677,38511.1,2.62034,0.0755953,1114.55,10060.4,40000,146295,0.0170968,0.0370477,84052.9,2261.43,87529.2,1.43E-05,203056,603056,1890.6,701.791,4.42577,389.402,1930.42,690.789,4.29827,376.327,203056,1925.45,685.499,2.27474,368.785,1924.22,683.872,2.75643,367.467,100,541361
87966.34,0,87966.34,33.9,16.5,498,6.23,3.11,,0.984198,0.0436482,8.01042,27.8415,3.70383,12152.6,8720.58,36381.888,383143.1,363257,19886.1,2.10564,2686.25,834.403,7579.56,40000,87867.3,0.00896139,7.7515,49380.8,3596.43,107366,4.14E-05,144628,544628,1714.72,367.755,3.74586,211.812,1747.9,362.222,3.62201,205.251,144628,1746.49,359.191,1.99489,200.509,1745.93,358.455,2.10078,199.835,100,140790
113562.35,91950.01,205512.36,38.9,18,726,9.22,4.61,,2.04E-06,0.090519,0.385575,23.503,3.11282,40255.2,17856.1,87585.6,773004.5,720593,52411.5,2.89717,3168.54,2064.87,18247,40000,205406,0.0235515,0.168018,62788.2,3954.61,143499,1.00E-06,262167,662167,3528.87,965.118,3.94081,556.382,3623.27,947.556,4.69121,536.061,262167,3614.72,945.219,1.44053,530.22,3620.76,942.061,2.44406,527.608,100,306293
94441.54,0,94441.54,32.2,17.6,695,6.35,3.17,,0.272903,0.0789688,0.436827,37.4325,3.30233,21918,17486.9,54449.28,586855.9,555124,31731.9,2.53291,2712.05,1260.87,11343.6,40000,94338.5,0.0208466,0.0740575,61335.3,3458.32,122073,8.26E-06,151099,551099,3094.7,855.424,2.89392,465.711,3164.07,841.223,3.68499,449.927,151099,3158.16,836.9,0.871311,442.787,3158.75,833.864,1.90234,440.491,100,236804
97371.11,0,97371.11,25.1,17.6,735,5.1,2.55,,0.225513,0.0704001,0.420329,39.6856,3.40711,21118.2,22966.8,51377.76,626170.8,591349,34821.8,2.5338,1607.38,1187.78,10703.7,40000,97266.9,0.0232606,0.0414431,71305.5,2721.68,100270,5.52E-06,154028,554028,2760.15,953.95,2.94152,520.712,2823.18,938.391,3.78797,503.187,154028,2816.61,933.972,0.814609,495.811,2816,930.425,2.08064,493.152,100,292841
113562.35,70297.08,183859.44,29.9,29.5,666,7.09,3.55,,4.25E-06,0.0715346,0.278527,24.178,3.04466,30745.7,21554.3,69149.76,684890.7,640176,44714.7,2.77888,2390.63,1614,14406.2,40000,183754,0.0207948,0.0604312,67389.2,3388.85,125439,1.00E-06,240515,640515,2791.1,852.152,4.02423,488.285,2864.91,837.169,4.65738,470.882,240515,2860.46,834.529,1.57834,464.907,2861.38,831.791,2.56583,462.758,100,328072
113562.35,48667.26,162229.61,16.7,17.9,659,3.96,1.98,,0.0155496,0.0409162,2.76057,26.6147,3.08279,19320.9,44591.3,45762.24,636955.8,592620,44335.8,2.49625,0.206812,1054.79,9533.8,40000,162125,0.0195646,2.52627,81130.6,1297.61,59715.2,1.00E-06,218886,618886,1595.69,801.57,4.50704,462.046,1637.76,788.373,4.71589,446.033,218886,1630.73,785.366,1.82961,439.881,1636.65,782.583,2.52353,437.369,100,309960
95863.79,0,95863.79,33.8,36.3,590,6.77,3.38,,0.557918,0.0722835,0.850323,32.0851,3.38895,20697,28744.3,51887.52,538611.6,510995,27616.6,2.55131,2195.64,1199.9,10809.9,40000,95761.9,0.0158714,0.539797,66124.5,3819.74,130310,2.01E-05,152523,552523,2830.58,651.992,3.21027,357.415,2890.09,641.251,3.61566,345.462,152523,2888.94,636.7,1.31442,338.553,2891.34,634.857,1.8378,337.112,100,420037
113562.35,54415.36,167977.71,25.4,38.7,661,6.02,3.01,,0.173969,0.0423367,7.42393,25.8379,3.40539,20219.7,61658.4,47438.304,703974.9,656673,47301.9,2.53331,0.0562673,1094.4,9882.98,40000,167876,0.0202154,7.1968,82820.9,1368.89,64127.9,2.65E-06,224637,624637,1654.34,828.585,4.44446,471.183,1694.72,815.264,4.50114,455.133,224637,1688.58,811.162,1.93651,448.226,1693.47,808.617,2.48348,445.856,100,343926
93228.97,0,93228.97,13.8,42.1,492,2.69,1.34,,2.12939,0.0274384,0.549396,27.927,5.24502,11563.2,44616.9,31907.616,456649.4,432280,24369.4,2.18654,0.0236305,730.054,6647.42,40000,93125.7,0.00901732,0.298839,71229.6,1782.74,66623,6.97E-05,149887,549887,1087.73,368.836,4.85247,204.065,1101.83,364.648,4.0264,198.174,149887,1098.27,361.297,2.43629,193.152,1097.54,360.693,2.37611,192.426,100,393292
113562.35,17000.56,130562.92,11.9,48.5,556,2.82,1.41,,1.82963,0.0364807,0.300867,28.1226,5.39256,16053.9,46083.9,40021.344,723517.5,684502,39015.5,2.36863,0.0179826,919.65,8337.78,40000,130458,0.0155504,0.0551539,75834.9,1377.92,59417,3.42E-05,187219,587219,1444.97,637.776,5.24737,341.79,1466.03,629.052,4.51808,330.723,187219,1460.23,623.134,2.72584,322.819,1459.23,622.015,2.80978,321.658,100,323302
113562.35,74135.93,187698.29,35.8,26.3,751,8.49,4.24,,2.31E-06,0.0913454,0.357792,26.0076,3.08619,38412.4,19146.3,83633.76,793663.6,741697,51966.6,2.88198,2807.19,1967.46,17423.7,40000,187591,0.0255166,0.114243,66773.6,3710.81,136302,1.00E-06,244352,644352,3564.3,1045.43,3.72926,595.618,3658.31,1026.82,4.49461,574.025,244352,3649.12,1024.12,1.22319,567.838,3653.81,1020.67,2.33057,564.992,100,322461
113562.35,44221.61,157783.96,11.7,41.2,536,2.77,1.39,,0.759952,0.0315769,0.226819,24.1561,4.18309,15849.7,45987.8,39445.392,616959.1,580293,36666.1,2.36961,0.0285182,906.138,8217.79,40000,157681,0.0135631,0.0305711,73499.6,1370.66,58379,1.37E-05,214442,614442,1244.66,556.445,5.30984,314.934,1268.28,548.156,4.94922,304.598,214442,1264.03,543.683,3.18233,298.066,1263.07,542.526,3.47496,297.058,100,317796
113562.35,64016.2,177578.56,36.5,46.4,575,8.66,4.33,,0.424776,0.0766762,1.40327,21.7719,3.8088,32874.2,41428.4,71352.48,733904.3,687401,46503.3,2.94716,1421.99,1667.4,14865.1,40000,177475,0.0176292,1.20406,79745,4013.96,144179,1.17E-05,234236,634236,2990.88,724.352,4.13447,402.669,3059.06,711.798,4.19442,388.388,234236,3061.44,706.988,2.10675,381.355,3067.05,705.169,2.409,379.644,100,693653
113562.35,45630.96,159193.32,25.9,28.4,659,6.14,3.07,,0.031728,0.0675001,0.289561,26.9812,3.03358,26951.1,23438.4,61816.32,673130.4,631124,42006.4,2.7069,1924.47,1437.14,12878.4,40000,159088,0.0212286,0.043411,70808.4,3043.04,114073,1.00E-06,215849,615849,2637.25,870.064,3.81654,492.977,2704.75,855.172,4.41866,475.668,215849,2700.18,852.038,1.3952,469.293,2700,849.146,2.46936,467.079,100,335173
113562.35,83378.89,196941.25,25.5,15.4,737,6.05,3.02,,2.28E-06,0.0673539,0.275104,25.0596,3.1971,31526.3,26338.7,68755.68,733094.9,684112,48982.9,2.81993,1424.45,1604.46,14324.1,40000,196834,0.0231501,0.0527794,76887,2780.05,107967,1.00E-06,253595,653595,2628,947.917,4.21416,547.683,2698.68,931.454,4.88873,528.328,253595,2693.17,929.093,1.55772,522.382,2694.16,926.003,2.70703,519.97,100,388460
113562.35,31055.98,144618.34,35.6,44.1,457,8.44,4.22,,1.19731,0.0525067,6.83359,21.3906,4.60193,21578.6,65912,50289.6,590640.5,556184,34456.5,2.75914,30.6505,1161.95,10477,40000,144519,0.0121383,6.64336,89952.6,3672.6,129072,3.67E-05,201280,601280,2057.62,498.028,4.57877,271.276,2099.92,490.441,4.06639,262.048,201280,2100.18,486.317,2.47767,256.209,2100.27,485.534,2.45928,255.317,100,875304
113562.35,10840.51,124402.86,21,29.1,746,4.98,2.49,,0.13481,0.0748261,0.390079,37.2321,3.36529,26087.1,27480.8,58970.4,768350.9,723050,45300.9,2.70471,1001.84,1368.87,12285.5,40000,124297,0.0282357,0.0393781,81621.8,2394.68,95774.1,2.63E-06,181058,581058,2930.33,1156.98,3.18099,634.512,3001.09,1138.03,3.9747,612.552,181058,2992.98,1133.58,0.844805,604.938,2993.04,1129.43,2.25145,601.65,100,376234
113562.35,13569.5,127131.85,20.4,41.5,630,4.84,2.42,,0.554202,0.0612989,0.320223,31.5585,3.65096,23087.2,61194,52532.64,722681.7,683825,38856.7,2.71208,0.312088,1215.24,10944.3,40000,127027,0.0215476,0.0298442,89085.8,2460.31,96097.5,1.17E-05,183788,583788,2407.49,884.134,3.62938,484.408,2459.44,870.139,3.94722,468.291,183788,2453.73,864.435,1.49284,459.991,2451.96,861.903,2.42951,458.15,100,602870
103744.05,0,103744.05,11.7,14.8,525,2.53,1.27,,0.72936,0.0326453,0.32301,29.5337,3.52404,13049.4,16873.5,35232.768,472303.6,447790,24513.6,2.22195,557.52,807.556,7340.16,40000,103640,0.0126434,0.0558579,68587.8,1686.82,66372.7,1.84E-05,160401,560401,1286.02,518.571,3.72753,299.245,1310.62,510.863,3.96554,290.264,160401,1306.74,506.953,1.94904,284.143,1305.81,505.737,2.34095,283.228,100,261495
113562.35,462.11,114024.46,15.8,38.3,746,3.75,1.87,,0.371209,0.0658416,0.397042,40.8653,3.75806,23229.9,48961.9,52470.72,807267.9,762965,44302.9,2.66055,0.144169,1213.76,10931.4,40000,113918,0.02893,0.0186212,89194.8,1654.8,74706.4,6.64E-06,170679,570679,2587.07,1185.99,3.17286,642.123,2643.53,1167.43,3.91183,620.759,170679,2636.34,1161.4,0.938133,611.751,2633.67,1157.2,2.63347,608.799,100,420727
113562.35,75530.12,189092.47,16.5,43.1,461,3.91,1.96,,0.33752,0.0343751,0.180495,20.2458,4.4031,16755.1,66938.4,38786.976,586703.1,546876,39827.1,2.61535,0.0489742,890.7,8080.62,40000,188989,0.0118201,0.0373993,78484.4,2329.12,83246.1,5.77E-06,245750,645750,1351.56,485.522,6.10841,268.779,1379.05,477.756,5.81995,259.37,245750,1375.72,473.829,4.39438,253.798,1375,472.802,4.57776,252.805,100,517013
113562.35,43427.67,156990.03,14,21.5,634,3.32,1.66,,0.0609765,0.0384037,1.56034,26.5085,3.07978,18112,41807.8,43610.784,614902.5,572925,41977.5,2.44977,0.195766,1004.05,9085.58,40000,156885,0.0183652,1.32758,79373.9,1250.21,57278.4,1.00E-06,213646,613646,1497.96,752.657,4.54682,434.455,1537.3,740.313,4.68802,419.443,213646,1531.21,737.166,1.92082,413.264,1536.15,734.61,2.54506,410.947,100,293506
113562.35,34709.57,148271.92,28,22.8,529,6.64,3.32,,0.284204,0.0593942,0.293811,23.7436,3.07135,22128.5,18127.7,54795.36,565605.3,532169,33436.3,2.54864,2848.56,1269.12,11415.7,40000,148169,0.0147722,0.0794227,58033.2,3621.66,126384,7.82E-06,204930,604930,2320,606.338,4.07428,344.795,2376.82,596.012,4.27611,332.711,204930,2375.76,592.52,1.98403,326.661,2375.77,590.887,2.48339,325.321,100,247665
82984,0,82984,27.1,41.9,465,4.7,2.35,,1.72197,0.0338899,4.90318,26.4233,4.6293,11128.3,71268,31050.144,378141.1,357783,20358.1,2.25165,0.0481166,710.112,6468.78,40000,82883.9,0.00752616,4.66336,75551.5,2996.46,92587,7.35E-05,139645,539645,1338.29,308.095,4.53563,169.276,1359.86,304.345,3.79379,164.137,139645,1356.56,301.571,2.31772,159.849,1355.6,301.046,2.26811,159.231,100,601770
113562.35,16412.53,129974.88,38.3,19.1,484,9.08,4.54,,0.556452,0.0609559,7.14619,24.2432,3.26259,20155,14183,52642.08,539786.5,509662,30124.5,2.45681,3477.82,1217.84,10967.1,40000,129876,0.0133207,6.92146,52728.6,4036.97,137872,1.83E-05,186637,586637,2380.57,546.948,3.92986,306.597,2433.7,537.975,3.95805,296.028,186637,2435.68,534.094,1.9706,289.939,2438.24,532.828,2.20858,288.782,100,207164
113562.35,87321.5,200883.85,32.3,22.7,490,7.66,3.83,,8.56E-06,0.0551015,0.882683,18.2225,3.13498,24420.1,18540.8,58167.36,530366.9,490720,39646.9,2.66449,3191.4,1349.65,12118.2,40000,200782,0.0126828,0.733099,54835.6,3988.62,138063,1.00E-06,257543,657543,2142.69,520.526,4.66205,301.251,2196.46,511.237,5.03199,290.489,257543,2198.18,508.846,2.80378,285.565,2204.06,507.311,3.12123,284.121,100,272192
113562.35,80801.96,194364.32,28.9,46.1,645,6.85,3.43,,0.150926,0.0682825,0.237551,22.9185,3.77174,32502.2,47190.3,68917.44,754515.3,706166,48349.3,2.95661,525.737,1608.38,14357.8,40000,194259,0.0196522,0.0375609,87298.7,3284.01,122412,3.28E-06,251020,651020,2669.03,806.59,4.32159,457.003,2735.52,792.499,4.58162,440.92,251020,2732.23,788.357,2.11583,434.155,2731.3,786.089,2.90083,432.39,100,704656
113562.35,4643.13,118205.48,36.4,23,448,8.63,4.32,,1.04835,0.0479564,9.67289,24.8169,3.93152,15435.4,12712.4,43943.184,488224,461882,26342,2.23217,2979.91,1011.88,9154.83,40000,118108,0.0104761,9.44706,51899.3,3817.65,119365,3.66E-05,174869,574869,1878.71,429.757,4.40895,243.343,1918.6,423.275,3.97668,235.19,174869,1918.4,419.788,2.32894,229.865,1918.26,419.043,2.35365,229.058,100,168134
113562.35,89960.23,203522.58,15.6,46.1,569,3.7,1.85,,0.101033,0.0363295,0.183401,22.1344,4.35627,19993.4,61249.8,45995.76,654181.1,609402,44779.1,2.59301,0.0366175,1060.31,9582.45,40000,203418,0.0143058,0.0205328,77935.7,1778.05,71241.5,1.62E-06,260179,660179,1425.89,587.559,5.85888,337.651,1458.02,577.784,5.75583,326.028,260179,1454.36,573.83,3.89589,319.988,1453.18,572.233,4.47247,318.769,100,416193
113562.35,6195.89,119758.24,30.8,32.6,750,7.3,3.65,,0.15265,0.10241,0.456864,38.3716,3.38621,31855.6,19551.1,71714.88,815513.5,768124,47389.5,2.78324,2534.41,1676.2,14940.6,40000,119652,0.0303527,0.0833171,70169,3450.68,128083,3.72E-06,176413,576413,4009.78,1244.12,2.86159,671.477,4104.53,1223.35,3.73492,647.717,176413,4092.57,1218.52,0.718706,639.893,4096.38,1214.11,1.98415,636.19,100,310999
113562.35,93470.52,207032.88,34.5,30.4,539,8.18,4.09,,5.56E-06,0.0611435,0.897825,18.9592,3.09951,28214.3,17515.5,65862.24,566461.3,524001,42460.3,2.71727,3329.67,1534.54,13721.3,40000,206930,0.0141548,0.737731,55157.2,3962.63,141040,1.00E-06,263691,663691,2376.79,580.806,4.5889,338.776,2437.71,570.31,5.02899,326.651,263691,2438.54,568.012,2.54766,321.567,2445.74,566.193,2.9793,319.924,100,265306
111491.13,0,111491.13,20,40.5,502,4.66,2.33,,1.23169,0.0458027,0.427099,28.2483,4.29194,16932.6,75216.2,42497.952,567847.4,538450,29397.4,2.47781,0.114754,977.848,8853.74,40000,111388,0.0133829,0.167824,82437,2719.68,94089.4,3.40E-05,168149,568149,1802.52,549.064,4.21458,302.497,1837.1,541.016,3.87836,292.708,168149,1832.89,536.333,2.13354,286.132,1832.11,535.317,2.2434,285.13,100,600651
113562.35,11709.94,125272.3,29.3,15.8,561,6.95,3.47,,0.376226,0.0718165,0.351973,28.415,3.13568,23389.1,17195.2,57605.28,611724.3,578411,33313.3,2.57373,3035.6,1336.21,12001.1,40000,125169,0.0178197,0.0832807,58837.1,3711.33,131266,1.10E-05,181930,581930,2809.38,731.365,3.52821,406.193,2875.06,719.165,3.89993,392.159,181930,2872.62,714.893,1.44569,385.236,2872.66,712.79,2.12316,383.582,100,243391
101309.31,0,101309.31,22.8,20.3,454,4.82,2.41,,1.13806,0.0422367,1.59751,25.8589,3.92916,13006.8,10598.9,37180.176,431081.7,408267,22814.7,2.18948,2473.59,853.074,7745.87,40000,101208,0.00953307,1.3614,52443.7,3359.78,105326,4.11E-05,157969,557969,1659.26,390.882,4.17731,220.998,1691.71,385.246,3.82017,213.953,157969,1690.01,382.02,2.22069,208.989,1689.47,381.323,2.25537,208.26,100,169007
113562.35,57906.5,171468.85,20.9,26.4,533,4.96,2.48,,0.0377276,0.0301188,6.48569,21.8845,3.03909,14984.5,36063,37376.448,539564,501247,38317,2.36856,0.158682,857.667,7786.76,40000,171368,0.0142974,6.30641,75730.6,1393.58,56866.1,1.00E-06,228129,628129,1174.62,586.022,4.90157,340.623,1204.85,576.465,5.02665,328.972,228129,1201.36,573.684,2.64221,323.496,1204.75,571.898,3.02059,321.799,100,295448
113562.35,5519.49,119081.85,36.9,30.9,547,8.75,4.37,,0.421109,0.0821957,3.61917,28.7484,3.14239,24845,14467.9,61501.92,619712.2,585190,34522.2,2.5975,3728.39,1429.58,12812.9,40000,118981,0.0181452,3.34067,54327.3,4164.02,146790,1.39E-05,175742,575742,3210.35,745.036,3.33232,408.308,3281,732.601,3.74663,394.15,175742,3280.48,728.081,1.32944,387.055,3287.83,725.808,1.8932,385.146,100,220746
98594.2,0,98594.2,19.2,31,585,3.95,1.98,,0.500789,0.0465217,0.355669,32.2704,3.31619,14971.6,15903.8,41163.408,495538.1,470100,25438.1,2.21794,1494.28,946.469,8575.71,40000,98490.7,0.0145083,0.0550041,61002.5,2538.79,83539.9,1.39E-05,155252,555252,1826.31,595.659,3.42654,339.946,1865.85,586.086,3.86626,329.098,155252,1861.94,582.048,1.50167,322.547,1860.87,580.332,2.15061,321.35,100,198616
113562.35,51126.78,164689.13,26.9,29.2,499,6.38,3.19,,0.191524,0.0510516,0.270248,21.2273,3.12216,20749.9,18593.3,51809.28,525252.2,491946,33306.2,2.51805,2712.38,1198.03,10793.6,40000,164587,0.0125887,0.0880765,56898,3573.38,122097,5.13E-06,221348,621348,1992.04,516.732,4.51816,298.471,2041.92,507.85,4.61954,287.949,221348,2041.84,504.85,2.52551,282.566,2042.06,503.548,2.87096,281.421,100,245722
113562.35,83253.29,196815.64,23.3,49,471,5.53,2.76,,0.444757,0.0432059,0.244156,18.4813,5.07892,22281.2,79870.1,49899.84,611877,570389,41488,2.79154,0.0989991,1152.71,10395.8,40000,196712,0.0115849,0.100749,84360,3078.97,110864,1.04E-05,253473,653473,1693.18,475.65,5.2368,266.641,1729.8,467.992,4.86067,257.577,253473,1728.45,464.164,3.51569,252.279,1728.24,463.396,3.49561,251.379,100,739514
113562.35,57402.13,170964.49,18.6,27.1,664,4.41,2.21,,7.60E-06,0.0409522,3.60661,25.735,3.09616,19908.6,45339,46756.08,639661.2,594210,45451.2,2.52078,0.216686,1078.27,9740.85,40000,170860,0.019519,3.38244,81597.3,1331.36,61135.6,1.00E-06,227621,627621,1596.7,799.535,4.61396,462.742,1638.97,786.33,4.84334,446.705,227621,1632.02,783.514,1.92225,440.696,1638.09,780.761,2.61877,438.213,100,320663
113562.35,52381.05,165943.4,25.1,16,548,5.95,2.98,,0.109512,0.0525002,0.240738,22.7334,3.05369,21985.4,21574.7,53370.24,561399.1,525743,35656.1,2.56726,2200.37,1235.16,11118.8,40000,165840,0.0147861,0.0437174,62925.4,3215.82,114235,2.61E-06,222601,622601,2050.02,606.642,4.37332,350.685,2102.73,596.164,4.65755,338.389,222601,2100.61,593.228,2.20048,332.708,2100.01,591.443,2.83949,331.317,100,286155
113562.35,94085.39,207647.75,35.1,38.9,586,8.32,4.16,,7.65E-06,0.070257,0.45035,19.9449,3.46696,33051.5,29792.1,72804,661639,614696,46943,2.88264,2285.39,1702.65,15167.5,40000,207543,0.016775,0.276416,68886.7,3941.06,141791,1.00E-06,264304,664304,2735.66,688.534,4.37657,396.053,2805.05,676.05,4.81361,381.867,264304,2804.92,673.047,2.28479,376.113,2810.28,670.999,2.793,374.299,100,490032
113562.35,71045.55,184607.9,21.7,20.5,531,5.15,2.57,,1.70E-05,0.0442113,0.204071,21.1234,3.09496,20060.2,27211.7,48056.16,543132.9,506134,36998.9,2.56829,1450.28,1109.03,10011.7,40000,184505,0.0139811,0.03361,67802.3,2871.06,100472,1.00E-06,241266,641266,1726.27,573.434,4.89175,333.396,1771.39,563.472,5.23373,321.641,241266,1769.19,561.002,2.74851,316.367,1768.45,559.245,3.42,315.018,100,338537
113562.35,28668.21,142230.57,37.2,24.9,572,8.82,4.41,,0.240104,0.0829143,1.9753,25.6949,2.97622,28184.5,15292.4,67245.12,641182.6,601447,39735.6,2.68648,3708.54,1567.93,14009.4,40000,142128,0.0186497,1.72952,55219.5,4176.49,148761,7.37E-06,198889,598889,3233.35,765.563,3.52065,425.52,3308.31,752.353,3.98926,410.408,198889,3306.79,748.513,1.41035,403.787,3316.57,745.988,2.03084,401.616,100,240180
85934.98,0,85934.98,24.2,45.9,666,4.34,2.17,,0.77947,0.0521233,0.41891,36.0984,3.84786,16572.9,73679,41775.456,541703.9,515242,26461.9,2.45007,0.0690697,960.854,8703.22,40000,85831.9,0.0161083,0.0769764,81192.3,2515.39,87748.2,2.23E-05,142593,542593,2052.22,661.543,3.24756,362.703,2091.28,651.289,3.63105,351.296,142593,2086.08,646.073,1.41968,343.852,2084.93,644.331,1.99013,342.587,100,549454
113562.35,5456.58,119018.94,15.3,23.2,597,3.63,1.81,,0.363779,0.0462631,0.315262,32.0393,3.27588,17448.1,26283,43690.56,600456.9,567601,32855.9,2.40934,551.741,1005.93,9102.2,40000,118914,0.0183667,0.0242607,75970.6,1945.89,74797.3,7.42E-06,175675,575675,1815.11,753.487,3.73292,426.41,1856.78,741.448,4.17047,412.371,175675,1852.25,737.134,1.48652,405.158,1850.53,734.667,2.53131,403.486,100,317958
113562.35,45402.52,158964.87,13.6,18.9,687,3.22,1.61,,0.00632884,0.044235,0.770891,27.9633,3.1127,20426.7,42352.6,47573.52,665455,619889,45566,2.53769,0.203685,1097.6,9911.15,40000,158859,0.0211509,0.521636,82347.4,1259.04,60284.4,1.00E-06,215620,615620,1726.34,866.414,4.35907,496.696,1771.93,852.161,4.62259,479.451,215620,1764.01,849.043,1.64156,473.113,1769.4,846.037,2.43189,470.433,100,312492
113562.35,64705.44,178267.8,31.3,18.6,642,7.42,3.71,,6.49E-06,0.0731478,0.287352,23.9584,2.99902,30386.6,20057.9,69121.44,668713.4,625427,43286.4,2.76293,2710.18,1613.32,14400.3,40000,178163,0.0200322,0.0695176,64270.6,3584.81,131154,1.00E-06,234924,634924,2853.98,821.149,3.94884,468.906,2928.7,806.664,4.56552,452.157,234924,2924.68,803.91,1.57873,446.165,2925.91,801.289,2.49486,444.084,100,307552
113562.35,78012.55,191574.9,15.9,29,493,3.77,1.89,,9.66E-06,0.0298001,3.03015,19.6436,3.07905,14751.4,42424,35034.384,532546.3,492401,40145.3,2.48252,0.0972934,802.924,7298.83,40000,191473,0.0136966,2.88143,75189.8,1414.3,59192.2,1.00E-06,248234,648234,1163.57,561.266,5.2904,322.498,1191.92,552.091,5.50728,311.325,248234,1188.68,549.544,3.2477,306.173,1192.01,547.866,3.59249,304.541,100,317682
113562.35,25674.42,139236.78,22.3,48.1,502,5.29,2.64,,1.57809,0.0495921,0.420205,23.9256,5.129,20512.4,79070.4,48068.16,662066.4,624833,37233.4,2.66944,0.0737692,1109.3,10014.2,40000,139134,0.0138196,0.206655,85485,2926.36,106160,4.07E-05,195895,595895,1950.99,566.866,4.73711,305.509,1988.19,558.595,4.09335,295.328,195895,1984.39,553.679,2.46202,288.655,1983.69,552.783,2.46173,287.657,100,697828
113562.35,53891.32,167453.67,37.8,46.2,641,8.96,4.48,,0.416055,0.092729,0.531812,24.8146,3.65481,36862.4,34594.7,79321.92,816758.8,767183,49575.8,2.96696,1948.94,1861.65,16525.4,40000,167348,0.0217491,0.295997,76216.9,4108.39,147507,1.15E-05,224109,624109,3621.01,893.308,3.74395,492.958,3704.46,877.739,3.99885,475.374,224109,3704.01,872.417,1.63666,467.589,3709.16,869.962,2.18457,465.412,100,603680
113562.35,43511.86,157074.22,26.8,40.8,599,6.35,3.18,,0.364986,0.0656396,0.270528,25.2484,3.47216,27038.2,43544.3,60293.76,690765.2,650186,40579.2,2.81987,759.97,1400.59,12561.2,40000,156970,0.0186574,0.0424053,83574.4,3262.66,119990,8.63E-06,213731,613731,2569.04,765.786,4.00887,427.689,2630.21,752.907,4.2132,412.823,213731,2626.62,748.389,1.85429,405.748,2625.58,746.296,2.55754,404.114,100,636558
113562.35,1264.39,114826.74,24,44.9,630,5.69,2.85,,0.764736,0.074482,0.369611,34.1862,3.93016,25499.7,59900.8,56794.08,768296.3,729478,38818.3,2.81322,1.85913,1316.82,11832.1,40000,114722,0.0231514,0.0457198,92664.9,2942.48,111157,1.84E-05,171483,571483,2927.21,950.151,3.34723,508.316,2987.5,935.315,3.65185,491.47,171483,2980.94,928.528,1.3657,482.345,2979.28,926.057,2.15024,480.448,100,723320
113562.35,14289.61,127851.97,26.3,31.2,706,6.24,3.12,,0.161255,0.0820448,0.375919,34.414,3.24219,27736.7,22423.4,63448.32,745067.3,701724,43343.3,2.71761,1983.12,1476.38,13218.4,40000,127747,0.0261817,0.0488935,72770.5,3065.13,115563,3.63E-06,184508,584508,3211.34,1073.18,3.19506,588.967,3288.84,1055.33,3.92452,568.393,184508,3281.43,1050.98,0.922772,560.962,3281.79,1047.27,2.16572,558.019,100,330015
113562.35,17763.56,131325.91,19.9,45.6,616,4.72,2.36,,0.805086,0.0580363,0.311786,30.0678,3.98438,22523.8,66354.2,51524.16,750818.3,711245,39573.3,2.6887,0.0964968,1191.26,10734.2,40000,131221,0.0204291,0.0370664,87522,2388.12,93548.5,1.67E-05,187982,587982,2282.41,838.541,3.90351,456.316,2329.09,825.505,3.94299,441.14,187982,2323,819.204,1.79816,432.533,2321.45,817.163,2.44012,430.945,100,585128
101506.55,0,101506.55,16.8,39.5,462,3.56,1.78,,1.80122,0.0327541,0.624688,26.4497,4.89409,12917.6,59863.8,34517.568,465718.6,440540,25178.6,2.30493,0.0513734,790.864,7191.16,40000,101404,0.00940213,0.387613,76444.3,2378.15,81682.2,5.75E-05,158165,558165,1293.39,384.91,4.73941,214.076,1314.21,380.085,4.01248,207.575,158165,1310.9,376.707,2.43643,202.516,1310.16,376.085,2.39207,201.782,100,508079
102425,0,102425,33.2,46.9,498,7.1,3.55,,1.61689,0.0592367,5.29765,27.6285,4.6747,19748.6,82640.5,47364.96,573480.8,544319,29161.8,2.68213,0.265574,1092.67,9867.7,40000,102325,0.0133174,5.0362,89346.5,3554.41,125201,5.78E-05,159086,559086,2329.82,546.446,3.9241,288.733,2373.13,538.477,3.51159,279.277,159086,2370.31,533.642,1.88514,272.799,2369.47,532.696,1.94312,271.847,100,851714
113562.35,56118.33,169680.68,20.8,28.3,689,4.93,2.47,,6.22E-06,0.0582852,0.272421,26.864,3.09903,25625.4,29279.6,57902.4,679168.6,635350,43818.6,2.70111,933.391,1343.32,12063,40000,169575,0.0216215,0.0339196,78875.4,2385.43,94304.6,1.00E-06,226336,626336,2277.12,885.748,4.10248,507.373,2336.47,870.683,4.72171,489.688,226336,2331.96,867.876,1.51746,483.444,2331.41,864.859,2.70651,481.187,100,385387
107954.38,0,107954.38,25.9,42.5,727,5.84,2.92,,0.490814,0.0857781,0.41212,39.4395,3.81088,27463.2,43764.6,60603.36,793963,752066,41897,2.82662,450.547,1408.01,12625.7,40000,107849,0.0275264,0.0348066,89568.9,2927.07,111335,1.16E-05,164610,564610,3368.21,1129.08,2.97511,601.946,3440.29,1111.14,3.64788,581.757,164610,3432.95,1104.66,0.945261,572.63,3431.12,1101.06,2.1862,569.912,100,624047
113562.35,6341.55,119903.9,11.9,20.5,562,2.82,1.41,,0.44263,0.0388385,0.295802,30.2465,3.28715,15765.6,24130.4,40108.752,566464.8,535833,30631.8,2.35369,253.131,921.701,8355.99,40000,119799,0.0163605,0.024873,75935.5,1625.09,66292.2,8.98E-06,176560,576560,1525.56,671.249,3.83716,383.293,1559.37,660.674,4.21747,370.932,176560,1555.07,656.458,1.71616,363.968,1553.54,654.42,2.58699,362.61,100,317370
81704.52,0,81704.52,37.5,28,550,6.4,3.2,,0.80866,0.0461595,8.90463,30.3134,3.54299,12519.2,7794.75,37717.248,368177.5,349369,18808.5,2.09171,2763.27,865.643,7857.76,40000,81605.5,0.00912803,8.61897,48275.1,3592.48,106842,3.66E-05,138366,538366,1812.09,374.99,3.44637,220.342,1847.68,369.022,3.56007,213.6,138366,1846.73,365.977,1.80235,208.734,1846.38,365.121,2.00919,208.05,100,120203
113562.35,43132.43,156694.79,29.4,27.2,730,6.97,3.49,,0.00580208,0.0837563,0.346325,29.6196,3.08753,31940.9,21785.7,71121.6,760764.9,713315,47449.9,2.79909,2202.93,1661.8,14817,40000,156589,0.0258194,0.0678034,71597.4,3264.56,122546,1.00E-06,213350,613350,3272.53,1057.9,3.48053,592.033,3356,1039.72,4.24398,570.979,213350,3348.08,1036.37,1.0558,564.286,3350.25,1032.78,2.2428,561.377,100,339167
113562.35,58296.97,171859.33,11.2,22.8,632,2.66,1.33,,1.29E-05,0.0360848,0.247754,25.2743,3.12623,18331.9,39430.6,43689.12,602401.9,561835,40566.9,2.4619,0.133836,1005.89,9101.9,40000,171753,0.0175853,0.035969,77970.6,1107.57,54016.4,1.00E-06,228514,628514,1410.24,720.533,4.84266,421.088,1447.77,708.521,5.17262,406.634,228514,1444.03,705.846,2.21508,400.711,1443.39,703.414,3.13074,398.83,100,269170
112202.22,0,112202.22,17,16.5,549,3.98,1.99,,0.53332,0.0456857,0.324399,30.7488,3.36252,16370,5604.02,42803.664,554300,525422,28878,2.33599,1222.17,985.042,8917.43,40000,112098,0.015567,0.0424955,68048.3,2390.2,85825.9,1.28E-05,168859,568859,1792.85,638.989,3.75554,362.727,1831.97,628.861,4.03036,350.89,168859,1827.7,624.462,1.70143,343.945,1827.43,622.68,2.34884,342.649,100,269214
113562.35,77672.1,191234.45,31.7,32.6,740,7.52,3.76,,2.39E-06,0.0808239,0.311889,25.4551,3.11948,35358.6,21513.4,77186.4,762616.3,712479,50137.3,2.85531,2321.01,1809.44,16080.5,40000,191128,0.0242642,0.0785775,70222.2,3379.29,126283,1.00E-06,247889,647889,3153.35,993.903,3.91758,569.284,3237.38,976.386,4.63723,548.866,247889,3230.34,973.804,1.35864,542.772,3232.96,970.567,2.47103,540.166,100,345407
113562.35,19370.65,132933,20.6,27.8,472,4.88,2.44,,0.629977,0.0427524,0.319824,23.9125,3.47881,15781.3,16238.5,41940,503902.4,475464,28438.4,2.33106,1984.28,964.723,8737.5,40000,132831,0.011653,0.110056,59471.4,3084.39,100762,1.68E-05,189592,589592,1675.55,478.12,4.50986,272.54,1713.09,470.639,4.31497,263.343,189592,1710.62,467.081,2.51431,257.718,1710.1,466.119,2.67746,256.794,100,231897
113562.35,14068.71,127631.06,31.9,30.2,706,7.56,3.78,,0.162138,0.0967232,0.412779,34.2645,3.21777,31181.8,18707.3,71023.68,769463.4,724783,44680.4,2.76471,2803.73,1659.42,14796.6,40000,127526,0.0270218,0.0809519,66595.2,3622.85,132946,4.12E-06,184287,584287,3784.83,1107.87,3.05169,603.78,3875.43,1089.13,3.81893,582.341,184287,3866.28,1084.68,0.862111,574.872,3868.93,1080.87,2.01903,571.737,100,296025
113562.35,15956.37,129518.72,38.7,28.6,531,9.18,4.59,,0.393544,0.0755144,5.0604,26.1049,3.07884,24280.7,14595.1,60401.76,598809.2,564360,34449.2,2.58559,3705.27,1403.18,12583.7,40000,129418,0.0166487,4.81134,53923.3,4160.25,146414,1.27E-05,186179,586179,2947.2,683.602,3.5464,378.839,3013.3,672.097,3.87663,365.64,186179,3013.96,667.954,1.52923,358.952,3020.58,665.947,2.00906,357.234,100,223778
113562.35,28310.53,141872.88,20.9,15.8,536,4.96,2.48,,0.334426,0.045823,0.264415,25.2996,3.18184,18052.3,22619.1,46148.064,546905.5,515060,31845.5,2.40654,1616.1,1063.9,9614.18,40000,141769,0.0141168,0.0419366,64862.1,2812.78,95655.3,7.87E-06,198530,598530,1793.2,579.41,4.35471,333.695,1836.89,569.802,4.45967,322.247,198530,1833.85,566.254,2.19506,316.151,1832.92,564.671,2.74363,314.924,100,264520
113562.35,3825.41,117387.76,11.3,14.9,607,2.68,1.34,,0.358543,0.0419628,0.317172,33.0644,3.29976,16663.9,28666.7,41370.048,604568.4,571453,33115.4,2.39764,2.1535,951.324,8618.76,40000,117282,0.0190818,0.0190942,80095.6,1399.7,61407.8,6.79E-06,174043,574043,1648.33,782.623,3.67164,442.606,1685.17,770.307,4.21371,428.299,174043,1680.48,765.938,1.42656,420.934,1678.51,763.273,2.6347,419.221,100,327077
113562.35,57783.98,171346.33,29.9,15.2,642,7.09,3.55,,0.000614879,0.0716255,0.285562,24.755,2.99295,29197.9,20689.2,66767.04,664834.8,622390,42444.8,2.74207,2544.43,1556.38,13909.8,40000,171241,0.0201878,0.0599779,65556.8,3465.58,127283,1.00E-06,228002,628002,2795.71,827.53,3.89731,471.149,2868.41,813.055,4.50985,454.404,228002,2864.3,810.177,1.52479,448.301,2865.02,807.51,2.47357,446.207,100,311315
109469.02,0,109469.02,13.5,41.7,520,3.09,1.54,,1.58442,0.0358264,0.363609,29.2845,4.74793,14558.1,50555.2,37567.392,589802.1,559449,30353.1,2.33339,0.0313738,862.136,7826.54,40000,109365,0.013613,0.0986411,77199.7,1755.24,68305.5,3.75E-05,166126,566126,1416.56,558.022,4.43899,305.477,1438.84,550.47,4.00115,296.04,166126,1433.94,545.515,2.25834,289.183,1433.06,544.521,2.3405,288.174,100,393825
113562.35,19383.69,132946.04,30.5,21.4,649,7.23,3.62,,0.199495,0.0840852,0.356769,30.7079,3.10657,28208.2,18884.9,65711.04,701488,661078,40410,2.70648,2804.45,1530.89,13689.8,40000,132842,0.0229464,0.0638783,64511.5,3601.97,131299,5.16E-06,189603,589603,3288.97,941.033,3.30656,518.776,3368.37,925.101,3.92968,500.502,189603,3362.75,920.943,1.09485,493.366,3363.41,917.854,2.119,490.919,100,286359
79941.81,0,79941.81,17.8,19.2,452,2.97,1.49,,1.13688,0.0303278,0.830042,25.6634,3.76474,9117.99,9570.78,26869.248,329670.8,311905,17765.8,2.09351,1713.22,613.139,5597.76,40000,79840.1,0.00767474,0.597888,53922.6,2715.51,88666,4.37E-05,136601,536601,1197.55,314.272,3.78177,177.405,1216.47,310.174,3.61909,172.411,136601,1213.82,307.582,2.14183,168.273,1213.11,306.99,2.18873,167.69,100,205872
113562.35,9589.32,123151.67,30.5,46.8,575,7.23,3.62,,0.967417,0.0823682,0.451045,29.3063,4.06324,28247.9,51186.1,62529.12,752262.8,714041,38221.8,2.89036,635.251,1454.27,13026.9,40000,123048,0.020034,0.169653,88236.3,3752.48,135253,2.83E-05,179809,579809,3230.63,822.789,3.56588,437.78,3298.17,809.597,3.58102,422.777,179809,3295.01,803.126,1.61672,414.285,3294.73,801.362,1.98303,412.744,100,787490
113562.35,19686.29,133248.65,20.5,19.9,597,4.86,2.43,,0.274349,0.0535369,0.293415,28.9792,3.14492,20137.4,25184.3,49425.6,607390.4,572585,34805.4,2.5014,1365.05,1141.46,10297,40000,133145,0.0180914,0.0305281,70953.9,2608.12,95153.4,6.00E-06,189906,589906,2096.27,742.159,3.86585,420.54,2146.85,729.929,4.24322,406.238,189906,2142.86,726.034,1.57784,399.444,2141.47,723.657,2.51831,397.734,100,307409
113562.35,44488.78,158051.14,18.4,43.6,463,4.36,2.18,,1.01795,0.0364986,0.275315,21.5776,4.82322,16669.4,75823.9,40376.544,583412.5,547211,36201.5,2.53106,0.0505702,927.987,8411.78,40000,157948,0.0112274,0.103044,79235.4,2569.29,88506.1,2.23E-05,214709,614709,1435.69,460.599,5.78475,253.063,1463.66,453.797,5.11582,244.373,214709,1460.49,449.837,3.56707,238.66,1459.94,449.095,3.53265,237.767,100,560446
113562.35,11350.41,124912.77,28.8,47.9,671,6.83,3.41,,0.731584,0.0892829,0.368691,33.5317,3.96831,30861.9,49176.4,66477.6,846794,803034,43760,2.92994,440.089,1549.4,13849.5,40000,124808,0.0254808,0.0479548,91365.3,3366.98,125036,1.83E-05,181569,581569,3504.78,1045.88,3.3016,558.174,3579.49,1029.1,3.62613,539.257,181569,3572.93,1021.97,1.31014,529.798,3571.32,1019.23,2.14578,527.644,100,739605
113562.35,69982.79,183545.14,18,38.5,710,4.27,2.13,,0.000175379,0.0539697,0.25015,26.2209,3.41941,26142.7,51509.7,57173.76,729073.6,681567,47506.6,2.76142,0.256771,1325.9,11911.2,40000,183438,0.0221062,0.0244214,87477.1,1903.91,81931.3,1.00E-06,240199,640199,2111.31,905.767,4.36103,519.248,2164.41,890.501,4.9084,501.397,240199,2160.13,887.264,1.76858,494.81,2158.79,884.249,3.02764,492.652,100,484512
113562.35,44043.16,157605.51,36.7,19.6,609,8.7,4.35,,0.110488,0.085829,0.674537,24.9319,2.93384,31321.7,16080.1,72586.56,672316.9,628963,43353.9,2.75397,3597.63,1697.36,15122.2,40000,157502,0.0199938,0.437593,56979.7,4134.78,148214,3.17E-06,214263,614263,3346.72,820.384,3.59166,459.86,3428.12,805.901,4.15633,443.273,214263,3424.46,802.52,1.38359,436.906,3433.16,799.753,2.1235,434.545,100,257851
113562.35,51308.72,164871.07,26.8,29.4,735,6.35,3.18,,0.221704,0.0803071,0.308685,28.7733,2.91281,32581,23753.1,70891.68,788017.2,740345,47672.2,2.84247,1773.9,1656.22,14769.1,40000,164764,0.0261312,0.043123,75443.8,2974.96,116336,4.57E-06,221525,621525,3140.98,1070.33,3.62676,595.551,3218.47,1052.45,4.30851,574.735,221525,3212.32,1048.69,1.2273,567.681,3212.29,1045.25,2.45251,564.997,100,365246
113562.35,30423.62,143985.98,16.3,18.7,613,3.87,1.93,,0.174912,0.0371684,3.71293,27.4898,3.10213,16813.6,39169.7,41566.512,603504.5,564401,39103.5,2.38783,0.194472,955.942,8659.69,40000,143882,0.0179643,3.4678,78693.3,1252.07,56172.5,2.90E-06,200643,600643,1450.81,736.414,4.29143,422.657,1488.02,724.576,4.40708,408.302,200643,1482.39,720.977,1.78813,401.825,1486.74,718.572,2.35811,399.65,100,285399
99976.82,0,99976.82,13,32.6,712,2.71,1.36,,0.261112,0.044257,1.84045,38.1912,3.39589,16187.9,32699.1,40346.352,604579.8,569113,35466.8,2.36347,0.175776,927.279,8405.49,40000,99871.6,0.0217818,1.48055,79563.7,1098.22,53560.7,4.97E-06,156633,556633,1732.96,892.979,3.23623,495.238,1774.32,879.093,3.73443,479.083,156633,1765.18,874.495,0.99453,471.683,1770.28,871.273,1.83449,468.938,100,262739
76102.07,0,76102.07,21.7,23.2,510,3.45,1.72,,0.927552,0.0351795,0.980779,28.418,3.58645,10131.3,8718.19,30083.472,327654,310467,17187,2.08887,2062.49,687.653,6267.39,40000,76000.4,0.00811703,0.718237,51496.7,2925.09,93393.4,3.91E-05,132761,532761,1386.23,332.918,3.4564,193.064,1410.3,328.113,3.53704,187.584,132761,1407.87,325.392,1.94212,183.212,1407.18,324.681,2.08427,182.614,100,167658
113562.35,8039.06,121601.41,16.4,26.2,478,3.89,1.94,,0.821213,0.0384528,0.337598,25.855,3.69643,14613.3,15501.4,39590.304,496801,469789,27012,2.25917,1530.74,909.536,8247.98,40000,121498,0.011615,0.107493,61449.1,2580.97,88063.7,2.21E-05,178259,578259,1510.3,476.362,4.34419,273.498,1541.92,469.229,4.14085,264.697,178259,1538.73,465.525,2.37394,258.987,1538.11,464.601,2.52238,258.105,100,228503
113562.35,72015.26,185577.62,12.1,48.5,592,2.87,1.43,,0.587391,0.0327178,0.735185,23.4933,4.68979,18058.3,44753.4,42830.592,723158.9,676052,47106.9,2.45486,0.0180453,985.677,8923.04,40000,185471,0.0150373,0.551358,74495.4,1108.97,52646.7,8.78E-06,242232,642232,1283.66,617.288,6.35292,346.531,1310.78,607.815,5.6263,334.542,242232,1308.07,602.693,3.8533,327.387,1308.71,601.494,3.84079,325.967,100,267923
76915.35,0,76915.35,25,41.8,485,4.02,2.01,,1.585,0.0330374,3.00225,27.2879,4.43182,10664.4,63393.4,29854.56,352502,333679,18823,2.23867,0.0478657,682.338,6219.7,40000,76814.6,0.00732142,2.7526,74362.6,2877.72,90372.7,7.09E-05,133576,533576,1305.28,299.769,4.23589,166.785,1325.8,296.082,3.64368,161.895,133576,1322.47,293.393,2.19303,157.73,1321.49,292.857,2.17122,157.136,100,585790
