WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
87668.93,0,87668.93,27,44.8,664,4.94,2.47,,0.655788,0.060184,0.416722,35.9432,3.709,18667,71379.4,45308.016,552292.1,524834,27458.1,2.57967,0.21147,1044.07,9439.17,40000,87565.9,0.0172673,0.0738418,85496.5,2853.06,101260,1.97E-05,144327,544327,2366.78,708.987,3.10861,385.943,2413.5,697.838,3.61088,373.677,144327,2408.46,692.672,1.2671,366.172,2407.36,690.69,1.94937,364.755,100,654942
113562.35,46590.1,160152.46,20.6,30.7,474,4.88,2.44,,0.235168,0.0414558,0.220468,21.3204,3.12585,16713.9,21933.1,41976.528,515762.4,483301,32461.4,2.4579,1591.67,965.582,8745.11,40000,160050,0.0124002,0.0452575,64511.6,3019.44,100329,5.05E-06,216811,616811,1622.19,508.847,4.78418,289.9,1661.24,500.429,4.84312,279.756,216811,1658.9,497.313,2.82523,274.303,1658.23,496.009,3.22382,273.208,100,310741
81248.64,0,81248.64,29.5,40.5,670,5,2.5,,0.515643,0.0567843,0.446597,36.1659,3.49179,16862.8,49433.4,42905.376,467006,443514,23492,2.46743,211.097,987.437,8938.62,40000,81146.3,0.0145223,0.100295,80521.5,3072.94,100133,1.78E-05,137907,537907,2229.99,596.655,3.05835,334.907,2275.83,586.861,3.64739,324.295,137907,2272.03,582.705,1.22608,317.704,2271.37,580.891,1.89729,316.464,100,604604
113562.35,69298.23,182860.59,24.1,31.1,515,5.71,2.86,,0.00107821,0.046937,0.209647,20.6023,3.07844,20633.1,24094.5,49806.24,535302.1,499098,36204.1,2.57336,1961.22,1150.48,10376.3,40000,182758,0.0134986,0.0414916,63720.5,3204.79,110758,1.00E-06,239519,639519,1832.06,553.757,4.76213,321.17,1879.77,544.101,5.08817,309.828,239519,1877.99,541.565,2.71589,304.609,1877.48,539.942,3.29122,303.316,100,313145
113562.35,38628.62,152190.97,21,46.3,513,4.98,2.49,,1.08739,0.0459759,0.297384,23.0265,4.67387,20299,75981,47538.72,646925.4,609126,37799.4,2.64889,0.0765416,1096.78,9903.9,40000,152088,0.0137612,0.0982947,83868.3,2727.52,99658,2.55E-05,208849,608849,1807.1,564.665,4.85997,310.376,1843.55,556.115,4.36144,299.935,208849,1839.73,551.406,2.71131,293.392,1839.04,550.45,2.77211,292.377,100,644751
113562.35,59748.57,173310.92,37.3,46.4,632,8.84,4.42,,0.388207,0.0889512,0.51265,23.8906,3.68137,36495.2,35759.9,78395.04,802473.5,752975,49498.5,2.97011,1839.37,1838.98,16332.3,40000,173206,0.0208968,0.287966,76879.9,4071.98,146410,1.06E-05,229967,629967,3472.43,858.336,3.85833,475.686,3553.09,843.321,4.0806,458.708,229967,3553.2,838.199,1.74814,451.141,3558.05,835.871,2.261,449.065,100,619025
113562.35,40300.18,153862.54,17.6,30.6,537,4.17,2.09,,0.226988,0.0397051,0.235013,24.0757,3.14213,17460.5,23245,43932.48,535556.8,502591,32965.8,2.41606,1044.8,1011.63,9152.6,40000,153759,0.013683,0.030699,68652.8,2374.6,84383.5,4.75E-06,210520,610520,1553.61,561.471,4.58661,327.429,1592.16,552.117,4.73949,316.259,210520,1589.23,548.943,2.42099,310.464,1588.21,547.321,3.0385,309.253,100,296966
113562.35,71537.46,185099.81,19.6,28,703,4.65,2.32,,3.37E-06,0.0550918,0.256461,25.6328,3.16798,26085.5,31862.7,58078.08,684305.4,638812,45493.4,2.72553,620.837,1347.52,12099.6,40000,184993,0.0214275,0.0338917,81418.7,2186.55,88756,1.00E-06,241754,641754,2151.39,877.541,4.37945,507.552,2208.42,862.535,4.98691,489.829,241754,2204.12,860.061,1.70657,483.815,2203.67,857.102,2.89297,481.606,100,406991
113562.35,55515.3,169077.65,14.6,30.5,474,3.46,1.73,,0.132642,0.027771,3.34791,20.3324,3.05338,13383.4,36797.9,32974.128,514756.4,479033,35723.4,2.39101,0.0988606,754.882,6869.61,40000,168975,0.0130134,3.18627,73840.3,1311.86,55972.6,2.02E-06,225736,625736,1085.74,533.299,4.91265,304.515,1111.24,524.961,4.97098,294.266,225736,1108.64,521.949,2.90749,288.859,1110.84,520.535,3.15062,287.448,100,293554
113562.35,66205.67,179768.02,35.8,25.4,752,8.49,4.24,,2.59E-06,0.0937157,0.369961,26.9504,3.07243,38095.8,18937.9,83182.08,799074.2,747322,51752.2,2.87615,2839.54,1956.35,17329.6,40000,179661,0.0261029,0.115559,66709.6,3726.72,136798,1.00E-06,236422,636422,3658.01,1069.53,3.61408,605.916,3753.46,1050.57,4.39401,583.951,236422,3743.69,1047.68,1.14104,577.622,3748.63,1044.12,2.26472,574.666,100,319202
81702.64,0,81702.64,26.3,48.1,723,4.49,2.24,,0.697893,0.0579865,0.433979,38.8996,3.87161,17581,73101.8,43448.832,559167.6,531791,27376.6,2.5039,0.0772246,1000.23,9051.84,40000,81599.4,0.0179789,0.062677,82706.7,2552.34,90951.7,2.02E-05,138360,538360,2283.23,738.191,3.02492,399.989,2326.4,726.775,3.58933,387.5,138360,2320.79,721.271,1.20187,379.652,2319.46,719.157,1.95329,378.176,100,573690
113562.35,48856.34,162418.69,25.2,19,453,5.98,2.99,,0.244071,0.0464933,0.256441,20.2367,3.14361,17696.3,21204.4,44741.424,509926.5,477577,32349.5,2.48122,2407.4,1030.7,9321.13,40000,162317,0.0117775,0.0890519,58300.6,3642.48,117651,5.93E-06,219078,619078,1816.55,483.431,4.78646,273.11,1860.36,475.326,4.78242,263.338,219078,1859.74,472.239,2.88884,258.05,1859.73,471.101,3.14213,256.986,100,277032
113562.35,34875.99,148438.35,15.3,28,490,3.63,1.81,,0.349561,0.0267922,4.75246,22.587,3.19274,12972.2,32587.7,33537.36,512079.2,479913,32166.2,2.27607,0.129069,768.006,6986.95,40000,148336,0.0129085,4.56257,72890.3,1218,52469.2,6.12E-06,205097,605097,1048.3,529.015,4.63256,303.83,1072.92,521.04,4.53872,293.927,205097,1070.44,517.579,2.54749,288.166,1071.69,516.339,2.74169,286.93,100,266111
82933.7,0,82933.7,19.9,29.7,463,3.45,1.72,,1.09565,0.0163758,12.4395,26.1791,3.7889,7107.86,19111.3,22072.176,340735,322104,18631,1.87815,0.10009,502.4,4598.37,40000,82833.8,0.00846027,12.2065,62396.2,1026.79,40199.8,3.17E-05,139595,539595,647.732,346.074,3.81395,196.298,658.833,341.892,3.6046,191.044,139595,655.551,339.059,2.10819,186.622,655.031,338.411,2.16333,185.982,100,183861
113562.35,20198.05,133760.41,19.2,24.8,464,4.55,2.28,,0.636228,0.0414937,0.310592,23.5047,3.48308,15420.2,16631.6,40836,500754.4,472327,28427.4,2.33616,1886.52,938.776,8507.5,40000,133658,0.0115369,0.105836,60213.2,3027.04,99484.5,1.66E-05,190419,590419,1626.77,473.288,4.53961,268.91,1662.78,465.948,4.342,259.863,190419,1660.25,462.416,2.56532,254.284,1659.75,461.475,2.71808,253.371,100,242840
113562.35,58823.53,172385.88,12.7,41.2,589,3.01,1.51,,0.364455,0.0332724,1.0313,23.8647,3.81967,17377.4,45091.7,41947.68,658157.9,615307,42850.9,2.42527,0.0283592,964.903,8739.1,40000,172281,0.0154974,0.834407,75274.7,1155.79,53989.2,5.71E-06,229042,629042,1301.86,635.88,5.45615,361.993,1332.22,625.872,5.05089,349.5,229042,1329.18,621.423,3.0161,342.727,1330.89,619.896,3.18363,341.117,100,275857
95059.4,0,95059.4,28.6,45.2,593,5.68,2.84,,0.877233,0.0641505,0.480642,32.3473,3.8595,20316.2,68914,48247.2,573886.4,545589,28297.4,2.67506,0.69694,1113.54,10051.5,40000,94956.8,0.0161346,0.171515,88343.7,3283.94,115461,2.83E-05,151718,551718,2521.13,662.624,3.35931,357.262,2570.93,652.235,3.54739,345.598,151718,2566.66,646.927,1.52357,338.246,2566.02,645.383,1.91762,337.005,100,769873
113323.98,0,113323.98,18,29.2,550,4.26,2.13,,0.522929,0.0470475,0.324689,30.8029,3.36084,16597,20271,43329.12,564338.4,534938,29400.4,2.34108,1259.5,997.414,9026.9,40000,113220,0.0158248,0.041976,68037.8,2466.52,86578,1.24E-05,169981,569981,1845.99,649.614,3.76912,368.023,1887.43,639.232,4.02148,355.867,169981,1883.14,634.809,1.68813,348.89,1881.9,632.99,2.35153,347.565,100,266115
113562.35,63403.28,176965.63,36.8,15,609,8.73,4.36,,0.000690192,0.0808399,0.595529,22.7962,2.93324,32255.7,16660.2,73955.04,658093.5,613441,44652.5,2.77678,3511.81,1730.65,15407.3,40000,176861,0.0190518,0.383845,57283.4,4094.42,147081,1.00E-06,233622,633622,3149.44,781.533,3.83644,444.509,3228.73,767.52,4.45275,428.454,233622,3225.4,764.692,1.59022,422.514,3233.6,762.071,2.31403,420.278,100,267757
91854.12,0,91854.12,16.8,20.2,496,3.22,1.61,,0.98418,0.0341389,0.494004,27.8805,3.74072,11623.8,11222,33118.464,395316.5,374530,20786.5,2.14922,1574.05,758.245,6899.68,40000,91751.4,0.00962434,0.23948,57519.2,2482.09,84357.3,3.33E-05,148512,548512,1344.88,394.584,3.75434,228.307,1369.17,388.941,3.73084,221.612,148512,1366.19,385.757,2.0695,216.649,1365.56,384.974,2.19885,215.941,100,195038
113562.35,33672.02,147234.37,27.1,20,466,6.43,3.21,,0.442209,0.05024,0.605016,21.741,3.29533,18442.4,16883.1,47869.344,509106.7,478554,30552.7,2.43206,2869.97,1104.6,9972.78,40000,147133,0.0115602,0.414833,54165.2,3740.33,122647,1.29E-05,203894,603894,1961.5,474.56,4.52616,270.19,2007.16,466.75,4.39809,260.728,203894,2008.41,463.414,2.55192,255.279,2009.6,462.408,2.69066,254.272,100,218557
113562.35,48273.45,161835.8,16.8,17.7,544,3.98,1.99,,0.132164,0.0300255,4.47787,23.0383,3.07735,15015.9,34613.1,38044.56,540933.8,504169,36764.8,2.32276,0.173361,873.307,7925.95,40000,161733,0.0143012,4.28421,74005,1275.85,53775,2.18E-06,218494,618494,1171.22,586.261,4.75041,341.906,1201.31,576.823,4.79482,330.355,218494,1198.08,573.765,2.46008,324.659,1201.02,572.047,2.81784,323.032,100,274304
113562.35,69947.53,183509.88,23.4,21.5,487,5.55,2.77,,0.00431003,0.0447386,0.200263,19.9755,3.07293,19064.9,25903.2,46127.52,525549,489643,35906,2.5656,1816.19,1063.42,9609.9,40000,183408,0.0129743,0.0418289,64454.9,3259.55,109428,1.00E-06,240169,640169,1747.12,532.332,4.93326,305.377,1791.85,523.088,5.22459,294.459,240169,1790.04,520.514,2.97458,289.311,1789.54,518.971,3.50408,288.056,100,334671
113562.35,22944.73,136507.09,19.8,48.1,719,4.7,2.35,,0.656692,0.0682565,0.330001,33.6028,4.00251,26449.6,58483.5,57934.08,872097.9,825115,46982.9,2.78415,0.103161,1344.08,12069.6,40000,136401,0.0261582,0.022311,90439.3,2167.26,90158.3,1.22E-05,193162,593162,2683.84,1073.25,3.63545,582.344,2739.75,1056.42,3.92525,562.979,193162,2732.61,1049.4,1.45306,553.394,2730.26,1046.33,2.62133,551.195,100,549512
89397.54,0,89397.54,11.9,22.7,470,2.22,1.11,,1.07147,0.0264277,0.396369,26.6849,3.78735,9849.41,12460.2,28001.28,373160.9,353127,20033.9,2.12027,759.872,639.353,5833.6,40000,89294.5,0.00911193,0.157079,62211.2,1848.41,68683,3.31E-05,146055,546055,1044.97,373.161,3.76863,214.108,1060.78,368.194,3.77965,208.193,146055,1057.73,365.193,2.17007,203.467,1057.11,364.477,2.27399,202.805,100,246424
113562.35,24373.77,137936.13,31.6,46.9,513,7.49,3.75,,1.12553,0.0674871,2.14365,24.1561,4.34588,25829.9,60382.3,57782.4,678634.2,641414,37220.2,2.86975,259.626,1340.44,12038,40000,137834,0.0155795,1.91878,90191.9,3759.94,134501,3.39E-05,194595,594595,2643.81,639.78,4.11701,343.907,2698.54,629.643,3.80157,332.063,194595,2698.84,624.334,2.0693,324.926,2699.48,623.181,2.16231,323.76,100,866696
113562.35,40300.05,153862.41,17.9,21.6,734,4.24,2.12,,0.00724636,0.0506848,3.21511,30.2018,3.14971,22246.5,43352,50828.16,719658.9,670560,49098.9,2.59748,0.232441,1174.73,10589.2,40000,153757,0.0243847,2.93986,85722.2,1321.25,64072.9,1.00E-06,210518,610518,1978.5,998.679,3.99314,565.575,2029.82,982.373,4.35701,545.95,210518,2019.34,978.979,1.30594,539.311,2027.39,975.388,2.20641,536.089,100,336842
113562.35,66145.26,179707.62,27.2,20,525,6.45,3.22,,0.038406,0.0520502,0.237959,20.8009,3.03267,22725.2,19592,55119.84,537380.5,501700,35680.5,2.58457,2615.46,1276.86,11483.3,40000,179604,0.0134474,0.0621445,58796.2,3474.7,122041,1.00E-06,236365,636365,2029.92,551.712,4.56291,320.616,2082.61,542.078,4.83284,309.34,236365,2081.94,539.428,2.52229,304.084,2082.01,537.894,3.00611,302.807,100,264301
113562.35,44424.75,157987.11,14.4,35.9,745,3.41,1.71,,0.0739333,0.0517746,0.824387,29.981,3.30776,23102.3,44147.6,52073.76,760482.4,709726,50756.4,2.62664,0.0965442,1204.32,10848.7,40000,157880,0.0246726,0.552257,85445.4,1277.35,63462.5,1.11E-06,214641,614641,2023.2,1010.77,4.10778,570.414,2074.5,994.295,4.35134,550.586,214641,2064.84,990.357,1.42098,543.527,2070.98,986.906,2.2712,540.412,100,332774
113562.35,6597.71,120160.06,30.1,21.1,584,7.14,3.57,,0.358292,0.0785508,0.371859,30.4782,3.16535,24627.4,17138.4,59933.28,640183.7,605616,34567.7,2.60706,3085.38,1391.95,12486.1,40000,120057,0.0196985,0.0802263,59773.7,3746.89,133515,1.04E-05,176818,576818,3074.01,808.353,3.33277,444.558,3145.21,794.899,3.81373,429.185,176818,3141.8,790.385,1.25099,421.948,3142.03,787.941,2.04562,420.037,100,248779
80180.91,0,80180.91,17.4,30.3,496,2.91,1.46,,0.978435,0.0313772,0.602542,27.8003,3.65227,9954.03,9949.15,29063.376,340934.9,322888,18046.9,2.10052,1571.66,663.977,6054.87,40000,80078.6,0.00844123,0.348363,55350.8,2499.77,83890.7,3.67E-05,136840,536840,1237.99,345.992,3.54809,199.972,1258.52,341.169,3.60888,194.388,136840,1255.74,338.359,2.01594,189.91,1255.09,337.649,2.14272,189.291,100,196164
113562.35,72678.86,186241.21,15.8,46.9,580,3.75,1.87,,0.417129,0.0381191,0.2055,23.2107,4.37552,19998.2,61422.2,46542.096,684178.9,640497,43681.9,2.56958,0.0353424,1073.21,9696.27,40000,186136,0.0149042,0.0241781,78796.4,1799.65,72197.9,7.07E-06,242897,642897,1498.06,612.055,5.60561,347.485,1530.16,602.244,5.30256,335.612,242897,1525.91,597.635,3.48078,328.929,1524.76,596.168,3.94698,327.751,100,423076
106466.03,0,106466.03,30.4,22.5,665,6.76,3.38,,0.284753,0.0850471,0.414057,36.0386,3.29348,24937.4,18292.4,59906.4,664391.7,628284,36107.7,2.62354,2754.33,1391.3,12480.5,40000,106362,0.0231068,0.065468,63751.9,3522.47,127079,7.97E-06,163123,563123,3331.7,947.86,2.98361,514.062,3407.81,932.199,3.70966,496.374,163123,3401.49,927.494,0.911898,488.829,3401.88,924.271,1.97564,486.324,100,264240
113562.35,36548.27,150110.62,11.6,48.5,635,2.75,1.38,,0.947424,0.0393351,0.456108,27.8616,4.47311,18261.6,44454.9,43678.512,789663.2,744873,44790.2,2.44189,0.0191883,1005.64,9099.69,40000,150005,0.0185034,0.212658,77538.6,1095.58,53325.3,1.48E-05,206766,606766,1546.18,759.623,5.27458,414.825,1578.48,748.181,4.55054,400.514,206766,1573.55,741.685,2.604,391.822,1573.4,740.137,2.73433,390.187,100,267261
113562.35,8917.68,122480.03,31,26,687,7.35,3.68,,0.205254,0.0939121,0.407927,34.7045,3.24409,29602.3,18729.9,68205.12,749180.7,706576,42604.7,2.73407,2785.58,1591.13,14209.4,40000,122375,0.026159,0.0721233,66162.7,3594.04,131674,5.31E-06,179136,579136,3676,1072.62,3.04041,583.12,3762.92,1054.64,3.78288,562.58,179136,3754.8,1050.02,0.882756,554.994,3756.49,1046.36,2.01997,552.032,100,290555
113562.35,77857.76,191420.11,30,33.8,669,7.11,3.56,,4.19E-06,0.0709343,0.268303,23.5816,3.14448,31628.3,24584.1,70192.32,695725.2,649918,45807.2,2.8157,2134.55,1639.26,14623.4,40000,191314,0.0206603,0.0576546,70183.1,3374.28,125126,1.00E-06,248075,648075,2767.53,846.704,4.13077,486.248,2840.84,831.768,4.73763,468.926,248075,2836.66,829.091,1.68695,462.947,2837.37,826.414,2.657,460.851,100,380422
108371.17,0,108371.17,35.8,25.1,708,8.1,4.05,,0.226253,0.108018,0.508958,38.0234,3.35199,30618.9,16206.8,71049.6,748648.1,706525,42123.1,2.73782,3330.37,1660.05,14802,40000,108267,0.0272877,0.13365,61615.6,3936.68,141946,6.67E-06,165028,565028,4230.14,1119.26,2.76487,598.589,4326.4,1100.43,3.61789,577.37,165028,4315.4,1095.49,0.742921,569.583,4320.73,1091.51,1.85303,566.267,100,258422
113562.35,34342.52,147904.88,23,30.3,568,5.45,2.73,,0.220936,0.0530969,0.264053,25.518,3.07149,20854.5,23063.3,51120.96,583166.3,548320,34846.3,2.52641,1831.92,1181.69,10650.2,40000,147801,0.0162107,0.0368495,66430.6,2958.1,105446,5.07E-06,204562,604562,2076.38,665.083,4.12775,380.264,2128,653.889,4.41707,367.116,204562,2124.89,650.445,1.88589,360.87,2123.88,648.43,2.64441,359.362,100,293288
108322.37,0,108322.37,26.9,27.8,730,6.08,3.04,,0.208552,0.0861685,0.43301,39.3948,3.42819,26207.1,21738.2,60872.16,732935,691569,41366,2.67758,2022.36,1414.47,12681.7,40000,108217,0.0273148,0.0536661,72125.3,3058.8,114567,4.98E-06,164978,564978,3376.32,1119.8,2.89964,604.753,3454.67,1101.46,3.74213,583.864,164978,3445.96,1096.61,0.76422,576.059,3446.74,1092.59,2.04697,572.848,100,313844
103042.08,0,103042.08,19,44.1,611,4.09,2.04,,0.937809,0.0501025,0.368721,33.6232,4.03168,17560.6,68199.1,43355.328,639673.6,608131,31542.6,2.47346,0.0564878,998.031,9032.36,40000,102938,0.0177498,0.0557584,82085.1,2201.62,81624,2.19E-05,159699,559699,1973.95,728.709,3.68484,396.359,2011.34,717.682,3.7777,383.575,159699,2005.42,711.725,1.68815,375.422,2004.1,709.991,2.18481,374.058,100,495817
113562.35,28923.21,142485.56,34.4,21.9,722,8.16,4.08,,0.0785485,0.0996176,0.41201,31.6619,3.11484,34217.8,18117.1,76684.32,786075.2,738509,47566.2,2.81412,2979.73,1797.18,15975.9,40000,142380,0.0270777,0.105786,65436.2,3765.17,137720,1.98E-06,199141,599141,3894.71,1110.04,3.17132,611.344,3990.46,1090.84,3.95187,589.319,199141,3980.24,1086.92,0.905526,582.259,3984.7,1083.11,2.04332,579.075,100,297058
113562.35,56775.87,170338.23,24.5,44.4,491,5.81,2.9,,0.623642,0.0487609,0.286769,20.3362,4.2528,22799.4,73373.8,51704.16,598741.7,561538,37203.7,2.78026,0.423619,1195.53,10771.7,40000,170234,0.01273,0.114096,86854.6,3217.11,115706,1.61E-05,226995,626995,1909.77,522.49,4.59852,294.28,1952.27,514.087,4.35391,284.339,226995,1950.75,510.121,2.7445,278.58,1950.44,509.201,2.83208,277.628,100,775094
85014.94,0,85014.94,25.7,48.8,636,4.56,2.28,,1.10664,0.0512931,0.516217,34.5117,4.17665,16324.3,78313.8,41309.568,531107,505384,25723,2.45831,0.0529917,949.903,8606.16,40000,84912.3,0.0143993,0.188766,81594.2,2720.01,92483.8,3.48E-05,141673,541673,2021.33,591.275,3.46596,321.646,2057.63,582.43,3.53305,311.59,141673,2052.64,577.274,1.64382,304.539,2051.72,575.973,1.92986,303.46,100,588709
113562.35,41604.17,155166.52,19.4,44.1,570,4.6,2.3,,0.639309,0.0477072,0.253264,24.8938,3.93927,21222.3,68482.6,49064.16,676319.7,637200,39119.7,2.65393,0.0876093,1132.89,10221.7,40000,155062,0.0163987,0.0376877,84410.2,2381.38,91266.8,1.30E-05,211823,611823,1873.63,673.156,4.5558,375.303,1913.99,662.485,4.41068,362.622,211823,1909.43,657.492,2.43046,355.417,1908.29,655.948,2.8756,354.146,100,572243
113562.35,32345.9,145908.26,21.5,48.3,513,5.1,2.55,,1.41282,0.0480602,0.3472,23.6062,5.03647,20549.4,77116.8,48017.28,671177.6,632830,38347.6,2.66216,0.0661032,1108.1,10003.6,40000,145805,0.0140614,0.139372,84741.3,2793.45,102052,3.41E-05,202566,602566,1890.66,576.842,4.82189,312.913,1927.13,568.32,4.21593,302.46,202566,1923.12,563.374,2.5783,295.726,1922.41,562.455,2.59658,294.714,100,664310
113562.35,40569.57,154131.93,29.8,45.1,623,7.07,3.53,,0.503636,0.0767423,0.293987,26.3242,3.68778,30540.9,45144.2,66350.4,764122.5,720735,43387.5,2.91145,793.406,1546.32,13823,40000,154027,0.0206753,0.0504832,85846.9,3507.57,128785,1.25E-05,210788,610788,3004.99,848.839,3.82543,466.836,3074.54,834.601,4.0018,450.574,210788,3070.7,829.208,1.72199,442.761,3069.69,827.013,2.39654,441,100,698924
84723.59,0,84723.59,38.2,31.6,541,6.76,3.38,,0.846357,0.0466145,9.76252,29.8911,3.59332,12874.2,9443.62,38528.064,380829.4,361344,19485.4,2.10831,2669.89,884.634,8026.68,40000,84624.9,0.00929189,9.48128,49854.3,3624.03,107494,3.74E-05,141386,541386,1829.66,381.67,3.53709,223.525,1865.9,375.632,3.58278,216.611,141386,1864.94,372.519,1.84469,211.688,1864.58,371.675,2.02887,210.989,100,144525
113562.35,13282.71,126845.06,31.5,23.9,554,7.47,3.73,,0.371413,0.075927,0.451574,27.665,3.10316,24455,15962.5,60048.48,613400.2,579312,34088.2,2.59739,3374.95,1394.71,12510.1,40000,126742,0.0176945,0.187815,56399.4,3933.68,138886,1.14E-05,183503,583503,2967.1,726.341,3.50222,402.357,3035.65,714.125,3.87582,388.344,183503,3034.68,709.884,1.43626,381.474,3037.08,707.778,2.03633,379.744,100,232858
113562.35,54903.67,168466.02,33.7,22.8,560,7.99,4,,0.0855171,0.0709271,0.528515,22.222,2.94733,27754.6,16899.1,65561.76,605384.3,565368,40016.3,2.69482,3398.68,1527.29,13658.7,40000,168363,0.0165574,0.325349,56299,3993.08,142382,2.40E-06,225124,625124,2763.34,679.454,3.96665,386.596,2831.92,667.448,4.40204,372.763,225124,2831.39,664.425,1.81507,366.895,2837.08,662.294,2.38236,365.057,100,256899
113562.35,13808.73,127371.08,19.6,21.1,534,4.65,2.32,,0.462608,0.0458992,0.292051,27.3558,3.27056,17053.8,20874.3,44287.152,549360.8,519206,30154.8,2.36374,1501.35,1019.99,9226.49,40000,127268,0.0144727,0.0461042,65509.4,2691.92,92074.9,1.10E-05,184029,584029,1798.67,594.085,4.10787,339.559,1840.56,584.448,4.22237,328.115,184029,1836.98,580.487,1.99504,321.666,1835.97,578.907,2.5304,320.45,100,260352
86659.31,0,86659.31,32.2,48.7,623,5.83,2.91,,0.908137,0.0671708,0.623939,33.7163,3.91883,20171.8,76189,47961.312,550810,523943,26867,2.68506,0.346242,1106.78,9991.94,40000,86557,0.0158187,0.298764,88450.2,3400.42,119288,3.23E-05,143318,543318,2640.52,649.75,3.19385,347.422,2690.98,639.579,3.44813,336.204,143318,2687.17,634.284,1.43014,328.93,2686.83,632.747,1.82439,327.718,100,802699
113562.35,16635.27,130197.63,26,18.5,577,6.17,3.08,,0.323605,0.0642996,0.312092,28.387,3.12638,22261.4,19967.9,54637.44,610976.8,576912,34064.8,2.5529,2410.68,1265.36,11382.8,40000,130094,0.0179546,0.0485072,63537,3313.86,118135,8.37E-06,186855,586855,2516.33,736.722,3.66892,412.807,2576.39,724.471,4.04148,398.614,186855,2572.85,720.39,1.50591,391.779,2571.98,718.184,2.29209,390.109,100,269996
105431.98,0,105431.98,35.1,38.4,752,7.73,3.86,,0.339757,0.109944,0.484458,40.2952,3.64304,31660.7,25489.9,71040.48,801136.5,757397,43739.5,2.82158,2347.04,1659.82,14800.1,40000,105327,0.02917,0.0876747,72447.1,3743.4,136231,9.60E-06,162088,562088,4310.41,1196.51,2.72504,633.509,4405.53,1176.77,3.55461,611.408,162088,4395.28,1170.86,0.750137,602.811,4397.77,1166.8,1.90248,599.463,100,420908
113562.35,10717.17,124279.53,15.2,22.9,555,3.6,1.8,,0.425468,0.0323739,5.19003,28.437,3.25581,14221.1,31235.8,37077.024,561278.4,529079,32199.4,2.26135,0.191513,850.66,7724.38,40000,124176,0.0158551,4.93342,75561.7,1173.67,52636.9,7.92E-06,180937,580937,1266.38,650.201,4.01371,371.369,1297.29,640.207,4.05862,359.271,180937,1293.06,635.981,1.79039,352.526,1294.95,634.204,2.19139,350.933,100,262427
113562.35,88205.05,201767.4,28.6,33.5,674,6.78,3.39,,3.22E-06,0.066733,0.253412,22.9182,3.2093,31295.2,25532.9,69107.04,688620.1,642384,46236.1,2.81632,1910.87,1612.96,14397.3,40000,201661,0.0202528,0.0527239,71618.9,3208.87,120041,1.00E-06,258422,658422,2602.86,829.793,4.31846,480.322,2672.76,815.143,4.92655,463.262,258422,2668.84,812.727,1.8302,457.478,2669.32,810.114,2.81052,455.458,100,387103
106865.5,0,106865.5,15.5,32.6,515,3.46,1.73,,0.765696,0.0383819,0.342882,28.98,3.60474,14333.5,23898,38183.52,494138.9,468536,25602.9,2.28943,679.016,876.561,7954.9,40000,106762,0.0127686,0.0789997,70214.2,2196.29,80146.1,2.02E-05,163523,563523,1509.74,523.86,3.86096,299.338,1539.97,515.965,3.9327,290.001,163523,1536.1,511.907,1.99433,283.813,1535.27,510.742,2.30249,282.858,100,346717
113562.35,45228.35,158790.7,33.1,16.3,511,7.85,3.92,,0.217836,0.0626931,1.44139,21.6964,3.01552,23862.8,16113.6,58562.88,557338.9,521521,35817.9,2.59887,3406.68,1359.12,12200.6,40000,158688,0.0140466,1.24552,54138,3985.01,139627,6.47E-06,215449,615449,2441.88,576.722,4.11517,328.486,2500.23,566.751,4.33619,316.871,215449,2502.15,563.504,2.08624,311.113,2507.72,561.866,2.44007,309.631,100,235120
113562.35,14290.24,127852.6,15.3,20.1,507,3.63,1.81,,0.577197,0.0384717,0.283929,26.1577,3.40377,15441.2,18625.8,40575.024,518210.4,489624,28586.4,2.31361,1120.28,932.648,8453.13,40000,127748,0.0130296,0.0525483,66375.6,2308,81927.1,1.37E-05,184509,584509,1510.05,534.53,4.20418,307.649,1543.23,526.237,4.23142,297.683,184509,1539.73,522.422,2.23095,291.6,1538.87,521.186,2.5968,290.596,100,263518
113562.35,39223.1,152785.45,35.7,15.6,743,8.47,4.23,,0.00968759,0.101489,0.417352,30.5476,3.08285,36426.7,18064.9,80672.64,804344.7,754341,50003.7,2.84616,3000.08,1894.75,16806.8,40000,152679,0.0276439,0.12245,65716.3,3805.83,139081,1.00E-06,209440,609440,3966.02,1133.04,3.23998,628.658,4065.32,1113.24,4.07293,605.909,209440,4053.83,1109.67,0.91796,599.063,4059.55,1105.76,2.07476,595.779,100,302952
113562.35,51864.87,165427.22,28.3,37.5,652,6.71,3.36,,0.150151,0.072016,0.278451,25.9235,3.25591,29650.5,32250.6,65825.76,714767,670902,43865,2.82129,1492.83,1533.66,13713.7,40000,165322,0.0210569,0.0422331,77137,3292.08,122272,3.40E-06,222083,622083,2815.05,863.627,3.87575,485.975,2885.34,848.778,4.32235,468.847,222083,2881.26,844.943,1.55946,462.058,2880.64,842.275,2.51853,460.004,100,494663
113562.35,56387.68,169950.03,29,31.4,621,6.88,3.44,,2.80E-05,0.0678524,0.274692,24.2994,2.98517,27695.9,20875.4,63999.36,641069.8,600178,40891.8,2.71257,2504.02,1489.64,13333.2,40000,169845,0.0190766,0.0550111,65007.8,3430.35,125532,1.00E-06,226606,626606,2648.55,782.079,3.96083,446.269,2717.27,768.43,4.53663,430.481,226606,2713.79,765.562,1.62443,424.45,2714.1,763.064,2.5259,422.504,100,307273
113562.35,35200.15,148762.5,37.1,16.9,453,8.8,4.4,,0.473793,0.0504213,6.59557,21.0068,3.33913,18475.6,14978.4,48676.8,501884.3,471534,30350.3,2.42151,3210.84,1123.72,10141,40000,148664,0.0111625,6.41183,52549.2,3957.06,131286,1.47E-05,205425,605425,1967.5,458.172,4.47619,260.587,2012.5,450.701,4.33497,251.532,205425,2014.96,447.432,2.56014,246.234,2016.85,446.5,2.65308,245.269,100,214353
82262.86,0,82262.86,33.4,26.4,732,5.74,2.87,,0.264815,0.0694656,0.459843,39.202,3.33025,18357.6,16405.4,48034.08,499904.6,473128,26776.6,2.39131,2517.32,1108.5,10007.1,40000,82160.4,0.0178918,0.0800903,58704.5,3320.39,111578,8.78E-06,138921,538921,2723.43,734.57,2.82649,406.378,2783.29,722.253,3.6813,392.981,138921,2778.22,718.4,0.85662,386.325,2778.63,715.673,1.84814,384.367,100,198982
113562.35,1168.19,114730.54,19.3,25.3,656,4.58,2.29,,0.281816,0.0443657,7.03903,35.2126,3.34547,16887.5,41941.8,42221.472,655625.8,616691,38934.8,2.36528,0.197904,971.344,8796.14,40000,114628,0.0220305,6.71038,81689.8,1265.3,56433.2,4.90E-06,171389,571389,1735.5,903.188,3.59522,503.154,1778.05,889.079,3.87043,486.346,171389,1769.35,884.317,1.19909,478.76,1774.63,881.219,1.94592,476.023,100,281245
113562.35,41372.32,154934.67,27,42.9,670,6.4,3.2,,0.347025,0.0746722,0.29195,28.0742,3.54295,30133,43580.8,65289.12,777934.8,732618,45316.8,2.88751,603.841,1520.71,13601.9,40000,154829,0.022753,0.0340356,87338.7,3127.19,117723,7.67E-06,211590,611590,2924.15,933.53,3.75296,516.935,2993.22,917.91,4.10235,499.019,211590,2988.31,912.871,1.51723,491.255,2986.89,910.121,2.49912,489.168,100,646160
113562.35,4233.01,117795.36,22.7,19.8,649,5.38,2.69,,0.27779,0.0686862,0.357586,34.4797,3.28216,22873.3,23759.3,54562.08,676514.5,639046,37468.5,2.59148,1647.05,1263.55,11367.1,40000,117691,0.022758,0.0336861,72543.9,2797.9,104530,6.32E-06,174452,574452,2691.36,933.271,3.3083,514.361,2754.3,918.085,3.92281,496.871,174452,2748.81,913.488,1.08129,489.309,2747.45,910.32,2.26727,486.969,100,316830
113562.35,76467.94,190030.29,19.6,22.9,584,4.65,2.32,,1.98E-05,0.0331133,4.05948,22.1144,3.14567,17372.8,45915.1,41672.064,571569.1,528810,42759.1,2.45986,0.160288,958.423,8681.68,40000,189928,0.0155265,3.88199,77297.3,1382.95,58540,1.00E-06,246689,646689,1290.04,636.195,5.3157,373.061,1324.4,625.555,5.46759,360.039,246689,1320.07,623.128,2.84488,354.666,1324.53,621.059,3.32744,352.734,100,307503
102872.75,0,102872.75,31.1,26.7,704,6.68,3.34,,0.243924,0.0878582,0.438083,37.9476,3.34551,25291.1,18608.8,60314.4,672393.5,635270,37123.5,2.63681,2662.36,1401.08,12565.5,40000,102769,0.0244036,0.0697627,64948.2,3457.27,125411,6.74E-06,159530,559530,3442.28,1000.92,2.87377,540.285,3520.84,984.362,3.68688,521.643,159530,3513.18,979.689,0.809605,514.101,3514.33,976.144,1.94491,511.304,100,269395
113562.35,74163.63,187725.99,15,15.9,572,3.56,1.78,,7.57E-06,0.0372732,0.20033,22.4716,3.15441,18788.9,34201.9,44141.856,561349,522589,38760,2.55091,164.695,1016.56,9196.22,40000,187621,0.0151604,0.0229394,77793.7,1860.94,72573.3,1.00E-06,244382,644382,1456.68,621.489,5.15403,364.543,1494.69,610.821,5.56513,351.862,244382,1492.07,608.5,2.78481,346.438,1490.93,606.417,3.69049,344.962,100,386650
113562.35,77968.54,191530.89,29.4,39.1,549,6.97,3.49,,0.0485419,0.0593219,0.243451,20.4477,3.49258,27663.5,37908.5,61976.16,614413.1,573310,41103.1,2.82136,1406.12,1440.98,12911.7,40000,191427,0.0151019,0.069531,75478.8,3582.03,129031,1.20E-06,248188,648188,2314.42,619.902,4.50557,354.067,2373.13,608.952,4.76272,341.5,248188,2372.54,605.742,2.49511,335.8,2372.88,604.075,2.97506,334.381,100,576744
113562.35,44827.05,158389.4,25.8,25,753,6.12,3.06,,0.000126358,0.0776702,0.338426,30.2673,3.13688,30721.2,24827.6,67831.2,769201.2,720742,48459.2,2.79489,1577.44,1582.09,14131.5,40000,158283,0.0265047,0.0567899,77080.7,2849.21,110274,1.00E-06,215044,615044,3035.07,1085.67,3.56215,609.92,3113,1067.2,4.33138,588.396,215044,3105.14,1063.91,1.05854,581.687,3106.81,1060.19,2.31802,578.691,100,371675
113562.35,34754.02,148316.38,24.9,48.5,641,5.9,2.95,,0.666671,0.0695832,0.29397,28.019,3.94481,28158.4,64652.3,60960.96,799977.1,755737,44240.1,2.88397,0.526739,1416.6,12700.2,40000,148211,0.0217325,0.0374289,92220.2,2919.27,111941,1.46E-05,204972,604972,2730.89,892.119,3.8569,486.912,2790.51,877.705,3.96125,470.388,204972,2784.88,871.534,1.76023,461.888,2783.33,869.301,2.47111,460.145,100,731065
95816.43,0,95816.43,14.5,30.3,531,2.9,1.45,,0.849393,0.022115,6.84572,29.4503,3.67137,10751.4,19193.5,29948.976,421391.2,399082,22309.2,2.11582,0.233375,684.53,6239.37,40000,95712.9,0.0111879,6.57808,71998.1,927.162,44226,2.20E-05,152474,552474,869.819,458.414,3.64905,267.831,888.389,452.068,3.64392,260.217,152474,884.888,448.467,1.88095,254.71,884.599,447.516,2.06786,253.873,100,198114
113562.35,57368.37,170930.72,21.3,16.9,647,5.05,2.53,,9.13E-06,0.0548524,0.254763,25.4393,3.06532,24227.9,28091.4,55723.68,638397.4,597064,41333.4,2.66187,1143.35,1291.26,11609.1,40000,170825,0.0194128,0.0319025,75362,2522.31,96936.6,1.00E-06,227586,627586,2142.75,795.514,4.24006,457.932,2198.62,781.921,4.79388,441.995,227586,2194.92,779.182,1.73151,435.935,2194.1,776.511,2.8087,433.969,100,365440
76031.7,0,76031.7,37.4,35.1,620,5.94,2.97,,0.600224,0.0531043,5.18603,33.6177,3.40544,14350.1,21365.2,40509.408,377297.7,358281,19016.7,2.24384,1889.28,931.106,8439.46,40000,75931.3,0.0103138,4.86378,59828.8,3587.68,108847,2.77E-05,132692,532692,2082.28,424.18,3.13083,248.124,2123.96,417.008,3.55664,240.414,132692,2123.56,413.737,1.47213,235.027,2124.17,412.552,1.86778,234.204,100,321638
105405.09,0,105405.09,36.7,22.1,676,8.08,4.04,,0.264277,0.102584,0.547133,36.3589,3.28014,28552.5,15346.5,67666.08,692643.3,654027,38616.3,2.69223,3524.7,1578.11,14097.1,40000,105301,0.0244428,0.188157,58475.6,4034.85,144283,8.36E-06,162062,562062,4015.68,1002.93,2.82103,537.68,4105.8,986.039,3.6155,518.753,162062,4097.33,981.254,0.819253,511.17,4103.35,977.711,1.80989,508.254,100,238990
113562.35,3697.54,117259.89,34.3,15,517,8.13,4.07,,0.528673,0.0725189,3.23996,27.7993,3.22805,22093.1,14377.4,56335.68,580159.2,549020,31139.2,2.51596,3569.03,1305.87,11736.6,40000,117159,0.0158684,2.97389,53533.6,4056.18,140672,1.78E-05,173920,573920,2833.4,651.668,3.52527,359.974,2895.64,640.913,3.76497,347.595,173920,2896.54,636.489,1.54853,340.779,2900.76,634.736,1.96609,339.292,100,208023
113562.35,63000.56,176562.92,13.8,28,579,3.27,1.64,,1.52E-05,0.032485,1.84453,22.8769,3.08717,16990.9,37515.3,41158.656,560725.8,520226,40499.8,2.43199,0.179778,946.356,8574.72,40000,176458,0.0152653,1.65537,76290.2,1264.41,56454.7,1.00E-06,233219,633219,1265.84,625.603,5.01565,367.274,1299.42,615.248,5.15719,354.647,233219,1295.39,612.62,2.57408,349.129,1299.4,610.611,3.03535,347.258,100,292806
113562.35,17529.9,131092.26,26.7,39.8,665,6.33,3.17,,0.403482,0.0790701,0.338851,32.0208,3.49675,28123.5,37884.3,62619.84,761030.1,719060,41970.1,2.81448,979.547,1456.45,13045.8,40000,130987,0.0239263,0.0373682,83605.8,3169.39,118320,9.49E-06,187748,587748,3098.98,981.551,3.39186,535.697,3169.86,965.468,3.86619,517.326,187748,3164.24,960.039,1.23399,509.167,3162.8,957.052,2.2812,506.899,100,569901
97609.92,0,97609.92,15.1,23.7,479,3.08,1.54,,1.03725,0.0328959,0.43537,27.1314,3.82238,11739.5,12348.1,33130.896,416222.3,394165,22057.3,2.16178,1361.24,758.534,6902.27,40000,97507,0.00994313,0.189892,59873.5,2348.61,81172,3.24E-05,154268,554268,1296.37,407.513,3.91836,234.379,1319.59,401.789,3.81758,227.451,154268,1316.47,398.501,2.16462,222.367,1315.84,397.725,2.27078,221.634,100,213691
113562.35,67238.78,180801.13,16.1,18.2,661,3.82,1.91,,5.17E-06,0.0455738,0.237984,25.1939,3.17752,22312,35958.4,50971.2,632600.1,590297,42303.1,2.62788,186.789,1178.13,10619,40000,180695,0.019059,0.0252524,81748.8,1803.67,75128.1,1.00E-06,237456,637456,1780.62,780.793,4.6538,454.718,1827.5,767.504,5.17723,438.965,237456,1824.05,765.053,2.00609,433.064,1822.95,762.36,3.15897,431.141,100,394322
113562.35,167.21,113729.56,17.3,27.1,504,4.1,2.05,,0.735026,0.0434201,0.342753,28.4494,3.55486,15404.8,16314.5,41336.448,523491.3,496309,27182.3,2.28609,1590.85,950.535,8611.76,40000,113626,0.0132815,0.0833853,62708.3,2636.93,90368.8,1.94E-05,170387,570387,1705.04,545.029,4.01052,310.081,1741.38,536.642,3.99076,300.021,170387,1737.61,532.473,2.03524,293.668,1736.8,531.259,2.34249,292.644,100,230726
83465.48,0,83465.48,30.9,41.1,600,5.39,2.69,,0.747481,0.0542494,0.861033,32.6857,3.62615,16414.5,54907,42253.968,438851.1,416898,21953.1,2.46456,117.333,972.108,8802.91,40000,83363.8,0.0118488,0.549263,81260.3,3371.45,106396,2.96E-05,140125,540125,2129.63,486.986,3.33092,275.86,2172.15,479.068,3.57549,267.086,140125,2170.03,475.161,1.57778,261.149,2169.98,473.95,1.91432,260.224,100,678489
113562.35,13809.77,127372.13,35.6,14.8,556,8.44,4.22,,0.353162,0.0819257,1.94005,27.5264,3.07133,25932.9,14945.8,63273.6,626434,590185,36249,2.62928,3679.91,1472.17,13182,40000,127270,0.0182659,1.67477,54793.4,4136.82,146418,1.13E-05,184031,584031,3197.78,749.926,3.41152,413.472,3269.84,737.251,3.83705,399.003,184031,3269.12,732.984,1.36366,392.086,3277.03,730.637,1.94612,390.096,100,228042
113562.35,45976.94,159539.3,20.4,45.2,659,4.84,2.42,,0.443443,0.0583467,0.266301,27.4335,3.75563,25500.5,61986.4,56304,770922.2,725861,45061.2,2.77452,0.142448,1305.12,11730,40000,159433,0.0212516,0.0238883,88531.2,2318.14,93463.8,8.31E-06,216194,616194,2289.37,872.041,4.12717,485.525,2340.89,857.875,4.30396,469.068,216194,2335.66,852.553,1.86944,461.123,2333.87,850.063,2.83001,459.324,100,581429
113562.35,84908.22,198470.58,26.7,32.7,626,6.33,3.17,,4.32E-06,0.0590207,0.232517,22.0796,3.16877,27810.1,25675.5,62891.04,633066,590246,42820,2.74652,1858.15,1462.97,13102.3,40000,198365,0.0178661,0.0436266,69866,3125.39,115863,1.00E-06,255126,655126,2302.2,732.231,4.47198,425.803,2363.89,719.317,5.01481,410.76,255126,2361.03,716.935,2.08573,405.157,2360.83,714.646,2.97057,403.415,100,368812
113562.35,79236.69,192799.04,13,39.4,601,3.08,1.54,,0.0102919,0.0334021,0.686276,22.7185,3.67887,18523.8,48908.9,43851.072,631315.9,585789,45526.9,2.4776,0.0375163,1009.71,9135.64,40000,192694,0.015389,0.50634,75834.7,1223.87,55967,1.00E-06,249455,649455,1303.69,631.253,5.68026,367.653,1336.8,620.76,5.56381,354.799,249455,1333.28,617.382,3.27302,348.856,1336.08,615.561,3.58132,347.033,100,291032
113562.35,31684.69,145247.05,34,23.4,525,8.06,4.03,,0.302952,0.0688332,1.72179,23.6326,3.02849,24325.2,15555.2,59870.88,580404.5,544978,35426.5,2.59785,3516.98,1390.45,12473.1,40000,145145,0.0153517,1.502,54135.4,4038.83,141914,9.33E-06,201906,601906,2683.34,630.316,3.8481,354.751,2745.95,619.539,4.11107,342.27,201906,2747.31,615.892,1.79204,336.067,2753.33,614.067,2.213,334.463,100,229590
113562.35,90963.02,204525.37,36.1,19.7,646,8.56,4.28,,3.01E-06,0.0776539,0.345817,21.5892,3.07973,34800.6,18269.7,77684.16,682969.8,635978,46991.8,2.83079,3179.51,1821.59,16184.2,40000,204420,0.0195737,0.151646,60451.8,3923.89,142009,1.00E-06,261181,661181,3025.29,802.383,4.14641,463.651,3105.79,787.81,4.80033,446.839,261181,3101.77,785.497,1.77983,441.222,3106.16,782.948,2.59925,439.122,100,296358
113562.35,16374.68,129937.03,13.8,20.1,671,3.27,1.64,,0.187837,0.0488021,0.31781,33.139,3.24635,19554.3,36352,46439.952,661503.8,622642,38861.8,2.51364,8.57144,1070.8,9674.99,40000,129831,0.0219673,0.0194633,83648.7,1532.04,66444.3,3.27E-06,186592,586592,1912.72,900.587,3.77851,507.598,1958.91,885.938,4.35207,490.428,186592,1954.06,881.992,1.28731,483.239,1952.08,878.691,2.71293,480.977,100,360095
113562.35,2607.59,116169.94,36.7,46.3,640,8.7,4.35,,0.778415,0.109906,0.768305,33.8271,3.92494,33877.7,35901.2,74335.68,842940.6,799660,43280.6,2.92588,1885.6,1739.92,15486.6,40000,116066,0.0252712,0.432976,78329.3,4154.37,148620,2.45E-05,172827,572827,4305.87,1037.81,3.07572,546.94,4394.54,1020.86,3.45402,528.069,172827,4391.81,1013.59,1.18754,518.579,4396.26,1010.85,1.799,516.237,100,624479
113562.35,48974.58,162536.94,37.7,36.3,735,8.94,4.47,,0.0652822,0.102636,0.404221,28.6816,3.18225,38599.5,21394.5,84163.2,828372.4,776821,51551.4,2.90014,2838.47,1980.49,17534,40000,162431,0.0267564,0.128033,67753,3947.15,143206,1.65E-06,219192,619192,4010.27,1097.17,3.38,610.456,4110.21,1077.77,4.08825,588.248,219192,4100.29,1073.9,1.06169,581.237,4105.43,1070.26,2.12589,578.179,100,372346
113562.35,59093.92,172656.28,14,20.6,694,3.32,1.66,,5.43E-06,0.0440671,0.783147,26.4771,3.13137,21351,42785.6,49013.28,670014.1,622874,47140.1,2.57573,0.204759,1131.69,10211.1,40000,172550,0.0208989,0.551088,82594.8,1285.39,61598,1.00E-06,229311,629311,1719.1,855.935,4.57644,493.95,1764.87,841.743,4.83323,476.717,229311,1757.23,838.905,1.81686,470.597,1762.68,835.955,2.59667,467.963,100,322779
113562.35,47552.31,161114.66,22,46.1,536,5.22,2.61,,0.762715,0.0494211,0.259608,22.87,4.25617,22311.6,74033.8,50837.76,663633,624447,39186,2.72928,0.117779,1174.96,10591.2,40000,161011,0.0149295,0.0625682,85989.4,2786.66,103857,1.72E-05,217772,617772,1940,612.848,4.67014,339.696,1981.52,603.17,4.37807,328.171,217772,1977.65,598.365,2.62951,321.417,1976.84,597.179,2.83743,320.299,100,676255
92179.99,0,92179.99,32.9,48.8,585,6.33,3.17,,1.07637,0.0694131,1.24687,31.8135,4.0755,21299.9,73945.8,49939.2,576612.9,548341,28271.9,2.73871,0.701273,1153.64,10404,40000,92078,0.0156404,0.939924,90177,3584.74,125975,3.88E-05,148839,548839,2727.33,642.41,3.36128,340.556,2779.33,632.44,3.42583,329.389,148839,2776.55,627,1.54998,322.107,2776.52,625.616,1.82247,320.93,100,856041
98908.07,0,98908.07,29,20.4,460,5.99,2.99,,1.11893,0.04377,5.43223,26.1056,3.89127,12890.7,9978.3,37602.912,422847.9,400580,22267.9,2.15866,2661.53,862.966,7833.94,40000,98808.4,0.00936493,5.19251,50901,3585.76,108928,4.25E-05,155569,555569,1718.86,384.083,4.11534,217.537,1752.72,378.472,3.77472,210.571,155569,1751.34,375.293,2.17647,205.669,1750.8,374.597,2.2176,204.953,100,157317
87797.53,0,87797.53,14.8,36.1,548,2.71,1.36,,0.966359,0.0305123,0.404053,30.4439,3.81598,12006.6,41500.5,32871.648,405899.5,384863,21036.5,2.21268,0.1017,752.495,6848.26,40000,87693.8,0.0104792,0.12506,72565.5,1814.64,68018.7,3.13E-05,144455,544455,1204.51,429.727,3.56575,250.174,1224.75,423.576,3.73076,243.118,144455,1221.23,420.085,1.95331,237.751,1220.49,419.167,2.17167,237.002,100,400337
106544.72,0,106544.72,34.9,48.3,740,7.76,3.88,,0.676377,0.111955,0.456826,39.7626,4.051,33458.3,38773.8,72309.12,873669.4,829366,44303.4,2.9383,1280.44,1690.63,15064.4,40000,106439,0.0292565,0.0657262,84546.8,3745.44,136340,1.93E-05,163200,563200,4395.34,1200.68,2.82723,628.449,4486.66,1181.36,3.44594,607.058,163200,4478.96,1173.72,0.951128,597.076,4478.2,1170.26,1.95066,594.307,100,650405
113562.35,2221.52,115783.87,24.9,16.9,640,5.9,2.95,,0.29873,0.0736196,0.366478,34.4613,3.28155,23640.9,21661.5,56573.28,677111,640095,37016,2.60314,2062.41,1311.54,11786.1,40000,115680,0.0226919,0.0399415,69360.2,3080.07,113249,7.27E-06,172441,572441,2884.37,930.658,3.23415,510.626,2951.41,915.473,3.8509,493.209,172441,2945.88,910.773,1.06214,485.605,2944.78,907.674,2.18112,483.279,100,298992
113562.35,1215.38,114777.74,16.8,17.8,614,3.98,1.99,,0.355363,0.0509626,0.335992,33.8333,3.32049,18204,28030.3,45413.856,619304.9,585681,33623.9,2.42853,735.981,1046.57,9461.22,40000,114673,0.0196069,0.0251294,75696.4,2117.31,79460.5,7.40E-06,171434,571434,1999.21,804.369,3.6057,451.34,2045.15,791.489,4.08399,436.37,171434,2040.3,786.979,1.34026,428.934,2038.5,784.278,2.45876,427.075,100,314146
82960.46,0,82960.46,13.2,33.7,551,2.29,1.14,,0.866324,0.027822,0.399864,30.5937,3.65799,11082.3,24731.8,30767.472,368419.8,349164,19255.8,2.17516,0.865694,703.542,6409.89,40000,82856.9,0.00973317,0.119836,70822.2,1691.36,64893.6,2.88E-05,139618,539618,1098.74,399.152,3.40992,236.036,1116.83,393.395,3.71756,229.602,139618,1113.59,390.224,1.92004,224.541,1112.88,389.327,2.17227,223.856,100,377151
113562.35,22536.64,136099,34.4,28,669,8.16,4.08,,0.160353,0.0955658,0.405739,30.762,3.08521,31681,17190.3,72694.56,737706.1,694291,43415.1,2.76404,3227.32,1699.99,15144.7,40000,135994,0.0244899,0.108062,62048.6,3900.25,141249,4.36E-06,192755,592755,3736.46,1004.36,3.19843,551.79,3826.64,987.078,3.8896,532.034,192755,3819.15,982.965,1.00192,524.912,3822.63,979.596,2.0184,522.139,100,275736
113562.35,60991.03,174553.39,34.8,36.3,674,8.25,4.13,,0.0477408,0.0857983,0.326657,25.2136,3.16033,34729.1,24130.6,76649.76,746557.3,699297,47260.3,2.86386,2557.4,1796.33,15968.7,40000,174448,0.0224135,0.0912949,68504.3,3817.14,138961,1.18E-06,231209,631209,3349.57,919.188,3.73881,517.927,3434.7,902.902,4.32719,499.26,231209,3429.55,899.441,1.41079,492.7,3431.93,896.539,2.33401,490.328,100,401636
87472.89,0,87472.89,19.6,18.8,666,3.58,1.79,,0.362747,0.0474747,0.381928,36.2054,3.29058,14689.5,15294.7,40108.992,472398.1,447695,24703.1,2.22041,1250.63,921.707,8356.04,40000,87369,0.0157686,0.0410699,63237.2,2305.62,77485.6,1.03E-05,144130,544130,1864.59,647.169,3.05834,368.1,1904.36,636.766,3.8333,356.703,144130,1900.29,632.942,1.13289,350.104,1898.99,630.744,2.06696,348.684,100,200533
106769.75,0,106769.75,17.9,14.7,701,3.99,2,,0.247288,0.0589564,0.383317,38.3903,3.40551,19897,29283,47957.712,654713.9,618180,36533.9,2.51131,628.223,1106.69,9991.19,40000,106665,0.0234568,0.0251037,79386.8,2033.27,80159.3,5.05E-06,163426,563426,2312.42,961.839,3.22089,530.711,2365.88,946.376,3.96767,512.976,163426,2360.06,941.833,0.955375,505.364,2358.26,938.27,2.37004,502.829,100,337924
78690.37,0,78690.37,30.5,22.5,602,5.01,2.51,,0.591226,0.0503296,1.51608,32.7771,3.36183,13661.2,8179.44,39678,376270.5,357235,19035.5,2.15881,2733.23,911.594,8266.25,40000,78588.8,0.0102135,1.20366,49071.4,3419.07,106062,2.61E-05,135350,535350,1973.73,419.913,3.1842,246.934,2013.66,412.885,3.59063,239.311,135350,2012.82,409.683,1.53284,233.996,2013.18,408.541,1.91003,233.191,100,120337
113562.35,65651.54,179213.89,32.1,32.7,682,7.61,3.81,,4.54E-06,0.0788316,0.304414,25.0259,3.04396,32755.4,20950.9,73137.6,714662.5,668546,46116.5,2.81033,2587.64,1710.76,15237,40000,179108,0.0221206,0.0742416,66811.8,3561.39,131178,1.00E-06,235869,635869,3076.37,906.58,3.84709,516.031,3156.89,890.595,4.51551,497.535,235869,3151.44,887.76,1.41867,491.374,3153.26,884.825,2.4267,489.027,100,331377
113562.35,11397.21,124959.56,14.8,47.2,686,3.51,1.75,,0.848786,0.0550888,0.338561,34.9462,4.16999,21128.7,52768.8,48981.12,838933.1,796006,42927.1,2.57548,0.0367286,1130.93,10204.4,40000,124854,0.0240502,0.0211636,84498.9,1551.65,69172,1.47E-05,181615,581615,2171.51,987.175,3.86223,534.271,2213.28,972.111,3.98391,516.672,181615,2205.78,964.716,1.6415,506.783,2203.55,962.007,2.68027,504.883,100,385057
113562.35,47830.87,161393.22,36.5,39.8,495,8.66,4.33,,0.509565,0.0602924,4.3616,20.9609,3.66267,24794.7,39697,57531.84,599495.3,562628,36867.3,2.76555,1475.4,1334.45,11985.8,40000,161293,0.0136288,4.17499,75996.4,3907.84,138008,1.50E-05,218054,618054,2353.12,559.725,4.3339,312.398,2406.01,550.388,4.2358,301.462,218054,2408.79,546.346,2.38765,295.376,2411.69,545.151,2.52804,294.181,100,636436
113562.35,2675.26,116237.61,35.4,18.5,549,8.39,4.2,,0.434472,0.0828734,2.54384,29.4603,3.17011,24694.6,14520.2,61176.48,620885.8,586720,34165.8,2.59303,3695.62,1421.77,12745.1,40000,116136,0.0183314,2.25786,54475.9,4138.25,145707,1.44E-05,172897,572897,3237.53,752.691,3.29797,411.722,3308.56,740.171,3.72112,397.482,172897,3307.88,735.552,1.30032,390.296,3314.94,733.257,1.87578,388.378,100,218993
103053.93,0,103053.93,15.8,47.4,521,3.4,1.7,,2.30523,0.0368814,0.492484,29.2653,5.61591,14430.3,57029,37402.416,594080.1,563331,30749.1,2.34073,0.0227584,858.274,7792.17,40000,102950,0.0124184,0.22622,77301,2011.41,73734.8,6.15E-05,159711,559711,1460.42,508.737,4.86283,270.419,1480.97,502.365,4.02675,262.051,159711,1476.15,497.576,2.32875,255.479,1475.25,496.735,2.29234,254.517,100,441237
113562.35,65334.82,178897.18,22.1,16.3,513,5.24,2.62,,0.00702392,0.0441436,0.20621,21.0243,3.06919,19272.2,26363,46754.208,533576.3,497670,35906.3,2.54345,1580.03,1078.23,9740.46,40000,178794,0.0135159,0.0360142,66254.8,2996.1,102623,1.00E-06,235555,635555,1724.05,554.492,4.85819,320.703,1768.58,544.887,5.15591,309.356,235555,1766.43,542.298,2.77651,304.074,1765.74,540.635,3.38527,302.772,100,329219
113562.35,89636.35,203198.7,38.7,27,554,9.18,4.59,,5.32E-06,0.0668373,2.11932,19.3564,3.0711,29922,16840.8,69402.24,590867.9,546607,44260.9,2.7463,3512.03,1620.11,14458.8,40000,203096,0.0152825,1.95093,55064.9,4097.64,146424,1.00E-06,259857,659857,2598.33,627.062,4.35477,363.792,2664.06,615.695,4.87561,350.741,259857,2663.98,613.358,2.26206,345.493,2673.49,611.301,2.76238,343.664,100,265984
113562.35,58937.27,172499.63,38.9,42.8,526,9.22,4.61,,0.43,0.0669118,4.23809,20.8324,3.71434,28423.3,40720.4,63779.52,654923.7,613433,41490.7,2.86054,1460.93,1484.35,13287.4,40000,172399,0.0152134,4.05129,78055.8,3993.47,142639,1.22E-05,229160,629160,2609.92,624.982,4.25985,348.382,2669.01,614.313,4.25376,336.097,229160,2671.95,610.004,2.29914,329.661,2676.47,608.538,2.50641,328.238,100,675022
113562.35,16606.56,130168.92,18.1,27.2,659,4.29,2.15,,0.201915,0.0563854,0.319831,32.3096,3.20829,21307.4,29469.4,50465.76,663038.8,624467,38571.8,2.56496,740.487,1166.13,10513.7,40000,130064,0.0218069,0.0248036,78843.9,2167.08,85167.7,3.92E-06,186825,586825,2208.66,894.071,3.65312,501.429,2261.97,879.441,4.21406,484.365,186825,2257.08,875.416,1.25298,477.205,2255.42,872.275,2.53134,474.968,100,354499
113562.35,38973.62,152535.97,35.1,45.2,544,8.32,4.16,,0.701904,0.0741315,2.21655,23.3745,3.86736,29031.8,45333.8,64465.44,701983.8,661401,40582.8,2.8909,1131.63,1500.87,13430.3,40000,152433,0.0168968,1.99894,82358.3,3957.46,141683,2.05E-05,209194,609194,2896.78,694.137,4.00675,379.275,2959.98,682.575,3.93757,365.993,209194,2962.07,677.386,2.00072,358.739,2965.26,675.87,2.2222,357.295,100,736396
113562.35,49606.69,163169.05,31.5,24.1,615,7.47,3.73,,0.0668336,0.074066,0.303606,24.7299,2.967,28729,18860.1,66637.92,651942.2,611137,40805.2,2.72157,2927.61,1553.27,13882.9,40000,163065,0.0193702,0.0755262,61865.6,3697.76,134064,1.70E-06,219826,619826,2891.16,794.361,3.80328,449.621,2964.86,780.452,4.34344,433.576,219826,2961.45,777.32,1.51975,427.384,2962.64,774.806,2.3658,425.374,100,286032
113562.35,50512.62,164074.97,24.8,15.2,531,5.88,2.94,,0.163137,0.0502097,0.240869,22.3671,3.09078,20935.8,20871.1,51686.4,544513.2,510251,34262.2,2.52305,2248.95,1195.12,10768,40000,163971,0.0138917,0.0478505,61213.1,3231.58,112507,4.01E-06,220732,620732,1960.97,569.991,4.38857,331.223,2010.81,560.244,4.61276,319.757,220732,2008.95,557.241,2.308,314.156,2008.39,555.668,2.84659,312.906,100,265068
113562.35,9161.41,122723.76,20.2,22.4,451,4.79,2.39,,0.895682,0.042939,0.473119,24.4009,3.76508,14900.2,14095.3,40587.888,491268.1,464325,26943.1,2.28442,2212.6,932.95,8455.81,40000,122622,0.0109133,0.255836,56840.8,3219.54,103618,2.63E-05,179383,579383,1684.32,447.609,4.49587,253.024,1720.05,440.886,4.15009,244.597,179383,1717.95,437.336,2.46459,239.133,1717.56,436.531,2.52266,238.283,100,207519
113562.35,81024.25,194586.6,26.4,31.3,690,6.26,3.13,,2.98E-06,0.0650715,0.260224,24.0154,3.14051,30030.8,24962,66615.36,691339.5,645238,46101.5,2.78649,1729.3,1552.72,13878.2,40000,194480,0.02108,0.0487317,72914.8,2966.27,112771,1.00E-06,251241,651241,2538.77,863.453,4.25932,499.107,2606.85,848.375,4.89131,481.45,251241,2602.46,845.988,1.69968,475.601,2602.86,843.199,2.7596,473.454,100,365537
96236.72,0,96236.72,32.9,22,510,6.61,3.31,,0.944264,0.0484408,5.25389,28.4403,3.70386,14180.1,9220.84,41366.736,429122.9,407069,22053.9,2.1597,2811.01,951.247,8618.07,40000,96136.1,0.0100489,4.98795,49894.5,3641.99,109887,3.83E-05,152897,552897,1899.63,412.628,3.80588,239.742,1938.68,406.179,3.67808,232.087,152897,1937.9,402.797,1.96602,226.881,1937.63,401.958,2.09877,226.116,100,131732
