WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
105557.8,0,105557.8,18.9,25.5,644,4.17,2.08,,0.334835,0.0534297,0.358369,35.4518,3.32597,17924,25667.4,45228.672,590850.5,558989,31861.5,2.41017,982.202,1042.2,9422.64,40000,105454,0.0194875,0.0284122,72954.3,2276.31,83062.2,7.56E-06,162215,562215,2096.13,799.515,3.37903,447.274,2143.73,786.656,3.97454,432.558,162215,2138.89,782.261,1.18417,425.247,2137.19,779.502,2.31097,423.347,100,291907
113562.35,26304.62,139866.98,36,36.8,574,8.54,4.27,,0.405212,0.0844578,1.4538,26.1465,3.25979,29205.2,25767.4,67550.4,682046.8,641953,40093.8,2.77418,2784.42,1575.31,14073,40000,139764,0.0190866,1.20319,65605.6,4124.5,147160,1.24E-05,196525,596525,3297,783.749,3.5447,430.698,3371.14,770.435,3.87854,415.531,196525,3370.99,765.768,1.49163,408.319,3378.31,763.466,2.01926,406.315,100,424719
113562.35,51092.18,164654.53,27.9,16,641,6.62,3.31,,0.0157762,0.0686615,0.28281,25.5929,3.00175,27620.7,21794.2,63576,659225.9,617692,41533.9,2.71351,2283.33,1479.45,13245,40000,164550,0.0202172,0.0498256,67456.3,3284.97,121312,1.00E-06,221311,621311,2681.29,828.738,3.87306,471.022,2750.46,814.388,4.46492,454.393,221311,2746.34,811.385,1.49342,448.186,2746.46,808.687,2.47915,446.1,100,318567
113562.35,83087.84,196650.2,19.2,34,744,4.55,2.28,,2.54E-06,0.0568827,0.258099,25.6108,3.31137,28277.5,36873.7,61158.72,727636.4,678672,48964.4,2.79652,247.604,1421.34,12741.4,40000,196543,0.0229358,0.0366717,86265,2037.15,85871.3,1.00E-06,253304,653304,2221.27,939.034,4.45337,544.345,2280.23,922.972,5.08545,525.355,253304,2275.41,920.553,1.70505,519.306,2275.31,917.433,2.93484,516.949,100,460824
109117.46,0,109117.46,32.6,22.2,684,7.43,3.71,,0.253919,0.0966132,0.447331,36.9185,3.32265,28087.6,17434.3,65945.28,717202,677554,39648,2.69453,3020.3,1536.54,13738.6,40000,109013,0.0255385,0.0867857,63321.5,3717.6,134691,7.18E-06,165774,565774,3783.89,1047.47,2.88325,563.886,3870.61,1030.03,3.66728,544.169,165774,3862.32,1025.16,0.823816,536.441,3864.53,1021.54,1.92283,533.517,100,266740
113562.35,9572.56,123134.91,25.7,35.9,701,6.09,3.05,,0.281245,0.0822949,0.375151,35.4604,3.42574,27700.3,29934.9,62489.28,766725.9,723749,42976.9,2.75999,1380.39,1453.31,13018.6,40000,123030,0.0263791,0.0384801,79449.8,3019.02,114044,6.38E-06,179791,579791,3224.58,1081.63,3.16996,588.674,3299.52,1063.91,3.83839,568.383,179791,3292.75,1058.78,0.970002,560.335,3291.8,1055.16,2.21992,557.545,100,446614
113562.35,77776.28,191338.63,13.6,14.6,576,3.22,1.61,,6.44E-06,0.033199,1.32042,21.8478,3.15124,17489.9,40564.6,41308.704,571547,528836,42711,2.49397,0.150461,949.883,8605.98,40000,191234,0.015385,1.14653,76765.9,1316.75,58282.8,1.00E-06,247995,647995,1293.94,630.421,5.34968,368.944,1328.04,619.869,5.51019,356.03,247995,1323.88,617.43,2.91648,350.67,1327.96,615.402,3.39203,348.773,100,307207
90789.34,0,90789.34,15.9,39.4,731,3.01,1.51,,0.456512,0.0470884,0.392954,39.8593,3.64973,16131.4,48477.8,40389.984,586124.3,555652,30472.3,2.38393,0.0628519,928.302,8414.58,40000,90684.6,0.0204109,0.0221159,79431.6,1489.07,62833.2,9.96E-06,147446,547446,1854.05,837.376,3.08765,461.698,1891.23,824.44,3.88976,447.31,147446,1885.67,819.359,1.06688,439.384,1883.54,816.438,2.35114,437.53,100,341807
113562.35,85139.15,198701.5,22.5,46.7,576,5.34,2.67,,0.180109,0.0494574,0.2023,21.2628,4.07309,25588.8,69120.7,56049.12,675376.2,630709,44667.2,2.8226,0.17379,1299.03,11676.9,40000,198597,0.0157384,0.0301839,86495,2682.56,102922,3.58E-06,255358,655358,1936.53,646.153,4.84166,369.211,1982.61,635.196,4.89336,356.549,255358,1979.35,631.19,2.87939,350.337,1978.3,629.536,3.42654,349.03,100,666408
113562.35,76798.29,190360.65,12.1,29.7,483,2.87,1.43,,1.14E-05,0.0294982,1.26081,19.4551,3.07481,14596.5,38285.7,34377.888,527688.4,488141,39547.4,2.49976,0.0930623,787.604,7162.06,40000,190257,0.0134663,1.11421,74604.3,1355.73,58606.1,1.00E-06,247018,647018,1152.43,551.821,5.26637,316.205,1180.04,542.861,5.48507,305.3,247018,1176.99,540.266,3.2792,300.151,1179.93,538.651,3.60451,298.572,100,314459
110438.01,0,110438.01,33.6,28.3,560,7.75,3.87,,0.439398,0.0818033,1.15239,30.6101,3.19929,23789.9,14628.6,59323.68,606614.2,573875,32739.2,2.56946,3588.74,1377.34,12359.1,40000,110336,0.0181982,0.854889,54634.6,4054.13,142163,1.48E-05,167097,567097,3197.42,747.214,3.24051,408.467,3267.48,734.825,3.6901,394.431,167097,3266.36,730.208,1.25285,387.25,3272.13,727.928,1.853,385.376,100,213851
113562.35,35488.94,149051.3,37.4,31.8,646,8.87,4.43,,0.119765,0.095327,0.541139,27.4647,2.97639,33176.3,15977.5,76032.96,719101.4,674266,44835.4,2.78262,3592.84,1781.28,15840.2,40000,148947,0.0226621,0.275739,58351.4,4147.66,148921,3.42E-06,205708,605708,3721.47,929.694,3.36079,515.805,3811.64,913.342,4.01205,497.12,205708,3805.03,909.662,1.14715,490.407,3813.08,906.483,2.0233,487.718,100,262033
113562.35,88742.2,202304.56,33.8,46,676,8.01,4.01,,0.068214,0.0790143,0.260134,22.8245,3.7373,37162.7,37568,78341.28,794024.3,742546,51478.3,2.98858,1322.97,1837.66,16321.1,40000,202198,0.0211564,0.0562087,80964.7,3652.56,133893,1.57E-06,258959,658959,3085.05,868.233,4.18997,493.179,3163.47,852.707,4.57416,475.576,258959,3160.41,848.741,1.93611,468.835,3160.57,846.257,2.7383,466.832,100,625866
113562.35,15438.7,129001.05,23,20.4,622,5.45,2.73,,0.258474,0.0631151,0.318287,30.6994,3.15939,22377.6,23495.5,53802.72,644094.6,607563,36531.6,2.57441,1733.08,1245.47,11208.9,40000,128897,0.0203174,0.034083,70424.6,2866.09,105595,5.90E-06,185658,585658,2471.18,833.301,3.58375,465.689,2530.41,819.56,4.0787,449.76,185658,2525.89,815.427,1.31604,442.676,2524.6,812.697,2.35982,440.671,100,309787
113562.35,76658.85,190221.21,21.7,24,663,5.15,2.57,,3.80E-06,0.0395171,4.73073,23.8789,3.17258,20594,46234.8,47864.88,632699.2,585975,46724.2,2.55032,0.217234,1104.49,9971.85,40000,190119,0.0186997,4.52932,81640.7,1381.75,62762.5,1.00E-06,246880,646880,1540.02,765.767,4.93816,447.849,1581.14,753.025,5.16856,432.325,246880,1574.87,750.568,2.24742,426.645,1580.68,747.989,2.91089,424.318,100,334642
77613.48,0,77613.48,24,17.7,726,3.89,1.94,,0.300071,0.0514485,0.42297,39.0226,3.32155,14974.1,13886.1,40310.16,438642.7,415550,23092.7,2.27866,1620.64,926.429,8397.95,40000,77510.1,0.0154651,0.0507089,62148.4,2562.29,89038.1,9.49E-06,134271,534271,2020.06,634.895,2.8297,361.131,2062.96,624.477,3.75451,350.001,134271,2058.96,620.933,0.950775,343.64,2057.94,618.605,1.93668,342.144,100,214874
113562.35,31051.9,144614.25,12.5,24.3,664,2.96,1.48,,0.115912,0.0423241,0.593991,29.3571,3.13897,18713.5,41428.8,44769.216,649305.7,607075,42230.7,2.46526,0.196641,1031.36,9326.92,40000,144508,0.0204191,0.329535,80892.3,1213.33,57352.2,1.85E-06,201269,601269,1653.17,836.861,4.23551,477.221,1696.26,823.233,4.4166,460.732,201269,1689.08,819.633,1.59261,454.078,1692.96,816.765,2.33361,451.528,100,291277
113562.35,18827.65,132390,17.1,37.8,643,4.05,2.03,,0.376882,0.0533,0.304368,31.3007,3.44569,21176.8,55750.7,49172.64,691544,652591,38953,2.61433,0.210065,1135.46,10244.3,40000,132285,0.0212142,0.0218728,85981.6,1980.55,80970.9,7.15E-06,189046,589046,2091.97,870.175,3.77384,484.948,2139.11,856.244,4.18369,468.755,189046,2133.96,851.37,1.48327,461,2132,848.568,2.64637,459.065,100,480619
110051.55,0,110051.55,36.8,15,579,8.46,4.23,,0.393857,0.0888535,2.40201,31.499,3.18398,25418.8,14321.3,62549.28,630227.1,595338,34889.1,2.61116,3743.15,1454.75,13031.1,40000,109950,0.019658,2.09344,54670.4,4165.07,146973,1.33E-05,166711,566711,3472.28,807.11,3.11623,438.277,3547.79,793.651,3.66206,423.111,166711,3545.4,788.959,1.13122,415.785,3554.14,786.319,1.80784,413.599,100,218121
84071.75,0,84071.75,23.8,42,587,4.18,2.09,,0.940865,0.0433001,0.550008,32.162,3.85153,14218.1,67829.2,38001.696,434743.3,412912,21831.3,2.32435,0.0937899,872.304,7917.02,40000,83969.3,0.0114116,0.247994,77017.9,2700.71,87834.6,3.41E-05,140730,540730,1704.73,468.526,3.46462,266.301,1736.34,461.42,3.59336,258.255,140730,1732.72,457.509,1.75586,252.458,1732.01,456.464,2.00492,251.613,100,557963
113562.35,60165.41,173727.76,24.5,14.8,620,5.81,2.9,,1.17E-05,0.0578806,0.249954,24.1483,3.03239,25048.1,24564.1,58083.84,622245.8,581914,40331.8,2.66941,1771.44,1347.66,12100.8,40000,173623,0.0182967,0.0378928,69858.2,2952.88,109676,1.00E-06,230384,630384,2259.96,749.963,4.21788,431.754,2319.07,737.01,4.74765,416.645,230384,2315.79,734.297,1.8175,410.732,2315.22,731.866,2.76514,408.907,100,336074
113562.35,88630.64,202193,35,41.8,714,8.3,4.15,,7.63E-06,0.0841402,0.285652,23.7226,3.50699,38704.5,30332.6,82090.56,803499.6,751078,52421.6,2.96383,1861.26,1929.54,17102.2,40000,202086,0.0229608,0.0701136,75976.6,3677.28,134939,1.00E-06,258847,658847,3283.79,941.606,4.05591,537.141,3369.05,924.721,4.62122,517.869,258847,3364.27,921.283,1.66577,511.311,3365.61,918.432,2.60762,509.011,100,516840
113562.35,9127.48,122689.84,31.8,38.9,739,7.54,3.77,,0.325073,0.104293,0.419475,37.1196,3.57854,33501.7,27796.1,73510.56,854893.7,807408,47485.7,2.86809,1945.55,1719.84,15314.7,40000,122584,0.0297479,0.0588417,77012.9,3546.28,130997,8.17E-06,179345,579345,4086.81,1219.95,2.955,654.885,4180,1199.74,3.67848,631.972,179345,4171.12,1193.89,0.861569,623.338,4171.73,1189.92,2.06126,620.097,100,461766
113562.35,4909.69,118472.04,27.7,31,705,6.57,3.28,,0.2045,0.0887559,0.408615,36.7235,3.33235,28098.7,20926.4,64602.72,755904.6,712989,42915.6,2.71626,2258.09,1504.18,13458.9,40000,118367,0.0271436,0.0555131,70795.1,3238.76,120792,4.89E-06,175128,575128,3475.78,1112.76,3.01582,604.127,3557.72,1094.37,3.78926,583.066,175128,3549.45,1089.6,0.838092,575.314,3550.24,1085.74,2.07536,572.216,100,313470
113562.35,8172.04,121734.4,26.8,30.3,579,6.35,3.18,,0.368131,0.0686672,0.337667,30.0683,3.18047,22449,19049.3,55309.44,620030.7,586516,33514.7,2.55209,2580.2,1281.37,11522.8,40000,121631,0.0186773,0.054557,62664.9,3419.65,121591,9.95E-06,178392,578392,2688.47,766.42,3.49457,425.499,2751.28,753.776,3.90757,410.936,178392,2747.48,749.386,1.37599,403.826,2746.69,747.093,2.17575,402.085,100,261047
113562.35,61716.86,175279.22,20.7,20.7,538,4.91,2.45,,0.0157825,0.0432064,0.212691,22.0721,3.07793,19395.8,27096.9,47129.232,541809.1,505751,36058.1,2.52291,1323.28,1087.09,9818.59,40000,175176,0.0140374,0.0315162,68227.4,2725.5,95502.6,1.00E-06,231937,631937,1687.58,575.832,4.81997,335.381,1731.51,565.888,5.12017,323.617,231937,1729.12,563.279,2.62592,318.206,1728.26,561.495,3.31437,316.855,100,325671
113562.35,948.49,114510.84,20.7,47.3,652,4.91,2.45,,0.906726,0.0686133,0.371028,35.4827,4.16422,23894,65242.9,53896.8,811738.3,771397,40341.3,2.73433,0.111062,1247.7,11228.5,40000,114406,0.024139,0.0377889,90123,2449,96800.6,1.95E-05,171167,571167,2701.26,990.621,3.43834,527.917,2753.89,975.542,3.6671,510.672,171167,2746.43,968.051,1.44023,500.895,2744.53,965.56,2.23477,498.998,100,607376
113562.35,41956.95,155519.3,35.8,26.1,511,8.49,4.24,,0.248525,0.0643841,2.93922,21.9838,3.02101,23911.3,15668,58991.52,562780.9,526963,35817.9,2.59264,3506.63,1369.38,12289.9,40000,155418,0.0143171,2.73903,53718,4054.05,141963,7.52E-06,212179,612179,2508.04,587.841,4.0341,333.524,2567.29,577.716,4.26439,321.751,212179,2569.25,574.365,2.00877,315.888,2575.36,572.686,2.37031,314.376,100,233244
113562.35,93965.28,207527.63,35.4,15.9,511,8.39,4.2,,6.42E-06,0.057507,1.67119,18.2786,3.16838,26484.1,17526.4,62555.04,542394.8,500949,41445.8,2.69024,3338.9,1454.89,13032.3,40000,207426,0.013098,1.51972,54313.7,4005.05,141087,1.00E-06,264187,664187,2234.61,537.549,4.62734,313.76,2291.21,527.856,5.04749,302.579,264187,2292.84,525.576,2.71235,297.66,2300.28,523.92,3.06702,296.125,100,264054
113562.35,46191.28,159753.63,23.8,46.5,599,5.64,2.82,,0.570033,0.0599741,0.261425,25.0502,3.8842,26045.4,67434,57331.2,730718.2,688428,42290.2,2.8329,0.34123,1329.66,11944,40000,159649,0.018595,0.0388668,89869.1,2866.59,109177,1.24E-05,216410,616410,2352.12,763.389,4.1972,422.711,2404.79,750.935,4.2075,408.286,216410,2400.22,745.653,2.10371,400.718,2398.96,743.8,2.67578,399.24,100,712616
113562.35,27610.7,141173.06,17.3,17.7,459,4.1,2.05,,0.521626,0.0385726,0.260047,22.5323,3.36126,15063.2,18764.9,39055.488,500814.3,471497,29317.3,2.37134,1485.78,896.995,8136.56,40000,141070,0.0117145,0.0687375,63768.6,2789.19,93980.7,1.22E-05,197831,597831,1512.83,480.498,4.61132,272.534,1546.28,473.038,4.49985,263.382,197831,1543.51,469.59,2.69159,257.832,1542.91,468.58,2.90621,256.898,100,283987
113562.35,15207.73,128770.08,36.3,18,474,8.61,4.3,,0.634524,0.0571188,6.52202,24.0872,3.37654,18939.3,14085.6,50324.16,524591.2,495530,29061.2,2.40701,3341.75,1162.77,10484.2,40000,128671,0.0124754,6.30054,52355.6,3962.49,132756,2.10E-05,185432,585432,2231.76,512.183,4.06513,288.207,2281.35,503.894,3.98218,278.315,185432,2283.11,500.108,2.10135,272.429,2284.75,499.017,2.27192,271.392,100,196152
113562.35,52143.57,165705.93,16.7,16.9,585,3.96,1.98,,0.0410091,0.0406523,0.229824,24.5245,3.08736,18930.1,30809.5,45920.976,565523,528793,36730,2.48673,577.895,1058.54,9566.87,40000,165601,0.0156073,0.0239166,74540.7,2075.11,77815.3,1.00E-06,222362,622362,1588.97,640.063,4.6962,374.423,1630.26,629.165,5.04005,361.503,222362,1627.33,626.435,2.28632,355.729,1626.09,624.294,3.19427,354.211,100,339706
109974.95,0,109974.95,32.8,37.6,528,7.53,3.77,,0.772625,0.0735448,2.29432,29.0963,3.60979,22820.7,33719.1,55337.76,606428.7,575506,30922.7,2.65155,1955.17,1282.05,11528.7,40000,109873,0.0162506,2.0146,71347.1,3930.68,136916,2.61E-05,166634,566634,2879.32,667.46,3.51023,361.665,2939.62,656.706,3.61912,349.352,166634,2939.68,651.597,1.58483,342.105,2941.79,650.023,1.91684,340.746,100,522924
113562.35,22110.37,135672.73,11.3,31,464,2.68,1.34,,0.602758,0.0247414,2.82082,23.1251,3.41575,11808.5,0.000120522,31284.72,494890.6,465730,29160.6,2.21019,0.117946,715.566,6517.65,40000,135570,0.0120325,2.62439,69968.3,1073.18,49928.5,1.14E-05,192331,592331,970.504,492.933,4.59074,280.346,991.787,485.903,4.34246,271.446,192331,989.33,482.272,2.55057,265.735,989.655,481.299,2.64414,264.713,100,249928
113562.35,35912.25,149474.61,36.4,27.8,497,8.63,4.32,,0.328853,0.0617187,4.09882,22.2007,3.08295,22410.1,15300.5,56352,548901.6,515149,33752.6,2.54498,3478.27,1306.26,11740,40000,149374,0.0136303,3.89685,53165.5,4038.15,140225,1.02E-05,206135,606135,2405.56,559.668,4.05977,316.985,2461.59,550.16,4.20569,305.864,206135,2463.99,546.688,2.06907,300.004,2468.75,545.21,2.36708,298.656,100,226426
113562.35,59723.93,173286.28,30.4,27.1,533,7.21,3.6,,0.0696756,0.0603439,0.315234,21.1905,3.00759,24788.2,17949.2,59582.88,562857.9,525832,37025.9,2.6333,3075.38,1383.56,12413.1,40000,173183,0.0145453,0.128545,56934.7,3780.11,133484,1.88E-06,229944,629944,2351.86,596.907,4.25291,343.535,2411.65,586.395,4.58428,331.331,229944,2411.83,583.528,2.16797,325.775,2413.75,581.812,2.65566,324.303,100,255980
113562.35,72885.75,186448.11,27.4,14.9,663,6.5,3.25,,4.11E-06,0.0657259,0.26182,23.9773,3.07487,29127.5,23479.6,65592.96,671494,627299,44195,2.75908,2015.86,1528.05,13665.2,40000,186343,0.0202424,0.0490725,69954.6,3144.03,117571,1.00E-06,243104,643104,2564.65,829.414,4.16552,477.433,2632.81,814.916,4.77461,460.526,243104,2628.77,812.37,1.68773,454.627,2629.03,809.698,2.6927,452.568,100,344706
85899.5,0,85899.5,34.5,22.9,566,6.19,3.09,,0.690228,0.0518218,3.87812,31.0572,3.43495,14229.6,7843.41,41328.528,403450,382991,20459,2.17094,2878.65,950.349,8610.11,40000,85799,0.0104155,3.58329,49208.4,3626.89,110752,2.94E-05,142560,542560,2031.18,428.087,3.41546,249.242,2072.85,421.042,3.62113,241.338,142560,2072.55,417.679,1.67953,235.955,2072.87,416.622,1.96736,235.138,100,125400
113562.35,25253.43,138815.79,24.1,47.4,684,5.71,2.86,,0.603897,0.0744359,0.321321,31.4181,3.8701,28614.1,60457.4,61781.28,833506.3,788069,45437.3,2.87893,0.654325,1436.29,12871.1,40000,138710,0.0246683,0.0302029,93186.2,2774.06,107968,1.28E-05,195471,595471,2922.32,1012.24,3.5771,549.698,2985.75,996.019,3.87532,531.182,195471,2979.37,989.537,1.45462,522.194,2977.44,986.733,2.43977,520.097,100,694850
113562.35,31083.18,144645.54,23,17.5,459,5.45,2.73,,0.470563,0.0445119,0.2923,22.0585,3.31519,16360.5,18458.3,42711.456,506302.3,476401,29901.3,2.38917,2200.6,982.873,8898.22,40000,144544,0.0116082,0.103486,58645.5,3394.15,108906,1.21E-05,201305,601305,1742.12,476.391,4.67094,269.457,1782.45,468.723,4.52076,260.07,201305,1780.79,465.333,2.70253,254.573,1780.48,464.329,2.88453,253.605,100,251131
113562.35,10886.22,124448.57,21.6,19.9,496,5.12,2.56,,0.666414,0.0458393,0.34482,26.0961,3.49854,16354.7,16461.5,43844.016,516711.1,488727,27984.1,2.31197,2066.29,1009.54,9134.17,40000,124346,0.0124002,0.10964,59156.4,3078.43,100682,1.86E-05,181107,581107,1796.56,508.956,4.27166,291.254,1836.95,500.908,4.13642,281.49,181107,1834.15,497.087,2.24658,275.533,1833.57,496.006,2.47181,274.555,100,212374
99601.18,0,99601.18,21,37,656,4.37,2.18,,0.437687,0.0556103,0.370894,35.8979,3.47928,18545.3,44931,45299.904,587006.4,556215,30791.4,2.51707,128.981,1043.88,9437.48,40000,99497.3,0.0191137,0.0341804,83199.7,2415.26,87515.9,1.06E-05,156258,556258,2183.99,784.411,3.27577,434.434,2231.09,771.896,3.85272,420.32,156258,2226.02,767.098,1.19767,412.792,2224.41,764.547,2.20124,411.027,100,511498
113562.35,74749.92,188312.27,24,45,460,5.69,2.85,,0.398974,0.044156,0.263525,18.6309,4.48224,21823.6,77387.4,49141.44,576588.6,537952,38636.6,2.79329,0.241297,1134.72,10237.8,40000,188209,0.0114312,0.116806,85423.6,3239.51,114963,9.72E-06,244970,644970,1728.56,469.357,5.11468,263.628,1767.04,461.694,4.83107,254.544,244970,1766.31,458.06,3.38637,249.301,1766.24,457.247,3.40099,248.381,100,771739
113562.35,11473.02,125035.37,34.1,48.7,679,8.09,4.04,,0.750519,0.104837,0.400788,33.6807,3.98815,34696,40154.6,74475.84,885238.8,839817,45421.8,2.96556,1271.96,1743.33,15515.8,40000,124930,0.0265983,0.0723589,84538,3849.9,139691,2.09E-05,181691,581691,4111.92,1091.99,3.17527,579.525,4199.83,1074.15,3.53624,559.573,181691,4194.29,1066.75,1.23353,549.897,4193.46,1063.93,2.01263,547.601,100,680935
106248.35,0,106248.35,18.7,45.6,626,4.15,2.07,,0.969695,0.0541091,0.367948,34.4081,4.12997,18968.3,66183.2,45645.216,699575.5,665225,34350.5,2.53579,0.054916,1052.03,9509.42,40000,106144,0.0197403,0.0472743,83960,2157.97,83058.7,2.14E-05,162905,562905,2132.37,810.344,3.65174,436.407,2172.43,798.135,3.75288,422.272,162905,2165.87,791.553,1.63397,413.472,2164.36,789.612,2.20755,411.959,100,504146
113562.35,79707.58,193269.94,26.8,44.7,741,6.35,3.18,,0.0388578,0.0728423,0.262349,25.7124,3.65777,34487.8,44077.7,72024.96,822330.1,769632,52698.1,2.96423,373.225,1683.73,15005.2,40000,193163,0.0240581,0.0337887,89797.4,2877.16,111510,1.00E-06,249924,649924,2847.55,986.365,4.1294,559.924,2919.48,969.286,4.61746,540.302,249924,2914.59,965.376,1.66032,533.302,2913.69,962.325,2.80045,530.995,100,642113
113562.35,17575.81,131138.16,28.4,20.6,545,6.73,3.37,,0.37824,0.0657608,0.331548,26.7339,3.12446,22343.8,17464.1,55580.16,588919.1,556315,32604.1,2.54309,2934.74,1287.84,11579.2,40000,131035,0.016343,0.0823866,58434.9,3652.7,128074,1.09E-05,187796,587796,2571.61,670.836,3.73331,376.019,2632.48,659.596,4.0068,362.989,187796,2630.55,655.568,1.64729,356.375,2630.43,653.72,2.23149,354.903,100,240901
113562.35,87031.34,200593.69,32.9,46.6,645,7.8,3.9,,0.120205,0.0748843,0.25119,22.1902,3.79853,35404.5,40919.2,74909.76,769127.1,719310,49817.1,2.98242,1117.61,1753.9,15606.2,40000,200488,0.0197486,0.0550477,82439.5,3642.16,133306,2.81E-06,257249,657249,2924.2,810.712,4.27233,459.492,2997.68,796.279,4.56076,443.132,257249,2995.45,792.181,2.09959,436.431,2995.37,789.944,2.79816,434.609,100,666878
113562.35,37655.86,151218.22,30.5,32.3,559,7.23,3.62,,0.233048,0.068248,0.314586,24.2865,3.04287,25380.5,19935.9,60730.56,608501.1,572071,36430.1,2.6504,2912.02,1411.07,12652.2,40000,151115,0.0167569,0.0911002,60371.6,3768.04,134200,6.45E-06,207876,607876,2664.9,687.674,3.86974,388.167,2730.26,675.835,4.20447,374.475,207876,2729.13,672.254,1.73114,368.18,2729.92,670.276,2.34581,366.565,100,294395
113562.35,79571.85,193134.2,31.7,18.6,679,7.52,3.76,,3.19E-06,0.0745828,0.284889,23.5947,3.07665,32866.3,20860.5,73129.44,701500.1,655050,46450.1,2.81348,2545.98,1710.57,15235.3,40000,193028,0.0211831,0.0721433,66505,3505.46,129390,1.00E-06,249789,649789,2908.87,867.964,4.06712,499.069,2986.48,852.565,4.72345,481.182,249789,2981.68,850.094,1.59991,475.324,2983.31,847.324,2.5813,473.125,100,326534
113562.35,35686.63,149248.98,16.2,41.3,480,3.84,1.92,,1.00571,0.0346821,0.267296,22.8292,4.52352,16018.3,65315.4,39632.64,571631.4,537373,34258.4,2.45713,0.0487676,910.529,8256.8,40000,149146,0.0116341,0.0793761,77743.2,2234.06,79892.2,2.20E-05,205907,605907,1365.11,477.125,5.43879,265.924,1391.42,470.169,4.861,257.043,205907,1387.91,466.168,3.24451,251.194,1387.28,465.366,3.26254,250.29,100,490410
113562.35,36314.1,149876.45,12.1,43.5,457,2.87,1.43,,1.56483,0.0290911,0.254396,22.3044,5.45615,14170.1,48170.9,35408.16,595066.9,558677,36389.9,2.38717,0.0224919,811.652,7376.7,40000,149773,0.0110044,0.0775478,73980.8,1707.45,66545.8,3.16E-05,206534,606534,1150.44,450.79,5.99541,245.087,1167.95,444.842,5.18569,237.137,206534,1164.25,440.864,3.61814,231.391,1163.64,440.175,3.56636,230.54,100,386627
90928.27,0,90928.27,15.4,44.9,698,2.92,1.46,,0.800106,0.0448952,0.386976,38.0534,3.96437,15597.2,48185.7,39495.408,615407.2,585539,29868.2,2.35629,0.0312435,907.31,8228.21,40000,90823.6,0.0189705,0.0327472,77745.3,1500.39,62582.1,1.77E-05,147585,547585,1772.13,778.659,3.30776,424.703,1803.74,767.003,3.78467,411.567,147585,1797.53,760.995,1.40428,403.126,1795.81,758.82,2.24089,401.658,100,344148
113562.35,23335.24,136897.59,27.4,31.5,615,6.5,3.25,,0.223143,0.0709349,0.314839,28.717,3.07638,25022.4,20376.8,59467.2,651490.7,613895,37595.7,2.63831,2452.05,1380.77,12389,40000,136794,0.0201657,0.0468639,65404.4,3358.52,122137,5.55E-06,193555,593555,2774.56,827.115,3.56965,461.687,2842.11,813.192,4.06898,445.61,193555,2837.99,809.262,1.33424,438.747,2837.4,806.629,2.27917,436.738,100,290203
113562.35,37939.21,151501.57,15.4,49.2,700,3.65,1.83,,0.712691,0.0532608,0.286286,30.4877,4.15633,23014.2,52292.4,52005.12,857367.7,809933,47434.7,2.64037,0.0380337,1202.69,10834.4,40000,151395,0.0229936,0.0185573,84560.2,1578.25,70804.8,1.15E-05,208156,608156,2096.67,943.906,4.3217,519.223,2139.31,929.103,4.30061,501.786,208156,2132.57,922.351,1.97808,492.507,2130.43,919.742,3.02383,490.696,100,398298
113562.35,3020.43,116582.78,12.3,41,691,2.92,1.46,,0.600358,0.0501667,0.539944,36.5059,3.862,18949.1,45801,45285.216,786189.2,743785,42404.2,2.46463,0.0365824,1043.53,9434.42,40000,116477,0.0242969,0.19912,82326.3,1159.68,56865.4,1.00E-05,173238,573238,1969.2,996.727,3.75002,542.478,2013.51,981.503,3.76776,524.324,173238,2005.4,974.73,1.3757,515.023,2006.67,971.875,2.01776,512.467,100,285637
88733.2,0,88733.2,38,34.4,624,7.04,3.52,,0.445497,0.0734564,2.07196,33.6842,3.2815,19690.8,20974.6,50925.6,500654.1,474319,26335.1,2.47299,2800.53,1177.05,10609.5,40000,88632,0.0155424,1.74384,58761.1,3894.02,131061,1.72E-05,145393,545393,2874.7,638.578,3.03803,352.063,2934.82,627.893,3.61055,340.372,145393,2933.51,623.75,1.15263,333.739,2938.25,621.698,1.76627,332.18,100,297787
108301.42,0,108301.42,34.5,34.5,704,7.8,3.9,,0.287836,0.104523,0.473005,37.8749,3.42951,30147.4,20264.4,69403.2,753908.4,712396,41512.4,2.75609,2890.79,1620.14,14459,40000,108197,0.0269566,0.100713,65964.8,3832.33,138669,8.32E-06,164958,564958,4094.83,1105.74,2.81044,590.74,4187.15,1087.33,3.60994,570.02,164958,4177.87,1082.05,0.793966,561.963,4180.92,1078.26,1.89019,558.854,100,325962
113562.35,78352.28,191914.63,30,47.8,450,7.11,3.56,,0.665573,0.024856,10.226,18.5119,5.48449,12935.4,76329.5,31994.688,625363.7,582130,43233.7,2.36511,0.0133711,732.079,6665.56,40000,191818,0.0116738,10.0909,73237.4,1362.77,51800.4,9.61E-06,248579,648579,979.46,478.634,5.78914,262.788,996.309,471.802,5.19475,254.252,248579,994.135,467.672,3.83663,248.615,994.24,466.952,3.71422,247.65,100,259821
113562.35,68241.82,181804.18,28.8,15.4,540,6.83,3.41,,2.91E-05,0.0565575,0.252323,20.883,3.03525,24490.9,19472.8,58462.56,555790.2,518591,37199.2,2.63533,2771.43,1356.72,12179.7,40000,181701,0.0144369,0.0728249,58961.5,3586.49,127543,1.00E-06,238462,638462,2204.89,592.257,4.41441,342.509,2262.33,581.785,4.79356,330.363,238462,2261.71,579.186,2.31868,325,2262.3,577.478,2.86517,323.583,100,273962
91195.24,0,91195.24,28.9,31.4,708,5.5,2.75,,0.271217,0.0686753,0.420061,38.1763,3.32807,19498.8,19191.7,49440.48,554360.9,524449,29911.9,2.45348,2160.29,1141.81,10300.1,40000,91092.1,0.0197359,0.0534728,63782.5,3080.56,107572,7.80E-06,147853,547853,2692.56,809.878,2.94227,445.834,2752.82,796.516,3.74133,431.009,147853,2747.5,792.367,0.896577,424.008,2747.01,789.436,1.97061,421.878,100,239288
113562.35,36967.41,150529.77,24.3,23.7,725,5.76,2.88,,0.0262801,0.0732347,0.331457,30.6459,3.1295,28309.7,25446.2,63525.6,739585.1,693779,45806.1,2.74698,1476.84,1478.24,13234.5,40000,150424,0.0253073,0.0470193,76977.8,2761.72,106860,1.00E-06,207185,607185,2862.97,1036.85,3.55214,580.841,2935.6,1019.32,4.27635,560.447,207185,2928.78,1015.87,1.08389,553.655,2929.39,1012.29,2.33752,550.831,100,366989
113562.35,7565.04,121127.39,28.2,43.8,741,6.69,3.34,,0.481757,0.096566,0.399871,37.8749,3.82436,32154,39055.1,69180.48,880924.5,833591,47333.5,2.90902,829.457,1614.75,14412.6,40000,121021,0.0297844,0.0364999,88101.5,3189.56,120376,1.13E-05,177782,577782,3788.76,1221.66,3.03443,653.056,3872.07,1201.92,3.66192,630.739,177782,3864.31,1195.17,0.969775,621.346,3862.64,1191.38,2.21904,618.399,100,613597
88824.37,0,88824.37,35.8,15.3,621,6.64,3.32,,0.411003,0.0694575,1.03482,33.5732,3.21775,18434.3,13157.7,49303.68,480599.1,455342,25257.1,2.37684,3245.09,1138.57,10271.6,40000,88722.9,0.0147925,0.709068,51877.6,3820.26,126276,1.58E-05,145484,545484,2717.93,607.806,3.0825,339.866,2775.9,597.542,3.65525,328.609,145484,2774.61,593.666,1.17684,322.198,2778.3,591.698,1.79492,320.727,100,165366
113562.35,31579.17,145141.52,15.8,32.9,588,3.75,1.87,,0.232331,0.0424211,0.258571,27.068,3.171,18353.7,36051.8,44616.144,590475.4,555053,35422.4,2.48386,198.303,1027.75,9295.03,40000,145037,0.0166946,0.0229595,79203.6,1975.48,75387.2,4.38E-06,201798,601798,1661.43,684.899,4.30769,393.941,1702.02,673.57,4.60525,380.546,201798,1698.34,670.018,1.9496,374.071,1696.84,667.783,2.89635,372.521,100,399980
113562.35,40752.7,154315.05,14.2,26.4,686,3.37,1.68,,0.0317711,0.044486,1.26523,28.5608,3.11232,20173.1,42595.5,47204.592,666775.6,621454,45321.6,2.52646,0.20865,1088.87,9834.29,40000,154209,0.0213218,1.00891,82443,1260.82,60177.1,1.00E-06,210970,610970,1736.09,873.546,4.27211,499.194,1781.51,859.223,4.51852,481.872,210970,1773.33,855.948,1.57851,475.427,1779.44,852.871,2.35642,472.668,100,311396
95418.04,0,95418.04,13.1,45.2,527,2.61,1.31,,2.18426,0.0303223,0.454312,29.5059,5.36822,12502.3,42748.2,33692.544,524248.7,497127,27121.7,2.22212,0.0187585,771.622,7019.28,40000,95314.2,0.0111452,0.186436,72376.8,1594.55,62812.5,6.19E-05,152075,552075,1203.26,456.238,4.62253,247.521,1218.04,450.779,3.93705,240.319,152075,1213.7,446.573,2.2743,234.368,1212.89,445.807,2.25102,233.509,100,359015
78104.39,0,78104.39,27,43.5,449,4.4,2.2,,2.00039,0.0285758,6.78607,26.0627,4.93776,9456.77,64390.1,27237.648,364587.6,344732,19855.6,2.16272,0.0264274,621.666,5674.51,40000,78004.8,0.00664925,6.55555,72625.4,2775.82,85374.1,8.60E-05,134766,534766,1131.39,271.864,5.21366,143.187,1147.59,269.02,4.18366,138.751,134766,1143.97,266.429,2.68895,134.633,1143.03,265.97,2.58406,134.02,100,547260
113562.35,63283.71,176846.07,29.6,40.8,750,7.02,3.51,,0.0655729,0.0824241,0.300664,27.5911,3.42181,35290.7,33617.1,74981.28,827488.2,775696,51792.2,2.93092,1187.48,1755.64,15621.1,40000,176739,0.0256896,0.0465723,82820,3184.45,120541,1.36E-06,233500,633500,3221.51,1053.1,3.78222,592.132,3302.92,1034.86,4.35526,571.129,233500,3296.84,1030.92,1.33149,564.04,3296.96,1027.58,2.48907,561.411,100,539971
113562.35,81671.81,195234.16,23.8,18.8,538,5.64,2.82,,7.79E-06,0.0470722,0.202608,20.4294,3.14065,21920.4,25424.6,51791.52,549894.1,511750,38144.1,2.61984,1789.43,1197.62,10789.9,40000,195131,0.014104,0.0382338,65915.1,3080.35,108794,1.00E-06,251892,651892,1836.66,578.397,4.8793,337.337,1885.33,568.246,5.26418,325.417,251892,1883.44,565.899,2.75939,320.243,1882.89,564.16,3.41366,318.892,100,332583
113562.35,68369.98,181932.33,24.1,28.7,590,5.71,2.86,,9.60E-06,0.0528942,0.229722,22.5872,3.06214,23869,24402.4,55959.36,588317.1,549266,39051.1,2.63881,1794.52,1296.88,11658.2,40000,181828,0.0163472,0.036829,67811.8,2968.15,108627,1.00E-06,238589,638589,2064.44,670.176,4.4665,389.231,2118.97,658.528,4.92785,375.619,238589,2116.41,655.995,2.15079,370.014,2115.77,653.887,2.97453,368.428,100,325835
113562.35,46284.72,159847.07,18,47.3,496,4.27,2.13,,1.34811,0.0367607,0.282698,22.2996,5.36498,17644.3,73672.2,42816.336,630373.7,591742,38631.7,2.51073,0.0351214,985.341,8920.07,40000,159744,0.011753,0.100747,78500,2358.76,83742.1,2.96E-05,216505,616505,1447.4,481.992,5.76505,266.47,1474.56,475.068,4.96075,257.534,216505,1471.03,470.864,3.38859,251.576,1470.43,470.122,3.34325,250.677,100,522229
113562.35,18610.17,132172.52,34.8,45,700,8.25,4.13,,0.523839,0.105254,0.384527,33.0039,3.72334,35580.1,33769.5,76800,873715,826645,47070,2.94136,1745.13,1800,16000,40000,132067,0.0271581,0.0638192,79552.7,3851.71,139973,1.42E-05,188828,588828,4124.39,1114.62,3.16983,598.643,4216.43,1096.03,3.65714,577.742,188828,4210.49,1089.51,1.13565,568.7,4210.18,1086.33,2.07362,566.116,100,580912
113562.35,57565.81,171128.17,29,29.3,726,6.88,3.44,,3.89E-06,0.0785335,0.317288,27.4434,3.07793,32127,22566,71160.96,747515.7,699749,47766.7,2.80768,2085.97,1662.75,14825.2,40000,171022,0.0245199,0.0635237,72049.1,3198.08,120528,1.00E-06,227783,627783,3066.53,1004.52,3.72785,568.904,3146.46,987.118,4.44781,548.659,227783,3139.62,984.146,1.22517,542.268,3141.34,980.798,2.37854,539.588,100,348674
111957.78,0,111957.78,36.5,47.4,724,8.53,4.27,,0.67975,0.121009,0.470833,38.9114,4.03166,36353.8,34052.1,78314.88,919343.7,872499,46844.7,2.95651,1796.98,1837.01,16315.6,40000,111852,0.0302329,0.0852947,80212.6,3978.64,143540,1.99E-05,168613,568613,4748.23,1240.87,2.83562,650.606,4847.68,1220.66,3.43642,628.178,168613,4840.07,1212.85,0.95855,618.024,4840.37,1209.31,1.9129,615.119,100,597870
113562.35,45881.27,159443.63,18.7,26,590,4.43,2.22,,0.0992168,0.0454431,0.243087,25.1664,3.07135,19936.6,28698.6,48155.04,581494.9,544762,36732.9,2.51835,935.262,1111.36,10032.3,40000,159339,0.016395,0.0263948,73012.7,2336.56,86757.5,1.93E-06,216100,616100,1776.7,672.371,4.43647,389.411,1822.1,660.997,4.7817,375.97,216100,1818.95,658.009,2.04856,369.967,1817.72,655.801,2.96156,368.385,100,333109
113562.35,83563.15,197125.5,28,32.9,674,6.64,3.32,,3.32E-06,0.0662665,0.256256,23.3123,3.15954,30588.1,24864.3,67915.2,684604.2,638890,45714.2,2.79801,1919.05,1584.12,14149,40000,197020,0.0203778,0.0512656,71329.7,3160.04,118464,1.00E-06,253781,653781,2585.01,834.885,4.27245,482.589,2654.27,820.202,4.88582,465.468,253781,2650.24,817.765,1.77393,459.648,2650.66,815.112,2.77267,457.6,100,372338
98525.44,0,98525.44,23,25.9,689,4.73,2.37,,0.283092,0.0611096,0.389139,37.4868,3.34197,18961.2,23300.2,47539.104,585133.1,553345,31788.1,2.44772,1431.95,1096.79,9903.98,40000,98421.6,0.020472,0.0347698,70174.5,2592.91,93269.2,6.96E-06,155183,555183,2396.59,839.862,3.125,464.862,2450.95,826.212,3.85661,449.463,155183,2445.76,821.899,0.983828,442.224,2444.38,818.88,2.15609,440.081,100,277415
81989.09,0,81989.09,38.9,24.1,624,6.66,3.33,,0.561428,0.0574702,7.07912,33.7637,3.37666,15265.9,10921.4,43288.992,399493.8,378823,20670.8,2.21424,2870.62,996.469,9018.54,40000,81889.1,0.0121233,6.75434,50833.3,3639.93,111115,2.46E-05,138650,538650,2253.09,498.228,3.13322,277.856,2297.79,490.026,3.56349,268.959,138650,2297.57,486.365,1.38121,263.09,2298.81,484.932,1.82713,262.076,100,126645
113562.35,16848.37,130410.73,15.4,17.4,732,3.65,1.83,,0.118696,0.0590413,0.350894,35.4214,3.31154,22768.1,35150.5,51906.24,730322.4,686603,43719.4,2.63242,96.0174,1200.34,10813.8,40000,130304,0.0260625,0.0259115,86884.1,1667.02,73563.7,2.03E-06,187065,587065,2312.74,1067.92,3.49773,594.233,2369.23,1050.48,4.22108,573.857,187065,2362.91,1046.43,1.00879,566.487,2361.65,1042.5,2.51699,563.565,100,392250
113562.35,89689.45,203251.8,19.3,27.4,470,4.58,2.29,,7.11E-06,0.0387948,0.169253,19.0541,3.17378,17680.8,29789.9,40969.584,525020.1,487033,37987.1,2.64099,902.771,941.915,8535.33,40000,203149,0.0129144,0.0323142,72090.7,2811.74,96524.5,1.00E-06,259910,659910,1516.8,529.714,5.44385,302.696,1554.65,520.526,5.84446,291.818,259910,1552.5,518.181,3.61501,286.887,1551.79,516.575,4.23325,285.639,100,426175
113562.35,9517.8,123080.16,34.3,16,623,8.13,4.07,,0.274327,0.0941319,0.463054,31.4549,3.13506,29021.1,15956,68473.44,697254.5,657920,39334.5,2.70376,3480.11,1597.62,14265.3,40000,122976,0.0226236,0.156494,58747.7,4030.38,144416,8.21E-06,179737,579737,3681.19,928.271,3.13569,505.694,3766.46,912.528,3.76105,487.813,179737,3761.17,907.982,1.04544,480.438,3765.28,904.943,1.92225,477.937,100,249976
113562.35,59551.23,173113.58,31.8,25.2,745,7.54,3.77,,3.17E-06,0.0861008,0.340468,27.6887,3.08218,34814.7,20957.1,76500,777822.7,728009,49813.7,2.84194,2396.11,1792.68,15937.5,40000,173007,0.0257304,0.0814366,70206.1,3419.24,127463,1.00E-06,229768,629768,3361.65,1054.11,3.63486,595.873,3449.2,1035.7,4.39255,574.504,229768,3440.94,1032.72,1.14721,568.086,3444.03,1029.21,2.30445,565.23,100,337785
88893.81,0,88893.81,35.4,23.4,728,6.57,3.29,,0.243464,0.0832858,0.482652,38.9717,3.33251,22058.6,16383.5,54994.56,572839,541516,31323,2.53272,2923.05,1273.86,11457.2,40000,88790.9,0.0210001,0.102103,59421,3589.73,125920,7.83E-06,145552,545552,3263.73,861.844,2.76935,466.91,3336.25,847.406,3.63925,451.014,145552,3329.3,843.198,0.786288,443.995,3331.43,840.005,1.82301,441.542,100,223494
113562.35,23942.63,137504.99,13.5,19,740,3.2,1.6,,0.0830207,0.0530507,0.736347,33.5028,3.24546,21706.8,40459,49800.96,735517.7,687913,47604.7,2.58027,0.205257,1150.36,10375.2,40000,137398,0.0256796,0.426257,85633.6,1245.43,61915.9,1.30E-06,194159,594159,2073.74,1051.98,3.73475,588.004,2126.73,1034.97,4.1102,567.622,194159,2115.71,1030.96,1.12949,560.484,2122.03,1027.18,2.0837,557.111,100,319386
113562.35,14913.68,128476.04,28,37.7,551,6.64,3.32,,0.583953,0.0686573,0.345631,27.4291,3.47413,24073.2,36155.1,56602.08,641179.8,606962,34217.8,2.7014,1505.46,1312.23,11792.1,40000,128373,0.0173334,0.0886321,75418.8,3581.87,127451,1.65E-05,185134,585134,2689.03,711.656,3.71951,391.36,2749.61,699.992,3.86494,377.895,185134,2746.79,695.091,1.6945,370.647,2746.29,693.336,2.18813,369.207,100,540349
113562.35,84649.6,198211.95,13.4,36.2,544,3.18,1.59,,7.49E-05,0.0339379,0.179348,21.6074,3.51896,17694.5,52356,41089.968,581473.8,540644,40829.8,2.555,0.0682267,944.742,8560.41,40000,198107,0.0144485,0.0200793,77066.5,1599.38,65602.9,1.00E-06,254868,654868,1329.57,592.718,5.61005,343.181,1361.64,582.649,5.90738,331.24,254868,1358.75,579.84,3.48872,325.709,1357.52,577.938,4.30293,324.359,100,369116
108608.18,0,108608.18,18.6,42.3,558,4.22,2.11,,1.0661,0.0471718,0.365962,31.0298,4.13221,17173.2,70767.8,42768.288,617736.8,586707,31029.8,2.46287,0.0660355,984.209,8910.06,40000,108505,0.0159004,0.0795007,81821.6,2336.22,84440.6,2.58E-05,165266,565266,1858.09,652.634,3.98548,356.658,1893.26,642.905,3.85302,345.108,165266,1887.93,637.395,1.93452,337.534,1886.87,636.016,2.22736,336.334,100,520226
113562.35,16563.81,130126.16,37,17.6,618,8.77,4.39,,0.241357,0.0969246,0.868097,29.6379,3.05739,30617.9,15140,71806.08,699798.5,658008,41790.5,2.73075,3738.44,1678.41,14959.6,40000,130023,0.0222178,0.578239,56660.9,4208.87,150364,7.44E-06,186784,586784,3785.31,911.821,3.18706,498.832,3872.18,896.157,3.80798,481.038,186784,3866.85,891.849,1.08768,473.877,3876.98,888.712,1.89213,471.212,100,243644
113562.35,37897.7,151460.05,35.4,31.4,477,8.39,4.2,,0.395979,0.0552434,4.4101,21.4417,3.22466,20726.5,16967.1,52869.12,524716.5,492592,32124.5,2.50276,3190.85,1223.24,11014.4,40000,151360,0.0121991,4.21947,54423.6,3945.27,134799,1.23E-05,208121,608121,2153.89,500.89,4.30972,285.4,2203.91,492.5,4.29349,275.427,208121,2206.68,489.119,2.36187,269.861,2209.74,487.963,2.53939,268.741,100,246604
113562.35,8533.38,122095.73,19.1,26.1,497,4.53,2.26,,0.684453,0.0440948,0.335801,26.57,3.5144,15973.1,15987.4,42644.4,516325.2,488575,27750.2,2.31127,1844.13,981.294,8884.25,40000,121993,0.0125314,0.096413,61012.6,2892.19,95943.5,1.86E-05,178754,578754,1729.41,514.285,4.24088,294.223,1767.6,506.241,4.12292,284.467,178754,1764.45,502.356,2.22401,278.437,1763.79,501.254,2.46538,277.454,100,221278
89649.95,0,89649.95,22.3,40.2,618,4.17,2.09,,0.648274,0.0472776,0.390371,33.7768,3.58286,15706.5,64071.5,40315.68,494805,469966,24839,2.40763,0.158644,926.559,8399.1,40000,89546.9,0.0144574,0.0730447,80168.6,2518.92,86476.8,1.89E-05,146308,546308,1859.17,593.734,3.31313,333.374,1896.47,584.349,3.72211,322.908,146308,1892.12,579.905,1.48445,316.156,1891.1,578.296,2.04796,315.015,100,540118
95777.27,0,95777.27,25.4,44.4,457,5.08,2.54,,2.24836,0.0351953,4.54329,26.4875,5.42597,12785.3,77850.4,34842.72,461005.7,436025,24980.7,2.29222,0.0350803,798.451,7258.9,40000,95676.9,0.0082492,4.30744,77195.8,2906.37,90920.6,8.37E-05,152438,552438,1389.51,337.624,5.43715,180.954,1412.3,333.668,4.29493,175.103,152438,1408.77,330.505,2.70415,170.288,1407.81,329.968,2.60005,169.582,100,584535
113562.35,71260.39,184822.74,24.5,29.6,711,5.81,2.9,,3.20E-06,0.0650625,0.27339,25.6059,3.1294,29321.6,26516.9,64948.32,708967.4,662348,46619.4,2.77692,1401.99,1512.5,13530.9,40000,184716,0.0223921,0.0453862,76306.8,2741.35,106201,1.00E-06,241477,641477,2539.73,917.118,4.13139,527.181,2607.17,901.286,4.78142,508.607,241477,2602.16,898.712,1.53019,502.536,2602.5,895.684,2.67335,500.201,100,380257
79986.65,0,79986.65,22.9,24.9,647,3.82,1.91,,0.448887,0.0455723,0.418404,35.0842,3.2944,13726,11655.4,38385.12,406199.3,385551,20648.3,2.19877,1822.84,881.284,7996.9,40000,79883.6,0.0125439,0.0860759,57693.7,2662.79,89221.6,1.56E-05,136645,536645,1790.01,515.245,3.02545,299.725,1826.98,506.805,3.71818,290.672,136645,1823.68,503.354,1.29037,284.722,1822.89,501.756,1.94799,283.704,100,176406
113562.35,92269.45,205831.81,26.1,42.3,614,6.19,3.09,,9.77E-06,0.0577566,0.213937,21.4699,3.69296,29372.9,47476.4,63182.4,674729.4,629159,45570.4,2.89749,418.592,1469.97,13163,40000,205726,0.0173811,0.0351743,85782.1,3048.41,114355,1.00E-06,262487,662487,2255.9,713.085,4.65704,411.036,2313.83,700.546,5.02559,396.675,262487,2311.07,697.328,2.46958,390.693,2310.26,695.242,3.23044,389.094,100,664611
113562.35,50637.68,164200.03,38.6,43.2,552,9.15,4.58,,0.538374,0.0775747,3.8283,22.2632,3.68159,31293.2,38114.3,69038.4,713163,669780,43383,2.90359,1693.58,1611.3,14383,40000,164098,0.017963,3.62167,78588.6,4060.78,145844,1.56E-05,220859,620859,3028.96,737.432,3.92629,397.78,3095.41,725.207,4.01465,383.863,220859,3097.68,720.275,1.96007,376.737,3102.99,718.522,2.25719,375.104,100,645916
109315.4,0,109315.4,38,29.2,703,8.67,4.34,,0.226563,0.114934,0.590878,37.7119,3.33595,32262.2,15166,74571.84,763333.7,719845,43488.7,2.76001,3613.28,1745.67,15535.8,40000,109211,0.0276422,0.216038,59457.6,4130.99,148098,6.98E-06,165972,565972,4499.8,1134.01,2.73315,605.34,4601.17,1114.79,3.59466,583.717,165972,4588.8,1109.8,0.734381,575.902,4597.34,1105.69,1.80863,572.419,100,248171
113562.35,31536.3,145098.65,23.1,33.9,681,5.48,2.74,,0.139684,0.0455173,7.32675,29.7169,3.19647,19640.6,52098,46644.24,686429.2,641484,44945.2,2.50174,0.130022,1075.63,9717.55,40000,144996,0.0221417,7.05625,83898.4,1342.32,62556.1,2.21E-06,201757,601757,1778.24,907.269,3.9795,512.072,1822.85,892.714,4.21816,494.595,201757,1814.45,888.764,1.43169,487.654,1820.69,885.668,2.17553,484.866,100,327989
113562.35,88166.45,201728.8,16.9,15,637,4.01,2,,3.58E-06,0.0423666,0.210284,22.9053,3.23348,22501.6,34939.9,51300,602174.2,560194,41980.2,2.63758,334.973,1185.94,10687.5,40000,201623,0.0169834,0.0259584,79065.9,1929.56,78214.1,1.00E-06,258384,658384,1653.91,695.753,5.10137,411.291,1698.38,683.733,5.58472,397.02,258384,1695.65,681.647,2.54383,391.576,1694.66,679.335,3.54877,389.927,100,390753
113562.35,30620.82,144183.17,38.6,42.1,675,9.15,4.58,,0.390057,0.10637,0.511412,29.3765,3.47269,37048.7,27676,80982.72,837046,788534,48512,2.92212,2554.72,1902.35,16871.4,40000,144078,0.0251486,0.224206,71089.6,4176.98,149716,1.12E-05,200839,600839,4159.21,1032.41,3.28545,561.777,4253.86,1014.63,3.77572,541.732,200839,4249.06,1009.06,1.1988,533.531,4254.8,1005.94,1.97692,530.85,100,489119
113562.35,5228.11,118790.46,37.2,38.3,615,8.82,4.41,,0.500648,0.102497,1.37554,31.9596,3.46001,31272.6,25586.1,71478.24,751560.3,710198,41362.3,2.81143,2839.15,1670.44,14891.3,40000,118687,0.0231757,1.06015,67161.7,4210.36,150279,1.60E-05,175448,575448,4008.54,951.569,3.09626,509.734,4094.3,935.727,3.59782,491.942,175448,4091.04,929.951,1.12815,483.652,4099.86,927.027,1.81381,481.158,100,435148
81187.31,0,81187.31,29.4,33,530,4.98,2.49,,0.924139,0.0429444,3.61791,29.3628,3.65939,16176.1,0.0246911,35676.432,361724,343063,18661,2.95316,2166.04,817.918,7432.59,40000,81086.6,0.00875148,3.34318,100368,3255.06,102364,4.12E-05,137848,537848,1688.01,359.287,3.54016,209.361,1719.97,353.799,3.55033,203.054,137848,1718.37,350.828,1.89321,198.369,1717.78,350.059,2.04449,197.717,100,99274.3
99616.88,0,99616.88,25.9,43.5,621,5.39,2.69,,0.715745,0.0651662,0.39271,33.8797,3.75091,21113.5,62500.8,49513.44,620960.6,589952,31008.6,2.68285,1.11643,1143.54,10315.3,40000,99513.5,0.0186431,0.0704564,88819.6,3015.08,108793,2.01E-05,156275,556275,2561.09,765.396,3.28554,413.58,2613.09,753.361,3.63394,400.072,156275,2607.8,747.729,1.37612,392.144,2606.65,745.724,2.00969,390.629,100,711687
113562.35,42598.18,156160.53,17.6,28.9,662,4.17,2.09,,0.0363731,0.0416312,3.50384,27.4758,3.08554,19149.1,44534.4,45585.504,642188.2,598192,43996.2,2.48499,0.210491,1050.62,9496.98,40000,156056,0.0200127,3.25942,81493.5,1301.14,59715.1,1.00E-06,212817,612817,1624.07,819.978,4.37034,470.58,1666.57,806.548,4.58188,454.312,212817,1659.22,803.364,1.71073,448.011,1665.25,800.506,2.41959,445.436,100,309152
91891.51,0,91891.51,23.6,44.2,453,4.53,2.26,,2.26546,0.032947,3.87109,26.3802,5.39993,11867.4,71051.2,32675.904,441672.4,417707,23965.4,2.25977,0.0309759,747.937,6807.48,40000,91790.8,0.00783056,3.63778,75445.2,2770.07,88109.7,8.72E-05,148552,548552,1302.03,320.368,5.52339,170.029,1322.45,316.772,4.3605,164.563,148552,1318.83,313.738,2.7785,159.89,1317.88,313.223,2.66691,159.201,100,565349
88755.3,0,88755.3,25.3,26.2,481,4.69,2.34,,1.02963,0.0180087,16.932,27.0628,3.77763,7956.26,19939.4,24629.184,371580.9,351492,20088.9,1.8953,0.129852,561.358,5131.08,40000,88656.7,0.00935529,16.6898,65686.6,1172.65,42193.3,2.80E-05,145418,545418,710.929,382.916,3.81245,219.521,724.25,378.047,3.64127,213.48,145418,720.843,374.94,2.06805,208.686,720.349,374.212,2.15098,207.984,100,191867
113562.35,3498.46,117060.81,29.8,46.4,621,7.07,3.53,,0.839771,0.0885694,0.39755,32.9432,3.98435,29190,47885.8,64160.16,794021.7,754320,39701.7,2.89424,683.67,1493.51,13366.7,40000,116956,0.0231649,0.0795875,88451.4,3599.3,131232,2.33E-05,173717,573717,3476.65,951.06,3.30172,504.586,3549.41,935.885,3.54155,487.483,173717,3543.86,928.904,1.37312,478.311,3542.78,926.598,1.99859,476.439,100,740984
113562.35,76786.99,190349.34,31.8,27.9,673,7.54,3.77,,3.48E-06,0.0748231,0.286824,23.6731,3.0585,32583.4,20610.9,72730.56,697242.9,651273,45969.9,2.80736,2598.6,1700.86,15152.2,40000,190244,0.0210431,0.0727862,65960.7,3534.09,130221,1.00E-06,247005,647005,2918.43,862.313,4.03504,495.072,2996.02,847.017,4.68704,477.324,247005,2991.29,844.477,1.58597,471.422,2992.92,841.723,2.55662,469.233,100,322320
113562.35,76792.1,190354.46,34.2,42.4,528,8.11,4.05,,0.201733,0.0632271,1.46257,19.6491,3.71548,29062.9,41081.3,64469.28,634322,590947,43375,2.87786,1417.06,1500.95,13431.1,40000,190252,0.0145378,1.29244,77134.4,3890.24,139230,5.52E-06,247013,647013,2463.13,597.214,4.47118,338.233,2521.11,586.769,4.55454,326.259,247013,2523.76,583.026,2.55653,320.335,2529.09,581.514,2.78014,318.86,100,658138
113562.35,66525.95,180088.31,32,26,691,7.59,3.79,,3.90E-06,0.0793018,0.307457,25.1948,3.03473,33026.7,20397.5,73644.48,720235.5,673643,46592.5,2.81102,2600.62,1723.09,15342.6,40000,179982,0.0225143,0.0755343,66771.9,3534.96,130470,1.00E-06,236743,636743,3094.6,922.6,3.83614,525.578,3175.86,906.342,4.52361,506.738,236743,3170.06,903.575,1.38733,500.603,3172.07,900.574,2.41908,498.199,100,322244
113562.35,7244.7,120807.06,14,18.6,623,3.32,1.66,,0.3066,0.0461417,0.318712,32.9631,3.27321,17828.9,29873.3,43861.632,620236.9,585578,34658.9,2.43646,226.387,1009.96,9137.84,40000,120702,0.019729,0.0204246,79652,1689.85,68822.7,5.85E-06,177463,577463,1810.33,809.181,3.71579,456.808,1852.29,796.23,4.22771,441.709,177463,1847.61,791.969,1.38867,434.409,1845.67,789.159,2.61812,432.535,100,337063
113562.35,90308.26,203870.61,23.6,15.5,672,5.6,2.8,,2.84E-06,0.0567166,0.235254,22.9858,3.22116,27890.5,27582.3,62105.76,658540.4,613572,44968.4,2.756,1314.25,1444.1,12938.7,40000,203765,0.0194322,0.039813,74859,2685.49,103449,1.00E-06,260526,660526,2212.47,795.9,4.5816,464.889,2272.36,782.005,5.17173,448.551,260526,2268.86,779.848,2.01307,442.939,2268.66,777.286,3.04001,441.018,100,380775
101800.99,0,101800.99,22.8,17.8,612,4.85,2.42,,0.4099,0.0545297,0.360818,33.6275,3.29351,17251.6,20633.4,45157.872,541844.8,513526,28318.8,2.35332,1687.88,1040.52,9407.89,40000,101698,0.0167607,0.0451811,64927.3,2787.85,94665.9,1.09E-05,158459,558459,2138.61,688.018,3.39899,387.471,2186.63,676.831,3.88321,374.745,158459,2182.41,672.593,1.32439,367.808,2181.19,670.428,2.15344,366.282,100,239226
113562.35,48869.31,162431.66,30.9,45.1,640,7.33,3.66,,0.41378,0.0788065,0.285957,25.824,3.64895,32160.7,42182.6,69413.76,778936.9,733538,45398.9,2.92883,992.622,1620.4,14461.2,40000,162326,0.0212005,0.0478879,84226,3560.19,130669,1.01E-05,219087,619087,3083.88,870.323,3.85551,481.381,3156.82,855.52,4.08165,464.497,219087,3153.18,850.356,1.71081,456.821,3152.26,848.019,2.45196,454.956,100,670762
100100.31,0,100100.31,31.8,17.6,640,6.65,3.32,,0.334709,0.0779124,0.419623,34.7026,3.24271,22110.8,16661.1,55233.12,587799.2,556613,31186.2,2.53192,2945.09,1279.56,11506.9,40000,99997.5,0.01958,0.0840462,59292.2,3624.27,127168,1.04E-05,156758,556758,3052.16,803.6,3.0414,439.441,3120.6,790.267,3.70026,424.526,156758,3116.08,785.851,1.02209,417.37,3116.49,783.199,1.91796,415.365,100,229082
113562.35,61560.17,175122.52,20.8,33.7,642,4.93,2.47,,1.61E-05,0.0531616,0.245454,24.9061,3.1468,24283.4,33888,55231.2,640641.9,598901,41740.9,2.69153,738.35,1279.51,11506.5,40000,175017,0.0190138,0.0297503,79409.2,2461.33,95053,1.00E-06,231778,631778,2077.14,779.273,4.34576,449.16,2131,765.95,4.86237,433.566,231778,2127.45,763.139,1.85896,427.496,2126.46,760.553,2.91191,425.607,100,437302
113562.35,72523.64,186085.99,33.2,45.1,560,7.87,3.94,,0.305695,0.0694677,0.489333,20.7775,3.79169,31289.2,43226.1,68066.4,693729.9,648688,45041.9,2.93015,1226.64,1587.78,14180.5,40000,185982,0.0163509,0.304826,80268.1,3871.98,139281,8.14E-06,242743,642743,2709.65,671.715,4.32701,377.076,2773.39,659.988,4.39581,363.691,242743,2775.38,655.693,2.32594,357.167,2778.71,654.037,2.62812,355.613,100,697211
113562.35,73876.69,187439.04,28.4,17.6,695,6.73,3.37,,3.29E-06,0.0707366,0.27839,24.7111,3.09128,31194,23151.4,69332.64,706865.3,660443,46422.3,2.79592,2048.46,1618.43,14444.3,40000,187333,0.0219049,0.0562609,70923.7,3176.43,119373,1.00E-06,244094,644094,2760.11,897.35,4.05784,515.328,2833.56,881.662,4.71595,497.028,244094,2828.57,879.105,1.53366,491.036,2829.46,876.198,2.59854,488.763,100,350093
