WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,25499.9,139062.26,15.7,44.7,599,3.72,1.86,,0.8482,0.0447327,0.282058,28.4014,4.10447,19013.3,61034.4,45440.736,716341.7,677477,38864.7,2.5148,0.0405729,1047.2,9466.82,40000,138957,0.0178305,0.0319983,81210.6,1816.52,73003.8,1.57E-05,195718,595718,1761.41,731.994,4.54884,403.702,1796.36,720.756,4.33536,390.193,195718,1790.69,714.925,2.29237,382.081,1789.31,713.219,2.80808,380.717,100,424625
113562.35,33067.83,146630.18,19.7,33.1,737,4.67,2.34,,0.0414802,0.0655302,0.329484,31.9865,3.20686,26079.4,31462,58308.48,741639,695783,45856,2.7213,619.294,1353.03,12147.6,40000,146524,0.0257159,0.0357484,84036.4,2203.69,90084.6,1.00E-06,203285,603285,2563.46,1053.5,3.61197,590.337,2627.93,1035.94,4.32346,569.811,203285,2621.44,1032.35,1.08676,562.855,2621.21,1028.63,2.44348,559.984,100,413484
113562.35,15489.93,129052.28,27,43,624,6.4,3.2,,0.600737,0.0765943,0.336104,30.5855,3.68411,27420.9,46469.7,60870.72,749624.1,709791,39833.1,2.84034,579.914,1414.43,12681.4,40000,128948,0.0218861,0.047957,87515.8,3285.15,121288,1.50E-05,185709,585709,3004.22,898.292,3.51335,486.979,3070.39,883.759,3.7915,470.404,185709,3065.12,877.841,1.45487,462.04,3063.77,875.445,2.22132,460.174,100,682490
113562.35,63921.88,177484.24,36.1,47.4,641,8.56,4.28,,0.373434,0.086729,0.341538,23.8418,3.74504,36554.2,37806.5,77969.28,810795.8,761343,49452.8,2.98313,1581.2,1828.56,16243.6,40000,177379,0.0210289,0.119666,79352.7,3963.59,143119,9.79E-06,234140,634140,3387.68,863.668,3.92399,479.865,3467.9,848.543,4.13332,462.756,234140,3467.35,843.43,1.79846,455.196,3469.16,841.157,2.36848,453.226,100,647079
113562.35,58409.56,171971.92,32.4,14.7,479,7.68,3.84,,0.145111,0.0539937,1.86295,19.7528,3.10671,21868.1,16665.4,54386.88,517766.7,482596,35170.7,2.5564,3240.71,1259.38,11330.6,40000,171871,0.0120991,1.69353,53376.8,3936.29,134896,4.19E-06,228632,628632,2101.57,496.767,4.48903,286.021,2152.39,488.165,4.62297,275.895,228632,2155,485.281,2.58655,270.697,2159.75,483.964,2.8102,269.425,100,236650
105719.89,0,105719.89,12.3,32.1,550,2.72,1.36,,0.604223,0.0362506,0.319446,30.8067,3.42361,14267.5,23526.1,37361.232,509553.3,483205,26348.3,2.29672,252.083,857.31,7783.59,40000,105615,0.0143558,0.0394778,74024.7,1704.13,67606,1.42E-05,162376,562376,1426.43,589.034,3.64553,337.19,1455.41,579.999,4.00472,326.766,162376,1451.2,575.8,1.75538,320.119,1450.02,574.231,2.35562,319.031,100,333250
113562.35,83519.08,197081.44,36.3,43.3,665,8.61,4.3,,0.0657863,0.0836301,0.308228,22.7511,3.55174,37683.7,31953.6,80518.56,779500.7,728613,50887.7,2.9626,1962.02,1890.97,16774.7,40000,196975,0.0210854,0.100858,74785.4,3887.78,141023,1.62E-06,253736,653736,3263.16,865.338,4.05694,490.87,3345.72,849.753,4.49282,473.193,253736,3342.93,845.948,1.80968,466.553,3345.2,843.414,2.55254,464.43,100,547716
113562.35,8425.02,121987.37,21.2,28.5,722,5.03,2.51,,0.170146,0.0730743,0.382007,36.8183,3.34963,25152.8,26801.2,57580.8,745449.7,702203,43246.7,2.67613,1122.04,1335.62,11996,40000,121882,0.0269372,0.0356199,79720.7,2465.26,97164.5,3.42E-06,178643,578643,2862.31,1103.98,3.20089,605.684,2930.81,1085.94,3.95772,584.821,178643,2923.55,1081.43,0.888496,577.185,2922.97,1077.49,2.27383,574.129,100,363651
113562.35,81487.49,195049.84,25.3,44.6,735,6,3,,0.0201283,0.0689765,0.25518,25.4548,3.67344,33282.5,47472.4,69645.12,808358,756171,52187,2.94923,175.34,1626,14509.4,40000,194943,0.0235373,0.0313175,91010.3,2725.02,106951,1.00E-06,251704,651704,2696.74,964.95,4.21978,549.149,2764.8,948.294,4.7073,529.991,251704,2760.1,944.492,1.73633,523.075,2759.06,941.49,2.88398,520.832,100,647848
96002.97,0,96002.97,25.2,23.8,466,5.05,2.53,,1.09964,0.0425334,2.68527,26.3744,3.85454,12641.3,9823.46,36588.48,410653.9,389055,21598.9,2.16686,2557.97,839.234,7622.6,40000,95902.2,0.00922843,2.44291,51126.2,3423.95,106178,4.22E-05,152663,552663,1671.09,378.467,4.02685,215.025,1703.49,372.96,3.73797,208.247,152663,1701.9,369.834,2.14276,203.411,1701.34,369.137,2.19527,202.708,100,158719
93837.07,0,93837.07,23,18.3,612,4.51,2.25,,0.450988,0.050177,0.375027,33.5027,3.29082,15605.3,14822.2,42097.152,484369.4,459489,24880.4,2.28319,1757.03,968.419,8770.24,40000,93734.1,0.0147216,0.0597872,61686.8,2760.77,92660.1,1.33E-05,150495,550495,1969.11,604.457,3.286,344.381,2011.89,594.638,3.81379,333.403,150495,2008.09,590.693,1.35936,326.886,2007.08,588.863,2.06624,325.63,100,212613
113562.35,38996.53,152558.88,19.4,31.3,726,4.6,2.3,,0.00751604,0.0498623,4.38851,30.1233,3.13823,21809.8,43955.3,50158.08,711461.2,663023,48438.2,2.58197,0.2385,1158.83,10449.6,40000,152454,0.0240625,4.11397,85585.4,1332.69,64027.3,1.00E-06,209215,609215,1946.44,985.502,3.97923,558.004,1996.84,969.442,4.34453,538.691,209215,1986.55,966.04,1.31014,532.061,1994.49,962.501,2.19811,528.888,100,336694
92978.94,0,92978.94,21.7,23.7,541,4.21,2.11,,0.75721,0.0436032,0.499925,29.9822,3.53654,13827,11094.3,38893.584,426043.6,404229,21814.6,2.20097,2103.88,893.199,8102.83,40000,92876.1,0.0109937,0.220522,55518.5,2928.48,95714.8,2.66E-05,149637,549637,1712.72,451.347,3.56195,261.973,1747.5,444.296,3.70763,253.869,149637,1744.67,440.77,1.8287,248.342,1744.13,439.747,2.09139,247.517,100,169112
113562.35,21141.53,134703.89,11.6,46.9,612,2.75,1.38,,1.15061,0.0383727,0.99177,29.1961,4.52986,16993.9,41413.4,41464.8,763076.9,721941,41135.9,2.39691,0.0183632,953.551,8638.5,40000,134598,0.0182542,0.730584,77461.2,1062.23,52220.8,1.92E-05,191359,591359,1509.46,749.099,4.92764,405.461,1539.9,738.215,4.2199,391.801,191359,1534.89,731.622,2.32854,383.087,1534.91,730.17,2.41695,381.534,100,258328
113562.35,12248.33,125810.69,32.4,35.7,578,7.68,3.84,,0.456084,0.083349,0.438449,28.895,3.30296,27095.1,25387.6,63647.52,673083.5,636486,36597.5,2.72131,2647.63,1481.16,13259.9,40000,125707,0.0196751,0.160534,66198.1,3948.23,140853,1.38E-05,182468,582468,3260.12,807.707,3.39774,440.99,3333.72,794.233,3.7716,425.652,182468,3332.04,789.278,1.36066,418.149,3333.96,787.006,1.99325,416.276,100,402227
81076.09,0,81076.09,23.9,23.9,620,4.05,2.02,,5.69433,0.0344008,0.780886,34.6308,9.69921,11433.3,11371.3,34170,256568.5,242805,13763.5,2.06072,1427.42,782.755,7118.75,40000,80974.6,0.00924615,0.464275,58320.3,2365.81,79895.9,0.000420007,137736,537736,1363.61,356.41,1.79852,202.328,1362.33,355.072,3.77425,202.986,137736,1370.98,364.955,2.50991,209.634,1376.03,369.846,2.59451,213.783,100,188446
113562.35,8558.57,122120.92,30.1,39.6,558,7.14,3.57,,0.679659,0.0773731,0.415806,28.8041,3.59848,25798.6,37369.9,59772.48,675317.3,640281,35036.3,2.7584,1581.81,1388.09,12452.6,40000,122018,0.0185915,0.140745,76652.3,3782.46,134871,2.03E-05,178779,578779,3030.8,763.413,3.53569,413.68,3096.95,750.969,3.70478,399.455,178779,3094.8,745.511,1.55598,391.723,3094.92,743.661,2.03087,390.177,100,583081
113562.35,56859.29,170421.65,31.7,23.4,594,7.52,3.76,,0.034567,0.0706195,0.298439,23.2447,2.95981,28263.1,18635.8,65819.52,627727.3,587467,40260.3,2.71411,3006.41,1533.51,13712.4,40000,170318,0.017995,0.0869331,60364.1,3749.97,135298,1.00E-06,227079,627079,2754.93,738.037,3.95034,420.515,2825.69,725.019,4.46864,405.504,227079,2823.25,722.098,1.70152,399.561,2824.78,719.802,2.45709,397.702,100,281012
113562.35,72282.54,185844.89,23.3,25.1,538,5.53,2.76,,0.000160151,0.0466382,0.209529,21.0538,3.10066,21265.8,24828.9,50929.92,544756.6,507729,37027.6,2.58246,1778.04,1177.15,10610.4,40000,185741,0.0140126,0.0372552,65540.8,3029.11,106727,1.00E-06,242502,642502,1820.18,574.721,4.78479,335.099,1868.13,564.697,5.13509,323.32,242502,1866.15,562.232,2.64937,318.055,1865.53,560.502,3.29469,316.714,100,318556
113562.35,69419.82,182982.18,13.9,26.3,487,3.3,1.65,,1.78E-05,0.029291,2.32932,19.8786,3.03985,14415.6,39208.9,34459.728,524750.7,486112,38638.7,2.46587,0.0991213,789.514,7179.11,40000,182879,0.0135067,2.17564,74819.1,1351.69,58125.5,1.00E-06,239640,639640,1144,553.495,5.1123,317.638,1171.66,544.552,5.30949,306.756,239640,1168.58,541.892,3.08193,301.532,1171.64,540.27,3.40266,299.947,100,309760
113562.35,15943.35,129505.7,24.2,49.2,453,5.74,2.87,,2.48586,0.0460979,1.9023,23.2653,6.15596,18460,85750.9,44730.768,631126.5,595297,35829.5,2.59949,0.0508077,1030.45,9318.91,40000,129404,0.0115143,1.69475,84313.1,3109.92,108734,7.43E-05,186165,586165,1815.78,471.67,5.13973,248.436,1847.57,465.483,4.0924,240.274,186165,1844.7,461.252,2.50577,234.402,1843.92,460.571,2.42844,233.565,100,722853
113562.35,60929.26,174491.62,32.5,38.4,503,7.71,3.85,,0.287352,0.0596591,1.3576,20.1591,3.49393,25695.1,36115,59352.48,589715.3,551123,38592.3,2.76472,1782.84,1378.03,12365.1,40000,174390,0.0134934,1.18172,71613.5,3882.16,136980,8.16E-06,231151,631151,2325,554.288,4.43283,314.074,2379.56,544.702,4.46458,302.923,231151,2382.28,541.087,2.50302,297.127,2386.37,539.738,2.70375,295.809,100,561902
113562.35,12052.4,125614.75,26.9,25.5,524,6.38,3.19,,0.48795,0.0604156,0.350395,26.8454,3.23519,20250.9,17110.9,51814.56,563037,532708,30329,2.4659,2815.93,1198.16,10794.7,40000,125512,0.014894,0.101285,57503.8,3573.81,122575,1.44E-05,182273,582273,2363.87,611.506,3.84976,343.911,2418.79,601.399,3.98603,332.079,182273,2416.88,597.306,1.80448,325.575,2416.62,595.76,2.24968,324.309,100,224201
101221.07,0,101221.07,11,37.8,740,2.32,1.16,,0.435481,0.0465854,0.39458,40.4966,3.71532,16940.3,36384.7,41537.424,682960.2,646581,36379.2,2.38398,0.0402775,955.258,8653.63,40000,101115,0.0238452,0.0211111,79731.2,895.799,49180.4,7.86E-06,157876,557876,1832.94,977.895,3.28421,535.643,1872.18,962.919,3.91289,518.42,157876,1865.67,957.241,1.0706,509.849,1863.42,953.81,2.4812,507.505,100,226539
97615.39,0,97615.39,38,23,457,7.75,3.87,,1.13433,0.0431742,12.666,25.9505,3.8946,12224.2,9844.36,36867.504,416116.5,394186,21930.5,2.10021,2699.31,845.758,7680.73,40000,97518.6,0.00918273,12.4278,50695.2,3785.18,110236,4.36E-05,154280,554280,1695.9,376.582,4.11007,212.843,1729.07,371.11,3.76215,206.04,154280,1727.56,367.989,2.1783,201.215,1726.97,367.309,2.21461,200.513,100,158373
113562.35,72871.83,186434.18,12,38.4,690,2.85,1.42,,0.00317272,0.040932,0.240205,25.8061,3.54402,21166.2,42928.8,48500.64,707686.5,660399,47287.5,2.55574,0.0454497,1119.55,10104.3,40000,186327,0.0199141,0.026956,80068.5,1073.55,55187.8,1.00E-06,243088,643088,1602.02,816.247,5.07555,472.04,1642.69,802.624,5.30487,455.676,243088,1638.44,799.257,2.37018,449.113,1637.28,796.565,3.41323,447.076,100,275163
109066.77,0,109066.77,30.4,18.9,472,6.92,3.46,,1.02291,0.0491797,4.52952,26.7121,3.85936,15246.2,12518.9,43464.576,477078.6,452154,24924.6,2.21254,2835.04,1000.6,9055.12,40000,108966,0.010603,4.28257,51464.3,3699.97,112952,3.71E-05,165727,565727,1927.12,435.192,4.17646,248.786,1967.88,428.517,3.83703,240.55,165727,1967.38,424.931,2.15371,235.119,1967.19,424.121,2.22105,234.298,100,148995
113562.35,48914.95,162477.3,33.2,43.4,617,7.87,3.94,,0.39529,0.0812484,0.309721,24.8628,3.55519,32458.9,37196.5,70932.48,754048,709699,44349,2.90971,1570.07,1657.2,14777.6,40000,162373,0.0202177,0.0784549,78439.9,3822.54,138518,1.04E-05,219134,619134,3176.26,830.094,3.83402,459.446,3251.4,815.827,4.06661,443.196,219134,3249.68,810.906,1.71926,435.777,3249.93,808.708,2.34479,433.947,100,612613
113562.35,60187.75,173750.1,19.2,23.9,646,4.55,2.28,,8.06E-06,0.0503655,0.246281,25.2531,3.09108,23073.5,30675.5,53192.64,629564.9,588342,41222.9,2.63708,771.329,1230.94,11081.8,40000,173645,0.0189618,0.0284168,77671.7,2263.22,88510.6,1.00E-06,230406,630406,1967.63,776.994,4.40356,449.551,2019.14,763.744,4.93411,433.953,230406,2015.62,761.106,1.85587,427.968,2014.62,758.471,2.94912,426.057,100,377428
109553.71,0,109553.71,27.6,38.8,545,6.31,3.16,,0.776581,0.0676318,0.435288,30.0849,3.67852,21918.9,41749.1,52479.84,612171,581425,30746,2.65812,1074.5,1213.98,10933.3,40000,109451,0.0166484,0.149201,78876.6,3538.83,123839,2.38E-05,166212,566212,2652.75,683.66,3.56186,371.819,2709,672.746,3.66933,359.28,166212,2705.7,667.527,1.61715,351.893,2705.27,665.937,2.01556,350.572,100,605078
113562.35,8576.33,122138.68,21.2,23.5,624,5.03,2.51,,0.293379,0.0608093,0.330746,32.3314,3.22717,21191.8,24687.2,51426.72,642715,606943,35772,2.53729,1455.21,1188.95,10713.9,40000,122034,0.0205775,0.0310119,72290.2,2667.77,98692.1,6.54E-06,178795,578795,2382.5,843.992,3.52521,470.544,2438.59,830.247,4.03635,454.621,178795,2433.86,825.895,1.26885,447.328,2432.37,823.098,2.36017,445.31,100,313287
113562.35,82178.49,195740.84,23.8,25.5,658,5.64,2.82,,3.50E-06,0.0569304,0.238003,23.2562,3.15582,27089,26838.6,60961.44,649557.3,605740,43817.3,2.7328,1421.79,1416.61,12700.3,40000,195635,0.0191497,0.0385867,73582.8,2750.31,105050,1.00E-06,252396,652396,2221.35,784.493,4.48203,456.177,2280.98,770.83,5.05542,440.14,252396,2277.55,768.523,1.9565,434.444,2277.22,765.987,2.96808,432.543,100,369242
113562.35,90044.05,203606.4,13.1,27.5,636,3.11,1.55,,3.40E-06,0.0358349,0.417844,22.7038,3.30825,19941.3,44624.5,46142.64,603437.5,558388,45049.5,2.54329,0.18304,1063.77,9613.05,40000,203500,0.0166541,0.237338,78306.1,1284.47,58834.3,1.00E-06,260261,660261,1396.58,682.181,5.58484,403.556,1435.09,670.567,5.75653,389.317,260261,1430.47,668.374,2.93501,383.975,1433.4,666.165,3.5431,381.992,100,308662
80687.48,0,80687.48,18.8,24.4,566,3.17,1.58,,0.761163,0.0351645,0.498668,31.2084,3.52332,11578.1,9794.86,33484.8,361837.1,343198,18639.1,2.11464,1646.75,766.78,6976,40000,80584.6,0.00959195,0.208742,55711.6,2428.97,82599.5,2.86E-05,137346,537346,1384.49,393.713,3.32137,233.534,1410.16,387.708,3.63484,226.876,137346,1407.22,384.61,1.79852,221.859,1406.58,383.678,2.07579,221.166,100,166612
113562.35,3351,116913.35,22.1,17.8,675,5.24,2.62,,0.247544,0.0707456,0.371645,35.9851,3.32869,23538.2,24822.9,55400.64,701866.1,662582,39284.1,2.61794,1456.19,1283.55,11541.8,40000,116808,0.024435,0.0329308,75203.4,2674.46,101748,5.41E-06,173569,573569,2772.2,1001.83,3.22787,549.898,2837.2,985.555,3.90951,531.151,173569,2831.1,980.889,0.983284,523.469,2829.82,977.4,2.2702,520.861,100,332887
113562.35,44615.44,158177.8,30.9,25.1,601,7.33,3.66,,0.113576,0.0722728,0.30069,24.8906,2.97305,27519.4,18739.4,64513.44,639857.1,600451,39406.1,2.69423,2927.67,1502.03,13440.3,40000,158074,0.0187788,0.0711171,61340.6,3687.44,133213,2.93E-06,214835,614835,2821.78,770.239,3.79796,435.498,2893.07,756.828,4.28897,420.017,214835,2890.14,753.555,1.54739,413.766,2890.91,751.153,2.35784,411.854,100,279955
113562.35,89682.9,203245.26,28.1,40.5,647,6.66,3.33,,7.31E-06,0.0643575,0.231959,22.2681,3.5366,31354.2,38691.2,67634.4,702909.2,656069,46840.2,2.89398,974.292,1577.34,14090.5,40000,203139,0.0191172,0.0405279,81454.1,3202.17,119540,1.00E-06,259900,659900,2512.55,784.003,4.42957,450.98,2577.91,770.166,4.89057,435.1,259900,2574.8,767.038,2.12035,428.988,2574.3,764.69,2.98531,427.186,100,585359
113562.35,13430.36,126992.72,37.5,47.4,735,8.89,4.45,,0.585285,0.119894,0.432439,35.6748,3.89115,38840.8,32180.4,82849.44,944719.7,894538,50181.7,2.98054,1944.18,1948.17,17260.3,40000,126887,0.0301151,0.0806416,78843.6,4011.8,144717,1.64E-05,183648,583648,4700.29,1236.07,2.98847,657.439,4802.58,1215.47,3.5465,634.43,183648,4795.16,1208.15,1.02073,624.674,4795.76,1204.61,1.98426,621.725,100,575415
113562.35,61220.64,174782.99,27.7,25.2,623,6.57,3.28,,9.32E-06,0.0643495,0.262004,23.9441,3.00886,27114.1,22084.8,62538.24,636519.1,595430,41089.1,2.70687,2270.15,1454.49,13028.8,40000,174678,0.0187884,0.0484041,66648,3287.96,120820,1.00E-06,231439,631439,2511.66,770.19,4.08974,441.455,2577.37,756.751,4.65081,425.858,231439,2573.99,753.999,1.72108,419.914,2573.98,751.537,2.63616,418.018,100,319171
113562.35,65112.12,178674.47,20.6,35.7,544,4.88,2.44,,0.0745427,0.0433291,0.211335,21.9628,3.32752,20980.4,43560.7,49032,560081.3,523008,37073.3,2.63598,382.319,1132.13,10215,40000,178570,0.0139133,0.0315529,79338,2655.35,95936.5,1.54E-06,235331,635331,1693.54,570.946,4.84657,332.428,1736.58,561.147,5.03529,320.888,235331,1734.06,558.189,2.73064,315.35,1733.16,556.533,3.33685,314.075,100,530294
113562.35,22763.13,136325.49,37.2,19.6,474,8.82,4.41,,0.545897,0.056487,6.56387,23.042,3.30303,19509.5,14349,51183.84,523848.8,493821,30027.8,2.43841,3363.85,1183.17,10663.3,40000,136227,0.0123768,6.35418,52541.6,3973.95,134494,1.77E-05,192988,592988,2205.4,508.137,4.13594,287.157,2255.15,499.82,4.07985,277.246,192988,2257.35,496.183,2.17929,271.474,2259.48,495.074,2.35304,270.413,100,205712
96769.09,0,96769.09,35.6,47.4,643,7.19,3.6,,0.794963,0.0893882,0.651263,34.6564,3.87716,26248.4,48359.7,59472.48,675201.9,641763,33438.9,2.83531,864.003,1380.91,12390.1,40000,96666.1,0.0204688,0.311385,85317.3,3847.74,136848,2.70E-05,153427,553427,3507.05,840.68,3.05588,442.717,3577.09,827.208,3.43401,427.875,153427,3574.11,820.919,1.22223,419.444,3575.53,818.751,1.77651,417.696,100,752965
107303.12,0,107303.12,25,42.4,637,5.6,2.8,,0.640264,0.0718352,0.378318,34.8163,3.74251,23677.2,52623.6,53999.04,697200.9,661770,35430.9,2.75083,160.668,1250.14,11249.8,40000,107199,0.0217156,0.047476,89687,2989.47,110541,1.63E-05,163960,563960,2821.87,891.239,3.25372,479.786,2880.86,877.184,3.67017,463.916,163960,2874.92,871.113,1.26839,455.4,2873.41,868.623,2.10411,453.535,100,686433
113562.35,8935.12,122497.47,30.1,28.2,720,7.14,3.57,,0.170766,0.0956633,0.421922,36.2408,3.30145,30379.4,19737.9,69094.56,779488,734519,44969,2.75666,2532.43,1612.66,14394.7,40000,122392,0.0280908,0.0712807,69199.7,3437.9,127365,4.18E-06,179153,579153,3744.91,1151.55,2.98338,624.964,3833.88,1132.29,3.78474,602.925,179153,3824.27,1127.64,0.807133,595.263,3826.53,1123.63,2.02587,591.974,100,307489
113562.35,28017.53,141579.88,32,29.7,540,7.59,3.79,,0.303244,0.0707944,0.55892,24.7116,3.03065,24660.2,16047.3,60319.2,594040.5,558811,35229.5,2.60737,3406.76,1401.2,12566.5,40000,141477,0.0162188,0.327602,55394.5,3961.86,139724,9.16E-06,198238,598238,2762.3,665.816,3.75912,373.681,2827.45,654.44,4.06529,360.541,198238,2827.84,650.674,1.67361,354.156,2831.77,648.752,2.17324,352.514,100,234465
113562.35,34708.47,148270.82,19.6,27.5,518,4.65,2.32,,0.317894,0.041775,0.247295,23.9307,3.19506,17261.8,21385.8,44169.456,527294.3,495745,31549.3,2.39563,1468.24,1017.21,9201.97,40000,148168,0.0130703,0.0418093,64891.9,2706.49,92302.1,7.26E-06,204929,604929,1634.92,536.404,4.5503,310.861,1674.64,527.56,4.60047,300.237,204929,1671.84,524.214,2.4565,294.449,1671,522.811,2.92115,293.331,100,271276
113562.35,57402.93,170965.28,12.2,25.5,509,2.89,1.45,,0.0775964,0.0295018,1.62932,21.2337,3.04732,14717.1,35444.3,35799.408,531021.2,493710,37311.2,2.42218,0.120899,820.79,7458.21,40000,170861,0.0137766,1.45763,74844.6,1261.47,56130,1.20E-06,227622,627622,1151.93,564.644,4.91606,325.87,1180.34,555.588,5.01488,314.795,227622,1177.31,552.69,2.76499,309.325,1180.07,551.065,3.08855,307.754,100,293160
113562.35,87572.64,201134.99,18.7,36.8,690,4.43,2.22,,4.83E-06,0.0424004,2.63046,23.6483,3.46859,22724.3,51887.7,51262.08,692802.7,641739,51063.7,2.62487,0.0801581,1185.04,10679.6,40000,201030,0.0197543,2.43203,82376.6,1347.69,64193.2,1.00E-06,257791,657791,1653.71,809.145,5.00038,471.193,1696.53,795.674,5.18057,454.883,257791,1690.22,792.785,2.33443,448.871,1696.02,790.174,2.9677,446.478,100,345035
112907.76,0,112907.76,20.4,46.5,559,4.81,2.4,,1.35641,0.0557636,0.393214,30.9222,4.54364,19962.7,73106.6,47443.344,704204.9,669162,35042.9,2.60844,0.0704569,1094.52,9884.03,40000,112804,0.0178134,0.104644,86076.8,2602.67,96787,3.28E-05,169565,569565,2197.3,731.093,3.96206,389.74,2237.74,720.332,3.70663,377.006,169565,2231.66,713.948,1.88861,368.698,2230.55,712.535,2.11225,367.392,100,616566
113562.35,81921.03,195483.38,30.8,32.7,676,7.3,3.65,,3.28E-06,0.0721592,0.273762,23.3593,3.11495,32368.7,22329.9,71855.04,697349.7,651043,46306.7,2.81523,2354.35,1679.6,14969.8,40000,195378,0.0208532,0.0649204,68068.1,3424.11,126820,1.00E-06,252139,652139,2814.38,854.458,4.13988,492.19,2889.62,839.314,4.7783,474.595,252139,2885.17,836.838,1.67001,468.745,2886.37,834.127,2.64737,466.61,100,346924
81742.02,0,81742.02,37.3,29.5,641,6.37,3.18,,0.420995,0.0637567,1.69145,34.559,3.24651,16402.6,11939.2,45702.912,431975.5,409520,22455.5,2.27171,3089.8,1053.39,9521.44,40000,81641,0.0130439,1.35662,50108.3,3757,118288,1.74E-05,138402,538402,2495.42,536.252,3.04823,305.622,2547.91,527.065,3.64107,295.701,138402,2547.1,523.51,1.20124,289.664,2550.27,521.756,1.78686,288.411,100,137331
81819.27,0,81819.27,13.4,19.6,672,2.29,1.14,,0.383656,0.0355929,0.373048,36.5865,3.29581,12869.8,16381.2,34722.72,425670,403486,22184,2.21395,419.259,795.65,7233.9,40000,81714.7,0.0144475,0.0322853,69304.8,1493.16,61547.4,1.05E-05,138476,538476,1401.12,592.785,2.94655,342.912,1428.98,583.491,3.90391,333.012,138476,1425.15,579.931,1.16442,326.633,1423.72,577.9,2.12618,325.452,100,252132
113562.35,69874.05,183436.4,36.3,31.2,580,8.61,4.3,,3.09E-05,0.0743458,0.802179,21.3945,2.95423,30600.8,16799.6,70837.44,624420.9,580702,43718.9,2.75172,3503.64,1654.9,14757.8,40000,183333,0.0172745,0.607578,56288.2,4089.66,146301,1.00E-06,240094,640094,2894,708.741,4.02107,405.65,2966.76,696.019,4.57978,391.056,240094,2965.15,693.337,1.83242,385.359,2973.83,690.982,2.44874,383.315,100,265211
113562.35,22248.11,135810.46,11.1,46.7,549,2.63,1.32,,1.67078,0.031035,1.7906,26.7799,5.25973,14822.7,38506.1,37443.264,705052.4,665881,39171.4,2.30039,0.0139799,859.23,7800.68,40000,135706,0.0148655,1.55854,73106.5,945.334,47962.8,2.97E-05,192467,592467,1223.82,609.446,5.55907,327.115,1245.97,601.251,4.55774,316.301,192467,1241.83,595.625,2.78045,308.683,1241.4,594.62,2.72746,307.483,100,232722
113562.35,72075.76,185638.12,19.6,40.6,730,4.65,2.32,,0.00435761,0.0586758,0.25583,26.499,3.50496,28257.2,52322.4,60787.2,765556.7,716007,49549.7,2.82097,0.331533,1412.43,12664,40000,185531,0.0232198,0.0256022,89266.9,2067.1,87533.3,1.00E-06,242292,642292,2295.52,951.476,4.26737,543.28,2352.96,935.395,4.81577,524.565,242292,2348.34,931.909,1.69279,517.773,2347.03,928.792,2.96477,515.516,100,528206
103774.4,0,103774.4,32.1,31.2,504,6.96,3.48,,0.802764,0.0550967,3.76447,28.1277,3.55799,16311.8,13512.4,45416.832,479285.7,454650,24635.7,2.27638,2978.85,1046.64,9461.84,40000,103674,0.0116772,3.50023,51835.3,3770.34,119095,2.96E-05,160435,560435,2157.55,479.595,3.82611,271.864,2203.35,471.935,3.75301,262.819,160435,2203.42,468.118,1.90181,257.01,2203.87,467.087,2.08779,256.086,100,166891
75792.18,0,75792.18,14.9,26.4,645,2.36,1.18,,0.493256,0.0320675,0.389128,35.115,3.32668,11537.4,12154.7,32603.712,367105.8,348321,18784.8,2.12493,831.88,746.256,6792.44,40000,75688.3,0.0113685,0.0614716,62369.7,1710.88,65781,1.61E-05,132449,532449,1263.14,466.769,2.95466,277.288,1287.02,459.382,3.78491,269.569,132449,1283.68,456.17,1.39542,263.888,1282.7,454.74,2.04256,263.054,100,204403
113562.35,8884.94,122447.3,12.9,15.1,476,3.06,1.53,,0.804246,0.0333906,0.29779,25.7238,3.67255,13779.9,17090.6,36792.816,493484.9,466428,27056.9,2.26515,900.073,844.012,7665.17,40000,122343,0.0117571,0.0718389,66620.6,2065.31,75700.2,1.97E-05,179104,579104,1313.58,482.01,4.3277,277.112,1339.8,474.948,4.20238,268.428,179104,1336.34,471.239,2.41527,262.682,1335.62,470.284,2.60504,261.809,100,262854
113562.35,12835.33,126397.68,33.9,45.6,464,8.04,4.02,,1.61284,0.0569746,6.5902,23.8824,4.87236,21424.6,74682.1,50172.96,616500.9,582940,33560.9,2.74891,0.842693,1159.18,10452.7,40000,126298,0.0131679,6.36999,90906.8,3632.21,129116,5.18E-05,183059,583059,2237.24,540.18,4.33015,287.871,2280.86,532.222,3.76702,278.219,183059,2279.46,527.572,2.16282,271.888,2278.98,526.715,2.16503,270.952,100,881387
113562.35,78257.92,191820.28,14.3,41.5,731,3.39,1.7,,0.0108833,0.0473385,0.455389,25.5987,3.65648,24177.7,45468.5,53685.6,775253.4,721437,53816.4,2.65931,0.0523807,1242.68,11184.5,40000,191713,0.0220522,0.235069,83419.9,1286.56,63323.7,1.00E-06,248474,648474,1850.19,903.673,4.8349,518.58,1897.01,888.706,4.92877,500.567,248474,1890.16,884.893,2.13092,493.73,1893.54,882.087,2.81512,491.166,100,336014
83558.46,0,83558.46,11.2,34,547,1.95,0.98,,0.935479,0.0245104,0.370955,30.4671,3.74182,10443.5,28461,29405.904,371986.8,352485,19501.8,2.11676,0.104842,671.924,6126.23,40000,83454.7,0.00978993,0.0939978,68466.4,1321.87,55678.4,2.95E-05,140216,540216,969.941,401.305,3.45249,236.901,984.452,395.683,3.76911,230.602,140216,981.133,392.479,1.98152,225.512,980.414,391.597,2.22471,224.833,100,304857
113562.35,78286.58,191848.93,11,17.3,509,2.61,1.3,,9.22E-06,0.0306842,0.512965,20.095,3.10215,15520.3,37398.1,36394.368,542356.5,502026,40330.5,2.50968,0.103417,834.695,7582.16,40000,191744,0.0140313,0.359674,75088.9,1322.02,58394.1,1.00E-06,248505,648505,1198.44,574.981,5.31231,331.589,1228.23,565.515,5.53178,320.065,248505,1224.96,562.974,3.19911,314.846,1227.37,561.253,3.5911,313.209,100,311852
113562.35,86742.6,200304.95,19.4,21.1,603,4.6,2.3,,4.65E-06,0.0435185,0.205198,22.011,3.23461,22409.1,30457.9,51848.16,578158.2,537780,40378.2,2.62478,863.077,1198.96,10801.7,40000,200200,0.0157015,0.0282379,73944.7,2330.09,88758.8,1.00E-06,256961,656961,1698.26,643.493,5.03642,380.261,1744.07,632.285,5.47965,367.013,256961,1741.64,630.138,2.63302,361.697,1740.74,628.061,3.50866,360.189,100,365589
113562.35,84616.15,198178.51,24.6,43.2,465,5.83,2.92,,0.134461,0.045284,0.217296,18.4085,4.13863,22469.3,64588.5,49865.28,566496,527141,39355,2.83581,2.95674,1151.88,10388.6,40000,198076,0.011798,0.0759263,86153.1,3348.46,117002,3.10E-06,254837,654837,1770.66,484.617,5.10783,273.983,1812.04,476.346,5.04422,264.384,254837,1811.41,472.932,3.49994,259.247,1811.36,471.92,3.63345,258.217,100,786238
96692.2,0,96692.2,27.2,36.7,712,5.49,2.75,,0.345434,0.0732985,0.412339,38.4931,3.49313,22057.3,32723.5,52496.64,631095.2,597320,33775.2,2.61905,1174.6,1214.38,10936.8,40000,96588.3,0.0223361,0.0436903,77276.9,2965.65,107943,9.12E-06,153349,553349,2875.87,916.379,2.96126,496.877,2938.98,901.542,3.7126,480.302,153349,2933,896.611,0.913944,472.589,2931.94,893.446,2.05131,470.259,100,448808
113562.35,93984.86,207547.22,19.9,36,456,4.72,2.36,,1.14E-05,0.0385075,0.164195,18.8689,3.60568,18278.2,48076.5,41044.032,537801,498572,39229,2.7405,110.694,943.663,8550.84,40000,207445,0.0122929,0.0337211,81250.7,2901.28,98727.6,1.00E-06,264206,664206,1507.27,504.712,5.71507,285.525,1543.25,495.944,5.97234,275.269,264206,1540.98,493.139,4.09272,270.299,1540.3,491.715,4.57062,269.13,100,614541
113562.35,18046.37,131608.72,37,31.4,463,8.77,4.39,,0.69824,0.0534023,7.45416,23.3584,3.51625,18251.1,16406.1,48722.4,514003,485163,28840,2.39379,3064.89,1124.8,10150.5,40000,131511,0.0116658,7.24275,54311.9,3921.02,130143,2.31E-05,188272,588272,2087.18,478.941,4.30676,270.696,2133.52,471.245,4.11414,261.385,188272,2135.05,467.58,2.31176,255.698,2136.09,466.633,2.41371,254.745,100,234082
97362.66,0,97362.66,33.2,14.8,693,6.75,3.37,,0.265855,0.0850449,0.448125,37.3094,3.30215,23615.9,17118.8,57734.4,617427,583809,33618,2.58318,2903.34,1339.3,12028,40000,97259.4,0.022031,0.085025,61118.8,3593.3,127933,8.05E-06,154020,554020,3332.04,903.933,2.86899,489.274,3407.03,888.895,3.66578,472.505,154020,3400.43,884.435,0.846486,465.228,3401.79,881.238,1.88448,462.75,100,241772
113562.35,67036.64,180598.99,11.3,35,504,2.68,1.34,,0.13306,0.0292564,0.921437,20.7113,3.39968,14955.5,39947.8,35861.856,560772.1,521378,39394.1,2.44697,0.0432815,822.249,7471.22,40000,180495,0.013476,0.760466,73801.3,1229.76,55348.4,1.98E-06,237256,637256,1144.41,552.533,5.34268,315.48,1170.92,543.792,5.26479,304.7,237256,1168.3,540.453,3.27506,299.057,1170.25,539.038,3.4735,297.591,100,289730
113562.35,16086.21,129648.57,18.2,48.9,466,4.32,2.16,,2.61337,0.0377444,0.572806,24.4148,6.4081,15936,75017.1,40273.104,634111.1,597777,36334.1,2.4274,0.0268594,925.559,8390.23,40000,129546,0.0110774,0.362184,78470.3,2507.79,85823.4,6.81E-05,186307,586307,1490.52,453.637,5.83217,239.962,1514.27,447.971,4.62957,232.1,186307,1510.53,443.763,2.96455,226.133,1509.78,443.095,2.86039,225.27,100,540740
113562.35,86423.13,199985.49,15,49,747,3.56,1.78,,0.161633,0.0489176,0.614311,25.2373,4.13915,25526.9,45962.3,55929.12,860075.4,800971,59104.4,2.69153,0.0363584,1296.17,11651.9,40000,199878,0.0224601,0.398209,83428.2,1294.72,63897.6,2.24E-06,256639,656639,1913.44,921.125,4.99784,524.685,1959.11,905.982,4.8338,506.518,256639,1953.07,901.016,2.37089,498.897,1956.7,898.404,2.86327,496.379,100,341230
113562.35,58971.27,172533.62,21.8,22.4,575,5.17,2.58,,0.00768602,0.0480798,0.229122,23.1647,3.06196,21486.8,25620.5,51472.8,567717.5,530528,37189.5,2.56721,1483.92,1190.04,10723.5,40000,172430,0.0155805,0.032172,68942.7,2748.06,99640.8,1.00E-06,229191,629191,1877.64,638.891,4.52143,371.533,1926.7,627.897,4.91597,358.634,229191,1924.07,625.244,2.22244,352.999,1923.19,623.218,3.02417,351.494,100,321116
113562.35,85006.55,198568.91,37.9,36.6,655,8.99,4.49,,5.07E-06,0.0840968,0.413525,22.2226,3.22895,37022.2,23073.5,81153.12,729669.5,680011,49658.5,2.89345,2858.47,1906.53,16906.9,40000,198463,0.0205634,0.20989,65142.8,4037.33,145566,1.00E-06,255224,655224,3277.56,843.495,4.01351,482.497,3362,828.168,4.61516,464.995,255224,3357.94,825.213,1.70898,458.912,3363.87,822.537,2.48212,456.647,100,393346
113562.35,7208.46,120770.81,23.2,48.9,699,5.5,2.75,,0.78158,0.079521,0.37244,36.1066,4.11176,27895.1,62808.6,60557.76,872004.2,827328,44676.2,2.85622,0.26906,1406.93,12616.2,40000,120665,0.0270503,0.0319839,93463.8,2667.34,105124,1.69E-05,177426,577426,3127.29,1109.89,3.29108,591.2,3190.71,1092.67,3.65938,571.684,177426,3183.01,1085.01,1.2855,561.639,3180.84,1082.01,2.29611,559.391,100,670578
113562.35,76370.09,189932.45,17.5,32.3,458,4.15,2.07,,1.75E-05,0.0279303,4.05678,18.8881,3.17653,13539.1,48257.7,32363.184,520071.9,481142,38929.9,2.46421,0.0576602,740.656,6742.33,40000,189831,0.0128286,3.91747,74233.1,1427.73,58557.8,1.00E-06,246592,646592,1092.3,525.782,5.30768,298.705,1117.32,517.37,5.48072,288.49,246592,1114.57,514.592,3.47394,283.373,1117.21,513.144,3.71136,281.899,100,314436
113562.35,40489.33,154051.68,11.8,18.7,487,2.8,1.4,,0.291188,0.0273027,2.22252,21.9414,3.14859,13290.9,31801,33584.976,514663.9,481488,33175.9,2.32552,0.120199,769.115,6996.87,40000,153948,0.0129701,2.04056,72752.4,1178.3,52688.2,4.92E-06,210709,610709,1068.08,531.54,4.7132,304.735,1093.08,523.449,4.65423,294.709,210709,1090.63,520.09,2.64038,289.018,1092.11,518.803,2.84758,287.734,100,268680
113562.35,6383.7,119946.05,36,22.3,711,8.54,4.27,,0.187702,0.112104,0.499568,36.3372,3.2898,33682.6,16318.5,76595.52,798647.5,752605,46042.5,2.79141,3349.93,1795,15957.4,40000,119841,0.0286245,0.141082,62508,3985.58,144080,5.30E-06,176602,576602,4388.3,1173.89,2.84403,632.066,4490.27,1153.94,3.67873,609.409,176602,4477.93,1149.11,0.763361,601.661,4484.18,1144.98,1.89131,598.165,100,269802
113562.35,47572.06,161134.42,19.7,46.3,477,4.67,2.34,,1.51545,0.024274,6.74603,21.3897,5.74763,12963.7,55433.7,33527.088,632582.6,592781,39801.6,2.24529,0.0120922,767.767,6984.81,40000,161034,0.0116445,6.57601,70048.7,1074.6,46477,2.63E-05,217795,617795,957.716,476.81,5.91357,260.423,973.945,470.641,4.95351,252.084,217795,971.24,466.464,3.37674,246.145,970.959,465.78,3.27195,245.241,100,224491
113562.35,51526.37,165088.73,27,36,500,6.4,3.2,,0.321163,0.0525336,0.297726,21.17,3.4288,22435.5,35120.8,53337.6,554901.5,520282,34619.5,2.65903,1552.75,1234.38,11112,40000,164985,0.0128375,0.11538,70986.3,3544.19,123201,8.75E-06,221746,621746,2051.57,527.033,4.55244,300.567,2100.91,518.142,4.51973,290.047,221746,2101.05,514.686,2.589,284.408,2101.34,513.501,2.8348,283.304,100,503399
102203.97,0,102203.97,35.3,18.2,685,7.53,3.77,,0.262015,0.0958275,0.485915,36.8522,3.29326,26600.6,16096.5,63718.56,665038,628403,36635,2.6537,3279.86,1482.88,13274.7,40000,102100,0.0236641,0.124196,59746.3,3863.25,138141,8.10E-06,158861,558861,3752.75,970.911,2.83165,521.982,3837.36,954.647,3.63216,503.787,158861,3829.58,949.981,0.821539,496.314,3833.1,946.564,1.84176,493.565,100,242141
113562.35,53831.56,167393.92,22.4,40.6,549,5.31,2.66,,0.334977,0.0497472,0.233493,22.7939,3.58518,22870,58472.7,51892.8,618089.7,579974,38115.7,2.74413,3.15631,1200.02,10811,40000,167289,0.01515,0.0390212,86647,2847.79,104683,7.40E-06,224050,624050,1947.83,621.901,4.53919,352.875,1994.02,611.533,4.5739,340.714,224050,1990.83,607.573,2.4738,334.415,1989.89,605.999,2.97456,333.147,100,680060
113562.35,70235.57,183797.92,12.3,33.6,527,2.92,1.46,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
113562.35,25915.37,139477.73,14.2,27.5,449,3.37,1.68,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
113562.35,7353.16,120915.52,25.6,29.3,517,6.07,3.04,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
113562.35,67804.24,181366.59,26.4,48.3,687,6.26,3.13,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
113562.35,4459.81,118022.17,18.4,20.5,584,4.36,2.18,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
85818.24,0,85818.24,11.3,43.3,556,2.02,1.01,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
113562.35,31214.65,144777,27.2,24.7,558,6.45,3.22,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
113562.35,75812.59,189374.94,22,15.3,745,5.22,2.61,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
78730.85,0,78730.85,38.2,41.1,729,6.28,3.14,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
113562.35,73439.66,187002.01,35.1,48.7,676,8.32,4.16,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
76073.11,0,76073.11,34.2,30.1,578,5.43,2.72,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
113562.35,47769.65,161332.01,30.6,30.4,617,7.26,3.63,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
113562.35,22614.52,136176.87,18.9,26.8,595,4.48,2.24,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
113562.35,14100.19,127662.54,32.9,44.3,654,7.8,3.9,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
113562.35,75715.7,189278.06,17.1,43,483,4.05,2.03,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
113562.35,87214.34,200776.69,31.2,17.4,633,7.4,3.7,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
94476.52,0,94476.52,21.4,38.2,678,4.22,2.11,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
113562.35,21899.29,135461.64,14.2,42,736,3.37,1.68,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
109027.71,0,109027.71,11.3,26.9,565,2.57,1.29,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
86158.32,0,86158.32,24.8,28.6,613,4.46,2.23,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
113562.35,48526.66,162089.02,17.1,27.1,723,4.05,2.03,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
92222.93,0,92222.93,23.6,32.7,589,4.54,2.27,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
113562.35,66080.46,179642.81,25.3,42.8,746,6,3,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
113562.35,47295.07,160857.43,11.3,48.9,518,2.68,1.34,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
113562.35,44525.28,158087.63,36.6,44,681,8.68,4.34,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
113562.35,58916.86,172479.21,21,15.2,749,4.98,2.49,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
113562.35,62071.33,175633.69,30.7,18.5,576,7.28,3.64,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
86886.14,0,86886.14,18.1,16.4,454,3.28,1.64,,9.83E-05,0.0307279,1.07879,21.0366,3.23447,15771.3,42203.8,37696.896,558179.4,517630,40549.4,2.46078,0.0627971,865.166,7853.52,40000,183694,0.0141787,0.913286,74883,1280.93,56828.7,1.00E-06,240455,640455,1199.74,581.239,5.24608,335.709,1229.4,571.748,5.34282,324.144,240455,1226.14,568.85,3.06923,318.662,1229.12,567.147,3.39428,316.992,100,299408
113562.35,11986.41,125548.76,27.3,43.2,682,6.47,3.24,,0.522375,0.0853561,0.361069,33.9925,3.71127,29555.2,42595.6,64620,811059.4,767690,43369.4,2.87122,688.912,1504.58,13462.5,40000,125443,0.0256631,0.0381086,87923,3204.67,119962,1.25E-05,182204,582204,3348.35,1052.93,3.26571,567.64,3422.27,1035.9,3.73558,548.327,182204,3415.9,1029.61,1.18539,539.446,3414.24,1026.52,2.22999,537.082,100,644098
113562.35,53319.64,166882,28.5,31.4,536,6.76,3.38,,0.1253,0.0580593,0.265202,22.0079,3.02867,23504.4,19322.5,56935.2,564220.1,528395,35825.1,2.60175,2776.93,1320.19,11861.5,40000,166780,0.0146574,0.0715239,58887.5,3607.83,127291,3.30E-06,223541,623541,2265.33,601.47,4.25563,345.422,2322.93,590.992,4.53934,333.212,223541,2322.11,587.996,2.14904,327.548,2322.37,586.296,2.68787,326.152,100,269386
113562.35,39292.14,152854.49,36,46.8,522,8.54,4.27,,0.870785,0.0684215,3.82348,22.6012,4.16174,27550.2,53017.6,61159.68,686769.7,647213,39556.7,2.89487,612.017,1421.37,12741.6,40000,152753,0.0156608,3.61566,87292.4,3882.52,139091,2.55E-05,209514,609514,2675.93,643.28,4.18139,349.879,2733.15,632.775,3.94989,337.699,209514,2735.08,627.664,2.16973,330.692,2736.86,626.434,2.28534,329.456,100,827813
113562.35,9358.55,122920.91,38.5,22.3,480,9.13,4.56,,0.655292,0.0604664,8.10814,25.1972,3.36465,19327.7,13761.4,51261.6,535288.2,506405,28883.2,2.41977,3451.23,1185.02,10679.5,40000,122823,0.0131625,7.87314,52544.9,4017.41,136133,2.21E-05,179584,579584,2363.47,540.443,3.88773,302.111,2415.33,531.7,3.87134,291.783,179584,2416.86,527.697,1.93946,285.645,2418.65,526.502,2.15542,284.55,100,198981
83801.64,0,83801.64,23.8,27.9,502,4.16,2.08,,0.96866,0.0397246,1.44087,28.039,3.66797,11507.4,8883.94,33728.496,363030.3,344108,18922.3,2.12836,2366.91,772.461,7026.77,40000,83700.2,0.0086989,1.18116,50738.8,3178.93,100119,4.01E-05,140461,540461,1562.62,356.869,3.63806,206.102,1591.63,351.611,3.59446,199.944,140461,1589.61,348.685,1.97942,195.326,1588.98,347.956,2.09878,194.678,100,153829
113562.35,51077.75,164640.11,31.8,17.7,563,7.54,3.77,,0.110394,0.068569,0.33336,22.8199,2.96249,26709.8,17686.2,63334.08,603869.1,565459,38410.1,2.6751,3180.96,1473.62,13194.6,40000,164537,0.0166383,0.125536,57874.9,3847.92,137414,3.01E-06,221298,621298,2674.24,682.663,3.97407,388.262,2741.43,670.687,4.38511,374.425,221298,2740.49,667.586,1.80405,368.485,2742.76,665.532,2.42233,366.772,100,262971
113562.35,15434.64,128996.99,13.6,20.7,695,3.22,1.61,,0.166928,0.0480655,1.36782,33.4889,3.2541,19342.9,41500.4,45926.784,691088.5,647467,43621.5,2.48918,0.204146,1058.68,9568.08,40000,128891,0.0233864,1.05769,83272.7,1223.36,58938,2.73E-06,185652,585652,1878.67,958.466,3.77263,536.246,1925.93,943.133,4.05254,517.862,185652,1916.36,938.865,1.22415,510.601,1922.62,935.458,2.05151,507.552,100,299620
96574.84,0,96574.84,38.6,33.5,591,7.78,3.89,,0.467723,0.0766554,3.53733,32.0734,3.25751,21125.2,18857,53920.32,538748.5,510232,28516.5,2.51456,3129.13,1248.27,11233.4,40000,96474,0.0163675,3.22507,57404.3,4007.65,137531,1.73E-05,153235,553235,2998.41,672.337,3.12208,368.43,3061.72,661.156,3.62554,356.026,153235,3060.85,656.784,1.21205,349.178,3066.22,654.699,1.79336,347.537,100,277803
100606.04,0,100606.04,29.3,33.9,579,6.16,3.08,,0.529663,0.0651707,0.421408,31.7284,3.34806,19420,24389.3,49693.44,540046.6,512581,27465.6,2.47233,2216.29,1147.81,10352.8,40000,100504,0.0157518,0.118515,63706,3540.42,119947,1.72E-05,157265,557265,2554.14,646.91,3.35168,359.046,2609.93,636.287,3.71592,347.048,157265,2607.06,631.862,1.40319,340.2,2606.83,630.073,1.97629,338.843,100,331563
113562.35,32619.85,146182.21,21.3,45.9,461,5.05,2.53,,1.60862,0.0414829,0.505903,21.7267,5.3906,18275.9,81295.9,44140.416,593918.4,558487,35431.4,2.58364,0.0600943,1016.53,9195.92,40000,146080,0.0111512,0.319209,82157.1,2900.37,101399,4.37E-05,202841,602841,1631.32,456.977,5.12757,250.695,1662.3,450.572,4.34289,242.452,202841,1659.83,446.705,2.79192,236.899,1659.32,446.046,2.72719,236.086,100,663808
110633.93,0,110633.93,24.5,31.5,589,5.66,2.83,,0.412381,0.063694,0.354412,32.4809,3.27596,20191.5,20172.9,50827.68,599803.5,568298,31505.5,2.47712,2164,1174.72,10589.1,40000,110531,0.0184816,0.0482634,64647.1,3127.22,110174,1.09E-05,167292,567292,2496.44,758.446,3.41152,421.187,2553.25,746.132,3.85619,407.057,167292,2548.88,741.574,1.31531,399.797,2547.76,739.262,2.15397,398.097,100,258640
