WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,4012.27,117574.63,29.2,29,649,6.92,3.46,,0.273546,0.0856787,0.387491,34.2449,3.24951,26640.8,18980,62866.56,703991.3,665200,38791.3,2.66867,2699.09,1462.38,13097.2,40000,117470,0.0238554,0.0581638,65414.3,3515.41,128027,7.22E-06,174231,574231,3354.94,978.406,3.11275,532.895,3433.23,962.191,3.7779,514.391,174231,3427.04,957.459,0.980618,506.772,3427.15,954.216,2.05601,504.231,100,281787
113562.35,76531.73,190094.08,19.6,36.9,515,4.65,2.32,,0.00670155,0.0406074,0.18959,20.6711,3.45387,19855,54439.6,45518.544,557988.2,519540,38448.2,2.67889,1.71347,1049.04,9483.03,40000,189991,0.0134992,0.0296963,82479.8,2607.95,93031.9,1.00E-06,246752,646752,1588.31,554.023,5.16967,319.165,1627.72,544.483,5.39473,307.978,246752,1625.18,541.585,3.19125,302.607,1624.3,539.969,3.77671,301.349,100,589567
113562.35,64946.44,178508.79,21.8,31.6,467,5.17,2.58,,0.054606,0.0420238,0.196189,19.9228,3.11677,17598,28871.9,42633.024,520118.2,484987,35131.2,2.55599,1397.98,981.027,8881.88,40000,178407,0.0125123,0.040536,67809,3169.11,104792,1.08E-06,235168,635168,1642.86,513.494,5.04049,291.907,1683.59,504.704,5.23566,281.447,235168,1681.54,501.93,3.14977,276.267,1680.95,500.491,3.62026,275.075,100,387702
113562.35,1435.73,114998.09,27.1,45.6,454,6.43,3.21,,2.04135,0.0526964,3.21092,25.4056,5.3046,19165.9,86177.6,46283.424,601612.9,569640,31972.9,2.64364,0.122857,1067.1,9642.38,40000,114897,0.0124367,2.97599,87679.1,3369.68,118840,6.71E-05,171658,571658,2073.66,509.864,4.49501,269.374,2111.68,502.806,3.74463,260.513,171658,2108.75,498.266,2.15409,254.323,2107.86,497.469,2.13043,253.429,100,801309
113562.35,17899.05,131461.4,30.9,20.1,614,7.33,3.66,,0.250045,0.0810576,0.352476,29.4923,3.08509,26893.9,17898.8,63754.08,668176.7,630277,37899.7,2.67057,3013.93,1483.74,13282.1,40000,131358,0.0209759,0.0715419,61597.6,3724.2,134247,6.86E-06,188119,588119,3170.16,860.485,3.37786,475.173,3245.94,845.93,3.92235,458.498,188119,3241.75,841.756,1.21348,451.448,3242.31,839.037,2.10908,449.3,100,267975
113562.35,63106.22,176668.57,31.5,24.3,516,7.47,3.73,,0.0612738,0.0593003,0.580444,20.2898,3.02852,24548.4,17109.5,59434.56,546265.3,508889,37376.3,2.62123,3244.47,1380,12382.2,40000,176566,0.0136877,0.402488,54774.1,3888.79,136233,1.72E-06,233327,633327,2308.35,561.789,4.24836,325.043,2365.92,551.892,4.57386,313.587,233327,2367.37,549.131,2.26184,308.236,2372.01,547.507,2.64231,306.772,100,245276
113562.35,2983.59,116545.95,23,43.1,520,5.45,2.73,,1.14204,0.0572724,0.413732,28.3325,4.2052,20669.2,73040.9,48746.88,638276.3,605632,32644.3,2.67245,0.28028,1125.37,10155.6,40000,116443,0.0158756,0.149838,88093.4,3060.51,110441,3.13E-05,173204,573204,2251.57,651.608,3.94802,351.649,2296.31,641.73,3.74044,339.996,173204,2291.72,636.283,1.93628,332.619,2290.9,635.025,2.13301,331.448,100,727959
113562.35,8517.17,122079.53,15,47.1,645,3.56,1.78,,1.00964,0.0512298,0.334644,33.5809,4.29129,19643.1,56611,46591.536,798237.1,758039,40198.1,2.5231,0.0338511,1074.38,9706.57,40000,121974,0.0216221,0.0289302,82898.6,1650.73,69944.8,1.83E-05,178735,578735,2020.71,887.678,4.04342,479.111,2058.23,874.293,3.98259,463.313,178735,2050.99,867.049,1.83678,453.752,2049.19,864.882,2.54413,452.11,100,395392
113562.35,82281.11,195843.46,27.5,45.4,626,6.52,3.26,,0.121308,0.0635477,0.228149,22.3676,3.77077,30838.4,50161.8,65748.48,724106.9,677110,46996.9,2.93559,354.822,1531.8,13697.6,40000,195738,0.0185782,0.0360509,87944.9,3180.92,118929,2.59E-06,252499,652499,2484.04,762.515,4.42879,433.564,2545.98,749.21,4.67894,418.356,252499,2542.85,745.268,2.25752,411.822,2541.91,743.126,3.00399,410.16,100,714377
113562.35,25227.54,138789.9,34.6,35.4,750,8.2,4.1,,0.142006,0.105459,0.421535,33.5624,3.28915,35834.3,21536.6,78869.28,840252,790352,49900,2.86286,2622.62,1850.58,16431.1,40000,138684,0.0291304,0.0953962,70111.1,3731.29,136790,3.55E-06,195445,595445,4125.95,1194.32,3.0812,652.399,4225.31,1173.84,3.84905,628.978,195445,4214.34,1169.26,0.860167,621.379,4218.35,1165.22,2.03318,617.981,100,364209
104148.83,0,104148.83,24.6,27.5,506,5.35,2.67,,0.835108,0.0487987,0.617826,28.3446,3.63498,15268.2,12167.4,42541.488,473255,448853,24402,2.24322,2482.03,978.873,8862.81,40000,104048,0.0114878,0.354516,54279.2,3338.11,105933,2.82E-05,160809,560809,1913.79,471.626,3.91249,269.697,1954.31,464.246,3.81441,260.896,160809,1952.26,460.495,1.99362,255.162,1951.95,459.512,2.17148,254.274,100,168324
113562.35,79834.86,193397.21,14.3,27,610,3.39,1.7,,5.11E-06,0.0372775,0.205316,23.1692,3.23163,19736.7,39127.6,45973.968,580662.3,540255,40407.3,2.55673,3.95597,1059.79,9577.91,40000,193292,0.0160206,0.0222435,79437.3,1630.98,67168.2,1.00E-06,250053,650053,1456.14,656.542,5.2873,387.957,1494.95,645.253,5.70842,374.479,250053,1492.28,643.068,2.7598,369.026,1491.1,640.825,3.75358,367.452,100,375654
113562.35,66010.5,179572.85,31.7,18.5,536,7.52,3.76,,0.000885907,0.06206,0.378631,20.7145,2.99799,25915.4,17684.5,61791.36,565708.7,527180,38528.7,2.66042,3194.88,1436.53,12873.2,40000,179469,0.0146952,0.196676,56286.3,3870.17,137052,1.00E-06,236230,636230,2416.95,602.993,4.2849,347.843,2478.59,592.275,4.69472,335.467,236230,2478.87,589.604,2.19946,330.022,2482.4,587.81,2.68455,328.457,100,259741
113562.35,7260.79,120823.14,11.1,27,487,2.63,1.32,,0.813748,0.031327,0.289917,26.4775,3.63811,13680.9,17979.6,36229.056,496959.2,470140,26819.2,2.26733,542.815,830.831,7547.72,40000,120718,0.0121943,0.0566473,69750.8,1721.16,68284.8,1.93E-05,177479,577479,1233.62,499.864,4.15377,288.559,1257.54,492.607,4.13219,279.747,177479,1253.88,488.798,2.30752,273.865,1253.08,487.774,2.56154,272.991,100,279078
113562.35,44336.19,157898.54,27.3,45.5,752,6.47,3.24,,0.311929,0.0834938,0.31385,30.5923,3.67234,33848.1,43427.9,71247.84,876535.1,825104,51431.1,2.95409,446.216,1664.85,14843.3,40000,157792,0.027082,0.0305014,90860.1,2986.3,114758,6.43E-06,214553,614553,3270.21,1110.74,3.59872,612.591,3347.49,1092.14,4.05821,591.308,214553,3341.36,1086.69,1.29158,583.02,3339.75,1083.28,2.51608,580.425,100,650545
113562.35,61258.47,174820.83,22.5,32,743,5.34,2.67,,3.23E-06,0.0661468,0.295091,27.7537,3.14824,29036.4,28434.1,63890.4,738791,690820,47971,2.77861,1019.77,1487.01,13310.5,40000,174714,0.0244155,0.0447926,80542.3,2475.71,98772.3,1.00E-06,231475,631475,2583.52,999.854,3.96271,570.688,2651.34,982.802,4.65561,550.652,231475,2645.3,980,1.32699,544.312,2645.87,976.619,2.56983,541.674,100,398974
94969.88,0,94969.88,34.7,40,682,6.88,3.44,,0.471704,0.0873019,0.459983,36.7089,3.54443,24755.1,33395.8,58129.44,637542.1,604625,32917.1,2.71263,1772.73,1348.75,12110.3,40000,94866.7,0.0213733,0.101532,74299.8,3695.51,131431,1.52E-05,151628,551628,3423.89,877.392,2.90229,468.927,3496.58,863.045,3.55703,453.108,151628,3491.5,857.686,0.981446,445.216,3492.08,854.931,1.84904,443.102,100,513277
111325.67,0,111325.67,24.4,41.5,673,5.67,2.84,,0.541936,0.0781777,0.384737,36.7548,3.74006,25832.6,46260.3,57813.6,760727.4,721104,39623.4,2.78979,343.934,1341.19,12044.5,40000,111221,0.0249951,0.0355089,89497.6,2905.51,109803,1.28E-05,167982,567982,3069.89,1025.45,3.15198,550.738,3135.55,1009.21,3.69308,532.363,167982,3128.95,1002.91,1.10782,523.46,3127.11,999.804,2.19978,521.147,100,636583
113562.35,69074.35,182636.7,26.6,46.3,708,6.31,3.15,,0.205364,0.0718532,0.260789,25.9352,3.71514,32923,48953.5,69187.68,817494.4,766740,50754.4,2.95656,228.777,1614.91,14414.1,40000,182530,0.0230939,0.0296308,91063,2935.73,112941,4.09E-06,239291,639291,2811.56,947.368,4.08165,532.759,2880.25,931.172,4.41988,514.179,239291,2875.56,926.584,1.73342,506.77,2874.13,923.756,2.78819,504.655,100,686432
113562.35,10352.2,123914.56,12.2,24.4,743,2.89,1.45,,0.155916,0.05408,0.407973,37.1288,3.39176,20821.3,39022.1,48306.24,744727.6,699726,45001.6,2.54285,0.156814,1114.94,10063.8,40000,123808,0.0268373,0.0631396,85351.5,1135.57,58577.5,2.50E-06,180569,580569,2118.42,1099.61,3.49668,608.346,2171.02,1082.01,4.02892,587.512,180569,2162.09,1077.43,0.992736,579.813,2163.2,1073.49,2.1808,576.515,100,292225
113562.35,82908.05,196470.41,37.1,35.4,617,8.8,4.4,,6.16E-06,0.0787262,0.522214,21.3741,3.17424,34452.1,22450.2,76728,683253.6,635716,47537.6,2.85383,2971.2,1798.24,15985,40000,196366,0.0187665,0.328351,63013.2,4057.02,145901,1.00E-06,253127,653127,3066.21,769.935,4.08204,440.937,3144.3,755.985,4.64578,425.006,253127,3141.86,753.126,1.8505,419.111,3149.05,750.662,2.51966,416.99,100,374103
113562.35,58444.3,172006.65,31.3,27.5,572,7.42,3.71,,0.0422966,0.067068,0.29619,22.4297,2.96675,27112.1,18478.3,63737.76,604827,565687,39140,2.69041,3035.78,1483.34,13278.7,40000,171903,0.0167684,0.0943026,59179.1,3764.98,135040,1.10E-06,228664,628664,2615.61,687.846,4.05513,393.23,2682.67,675.704,4.51856,379.211,228664,2681.16,672.83,1.85613,373.409,2682.72,670.737,2.52552,371.693,100,274377
113562.35,84175.64,197737.99,36.1,19.5,733,8.56,4.28,,2.21E-06,0.0875255,0.342143,24.4754,3.10377,38290.4,19076.5,83466.72,771331,720048,51283,2.88063,2865.32,1963.35,17388.9,40000,197631,0.02402,0.115843,65550.6,3747.1,137305,1.00E-06,254392,654392,3413.56,984.139,3.89735,564.973,3504.63,966.476,4.63614,544.479,254392,3496.69,963.999,1.37921,538.507,3501.02,960.799,2.43118,535.887,100,319768
113562.35,2461.48,116023.83,12.1,17.3,586,2.87,1.43,,0.408824,0.0418499,0.314176,32.2707,3.30735,16445.2,25657.7,41154.816,587995.2,556316,31679.2,2.39393,221.08,946.267,8573.92,40000,115919,0.0179486,0.0223958,78187.2,1598.11,66887,8.01E-06,172680,572680,1643.93,736.286,3.69335,417.27,1680.35,724.716,4.166,403.82,172680,1675.75,720.32,1.51492,396.553,1673.99,717.945,2.55633,394.997,100,326596
113562.35,85050.44,198612.79,14.3,40.5,741,3.39,1.7,,7.32E-06,0.0476117,0.375118,25.2674,3.6541,24833.8,44673.4,54758.88,772552.5,718567,53985.5,2.67807,0.0592689,1268.25,11408.1,40000,198505,0.022188,0.159349,83717.9,1288.41,63717.5,1.00E-06,255266,655266,1860.68,908.988,4.8902,524.297,1908.53,893.853,5.04703,506.078,255266,1901.8,890.349,2.15047,499.439,1904.47,887.521,2.90304,496.913,100,338443
113562.35,53208.83,166771.18,27.5,31.7,547,6.52,3.26,,0.113926,0.0573082,0.251749,22.4457,3.05626,23506.7,21093.6,56529.12,573383.6,537042,36341.6,2.61199,2513.64,1310.49,11776.9,40000,166668,0.0151198,0.0546688,61600.2,3474.19,123361,2.85E-06,223429,623429,2236.83,620.42,4.25907,356.64,2294.2,609.594,4.56783,344.011,223429,2292.56,606.599,2.10865,338.278,2292.33,604.792,2.72402,336.837,100,293085
84804.89,0,84804.89,20.1,14.9,472,3.56,1.78,,1.0764,0.0351352,0.93495,26.6268,3.75757,10586.8,9652.65,30820.8,358087.5,339112,18975.5,2.13181,2029.96,704.781,6421,40000,84703.2,0.0083977,0.691581,53207.4,2938.05,95435.6,4.16E-05,141464,541464,1384.38,344.178,3.77006,196.292,1408.6,339.397,3.63491,190.542,141464,1406.1,336.569,2.08861,186.085,1405.41,335.908,2.16181,185.455,100,189802
113562.35,74125.11,187687.47,18.9,15.9,744,4.48,2.24,,2.54E-06,0.057366,0.26962,26.4842,3.21766,27497.1,33465.9,60128.16,722377.8,674198,48179.8,2.76396,393.861,1396.62,12526.7,40000,187580,0.0233185,0.0378722,84702.5,2020.92,85201.8,1.00E-06,244341,644341,2240.22,954.684,4.32125,551.532,2299.72,938.416,4.97445,532.27,244341,2294.58,935.965,1.57355,526.174,2294.64,932.742,2.82516,523.716,100,423658
113562.35,43282.92,156845.27,18.1,41.7,628,4.29,2.15,,0.388554,0.0503201,0.256669,26.8503,3.60372,22386.5,60983.5,51031.2,705292.4,663634,41658.4,2.66721,0.109157,1179.55,10631.5,40000,156740,0.0192216,0.0228451,85307.3,2082.39,84462.5,7.13E-06,213501,613501,1974.27,788.722,4.29089,443.579,2019.17,775.919,4.45766,428.561,213501,2014.48,771.175,2.00671,421.136,2012.8,768.864,2.92981,419.493,100,511879
113562.35,45616.53,159178.88,13.6,16.8,704,3.22,1.61,,0.00134807,0.0462116,0.712904,28.4762,3.1226,21190.4,41853.4,48860.64,682754.8,636131,46623.8,2.56478,0.206196,1128.07,10179.3,40000,159072,0.0220952,0.457779,83284.2,1262.39,61233.3,1.00E-06,215833,615833,1803.88,905.027,4.27869,517.454,1851.44,890.139,4.57816,499.47,215833,1842.94,886.982,1.552,493.057,1848.46,883.808,2.38745,490.234,100,318422
84546.96,0,84546.96,27.2,27.6,742,4.8,2.4,,0.252288,0.060714,0.428066,39.894,3.36958,17226.9,19749.9,44993.664,511198.1,483548,27650.1,2.35627,1722.72,1036.65,9373.68,40000,84443.8,0.0185472,0.0463577,64624,2771.9,94147.4,7.21E-06,141205,541205,2381.4,761.216,2.9017,423.963,2434.39,748.644,3.77079,410.162,141205,2429.37,744.77,0.868412,403.396,2428.56,741.887,1.98463,401.379,100,227252
93719.99,0,93719.99,29.2,33.5,704,5.71,2.86,,0.290509,0.0724272,0.419357,37.9845,3.36073,20781.4,22527.2,51516.48,583439.8,552031,31408.8,2.51941,2026.91,1191.08,10732.6,40000,93616.7,0.0207124,0.0540891,67004.9,3155.68,111639,8.25E-06,150378,550378,2839.82,849.866,2.9392,464.504,2903.16,835.912,3.7209,448.974,150378,2897.54,831.511,0.896616,441.747,2897.09,828.496,1.97539,439.525,100,298928
113562.35,76231.23,189793.59,19.7,29.3,631,4.67,2.34,,5.01E-06,0.0358378,3.94326,23.2343,3.17577,19114.4,45952.2,45314.496,598444.1,553961,44483.1,2.49144,0.212508,1044.22,9440.52,40000,189690,0.0168848,3.75126,78956.9,1350.8,59551,1.00E-06,246451,646451,1395.86,691.675,5.16126,407.402,1433.52,680.103,5.32612,393.253,246451,1428.42,677.69,2.53858,387.741,1433.51,675.393,3.10515,385.635,100,312930
113562.35,18095.85,131658.2,20.1,34.1,473,4.77,2.38,,0.781027,0.0416565,0.341023,24.1584,3.76428,16354.7,33073.3,41916.768,514021.7,485062,28959.7,2.42467,789.026,964.177,8732.66,40000,131556,0.0115089,0.129173,72682.1,2952.13,97463.1,2.10E-05,188317,588317,1634.04,472.136,4.62488,268.544,1669.47,464.912,4.31592,259.589,188317,1666.77,461.235,2.58317,253.94,1666.26,460.356,2.68306,253.046,100,460827
81885.76,0,81885.76,16.3,32.1,539,2.79,1.39,,0.861116,0.0316016,0.470335,29.9308,3.60819,10999.8,14348.6,31387.152,360130,341343,18787,2.13714,1007.22,717.948,6538.99,40000,81782.8,0.0093424,0.194944,61562.3,2210.43,77115,3.08E-05,138544,538544,1246.11,383.197,3.42336,225.415,1267.75,377.605,3.65282,219.115,138544,1264.72,374.545,1.91117,214.228,1264.06,373.696,2.12778,213.557,100,260097
113562.35,47583.14,161145.5,30.7,45.7,522,7.28,3.64,,0.694041,0.0645573,0.797622,21.8367,4.03854,27250.7,53889.3,60288.48,666619.9,626939,39680.9,2.88893,538.593,1400.47,12560.1,40000,161042,0.01509,0.600844,86524.3,3747.77,134279,1.96E-05,217803,617803,2523.51,619.836,4.3243,341.252,2579.13,609.582,4.12787,329.33,217803,2580.7,604.828,2.32002,322.622,2582.29,603.602,2.45291,321.392,100,805704
113562.35,18700.78,132263.13,37.9,29.2,653,8.99,4.49,,0.191575,0.103766,0.657255,30.711,3.07404,32983.4,15269.7,76032,739019.2,694624,44395.2,2.77291,3711.85,1781.26,15840,40000,132159,0.0242809,0.355597,57876.9,4214.17,150895,5.75E-06,188920,588920,4054.62,996.291,3.10698,544.194,4149.11,979.011,3.80593,524.565,188920,4140.84,974.726,0.980987,517.346,4150.64,971.237,1.89437,514.379,100,251749
103971.78,0,103971.78,35.5,27.5,571,7.71,3.85,,0.439412,0.0784898,1.96553,31.1239,3.19467,22137.5,14049.7,56340,566866.7,536419,30447.7,2.51792,3572.64,1305.98,11737.5,40000,103870,0.0170857,1.66302,53446.4,4034.87,139804,1.55E-05,160631,560631,3068.31,701.702,3.19913,385.051,3134.64,690.018,3.67352,371.929,160631,3133.74,685.61,1.23971,364.984,3139.59,683.429,1.82846,363.23,100,199994
113562.35,41831.54,155393.89,37.2,27,492,8.82,4.41,,0.280887,0.05948,4.48147,21.4449,3.06595,22338,15463.2,56013.6,540501.1,506415,34086.1,2.55263,3457.5,1298.18,11669.5,40000,155293,0.0130916,4.28899,53537.3,4036.34,140157,8.54E-06,212054,612054,2317.2,537.618,4.17367,307.465,2371.82,528.387,4.30653,296.635,212054,2374.37,525.087,2.19819,290.959,2379.2,523.663,2.47235,289.636,100,230127
113562.35,36899.64,150462,24.1,15,486,5.71,2.86,,0.350416,0.0467941,0.268802,22.3609,3.21665,17968.9,19949.2,46196.352,518246.9,487095,31151.9,2.42667,2280.32,1065.04,9624.24,40000,150360,0.0122422,0.0763527,58801.9,3368.22,110699,8.99E-06,207121,607121,1829.49,502.506,4.58457,287.794,1873.71,494.164,4.54366,277.734,207121,1872.13,490.861,2.57832,272.174,1871.76,489.686,2.86952,271.127,100,247205
99599.97,0,99599.97,29.4,30.2,722,6.11,3.06,,0.232012,0.081802,0.434406,38.8904,3.37484,23644,19913.3,56840.16,651468.4,615377,36091.4,2.59919,2312.75,1317.92,11841.7,40000,99496,0.0240215,0.0588134,67015.8,3215.07,116984,6.18E-06,156257,556257,3205.86,985.207,2.87234,533.329,3278.95,968.988,3.71166,515.093,156257,3271.54,964.429,0.794366,507.638,3272.08,960.862,1.976,504.866,100,276363
100252.77,0,100252.77,13.3,33.3,484,2.78,1.39,,1.11079,0.0309105,0.391817,27.4405,3.97781,12397,26970.2,33406.08,433667.8,410566,23101.8,2.25929,78.9696,764.946,6959.6,40000,100149,0.0102672,0.144637,73599.7,2007.46,73396.7,3.30E-05,156910,556910,1219.39,420.735,4.00911,242.342,1240.42,414.905,3.87273,235.243,156910,1237.08,411.475,2.21124,230.007,1236.42,410.689,2.31271,229.255,100,424562
113562.35,68527.79,182090.14,37,34.8,561,8.77,4.39,,0.0618478,0.0720844,1.55506,20.9848,3.12489,30074.4,22877.4,69024,628442.4,584662,43780.4,2.78245,2998.23,1610.96,14380,40000,181987,0.0164829,1.36543,61596.7,4087.45,146014,1.72E-06,238748,638748,2805.94,676.639,4.09049,385.368,2874.4,664.577,4.50247,371.558,238748,2874.41,661.472,1.99299,365.704,2883.38,659.316,2.48554,363.779,100,372062
113562.35,29325.45,142887.8,25.6,20.2,661,6.07,3.04,,0.135063,0.0707507,0.315567,29.5667,3.08915,26138.2,22967.3,60556.32,686631.9,645655,40976.9,2.68243,1953.69,1406.89,12615.9,40000,142783,0.0222641,0.0411563,70922.3,3047.17,113907,3.00E-06,199544,599544,2766.92,912.722,3.57524,510.536,2835.6,897.338,4.16589,492.699,199544,2830.53,893.62,1.22451,485.862,2830.03,890.564,2.342,483.528,100,326753
78339.18,0,78339.18,15.4,39.4,718,2.52,1.26,,0.518241,0.0382153,0.396959,38.8877,3.57834,13402.8,40295,35378.736,467956.1,444429,23527.1,2.26301,0.0532227,810.965,7370.57,40000,78234.8,0.0158373,0.0331521,74388.7,1438.3,60035.2,1.38E-05,134996,534996,1507.08,649.879,2.92655,366.566,1534.81,639.957,3.82072,355.94,134996,1530.17,635.605,1.16718,348.903,1528.61,633.492,2.12568,347.645,100,329150
110374.32,0,110374.32,32.1,25.4,653,7.4,3.7,,0.289758,0.0924557,0.428672,35.3859,3.27777,27101.6,17159.2,64327.2,694889,657018,37871,2.66998,3086.2,1497.54,13401.5,40000,110270,0.0239115,0.0841331,62015.6,3753.77,135333,8.36E-06,167031,567031,3620.63,980.894,2.97109,530.008,3703.46,964.587,3.68443,511.562,167031,3696.77,959.744,0.911516,503.896,3698.23,956.46,1.93701,501.278,100,259358
105074,0,105074,37.2,27.2,623,8.16,4.08,,0.331379,0.094385,1.16201,33.648,3.20268,26219.1,14401.4,63831.36,637187.9,601490,35697.9,2.63379,3713.6,1485.6,13298.2,40000,104971,0.0210803,0.830453,55230.6,4137.11,146389,1.12E-05,161732,561732,3690.16,865.399,2.95722,467.221,3770.66,850.874,3.63153,450.978,161732,3765.94,846.23,0.97419,443.623,3775.4,843.211,1.76982,441.139,100,219013
104855.31,0,104855.31,29.9,48.9,629,6.55,3.27,,0.940568,0.0830224,0.434632,34.1468,4.09413,26374.8,59433.7,58601.28,737681.9,701624,36057.9,2.86505,148.738,1360.04,12208.6,40000,104752,0.0216495,0.104409,92493.6,3473.57,126406,2.74E-05,161513,561513,3262.48,888.919,3.23402,468.144,3327.69,874.981,3.46844,452.556,161513,3321.91,868.069,1.3699,443.576,3320.9,865.978,1.91127,441.882,100,819046
104712.56,0,104712.56,34.3,17.5,737,7.5,3.75,,0.203985,0.103055,0.492229,39.5076,3.4042,29115.4,17422.2,67682.88,735850,694286,41564,2.71777,2994.3,1578.51,14100.6,40000,104608,0.0276001,0.104174,64237.1,3704.71,134583,5.74E-06,161369,561369,4036.93,1131.86,2.73163,605.224,4129.16,1112.96,3.62835,583.942,161369,4117.99,1108.1,0.702725,576.218,4122.21,1104,1.87714,572.825,100,270018
113562.35,84276.56,197838.92,34.7,24.7,492,8.23,4.11,,0.000191308,0.05581,1.91108,18.3815,3.11827,24642.7,17599.2,59028.96,529447.5,489828,39619.5,2.65492,3305.36,1370.28,12297.7,40000,197738,0.0126477,1.75849,54067.4,4014.94,139840,1.00E-06,254499,654499,2169.51,519.15,4.60223,300.95,2223.56,509.893,4.96058,290.233,254499,2225.51,507.466,2.73636,285.284,2232.4,505.91,3.04136,283.813,100,261952
97294.07,0,97294.07,18.3,25.3,509,3.72,1.86,,0.932306,0.0380771,0.485344,28.5362,3.73851,12674.5,10208.8,36850.32,426113.8,403907,22206.8,2.10201,1816.22,845.357,7677.15,40000,97191.2,0.0103465,0.223386,54245.5,2622,83476.9,3.12E-05,153952,553952,1497.54,424.421,3.82181,246.811,1526.69,418.126,3.77298,239.318,153952,1523.7,414.718,2.04964,234.047,1523.09,413.862,2.20225,233.28,100,137811
113562.35,67157.3,180719.66,35.8,32,560,8.49,4.24,,0.00352518,0.0709652,1.02824,21.0817,2.98145,29118.8,17871.7,67973.76,605424.4,563002,42422.4,2.73114,3400.87,1585.55,14161.2,40000,180617,0.0163149,0.83781,56714.9,4072.91,145255,1.00E-06,237378,637378,2761.88,669.526,4.07099,383.189,2830.54,657.56,4.57049,369.468,237378,2829.98,654.788,1.94122,363.803,2838.61,652.594,2.48261,361.873,100,279951
113562.35,5754.34,119316.69,18.4,31.9,648,4.36,2.18,,0.273632,0.0579344,0.341896,34.2712,3.28921,20589.1,28046.7,49520.64,658186.4,621359,36827.4,2.53165,883.288,1143.71,10316.8,40000,119212,0.0218675,0.0254067,77287.6,2248.5,86741.7,5.60E-06,175973,575973,2271.08,896.736,3.48501,499.222,2324.31,882.254,4.0625,482.426,175973,2319.16,877.819,1.17886,474.957,2317.38,874.699,2.43863,472.748,100,337378
87969.03,0,87969.03,19.1,42.5,709,3.51,1.75,,0.580598,0.0487969,0.394757,38.5016,3.72189,16176.3,59038.7,40715.856,566304.6,537832,28472.6,2.40382,0.0612633,935.954,8482.47,40000,87864.9,0.0185864,0.0335263,79844.4,1898.36,72468.3,1.41E-05,144626,544626,1921.79,762.839,3.13176,420.179,1959.1,751.075,3.78001,407.141,144626,1953.59,745.841,1.20271,399.306,1951.88,743.457,2.16859,397.734,100,422606
113562.35,7488.29,121050.64,25.5,39.8,481,6.05,3.02,,1.11886,0.0549413,0.799888,25.6941,4.14675,20034.9,54757.4,48270.72,572273.2,541836,30437.2,2.64267,303.451,1114.1,10056.4,40000,120949,0.0130438,0.563009,84541.9,3462.65,118514,3.50E-05,177710,577710,2155.16,535.38,4.23629,293.864,2199.66,527.168,3.87479,283.944,177710,2197.9,522.715,2.15682,277.624,2197.65,521.751,2.23202,276.639,100,731384
96117.41,0,96117.41,32.9,28.7,750,6.6,3.3,,0.206762,0.0899605,0.47448,40.1653,3.40704,24915.5,18376.9,59556.48,657154.5,620361,36793.5,2.62846,2654.54,1382.91,12407.6,40000,96013.5,0.0249161,0.082775,64680.3,3435.97,124435,5.85E-06,152774,552774,3525.28,1021.93,2.74115,549.065,3605.16,1004.98,3.65126,530.118,152774,3596.01,1000.44,0.714846,522.706,3598.42,996.642,1.88564,519.677,100,263574
113562.35,45939.61,159501.97,37.7,24.5,486,8.94,4.47,,0.264404,0.0574981,4.92594,20.8846,3.1038,22044,15260.3,55496.16,531908.2,497812,34096.2,2.53967,3442.34,1285.83,11561.7,40000,159403,0.0126862,4.74068,52847.2,4020.9,139135,8.03E-06,216164,616164,2239.58,520.904,4.25941,297.812,2292.53,511.986,4.37255,287.329,216164,2295.31,508.793,2.31216,281.811,2299.92,507.447,2.55615,280.543,100,226066
113562.35,58783.02,172345.37,21.2,36.6,519,5.03,2.51,,0.199166,0.0432803,0.217232,21.7044,3.42451,20289.1,47188.3,47677.248,554692.2,518927,35765.2,2.63614,299.185,1100.05,9932.76,40000,172242,0.0131652,0.0389835,80370.3,2823.61,99424.3,4.34E-06,229003,629003,1692.91,540.409,4.86611,311.674,1734.48,531.281,4.90202,300.836,229003,1731.98,528.009,2.84512,295.236,1731.21,526.607,3.28779,294.085,100,577698
96886.92,0,96886.92,24.3,19.7,747,4.92,2.46,,0.213614,0.0693837,0.424233,40.3079,3.43095,20962.1,23834.1,50842.08,629737.7,594501,35236.7,2.53313,1439.97,1175.07,10592.1,40000,96782.5,0.0236696,0.0398732,72748.4,2601.92,96791.4,5.09E-06,153544,553544,2720.46,970.663,2.93106,529.737,2782.71,954.848,3.7995,511.912,153544,2775.95,950.437,0.793428,504.524,2775.35,946.784,2.09616,501.779,100,300064
113562.35,36274.56,149836.91,24.9,47,465,5.9,2.95,,1.35036,0.0486619,0.83292,21.2656,5.10783,21002.8,82934.5,48771.36,613311.2,576781,36530.2,2.72603,0.127888,1125.95,10160.7,40000,149735,0.0120448,0.647336,86615.2,3267.17,116720,3.83E-05,206496,606496,1909.91,494.017,4.85606,268.69,1947.93,486.691,4.20858,259.641,206496,1946.74,482.526,2.6472,253.799,1946.48,481.79,2.60014,252.924,100,785150
113562.35,23155.8,136718.15,38.7,27.2,533,9.18,4.59,,0.342165,0.074368,4.59997,25.0467,3.03511,24837.6,14842.8,61302.24,598252.3,562704,35548.3,2.60365,3690.75,1424.79,12771.3,40000,136618,0.0164567,4.36268,54027.6,4155.7,146586,1.09E-05,193379,593379,2900.82,675.693,3.63262,376.38,2966.87,664.219,3.96302,363.191,193379,2967.62,660.285,1.59322,356.675,2974.72,658.269,2.06979,354.933,100,228430
90956.99,0,90956.99,23.6,16,745,4.48,2.24,,0.232913,0.0610315,0.418085,40.2136,3.40946,18344.1,23604.2,46213.968,566638.6,535379,31259.6,2.42555,1284.3,1065.46,9627.91,40000,90853.1,0.020962,0.0359806,70679.8,2465.31,88664.8,5.78E-06,147614,547614,2393.85,859.929,2.96243,474.857,2448.01,845.898,3.82558,459.193,147614,2442.37,841.763,0.845618,452.091,2441.26,838.48,2.10324,449.744,100,272437
113562.35,26330.18,139892.53,26.8,44.4,540,6.35,3.18,,0.821382,0.0636614,0.342207,25.1764,3.95478,24916.9,58660.6,56032.8,671619.5,634879,36740.5,2.82356,181.007,1298.63,11673.5,40000,139789,0.0164393,0.110947,89325.7,3421.25,123499,2.21E-05,196550,596550,2495.85,675.043,4.0726,368.444,2550.15,664.168,3.93528,355.777,196550,2547.06,658.953,2.05077,348.523,2546.46,657.572,2.31873,347.269,100,793015
76398.83,0,76398.83,36.2,23.4,544,5.77,2.89,,0.821397,0.0431049,8.31826,30.0124,3.51573,11432.9,8750.82,34593.792,340477.4,322989,17488.4,2.08293,2694.82,792.642,7207.04,40000,76299.6,0.00849505,8.0363,48384.9,3518.06,105769,3.83E-05,133061,533061,1694.1,348.894,3.37046,204.556,1726.04,343.449,3.51531,198.468,133061,1724.72,340.602,1.81182,193.87,1724.19,339.802,2.00906,193.24,100,127503
113562.35,78648.61,192210.96,20,46.7,738,4.74,2.37,,0.145131,0.0595872,0.245671,26.2569,3.86362,29316.7,55241.8,62503.68,829628,776800,52828,2.84311,0.132488,1453.65,13021.6,40000,192104,0.0233146,0.0206635,89108.9,2074.01,87984.2,2.38E-06,248865,648865,2334.24,956.057,4.41415,542.775,2390.19,940.015,4.73297,524.145,248865,2385.35,935.56,1.93322,516.725,2383.49,932.584,3.16906,514.627,100,532767
113562.35,92141.28,205703.63,38,45.6,517,9.01,4.51,,0.0685292,0.0598878,3.33426,18.624,4.04992,29660.7,46845.9,64717.92,631647.4,586039,45608.4,2.9283,968.315,1506.95,13482.9,40000,205602,0.0137734,3.1797,81884.1,3885.3,139361,1.82E-06,262363,662363,2332.22,566.067,4.74386,321.236,2386.84,556.016,4.81262,309.84,262363,2389.61,552.365,2.96911,304.204,2395.51,550.935,3.1063,302.734,100,756113
113562.35,16005.96,129568.32,33.1,18.4,606,7.85,3.92,,0.267255,0.0862778,0.404984,29.3888,3.07692,27845.7,16515.4,66063.84,671391.7,633232,38159.7,2.68394,3353.81,1539.41,13763.3,40000,129465,0.0209793,0.122011,58931.4,3942.69,141340,7.80E-06,186226,586226,3372.93,860.798,3.30793,473.466,3452.41,846.165,3.85985,456.768,186226,3448.59,841.898,1.18468,449.669,3451.11,839.172,2.00854,447.453,100,253347
113562.35,85952.31,199514.67,24.1,19.4,553,5.71,2.86,,6.31E-06,0.0480276,0.203663,20.4786,3.17051,22950,25109.7,53787.84,557362.6,518512,38850.6,2.63997,1813.22,1245.11,11205.8,40000,199411,0.0144325,0.0382559,66117.2,3052.08,109341,1.00E-06,256172,656172,1873.41,591.773,4.85847,346.561,1923.51,581.355,5.27358,334.349,256172,1921.63,579.086,2.69947,329.183,1921.1,577.299,3.38314,327.807,100,331164
113562.35,53815.08,167377.44,24.4,40.4,462,5.79,2.89,,0.520686,0.0456428,0.3344,20.0245,4.00674,20643.2,58728,47858.4,549670.3,514827,34843.3,2.72416,119.47,1104.34,9970.5,40000,167275,0.011405,0.168912,84523.2,3373.41,115599,1.36E-05,224036,624036,1785.8,468.203,4.9775,263.361,1826.09,460.615,4.66768,254.184,224036,1825.65,457.04,3.06828,248.798,1825.71,456.2,3.10787,247.872,100,750048
113562.35,1258.76,114821.11,22.3,21.2,658,5.29,2.64,,0.281333,0.0696425,0.369391,35.7234,3.32832,22882.3,24142.8,54452.16,685804.8,647992,37812.8,2.59369,1560.78,1260.93,11344.2,40000,114716,0.0235091,0.0329805,73610.6,2735.89,102881,6.34E-06,171477,571477,2729.47,964.02,3.2392,529.397,2792.9,948.405,3.89017,511.436,171477,2787.11,943.674,1.02394,503.738,2785.7,940.364,2.25809,501.289,100,321101
113562.35,35884.41,149446.76,21.5,33.6,478,5.1,2.55,,0.477708,0.0256266,8.31599,22.1725,3.45757,12343.2,51882.7,32644.176,521907.5,489521,32386.5,2.22417,0.0455169,747.198,6800.87,40000,149347,0.0124733,8.13206,72428.3,1300.51,51792.7,8.32E-06,206108,606108,1004.31,511.166,4.84574,290.514,1026.78,503.658,4.59148,281.061,206108,1024.38,499.981,2.76707,275.264,1025.07,498.931,2.86271,274.141,100,260831
80210.08,0,80210.08,14,43.5,593,2.34,1.17,,1.50243,0.0287041,0.462749,32.558,4.5125,11196.7,38671.8,31829.712,432346.9,410566,21780.9,2.09442,0.0222468,728.241,6631.19,40000,80106.3,0.010614,0.161988,67002.7,1496.22,57655.6,4.87E-05,136867,536867,1138.19,434.891,3.71157,246.349,1153,429.268,3.62862,239.663,136867,1148.96,425.405,1.95935,234.082,1148.17,424.558,2.07408,233.306,100,326019
88667.8,0,88667.8,30.1,23.2,519,5.57,2.79,,0.90908,0.0456749,4.30629,28.8549,3.6538,13068,8607.97,38349.168,392638.1,372413,20225.1,2.14077,2705.31,880.442,7989.41,40000,88567.4,0.00937415,4.03645,49414.5,3490.46,106732,3.83E-05,145328,545328,1792.98,384.878,3.67492,223.69,1828.52,378.92,3.62424,216.725,145328,1827.41,375.771,1.92957,211.794,1827,374.966,2.07399,211.087,100,131546
113562.35,66947.71,180510.07,13.6,18.1,577,3.22,1.61,,1.13E-05,0.0326648,1.6229,22.5369,3.09902,17108.6,38304.7,41121.696,563402.5,522314,41088.5,2.45079,0.169231,945.488,8567.02,40000,180405,0.0152806,1.43844,76381.1,1274.82,56948.6,1.00E-06,237166,637166,1272.95,626.206,5.10312,367.157,1306.62,615.812,5.24893,354.469,237166,1302.58,613.234,2.66544,348.994,1306.59,611.223,3.12859,347.118,100,296820
113562.35,3617.34,117179.7,21.6,29.7,539,5.12,2.56,,0.530757,0.05142,0.328419,29.3778,3.34234,17526.9,20495.5,45966.672,559998,530611,29387,2.35855,1860.91,1059.62,9576.39,40000,117077,0.0151389,0.0578349,63333.2,2947.06,99166.8,1.37E-05,173838,573838,2015.45,621.56,3.87016,351.983,2061.58,611.494,4.01656,340.134,173838,2057.77,607.2,1.78405,333.378,2056.8,605.557,2.32149,332.11,100,239611
113562.35,9839.12,123401.47,28,32.9,529,6.64,3.32,,0.527559,0.06519,0.375858,27.377,3.29881,21605.1,22402,53864.16,586191.4,555014,31177.4,2.54462,2563.37,1246.92,11221.7,40000,123299,0.0157625,0.11914,62123.1,3669.44,127509,1.58E-05,180060,580060,2551.16,647.181,3.72636,360.11,2609.36,636.519,3.89036,347.726,180060,2607.63,632.13,1.7031,340.946,2607.6,630.5,2.16043,339.607,100,316880
113562.35,28568.29,142130.65,23.9,39.8,517,5.67,2.83,,0.659181,0.0529239,0.302314,24.2324,3.7205,21469.1,53733.6,50191.68,598887.9,565066,33821.9,2.69336,231.078,1159.63,10456.6,40000,142028,0.0143433,0.0859392,85004.6,3180.46,112348,1.71E-05,198789,598789,2074.2,588.85,4.32498,328.377,2120.59,579.366,4.18255,317.126,198789,2117.59,574.974,2.28962,310.627,2116.96,573.732,2.55035,309.504,100,694824
113562.35,50012.6,163574.95,13.2,43.3,734,3.13,1.57,,0.320804,0.0498068,0.310634,29.2204,3.73249,22888.8,44147.9,51663.36,823261.8,772578,50683.8,2.61142,0.0404346,1194.57,10763.2,40000,163468,0.0236233,0.0517832,83632.1,1213.08,60873.2,4.71E-06,220229,620229,1952.33,968.738,4.44829,543.351,1999.11,953.146,4.42482,524.619,220229,1992.81,947.815,1.82533,516.478,1992.27,944.932,2.65653,514.016,100,315579
113562.35,85409.87,198972.22,27.4,26.8,450,6.5,3.25,,3.31E-05,0.0482924,0.236484,17.8095,3.12998,20428.2,22859.5,48792,513390.3,476425,36965.3,2.63839,2593.79,1126.44,10165,40000,198871,0.0120597,0.0989305,58668.4,3860.27,128227,1.00E-06,255632,655632,1882.96,494.894,4.92112,281.677,1930.38,486.175,5.25,271.476,255632,1930.7,483.717,3.20633,266.649,1931.7,482.389,3.54869,265.436,100,322075
113562.35,39570.97,153133.33,33.8,21.4,693,8.01,4.01,,0.0518898,0.091053,0.369205,28.7191,3.03002,33099.5,18479.6,74598.72,746023.8,700114,45909.8,2.79865,2958.03,1746.33,15541.4,40000,153028,0.0245543,0.0952857,64591.4,3747.87,136995,1.29E-06,209789,609789,3557.33,1006.61,3.39715,560.645,3646.59,989.061,4.11369,540.464,209789,3638.84,985.553,1.07731,533.764,3642.12,982.173,2.14128,530.991,100,297825
113562.35,37574.05,151136.41,37.4,42.3,596,8.87,4.43,,0.47277,0.0881691,1.41896,25.3139,3.50397,32577.5,32884.8,72398.4,746396.8,702069,44327.8,2.88591,2175.58,1692.79,15083,40000,151033,0.0200786,1.17698,73137.2,4137.16,148125,1.39E-05,207794,607794,3442.38,824.694,3.64893,452.089,3519.29,810.601,3.8954,436.105,207794,3519.67,805.43,1.59752,428.512,3526.76,803.144,2.0742,426.474,100,561904
113562.35,79423.54,192985.9,29.2,19,541,6.92,3.46,,9.08E-06,0.0556588,0.245914,20.1401,3.05732,25128.3,19507.1,59603.04,555074.1,516926,38148.1,2.6512,2783.17,1384.03,12417.3,40000,192883,0.014091,0.0760819,58729.9,3610.02,127889,1.00E-06,249644,649644,2168.63,578.038,4.56039,337.323,2225.95,567.734,4.95334,325.363,249644,2225.6,565.304,2.48324,320.161,2226.35,563.64,3.01234,318.772,100,275705
113562.35,24315.95,137878.3,14.2,37.5,624,3.37,1.68,,0.401609,0.043735,0.28104,29.768,3.46723,18585.1,54203.9,44745.264,666316.1,628452,37864.1,2.48004,0.0757786,1030.79,9321.93,40000,137773,0.019065,0.0192816,81151.1,1572.61,66403.1,7.06E-06,194534,594534,1717.35,782.304,4.1798,441.443,1756.1,769.762,4.43052,426.638,194534,1751.27,765.089,1.82346,419.118,1749.4,762.6,2.89773,417.443,100,367756
113562.35,72079.55,185641.9,32.5,14.6,551,7.71,3.85,,1.06E-05,0.0642905,0.380653,20.6045,3.00698,27370,17849.3,64360.8,581373.8,541346,40027.8,2.69639,3215.48,1498.35,13408.5,40000,185538,0.0153399,0.199316,56839.1,3886.89,138571,1.00E-06,242299,642299,2503.5,629.347,4.26095,363.116,2567.82,618.1,4.72206,350.152,242299,2567.7,615.509,2.14,344.696,2571.62,613.595,2.67328,343.043,100,266666
101539.47,0,101539.47,38.5,42.2,452,8.16,4.08,,1.72732,0.0444378,12.6336,25.6394,4.76865,15467.9,81791.2,40376.16,480198.4,454583,25615.4,2.46174,0.225724,927.979,8411.7,40000,101442,0.00995418,12.3979,84956,3463.75,114778,6.61E-05,158203,558203,1749.34,407.935,4.39058,221.757,1781.21,402.385,3.7378,214.674,158203,1778.42,398.828,2.19206,209.509,1777.51,398.167,2.16987,208.767,100,770791
113562.35,21179.94,134742.29,25.4,28.4,461,6.02,3.01,,0.632605,0.0481737,0.574346,23.0871,3.4759,16759.2,16630.7,44797.296,503155.3,474456,28699.3,2.35123,2657.36,1032.02,9332.77,40000,134641,0.0112731,0.370031,54560.6,3633.25,115283,1.87E-05,191402,591402,1884.1,462.711,4.54235,262.285,1926.68,455.322,4.29262,253.196,191402,1926.61,451.829,2.51701,247.676,1926.95,450.925,2.61266,246.746,100,205317
113562.35,11364.78,124927.13,13.6,39.3,539,3.22,1.61,,1.06815,0.0305795,3.71386,27.7898,4.19507,13774.8,43442.4,36272.256,619179,585865,33314,2.21755,0.0230844,831.841,7556.72,40000,124824,0.0149164,3.46619,72433.2,1040.22,48164.1,2.02E-05,181585,581585,1202.44,611.53,4.62174,338.139,1227.26,602.966,4.08136,327.257,181585,1223.27,597.797,2.2706,320.04,1223.18,596.656,2.34391,318.828,100,233580
113562.35,81963.97,195526.32,18.1,24.4,485,4.29,2.15,,8.56E-06,0.038462,0.176066,19.7348,3.12648,17595.8,29766.2,41132.064,529792,492207,37585,2.60883,759.503,945.731,8569.18,40000,195423,0.013266,0.0297679,73011.5,2629.86,91684.7,1.00E-06,252184,652184,1503.92,544.093,5.31873,311.948,1541.64,534.713,5.69981,300.822,252184,1539.29,532.317,3.37526,295.753,1538.48,530.639,4.03669,294.472,100,417085
110810.8,0,110810.8,36.7,44.6,542,8.49,4.25,,1.05737,0.0814756,4.95837,29.7053,4.049,25854.5,47039.2,59256,687989.5,653710,34279.5,2.81904,1011.01,1375.72,12345,40000,110710,0.0181667,4.67019,84395,3989.56,141623,3.51E-05,167471,567471,3194.23,746.168,3.4791,394.219,3258.27,734.365,3.47532,380.801,167471,3257.68,728.248,1.5789,372.761,3259.02,726.669,1.84971,371.348,100,760755
78100.45,0,78100.45,13.2,15.4,580,2.15,1.08,,0.712635,0.0276306,0.396205,31.9873,3.479,10498,11259.1,30196.848,348959.5,330856,18103.5,2.08431,780.928,690.286,6291.01,40000,77996.8,0.00973635,0.101698,61035.1,1653.54,63820.8,2.43E-05,134758,534758,1090.61,399.479,3.19134,238.743,1109.12,393.515,3.71753,232.325,134758,1105.97,390.455,1.77182,227.232,1105.22,389.454,2.13189,226.555,100,202854
113562.35,78430.53,191992.88,35.3,48.5,512,8.37,4.19,,0.351112,0.0602019,2.71353,19.1469,4.29824,28887.3,56633.2,62640.96,658837.6,614841,43996.6,2.94839,417.761,1456.95,13050.2,40000,191891,0.0139293,2.55024,87733.8,3802.41,136677,9.57E-06,248652,648652,2348.64,572.415,4.6242,320.469,2401.42,562.609,4.48542,309.24,248652,2404.64,558.358,2.7916,303.175,2408.08,557.173,2.85637,301.915,100,852285
113562.35,80564.08,194126.44,22.1,37.5,451,5.24,2.62,,0.0356308,0.0412166,0.183008,18.9021,3.6355,18862.4,51052.1,43013.04,537989.7,500176,37813.7,2.72973,247.652,989.971,8961.05,40000,194024,0.011948,0.0442264,81218.1,3209.69,107104,1.00E-06,250785,650785,1612.76,490.697,5.40167,276.105,1651.11,482.252,5.50174,266.2,250785,1649.15,479.173,3.75387,261.121,1648.66,477.922,4.08138,260.003,100,653343
75877.29,0,75877.29,19.7,45.9,602,3.12,1.56,,1.49028,0.0341369,0.674893,32.8929,4.49528,11891,52628.1,33488.4,411939.1,391275,20664.1,2.16162,0.0285291,766.865,6976.75,40000,75774.3,0.00990264,0.367593,70239.5,2127.7,71445.3,5.67E-05,132535,532535,1350.28,405.948,3.67661,229.996,1370.3,400.576,3.4993,223.587,132535,1366.37,396.906,1.89515,218.295,1365.48,396.106,1.99269,217.556,100,436797
113562.35,53424.39,166986.75,21,16.6,729,4.98,2.49,,4.49E-06,0.0632095,0.29533,28.4225,3.13508,27257.3,29546.5,60588.48,722490.2,676077,46413.2,2.74277,850.203,1407.66,12622.6,40000,166880,0.0239756,0.0391183,81315.1,2338.36,94162.8,1.00E-06,223641,623641,2469.81,981.974,3.9365,558.95,2534.02,965.333,4.61584,539.406,223641,2528.32,962.392,1.31663,532.966,2528.38,959.022,2.57946,530.371,100,398672
76343.7,0,76343.7,15.1,35.2,559,2.41,1.2,,0.885306,0.0277539,0.448025,30.9233,3.66381,10483.1,32757,29444.448,341816.4,323928,17888.4,2.16082,0.169183,672.818,6134.26,40000,76240.6,0.00904693,0.163711,70274.4,1830.87,67537.7,3.20E-05,133002,533002,1096.6,371.03,3.30972,219.464,1113.94,365.715,3.63263,213.615,133002,1110.84,362.721,1.88791,208.813,1110.16,361.877,2.12273,208.174,100,400866
113562.35,36449.73,150012.09,18.8,18.4,566,4.46,2.23,,0.214893,0.0441583,0.249487,25.4991,3.10797,18534.2,27101.5,46143.792,567309.1,532835,34474.1,2.44647,1068.16,1063.8,9613.29,40000,149908,0.0153407,0.0284764,70255.2,2434.25,86581.2,4.40E-06,206669,606669,1727.39,629.488,4.42664,364.24,1770.75,618.899,4.65359,351.664,206669,1767.54,615.594,2.12318,345.541,1766.33,613.628,2.90553,344.112,100,306428
113562.35,11898.78,125461.14,35.5,38,725,8.42,4.21,,0.30182,0.111449,0.441852,35.6002,3.47776,35329.8,23893.3,77996.16,850029.3,802312,47717.3,2.87105,2587.39,1829.22,16249.2,40000,125355,0.0291021,0.0924792,70958,3893.15,141345,8.21E-06,182116,582116,4364.82,1193.73,2.94495,641.791,4464.81,1173.59,3.66871,619.014,182116,4455.13,1167.98,0.86799,610.62,4457.96,1164.08,1.96867,607.366,100,410082
113562.35,76125.92,189688.28,30.4,45.1,606,7.21,3.6,,0.209778,0.0683361,0.244067,22.0989,3.73317,31642.3,44803.3,68020.8,722021.6,676091,45930.6,2.9369,847.489,1586.68,14171,40000,189583,0.0181271,0.0502878,83922.1,3532.47,129340,4.96E-06,246344,646344,2670.07,744.262,4.31629,420.316,2736,731.232,4.50255,405.443,246344,2733.93,727.062,2.20719,398.807,2733.44,725.084,2.81889,397.192,100,694544
113562.35,85672.14,199234.5,31.4,15.7,570,7.45,3.72,,5.58E-06,0.0619162,0.267918,20.3261,3.09736,28112.9,19310.3,65140.8,591865.1,550907,40958.1,2.72015,2932.83,1517.14,13571,40000,199131,0.0156391,0.0936509,59240.3,3721.19,133626,1.00E-06,255892,655892,2411.87,641.398,4.47303,373.039,2476.01,629.846,4.95721,359.669,255892,2475.03,627.485,2.28581,354.335,2476.65,625.566,2.90937,352.749,100,286421
113562.35,63939.25,177501.6,16.9,31,639,4.01,2,,7.34E-06,0.0451623,0.234941,24.8735,3.10033,21706.2,33769.4,50292,614159.3,573394,40765.3,2.60068,393.249,1162,10477.5,40000,177396,0.0181171,0.0250202,79216.7,1963.96,78779.4,1.00E-06,234157,634157,1764.56,742.395,4.64493,432.452,1810.89,729.741,5.13799,417.484,234157,1807.65,727.226,2.06883,411.617,1806.49,724.683,3.15825,409.808,100,381525
113562.35,72788.81,186351.17,26.5,44.5,644,6.28,3.14,,0.174917,0.0647136,0.239618,23.6868,3.66754,30364.9,49608.4,64960.8,738938.3,692104,46834.3,2.91728,306.837,1512.8,13533.5,40000,186245,0.0197062,0.0329012,88606.6,3056.51,115408,3.66E-06,243006,643006,2530.89,808.641,4.29171,457.824,2593.38,794.705,4.5598,441.821,243006,2589.7,790.579,2.04603,435.007,2588.54,788.247,2.89254,433.235,100,694350
113562.35,51420.57,164982.93,32.8,16.1,592,7.78,3.89,,0.079276,0.0738465,0.334852,23.6768,2.95154,28610.3,17751.6,66869.76,634375.3,594099,40276.3,2.71344,3192.26,1558.86,13931.2,40000,164879,0.0182337,0.116557,59063.9,3864.64,138966,2.12E-06,221640,621640,2880.73,747.95,3.84839,424.1,2953.59,734.779,4.3473,408.928,221640,2951.33,731.68,1.62086,402.858,2953.86,729.347,2.3483,400.938,100,270891
95426.67,0,95426.67,36.8,44.3,635,7.33,3.67,,0.689682,0.0876262,1.04332,34.2254,3.70397,25189.2,42283.3,58380,636538.4,604321,32217.4,2.776,1326.98,1354.74,12162.5,40000,95324.1,0.0194847,0.707408,79828.7,3923.8,138390,2.43E-05,152085,552085,3434.61,800.316,3.03406,424.629,3503.8,787.36,3.47218,410.374,152085,3501.65,781.598,1.18592,402.371,3505.05,779.388,1.7554,400.597,100,667387
113562.35,16900.06,130462.41,29.9,45.4,651,7.09,3.55,,0.632467,0.0873236,0.351374,31.3834,3.78312,30672.1,43708.3,66834.24,808131.4,765413,42718.4,2.90517,849.94,1558.01,13923.8,40000,130357,0.0238668,0.0521028,86745.2,3516.55,129226,1.63E-05,187118,587118,3424.41,979.676,3.39153,527.496,3499.72,963.695,3.70606,509.413,187118,3494.23,957.273,1.36241,500.587,3492.94,954.673,2.16157,498.531,100,687450
113562.35,79444.67,193007.03,19.9,48.1,512,4.72,2.36,,0.44204,0.039937,0.203137,20.3045,4.81339,20940.7,73367.8,47805.984,634544.4,592490,42054.4,2.68612,0.0563241,1103.1,9959.58,40000,192903,0.0126095,0.0464427,81357.1,2517.7,93301,8.98E-06,249664,649664,1567.61,517.749,5.45525,292.301,1601.32,509.468,5.08436,282.363,249664,1598.13,505.342,3.62707,276.594,1597.48,504.38,3.74461,275.617,100,596494
113562.35,77271.77,190834.12,13.2,17.2,611,3.13,1.57,,5.58E-06,0.0344163,0.734315,22.8257,3.18627,18603,42371.4,43886.208,585152.7,541620,43532.7,2.49538,0.185272,1010.54,9142.96,40000,190729,0.0160448,0.549437,77415,1274.06,57745.6,1.00E-06,247490,647490,1340.9,657.418,5.35414,387.494,1377.28,646.328,5.50061,373.92,247490,1372.82,643.939,2.77865,368.49,1376.65,641.794,3.31344,366.519,100,301454
113562.35,32047.29,145609.64,19.5,32.7,715,4.62,2.31,,0.0633955,0.0628834,0.319397,31.3877,3.17735,25020.6,30681.4,56611.68,717625.5,673522,44103.5,2.6897,693.703,1312.46,11794.1,40000,145503,0.0244354,0.032426,82321.5,2219.26,89826.7,1.16E-06,202264,602264,2460.09,1001.21,3.67035,562.335,2521.83,984.511,4.33676,542.819,202264,2516.02,980.948,1.15444,535.921,2515.34,977.417,2.48722,533.248,100,397342
113562.35,47163.07,160725.43,20.9,47,745,4.96,2.48,,0.387916,0.0679289,0.29228,30.3011,3.81393,29137.2,56647.4,62372.16,869138.1,818215,50923.1,2.85013,0.173137,1450.49,12994.2,40000,160618,0.0258932,0.0205703,91340.2,2228.9,92783.7,6.88E-06,217379,617379,2665.06,1062.02,3.8706,588.042,2725.44,1044.73,4.21231,568.067,217379,2719.4,1038.99,1.52279,559.513,2717.16,1035.73,2.82663,557.198,100,569156
113562.35,60877.37,174439.73,21.8,48.4,471,5.17,2.58,,1.02797,0.0410561,0.317122,19.8301,5.41402,20154.3,79840.2,46830.528,617552.8,577910,39642.8,2.67681,0.0602682,1080.03,9756.36,40000,174337,0.0113271,0.156647,82494,2876.73,102995,2.49E-05,231098,631098,1612.28,464.527,5.38905,257.686,1644.78,457.613,4.73334,249.07,231098,1642.62,453.75,3.27512,243.607,1642.25,453.083,3.21336,242.778,100,677018
113562.35,21478.65,135041,29.3,47.1,608,6.95,3.47,,0.774252,0.0797314,0.341411,28.6254,3.92397,29275.8,51433.4,63852.96,776429.6,735410,41019.6,2.91059,476.972,1486.12,13302.7,40000,134937,0.0210702,0.0709382,89559.6,3528.21,129133,2.03E-05,191698,591698,3126.9,865.196,3.64353,466.315,3194.87,851.123,3.73919,450.3,191698,3190.27,844.83,1.63686,441.812,3189.26,842.809,2.1721,440.138,100,769832
113562.35,51895.03,165457.38,14.7,22.9,548,3.49,1.74,,0.0930522,0.0305858,2.99299,22.8403,3.06762,15551.8,35780.7,38542.224,544670.7,507022,37648.7,2.3774,0.166464,884.964,8029.63,40000,165354,0.0144572,2.8021,75099.4,1253.1,55275.3,1.51E-06,222115,622115,1192.78,592.645,4.80852,345.843,1223.6,583.02,4.87985,334.08,222115,1220.22,580.071,2.49787,328.444,1223.43,578.289,2.87672,326.76,100,285298
113562.35,54526.93,168089.28,33.2,37,466,7.87,3.94,,0.396512,0.0506051,3.46299,19.7592,3.65467,21873.5,37168.9,52359.84,535769.8,501208,34561.8,2.66569,1523.94,1211.12,10908.3,40000,167989,0.0114474,3.2951,71973.5,3776.64,130118,1.16E-05,224750,624750,1973.67,470.029,4.68805,267.343,2019.09,462.219,4.51865,258.007,224750,2021.91,458.837,2.81174,252.694,2024.2,457.897,2.86854,251.679,100,565677
113562.35,42451.95,156014.31,15.1,16.2,516,3.58,1.79,,0.223512,0.0285143,3.46882,22.6949,3.08439,17343,22307.9,35777.376,525509.7,491048,34461.7,2.97479,0.169246,820.276,7453.62,40000,155911,0.0136085,3.2784,109777,1203.37,59184,3.81E-06,212672,612672,1113.8,557.8,4.69078,322.876,1141.2,549.073,4.68108,312.142,212672,1138.45,545.829,2.51046,306.417,1140.57,544.342,2.79237,304.981,100,233765
113562.35,18945.93,132508.29,14.4,18.2,627,3.41,1.71,,0.231961,0.045075,0.29424,30.7196,3.18936,18408.8,32063.9,44802.576,618425.8,582344,36081.8,2.46221,213.423,1032.14,9333.87,40000,132403,0.0192061,0.02026,79742.4,1711.35,69387.4,4.26E-06,189164,589164,1766.57,787.67,3.95858,448.512,1809.1,774.832,4.41455,433.433,189164,1804.83,771.005,1.53293,426.499,1803,768.246,2.74107,424.635,100,344533
113562.35,37677.18,151239.53,15.8,22.5,731,3.75,1.87,,0.00920141,0.0505101,1.97532,30.5451,3.15382,21999.2,42414.4,50353.44,716568.6,668007,48561.6,2.59005,0.220719,1163.46,10490.3,40000,151134,0.0242885,1.69652,85319.1,1296.26,63184.1,1.00E-06,207895,607895,1971.9,994.819,3.98059,562.802,2023.01,978.578,4.34009,543.266,207895,2012.62,975.122,1.29703,536.577,2020.41,971.54,2.19649,533.365,100,330363
113562.35,58304.19,171866.54,38.4,35.9,479,9.11,4.55,,0.27647,0.0545313,5.257,19.7469,3.42193,23173.8,30437.4,55588.32,548095.1,512041,36054.1,2.66906,2149.85,1288.03,11580.9,40000,171767,0.012259,5.08739,67153.2,3924.28,136860,8.10E-06,228528,628528,2125.2,503.471,4.54357,286.389,2174.96,494.864,4.51769,276.259,228528,2178.05,491.522,2.6612,270.824,2181.25,490.358,2.799,269.644,100,485972
81754.14,0,81754.14,33,38.1,667,5.63,2.82,,0.469951,0.0631356,0.487946,35.9367,3.41326,17655.6,35835.9,45463.872,469518.5,445747,23771.5,2.45431,1229.87,1047.75,9471.64,40000,81652.1,0.0147572,0.141247,71461.1,3408.04,111277,1.73E-05,138413,538413,2476.85,606.332,3.01562,338.705,2528.52,596.248,3.62557,327.791,138413,2525.37,592.177,1.16258,321.246,2525.42,590.287,1.84046,319.926,100,475981
113562.35,69948.55,183510.9,24.1,18.3,600,5.71,2.86,,8.03E-06,0.0535153,0.230827,22.7204,3.07084,24337,24870.5,56683.2,597425.3,557691,39734.3,2.65464,1742.87,1314.18,11809,40000,183407,0.0167755,0.0364452,68789.9,2933.9,108304,1.00E-06,240168,640168,2088.59,687.692,4.44759,399.507,2143.92,675.697,4.93014,385.493,240168,2141.25,673.199,2.09816,379.868,2140.61,671.019,2.96127,378.238,100,333417
113562.35,54580.35,168142.71,37.4,21.8,509,8.87,4.43,,0.150535,0.0623561,3.57756,20.7132,3.00652,24511.2,15801.9,59963.52,555062,517779,37283,2.61321,3505.63,1392.67,12492.4,40000,168041,0.0139318,3.39257,53705.4,4063.37,142526,4.40E-06,224802,624802,2427.2,571.946,4.15036,327.232,2485.51,561.979,4.42877,315.671,224802,2487.47,558.948,2.15748,310.102,2494.24,557.272,2.51234,308.576,100,239088
113562.35,16512.58,130074.93,12,36.1,535,2.85,1.42,,0.716903,0.0300038,2.42081,26.7234,3.73214,14142.8,39533,36268.512,582310.5,549835,32475.5,2.29127,0.0354923,831.753,7555.94,40000,129971,0.014559,2.18457,74905.7,1061.88,51152.9,1.33E-05,186732,586732,1177.17,596.922,4.49353,336.447,1203.2,588.245,4.16148,325.588,186732,1199.73,583.596,2.25164,318.769,1200.15,582.359,2.39999,317.518,100,252817
