WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,63921.88,177484.24,32.8,43.7,543,7.78,3.89,,0.371862,0.0676719,0.719981,20.9713,3.73286,29560.4,43004.1,65202.24,669831.9,627050,42781.9,2.89436,1263.15,1518.62,13583.8,40000,177381,0.0157146,0.5328,79457.6,3875.32,138917,1.02E-05,234142,634142,2639.82,645.574,4.30344,361.138,2700.85,634.44,4.32448,348.352,234142,2703.18,630.134,2.31085,341.861,2706.88,628.584,2.56397,340.383,100,687280
113562.35,56031.07,169593.42,23,17.2,634,5.45,2.73,,0.000703322,0.0570951,0.255909,25.0844,3.04077,24618.9,26022.9,56955.36,632169.5,591481,40688.5,2.66307,1489.61,1320.67,11865.7,40000,169488,0.01903,0.0347963,72480.3,2760.33,103953,1.00E-06,226249,626249,2230.06,779.926,4.17254,448.209,2288.09,766.559,4.72155,432.591,226249,2284.51,763.779,1.72389,426.554,2283.8,761.201,2.74525,424.638,100,348861
113562.35,24223.09,137785.45,33.8,49.4,642,8.01,4.01,,0.771258,0.0947118,0.373007,29.3857,3.9741,33868.5,43682.9,72680.16,847467.4,802678,44789.4,2.97141,1081.27,1699.64,15141.7,40000,137680,0.0234228,0.0901089,85520.6,3865.83,140041,2.13E-05,194441,594441,3711.51,961.936,3.48103,515.79,3792.35,946.025,3.65306,497.883,194441,3788.91,939.21,1.49217,488.871,3788.47,936.913,2.07533,486.941,100,727342
113562.35,46352.14,159914.49,13.9,36.6,708,3.3,1.65,,0.126044,0.0471534,0.747049,28.5079,3.33509,21600.1,45844.2,49531.2,730587.7,682107,48480.7,2.57773,0.0753276,1143.97,10319,40000,159808,0.0224009,0.491623,83337.2,1259.45,61529.1,1.91E-06,216569,616569,1842.63,918.02,4.33619,520.457,1889.12,903.078,4.45546,502.399,216569,1881.26,899.058,1.66728,495.369,1886.13,896.034,2.39081,492.617,100,321250
113562.35,76229.58,189791.93,34.8,15.6,624,8.25,4.13,,4.72E-06,0.0759634,0.337666,22.1962,3.00234,32317.2,18179,73332.96,661419,616945,44474,2.78906,3183.85,1715.51,15277.7,40000,189687,0.0190155,0.136317,59974.5,3904.14,141044,1.00E-06,246448,646448,2960.6,779.697,4.03694,447.392,3038.11,765.665,4.6496,431.23,246448,3034.81,763.095,1.7238,425.464,3038.54,760.62,2.50879,423.421,100,288329
98530.1,0,98530.1,21.5,23.5,572,4.42,2.21,,0.546466,0.0488019,0.373139,31.5682,3.34193,15540.4,14613.3,42152.256,487481,462640,24841,2.27568,1886.69,969.716,8781.72,40000,98427,0.0137333,0.0778804,60100.6,2851.56,94953.5,1.63E-05,155188,555188,1914.9,564,3.48364,322.213,1956.53,554.857,3.82534,311.807,155188,1952.93,550.869,1.58134,305.426,1952.08,549.334,2.11413,304.31,100,204690
113562.35,32400.02,145962.38,37.7,22.9,702,8.94,4.47,,0.080821,0.104279,0.467001,30.1362,3.05106,35733.7,16432.4,80320.32,779167.7,731319,47848.7,2.82498,3424.78,1886.11,16733.4,40000,145857,0.0261043,0.173447,61285.1,4062.02,146650,2.20E-06,202618,602618,4075.22,1070.49,3.1871,590.571,4174.87,1051.7,3.95241,569.082,202618,4164.14,1047.88,0.949257,562.147,4171.18,1044.17,1.99975,559.013,100,276190
79139.62,0,79139.62,32.9,40.5,484,5.44,2.72,,1.38007,0.0361101,8.00969,27.183,4.19195,11188.3,68931,31503.84,352334.9,333537,18797.9,2.24996,0.0870555,720.661,6563.3,40000,79040.6,0.00760697,7.75963,76500.8,3236.28,96863.9,6.24E-05,135802,535802,1424.23,311.715,4.01559,175.762,1448.26,307.571,3.5884,170.55,135802,1445.36,304.849,2.12054,166.331,1444.41,304.279,2.13192,165.737,100,634710
113562.35,49153.15,162715.5,36.1,29.9,689,8.56,4.28,,0.0103086,0.0929416,0.387726,27.0916,2.98846,34867,17591.7,78218.4,744899,697860,47039,2.82087,3201.24,1834.66,16295.5,40000,162610,0.0239884,0.129509,62413,3921.23,142339,1.00E-06,219371,619371,3628.85,983.471,3.47917,551.277,3720.84,966.07,4.21717,531.295,219371,3712.85,962.84,1.14491,524.813,3717.66,959.535,2.15999,522.074,100,290052
113562.35,47378.99,160941.35,25.5,25.2,579,6.05,3.02,,0.113021,0.0575764,0.255768,24.1709,3.01832,23356.9,22079.3,55811.04,595568.9,558435,37133.9,2.60831,2162.39,1293.35,11627.3,40000,160837,0.0167395,0.0413096,65203.5,3190.46,115100,2.62E-06,217598,617598,2249.13,686.586,4.13969,393.218,2306.5,674.798,4.51846,379.453,217598,2303.73,671.699,1.87725,373.442,2303.06,669.582,2.66601,371.83,100,299375
113562.35,66732.44,180294.8,38.2,22,640,9.06,4.53,,2.02E-05,0.0865994,0.557136,23.3701,2.94872,34765.8,16582.5,78564.48,695245.8,648193,47052.8,2.81495,3529.88,1843.12,16367.6,40000,180190,0.0206416,0.338268,58092.8,4129.72,148503,1.00E-06,236951,636951,3374.98,846.592,3.77125,481.295,3460.72,831.326,4.44462,463.792,236951,3455.43,828.531,1.47001,457.781,3463.98,825.662,2.2825,455.349,100,273677
113562.35,7300.27,120862.63,31.8,41.7,718,7.54,3.77,,0.447757,0.103188,0.407841,36.6783,3.6958,33140.2,32137.7,72422.4,857074.7,811016,46058.7,2.88852,1654.21,1693.38,15088,40000,120757,0.0287641,0.051813,80075.2,3591.49,132104,1.16E-05,177518,577518,4045.67,1179.97,2.99469,630.637,4135.7,1160.62,3.63118,608.807,177518,4128.13,1154.21,0.955487,599.754,4127.52,1150.56,2.0826,596.844,100,534286
80834.67,0,80834.67,14.5,28.5,700,2.45,1.22,,0.333908,0.0386205,0.384955,37.9816,3.31017,13410.2,16994.5,35799.6,437821.7,414736,23085.7,2.24184,478.847,820.795,7458.25,40000,80730.1,0.0154635,0.0297401,69927.3,1576.36,63851.1,9.01E-06,137491,537491,1519.4,634.438,2.88291,363.935,1550.34,624.422,3.89697,353.25,137491,1546.38,620.836,1.04277,346.757,1544.82,618.54,2.12164,345.399,100,256014
113562.35,18840.32,132402.68,17.3,43.9,741,4.1,2.05,,0.492553,0.0651134,0.34317,35.6458,3.8288,25014.4,52870.6,55473.6,850801.6,804024,46777.6,2.7211,0.091391,1285.29,11557,40000,132296,0.0272933,0.0181688,89360.7,1823.84,79943.4,8.63E-06,189057,589057,2559.34,1119.36,3.53689,610.406,2614.09,1101.76,4.00475,590.077,189057,2607.18,1095.33,1.2652,580.815,2604.54,1091.73,2.74361,578.334,100,464785
113562.35,64032.1,177594.45,15.7,24.7,611,3.72,1.86,,0.000400208,0.0346044,2.30619,23.7218,3.10895,17981.6,42394.2,43288.656,582878.4,540638,42240.4,2.44894,0.198927,996.461,9018.47,40000,177490,0.0163408,2.10769,77708.6,1291.14,57298.1,1.00E-06,234251,634251,1348.06,669.602,5.02998,393.119,1384.3,658.455,5.16842,379.505,234251,1379.52,655.852,2.4536,373.887,1384.18,653.632,2.984,371.841,100,296734
96031.86,0,96031.86,34.2,27.4,543,6.86,3.43,,0.660211,0.0577609,3.46091,29.9244,3.39548,16283.6,12315.4,45595.248,460411,436914,23497,2.26465,3082.2,1050.85,9499.01,40000,95931.6,0.0119648,3.17644,50493.2,3792.82,119382,2.56E-05,152693,552693,2261.18,491.67,3.53512,280.207,2309.13,483.57,3.68908,270.96,152693,2309.37,479.805,1.67502,265.069,2310.44,478.594,1.97782,264.086,100,147478
113562.35,93860.96,207423.32,20.7,46.8,475,4.91,2.45,,0.114681,0.0398072,0.177053,18.7862,4.65298,20536.9,76614.6,45906.576,599591.2,557306,42285.2,2.75869,0.0818282,1058.2,9563.87,40000,207320,0.0120895,0.0409051,82170.6,2791.18,99814.4,2.21E-06,264081,664081,1560.96,496.691,5.45409,279.634,1595.48,488.377,5.33542,269.995,264081,1592.87,484.632,3.9582,264.725,1592.29,483.578,4.13332,263.703,100,649549
113562.35,92772.57,206334.93,24.2,48.6,657,5.74,2.87,,0.0743056,0.0588282,0.216135,22.6603,4.03489,30296.5,62821.9,64108.8,760597.8,710377,50220.8,2.91873,0.368513,1492.28,13356,40000,206229,0.0194414,0.0267826,89844.9,2697.38,105545,1.40E-06,262990,662990,2301.86,797.796,4.60403,455.434,2358.26,784.035,4.86421,439.718,262990,2354.46,779.949,2.39976,433.017,2353.13,777.656,3.26282,431.316,100,680820
113562.35,83087.38,196649.73,25.3,28.6,541,6,3,,7.56E-06,0.0493164,0.207906,20.2604,3.14547,23038.8,23518,54345.6,550587,512412,38175,2.63553,2083.16,1258.39,11322,40000,196546,0.0140781,0.0430797,63771.6,3223.05,114443,1.00E-06,253307,653307,1923.41,577.352,4.79188,337.382,1974.63,567.162,5.18655,325.464,253307,1973.03,564.832,2.6859,320.315,1972.66,563.124,3.31116,318.97,100,315430
97358.85,0,97358.85,20.7,20.2,527,4.21,2.1,,0.78668,0.0432581,0.467189,29.3652,3.5641,14059.2,11886.7,39361.536,443467.1,420721,22746.1,2.20721,2032.96,904.171,8200.32,40000,97255.2,0.0112422,0.19502,56330.4,2890.79,94629.4,2.63E-05,154016,554016,1699.15,461.469,3.71341,266.362,1733.87,454.329,3.77154,258.018,154016,1730.9,450.702,1.91423,252.391,1730.33,449.688,2.15054,251.54,100,175009
113562.35,7715.97,121278.33,13.2,25.4,516,3.13,1.57,,0.586683,0.0370023,0.289838,27.7314,3.39108,14927.2,19791.6,39052.848,526508.6,498250,28258.6,2.30793,729.974,896.932,8136.01,40000,121174,0.0137822,0.0428254,70008.2,1983.63,74279.8,1.33E-05,177935,577935,1454.03,565.409,4.05753,324.27,1485,556.714,4.18203,313.913,177935,1481.12,552.678,2.07968,307.515,1480.09,551.287,2.547,306.458,100,283994
113562.35,14116.32,127678.67,25.6,41.7,556,6.07,3.04,,0.740172,0.0649518,0.337775,27.8559,3.74573,23816.9,52131.5,54523.2,667052.6,631890,35162.6,2.76266,354.036,1262.63,11359,40000,127575,0.0176393,0.078448,87121.6,3291.66,118857,1.96E-05,184336,584336,2547.81,724.228,3.81076,395.276,2603.16,712.613,3.84365,381.829,184336,2598.97,707.232,1.79344,374.243,2598.07,705.571,2.22527,372.854,100,716717
113562.35,12974.14,126536.49,26,41.2,555,6.17,3.08,,0.731229,0.0659142,0.343416,28.0035,3.71964,23859,49614,54812.64,664035.3,629154,34881.3,2.75577,498.94,1269.52,11419.3,40000,126433,0.0176604,0.0819855,85827.1,3345.79,120392,1.97E-05,183194,583194,2585.19,725.088,3.78012,395.254,2641.47,713.448,3.82748,381.789,183194,2637.42,708.088,1.76676,374.215,2636.57,706.415,2.20322,372.819,100,698037
78311.54,0,78311.54,36.6,28.6,564,5.98,2.99,,0.764524,0.0458609,7.75203,30.9789,3.49647,12292.8,7506.12,37051.776,355360.6,337244,18116.6,2.08831,2745.34,850.07,7719.12,40000,78212,0.00898067,7.45941,47929.7,3539.38,105896,3.55E-05,134973,534973,1800.62,369.015,3.34224,217.846,1835.69,363.086,3.5375,211.259,134973,1834.75,360.106,1.74725,206.435,1834.43,359.227,1.9846,205.763,100,117396
113562.35,3054.67,116617.03,26.5,26.4,469,6.28,3.14,,0.929155,0.0507663,1.58281,26.014,3.76574,16369.3,14058.5,45237.12,502678.1,476054,26624.1,2.27874,2802.16,1042.39,9424.4,40000,116516,0.0113385,1.34345,52734.3,3629.76,114484,3.13E-05,173277,573277,1987.96,465.382,4.21156,264.784,2030.87,458.16,3.9151,255.912,173277,2030.58,454.415,2.18142,250.239,2030.65,453.538,2.26736,249.355,100,167928
113562.35,72179.45,185741.81,20.9,17.5,454,4.96,2.48,,0.0131631,0.0405012,0.183533,19.2281,3.07319,17097.2,26019.7,41032.224,512251.1,476693,35558.1,2.57313,1409.12,943.386,8548.38,40000,185640,0.0123911,0.0381514,67347.9,3123.83,103852,1.00E-06,242401,642401,1583.56,508.403,5.13058,288.388,1622.66,499.695,5.41651,278.052,242401,1620.64,497.098,3.32302,273.022,1620.05,495.643,3.82187,271.832,100,378001
113562.35,58795.72,172358.07,12,17.2,652,2.85,1.42,,9.33E-06,0.038352,0.2729,25.7044,3.1371,19182.3,42284.3,45224.064,623117.2,580808,42309.2,2.49433,0.153528,1042.09,9421.68,40000,172252,0.0184894,0.0548629,79404.5,1173.94,56336.5,1.00E-06,229013,629013,1498.03,757.507,4.85593,441.223,1538.41,744.834,5.13617,425.89,229013,1533.9,742.125,2.14267,419.905,1534.08,739.575,3.00901,417.821,100,285625
113562.35,63731.7,177294.05,32.1,29.4,663,7.61,3.81,,7.86E-06,0.0771902,0.301816,24.6527,3.00455,31755.5,19861.9,71630.4,693159.7,648458,44701.7,2.78624,2735.94,1674.14,14923,40000,177189,0.0212298,0.0754435,64832.9,3607.89,132334,1.00E-06,233950,633950,3012.03,870.162,3.86059,495.566,3090.77,854.804,4.5136,477.809,233950,3085.88,852.001,1.46232,471.717,3087.61,849.192,2.42864,469.471,100,310229
113562.35,12278.32,125840.68,34,19,669,8.06,4.03,,0.207228,0.0984421,0.426422,32.9628,3.16901,30935.9,16967.6,71421.6,742045.2,699556,42489.2,2.7484,3236.35,1669.07,14879.5,40000,125736,0.0252159,0.10536,62098.3,3893.18,140882,5.77E-06,182497,582497,3851.4,1034.21,3.06255,562.895,3942.33,1016.62,3.77967,542.87,182497,3934.39,1012.12,0.92638,535.431,3937.69,1008.63,1.96445,532.562,100,270498
81875.12,0,81875.12,22.9,32.1,470,3.91,1.96,,1.12607,0.0361882,1.8864,26.499,3.80456,10551,14474.8,30632.304,347222.7,328798,18424.7,2.15575,1728.11,700.402,6381.73,40000,81774,0.00797081,1.64351,56992.6,3151.4,98746.7,4.69E-05,138535,538535,1425.78,326.686,3.79815,185.468,1450.63,322.177,3.59648,180.001,138535,1448.29,319.454,2.08692,175.705,1447.53,318.832,2.14248,175.101,100,281005
98315.69,0,98315.69,26.2,41.8,452,5.38,2.69,,1.81179,0.0384941,3.9612,25.8649,4.88615,13517.1,84255.2,36376.944,448169.6,423982,24187.6,2.34037,0.0647356,834.288,7578.53,40000,98215.4,0.00869896,3.72697,78709.1,3123.86,97434.1,6.93E-05,154976,554976,1516.87,356.259,4.73405,196.61,1543.56,351.673,3.92101,190.407,154976,1540.65,348.526,2.38682,185.656,1539.76,347.958,2.33244,184.976,100,636328
84093.06,0,84093.06,32,34.2,500,5.62,2.81,,1.08383,0.0414155,6.95756,27.9313,3.83499,12175,23100.8,34868.64,369784.9,350480,19304.9,2.20839,1363.52,799.055,7264.3,40000,83993.5,0.00852422,6.6982,63458.7,3438.6,103725,4.71E-05,140755,540755,1629.01,349.711,3.75941,200.92,1659.3,344.59,3.58258,194.816,140755,1657.36,341.654,2.01056,190.248,1656.62,340.969,2.09387,189.607,100,395461
113562.35,79835.29,193397.65,19,29,601,4.51,2.25,,5.93E-06,0.0432489,0.209412,22.3577,3.13184,21841.7,30366,50981.76,574876.2,535371,39505.2,2.6006,836.354,1178.38,10621.2,40000,193292,0.0157577,0.0269841,74021.3,2295.97,87234.4,1.00E-06,250053,650053,1688.34,645.782,4.85097,381.163,1733.44,634.645,5.31617,368.047,250053,1730.94,632.394,2.47558,362.64,1729.96,630.307,3.36161,361.141,100,359200
93007.37,0,93007.37,25.1,15.2,684,4.87,2.44,,0.307169,0.0593379,0.394609,37.1066,3.31539,17718.4,20750.9,45847.776,536453.3,507810,28643.3,2.38029,1701.72,1056.81,9551.62,40000,92904.1,0.018366,0.0422512,65588.2,2772.53,95360.2,8.36E-06,149665,549665,2327.22,753.746,3.09561,420.656,2379.34,741.405,3.81872,406.89,149665,2374.68,737.313,1.02325,399.95,2373.51,734.641,2.06523,398.084,100,240559
113562.35,22124.63,135686.99,13.4,26.4,484,3.18,1.59,,0.541909,0.0255351,4.32025,23.8637,3.38248,12378.4,28596.8,32753.472,502650.3,472974,29676.3,2.21936,0.142478,749.743,6823.64,40000,135584,0.012464,4.11536,71831.9,1113.52,49939.7,1.03E-05,192345,592345,1000.64,510.713,4.50744,293.1,1023.43,503.297,4.30997,283.795,192345,1020.88,499.621,2.43917,277.962,1021.4,498.559,2.5747,276.883,100,247590
113562.35,52099.62,165661.98,13,28.8,693,3.08,1.54,,8.21E-06,0.0441922,0.403794,27.3656,3.12579,20908.9,41952.1,48293.76,669485.2,623934,45551.2,2.55696,0.188218,1114.65,10061.2,40000,165555,0.0211387,0.162475,82387.2,1244,60256.6,1.00E-06,222316,622316,1725.72,865.807,4.4619,498.015,1771.82,851.472,4.76114,480.683,222316,1764.66,848.505,1.71735,474.421,1767.69,845.546,2.5671,471.846,100,312089
113562.35,75007.53,188569.88,25.5,33.7,628,6.05,3.02,,6.47E-06,0.058693,0.237896,22.9837,3.16325,27002.2,28721.3,61027.68,639624.1,597187,42437.1,2.74432,1534.2,1418.2,12714.1,40000,188465,0.0182717,0.0392574,73144.8,3012.6,112392,1.00E-06,245226,645226,2290.85,748.937,4.37762,432.803,2351.29,735.872,4.89343,417.592,245226,2348.19,733.232,1.98527,411.772,2347.72,730.868,2.90099,409.986,100,408681
113562.35,70856.59,184418.94,26.1,15.6,503,6.19,3.09,,0.00128543,0.0493791,0.218796,19.9971,3.07953,21377.2,21973.5,51653.76,530243.2,494225,36018.2,2.59016,2377.62,1194.34,10761.2,40000,184316,0.0131247,0.0547586,60504.2,3473.76,119506,1.00E-06,241077,641077,1926.31,538.492,4.70271,311.576,1976.29,529.05,5.01639,300.522,241077,1975.26,526.508,2.7279,295.383,1975.16,524.99,3.21954,294.122,100,295459
95261.75,0,95261.75,36.7,31.2,664,7.3,3.65,,0.301316,0.0874208,0.570194,35.7095,3.23745,23420.9,14816,58250.88,584686.3,552827,31859.3,2.56409,3416.44,1351.65,12135.6,40000,95159.2,0.0201016,0.219879,55947.2,3922.52,137430,1.03E-05,151920,551920,3422.18,825.173,2.87705,446.859,3497.47,811.312,3.62764,431.525,151920,3492.22,806.964,0.905948,424.442,3496.83,804.063,1.77931,422.16,100,211687
113562.35,78023.27,191585.63,31.1,34.5,466,7.37,3.69,,0.0194751,0.0522901,1.14586,18.2362,3.35431,23024.9,28774.2,54317.76,528888.6,490573,38315.6,2.69578,2312.83,1257.73,11316.2,40000,191484,0.0119757,0.997221,63670.8,3930.33,134688,1.00E-06,248245,648245,2035.39,491.763,4.71223,281.399,2084.46,483.145,4.90871,271.4,248245,2086.77,480.324,2.9776,266.391,2091.6,479.026,3.15995,265.086,100,434077
113562.35,16829.93,130392.28,25.9,39.2,473,6.14,3.07,,1.00776,0.0525365,0.938624,23.9437,4.08211,19992.5,51947.4,48183.84,559317.8,528311,31006.8,2.64027,445.192,1112.04,10038.3,40000,130290,0.012323,0.721859,82534,3504.98,119192,3.11E-05,187051,587051,2058.62,505.77,4.43481,279.626,2102.12,497.943,4.03739,270.088,187051,2101.43,493.809,2.3412,264.088,2101.46,492.919,2.38644,263.141,100,707494
113562.35,29691.86,143254.22,17.9,16.7,731,4.24,2.12,,0.0515236,0.0616752,0.329074,32.479,3.20728,24615,32171.3,55515.36,727975,683113,44862,2.68238,433.206,1286.29,11565.7,40000,143148,0.025348,0.0319842,84648.5,1988.36,83314.7,1.00E-06,199909,599909,2413.25,1038.45,3.63508,582.402,2473.8,1021.22,4.34163,562.233,199909,2467.58,1017.64,1.09447,555.269,2467.01,1013.92,2.48523,552.438,100,399083
113562.35,82253.99,195816.35,12.7,41.2,464,3.01,1.51,,0.194274,0.0309552,0.162427,20.2401,4.20834,15676.2,50500.1,36124.08,580906.6,540634,40272.6,2.57977,0.03496,828.377,7525.85,40000,195713,0.01219,0.024553,75582.2,1766.93,69307.6,2.93E-06,252474,652474,1218.67,500.577,6.06206,279.313,1242.55,492.589,5.9683,269.73,252474,1239.11,488.815,4.4842,264.22,1238.21,487.601,4.85165,263.208,100,404960
113562.35,30913.19,144475.55,25.4,15.6,719,6.02,3.01,,0.0660205,0.076623,0.343436,31.4664,3.14584,28466.4,24125.1,64202.4,742980.4,697725,45255.4,2.74343,1705.84,1494.53,13375.5,40000,144370,0.025543,0.0489015,75134.5,2907.64,111166,1.37E-06,201131,601131,2996.24,1046.68,3.44043,582.936,3071.31,1029.02,4.15518,562.44,201131,3064.27,1025.33,1.03218,555.496,3064.92,1021.72,2.27311,552.637,100,353196
113562.35,65570.93,179133.28,26.7,19.8,625,6.33,3.17,,7.38E-06,0.061821,0.253174,23.6363,3.03251,26778,23088.8,61595.04,633907.4,592554,41353.4,2.7055,2084.94,1431.82,12832.3,40000,179028,0.0185926,0.0445847,67964.1,3172.36,117145,1.00E-06,235789,635789,2412.79,762.073,4.18819,438.585,2476.32,748.79,4.74048,423.125,235789,2473.03,746.141,1.7978,417.262,2472.84,743.703,2.72254,415.399,100,329063
113562.35,68743.83,182306.19,34.2,44.7,516,8.11,4.05,,0.392727,0.0619611,2.09124,19.8833,3.93115,28150.9,48153.3,62202.24,644386.6,602370,42016.6,2.89422,896.829,1446.41,12958.8,40000,182204,0.014252,1.91814,82638.4,3853.07,137652,1.08E-05,238965,638965,2416.69,585.536,4.49679,328.02,2471.66,575.532,4.41418,316.478,238965,2474.73,571.37,2.58348,310.322,2478.44,570.08,2.7179,309.014,100,757097
113562.35,37675.94,151238.3,20.5,29,547,4.86,2.43,,0.227206,0.0451378,0.247613,24.6018,3.11825,18678.7,24408.7,46856.544,551357.6,517884,33473.6,2.44584,1482.19,1080.64,9761.78,40000,151136,0.0143709,0.0347083,66403.6,2716.8,94578.4,5.01E-06,207897,607897,1765.21,589.763,4.48466,341.292,1809.41,579.837,4.63874,329.473,207897,1806.51,576.562,2.26029,323.527,1805.51,574.836,2.89932,322.218,100,284288
112835.86,0,112835.86,33.6,40.4,555,7.92,3.96,,0.774769,0.0854511,1.63321,30.3627,3.69926,26530.6,36069.5,61618.08,686641.4,651599,35042.4,2.7717,1865.91,1432.38,12837.1,40000,112733,0.0191865,1.33774,75139.8,4021.64,142687,2.53E-05,169494,569494,3345.63,788.007,3.3534,421.204,3415.22,775.276,3.55166,406.785,169494,3414.8,769.401,1.43432,398.729,3418.05,767.461,1.85371,397.062,100,585559
90627.17,0,90627.17,33,29,562,6.24,3.12,,0.690163,0.0223853,22.9303,30.9212,3.49553,9711.94,20988.7,29779.968,412483.5,390815,21668.5,1.91966,0.215875,680.606,6204.16,40000,90529.5,0.0115593,22.647,68680.9,1302.24,44550.2,1.81E-05,147291,547291,880.148,473.946,3.48913,277.762,899.477,467.122,3.64364,269.797,147291,895.562,463.48,1.73128,264.11,895.413,462.372,2.01181,263.207,100,204999
104213.84,0,104213.84,36.2,44.3,685,7.88,3.94,,0.61404,0.104813,0.486958,36.8519,3.79177,30575.6,35259.5,68336.16,772650.2,733216,39434.2,2.86156,1788.28,1594.3,14236.7,40000,104110,0.0252085,0.12347,77995.1,3941.82,141552,1.92E-05,160871,560871,4110.65,1034.84,2.89609,545.156,4196.7,1017.99,3.47338,526.507,160871,4191.28,1011.34,1.00687,517.486,4192.53,1008.34,1.83986,515.06,100,588060
113562.35,24917.6,138479.95,31.5,44.9,725,7.47,3.73,,0.446259,0.0969076,0.356689,32.8884,3.69928,34624.8,36829.7,74073.6,877657,829109,48548,2.94283,1209.76,1733.54,15432,40000,138374,0.0276354,0.0423632,84436.5,3495.54,129512,1.08E-05,195135,595135,3797.51,1133.83,3.27278,613.944,3884.06,1114.99,3.77326,592.615,195135,3877.52,1108.78,1.14774,583.754,3876.3,1105.42,2.23714,581.105,100,608548
112679.58,0,112679.58,31.9,14.9,549,7.51,3.75,,0.464081,0.0790491,0.690913,30.1274,3.21679,23417.3,15019.8,58522.56,607569.5,575264,32305.5,2.55949,3489.92,1358.16,12192.2,40000,112577,0.017869,0.399624,55215.4,3994.9,139919,1.52E-05,169338,569338,3090.77,733.673,3.32306,402.233,3159.17,721.531,3.71488,388.403,169338,3158.25,716.891,1.32453,381.227,3161.96,714.761,1.90153,379.482,100,216941
113562.35,29355.87,142918.23,20.9,17.6,690,4.96,2.48,,0.100192,0.0635462,0.315383,30.8845,3.14489,24609.4,27789.1,56509.44,697301.2,655045,42256.2,2.6651,1067.68,1310.02,11772.8,40000,142813,0.0232984,0.032287,78383.5,2446.57,95806,1.94E-06,199574,599574,2486.09,954.829,3.6535,535.945,2548.09,938.898,4.2782,517.358,199574,2542.73,935.263,1.19465,510.471,2541.85,931.936,2.46346,507.976,100,367610
113562.35,8866.53,122428.88,13.1,44.6,680,3.11,1.55,,0.76812,0.0483889,1.05646,34.4261,4.05332,18868.5,48192.6,45207.744,813962,770528,43434,2.4561,0.0276283,1041.7,9418.28,40000,122323,0.0231764,0.736924,81375.7,1184.97,56814.7,1.25E-05,179084,579084,1899.27,951.232,4.04609,515.704,1941.02,936.731,3.81597,498.24,179084,1933.68,929.508,1.61953,488.657,1935.56,927.055,2.04582,486.338,100,287532
113562.35,37104.53,150666.89,23.7,40.3,625,5.62,2.81,,0.350024,0.0628959,0.27776,27.1842,3.44942,25786.3,47310.6,57510.24,703140.4,662157,40983.4,2.7921,315.368,1333.93,11981.3,40000,150562,0.0200277,0.0321047,87296.1,2869.36,108170,7.59E-06,207323,607323,2463.7,821.758,3.92315,458.564,2521.68,808.145,4.20788,442.819,207323,2517.26,803.516,1.69429,435.489,2515.84,801.11,2.58118,433.694,100,633719
103025.85,0,103025.85,21.3,41.5,592,4.58,2.29,,0.762916,0.0533077,0.365236,32.6056,3.76182,18350.2,69784.9,44795.616,599740.7,569648,30092.7,2.53801,0.148421,1031.98,9332.42,40000,102922,0.01711,0.0603976,84393.5,2562.07,92908.7,1.95E-05,159683,559683,2096.67,702.417,3.53223,385.174,2138.73,691.532,3.75888,372.722,159683,2133.52,686.165,1.58552,365.079,2132.31,684.401,2.13719,363.736,100,586201
113562.35,18217.68,131780.04,23.4,43.9,717,5.55,2.77,,0.457422,0.0778485,0.347329,34.3313,3.72949,28790.4,50864.7,62124.96,833371,787408,45963,2.87012,51.1744,1444.55,12942.7,40000,131674,0.0268327,0.0269269,93286,2670.43,104884,9.51E-06,188435,588435,3054.96,1100.58,3.36235,597.477,3122.67,1082.87,3.86536,577.27,188435,3116.04,1076.71,1.18382,568.38,3113.94,1073.31,2.43576,565.865,100,655998
113562.35,82877.09,196439.45,13,23,534,3.08,1.54,,6.46E-06,0.0318765,1.16733,20.5088,3.14463,16393.1,40834.8,38368.416,557419.1,515219,42200.1,2.51689,0.116454,880.892,7993.42,40000,196335,0.0145876,1.0102,75988,1363.16,59277.9,1.00E-06,253096,653096,1243.47,597.785,5.43185,346.676,1275.15,587.807,5.63694,334.494,253096,1271.43,585.371,3.19884,329.276,1275.06,583.503,3.62147,327.503,100,317187
113562.35,9918.27,123480.63,36.3,24.6,482,8.61,4.3,,0.643152,0.0605211,6.39836,25.2024,3.35667,19456.6,13968,51351.36,535755.6,506755,29000.6,2.42672,3409.9,1187.15,10698.2,40000,123382,0.0131687,6.16348,52582.6,3982.69,134894,2.16E-05,180143,580143,2365.29,540.713,3.90631,302.582,2417.39,531.943,3.88798,292.217,180143,2418.97,527.951,1.94673,286.078,2420.85,526.746,2.16515,284.974,100,198222
82060.82,0,82060.82,23.3,40.4,720,3.99,2,,0.43169,0.0516554,0.410191,38.8565,3.53833,16227.1,57613.4,41029.68,500883.9,475021,25862.9,2.42825,0.213822,943.326,8547.85,40000,81957.4,0.0171639,0.0417896,80971.7,2327.44,82504.4,1.21E-05,138718,538718,2031.01,704.556,2.95402,392.323,2072.39,693.339,3.74607,380.157,138718,2067.64,688.94,1.05083,373.069,2066.21,686.555,2.03068,371.507,100,504643
113562.35,52378.38,165940.73,35.4,29.7,641,8.39,4.2,,0.0282497,0.0849576,0.380347,25.0724,2.94884,32462.8,17353.7,74050.08,691993,647802,44191,2.78169,3301.8,1732.97,15427.1,40000,165836,0.0211259,0.144371,60097,3964.82,143218,1.00E-06,222597,622597,3314.92,866.366,3.64963,488.36,3398.92,850.989,4.29213,470.711,222597,3393.85,847.884,1.35558,464.452,3398.31,845.037,2.22797,462.096,100,278730
95321.71,0,95321.71,22.5,39.9,582,4.48,2.24,,0.749755,0.0479227,0.39552,32.0267,3.66758,16217.9,66180.6,41339.376,508714.7,483119,25595.7,2.43572,0.205265,950.603,8612.37,40000,95218.9,0.0140259,0.095798,81178.6,2679.85,90681.4,2.20E-05,151980,551980,1884.15,575.98,3.52778,322.709,1922.03,566.95,3.74336,312.436,151980,1917.79,562.449,1.66543,305.763,1916.91,561.037,2.08414,304.678,100,573626
113562.35,33346.31,146908.66,15.5,21.3,633,3.68,1.84,,0.13378,0.0455882,0.271756,28.4781,3.1204,19583.8,33428.8,46806.288,619395.3,581425,37970.3,2.51394,299.62,1079.46,9751.31,40000,146803,0.0189183,0.0216083,79591.4,1828.11,73335.7,2.39E-06,203564,603564,1784.44,775.67,4.19126,444.806,1829.02,762.786,4.6288,429.598,203564,1825.14,759.453,1.68007,423.071,1823.53,756.731,2.85619,421.188,100,357493
106914.08,0,106914.08,18.7,28.8,522,4.17,2.09,,0.699584,0.0259837,10.1957,29.0775,3.53167,11523.9,22418.1,32440.176,486422.3,460560,25862.3,2.08892,0.244851,742.449,6758.37,40000,106813,0.0130964,9.9322,71647.3,1128.54,47055.5,1.54E-05,163574,563574,1020,536.834,3.8635,308.212,1042.96,529.137,3.81169,298.853,163574,1039.23,525.037,1.89022,292.631,1039.35,523.857,2.12127,291.566,100,221806
113562.35,29823.74,143386.1,36.1,40.7,496,8.56,4.28,,0.766925,0.0629891,5.01502,22.8634,3.81662,24116,43079.1,56272.32,612813.3,577900,34913.3,2.75642,1210.56,1304.35,11723.4,40000,143286,0.0141912,4.80545,79312.7,3889.97,137199,2.36E-05,200047,600047,2462.67,582.756,4.15243,320.366,2516.03,573.304,3.97618,309.265,200047,2517.86,568.8,2.16571,302.784,2519.56,567.647,2.2952,301.641,100,685798
113562.35,14899.88,128462.23,38.4,38.2,576,9.11,4.55,,0.520211,0.0896309,3.29576,28.153,3.3944,29214,27556.4,67547.04,703127,663764,39363,2.7845,2667.1,1575.22,14072.3,40000,128360,0.0200676,3.02231,67883,4183.97,149144,1.64E-05,185121,585121,3502.47,824.097,3.37574,446.587,3578.3,810.331,3.71465,431.001,185121,3577.85,805.058,1.38332,423.286,3585.23,802.704,1.91051,421.25,100,464955
96340.8,0,96340.8,21.7,30.1,598,4.37,2.18,,1.00E-06,62.7477,348.815,72.7507,11.9705,0,41609.3,27081600,7073991,6.58E+06,493991,40.6043,0,1.00E-10,5.64E+06,0,96247.3,25.9009,342.432,0,0,0,0,153008,553008,2.50E+06,1.01E+06,9.73266,919204,2.48E+06,1.01E+06,1.32317,915755,153008,2.51E+06,1.04E+06,1.41402,938499,2.51E+06,1.04E+06,1.10687,939261,100,0
113562.35,40316.34,153878.69,19.1,34,494,4.53,2.26,,0.371039,0.0401163,0.235457,22.6022,3.37139,17276.9,36146.7,42516,530971.2,498618,32353.2,2.50241,524.383,978.272,8857.5,40000,153776,0.0125395,0.0464635,75464.4,2710.31,92449.8,8.18E-06,210537,610537,1571.54,514.63,4.79581,294.409,1608.23,506.278,4.72978,284.304,210537,1605.4,502.807,2.78004,278.594,1604.65,501.582,3.12238,277.546,100,475124
113562.35,28358.89,141921.25,37.2,24.4,512,8.82,4.41,,0.354773,0.0671185,4.27506,23.5828,3.06313,23297.2,15014.1,58251.84,569780.6,535649,34131.6,2.56503,3578.01,1351.67,12135.8,40000,141821,0.0148071,4.05584,53513.1,4086.67,142896,1.12E-05,198582,598582,2617.16,608.002,3.85152,341.779,2677.39,597.688,4.069,329.812,198582,2679.24,593.968,1.83369,323.624,2684.74,592.284,2.20616,322.133,100,224745
113562.35,60961.81,174524.16,21.6,31.3,551,5.12,2.56,,0.0279037,0.0449382,0.219612,22.3822,3.08735,20380.6,25154.9,49538.4,545325.5,509298,36027.5,2.52882,1528.43,1144.13,10320.5,40000,174420,0.0142013,0.0329557,66873.1,2780.39,98753.5,1.00E-06,231181,631181,1754.69,582.527,4.70394,340.891,1800.69,572.461,5.00561,329.015,231181,1798.36,569.835,2.49412,323.576,1797.53,568.05,3.17925,322.224,100,307398
113562.35,69314.34,182876.69,22,21.1,700,5.22,2.61,,3.59E-06,0.0596062,0.263614,25.635,3.13449,27303.2,28812.1,60841.44,690201.4,644721,45480.4,2.74371,1039.26,1413.73,12675.3,40000,182770,0.0216648,0.0380456,78465.8,2484.23,97904.7,1.00E-06,239531,639531,2327.35,887.347,4.23534,511.242,2388.96,872.116,4.85813,493.327,239531,2384.44,869.557,1.61567,487.273,2384.25,866.594,2.77319,485.032,100,391476
113562.35,13268.37,126830.72,32.6,36.7,632,7.73,3.87,,0.384353,0.0910479,0.380716,31.1641,3.34005,29690.1,25964.1,67869.6,733759.7,693641,40118.7,2.78274,2466.33,1583.03,14139.5,40000,126726,0.0229476,0.079938,69515,3841.73,138780,1.09E-05,183487,583487,3564.13,941.662,3.23999,511.601,3645.83,925.903,3.75576,493.724,183487,3641.34,920.736,1.16388,485.866,3641.91,917.905,2.0337,483.593,100,420462
113562.35,15164.19,128726.54,35.4,23.6,635,8.39,4.2,,0.230995,0.0964946,0.481764,30.7371,3.09372,30501.7,15902.9,71200.32,711783.2,670557,41226.2,2.73314,3529.23,1663.71,14833.4,40000,128622,0.0231297,0.182065,58749.9,4076.09,146248,6.83E-06,185383,585383,3772.15,948.972,3.15575,518.521,3860.47,932.722,3.80319,500.04,185383,3854.4,928.355,1.03699,492.787,3859.78,925.189,1.9314,490.153,100,253800
106894.53,0,106894.53,13.8,35.3,459,3.08,1.54,,1.3716,0.0309769,0.401073,26.3272,4.36697,12684.9,46791.5,33992.352,466253.9,441027,25226.9,2.27446,0.116173,778.612,7081.74,40000,106791,0.0102702,0.166413,75134.1,2067.81,74514.9,3.90E-05,163552,563552,1222.71,420.643,4.40394,238.348,1243.13,415.045,4.00172,231.215,163552,1239.73,411.525,2.38776,225.927,1239.08,410.809,2.41067,225.159,100,449873
113562.35,84802.83,198365.18,17.5,32.5,597,4.15,2.07,,5.27E-06,0.0408388,0.201661,22.2209,3.27012,21229.7,36972.5,48956.64,579143.9,538682,40461.9,2.61878,347.586,1130.35,10199.3,40000,198260,0.0156237,0.0255556,78124.4,2103.01,81095.4,1.00E-06,255021,655021,1594.64,640.392,5.17645,377.422,1637.13,629.281,5.58935,364.251,255021,1634.58,627.046,2.76649,358.877,1633.55,624.947,3.66252,357.367,100,414494
113562.35,82294.59,195856.94,37.9,30.8,579,8.99,4.49,,5.34E-06,0.0730953,1.20963,20.3988,3.00795,31555.8,16793.7,72499.68,623921.6,578593,45328.6,2.77333,3541.57,1695.26,15104.1,40000,195753,0.0168217,1.02695,55988.1,4131.48,147807,1.00E-06,252514,652514,2843.21,690.2,4.16024,397.725,2915.41,677.655,4.72789,383.328,252514,2913.97,675.191,1.9784,377.831,2923.81,672.868,2.57241,375.801,100,269521
109619.28,0,109619.28,36.5,38.3,496,8.35,4.18,,1.0067,0.0642862,7.18866,27.5993,3.8704,20605.5,39059,50923.68,570489.1,541498,28991.1,2.60905,1411.4,1177,10609.1,40000,109520,0.0140956,6.92674,75907.8,3881.48,133203,3.50E-05,166281,566281,2519.73,578.792,3.76183,314.178,2571.33,569.739,3.63025,303.585,166281,2571.01,564.987,1.82103,296.916,2571.45,563.825,1.9932,295.838,100,610940
113562.35,10696.5,124258.86,25.2,20.6,570,5.98,2.99,,0.375737,0.0629431,0.321953,29.2194,3.17917,21279,19938.6,52875.36,603591.4,570742,32849.4,2.51809,2339.25,1223.39,11015.7,40000,124156,0.0176849,0.0497854,63497.5,3258.13,115366,9.83E-06,180917,580917,2464.51,725.731,3.63423,406.032,2522.38,713.779,3.98545,392.185,180917,2518.68,709.531,1.5018,385.242,2517.73,707.395,2.25628,383.629,100,263537
113562.35,52221.5,165783.86,22.7,29.7,567,5.38,2.69,,0.0853047,0.0498609,0.237222,23.4993,3.06286,21486.3,24215.3,51793.92,569964.4,533554,36410.4,2.56214,1708.58,1197.67,10790.4,40000,165679,0.0155197,0.034678,67269.5,2887.21,104009,1.86E-06,222440,622440,1947.75,636.527,4.41965,367.54,1997.95,625.639,4.74273,354.736,222440,1995.31,622.749,2.15356,348.97,1994.43,620.786,2.90824,347.496,100,308442
79728.68,0,79728.68,13.1,46.2,525,2.18,1.09,,2.36468,0.0235886,0.631928,29.5935,5.45501,10056.4,34748.5,28788.96,418584.8,396592,21992.8,2.08449,0.014279,657.612,5997.7,40000,79625.4,0.00795735,0.36561,66511.1,1498.4,59240.1,8.64E-05,136386,536386,938.283,325.234,5.04182,176.832,947.911,321.985,4.06779,171.893,136386,944.297,318.853,2.47459,167.125,943.545,318.294,2.38912,166.426,100,341937
113562.35,60713.75,174276.1,27.7,32.4,599,6.57,3.28,,0.00274456,0.0621857,0.254513,23.2844,3.03081,26266.1,23295.1,60980.64,617794,577927,39867,2.69537,2238.81,1417.07,12704.3,40000,174172,0.017641,0.04827,66404.9,3345.68,121869,1.00E-06,230933,630933,2427.25,723.344,4.14835,414.996,2490.4,710.718,4.65323,400.368,230933,2487.58,707.902,1.85319,394.488,2487.43,705.641,2.68287,392.739,100,336239
113562.35,12569.27,126131.63,37.1,26.6,607,8.8,4.4,,0.274769,0.0961895,1.23173,29.9606,3.07897,29755.1,14898.4,70340.16,689363.3,648580,40783.3,2.7125,3775.96,1642.83,14654.2,40000,126028,0.0217933,0.938267,56089.3,4222.96,150623,8.66E-06,182789,582789,3756.49,894.514,3.16691,488.076,3841.37,879.245,3.77146,470.757,182789,3836.68,874.809,1.09524,463.516,3847.58,871.733,1.86679,460.903,100,238236
108314.38,0,108314.38,11.9,22,544,2.69,1.35,,0.598758,0.0294344,3.55316,30.109,3.42513,12751.7,25509.5,34348.368,517006.9,489394,27612.9,2.18024,0.197994,786.916,7155.91,40000,108211,0.0145585,3.27839,72496.5,1028.52,49131.7,1.25E-05,164972,564972,1154.13,596.97,3.77386,340.834,1180.78,588.153,3.82667,330.242,164972,1176.69,583.804,1.73607,323.596,1177.38,582.342,2.0702,322.322,100,240293
113562.35,43454.52,157016.88,20.5,37.6,475,4.86,2.43,,0.494143,0.0408289,0.24613,21.6689,3.70876,17870.5,57650.9,42849.024,539999.4,506818,33181.4,2.59061,1.27608,986.11,8926.88,40000,156914,0.0119102,0.0672282,82260.4,2914.95,98057.7,1.14E-05,213675,613675,1600.28,488.913,5.0245,276.061,1636.35,481.064,4.77481,266.483,213675,1633.72,477.417,3.03916,260.844,1633.16,476.407,3.20777,259.861,100,633339
113562.35,24999.1,138561.46,24.7,49,555,5.86,2.93,,1.14174,0.062013,0.343572,25.9534,4.44749,24499.6,75063.9,54888.96,728516.1,689281,39235.1,2.80933,0.192387,1271.34,11435.2,40000,138458,0.0174574,0.105218,90085.2,3100.44,115456,2.85E-05,195219,595219,2436.63,716.68,4.13306,385.579,2486.19,705.557,3.85563,372.57,195219,2481.42,699.634,2.08145,364.752,2480.52,698.297,2.28294,363.49,100,766644
113562.35,5868.11,119430.47,29.3,41.1,597,6.95,3.47,,0.653897,0.0817959,0.374775,31.2734,3.66019,27049.2,39648.5,61385.28,722990.8,685873,37117.8,2.80217,1253.02,1426.78,12788.6,40000,119327,0.0211374,0.0752067,80990.6,3614.48,130745,1.84E-05,176088,576088,3207.33,867.726,3.37301,467.304,3277.09,853.684,3.66281,451.364,176088,3272.65,847.737,1.38921,443.053,3271.83,845.494,2.05012,441.264,100,616901
113562.35,29721.4,143283.76,28.8,30.1,719,6.83,3.41,,0.0749773,0.0850978,0.362094,31.5652,3.13333,30533.8,21502.9,68723.04,758299.6,712402,45897.6,2.77153,2229.53,1603.67,14317.3,40000,143178,0.0261133,0.0628063,71216.2,3258.9,122128,1.68E-06,199939,599939,3327.33,1070.18,3.3245,593.021,3410.17,1051.99,4.06138,572.007,199939,3402.24,1048.2,0.978435,565.008,3403.91,1044.53,2.17494,562.047,100,330334
100569.09,0,100569.09,19.2,33.3,510,4.03,2.02,,0.929911,0.0412935,0.469095,28.5913,3.75679,14367,23686.1,38815.2,456663,433062,23601,2.2929,1063.42,891.362,8086.5,40000,100467,0.011156,0.206037,67435.6,2763.45,92000,3.00E-05,157228,557228,1623.35,457.735,3.88253,262.593,1655.54,450.858,3.80972,254.408,157228,1652.37,447.166,2.03917,248.801,1651.74,446.239,2.20502,247.967,100,360343
113562.35,71960.18,185522.53,30.7,15.8,542,7.28,3.64,,1.21E-05,0.0599019,0.291896,20.5218,2.97309,25818.8,18474.5,61332.96,565760.5,527392,38368.5,2.65956,3024.58,1425.53,12777.7,40000,185419,0.014644,0.114238,57249.8,3761.77,133403,1.00E-06,242180,642180,2333.62,600.782,4.37867,347.843,2394.25,590.086,4.78631,335.463,242180,2394.18,587.509,2.28478,330.095,2396.08,585.759,2.80447,328.603,100,264226
78953.38,0,78953.38,22.4,38.9,667,3.69,1.85,,0.510879,0.0454153,0.412973,36.1044,3.45285,14504.9,46992.6,38195.04,432629.3,410770,21859.3,2.34034,0.413046,876.832,7957.3,40000,78850.1,0.0136249,0.0712985,77297.2,2420.49,83011.6,1.66E-05,135611,535611,1786.13,559.548,3.00921,319.286,1821.51,550.589,3.70245,309.68,135611,1817.6,546.707,1.26759,303.328,1816.61,544.998,1.96125,302.231,100,516957
112535.52,0,112535.52,23.4,19.5,734,5.5,2.75,,0.197609,0.0817469,0.423006,39.7336,3.464,26068.8,24457.4,59781.6,762683.3,719220,43463.3,2.68844,1494.06,1388.32,12454.5,40000,112430,0.0284973,0.0436424,77351.5,2716.01,104833,4.27E-06,169191,569191,3203.26,1168,2.97221,632.816,3278.32,1149.01,3.80432,611.014,169191,3269.7,1144.09,0.773281,603.067,3269.88,1139.89,2.14492,599.727,100,345462
111106.57,0,111106.57,19.8,38.5,665,4.59,2.3,,0.456439,0.0645681,0.36859,36.5621,3.61474,22326,49471.2,51327.84,710003.8,672259,37744.8,2.67442,3.91375,1186.6,10693.3,40000,111002,0.0235584,0.0268562,89216.7,2348.63,91825.1,9.80E-06,167763,567763,2536.04,966.356,3.27667,526.295,2590.89,951.123,3.84801,508.909,167763,2584.76,945.458,1.13877,500.469,2582.72,942.334,2.34972,498.253,100,565171
93781.38,0,93781.38,20.8,17.3,567,4.07,2.04,,0.611528,0.0448756,0.397585,31.2803,3.38823,14373.5,12963.9,39689.568,449851.7,427002,22849.7,2.23113,1852.43,911.865,8268.66,40000,93678.4,0.0124249,0.10545,58612,2754.14,92058.7,1.95E-05,150439,550439,1762.3,510.204,3.4457,294.077,1799.13,502.066,3.77078,284.869,150439,1795.76,498.306,1.65609,278.861,1795.02,496.996,2.0884,277.899,100,191549
98670.78,0,98670.78,21.6,29.9,614,4.45,2.23,,0.420249,0.0510655,0.361034,33.71,3.29091,16329.8,18034.7,43163.712,519242,492223,27019,2.32234,1533.15,993.519,8992.44,40000,98567.5,0.0160983,0.0451683,65122.5,2635.09,90238.3,1.13E-05,155329,555329,2003.73,660.795,3.34465,374.021,2047.98,650.121,3.8752,361.967,155329,2043.85,646.001,1.32814,355.168,2042.62,643.933,2.14156,353.744,100,238077
113562.35,92746.63,206308.98,23.4,14.8,537,5.55,2.77,,5.25E-06,0.0462531,0.192708,19.8567,3.21075,22133.3,27404.2,51396.96,554676.8,515289,39387.8,2.65899,1610.65,1188.24,10707.7,40000,206205,0.0142197,0.0374436,67688.9,3031.85,107369,1.00E-06,262966,662966,1804.67,583.023,5.04682,339.829,1852.58,572.75,5.47727,327.76,262966,1850.66,570.551,2.94367,322.692,1850.13,568.788,3.62478,321.333,100,359200
95356.55,0,95356.55,15.4,24.3,553,3.07,1.53,,0.665116,0.036708,0.358428,30.7162,3.44154,13179.8,14363.8,36242.688,444354.5,421564,22790.5,2.20613,1119.81,831.15,7550.56,40000,95252.8,0.0122322,0.0757776,63576.7,2127.76,76684.9,1.91E-05,152014,552014,1444.26,501.968,3.50211,290.706,1472.84,494.274,3.83627,281.952,152014,1469.19,490.53,1.77001,275.992,1468.32,489.289,2.18572,275.086,100,225310
113562.35,10280.11,123842.47,16.1,38.3,687,3.82,1.91,,0.393733,0.0575819,0.340817,35.2232,3.57444,21752.3,53079.4,50076.96,742754.3,701740,41014.3,2.61967,0.138563,1156.91,10432.7,40000,123737,0.0243492,0.0192753,86960.9,1772.33,76314.8,7.19E-06,180498,580498,2261.85,998.544,3.51854,549.399,2311.63,982.778,4.05795,531.155,180498,2305.63,977.33,1.23296,522.762,2303.28,973.967,2.64417,520.463,100,439155
113562.35,3548.78,117111.14,14.2,26,721,3.37,1.68,,0.195365,0.0578173,0.377226,38.5461,3.43885,21167.7,36000,49107.36,722843,681185,41658,2.57704,6.07361,1133.91,10230.7,40000,117005,0.0262815,0.0217597,86767.4,1526.29,68751.8,3.42E-06,173766,573766,2267.4,1077.17,3.33447,594.237,2320.95,1059.88,4.09115,574.136,173766,2314.58,1055.3,0.940569,566.337,2312.69,1051.26,2.54446,563.421,100,373614
98271.51,0,98271.51,11.1,21.2,731,2.28,1.14,,0.246123,0.0446725,0.421902,39.4685,3.42811,16190,30341.9,40317.6,604840.6,570445,34395.6,2.3571,0.159315,926.603,8399.5,40000,98165.7,0.0223442,0.052674,78825.7,1003.98,51550,4.68E-06,154927,554927,1752.72,915.94,3.15728,507.772,1794.06,901.611,3.85299,491.312,154927,1787.14,897.123,0.930665,483.866,1786.9,893.769,2.06842,481.274,100,247597
113562.35,50760.85,164323.21,33.7,46,467,7.99,4,,0.885092,0.0526979,4.31897,19.89,4.58815,23649.5,68094.3,53320.32,607371.8,569823,37548.8,2.8422,11.4485,1233.98,11108.4,40000,164222,0.0122648,4.14703,90394.8,3645.87,130389,2.53E-05,220983,620983,2061.94,503.443,4.69873,277.182,2105.68,495.48,4.26926,267.665,220983,2107.21,491.4,2.70147,261.887,2107.92,490.592,2.67792,260.956,100,890096
113562.35,16355.4,129917.75,15.3,39.5,673,3.63,1.81,,0.445651,0.0530692,0.318586,33.273,3.60578,20935,53419.3,48682.56,738764.1,697972,40792.1,2.58136,0.0824441,1123.86,10142.2,40000,129812,0.0228918,0.0186499,85144,1661.98,72239.1,7.90E-06,186573,586573,2085.46,938.994,3.75543,519.56,2130.84,924.191,4.15525,502.314,186573,2125.03,918.714,1.44463,493.955,2122.77,915.672,2.74221,491.904,100,408646
113562.35,6630.69,120193.04,28.4,45.2,731,6.73,3.37,,0.549672,0.0966653,0.398742,37.65,3.88924,32117.2,41370.3,68976.96,883613.1,836846,46767.1,2.9198,722.818,1609.82,14370.2,40000,120087,0.0293551,0.0371727,89286.8,3233.15,121555,1.31E-05,176848,576848,3793.78,1204.23,3.04917,641.953,3876.03,1184.87,3.63127,620.126,176848,3868.42,1177.82,1.01771,610.522,3866.61,1174.2,2.20337,607.716,100,646631
97266.5,0,97266.5,13,19.8,690,2.64,1.32,,0.293354,0.0402911,2.40722,37.0799,3.34666,15086.2,29475.9,38290.272,562077,529765,32312,2.32099,0.208007,879.062,7977.14,40000,97161.7,0.0198674,2.05862,77856.1,1058.21,52480.8,5.83E-06,153923,553923,1578.13,814.539,3.2139,455.126,1615.38,801.974,3.72478,440.609,153923,1607.54,797.544,1.05,433.425,1611.65,794.697,1.82853,431.059,100,257022
113562.35,431.58,113993.93,14.9,30.2,634,3.53,1.77,,0.325658,0.0496832,0.343179,35.1459,3.35075,18146.1,30363.6,44687.232,634475.9,599674,34801.9,2.44097,347.568,1029.42,9309.84,40000,113889,0.0208015,0.0212567,79506.7,1800.11,71720,6.37E-06,170650,570650,1949.71,853.197,3.55455,477.522,1994.42,839.603,4.11077,461.737,170650,1989.36,835.057,1.25171,454.167,1987.33,832.061,2.53446,452.147,100,333060
113562.35,23972.39,137534.75,36.5,39.5,539,8.66,4.33,,0.602066,0.0766385,3.2905,25.1708,3.50734,27080.6,33904.4,62716.32,662733.6,625430,37303.6,2.7781,2057.45,1458.77,13065.9,40000,137433,0.0171669,3.05192,72522,4055.7,144205,1.86E-05,194194,594194,2994.17,705.088,3.72933,385.496,3059.64,693.36,3.83896,372.046,194194,3061.17,688.411,1.73765,364.846,3065.54,686.674,2.07451,363.283,100,558219
113562.35,55746.96,169309.31,18.6,32.7,507,4.41,2.21,,0.132171,0.0397179,0.207437,21.7813,3.17243,17726.8,32869.1,42881.952,536260.7,501335,34925.7,2.52986,650.33,986.885,8933.74,40000,169206,0.0132768,0.0312809,74055.9,2590.68,90087.7,2.56E-06,225967,625967,1553.91,544.815,4.90428,313.661,1592.27,535.629,5.06071,302.7,225967,1589.63,532.643,2.83784,297.183,1588.71,531.071,3.41143,295.967,100,427741
113562.35,17405.83,130968.18,32.3,37.1,557,7.66,3.83,,0.515013,0.0788155,0.546804,27.0148,3.36519,26684,29296,62455.2,660217.7,623871,36346.7,2.73605,2361.68,1452.49,13011.5,40000,130865,0.0181897,0.289044,68712.2,3962.83,140898,1.57E-05,187626,587626,3081.1,746.906,3.57377,409.111,3150.04,734.444,3.81726,394.863,187626,3149.9,729.557,1.55104,387.557,3152.62,727.587,2.03599,385.874,100,465449
113562.35,48426.78,161989.13,31.2,18.2,751,7.4,3.7,,4.08E-06,0.088643,0.358832,29.4657,3.09605,34217.9,21019.9,75380.16,787187,737589,49598,2.83341,2348.6,1765.36,15704.2,40000,161883,0.0268003,0.080575,70975.5,3377.1,126267,1.00E-06,218644,618644,3462.7,1098.01,3.46946,615.503,3551.52,1079.01,4.25987,593.485,218644,3542.46,1075.73,1.02904,586.83,3545.72,1072.01,2.22346,583.774,100,337376
113562.35,29303.35,142865.71,30.3,40.9,638,7.18,3.59,,0.414073,0.0817599,0.318941,28.5499,3.46819,30114.4,35960.2,66745.44,753112.6,710893,42219.6,2.85336,1440.85,1555.86,13905.3,40000,142761,0.0220767,0.0502922,79499.2,3562.18,130447,1.05E-05,199522,599522,3201.05,906.013,3.55633,497.02,3275.56,890.836,3.91729,479.709,199522,3271.26,885.641,1.42597,471.892,3270.4,883.068,2.26585,469.869,100,572265
113562.35,56099.81,169662.17,21.9,26.5,585,5.19,2.6,,0.0267411,0.049713,0.235784,23.7121,3.04631,21895,25727,52162.56,580361.8,542761,37600.8,2.58156,1481.17,1206.43,10867.2,40000,169558,0.0162084,0.0320803,69547.9,2735.84,100212,1.00E-06,226319,626319,1941.76,664.628,4.43475,385.483,1992.25,653.209,4.83842,372.082,226319,1989.44,650.468,2.09932,366.317,1988.52,648.337,2.94638,364.741,100,325427
92728.87,0,92728.87,24,27.5,501,4.65,2.32,,0.970505,0.0432217,1.30239,28.0354,3.73028,13055.1,9506.23,37625.28,405439.1,384383,21056.1,2.16681,2479.29,863.49,7838.6,40000,92627.2,0.00954803,1.04245,51421.1,3264.69,102802,3.79E-05,149388,549388,1697.71,391.806,3.80545,226.315,1731.11,385.904,3.68194,219.283,149388,1729.36,382.701,2.01691,214.309,1728.87,381.921,2.13116,213.59,100,148397
113562.35,30917.27,144479.62,30.9,48,699,7.33,3.66,,0.554314,0.0910693,0.332251,30.71,3.82591,34082.9,43294.4,72396,872059,824125,47934,2.96761,785.065,1692.74,15082.5,40000,144374,0.0257143,0.0415076,88295.2,3470.88,128613,1.34E-05,201135,601135,3569.56,1055.42,3.4674,572.402,3650.1,1037.92,3.80298,552.607,201135,3644.26,1031.47,1.36581,543.672,3642.77,1028.57,2.29488,541.394,100,693993
80469.42,0,80469.42,19.5,47.2,649,3.28,1.64,,1.176,0.0403613,0.467663,35.2236,4.23483,13790,55490.6,36433.44,493741.8,469864,23877.8,2.30214,0.0305232,835.608,7590.3,40000,80366,0.0134472,0.136666,75587.2,2017.61,73427.3,3.56E-05,137127,537127,1594.83,551.812,3.425,304.342,1620.38,543.946,3.56304,295.391,137127,1615.42,539.093,1.69681,288.651,1614.45,537.886,1.97495,287.67,100,440719
113562.35,12931.78,126494.13,20.8,19.2,556,4.93,2.47,,0.403966,0.050325,0.298657,28.4212,3.22233,18261,22873.3,46641.984,572238.3,540791,31447.3,2.41022,1594.7,1075.57,9717.08,40000,126391,0.0158385,0.0404411,66402.6,2765.87,95898.3,9.57E-06,183152,583152,1971.36,650.112,3.95679,369.622,2017.91,639.46,4.17488,357.089,183152,2014.15,635.41,1.78523,350.403,2013,633.54,2.46642,349.011,100,268750
113562.35,15413.53,128975.88,19.3,44.5,501,4.58,2.29,,1.48764,0.0435032,0.37961,25.615,4.8506,17634.8,76095.1,43318.368,621938.7,587807,34131.7,2.5137,0.0550189,997.161,9024.66,40000,128873,0.0132855,0.151671,81819.9,2590.34,91589.2,3.68E-05,185634,585634,1713.29,544.905,4.84183,296.456,1745.12,537.097,4.20946,286.656,185634,1740.88,532.324,2.52423,280.033,1740.13,531.419,2.53745,279.034,100,581369
113562.35,33308.29,146870.65,34.5,34.4,733,8.18,4.09,,0.0965144,0.0999731,0.3985,31.2786,3.17761,35309.1,20705.1,78116.16,809415.4,760445,48970.4,2.84871,2720.25,1832.15,16274.2,40000,146765,0.0274341,0.0967466,68466.4,3739.93,137004,2.39E-06,203526,603526,3908.81,1124.71,3.22201,620.018,4004.9,1105.24,3.96672,597.692,203526,3995.06,1101.16,0.942271,590.502,3998.92,1097.36,2.07906,587.34,100,346218
97178.1,0,97178.1,11.1,44.5,729,2.25,1.13,,0.767612,0.0446995,0.397391,39.7038,4.04921,16179.5,35178.9,40194,703467.2,668853,34614.2,2.35246,0.0221983,923.702,8373.75,40000,97072.2,0.0223106,0.0294199,77685,916.85,48994,1.44E-05,153833,553833,1763.01,915.463,3.40107,495.081,1797.07,901.894,3.74905,479.436,153833,1789.91,895.072,1.32366,470.127,1787.98,892.423,2.30881,468.263,100,230239
113562.35,45173.17,158735.53,34.5,41.5,467,8.18,4.09,,0.868878,0.0237915,15.0551,21.3936,4.5106,11733.3,86723.5,32046.288,573981,537795,36186,2.14685,0.0169899,733.281,6676.31,40000,158640,0.0117783,14.886,71871.3,1443.31,50255.8,1.45E-05,215401,615401,936.059,482.685,5.68324,266.748,954.281,475.955,5.01715,257.969,215401,951.701,471.908,3.42009,252.084,951.662,471.131,3.34932,251.098,100,248557
83498.63,0,83498.63,34.1,22.4,677,5.95,2.97,,0.3409,0.0664255,0.478606,36.4177,3.26049,17517.8,14448.3,47071.392,470362.6,445846,24516.6,2.34129,2793.21,1085.72,9806.54,40000,83396.7,0.0154926,0.126137,54701.2,3522.32,115095,1.24E-05,140158,540158,2603.17,636.387,2.95723,356.867,2659.63,625.639,3.67481,345.198,140158,2656.34,621.885,1.03283,338.774,2657.02,619.704,1.82612,337.236,100,171493
113562.35,67401.89,180964.25,15.5,28.7,647,3.68,1.84,,5.92E-06,0.0381212,1.77642,24.3977,3.138,19562.6,44811,45978.048,617803.6,572907,44896.6,2.5114,0.206204,1059.89,9578.76,40000,180859,0.0179803,1.57001,79758.6,1301.17,59417.7,1.00E-06,237620,637620,1485.47,736.589,4.98571,430.478,1525.38,724.294,5.15353,415.459,237620,1519.53,721.706,2.2934,409.714,1524.85,719.211,2.91762,407.443,100,310333
113562.35,60454.92,174017.27,26.4,37.9,557,6.26,3.13,,0.157777,0.0566785,0.238103,22.2,3.35926,25162.5,39269.9,57302.88,614104.5,575168,38936.5,2.75832,1081.29,1328.98,11938.1,40000,173913,0.0156,0.046134,77636.9,3299.36,119294,3.74E-06,230674,630674,2214.67,640.294,4.39005,365.364,2269.95,629.244,4.59079,352.538,230674,2267.75,625.759,2.29083,346.513,2267.14,624.001,2.86932,345.103,100,565986
