WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,46723.53,160285.89,20.3,29.8,734,4.81,2.41,,0.000249416,0.0500287,4.5045,29.195,3.13554,22512.6,44194.4,51339.84,717423.8,667829,49594.8,2.60538,0.247956,1186.88,10695.8,40000,160181,0.0240566,4.24016,85949,1352.35,65030.9,1.00E-06,216942,616942,1952.43,985.122,4.08013,560.173,2003.33,968.995,4.44395,540.739,216942,1993.13,965.774,1.37265,534.235,2001.15,962.265,2.26322,531.091,100,344202
113562.35,63151.41,176713.77,32.6,22.8,448,7.73,3.87,,0.119901,0.0513968,2.27707,18.607,3.10658,20353.4,18048.8,50609.28,506747.9,471558,35189.9,2.56005,3150.66,1169.54,10543.6,40000,176614,0.0116041,2.12251,53900.1,4055.08,135411,3.25E-06,233375,633375,2001.1,476.408,4.61476,270.939,2048.76,468.219,4.74988,261.267,233375,2051.31,465.395,2.82793,256.232,2055.87,464.164,3.00763,255.001,100,261112
113562.35,65578.42,179140.77,16.5,18.3,567,3.91,1.96,,1.30E-05,0.0320935,3.3246,22.335,3.08146,16458.9,39622.4,40259.232,557615.5,516989,40626.5,2.40688,0.172043,925.233,8387.34,40000,179037,0.0150769,3.14196,75297.5,1320.63,56389.2,1.00E-06,235798,635798,1250.73,617.873,5.06494,361.634,1283.66,607.647,5.21434,349.161,235798,1279.68,605.05,2.66553,343.703,1283.74,603.076,3.11185,341.853,100,293947
113562.35,54370.79,167933.15,18.2,33.6,713,4.32,2.16,,7.09E-06,0.0562752,0.27792,27.9786,3.1804,25327.8,36357.5,56364.48,703148.6,657868,45280.6,2.71954,266.087,1306.56,11742.6,40000,167827,0.0227887,0.030143,85317.5,2006.14,83821.6,1.00E-06,224588,624588,2199.9,933.478,4.10443,533.529,2256.6,917.738,4.73697,515.029,224588,2251.77,914.775,1.46528,508.584,2251.01,911.548,2.75046,506.188,100,441561
113562.35,52981.92,166544.27,28.3,45.3,461,6.71,3.36,,0.823526,0.0493381,1.71569,19.6565,4.58899,22652.7,74411.1,51479.04,587420,550525,36895,2.80278,0.595373,1190.19,10724.8,40000,166443,0.0116427,1.54877,88234.5,3488.95,124186,2.35E-05,223204,623204,1930.62,477.837,4.84362,264.996,1971.7,470.318,4.39077,255.925,223204,1972.92,466.461,2.85184,250.387,1973.52,465.707,2.81202,249.493,100,844579
113562.35,44870.76,158433.11,31.7,26,476,7.52,3.76,,0.241245,0.0261531,14.6216,21.1773,3.10004,12037.4,38985.6,32208.288,510354.2,476642,33712.2,2.21344,0.104447,737.05,6710.06,40000,158337,0.0128673,14.4485,74246.6,1570.29,55590.9,3.85E-06,215098,615098,1022.89,527.304,4.76348,301.295,1047.13,519.232,4.73909,291.314,215098,1044.5,515.996,2.72873,285.747,1046.12,514.691,2.93882,284.438,100,286491
113562.35,90047.14,203609.5,30.1,27.6,603,7.14,3.57,,4.06E-06,0.0621331,0.240898,20.8734,3.12946,28973.6,20994.7,66072.48,616693.1,574405,42288.1,2.74789,2579.01,1539.61,13765.1,40000,203504,0.0169322,0.0615151,63185.9,3507.89,127658,1.00E-06,260265,660265,2421.41,694.048,4.40144,404.725,2486.83,681.63,4.96318,390.339,260265,2484.72,679.389,2.12284,384.953,2485.32,677.289,2.89073,383.302,100,311052
113562.35,28532.73,142095.09,26,48.3,494,6.17,3.08,,1.40983,0.0565284,0.646082,23.0201,4.88833,23039.4,80385.7,52428.96,661184.7,623871,37313.7,2.79143,0.195493,1212.77,10922.7,40000,141992,0.0140647,0.437815,89220.8,3355.39,121759,3.99E-05,198753,598753,2219.23,577.144,4.4767,310.558,2263.58,568.411,3.94762,300.074,198753,2261.53,563.509,2.32355,293.446,2261.14,562.587,2.33676,292.441,100,822558
113562.35,93886.76,207449.11,11,47.1,502,2.61,1.3,,0.193799,0.0290484,0.677025,19.6802,4.90005,16068.9,40500.1,37042.992,649487.2,602660,46827.2,2.52466,0.0170652,849.864,7717.29,40000,207345,0.012943,0.537376,72322.2,1152.91,53367.1,2.68E-06,264106,664106,1140.9,531.271,6.11391,297.933,1163.19,523.023,5.72736,287.879,264106,1161.05,518.734,4.31877,281.994,1161.94,517.719,4.24453,280.718,100,277875
113562.35,42235.62,155797.97,11.2,16.2,552,2.66,1.33,,0.191775,0.0303518,1.23111,23.8102,3.11463,15634.6,30154.8,38581.344,543492.4,507769,35723.4,2.39028,0.190004,885.882,8037.78,40000,155693,0.0144308,1.02711,76387.8,1151.61,54036.7,3.30E-06,212454,612454,1184.46,591.616,4.53168,346.727,1214.76,582.167,4.57477,335.196,212454,1211.64,578.913,2.26923,329.341,1214.07,577.231,2.63168,327.771,100,272096
95079.98,0,95079.98,31.2,37.6,507,6.19,3.1,,1.12294,0.0477172,4.40582,28.3028,4.00315,15317.8,44134.2,40834.272,441164.9,418330,22834.9,2.38298,492.17,938.737,8507.14,40000,94979.4,0.0100895,4.14173,76313.8,3484.96,107092,4.43E-05,151740,551740,1873.84,414.144,3.95731,235.096,1910.81,407.88,3.68343,227.564,151740,1909.24,404.37,2.02581,222.315,1908.69,403.58,2.10752,221.552,100,604995
113562.35,45029.15,158591.5,20.8,38.5,689,4.93,2.47,,0.209709,0.0459006,4.97234,27.9542,3.41067,20938.2,55551.4,48597.12,733774.9,685660,48114.9,2.55538,0.0589203,1121.83,10124.4,40000,158488,0.0218987,4.72169,83555.5,1318.06,63185.9,3.21E-06,215249,615249,1794.14,897.615,4.27431,506.578,1837.8,883.227,4.33944,489.245,215249,1830.57,878.781,1.71591,481.953,1836.03,875.95,2.33205,479.331,100,334672
113562.35,65316.76,178879.12,34.9,31.1,660,8.28,4.14,,4.96E-06,0.0825052,0.337441,24.268,2.98382,33530.5,18297.4,75502.56,701715,656069,45646,2.80626,3100.35,1768.35,15729.7,40000,178774,0.0213356,0.112271,61985.6,3852.66,139963,1.00E-06,235535,635535,3218.41,874.665,3.8024,497.418,3302.05,859.067,4.47241,479.448,235535,3296.77,856.263,1.43731,473.372,3300.21,853.424,2.35592,471.051,100,294649
113562.35,20831.83,134394.18,12.1,18.7,575,2.87,1.43,,0.306244,0.0341748,1.99471,27.5136,3.16013,15444.3,32263.2,38920.512,577385.3,542289,35096.3,2.3389,0.192148,893.83,8108.44,40000,134290,0.0165017,1.74861,76566.7,1158.63,54072.2,5.40E-06,191051,591051,1335.27,676.662,4.16328,387.884,1368.68,666.007,4.23701,374.975,191051,1364.2,662.073,1.82849,368.369,1366.99,660.068,2.29084,366.56,100,272840
77698.88,0,77698.88,28.9,16.2,526,4.69,2.34,,0.880132,0.0412929,3.58114,29.1556,3.5621,11223.5,7973.7,33587.952,341493,323834,17659,2.09542,2553.32,769.185,6997.49,40000,77598.2,0.00839346,3.30876,48703.2,3363.67,103060,3.98E-05,134359,534359,1623.76,344.553,3.45133,200.727,1653.93,339.318,3.52685,194.781,134359,1652.32,336.494,1.87691,190.254,1651.72,335.738,2.03969,189.632,100,138134
110853.24,0,110853.24,24.6,24.5,587,5.69,2.85,,0.414887,0.0640477,0.354466,32.3771,3.27376,20282,20005.6,51033.6,600298.1,568800,31498.1,2.47993,2202.03,1179.61,10632,40000,110750,0.0184479,0.0491923,64370.2,3151.49,111022,1.11E-05,167511,567511,2510.2,757.062,3.41482,420.373,2567.33,744.778,3.85464,406.272,167511,2563.01,740.216,1.32108,399.014,2561.91,737.917,2.15128,397.32,100,257422
113562.35,27397.2,140959.55,25.7,43.2,606,6.09,3.05,,0.557757,0.0682023,0.300309,27.7672,3.65501,26469.9,51628.7,58753.92,722759.4,682878,39881.4,2.83234,286.632,1363.7,12240.4,40000,140855,0.0199502,0.0443836,89047.2,3151.67,116805,1.33E-05,197616,597616,2673.86,818.936,3.79938,449.727,2734.06,805.552,3.97157,434.342,197616,2729.37,800.139,1.70078,426.502,2728.09,798.009,2.38517,424.835,100,710830
113562.35,58872.7,172435.06,21.9,40.5,497,5.19,2.6,,0.374127,0.043193,0.2295,20.9213,3.83057,20760.7,66448.3,48084.48,562278,526449,35829,2.69167,0.493546,1109.69,10017.6,40000,172332,0.0123493,0.0583154,84153.6,2916.41,104111,8.80E-06,229093,629093,1691.28,506.968,4.94444,289.237,1730.62,498.651,4.77462,279.291,229093,1728.28,495.036,3.04435,273.709,1727.72,493.973,3.253,272.709,100,681437
97696.22,0,97696.22,29,30.3,702,5.92,2.96,,0.259938,0.076077,0.419424,37.9035,3.33529,21969.7,19614,53911.68,612715.3,579272,33443.3,2.54509,2294.95,1248.05,11231.6,40000,97592.6,0.0220126,0.0546383,65496.9,3190.89,114485,7.14E-06,154354,554354,2981.86,903.006,2.93619,492.075,3049.39,888.152,3.72857,475.425,154354,3043.21,883.726,0.864322,468.128,3043.08,880.503,1.98757,465.699,100,262540
106697.41,0,106697.41,14,47.8,510,3.12,1.56,,2.56364,0.0349747,0.452551,28.9186,5.96503,14155.7,52601.6,36898.752,621438.5,588919,32519.5,2.30688,0.0190466,846.49,7687.24,40000,106594,0.0124879,0.192469,75469.1,1812.11,68880.8,6.46E-05,163355,563355,1386.78,511.448,5.20975,269.073,1404.79,505.233,4.23308,260.71,163355,1399.87,500.348,2.49907,253.996,1398.99,499.516,2.43785,253.012,100,404167
113562.35,27695.92,141258.28,17.3,42.9,686,4.1,2.05,,0.47625,0.0573832,0.302308,31.4741,3.70583,23406.6,56265.8,52776,782451.7,738585,43866.7,2.68209,0.0892498,1221.02,10995,40000,141152,0.0233412,0.0198371,87176.1,1893.9,80609.2,8.48E-06,197913,597913,2254.32,957.51,3.85383,529.038,2303.43,942.304,4.16774,511.349,197913,2297.52,936.59,1.55768,502.853,2295.33,933.648,2.77029,500.82,100,475232
113562.35,45327.95,158890.31,29.2,46.2,665,6.92,3.46,,0.437613,0.078501,0.289738,27.2539,3.70548,31975.3,45839.9,68445.12,806179.1,759676,46503.1,2.93831,604.619,1596.94,14259.4,40000,158785,0.0225734,0.0385258,88302,3339.62,124283,1.01E-05,215546,615546,3074.27,926.526,3.7966,510.807,3146.12,910.959,4.04927,493.044,215546,3141.39,905.487,1.62472,485.025,3140.04,902.936,2.47765,483.042,100,699985
113562.35,48756.19,162318.54,33.1,40.9,586,7.85,3.92,,0.357907,0.0768896,0.349309,23.7805,3.44223,30609.1,34728.5,68204.64,703439.6,661232,42207.6,2.86042,1852.36,1591.13,14209.3,40000,162214,0.0184821,0.129136,74574.4,3886.65,139971,9.78E-06,218975,618975,3003.15,758.878,3.90751,422.178,3074.22,745.795,4.12483,407.219,218975,3074.01,741.292,1.81087,400.228,3075.59,739.283,2.33306,398.501,100,566079
110381.33,0,110381.33,21.9,46.5,459,5.05,2.52,,2.49663,0.0426576,1.47262,26.4232,5.89588,15882.5,84450.2,40620.192,581545.5,550240,31305.5,2.44179,0.0407481,933.709,8462.54,40000,110280,0.0107939,1.23475,80920.7,2922.91,97099.5,7.85E-05,167041,567041,1682.68,442.176,5.35668,232.513,1711.04,436.594,4.22245,224.836,167041,1707.27,432.443,2.56699,218.956,1706.31,431.756,2.47924,218.101,100,630770
107924.31,0,107924.31,22.5,23.5,507,5.07,2.54,,0.779532,0.0477792,0.434204,28.4798,3.58113,15269.7,13316.6,42672.384,496002.8,470461,25541.8,2.21842,2210.55,981.952,8890.08,40000,107822,0.0122839,0.171096,55324.5,3131.36,99632,2.41E-05,164583,564583,1874.43,504.282,3.96264,287.146,1914.63,496.392,3.88915,277.717,164583,1911.7,492.442,2.00497,271.693,1911.17,491.357,2.23157,270.736,100,177267
113562.35,84043.06,197605.41,24.7,42.1,519,5.86,2.93,,0.10277,0.0476114,0.20558,19.78,3.79438,24569,58161.1,54551.52,583393.7,543660,39733.7,2.82208,103.187,1263.3,11364.9,40000,197502,0.0130641,0.0480731,85619.5,3133.59,113718,2.38E-06,254263,654263,1860.52,536.413,4.95427,309.387,1906.41,527.154,5.00629,298.653,254263,1904.91,523.853,3.14046,293.272,1904.46,522.563,3.47527,292.136,100,735553
113562.35,57164.09,170726.44,31.3,24.8,704,7.42,3.71,,2.02E-05,0.081525,0.32138,26.7083,3.03696,32742,20699.2,72990.24,734978.1,688165,46813.1,2.80781,2499.56,1707.18,15206.3,40000,170621,0.0236764,0.0730024,68143.8,3463.73,128443,1.00E-06,227382,627382,3182.9,970.202,3.6974,548.841,3265.51,953.25,4.4084,529.203,227382,3258.93,950.263,1.25155,522.855,3261,947.056,2.33645,520.274,100,326146
113562.35,57555.44,171117.8,30.9,48.1,489,7.33,3.66,,0.785965,0.0563884,1.93888,19.9805,4.55617,25693.3,68909.8,56676,643183.6,603186,39997.6,2.89609,7.7659,1313.99,11807.5,40000,171016,0.0132245,1.76552,90728.7,3633.27,130601,2.19E-05,227777,627777,2205.26,543.077,4.65536,299.061,2252.57,534.287,4.28174,288.718,227777,2254.42,529.9,2.67743,282.607,2255.54,528.98,2.67764,281.579,100,892129
113562.35,18789.45,132351.8,23.6,35.8,600,5.6,2.8,,0.379838,0.0625319,0.305499,29.0965,3.31159,23081.8,35316.1,54084.96,653265.2,616867,36398.2,2.66039,1040.25,1252.18,11267.7,40000,132248,0.0192425,0.0374507,78399.8,2969.53,108929,8.92E-06,189009,589009,2449.88,789.553,3.71226,439.548,2506.95,776.61,4.05306,424.568,189009,2502.58,772.048,1.52884,417.289,2501.27,769.702,2.38543,415.541,100,486510
113562.35,83479.2,197041.55,35.1,32.9,538,8.32,4.16,,8.64E-06,0.0634981,1.10346,19.4261,3.14463,28380.3,20655.2,65816.16,579528.6,537108,42420.6,2.74392,3105.03,1533.43,13711.7,40000,196939,0.0145737,0.935568,58602.2,4001.12,142531,1.00E-06,253700,653700,2469.29,598.163,4.39985,345.953,2531.41,587.395,4.82942,333.59,253700,2532.28,584.819,2.37262,328.281,2539.92,582.948,2.7969,326.584,100,323090
83551.09,0,83551.09,21.1,46,673,3.68,1.84,,0.853178,0.0462918,0.417652,36.4785,3.92496,15133.6,62390,39123.792,528932.2,503346,25586.2,2.35984,0.0444336,898.596,8150.79,40000,83447.6,0.0155555,0.0737857,77803.2,2160.97,77255.4,2.38E-05,140209,540209,1825.15,638.739,3.25975,351.377,1858.13,629.056,3.6378,340.582,140209,1852.85,623.854,1.48059,333.199,1851.67,622.218,2.01211,332.015,100,467893
81856.17,0,81856.17,22.6,15.2,609,3.86,1.93,,0.554357,0.0435952,0.444373,33.2331,3.34549,13282.2,10751,37668.576,397097.9,377026,20071.9,2.17341,1945.21,864.504,7847.62,40000,81753.3,0.0113921,0.131124,55815.3,2753.35,90932,2.00E-05,138514,538514,1712.65,468.003,3.16329,273.819,1747.5,460.392,3.68436,265.542,138514,1744.44,456.989,1.49812,259.868,1743.81,455.685,1.98422,258.992,100,165703
113562.35,485.48,114047.83,22.6,34.1,728,5.36,2.68,,0.241193,0.0801422,0.410971,39.3785,3.51251,26147.8,28690.3,59356.32,773755.9,730155,43600.9,2.714,1130.02,1378.12,12365.9,40000,113942,0.0283824,0.0366607,81175.6,2637.57,102650,5.12E-06,170703,570703,3141.53,1163.4,3.02259,630.025,3214.31,1144.59,3.81087,608.435,170703,3206.4,1139.4,0.820781,600.265,3205.69,1135.3,2.21649,597.061,100,405510
104108.45,0,104108.45,35,46.4,670,7.61,3.8,,0.719644,0.100212,0.471692,36.1155,3.89131,29800.8,40824.1,66219.36,768139.3,729759,38380.3,2.87833,1321.04,1543.15,13795.7,40000,104004,0.0242624,0.116759,82504.5,3864.49,139019,2.24E-05,160765,560765,3932.04,996.113,2.97633,523.769,4013.14,980.058,3.45344,505.997,160765,4008.23,973.193,1.10703,496.863,4008.47,970.495,1.85055,494.697,100,668295
113562.35,80549.72,194112.07,20.8,28.2,450,4.93,2.47,,1.13E-05,0.0399396,0.175324,18.8302,3.10879,17202.3,27077.6,40712.976,512827.9,476378,36449.9,2.60619,1314.95,935.887,8481.87,40000,194010,0.0123616,0.0373473,68400.3,3113.87,103798,1.00E-06,250771,650771,1561.57,507.162,5.28868,287.534,1600.15,498.428,5.61996,277.182,250771,1598.16,495.932,3.53345,272.251,1597.58,494.464,4.04958,271.055,100,397690
113562.35,61175.47,174737.83,15.1,14.9,628,3.58,1.79,,9.51E-06,0.036462,1.85035,24.4618,3.10528,18520,43784.6,44225.424,600003.2,556885,43118.2,2.46919,0.199501,1018.53,9213.63,40000,174633,0.0172468,1.64299,78640.1,1283.28,57791.3,1.00E-06,231394,631394,1420.79,706.686,4.94888,413.089,1458.92,694.926,5.09628,398.731,231394,1453.51,692.254,2.30652,392.976,1458.48,689.872,2.88845,390.796,100,299099
113562.35,25380.53,138942.88,35.8,18,467,8.49,4.24,,0.515212,0.0239562,20.4028,22.8239,3.34253,10686.8,33513.6,30869.664,497234.1,467367,29867.1,2.04958,0.119685,705.917,6431.18,40000,138849,0.0122219,20.2097,72443.5,1609.88,52519,9.27E-06,195610,595610,939.095,500.735,4.58535,285.33,960.469,493.493,4.38706,276.217,195610,957.774,489.906,2.55117,270.5,958.249,488.877,2.66845,269.433,100,264281
89849.51,0,89849.51,23.5,48.4,640,4.41,2.2,,1.07472,0.0520341,0.443402,34.7828,4.17904,16888.7,74758.9,42307.92,579390.8,551380,28010.8,2.46522,0.0507398,973.377,8814.15,40000,89746.4,0.0160134,0.11453,81497.6,2527.45,88708.5,3.02E-05,146507,546507,2050.97,657.506,3.49589,355.392,2088,647.667,3.58699,344.166,146507,2082.43,642.014,1.62586,336.528,2081.36,640.537,1.97887,335.322,100,557444
113562.35,39150.31,152712.66,26.9,16.2,542,6.38,3.19,,0.227622,0.0578103,0.269804,23.7661,3.04938,22272.8,19471.1,54594.72,571339.8,536957,34382.8,2.56198,2593.33,1264.33,11373.9,40000,152610,0.0151975,0.0572162,60342.3,3456.92,121717,5.90E-06,209371,609371,2258.47,623.658,4.12254,355.891,2314.69,613.014,4.36936,343.434,209371,2312.81,609.655,1.98779,337.42,2312.41,607.899,2.57483,336.024,100,263691
113562.35,36873.4,150435.75,27.7,29.2,612,6.57,3.28,,0.148555,0.0680031,0.290761,26.4726,3.01809,25646.8,20716.1,60450.24,641707.1,603079,38628.1,2.65857,2440.92,1404.34,12593.8,40000,150332,0.0192974,0.0474738,65214,3365.54,122561,3.59E-06,207093,607093,2657.56,791.405,3.77246,446.481,2724.14,777.879,4.2535,430.806,207093,2720.52,774.407,1.48854,424.34,2720.12,771.896,2.39783,422.413,100,296701
97935.69,0,97935.69,11.1,35.6,486,2.27,1.13,,1.39916,0.0258098,0.367141,27.5895,4.34612,11220.5,36176.1,30962.784,437339.3,413939,23400.3,2.16749,0.050958,708.081,6450.58,40000,97832,0.0100088,0.120468,70666.7,1485.76,59877,3.99E-05,154593,554593,1022.05,409.78,4.15527,234.379,1036.54,404.507,3.9174,227.801,154593,1033.05,401.076,2.2918,222.614,1032.39,400.35,2.34803,221.881,100,336043
113562.35,87838.72,201401.08,12.3,44,654,2.92,1.46,,0.021099,0.0371992,0.217148,24.034,4.03943,20629.3,46410.5,47479.584,713783.8,664851,48932.8,2.54049,0.0292472,1095.38,9891.58,40000,201295,0.0174271,0.029793,77512.1,1140.94,55268.7,1.00E-06,258056,658056,1456.64,715.102,5.76569,414.058,1493.02,703.083,5.69501,399.548,258056,1489,699.235,3.27126,393.028,1487.97,697.085,3.99284,391.285,100,281965
113562.35,44444.87,158007.23,36.9,48.3,708,8.75,4.37,,0.464822,0.10199,0.341466,28.5699,3.75669,38984.7,34985.6,82466.4,901390.6,850029,51361.6,2.99969,1685,1938.76,17180.5,40000,157901,0.0258277,0.067661,80142.3,3935.38,142504,1.21E-05,214662,614662,3991.31,1060.35,3.50289,579.575,4083.87,1042.12,3.85726,559.027,214662,4079.53,1036.03,1.37735,550.414,4079.6,1033.11,2.21476,548,100,615256
113562.35,29322.32,142884.67,11.5,30.4,736,2.73,1.36,,0.0786311,0.0489094,0.329093,32.8669,3.25997,20854.8,37943.9,48270.24,724454.1,679306,45148.1,2.53601,0.110265,1114.09,10056.3,40000,142778,0.0247954,0.0329982,83678.3,1016.74,55024.5,1.19E-06,199539,599539,1914.91,1015.77,3.91611,572.589,1963.31,999.207,4.44857,552.879,199539,1957,995.465,1.24123,545.763,1956.38,991.815,2.5675,542.923,100,265661
113562.35,50258.61,163820.96,37.8,25.5,459,8.96,4.48,,0.265423,0.051865,5.70688,19.7962,3.17748,20141.3,15779.1,51440.64,507749.4,474678,33071.4,2.50029,3295.08,1189.27,10716.8,40000,163723,0.0115322,5.53679,52862.5,4011.47,135794,7.86E-06,220484,620484,2020.62,473.42,4.4858,270.574,2068.11,465.44,4.50336,261.069,220484,2071.06,462.387,2.62431,255.865,2074.6,461.288,2.77492,254.763,100,232326
113562.35,87217.98,200780.33,12.4,21.8,585,2.94,1.47,,4.44E-06,0.0339963,0.681445,21.6194,3.22895,18191,42827.3,42239.808,581511.9,537406,44105.9,2.53522,0.144719,971.774,8799.96,40000,200675,0.0156441,0.513028,77164.5,1323.54,59080.3,1.00E-06,257436,657436,1325.33,640.96,5.56809,375.595,1360.49,630.129,5.74881,362.327,257436,1356.23,627.829,3.11052,357.052,1359.85,625.763,3.62179,355.139,100,313231
113562.35,85081.31,198643.66,33.2,37.1,640,7.87,3.94,,6.15E-06,0.0737135,0.2734,22.0731,3.29723,33484.3,27454.3,73586.88,698555,652080,46475,2.86907,2219.97,1721.69,15330.6,40000,198538,0.0194069,0.0768708,70128.4,3707.59,135120,1.00E-06,255299,655299,2874.92,795.891,4.18818,456.443,2950.12,781.624,4.72546,440.093,255299,2947.19,778.68,1.8905,434.083,2948.54,776.278,2.68858,432.139,100,445695
113562.35,36994.47,150556.83,31.8,26,502,7.54,3.77,,0.312466,0.0608612,1.31353,22.3066,3.08662,22412.4,15887.4,56032.32,548461.1,514655,33806.1,2.54846,3340,1298.62,11673.4,40000,150455,0.0136081,1.11137,53777.9,3938.92,136207,9.49E-06,207216,607216,2372.19,558.752,4.11655,317.41,2428.09,549.233,4.25086,306.251,207216,2430.21,545.801,2.09975,300.413,2434.45,544.326,2.40497,299.067,100,222806
113562.35,38789.44,152351.79,34.2,35.9,649,8.11,4.05,,0.200107,0.0882433,0.34962,27.2512,3.16365,32340.2,23727.5,72743.04,735758.7,691820,43938.7,2.82118,2673.33,1701.17,15154.8,40000,152247,0.0223618,0.090679,67331.3,3877.1,140500,5.32E-06,209008,609008,3448.38,917.384,3.5097,508.87,3532.34,901.471,4.03655,490.679,209008,3527.86,897.323,1.29315,483.629,3529.73,894.471,2.17249,481.296,100,390070
113562.35,42263.01,155825.36,17.7,20,662,4.2,2.1,,0.0393405,0.0416202,3.53062,27.5211,3.08627,19106.2,44569.7,45545.376,642524.1,598551,43973.1,2.48198,0.210443,1049.67,9488.62,40000,155721,0.0200274,3.28568,81533,1306.39,59736.7,1.00E-06,212482,612482,1623.6,820.592,4.36475,470.832,1666.14,807.153,4.57445,454.553,212482,1658.78,803.957,1.70613,448.243,1664.81,801.096,2.41493,445.665,100,309197
113562.35,81459.41,195021.76,30,43.2,574,7.11,3.56,,0.0748088,0.0632186,0.239408,20.8481,3.68339,30024.4,43878,65312.16,666840.8,622804,44036.8,2.90563,958.852,1521.27,13606.7,40000,194917,0.0163467,0.0606283,81622.5,3562.04,129521,1.80E-06,251678,651678,2468.01,671.171,4.45475,382.248,2529.85,659.289,4.68463,368.707,251678,2528.72,655.655,2.42828,362.633,2528.74,653.867,2.94774,361.128,100,674427
113562.35,38455.5,152017.86,19.9,45.2,482,4.72,2.36,,1.27952,0.0400875,0.328241,22.1386,5.02143,18290.1,77616.2,43956.72,602761.1,566563,36198.1,2.5738,0.055184,1012.2,9157.65,40000,151915,0.0117926,0.141337,81732.3,2670.12,94666.3,3.12E-05,208676,608676,1576.44,483.54,5.23819,267.227,1607.21,476.522,4.56177,258.327,208676,1604.06,472.445,2.98434,252.494,1603.5,471.705,2.95218,251.616,100,607821
77372.62,0,77372.62,34.8,47.6,722,5.62,2.81,,0.575594,0.0703595,0.49675,38.6299,3.70352,19830.4,63202.2,47423.712,520479.9,494557,25922.9,2.65732,2.81642,1094.06,9879.94,40000,77270.1,0.0172001,0.121674,87838.8,3314.37,114494,2.06E-05,134031,534031,2764.84,706.481,2.84508,381.233,2819.2,695.102,3.5114,369.057,134031,2814.68,690.153,1.05385,361.74,2814.38,688.002,1.79724,360.222,100,761906
110103.99,0,110103.99,38.9,29.3,455,8.94,4.47,,1.137,0.0472487,12.2042,25.9226,4.00402,14577.2,11919.4,42593.328,472420.3,447449,24971.3,2.17516,2936.83,980.093,8873.61,40000,110008,0.0102062,11.9661,51415.2,3818.71,116709,4.16E-05,166769,566769,1852.72,418.671,4.29323,237.808,1891.16,412.429,3.86684,229.973,166769,1890.33,408.979,2.2342,224.729,1889.95,408.246,2.26522,223.95,100,156230
113562.35,33790.85,147353.2,29.4,23.3,737,6.97,3.49,,0.0366852,0.0872106,0.368228,31.4673,3.13304,31778.2,21505.7,70911.36,774766.9,727236,47530.9,2.79435,2224.52,1656.69,14773.2,40000,147247,0.0269012,0.0696149,71796.8,3271.25,122764,1.00E-06,204008,604008,3409.16,1102.33,3.32914,611.993,3494.75,1083.5,4.10536,590.23,204008,3485.99,1079.83,0.955902,583.298,3488.42,1076.05,2.17074,580.205,100,335559
113562.35,13158.1,126720.45,30.2,20.7,508,7.16,3.58,,0.506112,0.0647093,0.941538,25.7666,3.21873,21226.8,15169.7,54221.28,558759.2,527946,30813.2,2.49451,3315.44,1255.44,11296.1,40000,126619,0.0144413,0.700102,53903.2,3888.63,133755,1.63E-05,183380,583380,2527.51,593.038,3.81423,332.198,2584.71,583.197,3.93122,320.707,183380,2585.77,579.142,1.80317,314.311,2588.37,577.653,2.13904,313.007,100,208450
113562.35,70696.87,184259.22,38.5,27.3,709,9.13,4.56,,3.00E-06,0.093843,0.406861,25.054,3.01465,38301.5,17356.7,84448.32,765795.2,715330,50465.2,2.86832,3281.46,1987.5,17593.4,40000,184153,0.0239459,0.170417,61906.1,4006.89,145069,1.00E-06,240914,640914,3660.96,981.564,3.6851,557.953,3756.23,963.883,4.4357,537.577,240914,3747.39,961.113,1.27006,531.422,3753.72,957.835,2.2726,528.688,100,294985
113562.35,58070.35,171632.7,25.4,48.8,514,6.02,3.01,,0.802694,0.0532862,0.292343,20.944,4.59605,24670.8,77046.6,54769.92,667690,626945,40745,2.83917,0.218718,1268.51,11410.4,40000,171529,0.0141018,0.112681,88425.7,3218.23,118275,2.00E-05,228290,628290,2088.92,578.972,4.71087,319.497,2134.12,569.702,4.34577,308.557,228290,2131.9,565.074,2.72686,302.161,2131.45,564.072,2.80928,301.119,100,794008
113562.35,14337.76,127900.12,31.3,15.6,655,7.42,3.71,,0.215369,0.0885832,0.379101,31.9821,3.14603,28710.3,18292.6,66860.64,714199.1,673513,40686.1,2.71265,2922.1,1558.64,13929.3,40000,127796,0.0237913,0.0715543,63951.1,3678.96,133793,5.72E-06,184557,584557,3465.78,975.719,3.1941,534.595,3548.47,959.243,3.85331,515.756,184557,3542.18,954.882,1.01827,508.444,3543.33,951.653,2.05677,505.861,100,280869
113562.35,4053.56,117615.91,24.7,40,619,5.86,2.93,,0.569338,0.0726663,0.354669,32.967,3.62224,24804.5,44102.6,56483.52,715829.3,678558,37271.3,2.75487,578.451,1309.4,11767.4,40000,117512,0.0218744,0.0432982,86020.4,3073.78,113729,1.41E-05,174273,574273,2851.69,897.668,3.38176,486.919,2913.76,883.334,3.75809,470.565,174273,2908.15,877.512,1.32646,462.212,2906.65,874.975,2.18795,460.295,100,621608
77508.8,0,77508.8,15,32.3,466,2.43,1.21,,1.12273,0.0267775,0.585882,26.362,3.7724,8935.69,16686.2,25588.464,322279.6,304832,17447.6,2.13968,541.021,583.517,5330.93,40000,77406.6,0.00771892,0.347865,64673.1,2256.47,77439.8,4.15E-05,134168,534168,1059.24,316.037,3.6753,179.919,1074.54,311.972,3.61538,175.075,134168,1071.76,309.369,2.1202,170.915,1071.1,308.757,2.18758,170.337,100,367300
113562.35,64573.96,178136.31,37.5,38.9,725,8.89,4.45,,0.0491491,0.0964988,0.358463,26.3161,3.27716,39271.3,24669.9,84595.2,824732,772521,52211,2.93283,2524.35,1991.12,17624,40000,178030,0.0251718,0.109288,70494.3,3908.73,141996,1.21E-06,234791,634791,3768.42,1032.33,3.63217,579.963,3863.71,1013.91,4.26193,558.916,234791,3856.23,1010.16,1.27784,552.045,3859.95,1006.87,2.2721,549.311,100,430938
113562.35,15697.37,129259.72,27.3,41.6,607,6.47,3.24,,0.581824,0.0749368,0.333039,29.7782,3.61346,26719.6,43748,60046.08,723296.1,684769,38527.1,2.81131,798.608,1394.65,12509.6,40000,129155,0.0208278,0.0527598,84768.5,3363.9,123091,1.49E-05,185916,585916,2938.06,854.93,3.55132,465.344,3003.43,841.018,3.81126,449.449,185916,2998.65,835.376,1.49581,441.365,2997.47,833.112,2.21068,439.591,100,651612
76285.81,0,76285.81,17.7,33.3,672,2.82,1.41,,0.430004,0.0379088,0.398118,36.398,3.3222,12769.9,17663.4,35044.32,390719.1,370694,20025.1,2.20948,719.31,803.156,7300.9,40000,76182,0.0126839,0.0557751,66701.3,1981.74,72933.7,1.39E-05,132943,532943,1491.58,520.749,2.90861,304.519,1520.96,512.432,3.77665,295.778,132943,1517.43,509.045,1.22969,289.782,1516.35,507.355,1.9933,288.782,100,282480
113562.35,45061.36,158623.71,11.5,19.1,482,2.73,1.36,,0.245743,0.0274658,1.89672,21.3773,3.11674,13354.9,32560,33347.952,515019,481099,33920,2.35455,0.111792,763.591,6947.49,40000,158520,0.012966,1.72173,73020.6,1200.52,53829.5,4.02E-06,215281,615281,1074.35,531.367,4.77933,304.032,1099.44,523.223,4.74999,293.958,215281,1096.99,519.957,2.72776,288.346,1098.63,518.641,2.94239,287.03,100,277911
113562.35,7556.88,121119.24,11.4,15,708,2.7,1.35,,0.207236,0.0490201,0.372108,36.514,3.38049,19034.3,39137.1,45346.56,706057.5,664580,41477.5,2.4684,0.136337,1044.98,9447.2,40000,121013,0.0246673,0.0362795,83056.4,1068.22,54928.2,3.39E-06,177774,577774,1921.37,1010.98,3.59069,562.271,1968.43,994.874,4.10193,543.236,177774,1961.6,990.317,1.09704,535.552,1960.8,986.691,2.35546,532.713,100,266671
113562.35,58306.13,171868.48,23.9,37.6,461,5.67,2.83,,0.402299,0.0256835,8.15888,20.201,3.79978,12579,64213.8,31968.048,553299.2,516374,36925.2,2.30816,0.0252272,731.46,6660.01,40000,171770,0.0121988,8.00439,72579.1,1378.57,53535,6.07E-06,228531,628531,1007.8,500.141,5.53108,279.164,1028.78,492.705,5.18774,269.787,228531,1026.59,488.932,3.53938,264.076,1027.34,487.951,3.55076,262.926,100,275965
113562.35,78432.46,191994.82,23.4,45.2,548,5.55,2.77,,0.223875,0.0493566,0.207542,20.7477,3.96147,24908.5,69782.5,54963.84,641787.4,599822,41965.4,2.82281,0.270575,1273.14,11450.8,40000,191891,0.0147774,0.0374313,87017.3,2877.61,108131,4.82E-06,248652,648652,1931.95,606.707,4.68304,346.449,1977.94,596.457,4.72361,334.607,248652,1975.11,592.553,2.80756,328.586,1974.26,591.095,3.2398,327.379,100,710767
113562.35,30229.13,143791.48,33,18.3,477,7.83,3.91,,0.478718,0.055173,3.60162,22.213,3.27364,19936.7,14964.8,51572.64,519943.1,489155,30788.1,2.46267,3257.74,1192.42,10744.3,40000,143691,0.012172,3.40144,52857.6,3900.41,131975,1.51E-05,200452,600452,2152.61,499.688,4.16061,285.345,2201.97,491.442,4.13596,275.54,200452,2204.48,487.982,2.23543,269.928,2206.92,486.881,2.40869,268.869,100,209714
110950.48,0,110950.48,19.6,14.7,609,4.54,2.27,,0.380068,0.0547145,0.344694,33.7116,3.31334,18512.8,24805.4,46641.12,602440.3,570254,32186.3,2.42841,1237.27,1075.55,9716.9,40000,110847,0.0189719,0.0315924,71321.3,2480.77,89447.3,8.72E-06,167608,567608,2145.99,778.444,3.50855,435.563,2194.92,765.939,3.98232,421.123,167608,2190.17,761.409,1.31791,413.763,2188.58,758.878,2.31858,411.982,100,288802
113562.35,88592.23,202154.58,38.9,26.3,548,9.22,4.61,,5.75E-06,0.065615,2.4631,19.2828,3.0727,29285.4,16813.7,68300.16,583825.5,540078,43747.5,2.73165,3496.06,1593.44,14229.2,40000,202052,0.0150074,2.29583,54977,4087.69,145743,1.00E-06,258813,658813,2550.64,615.796,4.36826,356.989,2615,604.676,4.8703,344.208,258813,2615.19,602.311,2.29677,338.973,2624.6,600.297,2.77347,337.17,100,265138
88627.68,0,88627.68,17.6,41.8,507,3.26,1.63,,1.79681,0.0313502,0.717432,28.4498,4.81863,12050.3,54486.5,33099.408,425757.9,403263,22494.9,2.23144,0.0355391,757.801,6895.71,40000,88525,0.00888039,0.458034,73345.9,2219.06,76788.4,6.54E-05,145286,545286,1239.64,363.555,4.39954,204.646,1258.27,359.086,3.77704,198.72,145286,1254.82,355.839,2.23317,193.866,1254.01,355.216,2.21361,193.171,100,473956
113562.35,4556.52,118118.87,12.9,40.7,596,3.06,1.53,,0.833586,0.0424576,0.319231,32.2843,3.92725,16794.3,51031.5,41700.048,683706.6,648932,34774.6,2.39668,0.03776,959.081,8687.51,40000,118014,0.0186209,0.0280869,79330.3,1471.71,62611.4,1.57E-05,174775,574775,1673.81,764.324,4.03926,420.786,1705.92,752.771,4.09254,407.087,174775,1699.91,746.796,1.88351,398.686,1698.3,744.834,2.58533,397.26,100,340688
111191.72,0,111191.72,17,19.1,673,3.95,1.97,,0.274066,0.0571459,0.367298,37.0838,3.38388,19839.7,29846.1,47830.272,661780.5,625056,36724.5,2.50903,577.041,1103.68,9964.64,40000,111087,0.0229523,0.0234037,79777.7,2002.64,79308.4,5.48E-06,167848,567848,2241.53,941.195,3.34397,521.118,2293.36,926.108,4.01117,503.705,167848,2287.8,921.497,1.05153,496.032,2285.84,918.091,2.43752,493.643,100,342050
112535.9,0,112535.9,17.5,19.8,681,4.11,2.06,,0.26106,0.0603612,0.372738,37.4606,3.39726,20826.1,29498.5,49579.2,683303.9,645194,38109.9,2.54668,648.01,1145.1,10329,40000,112431,0.0239928,0.0243609,80383.1,2070.7,82440.4,5.19E-06,169192,569192,2367.25,983.783,3.30178,542.425,2422.2,967.971,3.98635,524.164,169192,2416.34,963.27,1.0071,516.395,2414.45,959.712,2.41971,513.853,100,350367
113562.35,220.52,113782.87,14.6,44.6,504,3.46,1.73,,2.04197,0.0377494,0.398452,28.5492,5.39089,15285.2,58706.2,38922.144,633440.1,600304,33136.1,2.3771,0.0276346,893.868,8108.78,40000,113679,0.0134615,0.141382,78630.9,1958.87,73713.6,4.84E-05,170440,570440,1493.15,551.705,4.92551,295.815,1515.84,544.47,4.15822,286.448,170440,1510.85,539.376,2.43261,279.484,1509.98,538.46,2.42205,278.456,100,437411
113562.35,34001.66,147564.02,25.2,49,586,5.98,2.99,,0.86433,0.0645525,0.298373,25.9373,4.16868,26313.6,70914.1,57916.8,753913.3,712456,41457.3,2.85334,0.317809,1343.66,12066,40000,147460,0.0188004,0.0618745,91064.4,3072.59,115472,2.03E-05,204221,604221,2534.15,771.927,4.0706,419.475,2588.14,759.601,3.95004,405.217,204221,2583.19,753.642,2.03121,397.201,2582.1,752.015,2.40942,395.793,100,764163
81010.89,0,81010.89,19.8,42.5,656,3.35,1.67,,0.752882,0.0413612,0.41083,35.6358,3.73522,13997.8,56296.2,36881.952,469274,446225,23049,2.31321,0.0544868,846.097,7683.74,40000,80907.5,0.0138821,0.0761311,76241.6,2060.26,74654.9,2.23E-05,137668,537668,1630.41,569.981,3.18162,320.376,1660.08,561.279,3.66957,310.811,137668,1655.51,556.791,1.48459,304.097,1654.45,555.284,2.01913,303.057,100,448903
108802.98,0,108802.98,11.3,31.1,545,2.57,1.28,,0.580374,0.035552,0.311146,30.6488,3.39487,14229.1,20466.8,37310.112,521439.1,494340,27099.1,2.28241,321.507,856.114,7772.94,40000,108698,0.0147306,0.0340703,73037,1580.84,64538.5,1.30E-05,165459,565459,1398.89,604.365,3.69314,345.974,1427.59,595.1,4.0608,335.233,165459,1423.33,590.87,1.76743,328.491,1422.08,589.225,2.42116,327.37,100,292626
113562.35,26458.46,140020.81,35.4,29.4,482,8.39,4.2,,0.455199,0.0581251,4.70692,22.8515,3.21637,20406.8,14755,52676.16,530748.5,499708,31040.5,2.4765,3373.34,1218.65,10974.2,40000,139921,0.0127778,4.49893,52830.2,3973.48,135883,1.45E-05,196682,596682,2267.92,524.631,4.10928,296.439,2319.71,515.936,4.12072,286.149,196682,2322.11,512.336,2.14262,280.331,2325,511.114,2.35692,279.185,100,213429
86092.3,0,86092.3,35,16.1,730,6.29,3.15,,0.250426,0.0785581,0.476151,39.0734,3.33017,20691.8,16311.5,52438.08,544363.7,514834,29529.7,2.48573,2813.09,1212.98,10924.6,40000,85989.6,0.0198338,0.0955135,58972.5,3511.73,121684,8.19E-06,142751,542751,3078.98,814.083,2.78118,443.635,3147.04,800.457,3.65071,428.706,142751,3140.81,796.384,0.806415,421.825,3142.33,793.352,1.82559,419.545,100,214416
106056.58,0,106056.58,23.6,32.2,721,5.23,2.61,,0.223566,0.0742198,0.410896,39.0841,3.41613,23206.3,24129.1,54842.4,689322.5,650683,38639.5,2.60736,1507.81,1270.24,11425.5,40000,105952,0.0254058,0.0388755,74589.6,2686.15,101758,5.08E-06,162713,562713,2909.23,1041.64,3.00517,566.899,2976.58,1024.71,3.81429,547.6,162713,2969.44,1020.01,0.826761,539.915,2968.79,1016.23,2.14873,537.022,100,322117
113562.35,21180.53,134742.88,15,17.9,450,3.56,1.78,,0.652598,0.0354249,0.268858,22.9349,3.49548,14036.3,18344.3,36668.928,492687.8,464363,28324.8,2.3385,1181.85,841.115,7639.36,40000,134640,0.0114546,0.0733728,65439.1,2499.7,86682.7,1.52E-05,191401,591401,1391.65,469.639,4.5612,265.857,1420.66,462.613,4.41258,257.17,191401,1417.62,459.111,2.66834,251.642,1417,458.184,2.8354,250.759,100,291090
113562.35,59427.22,172989.58,25,39.7,612,5.93,2.96,,0.181529,0.0600531,0.244732,24.0401,3.40695,26838.9,43718.1,59464.32,676051,633770,42281,2.81447,579.405,1380.71,12388.4,40000,172885,0.0183717,0.0339684,84071.2,3005.99,112277,3.90E-06,229646,629646,2348.51,753.771,4.24306,427.58,2406.65,740.892,4.5284,412.665,229646,2403.21,737.09,1.99463,406.112,2402.13,734.87,2.81381,404.431,100,612442
97219.21,0,97219.21,23.5,23.5,675,4.77,2.39,,0.307602,0.059244,0.384711,36.7483,3.3199,18239.8,22255.1,46505.904,561952.2,531772,30180.2,2.41021,1540.12,1072.36,9688.73,40000,97115.6,0.0191957,0.0372923,68010.8,2666.57,93742.8,7.88E-06,153877,553877,2323.54,787.654,3.15727,438.382,2375.93,774.829,3.85265,423.954,153877,2371.09,770.599,1.04308,416.846,2369.76,767.827,2.12992,414.902,100,260210
113562.35,35238.91,148801.27,11.9,40.7,727,2.82,1.41,,0.350042,0.0485109,0.302392,31.8191,3.65252,21219.5,41402.7,48850.56,797129.7,750286,46843.7,2.54757,0.0385721,1127.83,10177.2,40000,148694,0.0239711,0.0213316,82706.6,1048.42,55614.8,5.24E-06,205455,605455,1904.25,983.118,4.22981,549.094,1948.43,967.409,4.39883,530.352,205455,1942.44,962.053,1.64154,522.032,1940.44,958.843,2.89717,519.687,100,273520
84748.76,0,84748.76,19.8,40.5,741,3.5,1.75,,0.433956,0.0499553,0.406829,40.1014,3.61834,16225.1,57046.9,40739.904,542362.4,514185,28177.4,2.41062,0.0968121,936.52,8487.48,40000,84644.7,0.0190513,0.0294224,80223.2,1902.27,72700.5,1.07E-05,141406,541406,1965.6,781.784,2.97182,431.849,2005.27,769.536,3.80377,418.433,141406,2000.03,764.778,1.01528,410.9,1998.21,762.053,2.16802,409.135,100,423512
113562.35,38214.9,151777.26,38.7,26.6,533,9.18,4.59,,0.239897,0.0712919,3.97537,23.0589,2.97775,25715.6,15325.3,62611.2,592011.5,554513,37498.5,2.6339,3647.33,1456.24,13044,40000,151676,0.0158748,3.76087,54138.2,4134.31,146407,7.32E-06,208437,608437,2777.91,651.747,3.82283,367.074,2842.96,640.489,4.15702,354.093,208437,2843.87,636.987,1.75824,347.951,2851.68,634.991,2.21967,346.197,100,236917
113562.35,8195.57,121757.93,11.1,40.2,702,2.63,1.32,,0.539748,0.0484638,0.351668,36.5236,3.80311,18930.7,41468.1,45154.752,782412,740477,41935,2.4549,0.0339921,1040.45,9407.24,40000,121651,0.0243893,0.0206216,81696.8,994.512,52528.9,8.69E-06,178412,578412,1906.18,1000.58,3.82029,549.192,1947.64,985.121,4.0589,530.915,178412,1940.82,978.785,1.41668,521.775,1938.55,975.574,2.68802,519.502,100,250445
113562.35,53236.24,166798.59,15.1,29.4,631,3.58,1.79,,1.68E-05,0.0423994,0.242193,25.9854,3.10386,20063.7,35883,47185.584,604796.1,565272,39524.1,2.54587,163.147,1088.42,9830.33,40000,166693,0.017893,0.0225548,80106.8,1737.69,71348.2,1.00E-06,223454,623454,1657.65,733.397,4.71554,425.396,1700.67,720.984,5.14492,410.642,223454,1697.31,718.306,2.0925,404.636,1695.97,715.722,3.21056,402.818,100,371910
113562.35,14906.16,128468.51,20.2,29.4,621,4.79,2.39,,0.263782,0.0567761,0.311866,30.9073,3.18073,20807.6,25961.3,50400,632712.7,596732,35980.7,2.53102,1250.96,1164.57,10500,40000,128364,0.0198326,0.0287137,73305.9,2524.62,94152,5.64E-06,185125,585125,2223.88,813.42,3.68772,457.117,2277.04,800.1,4.15809,441.608,185125,2272.57,796.008,1.38043,434.539,2271.05,793.302,2.45967,432.602,100,321121
113562.35,46014.33,159576.69,12.2,42.9,605,2.89,1.45,,0.560001,0.0358222,0.812125,25.5759,3.93726,17541.2,45641.3,42312.384,700627.8,657915,42712.8,2.42776,0.0253141,973.481,8815.08,40000,159471,0.0167926,0.593769,76508.8,1141.87,54029.8,8.81E-06,216232,616232,1403.73,689.111,5.23595,386.344,1435.4,678.466,4.74813,373.056,216232,1431.71,673.284,2.71278,365.557,1432.89,671.706,2.88437,363.907,100,274386
101084.75,0,101084.75,24.7,49.4,527,5.21,2.61,,1.95819,0.0521311,0.905657,29.176,5.16525,17828.5,82839.4,43982.4,598944.9,568589,30355.9,2.54898,0.0550925,1012.81,9163,40000,100982,0.0134051,0.632094,84111.6,3019.25,104654,6.20E-05,157743,557743,2055.34,549.815,4.24806,290.041,2090.85,542.199,3.63232,280.693,157743,2086.3,537.137,1.99294,273.964,2085.24,536.203,2.01257,272.98,100,688150
113562.35,87822.58,201384.93,17.4,14.8,502,4.13,2.06,,6.25E-06,0.0378649,0.174565,19.9556,3.17859,17975.1,31778.6,41542.56,540063.2,501345,38718.2,2.62552,507.328,955.379,8654.7,40000,201282,0.0137095,0.0280016,75350.5,2433.02,86883.4,1.00E-06,258043,658043,1480.32,562.193,5.43294,324.024,1517.81,552.443,5.85237,312.454,258043,1515.46,550.159,3.41628,307.383,1514.6,548.379,4.14458,306.052,100,431473
113562.35,72844.38,186406.73,16.1,28,635,3.82,1.91,,5.45E-06,0.0365262,2.06782,23.5697,3.16034,19270,45064.3,45473.856,603216.8,558788,44428.8,2.50012,0.205653,1047.98,9473.72,40000,186302,0.0171848,1.87112,78891.3,1313.74,58968,1.00E-06,243063,643063,1422.79,703.992,5.06004,413.815,1461.22,692.215,5.23697,399.442,243063,1455.97,689.744,2.42651,393.856,1461.05,687.393,3.01193,391.71,100,308264
113562.35,64477.88,178040.24,22.8,49.3,563,5.41,2.7,,0.616563,0.0517293,0.234127,22.2129,4.39186,24703.2,72414.5,54711.84,710262.1,666829,43433.1,2.80222,0.115686,1267.12,11398.3,40000,177936,0.0158597,0.0463615,86895.5,2775.98,105344,1.31E-05,234697,634697,2029.58,651.229,4.7515,362.55,2074.08,640.698,4.5045,350.181,234697,2070.1,635.725,2.74257,343.263,2069.17,634.388,3.03542,342.064,100,686874
113562.35,92790.7,206353.06,14.1,22.2,611,3.34,1.67,,3.38E-06,0.0351202,0.861228,21.9942,3.30241,19155.5,46659.6,44276.736,595620.7,550112,45508.7,2.54743,0.159705,1019.74,9224.32,40000,206248,0.016194,0.690019,77967,1343.81,59625.9,1.00E-06,263009,663009,1368.4,663.403,5.7074,390.569,1405.28,652.118,5.87708,376.71,263009,1400.59,649.925,3.14921,371.453,1404.81,647.76,3.69728,369.459,100,315949
113562.35,24453.79,138016.15,23.4,25.3,556,5.55,2.77,,0.314688,0.0541503,0.281327,26.4044,3.12226,20151.7,21663.3,50287.2,577629.4,544531,33098.4,2.48949,2001.65,1161.9,10476.5,40000,137913,0.0159111,0.0428817,64520.3,3061.72,107419,7.65E-06,194674,594674,2118.77,652.959,4.01309,371.451,2170.2,642.078,4.25666,358.68,194674,2166.99,638.333,1.83407,352.252,2166.01,636.442,2.51416,350.819,100,273800
87681.95,0,87681.95,17,37.8,630,3.11,1.56,,0.595072,0.0396014,0.369474,34.4773,3.51147,14083.5,48567,36932.832,474571.6,450639,23932.6,2.31198,0.104091,847.287,7694.34,40000,87578.1,0.0144258,0.0485249,76491.9,1889.15,71009.7,1.61E-05,144339,544339,1559.43,592.175,3.21648,336.183,1589.62,582.982,3.80572,326.053,144339,1585.27,578.732,1.43926,319.35,1584.06,577.032,2.11978,318.237,100,417063
110591.93,0,110591.93,31.5,27.1,752,7.27,3.64,,0.181549,0.104141,0.482147,40.3471,3.46423,30730.1,18981.8,69895.68,796564,750972,45592,2.75953,2633.96,1632.07,14561.6,40000,110487,0.0302208,0.0875461,68847.2,3494.3,129046,4.63E-06,167248,567248,4079.41,1238.88,2.75222,663.472,4173.91,1218.32,3.66096,640.107,167248,4161.61,1213.29,0.678635,632.154,4165.63,1208.83,1.9382,628.414,100,298536
113562.35,29534.68,143097.04,23.9,46.4,576,5.67,2.83,,0.797437,0.0609661,0.296304,26.2642,4.00592,24626.4,70292.5,55087.68,718124.4,678768,39356.4,2.80032,0.292097,1276.09,11476.6,40000,142993,0.0182045,0.0574701,89899.6,2959.25,111225,1.87E-05,199754,599754,2393.49,747.373,4.05678,407.976,2444.61,735.478,3.98143,394.159,199754,2439.75,729.811,2.01284,386.363,2438.65,728.179,2.42433,384.98,100,730425
94875.31,0,94875.31,18.2,39.9,508,3.61,1.8,,1.43676,0.0352653,0.559545,28.488,4.43383,13087.3,60592.8,35412.624,452031.3,428292,23739.3,2.27114,0.0599224,811.756,7377.63,40000,94773,0.0101954,0.299024,74541.5,2360.94,80720.5,4.73E-05,151534,551534,1391.5,417.832,4.1597,235.71,1414.89,412.178,3.78057,228.667,151534,1411.36,408.562,2.16544,223.345,1410.61,407.818,2.20369,222.579,100,504712
78428.06,0,78428.06,15.6,27.2,560,2.55,1.28,,0.777707,0.0188003,7.85757,30.8261,3.54618,8881.11,16423.1,25919.856,344080.3,325879,18201.3,2.01007,0.185785,591.178,5399.97,40000,78326,0.00956243,7.57572,66605,857.567,41923.4,2.37E-05,135087,535087,741.1,391.893,3.33649,231.509,756,386.495,3.52639,225.327,135087,752.437,383.39,1.78679,220.399,752.011,382.497,2.01662,219.694,100,191419
113562.35,38504.4,152066.75,15.1,21.3,563,3.58,1.79,,0.194569,0.0386405,0.239028,25.2692,3.10923,17434.1,25893.9,43176.672,556510,522247,34263,2.43134,503.365,993.825,8995.14,40000,151962,0.0150761,0.0236577,74023.7,1961.43,74369.3,3.71E-06,208723,608723,1512.62,618.471,4.47837,359.843,1550.14,608.199,4.75321,347.649,208723,1546.93,605.008,2.1992,341.609,1545.62,603.045,3.02876,340.237,100,329542
113562.35,22748.35,136310.7,19.7,38.6,724,4.67,2.34,,0.258809,0.0675493,0.334442,33.7536,3.48092,26136.4,46359.6,57511.2,780282.6,735005,45277.6,2.77685,8.48539,1333.96,11981.5,40000,136204,0.0260972,0.0241567,91115.8,2211.34,90759.3,4.84E-06,192965,592965,2648.19,1069.87,3.49347,590.016,2709.93,1052.46,4.08699,569.89,192965,2703.86,1047.51,1.13685,561.904,2701.97,1043.89,2.54927,559.261,100,550260
77714.88,0,77714.88,33.1,27.3,553,5.37,2.69,,0.796207,0.0443162,5.5508,30.4508,3.51045,11940.5,7636.02,35824.416,349214,331340,17874,2.09442,2681.21,821.376,7463.42,40000,77614.7,0.00876796,5.2641,48124.1,3462.73,104839,3.68E-05,134376,534376,1740.85,360.174,3.36344,211.865,1774.24,354.481,3.53005,205.512,134376,1773.08,351.556,1.78505,200.791,1772.65,350.718,2.00028,200.139,100,123673
113562.35,77204.49,190766.84,35.4,32,592,8.39,4.2,,6.07E-06,0.0734717,0.469915,21.1854,3.00966,31351.7,18089.1,71738.4,634324.4,590285,44039.4,2.77536,3312.91,1676.76,14945.5,40000,190663,0.0175232,0.279124,58109.1,4006.54,143915,1.00E-06,247424,647424,2861.02,718.775,4.10621,412.942,2934.52,705.82,4.67208,398.061,247424,2932.7,703.232,1.88472,392.411,2938.87,700.927,2.53703,390.442,100,286274
98377.57,0,98377.57,28,42.7,562,5.75,2.88,,0.898671,0.0613272,0.533122,30.8539,3.83372,19808.3,60545.6,47607.552,554846,527205,27641,2.64739,56.1648,1098.41,9918.24,40000,98275.2,0.0148859,0.239715,87233,3368.62,115874,2.96E-05,155036,555036,2408.6,611.366,3.52321,332.694,2457.01,601.753,3.59797,321.747,155036,2453.54,596.8,1.65062,314.789,2453.09,595.437,1.95949,313.648,100,762174
113562.35,56292.9,169855.26,13.4,24.8,716,3.18,1.59,,5.09E-06,0.0465366,0.42087,27.5187,3.15021,22150.1,41540.8,50364.48,692891.6,645423,47468.6,2.59985,0.194168,1163.72,10492.6,40000,169748,0.0221944,0.177567,83576.6,1256.94,61805.2,1.00E-06,226509,626509,1817.19,908.887,4.42917,522.358,1865.72,893.818,4.75542,504.137,226509,1857.91,890.886,1.65361,497.855,1861.46,887.777,2.5449,495.144,100,322463
113562.35,35537.15,149099.5,19.1,27,659,4.53,2.26,,0.0885778,0.0416717,4.74101,28.3683,3.1018,18652.2,44404.5,44908.992,643230.8,600157,43073.8,2.45802,0.214388,1034.65,9356.04,40000,148996,0.0201691,4.48631,81526,1307.86,59293.2,1.41E-06,205757,605757,1626.18,826.482,4.24362,472.386,1668.38,813.049,4.43623,456.13,205757,1661,809.623,1.62244,449.65,1666.87,806.765,2.32404,447.076,100,305436
93019.01,0,93019.01,16.3,28.2,632,3.17,1.58,,0.409781,0.0431531,0.358576,34.6432,3.29056,14765.9,17754.3,39019.344,485925.5,460596,25329.5,2.28929,887.894,896.147,8129.03,40000,92914.8,0.0156454,0.036028,68635.4,2017.16,75166.7,1.06E-05,149676,549676,1695.82,642.005,3.20124,366.153,1731.64,631.842,3.89793,354.877,149676,1727.52,627.893,1.27267,348.188,1726.12,625.814,2.16557,346.853,100,256902
75893.46,0,75893.46,11.2,34.4,652,1.77,0.89,,0.554197,0.0265001,0.372245,35.6054,3.4258,11063.9,25693.3,30739.68,376733.3,357564,19169.3,2.13022,0.100571,702.896,6404.1,40000,75789.1,0.0117426,0.0430262,69149.4,1064.48,50671.9,1.65E-05,132550,532550,1046.55,481.972,2.96314,285.467,1064.69,474.554,3.87475,277.766,132550,1061.12,471.169,1.45,271.873,1060,469.706,2.14263,271.056,100,262081
113562.35,15901.61,129463.96,28,42.2,608,6.64,3.32,,0.601292,0.0767896,0.336597,29.7533,3.64303,27280.1,43800.1,61060.8,732195.4,693310,38885.4,2.82712,835.38,1419,12721,40000,129360,0.0210112,0.0558191,84840.7,3426.17,125251,1.56E-05,186121,586121,3010.63,862.483,3.53687,468.46,3077.44,848.442,3.78855,452.439,186121,3072.71,842.701,1.49366,444.284,3071.58,840.447,2.19137,442.505,100,661148
113562.35,14843.37,128405.72,29.1,25.9,704,6.9,3.45,,0.160942,0.0888234,0.388286,34.0888,3.22053,29388.4,20440.7,67112.64,754603.6,710750,43853.6,2.74115,2413.1,1564.72,13981.8,40000,128300,0.0264292,0.0614689,69496.6,3358.09,124688,3.85E-06,185061,585061,3475.95,1083.43,3.13383,592.863,3559.69,1065.26,3.87508,571.989,185061,3551.66,1060.88,0.901099,564.567,3552.94,1057.17,2.09282,561.566,100,312397
113562.35,81110.92,194673.27,15.4,32.8,593,3.65,1.83,,6.13E-06,0.0338292,1.75748,22.1164,3.25268,18103.5,49581.7,42745.296,586705,542680,44025,2.49494,0.10876,983.669,8905.27,40000,194569,0.0156907,1.58149,77167.4,1333.76,58511,1.00E-06,251330,651330,1318.15,643.02,5.44642,377.165,1353.13,632.191,5.57228,363.914,251330,1348.82,629.701,2.96171,358.497,1353.17,627.627,3.43877,356.55,100,308233
113562.35,58340.84,171903.19,22.3,24.1,622,5.29,2.64,,1.18E-05,0.0540815,0.246794,24.5305,3.04834,23772,26575.7,55325.28,616890.8,576850,40040.8,2.6423,1398.66,1281.75,11526.1,40000,171798,0.0181991,0.0330427,72405.7,2700.07,101342,1.00E-06,228559,628559,2112.22,745.907,4.28802,430.426,2167.33,733.115,4.8054,415.455,228559,2164.05,730.417,1.85332,409.533,2163.26,727.966,2.8377,407.723,100,348443
113562.35,54033.23,167595.59,37.1,33.4,646,8.8,4.4,,0.0496724,0.0891723,0.45557,24.9732,3.00169,34177.1,18715.7,77109.12,714530.8,668424,46106.8,2.81933,3288.41,1807.55,16064.4,40000,167491,0.0215629,0.218988,61007,4076.11,146806,1.35E-06,224252,624252,3478.78,884.512,3.62378,497.273,3565.69,868.742,4.24728,479.224,224252,3560.35,865.449,1.35146,472.835,3566.89,862.518,2.19024,470.364,100,310651
113562.35,80114.08,193676.43,20.2,32.2,712,4.79,2.39,,2.73E-06,0.0559667,0.252384,24.9997,3.21032,27213.2,31561.7,59994.72,691904.1,645351,46553.1,2.75441,668.36,1393.42,12498.9,40000,193570,0.021537,0.0365808,81328,2230.9,90599.2,1.00E-06,250331,650331,2184.84,881.878,4.45572,511.978,2243.22,866.731,5.07473,494.075,250331,2238.88,864.415,1.76364,488.179,2238.67,861.48,2.93447,485.974,100,411410
113562.35,2375.29,115937.64,26.2,23.9,557,6.21,3.11,,0.457381,0.065677,0.351198,30.2889,3.25424,20924.4,18341.9,52738.08,597533.5,566250,31283.5,2.49527,2603.77,1220.12,10987.1,40000,115835,0.0174169,0.0656443,61046.1,3423.87,119775,1.29E-05,172596,572596,2572.51,714.899,3.52732,397.254,2631.42,703.207,3.85597,383.761,172596,2627.85,698.691,1.46314,376.662,2627.08,696.675,2.13976,375.12,100,243450
113562.35,51008.36,164570.71,20.3,23.6,528,4.81,2.41,,0.125406,0.0424635,0.222,22.7,3.09099,18347.3,25983.3,45506.4,537843.3,503371,34472.3,2.47055,1348.56,1048.75,9480.5,40000,164467,0.0136403,0.0328973,67086.5,2726.74,93786.5,2.59E-06,221228,621228,1659.67,559.734,4.7511,324.799,1701.99,550.184,4.9312,313.411,221228,1699.45,547.273,2.58161,307.844,1698.54,545.61,3.19934,306.569,100,307572
