WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,1789.01,115351.37,34.4,28.5,624,8.16,4.08,,0.308658,0.097745,0.502332,33.3559,3.21257,28779.2,15595.2,68183.52,703015.1,664162,38853.1,2.69556,3533.33,1590.61,14204.9,40000,115248,0.0232895,0.17514,58457.7,4057.16,145149,9.50E-06,172009,572009,3824.24,955.634,3.01772,516.623,3911.05,939.578,3.67876,498.457,172009,3905.17,934.735,0.974988,490.83,3909.8,931.578,1.86879,488.232,100,244273
113562.35,51158.34,164720.69,15.3,29.9,637,3.63,1.81,,0.00177365,0.0435762,0.247231,26.273,3.09714,20293.4,35513.1,47662.32,610835.9,571213,39622.9,2.55246,179.632,1099.7,9929.65,40000,164615,0.0183758,0.0226561,80496.8,1761.44,72083.2,1.00E-06,221376,621376,1703.78,753.125,4.51027,436.794,1747.86,740.411,5.00299,421.765,221376,1744.4,737.683,1.9236,415.69,1743.05,735.032,3.07365,413.833,100,373271
113562.35,71762.95,185325.3,38.4,14.8,461,9.11,4.55,,0.0295762,0.0529438,4.71624,18.3194,3.09434,21934.8,17100.6,54129.12,510093.9,473217,36876.9,2.5891,3333.32,1253.23,11276.9,40000,185226,0.0118882,4.56399,53515,4104.62,140239,1.00E-06,241987,641987,2059.59,488.036,4.54128,280.2,2109.39,479.509,4.80192,270.27,241987,2111.85,476.883,2.77391,265.328,2117.75,475.527,2.99517,264.001,100,259753
113562.35,47825.69,161388.04,12.8,46.3,673,3.04,1.52,,0.549243,0.0430923,0.407608,27.5002,4.0236,20242.5,47753.5,47221.2,799021.9,750860,48161.9,2.51698,0.026927,1089.27,9837.75,40000,161282,0.0201526,0.167184,79898.3,1200.52,57552.7,8.19E-06,218043,618043,1689.25,827.175,4.98943,460.874,1728.14,814.098,4.55921,444.842,218043,1723.07,808.174,2.36872,436.478,1723.69,806.102,2.71825,434.45,100,296670
89465.22,0,89465.22,16.3,14.9,457,3.04,1.52,,1.13213,0.0316384,0.58382,25.9779,3.8385,10343.8,10932.1,29755.44,373260.6,353274,19986.6,2.13422,1560.21,680.037,6199.05,40000,89363,0.00871073,0.349216,56794.8,2559,85804.6,3.89E-05,146124,546124,1248.15,356.798,3.88945,202.551,1268.99,352.003,3.72498,196.689,146124,1266.18,349.089,2.17621,192.121,1265.54,348.429,2.23376,191.469,100,212122
113562.35,22533.55,136095.9,21.5,18.2,644,5.1,2.55,,0.189716,0.060874,0.308293,30.331,3.13838,22765.4,25819.7,53840.64,656978.7,618465,38513.7,2.59971,1359.4,1246.37,11216.8,40000,135991,0.0210262,0.0302988,74060.5,2622.3,99119.7,3.98E-06,192752,592752,2382.67,862.116,3.67695,484.106,2440.88,847.83,4.20422,467.474,192752,2436.28,843.965,1.31644,460.529,2434.96,841.047,2.45997,458.397,100,335792
113562.35,8347.08,121909.44,14.4,25.9,505,3.41,1.71,,0.636745,0.0377702,0.295706,27.0835,3.45895,15027.5,18483.6,39592.272,518115.5,490169,27946.5,2.3035,1006.4,909.583,8248.39,40000,121805,0.0131297,0.0545241,67559.6,2198.27,79360,1.52E-05,178566,578566,1483.78,538.642,4.15315,309.034,1515.41,530.387,4.17634,299.109,178566,1511.69,526.427,2.18126,292.897,1510.81,525.189,2.54021,291.891,100,266255
91689.37,0,91689.37,35.5,37.8,691,6.8,3.4,,0.401389,0.0851513,0.476535,37.1219,3.45389,23479.2,28658.5,56426.88,600918.3,569449,31469.3,2.64815,2129.33,1308.05,11755.6,40000,91586.5,0.0205736,0.113807,69443.2,3702.44,130507,1.33E-05,148347,548347,3338.49,844.575,2.86266,453.796,3409.98,830.644,3.58028,438.487,148347,3404.81,825.733,0.931443,430.966,3406.05,822.944,1.82353,428.838,100,430674
113562.35,22525.78,136088.13,16.2,18.7,506,3.84,1.92,,0.485153,0.0263556,6.15218,24.6443,3.33432,12905.1,29115.5,34373.664,510686.9,480440,30246.9,2.20787,0.171342,787.506,7161.18,40000,135986,0.0129222,5.93858,72557.5,1163.54,50325.3,9.33E-06,192747,592747,1031.7,529.616,4.44958,306.523,1056.1,521.763,4.2969,296.752,192747,1053.44,518.064,2.33482,290.806,1054.22,516.888,2.51865,289.652,100,248728
76222.97,0,76222.97,28.2,17.3,486,4.49,2.24,,1.01082,0.0371457,4.59634,27.2271,3.63944,9905.41,8143.12,30019.968,324101,307027,17074,2.0701,2427.91,686.178,6254.16,40000,76122.8,0.0076668,4.34496,48931.1,3351.68,101979,4.54E-05,132884,532884,1463.1,314.385,3.59658,179.942,1488.71,309.918,3.52157,174.7,132884,1486.61,307.31,2.00006,170.521,1485.83,306.672,2.09153,169.946,100,158172
113562.35,51344.16,164906.51,32.5,22,649,7.71,3.85,,0.0235793,0.0796552,0.319991,25.6,2.97497,30893.3,18975.5,70491.84,687632.1,644342,43290.1,2.76405,2908.28,1646.52,14685.8,40000,164802,0.0212403,0.0816225,63297.2,3704.85,135070,1.00E-06,221563,621563,3109.52,870.827,3.70092,491.792,3189.19,855.533,4.33659,474.17,221563,3184.29,852.441,1.36556,467.89,3186.21,849.611,2.30994,465.614,100,296017
113562.35,93896.76,207459.11,27.6,18.6,744,6.54,3.27,,1.94E-06,0.0699816,0.275637,24.2197,3.24479,33550.2,24996,72655.2,742054.5,691912,50142.5,2.849,1668.18,1699.04,15136.5,40000,207352,0.0231414,0.0614008,75055.3,2957.86,113492,1.00E-06,264113,664113,2729.27,947.482,4.28207,549.948,2803.44,930.876,4.97186,530.441,264113,2797.75,928.698,1.61781,524.642,2799.26,925.654,2.73982,522.253,100,381265
113562.35,44214.87,157777.22,11.2,21.7,657,2.66,1.33,,0.0444133,0.03928,0.27176,27.7082,3.13081,18579,39764.4,44268.192,633725.4,592740,40985.4,2.4617,0.124964,1019.54,9222.54,40000,157671,0.0194523,0.0321681,79407.2,1070.9,53585.2,1.00E-06,214432,614432,1536.4,797.106,4.5099,459.877,1576.42,783.935,4.86444,444.07,214432,1572.06,780.864,1.83386,437.711,1571.2,778.093,2.89249,435.603,100,262690
109707.22,0,109707.22,34.5,21.9,596,7.9,3.95,,0.368324,0.0898799,0.694557,32.3761,3.19825,25809.4,14915.5,62944.8,641304.1,606227,35077.1,2.6251,3603.69,1464.27,13113.5,40000,109604,0.0204701,0.377621,55988.4,4072.06,144169,1.21E-05,166365,566365,3514.72,840.278,3.08275,455.821,3592.5,826.249,3.66634,440.013,166365,3589.16,821.535,1.0783,432.618,3595.2,818.804,1.82628,430.383,100,224563
113562.35,6831.72,120394.07,32.2,47.6,550,7.64,3.82,,1.79756,0.0321074,17.6475,29.0317,5.2068,13605.6,80938,36804.672,706043.5,668984,37059.5,2.17603,0.0145186,844.29,7667.64,40000,120297,0.0161841,17.3853,76126.8,1285.25,52184,3.33E-05,177058,577058,1267.47,663.412,4.75326,353.009,1290.29,654.59,3.92517,341.731,177058,1284.94,648.485,2.1951,333.748,1284.29,647.364,2.20052,332.508,100,258590
101483.5,0,101483.5,13.9,20,480,2.95,1.47,,1.02206,0.0322734,0.390259,27.2442,3.83654,12092,13253.4,33750.816,433730.6,410726,23004.6,2.17563,1168.44,772.981,7031.42,40000,101380,0.0103876,0.144681,61898.3,2175.64,77387.1,3.01E-05,158141,558141,1271.92,425.73,3.97771,245.281,1294.86,419.735,3.87846,238,158141,1291.59,416.314,2.19537,232.734,1290.94,415.502,2.31522,231.971,100,223368
113562.35,68379.91,181942.27,30.6,25.8,553,7.26,3.63,,1.52E-05,0.0616147,0.281171,21.0918,3.01329,26230.3,18813.5,61889.76,576504.2,537900,38604.2,2.6774,2978.15,1438.9,12893.7,40000,181839,0.0153471,0.0965944,58613.2,3731.11,133307,1.00E-06,238600,638600,2401.41,629.519,4.29217,361.975,2463.76,618.373,4.73022,349.094,238600,2463.09,615.749,2.15121,343.608,2464.59,613.885,2.7322,342.055,100,274375
97996.38,0,97996.38,30.5,22.7,721,6.24,3.12,,0.235433,0.0825674,0.439701,38.7982,3.36387,23502.8,19180.7,56806.08,639283.3,603978,35305.3,2.59146,2452.51,1317.1,11834.6,40000,97892.6,0.0235273,0.0641218,65497.2,3302.31,119357,6.49E-06,154654,554654,3235.8,965.03,2.85374,522.186,3309.27,949.1,3.69574,504.332,154654,3301.92,944.588,0.794164,496.943,3302.7,941.092,1.94638,494.228,100,266575
113562.35,3359.93,116922.28,38.8,35.9,605,9.2,4.6,,0.44809,0.101143,2.83654,31.9248,3.35515,30201.7,21721.9,70278.24,724747.4,684308,40439.4,2.76542,3212.81,1641.33,14641.3,40000,116820,0.0226319,2.52135,63044.4,4254.18,151644,1.46E-05,173581,573581,3954.4,929.205,3.06909,498.928,4039.03,913.702,3.61261,481.495,173581,4035.28,908.257,1.0969,473.472,4045.73,905.274,1.80105,470.936,100,366583
113562.35,73932.09,187494.44,16.5,48.5,583,3.91,1.96,,0.460069,0.0397862,0.206926,23.0685,4.51186,20768.7,62484.4,47773.92,703431.5,658698,44733.5,2.60955,0.0364912,1102.34,9952.9,40000,187391,0.015188,0.0255601,80000.5,1885.13,75789.1,7.88E-06,244152,644152,1563.85,623.755,5.54119,352.656,1596.98,613.769,5.21148,340.624,244152,1592.58,608.966,3.43263,333.807,1591.45,607.52,3.86435,332.624,100,451330
113562.35,61947.05,175509.41,15,44.9,750,3.56,1.78,,0.259146,0.0512712,0.84499,27.7649,3.7907,24458.9,45919.6,54282.24,846401.6,790771,55630.6,2.66219,0.0430639,1256.89,11308.8,40000,175402,0.023915,0.598087,84581.4,1286.6,63834.3,3.74E-06,232163,632163,2005.77,980.562,4.54279,552.232,2053.56,964.711,4.45194,533.149,232163,2046.3,959.51,1.89903,525.191,2050.85,956.599,2.48367,522.432,100,338256
113562.35,53590.23,167152.59,20.4,43.2,705,4.84,2.42,,0.249064,0.0612623,0.269377,27.9861,3.60217,27366,56956.1,59389.92,786838.6,738956,47882.6,2.81354,0.24311,1378.92,12372.9,40000,167046,0.0231873,0.0220679,89821.8,2231.94,92018.4,4.44E-06,223807,623807,2400.75,950.89,4.05581,533.56,2457.41,935.155,4.42107,515.298,223807,2452.37,930.485,1.65189,507.692,2450.49,927.49,2.86955,505.563,100,565761
113562.35,16238.91,129801.26,29.2,32.9,722,6.92,3.46,,0.147599,0.0908162,0.395026,34.541,3.25212,30297.1,21428.9,68508.48,775756.3,730341,45415.3,2.76536,2290.92,1598.48,14272.6,40000,129696,0.027442,0.0635664,71286,3327.86,124046,3.46E-06,186457,586457,3553.95,1124.85,3.11344,614.982,3639.72,1105.96,3.87624,593.285,186457,3630.98,1101.55,0.870855,585.808,3632.65,1097.68,2.09132,582.655,100,332108
104855.52,0,104855.52,36.5,48.4,555,7.99,4,,1.22559,0.0792323,4.62344,30.3113,4.27363,25045.1,58902,56874.24,674759,641533,33226,2.84496,341.937,1318.74,11848.8,40000,104754,0.0176552,4.32933,90781.2,3886.46,138056,4.17E-05,161515,561515,3110.01,725.149,3.47907,379.73,3170.46,713.85,3.4106,366.934,161515,3168.89,707.667,1.59303,358.956,3169.29,706.208,1.81876,357.64,100,876393
108500.76,0,108500.76,16.7,43.1,588,3.78,1.89,,1.02299,0.0463788,0.353249,32.6149,4.1314,17019.2,64657.1,42385.488,654818.6,622309,32509.6,2.4321,0.046206,975.202,8830.31,40000,108397,0.0174146,0.0527874,80746.7,1995.05,75286.6,2.24E-05,165158,565158,1828.33,714.869,3.93619,389.711,1862.37,704.195,3.88317,377.099,165158,1856.43,698.199,1.8614,368.93,1855.15,696.582,2.28659,367.609,100,445069
113562.35,3258.22,116820.58,18.2,28.2,591,4.32,2.16,,0.387665,0.0508399,0.324768,32.1292,3.28859,18069.6,25822.2,45644.4,600769.1,568358,32411.1,2.41248,1055.12,1052.01,9509.25,40000,116717,0.0181792,0.0297612,72101.9,2355.79,85218.8,8.52E-06,173478,573478,1993.66,745.979,3.69558,420.554,2039.67,733.96,4.08362,406.547,173478,2035.16,729.544,1.47195,399.315,2033.59,727.169,2.42098,397.648,100,294589
77492.38,0,77492.38,29.5,30.2,615,4.77,2.39,,0.474212,0.0241553,19.4462,33.3422,3.26635,9950.55,17161.3,29902.656,377404.4,357434,19970.4,1.94958,0.365576,683.455,6229.72,40000,77392.7,0.011954,19.1364,66324.1,1139.7,41610.2,1.35E-05,134154,534154,950.238,489.944,2.96552,288.931,970.258,482.917,3.56073,281.205,134154,965.886,479.557,1.34831,275.541,966.213,478.159,1.84716,274.567,100,183165
100658.42,0,100658.42,34.3,35.4,468,7.21,3.6,,1.29273,0.0441765,8.62469,26.5225,4.20138,14259,34465,39373.248,443546.3,420070,23476.3,2.30098,928.319,904.446,8202.76,40000,100560,0.00946831,8.38086,71269.6,3576.25,107250,4.97E-05,157321,557321,1735.44,388.328,4.28304,219.683,1769.48,382.704,3.80357,212.604,157321,1767.73,379.409,2.21641,207.615,1767.06,378.733,2.22989,206.891,100,512236
113562.35,51772.98,165335.33,16.6,45.1,727,3.94,1.97,,0.356209,0.0559082,0.272521,29.3305,3.79413,25263.4,51733.2,55728,828279.1,778918,49361.1,2.718,0.0671847,1291.37,11610,40000,165228,0.0238245,0.017053,86761,1692.06,75713.7,5.72E-06,221989,621989,2194.73,977.245,4.22564,547.022,2244.21,961.41,4.47488,528.471,221989,2238.6,956.064,1.77477,520.232,2236.33,952.98,3.10221,518.135,100,434202
113562.35,45543.72,159106.07,25.5,35.3,655,6.05,3.02,,0.125568,0.0669871,0.281466,26.9411,3.17764,27266.1,30977.6,61488,693199.8,650685,42514.8,2.75708,1345.59,1429.25,12810,40000,159001,0.021112,0.0367905,77199.8,3006.3,112984,2.69E-06,215762,615762,2619.04,865.629,3.86138,488.122,2684.62,850.901,4.35151,471.039,215762,2680.31,847.266,1.48903,464.341,2679.48,844.482,2.53382,462.239,100,450327
90720.99,0,90720.99,34.9,32.3,555,6.61,3.31,,0.692721,0.0547863,3.94449,30.5171,3.4471,15278.9,15586.7,43320.48,433243.8,411242,22001.8,2.23164,2656.49,997.21,9025.1,40000,90620.9,0.0111684,3.65459,53147.1,3725.34,113752,2.80E-05,147382,547382,2146.25,458.999,3.49575,263.789,2190.94,451.45,3.65302,255.229,147382,2190.85,447.855,1.68808,249.58,2191.45,446.736,1.97354,248.686,100,194905
101028.42,0,101028.42,38.2,41.5,470,8.06,4.03,,1.50846,0.0481462,11.2471,26.4557,4.49493,16387.8,69560.1,42117.744,486351.9,460850,25501.9,2.5033,0.640472,968.903,8774.53,40000,100931,0.0105932,11.0016,85950,3558.91,117122,5.76E-05,157692,557692,1893.33,434.423,4.17648,237.662,1929.05,428.225,3.67714,230.005,157692,1926.66,424.465,2.09408,224.595,1925.85,423.727,2.1092,223.813,100,788148
113562.35,29664.05,143226.41,38.4,20.1,603,9.11,4.55,,0.194338,0.0907365,1.63675,26.7014,2.96927,30671.7,15229.3,71885.76,678477.7,635826,42651.7,2.73412,3765.04,1680.34,14976.2,40000,143123,0.0205747,1.37874,55920.3,4233.98,151219,5.89E-06,199884,599884,3539.32,844.455,3.39666,467.58,3621.76,829.765,3.96166,450.822,199884,3617.8,825.912,1.25611,444.081,3629.46,822.988,1.98309,441.57,100,246100
98092.51,0,98092.51,24.4,32.3,545,5,2.5,,0.692874,0.0491458,0.450971,30.1894,3.47855,15359.6,16944.1,42038.208,468913.9,445099,23814.9,2.27691,1941.15,967.033,8757.96,40000,97990.3,0.0123234,0.168443,59877.4,3147.36,101340,2.29E-05,154751,554751,1928.44,506.095,3.62053,289.281,1969.28,498.009,3.76437,279.956,154751,1966.35,494.135,1.76934,273.947,1965.83,492.936,2.09519,272.988,100,246259
90484.49,0,90484.49,15.1,29.7,605,2.85,1.43,,0.499796,0.0377724,0.355235,33.2622,3.31647,13442.5,15611.5,36481.92,447577.6,424611,22966.6,2.22396,865.547,836.742,7600.4,40000,90380.4,0.0135743,0.046874,66237.6,1915.85,71875,1.38E-05,147141,547141,1485.66,557.143,3.23861,322.209,1515.87,548.382,3.86706,312.54,147141,1512.04,544.618,1.45555,306.239,1510.9,542.97,2.14557,305.182,100,239524
113562.35,43046.05,156608.4,37.3,28.9,525,8.84,4.42,,0.216702,0.0681759,3.25474,22.279,2.98255,25256.1,15621,61537.92,579882.1,542544,37338.1,2.62784,3581.32,1430.45,12820.4,40000,156507,0.0151988,3.05001,54044.7,4098.64,144692,6.52E-06,213268,613268,2655.57,623.998,3.94026,353.112,2718.37,613.186,4.24395,340.606,213268,2719.7,609.833,1.88525,334.643,2727.04,607.951,2.31014,332.972,100,238136
113562.35,46352.07,159914.42,28.5,21.2,744,6.76,3.38,,0.00131862,0.0822956,0.343014,29.6295,3.10556,32082.3,22711.3,70987.68,769869.6,721460,48409.6,2.80744,2003.9,1658.54,14789.1,40000,159808,0.0262391,0.0655475,73514.8,3139.47,118944,1.00E-06,216569,616569,3215.17,1074.94,3.52516,603.274,3297.72,1056.49,4.2955,581.853,216569,3289.65,1053.22,1.06079,575.189,3291.82,1049.56,2.27477,572.231,100,351648
113562.35,89666.87,203229.23,36.4,36.8,613,8.63,4.32,,9.14E-06,0.0760253,0.446017,20.8255,3.29155,34485.9,24980.4,76195.68,682644.2,634934,47710.2,2.87298,2709.97,1785.25,15874.1,40000,203124,0.0182707,0.259898,65350.2,4001.08,144095,1.00E-06,259885,659885,2960.97,749.644,4.20315,430.596,3036.8,736.031,4.73297,415.074,259885,3035.07,733.153,1.99835,409.227,3041.01,730.827,2.63214,407.221,100,415942
106289.56,0,106289.56,33.7,36.7,615,7.48,3.74,,0.490313,0.088845,0.489303,33.3699,3.42398,26025.9,26490.4,61608.48,661491.6,627037,34454.6,2.70216,2520.5,1432.15,12835.1,40000,106186,0.020874,0.163522,67546,3922.32,139349,1.58E-05,162947,562947,3479.76,856.915,3.07766,460.825,3555.14,842.824,3.60176,445.051,162947,3551.81,837.503,1.12036,437.205,3553.8,834.96,1.85722,435.173,100,416977
113562.35,81071.22,194633.57,13.2,31.6,540,3.13,1.57,,7.02E-06,0.0320172,1.23979,20.75,3.15909,16485.5,42213.5,38800.416,560725.1,518488,42237.1,2.50132,0.112031,891.015,8083.42,40000,194529,0.0146816,1.07944,75515.4,1343.33,59241.8,1.00E-06,251290,651290,1248.8,601.672,5.40631,349.286,1280.76,591.627,5.5931,337.022,251290,1277,589.146,3.14447,331.756,1280.69,587.263,3.5662,329.966,100,318828
81463.52,0,81463.52,29.2,29.8,584,4.97,2.48,,0.656725,0.049161,1.45389,31.9445,3.41579,13701.6,8400.01,39601.728,383263.9,363847,19416.9,2.1681,2693.37,909.804,8250.36,40000,81361.9,0.010117,1.15081,49801,3385,105508,2.86E-05,138123,538123,1928.35,415.821,3.31934,243.811,1967.32,408.98,3.60807,236.247,138123,1966.32,405.742,1.63989,230.974,1966.44,404.68,1.95831,230.188,100,123572
102064.84,0,102064.84,31.6,38.8,631,6.73,3.37,,0.529822,0.0812291,0.419782,34.2614,3.51482,24210,33990.3,57147.84,641939.1,609170,32769.1,2.69556,1679.78,1325.27,11905.8,40000,101962,0.0203134,0.0881788,74810.6,3636.4,129261,1.63E-05,158723,558723,3185.42,833.894,3.0987,449.134,3253.8,820.337,3.60841,433.997,158723,3249.44,814.962,1.15156,426.135,3249.17,812.535,1.92336,424.276,100,515697
102917.17,0,102917.17,28.2,24.3,499,6.06,3.03,,0.896373,0.0502595,2.03506,27.9641,3.68988,15211.5,11406,43052.544,461452.2,437597,23855.2,2.22205,2774.99,990.901,8969.28,40000,102816,0.010831,1.77446,51450.9,3581.97,111020,3.31E-05,159577,559577,1969.7,444.714,3.95677,254.753,2011.08,437.749,3.78215,246.393,159577,2010.43,434.141,2.01947,240.878,2010.38,433.241,2.15053,240.037,100,147383
113562.35,83169.09,196731.44,36.6,23.3,499,8.68,4.34,,2.71E-05,0.056517,2.73808,18.5726,3.11355,25069.1,16953.8,60260.16,531191.7,491505,39686.7,2.64921,3378.55,1399.79,12554.2,40000,196630,0.0127423,2.58243,53748.4,4021.51,140986,1.00E-06,253391,653391,2196.66,523.039,4.55128,304.201,2251.43,513.7,4.9163,293.409,253391,2253.43,511.272,2.66506,288.435,2260.68,509.69,2.97651,286.947,100,255012
80181.45,0,80181.45,11.2,21.3,466,1.88,0.94,,1.07252,0.023219,0.412351,26.4417,3.71596,8369.35,11616.5,24518.976,329651.8,311765,17886.8,2.04636,577.956,558.814,5108.12,40000,80078.7,0.00816993,0.17565,60050.1,1711.91,63674.6,3.53E-05,136840,536840,920.116,334.435,3.61813,191.507,932.212,330.145,3.70205,186.502,136840,929.359,327.453,2.14617,182.171,928.761,326.797,2.24407,181.576,100,252518
113562.35,39156.85,152719.2,11.8,32.3,545,2.8,1.4,,0.264772,0.033391,0.228314,24.6171,3.20092,16262.3,33823,40164.096,542407.8,509124,33283.8,2.41473,0.498584,923,8367.52,40000,152614,0.0142326,0.02183,76724.5,1540.18,63789.6,4.92E-06,209375,609375,1309.29,583.807,4.49388,341.015,1340.19,574.359,4.73811,329.782,209375,1336.91,571.048,2.35638,323.786,1335.64,569.304,3.10629,322.589,100,354653
113562.35,79001.95,192564.3,26.9,24.4,611,6.38,3.19,,5.21E-06,0.0586406,0.235382,22.098,3.09065,26823.3,23095.4,61608.48,615530.1,574156,41374.1,2.70885,2120.14,1432.15,12835.1,40000,192460,0.0173381,0.0452184,66684.5,3200.12,117648,1.00E-06,249221,649221,2287.33,710.654,4.40644,412.756,2348.47,698.154,4.9371,398.196,249221,2345.79,695.74,2.05958,392.611,2345.62,693.523,2.90765,390.915,100,327658
113562.35,70273.8,183836.16,13.6,23.6,752,3.22,1.61,,2.87E-06,0.0487307,0.327924,27.0364,3.23389,24120.9,40486.6,53629.92,725088.3,675222,49866.3,2.65697,0.172066,1241.35,11172.9,40000,183729,0.0233419,0.0916978,84756.7,1239.72,62584.9,1.00E-06,240490,640490,1903.18,955.54,4.53281,551.907,1954.23,939.573,4.94937,532.623,240490,1947,936.893,1.68344,526.421,1949.23,933.676,2.70567,523.707,100,326126
113562.35,85895.41,199457.76,11.8,24.8,493,2.8,1.4,,7.19E-06,0.0302921,0.866583,19.3813,3.13513,15399.3,38030.4,35381.28,537590.8,496537,41053.8,2.56673,0.0945703,811.024,7371.1,40000,199354,0.0137201,0.723664,76575.8,1371.76,59771,1.00E-06,256115,656115,1183.29,562.209,5.4647,323.03,1211.93,552.959,5.7082,311.768,256115,1208.73,550.479,3.45767,306.681,1211.68,548.805,3.81834,305.061,100,318680
113562.35,47101.07,160663.43,15,39.5,541,3.56,1.78,,0.473025,0.0355353,0.225623,23.8945,3.7683,17353.7,59922,42239.376,593676,557559,36117,2.46623,0.0572179,971.764,8799.87,40000,160558,0.0137702,0.0298562,77631.5,1843.8,71205.1,8.94E-06,217319,617319,1395.77,565.155,5.11126,323.045,1426.24,556.242,4.92834,312.173,217319,1422.43,552.162,2.98418,305.864,1421.41,550.808,3.40843,304.769,100,416823
113562.35,56495.72,170058.08,35.7,21.6,731,8.47,4.23,,3.67E-06,0.0942173,0.376584,27.5222,3.03888,36681.4,18517.2,80950.56,782029.6,732120,49909.6,2.85323,2952.07,1901.56,16864.7,40000,169952,0.0256708,0.115192,65448.2,3784.62,138414,1.00E-06,226713,626713,3678.63,1052.05,3.5159,592.132,3773.32,1033.46,4.29237,570.677,226713,3763.92,1030.37,1.10411,564.217,3768.69,1026.83,2.20565,561.287,100,309107
99804.67,0,99804.67,26.5,42,694,5.52,2.76,,0.512565,0.0747072,0.402128,37.6335,3.68923,23461.5,47843.9,53757.6,678476.8,643362,35114.8,2.73163,318.086,1244.39,11199.5,40000,99700.5,0.0228228,0.0424111,87819.3,2951.34,109079,1.33E-05,156462,556462,2934.23,936.513,3.03785,503.096,2995.97,921.631,3.65707,486.478,156462,2989.83,915.836,1.04688,478.096,2988.29,912.911,2.07964,475.95,100,640336
113562.35,52322.75,165885.1,36.7,46.5,644,8.7,4.35,,0.433833,0.0915703,0.389415,25.1738,3.67875,36407.5,35877.4,78187.68,818799.9,770173,48626.9,2.96852,1783.53,1833.9,16289.1,40000,165780,0.0218985,0.150978,77780.2,4031.01,145203,1.18E-05,222541,622541,3578.01,899.336,3.74357,495.799,3661.06,883.735,3.98922,478.166,222541,3660.23,878.34,1.63431,470.315,3662.81,875.941,2.22097,468.232,100,620109
111210.88,0,111210.88,37.8,20.2,566,8.78,4.39,,0.416664,0.0871288,3.7742,30.8667,3.18297,25094.7,14194.6,62022.24,626187.6,591722,34465.6,2.60269,3769.25,1442.08,12921.3,40000,111110,0.0191796,3.47242,54381.3,4180.96,147542,1.41E-05,167871,567871,3404.82,787.49,3.1616,428.097,3478.58,774.395,3.66828,413.307,167871,3476.83,769.696,1.18267,406.007,3485.15,767.183,1.82107,403.923,100,217423
113562.35,13010.79,126573.14,27.2,21.3,670,6.45,3.22,,0.206806,0.0801614,0.362187,33.1117,3.19913,26708.7,21138.7,62180.16,712370.9,671702,40668.9,2.68419,2261.06,1445.88,12954.2,40000,126468,0.0241807,0.0477121,69349,3241.68,120026,4.94E-06,183229,583229,3137.68,991.439,3.24649,544.92,3212.84,974.94,3.91004,525.952,183229,3206.64,970.571,1.01363,518.574,3206.45,967.226,2.16504,515.97,100,309269
113562.35,10082.59,123644.94,13.1,18.2,632,3.11,1.55,,0.275013,0.0450274,0.314071,32.8007,3.25487,17873.4,31840.5,43661.424,626240.3,590726,35514.3,2.44402,46.2278,1005.24,9096.13,40000,123540,0.0200772,0.0189084,81295.8,1535.47,64978.9,5.04E-06,180301,580301,1766.39,823.367,3.75634,465.746,1807.74,810.153,4.29197,450.319,180301,1803.11,806.009,1.38583,443.069,1801.1,803.086,2.68671,441.136,100,343889
113562.35,13597.14,127159.49,28.5,32.8,697,6.76,3.38,,0.186508,0.0868768,0.381805,34.1124,3.24241,28761.2,21619.3,65793.12,748854,705749,43105,2.73509,2280.98,1532.87,13706.9,40000,127054,0.0260257,0.0554813,70552.3,3313.96,123131,4.46E-06,183815,583815,3400.46,1066.97,3.15369,583.516,3481.88,1049.15,3.86984,563.056,183815,3474.42,1044.66,0.92756,555.548,3475.07,1041.03,2.11548,552.647,100,328392
113562.35,12704.96,126267.32,17.8,22.9,577,4.22,2.11,,0.356132,0.034433,6.74208,28.9999,3.21299,14855.9,33634.4,38453.952,579567.8,545478,34089.8,2.28149,0.19523,882.896,8011.24,40000,126165,0.0169103,6.47939,77012.3,1240.16,53942.3,6.43E-06,182926,582926,1346.1,693.445,3.99331,395.618,1379.49,682.644,4.08658,382.586,182926,1374.63,678.451,1.6933,375.756,1377.32,676.41,2.17081,373.936,100,269858
113562.35,72827.21,186389.56,32,45.9,544,7.59,3.79,,0.34043,0.0655822,0.477971,20.3743,3.91748,30089.7,47889.2,65420.64,678558.6,634559,43999.6,2.93107,888.173,1523.88,13629.3,40000,186286,0.0154845,0.299436,83121.9,3802.67,136727,9.04E-06,243047,643047,2558.86,636.168,4.43703,356.868,2618.5,625.149,4.4263,344.251,243047,2620.67,620.848,2.47833,337.847,2623.29,619.378,2.70938,336.429,100,750092
113562.35,33812.99,147375.34,15,32,499,3.56,1.78,,0.391943,0.0269452,4.32717,23.0438,3.28432,13250.6,37958.6,34283.28,520284.2,487980,32304.2,2.27219,0.0844828,785.397,7142.35,40000,147273,0.0129843,4.13245,72795.9,1182.43,51804.1,6.99E-06,204034,604034,1054.47,532.169,4.66173,306.018,1079.18,524.171,4.51641,296.063,204034,1076.69,520.586,2.54587,290.206,1077.81,519.371,2.72358,288.984,100,261098
111661.6,0,111661.6,17.4,18.7,599,4.06,2.03,,0.398494,0.0499563,0.335871,33.3019,3.3199,17528,24888.2,44491.92,593826.1,562152,31674.1,2.39408,924.433,1024.82,9269.15,40000,111557,0.0183679,0.0289633,72888.1,2237.11,81790.8,8.79E-06,168318,568318,1960.14,753.667,3.587,424.077,2004.56,741.628,4.03661,410.128,168318,1999.88,737.143,1.39677,402.818,1998.25,734.715,2.38383,401.141,100,295004
113562.35,28653.75,142216.1,16.3,18.8,731,3.87,1.93,,0.056301,0.0585362,0.327153,32.7701,3.22114,23693.5,34532.5,53576.16,723534.5,678968,44566.5,2.66079,185.81,1240.07,11161.7,40000,142109,0.0252134,0.0288568,86195.9,1774.59,76898.2,1.00E-06,198870,598870,2290.98,1032.94,3.67665,579.962,2348.32,1015.87,4.37633,559.938,198870,2342.3,1012.27,1.11284,552.942,2341.45,1008.54,2.5424,550.133,100,400331
113562.35,25071.01,138633.36,21.7,15.2,495,5.15,2.57,,0.487167,0.0442725,0.287614,24.1032,3.3391,16850.9,18574.9,44237.088,515743.1,486154,29589.1,2.35762,1975.57,1018.81,9216.06,40000,138531,0.0122483,0.0765238,60137.2,3071.81,100906,1.26E-05,195292,595292,1733.29,502.717,4.49982,289.018,1773.92,494.588,4.39781,279.148,195292,1771.46,491.058,2.46494,273.406,1770.9,489.933,2.73254,272.405,100,233691
94871.92,0,94871.92,19.1,43.3,724,3.78,1.89,,0.580121,0.0556559,0.396297,39.4165,3.82046,18446.6,60851.8,44586.672,651794.7,618616,33178.7,2.50509,0.0693212,1027.05,9288.89,40000,94767.3,0.0217767,0.0270463,83341.5,1918.35,75997.1,1.28E-05,151528,551528,2191.23,893.588,3.16697,485.154,2234.56,879.825,3.78518,469.706,151528,2228.29,873.918,1.14395,461.149,2226.23,871.067,2.28326,459.22,100,445069
95916.53,0,95916.53,19.5,22.4,495,3.91,1.95,,0.987595,0.0388677,0.592857,27.8228,3.77138,12732.2,10824.4,36218.016,416235.2,394468,21767.2,2.17195,2001.2,830.573,7545.42,40000,95814.1,0.00989862,0.337459,55253.7,2851.36,93376.6,3.46E-05,152575,552575,1528.57,405.99,3.86044,234.465,1558.02,400.029,3.74726,227.312,152575,1555.3,396.739,2.07746,222.223,1554.71,395.945,2.19317,221.485,100,174436
113562.35,20323.08,133885.43,20,47.1,742,4.74,2.37,,0.582702,0.071857,0.344681,35.1742,3.95048,27303.4,56962.1,59366.88,884869.6,836863,48006.6,2.80499,0.130942,1378.38,12368.1,40000,133779,0.0277856,0.0210106,91545.7,2169.12,90717,1.08E-05,190540,590540,2824.45,1139.74,3.48315,617.447,2884.08,1121.82,3.89889,596.891,190540,2876.82,1114.86,1.29453,587.269,2874.28,1111.42,2.62698,584.825,100,551671
102234.19,0,102234.19,26.6,27.6,658,5.68,2.84,,0.310377,0.0697012,0.38776,35.8145,3.29374,20968.3,20227.4,52021.92,603725.1,571304,32421.1,2.51117,2146.65,1203.09,10837.9,40000,102131,0.0205541,0.046247,65815.9,3097.14,110543,8.31E-06,158892,558892,2732.14,843.28,3.11263,463.703,2794.12,829.496,3.78908,448.139,158892,2788.97,825.04,1.01626,440.841,2788.05,822.166,2.06849,438.732,100,263528
113562.35,87692.93,201255.28,11.5,20.9,693,2.73,1.36,,3.11E-06,0.0385568,0.229302,24.5924,3.37136,21221.9,39592.2,48473.76,653289.8,607503,45786.8,2.55756,0.0978702,1118.91,10098.7,40000,201148,0.0191525,0.0310227,79476.7,1000.09,53242,1.00E-06,257909,657909,1506.1,784.252,5.34641,462.196,1546.59,770.955,5.74411,446.096,257909,1542.93,768.747,2.52097,440.352,1542.27,766.099,3.59282,438.358,100,259276
113562.35,62141.42,175703.77,22.3,21,638,5.29,2.64,,7.79E-06,0.0551446,0.247945,24.6134,3.06593,24608,27105.4,56610.72,631563.6,590323,41240.6,2.66961,1325.98,1312.44,11793.9,40000,175599,0.0188534,0.0334957,73655.8,2653.81,100832,1.00E-06,232360,632360,2153.5,772.618,4.29903,445.879,2210,759.342,4.83939,430.324,232360,2206.52,756.69,1.81933,424.382,2205.78,754.136,2.8443,422.492,100,358710
113562.35,46878.73,160441.09,32,46.5,522,7.59,3.79,,0.746738,0.0656636,1.4112,21.8618,4.11157,27584,54574,60892.32,675502.6,635429,40073.6,2.89993,519.554,1414.95,12685.9,40000,160338,0.0152095,1.21332,87187.1,3790.71,135872,2.13E-05,217099,617099,2566.75,624.764,4.30377,342.892,2622.73,614.46,4.08614,330.925,217099,2624.67,609.598,2.29732,324.14,2626.54,608.379,2.41295,322.907,100,822467
113562.35,12308.01,125870.36,22.4,33.8,708,5.31,2.66,,0.202916,0.0735395,0.364252,35.1908,3.33488,25739.2,29051.8,58615.68,743151.7,700346,42805.7,2.70408,1114.55,1360.38,12211.6,40000,125765,0.0259771,0.0339874,80223.3,2626.3,101884,4.21E-06,182526,582526,2880.56,1064.83,3.27387,585.175,2949.14,1047.38,3.96717,565.019,182526,2942.55,1042.79,0.9718,557.356,2941.58,1039.08,2.30414,554.529,100,404537
100824.69,0,100824.69,11.5,33.9,620,2.42,1.21,,0.492896,0.0349352,1.65751,33.7052,3.42757,13931.8,33265.4,36310.656,549355.3,519849,29506.3,2.25598,0.0716554,832.738,7564.72,40000,100720,0.0171491,1.34431,74961.1,1020.81,50308.5,1.02E-05,157481,557481,1369.86,703.344,3.46159,395.702,1401.28,692.725,3.73502,383.283,157481,1395.71,687.997,1.38398,376.061,1397.41,685.966,1.92122,374.375,100,245518
113562.35,41025.51,154587.86,25.5,16.7,666,6.05,3.02,,0.0626312,0.068353,0.297927,27.8872,3.0512,26777.3,23683.4,61452,682535.2,640420,42115.2,2.70284,1858.07,1428.38,12802.5,40000,154483,0.0218171,0.0421854,71666.4,2998.84,112715,1.34E-06,211244,611244,2671.35,894.223,3.7433,504.646,2739.24,878.982,4.34313,486.927,211244,2734.39,875.677,1.3255,480.401,2734.12,872.684,2.43194,478.111,100,337599
113562.35,94582.96,208145.31,34.2,46.6,621,8.11,4.05,,0.0547971,0.0737723,0.275114,20.9124,3.86129,35639.9,40047.9,75582.72,744100.9,694218,49882.9,2.98544,1311.58,1770.3,15746.4,40000,208040,0.018478,0.0919152,80140.1,3790.3,137585,1.33E-06,264801,664801,2877.88,758.739,4.36241,432.066,2950.18,745.055,4.66591,416.642,264801,2949.46,741.187,2.2706,410.241,2950.89,739.119,2.8277,408.462,100,662155
113562.35,53203.02,166765.38,30.5,28.7,667,7.23,3.62,,0.00381245,0.0767334,0.305731,26.0504,3.00227,30461.4,20558.8,69066.72,695339.3,651402,43937.3,2.76536,2550.8,1611.98,14388.9,40000,166660,0.0218519,0.0649677,66562.3,3477.53,128206,1.00E-06,223421,623421,2995.94,895.653,3.74448,506.954,3073.33,880.031,4.40578,488.895,223421,3068.12,877.013,1.35187,482.606,3069.34,874.076,2.37129,480.276,100,315491
113562.35,36408.75,149971.1,27.9,40.5,638,6.62,3.31,,0.351394,0.0738559,0.294765,27.5604,3.43483,28793.9,38898.3,63772.32,734412.1,692058,42354.1,2.83815,1042.53,1484.17,13285.9,40000,149866,0.0212863,0.0402699,82319.6,3305.95,122337,8.30E-06,206627,606627,2891.27,873.446,3.73339,483.763,2959.75,858.799,4.07212,466.951,206627,2955.39,853.986,1.53844,459.444,2954.24,851.45,2.41845,457.494,100,591818
83434.45,0,83434.45,27.4,16.4,561,4.77,2.39,,0.79979,0.045777,1.59425,30.8697,3.55343,13212.1,7978.08,38590.704,379921.3,360533,19388.3,2.13906,2614,886.1,8039.73,40000,83332.2,0.00957583,1.30346,49403.7,3295.39,102747,3.50E-05,140093,540093,1797.02,393.363,3.44174,231.775,1832.75,387.104,3.58214,224.703,140093,1831.38,383.941,1.78305,219.668,1831.08,383.033,2.01269,218.95,100,119934
113562.35,63467.34,177029.69,11.8,37,502,2.8,1.4,,0.27017,0.028526,1.33731,20.9938,3.63335,14831,40029.5,35636.112,574467.6,535456,39011.6,2.4408,0.0322499,816.976,7424.19,40000,176926,0.0131829,1.17387,74369.6,1184.27,53794,4.12E-06,233687,633687,1117.17,540.588,5.47839,306.491,1141.94,532.262,5.22403,296.089,233687,1139.63,528.536,3.39374,290.225,1141.04,527.316,3.49336,288.886,100,275455
113562.35,6107.03,119669.39,37.2,22.6,547,8.82,4.41,,0.417067,0.0821538,3.79472,28.6255,3.13584,24914.3,14459.7,61616.16,619801.3,585182,34619.3,2.60003,3733.7,1432.33,12836.7,40000,119568,0.0181277,3.51751,54308.6,4166.11,146983,1.38E-05,176329,576329,3208.58,744.318,3.33837,408.132,3279.25,731.883,3.75308,393.972,176329,3278.74,727.381,1.33356,386.891,3286.15,725.107,1.89691,384.978,100,221187
109569.44,0,109569.44,37.9,30.9,471,8.67,4.34,,1.01413,0.0211569,27.7287,26.7466,3.90136,9287.51,25448.8,29482.704,464932.1,439734,25198.1,1.86242,0.149125,673.706,6142.23,40000,109476,0.0112299,27.4911,70231.3,1570.11,46728.9,2.31E-05,166237,566237,832.772,459.856,4.24413,263.415,850.187,453.741,3.8925,255.582,166237,846.655,450.03,2.21753,249.996,846.275,449.197,2.28124,249.132,100,217354
113562.35,86267.24,199829.59,22.9,41.5,609,5.43,2.72,,1.23E-05,0.0523119,0.210424,21.9287,3.6363,26755.1,54207.2,58211.52,656612,612323,44289,2.84208,14.1119,1350.71,12127.4,40000,199725,0.0170815,0.029497,87896.1,2703.92,102954,1.00E-06,256486,656486,2044.6,700.712,4.70157,404.688,2096.52,688.535,5.06258,390.669,256486,2093.51,685.354,2.49063,384.698,2092.48,683.258,3.29676,383.134,100,659387
91184.35,0,91184.35,19,18.6,682,3.62,1.81,,0.323883,0.0355666,8.13936,36.6428,3.31983,13400.5,27690.5,35638.416,506550.2,478130,28420.2,2.21412,0.204248,817.03,7424.67,40000,91081.6,0.017736,7.79511,75117.6,1092.87,49798,7.04E-06,147843,547843,1393.89,727.221,3.12371,410.327,1426.4,716.094,3.68353,397.655,147843,1419.65,711.912,1.0778,390.791,1422.67,709.442,1.8047,388.822,100,239450
107809.71,0,107809.71,32.2,33.8,674,7.25,3.62,,0.310939,0.0932407,0.43194,36.441,3.36642,27285.1,20730.1,64026.72,704770,666556,38214,2.6977,2725.24,1490.3,13338.9,40000,107706,0.0245317,0.0770113,65930.6,3682.12,133189,8.89E-06,164467,564467,3652.93,1006.35,2.92662,541.439,3735.55,989.696,3.65716,522.674,164467,3728.55,984.638,0.885263,514.829,3729.63,981.267,1.94001,512.151,100,318778
113562.35,38287.59,151849.95,23.6,18.3,626,5.6,2.8,,0.12048,0.0602528,0.278517,26.9931,3.04976,23869.5,24301.7,56164.32,637554.6,598625,38929.6,2.62863,1708.1,1301.78,11700.9,40000,151745,0.019405,0.0346536,70682.6,2876.15,106973,2.60E-06,208506,608506,2355.54,795.626,3.90962,451.751,2414.92,782.161,4.39019,436.043,208506,2411.06,778.813,1.53696,429.606,2410.11,776.2,2.54967,427.667,100,326635
113562.35,62624.26,176186.61,35.6,17.3,538,8.44,4.22,,0.0470606,0.0671348,1.52344,20.8562,2.96552,27128.4,16502.4,64527.84,580657,540237,40420,2.68184,3494.79,1502.37,13443.3,40000,176084,0.0152301,1.3362,54767.3,4060.1,144086,1.34E-06,232845,632845,2612.33,625.131,4.11896,358.028,2676.63,614.027,4.53454,345.239,232845,2677.1,611.209,2.03704,339.653,2685.39,609.204,2.50591,337.868,100,251823
113562.35,88844.17,202406.52,37,41,526,8.77,4.39,,0.0159676,0.0620323,2.42075,18.8717,3.66772,29527.9,36936.4,65752.8,613155.1,568482,44673.1,2.86736,1743.49,1531.89,13698.5,40000,202305,0.0141855,2.26077,73611.3,3951.83,141215,1.00E-06,259066,659066,2413.86,582.712,4.53178,333.686,2472.02,572.288,4.77559,321.856,259066,2474.19,569.049,2.68357,316.33,2481.29,567.42,2.93579,314.747,100,605520
79671.11,0,79671.11,27.9,16.5,698,4.64,2.32,,0.352983,0.0558149,0.443937,37.5567,3.31462,15485.1,12403.1,42282.624,435197.8,412743,22454.8,2.26799,2178.32,972.782,8808.88,40000,79568.3,0.0144085,0.0838387,57140.6,3023.46,98816.4,1.24E-05,136329,536329,2190.52,591.819,3.01573,334.447,2236.79,582.062,3.76886,323.927,136329,2233.15,578.343,1.09785,317.505,2232.6,576.34,1.89078,316.168,100,174572
113562.35,4978.76,118541.12,21.8,41.4,562,5.17,2.58,,0.790236,0.0585863,0.339447,30.0502,3.8061,21279.3,64601.2,49716,661201.8,627226,33975.8,2.67399,0.476813,1148.35,10357.5,40000,118437,0.0180538,0.0603128,88199.3,2813.02,103850,1.94E-05,175198,575198,2301.93,741.095,3.73972,404.215,2349.85,729.526,3.82015,390.797,175198,2344.64,723.901,1.72803,382.932,2343.45,722.151,2.22542,381.524,100,671066
113562.35,7149.94,120712.29,27.8,33.1,741,6.59,3.3,,0.170901,0.0929388,0.424993,37.7776,3.38859,29828,22299.4,67253.76,796477.4,750428,46049.4,2.76289,2061.78,1568.13,14011.2,40000,120606,0.0292761,0.0610062,73806.3,3170.07,119457,3.93E-06,177367,577367,3639.39,1199.92,2.9647,650.218,3725.62,1180.06,3.78915,627.435,177367,3715.77,1175.25,0.774387,619.609,3717.55,1171.04,2.06424,616.158,100,342280
113562.35,81924.15,195486.5,13.4,35.9,475,3.18,1.59,,5.15E-05,0.0324358,0.164184,19.9262,3.51016,15843.8,52233.1,36932.256,544156.8,505652,38504.8,2.56024,0.0749499,847.274,7694.22,40000,195383,0.0129122,0.0226277,75528.7,1868.95,71512.9,1.00E-06,252144,652144,1272.89,529.791,5.50241,301.521,1301.28,520.992,5.78995,291.164,252144,1298.45,518.047,3.76652,285.895,1297.43,516.489,4.38042,284.731,100,422707
113562.35,66922.76,180485.11,15.6,26.9,449,3.7,1.85,,0.0180216,0.0356427,0.176257,19.4375,3.0481,15720.7,26444.1,37229.088,503634.7,468975,34659.7,2.57599,683.372,854.218,7756.06,40000,180382,0.0124095,0.0299601,73245.9,2535.1,89369.8,1.00E-06,237143,637143,1396.01,508.957,5.01493,288.986,1428.92,500.492,5.34784,278.956,237143,1426.53,497.852,3.2458,273.874,1425.71,496.381,3.79488,272.728,100,415210
113403.38,0,113403.38,17.5,49.2,521,4.14,2.07,,2.33058,0.0440049,0.466817,29.3523,5.80239,16703.3,71923.2,41881.872,691889.6,656004,35885.6,2.43226,0.0281264,963.356,8725.39,40000,113300,0.0144893,0.199377,80192.8,2285.1,81599.3,5.60E-05,170061,570061,1739.74,594.141,5.04383,311.484,1766.73,586.246,4.12895,301.331,170061,1761.19,580.557,2.38245,293.796,1760.2,579.572,2.35242,292.677,100,501213
113562.35,41427.64,154989.99,24.4,47.5,579,5.79,2.89,,0.7231,0.0602914,0.274659,24.8223,4.04777,25661.2,70370.9,56719.2,726057.6,684853,41204.6,2.83306,0.298736,1315.03,11816.5,40000,154886,0.0178831,0.0524321,89959,2984.88,112469,1.65E-05,211647,611647,2365.6,734.234,4.21136,403.418,2417.24,722.401,4.11047,389.672,211647,2412.73,716.927,2.16172,382.082,2411.65,715.323,2.56941,380.718,100,740796
113562.35,30119.88,143682.24,22.5,26.5,622,5.34,2.67,,0.174501,0.0589864,0.287461,28.1216,3.08121,22732.7,24749.8,54069.12,634547.5,596740,37807.5,2.5943,1574.23,1251.8,11264.4,40000,143578,0.0194334,0.0322141,71369.5,2774.88,103095,3.76E-06,200339,600339,2307.47,796.891,3.83908,451.005,2364.64,783.555,4.30376,435.448,200339,2360.63,779.957,1.49152,428.812,2359.46,777.335,2.51808,426.889,100,324125
113562.35,29101,142663.36,21.2,35.5,729,5.03,2.51,,0.137338,0.0693705,0.331331,32.4674,3.30902,26963.2,35079.5,59737.92,761212.9,715496,45716.9,2.76444,560.27,1387.26,12445.4,40000,142557,0.0258569,0.031756,85772.7,2400.09,96109.1,2.60E-06,199318,599318,2715.66,1059.68,3.53285,589.03,2781.97,1042.1,4.17622,568.606,199318,2775.75,1037.93,1.09795,561.24,2774.82,1034.28,2.44752,558.465,100,475338
103369.54,0,103369.54,20.9,26.3,491,4.51,2.26,,0.994147,0.0429702,0.634337,27.6425,3.82956,14211.6,11055.2,39865.92,451177.2,427610,23567.2,2.21299,2251.05,916.003,8305.4,40000,103267,0.0105227,0.379922,54811.6,3067.06,99314.1,3.43E-05,160028,560028,1687.49,431.676,3.9781,248.806,1721.75,425.216,3.78811,240.969,160028,1719.34,421.73,2.09865,235.643,1718.81,420.907,2.20665,234.856,100,166882
113562.35,19572.43,133134.78,36.1,33.6,561,8.56,4.28,,0.373828,0.0823697,2.04258,26.7175,3.13951,27198.4,19872.5,64836.48,646031.4,608294,37737.4,2.69259,3283.62,1509.8,13507.6,40000,133033,0.0184468,1.78594,59598.3,4136.76,147000,1.17E-05,189794,589794,3215.05,757.407,3.48222,417.104,3287.38,744.581,3.86156,402.465,189794,3287.02,740.174,1.43296,395.457,3294.79,737.871,1.98214,393.478,100,317239
113562.35,33301.57,146863.93,29.2,20,462,6.92,3.46,,0.462636,0.0509237,1.62425,21.5732,3.31548,18573,16055.1,48431.04,506730.3,476192,30538.3,2.42991,3021.96,1117.9,10089.8,40000,146763,0.0114088,1.43484,53179.6,3833.1,125967,1.40E-05,203524,603524,1987.26,468.355,4.49623,266.623,2033.04,460.668,4.35805,257.309,203524,2035.1,457.339,2.53408,251.898,2036.95,456.352,2.64899,250.894,100,212720
107077.73,0,107077.73,28.3,47.5,554,6.33,3.16,,1.21093,0.0712003,0.583297,30.3889,4.28705,23537.9,69622.2,53659.68,671214.4,638072,33142.4,2.80213,1.36085,1242.06,11179.1,40000,106975,0.0175457,0.292263,91869.6,3486.27,125410,3.74E-05,163736,563736,2798.12,720.457,3.58747,380.443,2852.84,709.367,3.49459,367.751,163736,2848.62,703.261,1.67188,359.8,2848.01,701.828,1.90988,358.51,100,847434
113562.35,81161.34,194723.7,14.1,26.5,707,3.34,1.67,,2.86E-06,0.0437674,0.510887,24.6866,3.24047,22906.4,42660.6,51470.88,676450.7,627525,48925.7,2.63149,0.203315,1189.99,10723.1,40000,194616,0.0205304,0.300986,82869.4,1303.02,62898.2,1.00E-06,251377,651377,1706.96,840.544,4.90648,490.716,1753.3,826.43,5.18413,473.53,251377,1746.34,824.021,2.10099,467.741,1750.7,821.216,2.89596,465.27,100,333308
79028.92,0,79028.92,11.9,27,453,1.96,0.98,,1.11782,0.0233243,0.447694,25.7895,3.7404,8277.32,10835,23820.912,321927.3,304356,17571.3,2.10167,724.564,542.704,4962.69,40000,78926.4,0.00781759,0.217312,61802.2,1850.86,68386.8,3.71E-05,135687,535687,924.349,319.919,3.67949,181.751,936.346,315.91,3.68206,176.993,135687,933.567,313.316,2.17316,172.813,932.974,312.703,2.24284,172.234,100,252167
93491.98,0,93491.98,13.5,23.7,727,2.64,1.32,,0.253049,0.0465424,0.389203,39.6948,3.40159,16126.6,24954.8,40513.2,559559.7,528683,30876.7,2.36801,84.0895,931.196,8440.25,40000,93386.6,0.0207437,0.020593,78330.7,1410.31,60815.6,5.40E-06,150148,550148,1828.41,850.658,3.03627,474.506,1868.79,837.164,3.98859,459.438,150148,1863.76,833.053,0.914349,452.224,1861.7,829.746,2.37604,450.08,100,306309
113562.35,5385.58,118947.93,35.8,31.4,512,8.49,4.24,,0.542437,0.0711845,4.53201,27.2387,3.23978,21948.5,15170.8,56018.4,576932,545883,31049,2.51659,3511.65,1298.3,11670.5,40000,118848,0.015544,4.27213,54202.4,4070.51,141093,1.82E-05,175609,575609,2781.25,638.346,3.57455,352.825,2842.28,627.824,3.78102,340.687,175609,2843.43,623.432,1.60203,333.937,2847.38,621.76,1.99036,332.507,100,223813
97712.23,0,97712.23,20.7,27.6,652,4.22,2.11,,0.347349,0.0523974,0.368868,35.6662,3.30513,16845.3,20727.1,43607.472,540493.8,511775,28718.8,2.35812,1237.2,1003.97,9084.89,40000,97608.5,0.0178833,0.0344537,68878.7,2419.11,85610.5,8.71E-06,154370,554370,2056.11,733.845,3.24194,412.444,2101.89,722.009,3.89834,399.119,154370,2097.37,717.839,1.15654,392.106,2095.9,715.332,2.17988,390.404,100,261426
113562.35,43450.75,157013.1,18.4,46,555,4.36,2.18,,0.838709,0.0438983,0.253604,24.2781,4.34328,20016.2,68938.1,46926.72,678538.6,639025,39513.6,2.60204,0.053485,1082.3,9776.4,40000,156909,0.0152492,0.0465899,82251.3,2270.42,86227.4,1.68E-05,213670,613670,1726.24,625.948,4.91709,347.273,1761.49,616.286,4.54315,335.561,213670,1756.89,611.217,2.75401,328.474,1755.93,609.97,3.00021,327.325,100,534523
80740.32,0,80740.32,16.3,36,643,2.75,1.37,,0.531006,0.0359568,0.380503,35.0489,3.4133,12952.3,36997,34756.704,416391.2,395234,21157.2,2.25619,0.220174,796.443,7240.98,40000,80636.5,0.0129429,0.0534358,74320.2,1800.38,68287.3,1.59E-05,137397,537397,1416.16,531.324,3.05304,307.757,1443.21,523.01,3.79217,298.852,137397,1439.38,519.307,1.38145,292.664,1438.27,517.715,2.06521,291.685,100,398458
113562.35,30330.65,143893.01,21.9,48.8,663,5.19,2.6,,0.719307,0.0657061,0.301338,29.7397,4.02226,26373.6,64633.3,57905.76,824412.9,779533,44879.9,2.80923,0.138371,1343.39,12063.7,40000,143787,0.0227942,0.0302842,90392.5,2519.23,99851.8,1.44E-05,200548,600548,2581.93,935.564,3.86103,509.533,2636.4,920.746,3.96678,492.45,200548,2630.05,914.166,1.72713,483.495,2628.24,911.77,2.54024,481.682,100,632241
113562.35,64968.46,178530.81,27.4,27.1,517,6.5,3.25,,0.0191998,0.0520129,0.243007,20.6367,3.07633,22465.2,19491,54702.24,531886.6,496393,35493.6,2.57894,2665.41,1266.9,11396.3,40000,178428,0.0131977,0.0685292,58271.8,3532.09,123275,1.00E-06,235189,635189,2028.06,541.567,4.54893,315.152,2080.7,532.045,4.83238,304.031,235189,2080.26,529.414,2.53296,298.808,2080.52,527.908,2.99269,297.536,100,263988
79199.55,0,79199.55,18.6,36,494,3.08,1.54,,1.15482,0.0312947,0.744382,27.692,3.90147,10593.3,37347.5,29347.776,343804.7,325469,18335.7,2.2399,0.276193,670.575,6114.12,40000,79097.5,0.00811913,0.491107,73572.2,2528.64,83863.3,4.56E-05,135858,535858,1235.62,332.688,3.70105,190.922,1255.38,328.205,3.58747,185.585,135858,1252.51,325.413,2.06159,181.215,1251.79,324.765,2.13714,180.608,100,531780
113562.35,75927.33,189489.69,25.4,41.8,622,6.02,3.01,,0.077448,0.0595572,0.229409,22.8475,3.55475,28487.9,47474.2,61823.04,688659.8,643859,44800.8,2.87038,380.162,1437.3,12879.8,40000,189384,0.0183292,0.0334314,86371.5,2988.66,112479,1.60E-06,246145,646145,2327.97,751.99,4.4199,429.439,2386.53,738.955,4.74247,414.433,246145,2383.28,735.387,2.17711,408.097,2382.29,733.169,2.99797,406.415,100,656602
113562.35,90254.98,203817.33,38.1,33.6,644,9.03,4.52,,3.50E-06,0.0814853,0.472171,21.5057,3.12726,36244,19452.8,80380.32,699257.6,650399,48858.6,2.8596,3211.24,1887.58,16745.9,40000,203712,0.0197462,0.276825,60874.8,4065.77,146401,1.00E-06,260473,660473,3173.71,809.781,4.09019,466.315,3256.43,795.006,4.72977,449.36,260473,3252.32,792.478,1.76624,443.606,3259.41,789.849,2.53446,441.384,100,325483
110779.09,0,110779.09,30.6,21.6,724,7.08,3.54,,0.210058,0.0981972,0.454885,38.9814,3.40982,29186.8,19144.2,67143.84,765308.7,722124,43184.7,2.72938,2614.67,1565.48,13988.3,40000,110674,0.0283459,0.0752385,68143.7,3469.08,127859,5.40E-06,167435,567435,3846.56,1162.18,2.83183,624.456,3935.62,1142.93,3.68248,602.585,167435,3925.44,1137.95,0.741065,594.686,3927.89,1133.84,1.96477,591.307,100,294591
113562.35,40206.06,153768.42,31.7,48.8,613,7.52,3.76,,0.680869,0.0809467,0.317438,25.869,3.94436,32012.6,48578.4,68766.24,794605.5,750375,44230.5,2.96029,713.027,1604.72,14326.3,40000,153664,0.0205053,0.0757614,87595.4,3702.57,134825,1.78E-05,210425,610425,3170.01,842.2,3.84748,458.627,3241.36,828.115,3.89059,442.612,210425,3238.51,822.16,1.80402,434.465,3237.87,820.214,2.29624,432.811,100,766131
113562.35,1471.59,115033.95,25.8,29.8,715,6.12,3.06,,0.209419,0.0861126,0.416198,38.2673,3.40172,27187.3,22291.4,62467.68,760528.8,717460,43068.8,2.70373,1943.55,1452.78,13014.1,40000,114929,0.0278134,0.0492062,73539.7,3022.97,114192,4.81E-06,171690,571690,3373.42,1140.12,2.98522,617.769,3452.51,1121.44,3.78326,596.365,171690,3444.09,1116.54,0.805863,588.475,3444.5,1112.54,2.10351,585.271,100,326295
113562.35,18709.94,132272.3,24,33.5,662,5.69,2.85,,0.22348,0.070119,0.330349,31.7066,3.22016,25102.3,27323,58113.12,697785.4,657620,40165.4,2.67839,1486.97,1348.36,12106.9,40000,132167,0.0228631,0.0348717,75518.4,2888.75,108714,4.93E-06,188928,588928,2745.27,937.49,3.46443,519.938,2811.18,921.969,4.04036,502.005,188928,2805.89,917.657,1.17148,494.691,2804.76,914.526,2.33354,492.343,100,384065
113562.35,60565.06,174127.42,37.9,21.1,598,8.99,4.49,,0.0196181,0.0810307,1.09395,22.7064,2.92068,31847.8,16191.8,73443.36,651338.2,606554,44784.2,2.76691,3617.45,1718.2,15300.7,40000,174024,0.0186821,0.882391,56253.4,4155.81,148964,1.00E-06,230785,630785,3155.67,766.545,3.81212,435.173,3233.66,752.824,4.40246,419.462,230785,3230.67,749.921,1.597,413.509,3241.23,747.284,2.27898,411.231,100,260970
113562.35,32927.48,146489.83,31.9,48,613,7.56,3.78,,0.708892,0.0832505,0.335361,26.8787,3.90666,31654.2,46982,68431.2,793166.5,749900,43266.5,2.94539,829.36,1596.61,14256.5,40000,146385,0.0209289,0.0818378,86666.3,3740.71,135864,1.90E-05,203146,603146,3260.98,859.557,3.73371,465.939,3333.61,845.261,3.81201,449.705,203146,3330.61,839.16,1.70475,441.401,3330.02,837.155,2.21341,439.705,100,749297
75965.86,0,75965.86,21.2,39.2,557,3.36,1.68,,1.05547,0.0338279,0.721625,30.7357,3.88666,11633.6,52850,32186.976,350544.9,332321,18223.9,2.23907,0.0933236,736.555,6705.62,40000,75863.5,0.00864835,0.436248,73768.4,2468.61,82403.8,4.38E-05,132625,532625,1334.49,354.761,3.47712,207.939,1356.88,349.687,3.52832,202.145,132625,1353.87,346.687,1.91214,197.49,1353.12,345.934,2.06064,196.856,100,519422
113562.35,35602.86,149165.21,29,22.9,511,6.88,3.44,,0.30702,0.0593283,0.360615,22.9005,3.08778,22081.9,16992.5,54894.72,552960,519894,33066,2.55007,3076.47,1271.48,11436.4,40000,149063,0.0139549,0.153926,56101.4,3763.7,130904,8.90E-06,205824,605824,2315.54,572.895,4.11896,325.668,2371.42,563.132,4.26797,314.217,205824,2371.98,559.675,2.07585,308.306,2373.13,558.196,2.45803,307.021,100,236075
113057.05,0,113057.05,23,45.6,453,5.43,2.71,,2.32408,0.0461138,1.64499,25.8802,5.67664,17098.1,85292.6,42752.688,589641.7,558015,31626.7,2.51957,0.0587233,983.843,8906.81,40000,112955,0.0114134,1.40931,83568.1,3084.69,105314,7.40E-05,169716,569716,1817.21,467.649,4.96177,247.284,1849,461.529,3.98367,239.181,169716,1845.5,457.257,2.36652,233.219,1844.55,456.536,2.30432,232.358,100,694881
113562.35,54818.12,168380.48,27.1,44.6,580,6.43,3.21,,0.427232,0.0630325,0.255099,23.3534,3.74065,27732.8,53361.1,60667.2,697536.3,655742,41794.3,2.88074,311.172,1409.55,12639,40000,168276,0.0173887,0.0483038,88093.3,3298.97,121368,1.01E-05,225037,625037,2467.19,713.995,4.25795,398.648,2525.3,701.961,4.30262,384.758,225037,2522.19,697.306,2.18333,377.796,2521.3,695.55,2.70203,376.354,100,745866
