WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
78845.34,0,78845.34,21.6,17.9,586,3.56,1.78,,0.708513,0.0385627,0.561342,32.1398,3.48711,12071.4,8960.46,35092.08,359696,341319,18377,2.1165,1952.84,804.272,7310.85,40000,78742.6,0.00961372,0.260339,53521.9,2671.05,88250.4,2.84E-05,135504,535504,1516.7,394.829,3.25104,235.332,1545.81,388.614,3.60702,228.518,135504,1543.09,385.527,1.71564,223.465,1542.51,384.549,2.02677,222.763,100,146127
113562.35,82250.37,195812.72,30.2,45.8,686,7.16,3.58,,0.103256,0.0742331,0.250557,23.834,3.71711,34933.6,42103.9,73524,792777.7,742061,50716.7,2.97459,784.476,1720.16,15317.5,40000,195706,0.0216045,0.0391552,85779.4,3320.45,124078,2.21E-06,252467,652467,2900.82,886.407,4.19468,502.474,2973.92,870.843,4.55708,484.72,252467,2970.1,866.766,1.89068,477.833,2969.33,864.179,2.8026,475.831,100,660176
113562.35,49869.68,163432.04,23.6,19.9,488,5.6,2.8,,0.192018,0.0456888,0.230148,21.332,3.11132,18375.9,22542.8,46057.2,522698.9,489557,33141.9,2.48223,2058.49,1061.76,9595.25,40000,163330,0.0126002,0.0521951,61367.3,3297.43,109455,4.45E-06,220091,620091,1785.46,517.15,4.71987,296.281,1829.83,508.388,4.80079,285.797,220091,1828.05,505.358,2.71914,280.376,1827.55,504.008,3.12503,279.235,100,283906
88058.88,0,88058.88,36,21.6,585,6.62,3.31,,0.558766,0.0588666,3.12966,31.9075,3.31608,15835.8,12399.7,44823.024,435716.5,413495,22221.5,2.23603,3059.46,1032.63,9338.13,40000,87958.5,0.0119107,2.82382,49636.8,3775.77,116520,2.28E-05,144720,544720,2304.34,489.676,3.30765,281.17,2352.93,481.399,3.65289,271.987,144720,2353.04,477.787,1.48608,266.131,2354.67,476.426,1.89431,265.11,100,129958
81514.07,0,81514.07,22.8,29.3,585,3.88,1.94,,0.672764,0.0418312,0.541425,32.0724,3.44463,12758.2,9514.57,36783.024,379057.3,359807,19250.3,2.14132,2071.98,843.783,7663.13,40000,81410.3,0.0102454,0.240203,53419.8,2820.53,92118.2,2.64E-05,138171,538171,1644,420.82,3.27823,248.14,1676.48,414.115,3.63495,240.749,138171,1673.78,410.875,1.67354,235.465,1673.25,409.817,2.01368,234.702,100,150884
113562.35,47081.58,160643.93,13.3,24.5,646,3.15,1.58,,0.0223752,0.0393646,0.945548,26.4834,3.08514,18716.7,42666.6,44594.976,623337.3,580364,42973.3,2.47492,0.195924,1027.25,9290.62,40000,160538,0.0187748,0.7137,79812.5,1245.64,57713.2,1.00E-06,217299,617299,1535.45,769.345,4.60795,444.457,1576.15,756.651,4.7771,429.022,217299,1569.77,753.63,1.93292,422.893,1574.59,750.991,2.59639,420.511,100,296355
89077.42,0,89077.42,22.5,35.6,535,4.18,2.09,,0.953022,0.0421609,0.734612,29.6751,3.77566,13950.4,31343.8,37693.152,409358.9,388295,21063.9,2.31386,658.047,865.079,7852.74,40000,88975.3,0.010042,0.458256,71360.8,2945.63,95400.9,3.67E-05,145736,545736,1657.77,412.172,3.65758,238.744,1689.68,405.93,3.64487,231.485,145736,1687.03,402.54,1.9251,226.292,1686.44,401.68,2.08734,225.545,100,477466
78442.9,0,78442.9,34.2,24.9,675,5.6,2.8,,0.37844,0.0602879,0.545316,36.29,3.26902,15669.1,11716.6,43794.48,422190.9,400497,21693.9,2.24471,2728.1,1008.38,9123.85,40000,78341.2,0.013306,0.194708,52151.2,3484.13,109267,1.50E-05,135102,535102,2362.78,546.888,2.96081,313.561,2413.03,537.542,3.65855,303.56,135102,2410.72,534.074,1.11906,297.52,2411.51,532.24,1.80877,296.278,100,142310
113562.35,12796.01,126358.37,17,34.2,635,4.03,2.02,,0.308553,0.0525037,0.315307,32.156,3.31493,20167.4,39653.7,47860.704,652843.2,615987,36856.2,2.5589,164.824,1104.4,9970.98,40000,126253,0.0205901,0.0230238,83634.6,2056.46,80733,6.05E-06,183014,583014,2058.98,844.523,3.71983,473.211,2106.86,830.885,4.18628,457.334,183014,2102.01,826.452,1.38901,449.92,2100.15,823.603,2.57428,447.947,100,444082
113562.35,27607.92,141170.27,24.7,30.6,614,5.86,2.93,,0.200226,0.0635277,0.295506,28.0977,3.0739,23584.5,22541.2,56186.4,637094.2,599677,37417.2,2.61006,1994.63,1302.3,11705.5,40000,141066,0.0194467,0.0376697,68270.3,3054.32,112007,4.63E-06,197827,597827,2484.92,797.541,3.73941,449.106,2546.06,784.16,4.20358,433.558,197827,2542.09,780.433,1.44904,426.858,2541.11,777.867,2.41815,424.943,100,306592
107649.02,0,107649.02,37.1,48.9,517,8.34,4.17,,1.57446,0.0711797,7.21847,28.469,4.67825,23455,69708.6,53764.32,662379,629307,33072,2.82091,10.953,1244.55,11200.9,40000,107549,0.0160783,6.9451,93537.9,3793.46,135384,5.32E-05,164310,564310,2797.18,660.071,3.74118,343.967,2850.24,650.134,3.42714,332.463,164310,2847.77,644.306,1.75367,324.973,2847.19,643.132,1.86176,323.834,100,926957
113562.35,92628.36,206190.71,20.4,48.1,588,4.84,2.42,,0.107765,0.0457833,0.193535,21.4121,4.26562,24625.6,66752.8,54317.76,686213.3,639941,46272.3,2.77149,0.0867476,1257.74,11316.2,40000,206085,0.0156719,0.0252747,84107.7,2375.48,93136.1,2.00E-06,262846,662846,1793.81,643.456,5.09136,368.892,1835.98,632.598,5.12002,356.309,262846,1832.47,628.559,3.14569,350.107,1831.33,626.875,3.72527,348.798,100,588426
113562.35,33023.44,146585.79,23.9,24.5,645,5.67,2.83,,0.131,0.0641112,0.295838,28.4441,3.07278,24597.7,24230.1,57486.24,660914.2,621087,39827.2,2.64792,1713.18,1333.36,11976.3,40000,146481,0.0208285,0.0356563,71715.1,2883.3,107938,2.82E-06,203242,603242,2507.08,853.924,3.74895,481.533,2569.75,839.53,4.28304,464.782,203242,2565.33,835.988,1.37168,458.121,2564.45,833.139,2.45807,455.991,100,331452
113562.35,66627.79,180190.14,28.1,22.1,574,6.66,3.33,,1.20E-05,0.0591087,0.244857,22.0147,3.02021,25452,20875.6,59871.84,588316.8,549573,38743.8,2.66444,2514.47,1390.48,12473.3,40000,180087,0.016123,0.0531418,62521.3,3439.64,123858,1.00E-06,236848,636848,2305.79,661.188,4.30289,382.188,2366.35,649.558,4.76808,368.695,236848,2364.33,646.934,2.07629,363.094,2364.35,644.919,2.79824,361.51,100,295786
113562.35,25885.48,139447.83,32.6,15.6,464,7.73,3.87,,0.584873,0.0510678,4.17662,22.4398,3.43684,18268.9,14554.2,48542.88,503571.8,474224,29347.8,2.39015,3117.99,1120.54,10113.1,40000,139348,0.0112347,3.97666,52342,3833.25,126393,1.88E-05,196109,596109,1994.09,461.166,4.41755,263.176,2039.33,453.709,4.21865,254.099,196109,2041.34,450.304,2.43923,248.674,2042.71,449.388,2.53123,247.735,100,195256
93921.15,0,93921.15,23.3,32.8,492,4.57,2.28,,1.07277,0.0422601,1.32471,27.6198,3.87282,13352.6,18750.1,37382.16,411453.4,389946,21507.4,2.23636,1717.05,857.8,7787.95,40000,93819.4,0.00945099,1.06956,60045.7,3201.51,101431,4.14E-05,150580,550580,1660.81,387.71,3.91925,222.711,1692.96,381.99,3.70003,215.791,150580,1690.99,378.779,2.07523,210.853,1690.4,378.04,2.15587,210.14,100,300197
113562.35,43030.85,156593.2,28.8,40.3,588,6.83,3.41,,0.374924,0.0688293,0.279187,24.8046,3.44476,27701.5,39512.5,62122.56,685653.6,645538,40115.6,2.81954,1194.38,1444.49,12942.2,40000,156489,0.0183151,0.0531985,79738.2,3499.41,127257,9.43E-06,213250,613250,2692.51,751.846,3.96414,419.151,2756.77,739.107,4.16071,404.478,213250,2753.9,734.609,1.84357,397.468,2753.17,732.604,2.47811,395.859,100,603275
113562.35,74384.37,187946.73,14.6,26.9,689,3.46,1.73,,3.59E-06,0.0423485,0.923238,24.8033,3.18948,21776.9,43554.7,49655.52,659850.3,611930,47920.3,2.59309,0.208539,1146.91,10344.9,40000,187840,0.019915,0.711402,82086.9,1310.71,62201.3,1.00E-06,244601,644601,1650.98,815.514,4.87211,475.298,1695.36,801.884,5.11128,458.686,244601,1688.44,799.363,2.10188,452.861,1693.94,796.601,2.83722,450.387,100,328698
113562.35,67081.67,180644.02,37.6,41,547,8.92,4.46,,0.256364,0.0702358,2.49119,20.7402,3.5177,30183.7,34874.9,67519.2,660714.7,616778,43936.7,2.86169,1962.86,1574.56,14066.5,40000,180542,0.0159959,2.305,72867.7,4033.92,144295,7.15E-06,237303,637303,2736.6,657.066,4.20723,369.76,2800.51,645.575,4.36572,356.611,237303,2802.69,641.624,2.20599,350.312,2809.43,639.838,2.52577,348.639,100,580358
89322.8,0,89322.8,30.3,21.3,578,5.65,2.83,,0.594036,0.0546054,0.759479,31.6395,3.35809,15293.9,10936,43187.04,435043.3,413020,22023.3,2.22491,2761.54,994.068,8997.3,40000,89221.3,0.0117621,0.458434,51326.6,3530.02,109960,2.30E-05,145982,545982,2139.66,483.431,3.37354,278.65,2185,475.374,3.67544,269.638,145982,2183.79,471.759,1.56817,263.823,2184.21,470.484,1.95297,262.862,100,141909
113562.35,604.17,114166.53,13.3,36.7,610,3.15,1.58,,0.557659,0.0446996,0.330079,33.9813,3.60084,17095.7,51397.8,42311.232,655678.5,621500,34178.5,2.41215,0.074993,973.455,8814.84,40000,114062,0.0196964,0.021726,80707.3,1516.24,64227,1.06E-05,170823,570823,1758.69,808.217,3.71716,449.855,1795.49,795.717,4.09064,435.292,170823,1789.92,790.342,1.53447,427.173,1787.99,787.856,2.59059,425.524,100,350696
108485.8,0,108485.8,27.9,48.9,571,6.32,3.16,,1.22225,0.0742119,0.49767,31.2384,4.34913,24556.4,71019.1,55343.52,713503,678506,34997,2.8271,0.786979,1282.19,11529.9,40000,108382,0.0190346,0.197957,92561.4,3424.82,124639,3.59E-05,165143,565143,2917.62,781.572,3.52937,410.86,2974.48,769.556,3.47341,397.171,165143,2969.31,762.955,1.62454,388.712,2968.48,761.383,1.90786,387.319,100,839545
113562.35,52158.49,165720.85,35.8,18.9,649,8.49,4.24,,0.0239278,0.0868708,0.388603,25.351,2.95154,33091,17262.4,75197.28,701724.9,656911,44813.9,2.792,3317.11,1760.91,15666.1,40000,165616,0.0216148,0.149236,60225.1,3976.99,143751,1.00E-06,222377,622377,3389.81,886.389,3.61614,499.164,3475.64,870.644,4.28055,481.101,222377,3470.04,867.525,1.31542,474.806,3474.83,864.593,2.20982,472.375,100,279344
113562.35,13930.33,127492.68,18.3,30.5,673,4.34,2.17,,0.198999,0.0589591,0.333027,33.4779,3.24293,21832.6,29430.8,51379.68,679619.7,640229,39390.7,2.5829,742.135,1187.82,10704.1,40000,127387,0.0229023,0.0254362,79712.2,2174.62,86033.8,3.86E-06,184148,584148,2309.7,938.906,3.54738,523.882,2365.26,923.574,4.15472,506.036,184148,2360,919.422,1.15752,498.737,2358.36,916.093,2.48814,496.341,100,359588
113562.35,10731.53,124293.88,20,17.2,664,4.74,2.37,,0.22601,0.0624698,0.340353,33.7224,3.25067,22266.3,27092.4,52641.6,678413.2,639693,38720.2,2.58797,1087.27,1217.83,10967,40000,124189,0.0228302,0.0279991,77020.3,2419.53,93253.4,4.65E-06,180950,580950,2447.35,936.042,3.45947,520.009,2505.67,920.777,4.06751,502.305,180950,2500.34,916.473,1.13037,494.923,2498.79,913.209,2.40542,492.55,100,344531
113562.35,54514.72,168077.07,27.8,38.4,688,6.59,3.3,,0.117204,0.0741618,0.284904,26.7972,3.30426,30998.5,33627.8,67719.84,751053.6,704630,46423.6,2.85518,1244.14,1579.41,14108.3,40000,167971,0.022776,0.040264,80355.2,3153.8,118747,2.51E-06,224732,624732,2899.18,933.879,3.83778,525.214,2971.83,917.838,4.33941,506.702,224732,2967.05,913.989,1.456,499.801,2966.47,911.041,2.52403,497.534,100,516794
82824.33,0,82824.33,25.6,39.9,667,4.43,2.21,,0.511001,0.051958,0.414405,36.1008,3.48784,16201.8,50269.1,41257.344,471656.4,447809,23847.4,2.44263,1.2866,948.675,8595.28,40000,82721.5,0.0148508,0.0712791,81381.9,2724.69,91586.6,1.62E-05,139482,539482,2041.8,609.941,3.07343,343.158,2083.44,600.091,3.69526,332.452,139482,2079.3,595.897,1.23927,325.774,2078.32,594.033,1.95753,324.524,100,580336
111468.67,0,111468.67,33.3,31.2,512,7.75,3.88,,0.604997,0.068693,3.12321,28.3691,3.31615,20516.6,14364.8,53344.8,556405.5,527379,29026.5,2.46204,3436.69,1234.56,11113.5,40000,111368,0.0148967,2.85222,53258.7,3979.24,136057,2.09E-05,168129,568129,2685.74,611.841,3.56347,338.819,2744.03,601.826,3.73259,327.255,168129,2744.86,597.423,1.60793,320.564,2747.72,595.869,1.97057,319.247,100,200650
113562.35,9423.81,122986.16,25.9,27.5,518,6.14,3.07,,0.536954,0.0578344,0.354549,27.0897,3.29414,19290.3,17263.9,49971.36,554457.7,524923,29534.7,2.42881,2681.77,1154.4,10410.7,40000,122884,0.0144516,0.103723,57750,3494.26,118422,1.57E-05,179645,579645,2263.88,593.357,3.89023,334.241,2316.02,583.631,3.97652,322.799,179645,2313.77,579.514,1.85737,316.333,2313.38,578.063,2.26096,315.133,100,220126
83883.36,0,83883.36,16.7,22.1,456,2.93,1.46,,1.12991,0.0304474,0.662306,25.8881,3.79203,9595.28,10246.5,27959.904,347794.4,329108,18686.4,2.10937,1579.16,638.394,5824.98,40000,83781.4,0.00815208,0.428326,55607.9,2586.73,85947,4.10E-05,140542,540542,1202.01,333.858,3.80589,189.21,1221.3,329.446,3.66366,183.848,140542,1218.56,326.71,2.15032,179.513,1217.9,326.083,2.20588,178.901,100,211252
113562.35,68163.9,181726.26,12.9,23.3,651,3.06,1.53,,5.79E-06,0.0382565,0.44584,24.5438,3.14557,19749.8,43251.6,46178.4,621160.5,576874,44286.5,2.52046,0.189178,1064.62,9620.5,40000,181620,0.0180599,0.239071,79568.1,1256.56,58679.2,1.00E-06,238381,638381,1492.03,739.826,5.03561,432.329,1532.63,727.427,5.216,417.195,238381,1527.12,724.853,2.32239,411.43,1530.26,722.395,2.99368,409.24,100,304900
113562.35,30965.66,144528.01,36.3,47.4,572,8.61,4.3,,0.802251,0.0838505,2.12132,25.3721,3.94898,31140.4,44621.5,68312.64,760134.5,717853,42281.5,2.92915,1203.19,1593.74,14231.8,40000,144425,0.0191022,1.87949,83172,4039.14,144766,2.37E-05,201186,601186,3278.92,784.792,3.77084,423.63,3349.02,771.768,3.75937,408.826,201186,3350.48,765.838,1.77588,400.832,3354.02,764.086,2.05901,399.208,100,743927
113562.35,68105.15,181667.51,24.9,26.2,726,5.9,2.95,,3.11E-06,0.0679075,0.285454,26.3467,3.1288,30086.1,26171.1,66340.32,726773,679276,47497,2.79045,1429.37,1546.08,13820.9,40000,181561,0.0233758,0.048546,76713.2,2758.13,107113,1.00E-06,238322,638322,2651.1,957.37,4.02805,548.393,2721.23,940.872,4.70221,529.048,238322,2715.63,938.21,1.4229,522.874,2716.3,935.032,2.59526,520.398,100,380628
113562.35,46255.97,159818.33,32.1,37.9,607,7.61,3.81,,0.256177,0.0769206,0.303242,24.8786,3.26638,30062.3,29873.2,67683.84,696831.2,655061,41770.2,2.81807,2112.82,1578.53,14100.8,40000,159714,0.0194702,0.072788,71555.1,3764.39,136306,6.71E-06,216475,616475,3005.51,799.055,3.80905,446.421,3078.68,785.247,4.16007,430.593,216475,3076.41,781.101,1.63897,423.736,3076.83,778.809,2.35448,421.873,100,478959
113562.35,60225.04,173787.39,21.8,26.5,721,5.17,2.58,,3.92E-06,0.0472613,4.97231,27.0004,3.13316,22547.9,45059.7,51365.28,699704.2,650065,49639.2,2.60875,0.256508,1187.48,10701.1,40000,173683,0.0225935,4.73264,85222.2,1377.53,65421.1,1.00E-06,230444,630444,1843.46,925.087,4.35301,531.497,1892.03,909.842,4.67808,513.046,230444,1883.02,906.968,1.60832,506.852,1890.45,903.741,2.44422,503.963,100,348819
113562.35,76945.24,190507.6,15.7,36,484,3.72,1.86,,0.000356018,0.0351547,0.174191,20.2104,3.44407,16952.1,57223.6,39314.4,543459.6,505500,37959.6,2.60801,0.1406,903.065,8190.5,40000,190404,0.0130226,0.0254411,79019.7,2205.17,80575.7,1.00E-06,247165,647165,1377.7,534.399,5.37687,304.965,1409.89,525.392,5.63337,294.366,247165,1407.15,522.478,3.53835,289.07,1406.19,520.906,4.13326,287.869,100,491689
77293.92,0,77293.92,12.7,24.1,632,2.05,1.02,,0.539958,0.0224821,4.4309,34.2574,3.38221,10082.2,16375.2,28990.32,367551,348352,19199,2.03156,0.270575,662.282,6039.65,40000,77190.4,0.0112704,4.11268,66086,808.613,41718.8,1.59E-05,133951,533951,883.619,462.376,3.07882,274.072,903.189,455.477,3.57171,266.481,133951,899.221,452.099,1.45025,260.902,899.285,450.817,1.89372,260.003,100,191890
89464.07,0,89464.07,26.6,42.8,720,4.97,2.48,,0.482807,0.0665548,0.415605,38.8553,3.66504,20429.9,55975.4,48235.68,599044.9,568121,30923.9,2.64042,2.3318,1113.27,10049.1,40000,89360.4,0.02058,0.0443206,87722.8,2763.62,100391,1.32E-05,146121,546121,2615.46,844.651,2.96,456.961,2669.32,831.223,3.66286,442.179,146121,2663.64,825.948,1.01001,434.298,2662.19,823.2,2.02616,432.355,100,641925
113562.35,33796.41,147358.76,21.3,20.2,701,5.05,2.53,,0.0632744,0.06476,0.314188,30.4749,3.13321,25496.5,27807.4,57999.36,706769.1,663347,43422.1,2.69073,1076.34,1345.63,12083.2,40000,147253,0.0237222,0.0349882,78791.6,2460.99,96854.3,1.21E-06,204014,604014,2532.76,972.051,3.67488,546.536,2596.54,955.755,4.32572,527.512,204014,2590.95,952.27,1.1878,520.722,2590.4,948.887,2.45767,518.152,100,373508
113562.35,87928.32,201490.67,26.1,45.3,736,6.19,3.09,,0.00157824,0.0695835,0.249873,24.8544,3.73491,34242.6,46869.1,71309.76,812152,759295,52857,2.96695,225.421,1666.36,14856.2,40000,201383,0.0233352,0.0323304,90664.6,2795.36,109081,1.00E-06,258144,658144,2719.77,956.67,4.27295,546.137,2788.87,940.075,4.77196,527.097,258144,2784.3,936.35,1.80216,520.258,2783.34,933.407,2.92385,518.055,100,654734
86688.17,0,86688.17,17.8,47.3,708,3.22,1.61,,0.866112,0.0466347,0.403446,38.3913,4.04552,15626.2,53947.5,39668.112,600238.2,571439,28799.2,2.36883,0.0317954,911.362,8264.19,40000,86583.9,0.0182574,0.0433459,78088.8,1737.56,68070,2.06E-05,143345,543345,1840.73,749.552,3.26455,407.1,1873.15,738.322,3.69913,394.507,143345,1866.95,732.306,1.41218,386.182,1865.39,730.296,2.1256,384.776,100,389892
91476.13,0,91476.13,33.5,43.1,622,6.4,3.2,,0.681695,0.073578,0.569403,33.673,3.64051,21635,48037.8,51541.44,564611,536506,28105,2.6866,755.79,1191.67,10737.8,40000,91373.8,0.0168518,0.243096,82321.4,3648.99,126419,2.40E-05,148135,548135,2886.79,692.239,3.1403,373.368,2945.4,681.042,3.53023,361.02,148135,2942.59,675.916,1.2967,353.668,2943.12,674.073,1.8281,352.247,100,695821
113562.35,24317.43,137879.78,14.8,43.6,553,3.51,1.75,,1.03206,0.039077,0.278498,26.8035,4.3332,17089.3,59965.9,41989.44,660657.3,624278,36379.3,2.44219,0.0350585,965.886,8747.8,40000,137775,0.0152299,0.0457672,78598.2,1806.76,70415.2,2.02E-05,194536,594536,1540.24,625.005,4.89318,345.025,1569.16,615.726,4.4806,333.582,194536,1564.1,610.449,2.62973,326.21,1563.08,609.197,2.87305,325.06,100,408598
113562.35,243.82,113806.17,35.7,35.2,512,8.47,4.23,,0.722466,0.0733098,5.0135,28.2741,3.5077,22645.7,26448,56014.56,604596.7,573416,31180.7,2.60474,2586.43,1298.2,11669.7,40000,113706,0.0160956,4.7422,65131.2,4036.64,140627,2.44E-05,170467,570467,2868.26,661.037,3.54183,359.755,2929.09,650.353,3.65788,347.455,170467,2929.76,645.404,1.60728,340.32,2932.39,643.825,1.94048,338.95,100,417307
108860.41,0,108860.41,27.6,45.9,636,6.27,3.14,,0.788429,0.081039,0.395993,34.6477,3.94145,26333.4,54193.4,58608,750207.9,712851,37356.9,2.84145,236.809,1360.2,12210,40000,108756,0.0227517,0.0633729,91330.8,3286.19,120964,2.12E-05,165517,565517,3183.79,933.922,3.22884,496.126,3249.15,919.227,3.5585,479.603,165517,3242.93,912.458,1.30562,470.574,3241.56,910.068,2.01807,468.707,100,753825
113562.35,46072.83,159635.18,24.3,30.3,569,5.76,2.88,,0.126431,0.0541714,0.25079,24.07,3.03224,22154.5,22619,53483.52,581664.1,545465,36199.1,2.57385,2002.47,1237.86,11142.4,40000,159531,0.0160548,0.0389397,65614.3,3083.37,110479,2.91E-06,216292,616292,2116.49,658.558,4.22381,378.125,2170.37,647.304,4.55588,364.937,216292,2167.65,644.203,1.97642,358.98,2166.85,642.192,2.7296,357.455,100,297423
113562.35,54562.77,168125.13,23.2,41.7,531,5.5,2.75,,0.395966,0.0497199,0.236982,22.1496,3.7244,22967.9,62052.2,52000.8,612354.5,574611,37743.5,2.76197,1.65755,1202.59,10833.5,40000,168021,0.0143721,0.0490714,86944.5,2980.51,108744,9.15E-06,224782,624782,1946.96,590.066,4.66165,333.126,1992.45,580.283,4.58391,321.597,224782,1989.57,576.25,2.64528,315.397,1988.8,574.885,3.00736,314.222,100,714629
113562.35,72268.91,185831.27,16.4,20.9,457,3.89,1.94,,1.77E-05,0.036719,0.175005,19.4,3.06312,16268.4,27814.6,38440.08,509989.7,474419,35570.7,2.58246,744.505,882.572,8008.35,40000,185728,0.0126107,0.030121,72400.2,2609.28,91004,1.00E-06,242489,642489,1437.31,517.223,5.10969,294.353,1471.89,508.507,5.46879,284.037,242489,1469.56,505.956,3.30468,278.978,1468.76,504.428,3.8839,277.792,100,416405
113562.35,86468.81,200031.17,15.2,24.7,733,3.6,1.8,,2.32E-06,0.0462423,0.819794,24.7926,3.28099,24336.9,42572.8,53938.08,700946.6,649620,51326.6,2.67126,0.21859,1248.69,11237.1,40000,199924,0.0216345,0.607788,84105.3,1333.15,64763.8,1.00E-06,256685,656685,1802.97,885.547,4.84741,517.1,1851.61,870.705,5.15052,499.023,256685,1843.76,868.353,2.007,493.233,1849.69,865.379,2.83377,490.6,100,346056
113562.35,83984.07,197546.42,18.6,22.8,456,4.41,2.21,,9.23E-06,0.0387405,0.170535,18.9096,3.12729,17198.4,28438.5,40168.896,516045.4,479066,36979.4,2.62644,1033.94,923.113,8368.52,40000,197444,0.0125611,0.0336578,70681.3,2898.7,98672.2,1.00E-06,254205,654205,1515.14,515.269,5.35315,292.937,1552.41,506.407,5.71844,282.438,254205,1550.29,503.967,3.58162,277.507,1549.62,502.443,4.1467,276.299,100,416300
113562.35,67220.41,180782.76,30,20.7,583,7.11,3.56,,1.10E-05,0.0638619,0.261548,22.0817,3.00084,27113.4,19873.3,63212.16,604927.9,565127,39800.9,2.69927,2758.47,1470.7,13169.2,40000,180679,0.0168207,0.0664618,61436.9,3599.41,129901,1.00E-06,237440,637440,2490.63,689.788,4.19486,397.083,2555.86,677.59,4.69892,382.974,237440,2553.83,674.941,1.95461,377.302,2554.48,672.828,2.68535,375.614,100,291582
113562.35,19570.66,133133.01,23.4,39.6,678,5.55,2.77,,0.363241,0.0720343,0.329904,32.3103,3.49342,26723.5,42658.6,59308.32,757630.1,715115,42515.1,2.79625,431.272,1376.97,12355.9,40000,133028,0.0241139,0.0296245,87892.7,2767.92,106267,7.78E-06,189789,589789,2824.03,989.048,3.47434,542.788,2888.82,972.938,3.96467,524.289,189789,2883.11,967.679,1.24548,516.203,2881.37,964.554,2.40739,513.893,100,588602
111626.58,0,111626.58,21.9,32.5,581,5.1,2.55,,0.45742,0.0573911,0.343409,32.1944,3.33961,19046,25745.8,48013.92,595891.8,564697,31194.8,2.45587,1498.04,1108.02,10002.9,40000,111523,0.0178475,0.0429396,69783.8,2845.5,100070,1.14E-05,168284,568284,2250.61,732.494,3.54689,408.987,2301.43,720.699,3.91552,395.363,168284,2296.94,716.076,1.43476,388.08,2295.64,713.899,2.23592,386.496,100,320296
113562.35,1385.6,114947.95,35.4,32.5,629,8.39,4.2,,0.319069,0.101684,0.575376,33.6682,3.24399,29758.4,16345.8,69978.72,717973.5,678033,39940.5,2.72032,3540.65,1634.08,14578.9,40000,114844,0.0238466,0.243668,59006.7,4127.95,147574,9.97E-06,171605,571605,3977.93,978.577,2.97884,527.244,4067.24,962.122,3.65054,508.663,171605,4060.91,957.133,0.954233,500.913,4067.35,953.866,1.83778,498.191,100,262102
113562.35,51714.65,165277,19.2,44.2,639,4.55,2.28,,0.397538,0.0527238,0.249642,26.1487,3.73954,24017.8,61954,53724.96,736567.5,692531,44036.5,2.72595,0.107544,1243.61,11192.7,40000,165171,0.019609,0.0232074,86420.1,2188.02,88631.1,7.27E-06,221932,621932,2068.4,804.695,4.36102,451.854,2115.4,791.575,4.48182,436.505,221932,2110.61,786.651,2.09211,428.972,2108.95,784.36,2.987,427.322,100,544931
113562.35,12016.87,125579.22,34.9,25.4,561,8.28,4.14,,0.355319,0.0831877,1.45248,28.0835,3.08438,26083.2,15005.3,63509.76,631578.2,595283,36295.2,2.63352,3667.76,1477.85,13231.2,40000,125477,0.0186322,1.18117,55049.3,4129.13,146198,1.14E-05,182238,582238,3247.75,764.939,3.374,420.81,3320.85,752.032,3.81639,406.092,182238,3319.8,747.692,1.32536,399.093,3327.51,745.288,1.92936,397.061,100,228509
113562.35,37715.75,151278.1,29.2,17.8,727,6.92,3.46,,0.000248189,0.0845365,0.354571,30.4072,3.09617,31442.9,21679.3,70304.64,758681.7,711779,46902.7,2.78879,2213.78,1641.98,14646.8,40000,151172,0.026038,0.0675182,71515.5,3266.13,122478,1.00E-06,207933,607933,3303.79,1066.91,3.40734,594.867,3387.41,1048.65,4.18892,573.76,207933,3379.28,1045.17,1.01223,566.966,3381.46,1041.52,2.2089,564.008,100,336250
113562.35,81392.54,194954.89,32.3,47.8,472,7.66,3.83,,0.386124,0.0506442,2.63283,18.1072,4.61002,25711.4,69646.2,56455.68,602402.6,561242,41160.6,2.9031,4.39031,1308.73,11761.6,40000,194853,0.0118558,2.48549,89342.8,3598.47,129555,1.06E-05,251614,651614,1977.2,486.951,4.88806,273.626,2020.88,478.858,4.62801,264.213,251614,2023.74,475.083,3.15449,258.846,2025.77,474.23,3.1134,257.84,100,887460
113562.35,7363.4,120925.75,31.2,41,715,7.4,3.7,,0.428515,0.100932,0.404218,36.5341,3.66274,32512.8,31920.8,71311.2,845723.3,800095,45628.3,2.87528,1637.64,1666.39,14856.5,40000,120820,0.0284641,0.0503194,79946.7,3543.94,130608,1.10E-05,177581,577581,3956.95,1167.61,3.00873,625.044,4045.4,1148.46,3.6486,603.413,177581,4037.92,1142.2,0.955303,594.48,4037.27,1138.56,2.09311,591.585,100,525719
113562.35,2480.15,116042.5,35.7,30,659,8.47,4.23,,0.259484,0.10617,0.516846,34.8742,3.24729,31160,15587.8,72476.16,745574.1,703628,41946.1,2.74249,3547.04,1694.68,15099.2,40000,115938,0.0256722,0.172871,59502.7,4084.46,146654,7.83E-06,172699,572699,4154.92,1053.21,2.90805,567.013,4249.72,1035.41,3.65768,546.871,172699,4240.92,1030.5,0.862575,539.132,4246.82,1026.89,1.85814,536.113,100,251521
113562.35,78649.33,192211.68,31.1,25.9,735,7.37,3.69,,2.42E-06,0.078838,0.304625,25.241,3.12341,34769.4,21887.1,76014.72,754619.8,704902,49717.8,2.84844,2253,1780.84,15836.4,40000,192105,0.0238899,0.0743563,70582.3,3332.05,124786,1.00E-06,248866,648866,3075.73,978.539,3.96163,561.249,3157.86,961.311,4.67126,541.152,248866,3151.21,958.775,1.39736,535.105,3153.52,955.595,2.5039,532.556,100,348070
113562.35,76673.04,190235.39,27.5,39.1,680,6.52,3.26,,0.000940532,0.0682901,0.254297,24.194,3.38424,31525.4,35878.6,68166.24,728709.5,681366,47343.5,2.87831,1051.33,1590.2,14201.3,40000,190129,0.0211714,0.0403264,81385.4,3094.41,116854,1.00E-06,246890,646890,2667.18,867.941,4.1819,495.868,2736.08,852.798,4.71146,478.412,246890,2732.04,849.558,1.76427,472.024,2731.6,846.855,2.77146,469.958,100,544169
94939.52,0,94939.52,36.5,21.3,628,7.24,3.62,,0.357562,0.0808976,0.887152,33.8935,3.20039,21739.6,14045.8,55382.4,547415.3,517779,29636.3,2.50759,3475.23,1283.12,11538,40000,94837.5,0.017783,0.555757,53784.8,3955.86,136559,1.29E-05,151599,551599,3164.6,730.282,2.99341,399.38,3232.98,718.026,3.64191,385.834,151599,3230.11,713.803,1.04119,378.964,3235.9,711.318,1.77031,377.021,100,194768
113562.35,78861.43,192423.79,23.3,36.9,564,5.53,2.76,,0.000242462,0.0318054,5.72512,21.4461,3.46595,16977.7,66330.1,41008.464,590338.9,546792,43546.9,2.44281,0.045895,942.828,8543.43,40000,192323,0.0148452,5.55585,76413.5,1390.21,58558.5,1.00E-06,249084,649084,1241.01,608.66,5.37124,353.904,1272.14,598.619,5.4109,341.713,249084,1268.64,595.598,3.10372,336.102,1272.22,593.807,3.42782,334.336,100,309979
113562.35,41891.09,155453.44,21.2,40.3,464,5.03,2.51,,0.722572,0.0410725,0.292269,21.2567,4.14063,18312.3,73516.9,43800.912,546286.6,512846,33440.6,2.60962,0.213339,1008.53,9125.19,40000,155351,0.0113723,0.115358,82777.1,2970.14,102142,1.80E-05,212112,612112,1610.95,466.625,5.04564,261.743,1645.66,459.386,4.63967,252.811,212112,1643.33,455.698,3.04151,247.308,1642.9,454.893,3.07705,246.421,100,667882
113562.35,42448.9,156011.25,38.5,27,470,9.13,4.56,,0.34452,0.053919,6.20839,20.4951,3.22822,20539.7,14913.2,52824,510994.5,479066,31928.5,2.48797,3386.89,1222.16,11005,40000,155912,0.0119521,6.02576,52518.8,3992.6,136584,1.09E-05,212673,612673,2101.6,490.548,3.99634,284.128,2150.58,482.357,4.13619,274.572,212673,2153.68,479.186,2.2312,269.248,2156.76,478.083,2.41771,268.199,100,217732
113562.35,13112.18,126674.53,17,47,531,4.03,2.02,,1.69738,0.0419702,0.352529,27.4302,5.1485,17139.5,69823,42461.904,674963.6,638644,36319.6,2.45171,0.0326563,977,8846.23,40000,126571,0.0144814,0.108233,79831.5,2177.91,79266,3.77E-05,183332,583332,1656.43,594.038,5.03521,319.648,1684.84,585.688,4.30855,309.095,183332,1679.7,580.268,2.56311,301.762,1678.81,579.258,2.58609,300.658,100,481599
101285.05,0,101285.05,20,30.9,727,4.23,2.11,,0.228302,0.0618263,0.4013,39.5313,3.42462,19945.7,27346.4,48331.2,637981.7,602296,35685.7,2.5082,866.774,1115.53,10069,40000,101180,0.023471,0.0291979,77123,2197.45,84530.3,4.93E-06,157941,557941,2424.75,962.459,3.08409,529.066,2480.59,946.903,3.898,511.376,157941,2474.5,942.455,0.872219,503.889,2473.05,938.84,2.25616,501.265,100,323056
113562.35,70618.21,184180.56,27.5,29.7,552,6.52,3.26,,1.25E-05,0.0549777,0.23334,21.0806,3.05212,24309,20694.4,57760.32,561325.9,523758,37567.9,2.6359,2496.82,1339.91,12033.4,40000,184076,0.0147782,0.052998,61323.5,3420.15,122036,1.00E-06,240837,640837,2143.95,606.103,4.39105,353.227,2200.51,595.41,4.82984,340.844,240837,2199.15,592.907,2.26885,335.482,2199.11,591.127,2.89718,334.067,100,286851
94613.87,0,94613.87,14.4,17,455,2.84,1.42,,1.13372,0.0185821,7.54454,25.8737,3.90767,8436.28,20220.1,24817.536,391748,370392,21356,1.98332,0.11379,565.707,5170.32,40000,94512.5,0.00945925,7.31533,65141.4,938.279,42026.2,2.95E-05,151273,551273,733.579,387.02,4.0565,219.12,747.007,382.221,3.74159,212.959,151273,743.754,379.063,2.19051,208.114,743.282,378.37,2.22982,207.396,100,195168
113562.35,59636.91,173199.27,14,40.3,483,3.32,1.66,,0.480845,0.0325157,0.196268,21.4021,4.0812,15929.2,55793.3,38076.624,579445.5,542253,37192.5,2.50867,0.0434119,874.058,7932.63,40000,173096,0.0123353,0.0338733,76590.3,1910.76,72521.3,8.44E-06,229857,629857,1279.4,506.237,5.63879,283.557,1305.01,498.427,5.35834,273.932,229857,1301.44,494.482,3.73454,268.086,1300.63,493.41,3.97842,267.107,100,429993
77951.63,0,77951.63,23,49.3,734,3.74,1.87,,0.812222,0.049668,0.44048,39.4719,3.99433,15512,64512.1,39684.72,538449.9,512656,25793.9,2.38548,0.0397369,911.752,8267.65,40000,77848.1,0.0167306,0.0656643,78689.8,2165.17,77895.4,2.29E-05,134609,534609,1958.78,687.021,3.07904,374.542,1993.71,676.602,3.59407,363.111,134609,1988.05,671.101,1.31377,355.358,1986.72,669.224,1.97045,354.055,100,471635
85109.8,0,85109.8,33.5,15.9,479,5.95,2.98,,1.05378,0.0405435,8.59194,26.9203,3.73709,11055.1,8698.66,33490.272,364038,344957,19081,2.0811,2590.45,766.908,6977.14,40000,85011.1,0.00839342,8.34326,49435.8,3572.74,106089,4.46E-05,141772,541772,1594.63,344.242,3.78062,196.465,1624.26,339.256,3.60634,190.48,141772,1622.44,336.404,2.04689,185.994,1621.74,335.737,2.12198,185.36,100,152501
113562.35,23546.23,137108.59,24.7,17,704,5.86,2.93,,0.119074,0.0752339,0.346566,32.3586,3.17413,27132,24143.9,61859.04,730552.7,687023,43529.7,2.71322,1684.29,1438.17,12887.3,40000,137003,0.0251094,0.0432314,74776.8,2874.19,109669,2.53E-06,193764,593764,2943.4,1029.09,3.3864,570.83,3015.95,1011.88,4.077,550.885,193764,3009.37,1007.93,1.02503,543.761,3009.36,1004.38,2.2701,540.988,100,346519
113562.35,11116.85,124679.2,34.3,43.1,598,8.13,4.07,,0.684663,0.0932628,0.574343,29.932,3.69616,30573,36392.9,68452.32,759940.5,719909,40031.5,2.86586,1818.23,1597.12,14260.9,40000,124575,0.0216392,0.282948,77170.3,4038.43,144619,2.09E-05,181336,581336,3650.87,888.607,3.33969,476.164,3729.09,873.995,3.6108,459.694,181336,3727.86,867.836,1.37859,451.248,3730.51,865.566,1.91193,449.31,100,608826
113562.35,9940.89,123503.25,12.1,36.3,517,2.87,1.43,,0.973235,0.0280982,3.04213,27.1408,4.01144,13404.6,38136.5,34715.568,571551.5,540472,31079.5,2.26973,0.0305705,795.483,7232.41,40000,123400,0.0137697,2.80192,75299.7,1004.17,49952.3,1.90E-05,180161,580161,1104.34,564.372,4.62117,315.346,1127.58,556.506,4.13285,305.292,180161,1124,551.845,2.33039,298.582,1123.93,550.788,2.40251,297.459,100,240789
113562.35,57343.88,170906.23,38.2,23.1,461,9.06,4.53,,0.179274,0.0523973,5.42417,19.285,3.13215,20838.9,16152.5,52575.84,509262.4,474893,34369.4,2.53206,3322.4,1216.26,10953.3,40000,170808,0.011681,5.25996,53035.5,4041.98,137592,5.20E-06,227569,627569,2040.14,479.553,4.48798,274.715,2088.62,471.357,4.58836,265.035,227569,2091.52,468.441,2.65503,259.909,2095.89,467.241,2.83344,258.721,100,240824
113562.35,32328.49,145890.84,11.2,33.4,736,2.66,1.33,,0.0976156,0.0479713,0.316989,32.4426,3.29375,20805.2,37634.8,48146.4,730802.3,685455,45347.3,2.53087,0.0826077,1111.16,10030.5,40000,145784,0.0245277,0.0271297,83161.6,962.648,53477.8,1.46E-06,202545,602545,1878.84,1004.91,4.01045,567.233,1925.84,988.536,4.50994,547.725,202545,1920,984.712,1.31888,540.529,1918.85,981.11,2.69568,537.807,100,253892
83887.73,0,83887.73,24.7,19.4,713,4.33,2.16,,0.296472,0.0543679,0.410178,38.4638,3.32553,15963.6,16091.2,42366.816,481609.1,456026,25583.1,2.31081,1571.06,974.763,8826.42,40000,83784.5,0.0169225,0.0441825,64224.1,2607.44,89300,8.64E-06,140545,540545,2133.71,694.581,2.93504,391.102,2180.2,683.218,3.78779,378.712,140545,2175.84,679.43,0.963294,372.076,2174.72,676.899,2.00042,370.386,100,223094
113562.35,30932.06,144494.42,38.1,23.6,749,9.03,4.52,,0.04182,0.111339,0.484266,32.24,3.12305,37863.2,16731.1,83894.4,828850.2,777730,51120.2,2.8564,3291.64,1973.87,17478,40000,144388,0.0289806,0.168613,63622.4,3998.12,144839,1.10E-06,201149,601149,4353.18,1188.12,3.06508,653.348,4459.83,1167.32,3.92694,629.546,201149,4445.45,1163.42,0.823764,622.474,4453.57,1159.22,1.98193,618.887,100,287207
113562.35,45660.26,159222.61,23.9,39,468,5.67,2.83,,0.575071,0.0459222,0.345624,20.8662,3.90382,20141,53628.5,47516.928,542713.3,509210,33503.3,2.67408,295.01,1096.26,9899.36,40000,159120,0.0114646,0.169814,82223.9,3346.39,113927,1.55E-05,215881,615881,1797.04,470.601,4.89432,265.49,1837.63,463.02,4.57589,256.268,215881,1836.91,459.437,2.92821,250.816,1836.89,458.585,2.98241,249.892,100,698784
113562.35,94027.98,207590.34,22.8,27.9,521,5.41,2.7,,5.23E-06,0.0447306,0.186376,19.5588,3.21937,21150.4,28943.2,49055.52,549322.8,510005,39317.8,2.65876,1473.6,1132.69,10219.9,40000,207487,0.013936,0.0367808,68569.4,3023.49,105727,1.00E-06,264248,664248,1745.81,571.438,5.16895,331.531,1791.73,561.376,5.59486,319.684,264248,1789.77,559.171,3.12315,314.666,1789.22,557.44,3.79064,313.326,100,375947
113562.35,93448.34,207010.69,17.2,39.1,563,4.08,2.04,,0.000308884,0.0386986,0.182199,21.0962,3.72399,20817.6,62595.6,47202.72,599051.5,556807,42244.5,2.66273,0.112114,1088.83,9833.9,40000,206906,0.0146649,0.0229969,80683.5,2059.09,80364.7,1.00E-06,263667,663667,1514.33,601.636,5.37434,350.408,1551.86,591.306,5.6613,338.318,263667,1549.06,588.425,3.29527,332.801,1547.94,586.596,4.03748,331.466,100,486366
113562.35,39658.38,153220.73,25.2,32.3,598,5.98,2.99,,0.159804,0.0604243,0.271026,25.7499,3.05739,23813.7,24173.4,56448.96,620704.3,583036,37668.3,2.62782,1946.31,1308.58,11760.2,40000,153117,0.0180436,0.0389257,68348.7,3122.22,113751,3.68E-06,209878,609878,2361.9,740.051,3.97074,420.507,2421.16,727.473,4.37373,405.855,209878,2417.82,724.061,1.6827,399.503,2416.97,721.743,2.55395,397.759,100,332704
106639.25,0,106639.25,23.2,36.2,448,5.17,2.58,,1.42962,0.0424475,2.2673,25.6822,4.42761,14857.9,42118,39159.12,467365.3,442229,25136.3,2.39569,367.664,899.424,8158.15,40000,106538,0.00962764,2.03422,77234.9,3290.09,103516,5.09E-05,163299,563299,1668.32,394.675,4.57287,220.741,1700.55,389.133,3.95136,213.568,163299,1698.56,385.758,2.36508,208.482,1697.9,385.105,2.34369,207.738,100,602951
113562.35,11205.39,124767.75,24.7,34,533,5.86,2.93,,0.552896,0.0577715,0.32925,27.4783,3.38067,20270.9,29435.3,50319.36,582571.4,551467,31104.4,2.5309,1680.59,1162.66,10483.2,40000,124665,0.0154271,0.0755792,69249.4,3294.39,114265,1.52E-05,181426,581426,2263.18,633.357,3.88335,354.507,2314.81,623.043,3.98257,342.422,181426,2311.59,618.654,1.83309,335.664,2310.86,617.083,2.29386,334.39,100,398990
113562.35,42656.56,156218.91,30.8,18.1,670,7.3,3.65,,0.0534409,0.080419,0.324945,27.548,3.01616,30319.9,20023.4,69006.24,707511.3,663878,43633.3,2.75912,2632.71,1610.52,14376.3,40000,156114,0.0226675,0.0669289,66224.9,3520.92,129575,1.27E-06,212875,612875,3141.51,929.219,3.57945,521.343,3221.18,913.116,4.22909,502.753,212875,3215.44,909.771,1.22706,496.217,3216.76,906.7,2.26682,493.768,100,308525
85627.99,0,85627.99,20.8,46.2,696,3.72,1.86,,0.774488,0.0490261,0.407086,37.7019,3.90671,15977.7,63744.1,40489.104,566097.8,538581,27516.8,2.40116,0.0457712,930.63,8435.23,40000,85524.3,0.0173372,0.0517406,79392.7,2081.9,76477.3,2.00E-05,142285,542285,1932.4,711.857,3.21611,389.311,1968.15,700.986,3.67818,377.21,142285,1962.47,695.439,1.36902,369.338,1961.04,693.487,2.06273,367.971,100,457926
113562.35,70380.05,183942.4,22.6,43,480,5.36,2.68,,0.341879,0.0431759,0.220352,19.6128,4.1309,21280.2,74063.2,48427.68,573060.5,535264,37796.5,2.74602,0.243526,1117.82,10089.1,40000,183839,0.0120005,0.0646589,84517,3022.59,108180,7.93E-06,240600,640600,1690.78,492.714,5.0628,279.151,1729.45,484.62,4.86519,269.544,240600,1727.48,480.992,3.29144,264.136,1727.04,480.02,3.42545,263.162,100,715648
107317.94,0,107317.94,28.7,31,482,6.43,3.22,,0.972915,0.0498637,2.95007,27.1972,3.80146,15380.7,12753.7,43490.304,474353.1,449622,24731.1,2.22702,2768.66,1001.21,9060.48,40000,107218,0.0107575,2.69805,51955,3630.22,112061,3.52E-05,163979,563979,1953.99,441.589,4.13317,252.086,1995.19,434.763,3.84185,243.734,163979,1994.67,431.144,2.12246,238.238,1994.55,430.3,2.21013,237.402,100,156549
87036.08,0,87036.08,30.6,25.7,513,5.56,2.78,,0.930694,0.0444909,4.94773,28.5589,3.65856,12562.2,8555.54,37113.792,382981.2,363203,19778.2,2.12754,2680.04,851.52,7732.04,40000,86935.9,0.00911614,4.68114,49298.8,3496.36,106425,3.96E-05,143697,543697,1747.3,374.218,3.66784,216.936,1781.4,368.492,3.60942,210.233,143697,1780.13,365.421,1.94354,205.415,1779.64,364.646,2.07718,204.73,100,135074
113562.35,45382.5,158944.85,15.3,22.7,737,3.63,1.81,,6.20E-05,0.0504448,1.59361,29.5287,3.14936,22656,42053,51404.16,719950,670443,49507,2.61268,0.221362,1188.41,10709.2,40000,158838,0.0241317,1.32599,85387.5,1302.75,63732.4,1.00E-06,215599,615599,1968.86,988.245,4.09152,561.875,2020.25,972.049,4.44831,542.348,215599,2010.16,968.79,1.36964,535.802,2017.79,965.27,2.26812,532.648,100,334739
113562.35,74324.81,187887.16,23.5,46.6,716,5.57,2.79,,0.168305,0.0653401,0.250321,25.8022,3.77619,31176.5,57077.3,65754.24,814896.8,763488,51408.8,2.91663,0.596541,1531.94,13698.8,40000,187780,0.022967,0.0249366,91575.6,2545.03,101859,3.07E-06,244541,644541,2557.92,941.958,4.22788,532.38,2619.94,925.992,4.56891,513.99,244541,2615.24,921.54,1.83333,506.657,2613.6,918.678,2.96051,504.578,100,645392
81034.05,0,81034.05,35,21.7,521,5.92,2.96,,0.901164,0.042984,8.1555,28.9178,3.59763,11588,8076.46,35064.96,356581.1,338175,18406.1,2.08183,2665.79,803.638,7305.2,40000,80934.9,0.00863308,7.88514,48572.2,3551.48,105842,4.02E-05,137696,537696,1689.29,354.41,3.53265,206.016,1721.36,348.993,3.5516,199.79,137696,1719.93,346.083,1.89806,195.165,1719.36,345.323,2.04845,194.521,100,134400
102582.98,0,102582.98,36.7,24.1,449,7.86,3.93,,1.15875,0.0440667,10.5752,25.6145,3.95507,12798.4,9887.68,38117.088,436680.4,413578,23102.4,2.12618,2718.76,875.006,7941.06,40000,102486,0.00948836,10.3408,51243.9,3791.84,111304,4.28E-05,159247,559247,1730.07,389.1,4.23989,219.165,1764.53,383.445,3.83213,212.053,159247,1763.2,380.22,2.23677,207.094,1762.67,379.535,2.26007,206.365,100,161934
113562.35,69054.21,182616.56,28.9,41.8,530,6.85,3.43,,0.218368,0.0584077,0.264563,20.5409,3.66806,26927.2,46024,59857.92,622390.9,582223,40167.9,2.85376,887.079,1390.15,12470.4,40000,182512,0.0144615,0.088596,81405,3594.52,129264,5.57E-06,239273,639273,2280.5,593.96,4.51392,336.864,2335.96,583.629,4.5688,324.936,239273,2336,579.883,2.56835,318.987,2336.31,578.459,2.89657,317.702,100,689945
82747.65,0,82747.65,29.2,24.3,606,5.05,2.52,,0.549047,0.0528229,0.695826,32.98,3.33057,14595.8,9467.46,41510.4,406898.5,386359,20539.5,2.20177,2671.99,954.623,8648,40000,82645.7,0.0113406,0.381158,50894.6,3391.05,106422,2.23E-05,139407,539407,2070.98,466.199,3.20665,271.135,2114.18,458.358,3.6406,262.561,139407,2112.64,454.929,1.46932,256.89,2112.92,453.623,1.91081,255.967,100,134307
113562.35,93776.89,207339.24,36.9,41.3,637,8.75,4.37,,8.15E-05,0.0793512,0.377662,21.1702,3.52474,36898.4,29911,79597.92,733482.5,683100,50382.5,2.93994,2237.24,1868.42,16582.9,40000,207234,0.0193615,0.187951,71149.7,3975.8,143413,1.00E-06,263995,663995,3092.37,794.59,4.20826,454.776,3171.18,780.138,4.69746,438.406,263995,3169.31,776.838,2.00692,432.228,3174.05,774.459,2.65025,430.178,100,510288
78860.68,0,78860.68,27.7,25.4,665,4.56,2.28,,0.405562,0.0531683,0.455189,35.8845,3.279,14580.7,10192.4,41144.688,413708.4,392637,21071.4,2.19763,2310.45,946.028,8571.81,40000,78758.1,0.012982,0.111687,53938.4,3086.41,97052.7,1.52E-05,135519,535519,2086.17,533.401,2.9822,307.897,2130.11,524.463,3.68438,298.328,135519,2127.12,521.004,1.18691,292.322,2126.73,519.28,1.87635,291.197,100,134023
113562.35,45604.95,159167.3,35.6,17.4,714,8.44,4.22,,0.0104809,0.0957659,0.39047,28.4836,3.02652,35451.8,18012.8,79010.4,770285,722032,48253,2.83226,3064.1,1854.03,16460.5,40000,159061,0.0255293,0.117816,64273.1,3838.68,139968,1.00E-06,215822,615822,3740.56,1046.48,3.39011,584.439,3835.13,1028.07,4.16561,563.284,215822,3825.84,1024.72,1.04633,556.656,3830.64,1021.17,2.13267,553.709,100,298424
113562.35,60229.4,173791.75,26.7,28.7,592,6.33,3.17,,0.00486275,0.0592427,0.248761,23.185,3.00854,25129.2,22118.4,58956.96,602836.1,563806,39030.1,2.65984,2240.64,1368.56,12282.7,40000,173688,0.0171117,0.0449055,65354.1,3260.14,118521,1.00E-06,230449,630449,2312.35,701.624,4.21286,403.917,2372.74,689.402,4.70143,389.714,230449,2370.03,686.67,1.91525,383.921,2369.71,684.469,2.73709,382.232,100,309421
113562.35,42188.71,155751.07,28.9,28.2,607,6.85,3.43,,0.12189,0.0690294,0.287944,25.5153,2.99525,26427.7,20012.6,62078.88,638653.7,599628,39025.7,2.6753,2622.5,1443.45,12933.1,40000,155647,0.0189367,0.0539065,63699.7,3487.1,126626,3.01E-06,212408,612408,2696.41,776.622,3.81621,439.317,2764.52,763.227,4.30031,423.811,212408,2761.21,759.912,1.54099,417.5,2761.18,757.47,2.40775,415.601,100,291358
80687.03,0,80687.03,17.1,36.7,510,2.88,1.44,,1.15938,0.0297387,0.574558,28.503,3.95137,10711.8,43696.4,29783.328,356688.7,337758,18930.7,2.20909,0.102139,680.684,6204.86,40000,80584.5,0.00856244,0.313963,72281,2216.4,76595.2,4.32E-05,137346,537346,1174.96,350.861,3.67572,202.716,1193.28,346.129,3.61638,197.126,137346,1190.24,343.187,2.0508,192.56,1189.55,342.498,2.14453,191.927,100,473370
78905.05,0,78905.05,14.6,27.2,490,2.41,1.2,,0.990962,0.0274869,0.495999,27.5433,3.64998,9360.28,9626.9,26921.808,331742.1,314020,17722.1,2.11859,1203.33,614.355,5608.71,40000,78802.5,0.00831567,0.245993,58392.7,2128.12,78507.4,3.53E-05,135564,535564,1086.41,340.689,3.52261,196.781,1102.95,336.079,3.63198,191.474,135564,1100.1,333.325,2.04618,187.059,1099.47,332.627,2.1735,186.454,100,232927
113562.35,31002.67,144565.03,31.1,25.7,504,7.37,3.69,,0.360358,0.0618125,1.03277,23.074,3.10792,22127.2,15814.7,55542.72,552022,518975,33047,2.53761,3322.82,1286.94,11571.4,40000,144463,0.0138407,0.821756,53878.2,3920.69,135562,1.11E-05,201224,601224,2410.62,568.313,4.04436,321.744,2466.96,558.691,4.17066,310.469,201224,2468.83,555.107,2.02072,304.486,2472.5,553.629,2.33601,303.154,100,222045
95727.42,0,95727.42,26.9,20.4,632,5.38,2.69,,0.385879,0.0600553,0.387086,34.4443,3.27195,17722.9,18235.8,46606.32,521734.3,494588,27146.3,2.36533,2177.23,1074.73,9709.65,40000,95624.7,0.0165638,0.0596253,60980.4,3119.25,104596,1.15E-05,152386,552386,2354.66,680.025,3.22005,381.34,2407.06,668.841,3.79079,368.819,152386,2403.08,664.732,1.20334,362.026,2402.21,662.551,2.02258,360.484,100,215534
113562.35,13251.89,126814.25,30.3,34.2,502,7.18,3.59,,0.636894,0.0640135,1.34726,25.4993,3.42728,21670.3,25939.3,53879.04,572275.3,541121,31154.3,2.57027,2472.85,1247.28,11224.8,40000,126713,0.0143075,1.10889,63484.4,3857.75,133062,2.05E-05,183474,583474,2502.19,587.558,3.89269,326.408,2557.48,577.953,3.89179,315.149,183474,2558.54,573.643,1.89832,308.652,2560.54,572.302,2.15216,307.434,100,383039
107095.61,0,107095.61,25.7,22.6,712,5.75,2.87,,0.230233,0.0794175,0.414346,38.5561,3.39648,24378.6,22331.4,57458.4,698177.2,659185,38992.2,2.63227,1880.55,1332.69,11970.5,40000,106991,0.0255345,0.0452526,71982.8,2946.78,110118,5.49E-06,163752,563752,3112.3,1046.96,2.97488,568.19,3184.27,1029.87,3.7752,548.738,163752,3176.91,1025.12,0.824872,541.032,3176.7,1021.38,2.09278,538.132,100,310094
113562.35,57805.45,171367.8,25.2,15.4,705,5.98,2.99,,4.68E-06,0.0684201,0.290434,26.9169,3.08256,28954.8,25263.5,64711.68,710992.1,665357,45635.1,2.76174,1592.35,1506.8,13481.6,40000,171262,0.0229279,0.0463828,74928.8,2852.49,109465,1.00E-06,228023,628023,2672.03,939.267,3.90552,534.953,2741.83,923.133,4.57445,516.11,228023,2736.42,920.256,1.36829,509.808,2736.8,917.115,2.52575,507.372,100,365865
113562.35,45967.25,159529.6,27,22.8,591,6.4,3.2,,0.111461,0.0623111,0.267413,24.6261,3.00276,24723.7,21172.5,58574.4,613544.5,575564,37980.5,2.64079,2368.38,1359.39,12203,40000,159426,0.0176503,0.0458257,64569.7,3323.1,120391,2.65E-06,216187,616187,2433.9,723.89,4.00442,412.489,2495.84,711.428,4.43222,397.995,216187,2492.91,708.263,1.73004,391.87,2492.44,706.01,2.55563,390.142,100,296813
113562.35,20657.15,134219.51,13.7,25.7,649,3.25,1.62,,0.191587,0.0456163,0.298679,31.3653,3.19836,18881.2,35491.1,45309.984,636426.4,598769,37657.4,2.48661,30.742,1044.11,9439.58,40000,134114,0.0203045,0.0192088,82034.4,1547.99,65816.2,3.36E-06,190875,590875,1787.55,832.553,3.95494,473.136,1830.97,818.949,4.45529,457.14,190875,1826.56,815.187,1.45883,450.171,1824.65,812.182,2.78108,448.138,100,352995
113562.35,39151.24,152713.59,32.2,38.2,693,7.64,3.82,,0.207738,0.0887233,0.330653,28.9428,3.29839,33247.9,28135.5,73116.96,785865,739346,46519,2.86505,2017.42,1710.26,15232.7,40000,152608,0.0245675,0.0569283,74548.9,3600.66,132428,5.05E-06,209369,609369,3469.85,1007.62,3.4806,557.388,3554.31,990.33,4.02809,537.596,209369,3548.61,985.856,1.2167,530.189,3548.93,982.701,2.25094,527.667,100,461856
113562.35,64887.81,178450.16,19.3,18.4,512,4.58,2.29,,0.00478383,0.0406854,0.199021,21.2323,3.06881,18065.7,28443.9,43669.392,536309,500107,36202,2.52967,1040.44,1005.43,9097.79,40000,178347,0.0136968,0.0299143,70294.8,2666.59,92269.3,1.00E-06,235108,635108,1589.94,561.812,4.95481,325.046,1630.72,552.16,5.28414,313.61,235108,1628.31,549.624,2.84535,308.315,1627.42,547.873,3.52773,306.989,100,361002
83023.19,0,83023.19,22.6,29.4,488,3.92,1.96,,1.01719,0.0376606,1.32109,27.368,3.69819,10916.7,9028.27,32089.872,355159.3,336508,18651.3,2.11952,2261.59,734.295,6685.39,40000,82921.7,0.00842296,1.06892,51194.7,3117.99,98501.2,4.16E-05,139683,539683,1482.59,345.399,3.68014,198.273,1509.32,340.446,3.59586,192.413,139683,1507.1,337.605,2.02329,187.926,1506.42,336.918,2.11979,187.296,100,164227
84173.6,0,84173.6,34.8,40.6,618,6.12,3.06,,0.630365,0.0643489,1.1397,33.458,3.50977,18376.2,44399.1,46371.984,473936.5,450138,23798.5,2.53288,888.306,1069.19,9660.83,40000,84072.1,0.013689,0.816657,76816.4,3641,119610,2.49E-05,140833,540833,2523.03,562.625,3.15776,312.027,2574.02,553.345,3.55868,301.882,140833,2572.64,549.109,1.35904,295.436,2573.95,547.559,1.82104,294.277,100,617214
83542.89,0,83542.89,28.6,42.9,631,4.99,2.49,,0.674576,0.0545462,0.470916,34.2466,3.61429,16756,68483.9,42384.144,473491.4,449954,23537.4,2.48799,0.317676,975.17,8830.03,40000,83440.6,0.013763,0.144512,82737.1,3056.63,101183,2.34E-05,140202,540202,2143.52,565.471,3.20897,315.623,2186.28,556.363,3.60933,305.623,140202,2182.48,552.03,1.42663,299.085,2181.85,550.519,1.91997,297.994,100,659539
113562.35,1485.46,115047.82,22.1,44.3,592,5.24,2.62,,0.875791,0.064634,0.35801,32.2562,3.98215,22713.3,68621.8,52072.32,723014.7,686725,36289.7,2.72188,0.232582,1204.28,10848.4,40000,114944,0.0205094,0.0552557,89804.3,2769.71,104802,2.09E-05,171705,571705,2541.8,841.81,3.55838,452.28,2592.95,828.84,3.69792,437.381,171705,2586.77,822.377,1.57879,428.699,2585.36,820.376,2.15683,427.113,100,676081
99542.74,0,99542.74,27.3,24,750,5.67,2.84,,0.203623,0.0799854,0.4411,40.3459,3.43659,23561,21814.4,56027.52,669728,632049,37679,2.60855,1916.6,1298.51,11672.4,40000,99438.3,0.0253817,0.0527652,70850.2,2949.01,109400,5.04E-06,156199,556199,3135.05,1040.76,2.85103,563.043,3206.96,1023.71,3.73532,543.806,156199,3198.85,1019.13,0.745692,536.279,3199.42,1015.27,2.01416,533.258,100,297896
113562.35,82064.36,195626.71,15.2,38.5,490,3.6,1.8,,0.00846339,0.0343549,0.170257,20.3979,3.70377,17068.1,59818.3,39384.048,563986,524412,39574,2.60532,0.0701113,904.698,8205.01,40000,195523,0.0130345,0.0238927,78062.4,2049.51,76707.9,1.00E-06,252284,652284,1347.67,535.058,5.63103,304.433,1378.17,526.091,5.80094,293.867,252284,1375.2,522.913,3.84808,288.467,1374.19,521.378,4.41345,287.285,100,461382
113562.35,1949.47,115511.82,12.6,49.1,703,2.99,1.49,,1.03355,0.0527263,0.690846,37.3327,4.45965,19606.1,46271.6,46378.32,888369.5,843675,44694.5,2.4845,0.0227261,1069.34,9662.15,40000,115406,0.025214,0.340881,82279.7,1152.07,56852.8,1.69E-05,172167,572167,2074.14,1035.02,3.93659,550.497,2116.92,1019.59,3.63311,532.03,172167,2108.56,1011.01,1.56459,521.28,2109.05,1008.56,1.96294,518.967,100,286559
112357.12,0,112357.12,30.7,40.6,566,7.2,3.6,,0.757971,0.0818897,0.479651,31.0117,3.71055,25826.3,38807.2,59806.08,685898.3,651471,34427.3,2.76589,1502.87,1388.9,12459.6,40000,112254,0.0194286,0.179962,78134.2,3826.31,136156,2.36E-05,169015,569015,3209.83,797.815,3.36848,427.499,3277.79,784.963,3.57957,412.922,169015,3275.26,779.08,1.43661,404.822,3275.59,777.144,1.92428,403.215,100,609828
