WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
94612.02,0,94612.02,31.6,17.9,659,6.24,3.12,,0.324586,0.0732137,0.422032,35.6421,3.25702,20459,16765.2,52032,553631,524328,29303,2.47644,2755.63,1203.32,10840,40000,94509.3,0.0186572,0.0779887,59238.1,3488.6,120780,1.02E-05,151270,551270,2869.05,765.82,3.00923,421.105,2932.93,753.102,3.70427,406.978,151270,2928.45,748.878,1.00222,400.009,2928.55,746.288,1.91153,398.098,100,219739
113562.35,71410.12,184972.48,15.3,44.5,681,3.63,1.81,,0.217781,0.0464948,0.230635,25.8447,3.85813,23269.7,51980.4,52182.24,762699.1,714335,48364.1,2.65599,0.0497173,1206.9,10871.3,40000,184866,0.0201228,0.0169975,82978.3,1558.89,69932,3.33E-06,241627,641627,1823.92,825.609,4.85374,470.604,1866.27,811.962,4.98547,454.471,241627,1861.69,807.502,2.38854,447.176,1859.79,804.91,3.51979,445.414,100,393437
113562.35,13931.37,127493.73,14.3,40.2,622,3.39,1.7,,0.609403,0.0454983,0.304039,31.5644,3.71588,18313,55817.1,44390.88,699977.2,662593,37384.2,2.46489,0.0514621,1022.43,9248.1,40000,127389,0.0196212,0.0219479,81205.8,1596.86,66778.9,1.10E-05,184150,584150,1789.74,805.43,4.06613,447.346,1827.46,792.795,4.22291,432.444,184150,1821.79,787.198,1.80049,424.204,1819.93,784.85,2.7483,422.582,100,371367
113562.35,59604.28,173166.64,26.3,20.4,571,6.24,3.12,,0.00018042,0.0563866,0.242494,22.6482,3.05892,24014.3,21781,56986.08,579574.6,541817,37757.6,2.63007,2268.6,1321.41,11872.1,40000,173063,0.0159843,0.0451745,64008.4,3267.88,117737,1.00E-06,229824,629824,2200.72,655.517,4.29118,378.817,2258.12,644.093,4.73304,365.534,229824,2255.82,641.39,2.05383,359.87,2255.46,639.371,2.79714,358.31,100,299017
106467.48,0,106467.48,33.4,23.2,469,7.43,3.71,,1.0611,0.0477625,7.08089,26.5854,3.89549,14442.2,11802.7,41910.144,461986.4,437746,24240.4,2.17683,2812.03,964.021,8731.28,40000,106369,0.0102003,6.83571,51146.7,3734.36,112338,3.90E-05,163130,563130,1872.66,418.571,4.20834,238.511,1911.56,412.233,3.84633,230.652,163130,1910.82,408.777,2.18478,225.383,1910.5,408.011,2.23829,224.597,100,149469
113562.35,13685.48,127247.83,36.1,44.1,472,8.56,4.28,,1.38038,0.0590999,7.60202,24.0993,4.54945,21983.1,62205.3,51410.88,613566.5,580342,33224.5,2.75804,147.44,1188.57,10710.6,40000,127149,0.013503,7.37907,90193.8,3739.32,131804,4.44E-05,183910,583910,2318.47,554.114,4.23355,297.238,2364.93,545.738,3.7754,287.182,183910,2364.19,541.037,2.13434,280.742,2364,540.118,2.16416,279.766,100,870448
113562.35,69422.35,182984.7,12.8,26.8,557,3.04,1.52,,1.10E-05,0.0321213,1.24841,21.8143,3.09166,16697,38144,39741.6,557617.4,516741,40876.4,2.47677,0.147501,913.085,8279.5,40000,182880,0.0149274,1.07269,76345.8,1286.95,58322.9,1.00E-06,239641,639641,1252.37,611.737,5.14745,356.985,1284.98,601.6,5.31097,344.618,239641,1281.14,599.029,2.79246,339.207,1284.85,597.096,3.23179,337.39,100,308950
113562.35,30313.02,143875.38,17.8,28.7,473,4.22,2.11,,0.45033,0.0395508,0.252359,22.7677,3.29257,15664.4,19283.5,40402.656,507564.5,477630,29934.5,2.38292,1494.72,928.601,8417.22,40000,143772,0.0120585,0.0588443,64000.3,2788.36,94089.7,1.04E-05,200533,600533,1550.19,494.705,4.60173,282.123,1585.45,486.876,4.53857,272.585,200533,1582.69,483.447,2.64879,266.968,1582.03,482.339,2.9271,265.989,100,282227
113562.35,49541.23,163103.58,35.9,35.9,745,8.51,4.26,,0.0373441,0.0991475,0.381686,28.9923,3.18164,37724.3,22025.2,82165.44,824597.8,773240,51357.8,2.89265,2629.47,1931.38,17117.8,40000,162997,0.0270197,0.104151,69587.8,3785.11,138424,1.00E-06,219758,619758,3873.99,1107.69,3.40509,617.324,3971.34,1088.22,4.13626,594.979,219758,3961.7,1084.47,1.05026,588.026,3965.9,1080.79,2.16268,584.962,100,377324
113562.35,38213.56,151775.92,35.5,37.3,650,8.42,4.21,,0.239895,0.0919386,0.37682,27.3168,3.2233,33461.6,24780.5,74772,754153.4,709281,44872.4,2.84712,2675.03,1750.54,15577.5,40000,151671,0.0226653,0.115585,67936.3,3981.37,143729,6.54E-06,208432,608432,3592.73,930.036,3.47919,514.033,3678.98,913.887,3.98399,495.633,208432,3674.75,909.471,1.29389,488.386,3677.54,906.612,2.12663,486.008,100,415990
113562.35,61627.21,175189.56,25,32.5,620,5.93,2.96,,0.00134505,0.0588418,0.249328,23.978,3.06173,25588.7,25921.9,58956.48,627846.7,587148,40698.7,2.69177,1724.35,1368.54,12282.6,40000,175085,0.018345,0.0387054,70810.4,3005.03,111543,1.00E-06,231846,631846,2297.51,751.993,4.21469,432.532,2357.48,738.98,4.73816,417.38,231846,2354.21,736.216,1.82977,411.442,2353.67,733.799,2.76424,409.621,100,361215
113562.35,86243.27,199805.62,16.6,38,616,3.94,1.97,,9.16E-06,0.0412388,0.201334,22.55,3.51438,22182,56790.4,50196,625496.7,582599,42897.7,2.65834,0.131582,1159.73,10457.5,40000,199701,0.0165794,0.0215086,81873.8,1849.29,76739.4,1.00E-06,256462,656462,1612.99,679.681,4.97807,397.841,1653.81,668.138,5.37985,384.336,256462,1650.84,665.332,2.6615,378.537,1649.55,663.176,3.59861,377.032,100,452837
93054.49,0,93054.49,14.2,29.7,721,2.76,1.38,,0.261084,0.0471623,0.387903,39.338,3.38717,16021.3,23666.8,40717.776,552155.4,521826,30329.4,2.34465,219.927,936,8482.87,40000,92949.3,0.0202872,0.0218755,76126.1,1548.34,62977.1,5.70E-06,149710,549710,1852.6,832.002,3.03876,464.645,1893.44,818.781,3.96968,449.9,149710,1888.48,814.689,0.930247,442.735,1886.49,811.489,2.33584,440.655,100,297416
113562.35,46803.14,160365.49,16.9,21.5,633,4.01,2,,0.0374861,0.0465369,0.254169,26.545,3.08287,20798.6,32524.1,48969.6,615166.8,575920,39246.8,2.56367,471.486,1130.65,10202,40000,160260,0.0185346,0.0241754,78698.8,2002.81,79176.5,1.00E-06,217021,617021,1819.68,759.738,4.35944,438.386,1866.38,746.926,4.83048,423.27,217021,1862.81,744.023,1.82152,417.099,1861.48,741.385,2.94253,415.233,100,367704
113562.35,28141.7,141704.06,32.1,35.8,638,7.61,3.81,,0.269547,0.0851537,0.339574,28.62,3.20997,30067.3,25119.2,68376,721852.2,680313,41539.2,2.78628,2447.3,1595.28,14245,40000,141600,0.0221513,0.0676611,69038.3,3745.64,136030,7.15E-06,198361,598361,3330.39,908.785,3.44627,501.111,3410.04,893.309,3.9495,483.423,198361,3405.72,888.841,1.2692,476.125,3406.15,886.054,2.16709,473.898,100,402278
96262.59,0,96262.59,17.8,22.2,583,3.58,1.79,,0.525274,0.0429833,0.355075,32.1708,3.32874,14456.1,15866.7,39335.232,476397.7,452013,24384.7,2.23855,1328.37,903.554,8194.84,40000,96158.9,0.0138532,0.0562139,62801.4,2352.11,82686.7,1.45E-05,152920,552920,1688.44,568.75,3.39609,326.379,1724.24,559.673,3.85864,316.148,152920,1720.38,555.738,1.53634,309.745,1719.33,554.127,2.15159,308.637,100,228547
113562.35,18899.75,132462.1,20.2,18.2,494,4.79,2.39,,0.583083,0.0425313,0.302826,24.8854,3.43871,16205.8,16503.8,42967.776,510996.8,482321,28675.8,2.32571,1830.13,988.905,8951.62,40000,132359,0.0121223,0.0831643,60762.5,2902.25,96383.2,1.53E-05,189120,589120,1666.66,497.458,4.42763,286.396,1704.64,489.583,4.29879,276.801,189120,1701.86,485.959,2.4121,271.023,1701.25,484.893,2.64704,270.062,100,228709
113562.35,85424.56,198986.91,25.9,26.7,599,6.14,3.07,,4.85E-06,0.0545485,0.221912,21.4285,3.171,25934.8,23817.3,59743.2,595861.1,555018,40843.1,2.69335,1982.53,1387.4,12446.5,40000,198883,0.0163164,0.0418137,66921.4,3110.01,113969,1.00E-06,255644,655644,2127.29,668.783,4.60912,390.896,2184.54,656.988,5.10919,377.14,255644,2182.26,654.701,2.28809,371.724,2181.94,652.656,3.09117,370.165,100,328438
113562.35,60310.2,173872.55,35.2,24.8,748,8.35,4.17,,2.98E-06,0.0937649,0.370857,27.5821,3.06356,37251.6,19046.6,81664.32,795601.6,744549,51052.6,2.86486,2812.26,1919.08,17013.4,40000,173766,0.026243,0.10972,66950,3702.31,136018,1.00E-06,230527,630527,3660.73,1075.31,3.55097,606.84,3755.6,1056.34,4.3348,584.881,230527,3745.89,1053.32,1.10188,578.454,3750.6,1049.72,2.23379,575.468,100,318605
113562.35,9338.57,122900.92,36.8,33.1,559,8.73,4.36,,0.423355,0.0848615,2.91809,28.5049,3.18449,26384.4,18511.9,63732,644736.6,608415,36321.6,2.66198,3411.61,1483.21,13277.5,40000,122799,0.018869,2.64174,58478.3,4166.6,147597,1.37E-05,179560,579560,3314.44,774.759,3.34208,423.391,3387.44,761.784,3.75337,408.641,179560,3386.7,757.119,1.32939,401.405,3394.46,754.759,1.90131,399.403,100,294301
113562.35,14291.16,127853.51,36.3,47.9,601,8.61,4.3,,0.877204,0.0963364,1.48367,29.343,3.98477,32366.2,41978.9,70883.04,806936.6,764577,42359.6,2.9358,1412.35,1656,14767.3,40000,127750,0.0219352,1.19701,82279.1,4103.59,146900,2.69E-05,184511,584511,3771.46,901.086,3.41751,478.829,3849.77,886.32,3.54757,462.234,184511,3849.6,879.525,1.4799,453.358,3853.45,877.406,1.87864,451.472,100,714248
101008.02,0,101008.02,27.7,48.3,502,5.84,2.92,,1.95613,0.0531522,2.23737,27.9197,5.11499,18074.1,86614.3,44424.864,569382,540191,29191,2.58587,0.0756379,1023.23,9255.18,40000,100907,0.0124414,1.97549,85570.7,3267.81,113206,6.81E-05,157668,557668,2093.75,510.228,4.25197,269.228,2130.88,503.149,3.6061,260.497,157668,2127.14,498.505,2.00403,254.23,2126.09,497.655,2.00924,253.322,100,757841
113562.35,65111.29,178673.64,32.9,31.9,659,7.8,3.9,,5.15E-06,0.0782079,0.307321,24.349,2.99813,32178.2,19368.5,72603.84,692281.8,647473,44808.8,2.79052,2853.86,1697.79,15125.8,40000,178568,0.0210643,0.0834587,63815.5,3687.06,134752,1.00E-06,235329,635329,3051.31,863.427,3.86175,491.829,3131.05,848.134,4.51474,474.166,235329,3126.22,845.352,1.47717,468.105,3128.31,842.572,2.41975,465.869,100,304958
98463.95,0,98463.95,11.8,43,745,2.43,1.21,,0.640823,0.0473406,0.408544,40.4396,3.95684,16912.4,38764.1,41509.536,711096.2,674979,36117.2,2.38632,0.0272913,954.603,8647.82,40000,98358,0.0234568,0.032271,79224.2,978.39,51004.7,1.18E-05,155119,555119,1864.51,962.302,3.3493,521.147,1902.69,947.864,3.74178,504.479,155119,1895.47,941.229,1.20232,495.262,1893.62,938.274,2.26157,493.108,100,243474
113562.35,23529.45,137091.8,24.9,46.7,633,5.9,2.95,,0.68142,0.0711563,0.314541,29.526,3.8702,27278.7,61511.4,59628.48,780825.3,738792,42033.3,2.86438,1.38544,1384.65,12422.6,40000,136987,0.0219289,0.0406734,92565.7,2978.94,113034,1.55E-05,193748,593748,2793.15,900.114,3.68993,488.768,2853.54,885.674,3.86008,472.25,193748,2847.79,879.444,1.62016,463.667,2846.25,877.156,2.34852,461.886,100,739420
113562.35,72944.61,186506.96,26,32.1,583,6.17,3.08,,8.82E-06,0.0551235,0.229234,21.905,3.09291,25004.6,24268.7,58249.92,589664.7,550276,39388.7,2.67199,2017.21,1351.63,12135.4,40000,186402,0.0160687,0.0421927,66586.5,3184.09,115894,1.00E-06,243163,643163,2150.7,658.86,4.45712,382.951,2207.63,647.31,4.91615,369.506,243163,2205.35,644.773,2.19827,363.966,2204.94,642.749,2.96235,362.414,100,337001
110850.21,0,110850.21,35.6,15,652,8.24,4.12,,0.283794,0.102892,0.530436,35.1948,3.25978,29442.4,15433.1,69379.68,714382.6,674691,39691.6,2.70911,3551.17,1619.57,14454.1,40000,110746,0.0245752,0.183404,58722.2,4067.61,145655,8.81E-06,167507,567507,4026.96,1008.33,2.89356,541.958,4117.81,991.368,3.6351,522.847,167507,4110.05,986.464,0.872894,515.145,4115.69,983.007,1.83532,512.286,100,243803
113562.35,90041.25,203603.6,33.7,23.2,640,7.99,4,,3.21E-06,0.0727159,0.289773,21.6262,3.08457,32946.3,19401.7,73832.16,667550.6,622095,45455.6,2.80956,2924.15,1727.66,15381.7,40000,203498,0.0190662,0.0977836,62143,3749.5,136432,1.00E-06,260259,660259,2833.69,781.487,4.22687,452.299,2909.65,767.392,4.85392,435.998,260259,2906.22,765.086,1.85583,430.407,2908.64,762.646,2.68805,428.437,100,305982
113562.35,76398.88,189961.23,17.9,46.4,564,4.24,2.12,,0.37016,0.0404209,0.201946,22.0419,4.28349,21207.6,65991.5,48571.2,663800.1,620936,42864.1,2.6448,0.0516139,1121.21,10119,40000,189856,0.014534,0.0279951,80788.5,2120.82,82836.9,6.78E-06,246617,646617,1586.65,596.723,5.27294,339.955,1621.7,587.081,5.0679,328.445,246617,1617.87,582.742,3.28875,322.089,1616.84,581.36,3.70062,320.95,100,508273
113562.35,11005.41,124567.76,30.4,37.6,449,7.21,3.6,,1.48271,0.0210016,17.5207,24.2611,4.74944,9977.5,69873.2,29852.208,523665.2,493736,29929.2,1.95544,0.0189001,682.282,6219.21,40000,124472,0.0108642,17.3142,69003.2,1339.86,44824.8,3.08E-05,181233,581233,828.436,444.602,5.21155,245.779,843.761,439.064,4.39467,238.163,181233,840.503,435.26,2.77266,232.536,840.063,434.57,2.70965,231.678,100,208466
113562.35,14814.44,128376.79,18.3,31.3,674,4.34,2.17,,0.192608,0.058961,0.331512,33.3203,3.23579,21925.8,29497.9,51526.56,680439.3,640878,39561.3,2.58651,737.677,1191.32,10734.7,40000,128271,0.0229193,0.025559,79804.5,2173.3,86094.1,3.72E-06,185032,585032,2309.61,939.581,3.5562,524.6,2365.3,924.22,4.1652,506.714,185032,2360.05,920.103,1.16038,499.442,2358.44,916.77,2.49145,497.039,100,360941
113562.35,91008.79,204571.14,31,27.1,456,7.35,3.68,,8.42E-06,0.0519247,0.742033,17.3656,3.15097,22433.9,20264.9,53401.44,517018.4,477878,39140.4,2.6657,3046.46,1235.91,11125.3,40000,204470,0.0120628,0.605184,55500.4,4067.49,137134,1.00E-06,261231,661231,2020.27,495.106,4.80234,283.271,2070.21,486.321,5.16509,273.065,261231,2071.95,483.925,3.09083,268.279,2076.99,482.513,3.36307,266.918,100,297167
86752.84,0,86752.84,22,33.1,697,3.99,1.99,,0.323264,0.0530706,0.398091,37.7288,3.33562,16214.8,20035.2,42276.816,494800.7,468617,26183.7,2.34894,1224.61,972.645,8807.67,40000,86649.1,0.0170923,0.0406214,68195.7,2492.27,87013.4,9.03E-06,143410,543410,2083.32,701.508,3.00527,394.663,2128.51,690.119,3.80909,382.163,143410,2124.11,686.188,1.01909,375.402,2122.82,683.693,2.04661,373.741,100,278023
113562.35,25537.03,139099.39,15.4,48,675,3.65,1.83,,0.813332,0.0526207,0.302914,31.5187,4.15792,21642.3,54502.4,49800.48,828941.9,784741,44200.9,2.59909,0.0378382,1150.34,10375.1,40000,138993,0.022401,0.021779,84102,1634.68,71395.1,1.38E-05,195754,595754,2072.74,919.595,4.18821,502.146,2113.7,905.379,4.16364,485.392,195754,2106.81,898.47,1.9064,476.03,2104.83,896.041,2.81835,474.289,100,404577
113562.35,68.25,113630.6,21.3,43.1,484,5.05,2.53,,1.61909,0.0484892,0.567622,27.2806,4.79933,17868,79724.8,44061.696,596280.8,565170,31110.8,2.54267,0.0928105,1014.67,9179.52,40000,113528,0.0132189,0.316658,84292.6,2929.57,102316,4.68E-05,170289,570289,1909.08,542.154,4.40723,292.745,1944.45,534.453,3.84589,283.198,170289,1940.38,529.671,2.17975,276.633,1939.57,528.757,2.20544,275.655,100,667225
106475.7,0,106475.7,11.2,38.2,563,2.49,1.25,,1.03769,0.0311137,2.20613,31.053,4.05687,13269.8,35275.4,35102.112,582639.4,552997,29642.4,2.21297,0.0259049,804.506,7312.94,40000,106371,0.0152761,1.92186,73077.1,961.531,47889.5,2.16E-05,163132,563132,1224.31,626.342,4.03664,346.419,1249.44,617.59,3.74075,335.623,163132,1244.71,612.312,1.89321,328.321,1244.55,611.044,2.06503,327.1,100,230275
113562.35,28884.96,142447.31,17,19.4,718,4.03,2.02,,0.0693529,0.0584955,0.321315,32.2153,3.20065,23574.8,33174.2,53591.04,712299.2,668589,43710.2,2.65433,326.375,1240.42,11164.8,40000,142341,0.0244851,0.028328,84659.4,1889.99,79865.3,1.20E-06,199102,599102,2289.27,1003.22,3.70218,563.89,2346.52,986.598,4.37144,544.416,199102,2340.81,983.01,1.15305,537.46,2339.82,979.402,2.55097,534.768,100,395339
108295.09,0,108295.09,14.5,21.4,717,3.28,1.64,,0.226712,0.0546537,0.385177,39.3896,3.45572,19374.9,34563.2,46208.88,674051.4,635933,38118.4,2.50537,56.4247,1065.34,9626.85,40000,108189,0.0245336,0.0208528,84210.9,1545.92,67047,4.19E-06,164950,564950,2144.33,1005.85,3.2769,555.517,2194.19,989.741,4.0501,536.945,164950,2188.21,985.18,0.941461,529.225,2186.15,981.345,2.51147,526.535,100,352919
85546,0,85546,27.6,25.4,717,4.93,2.47,,0.284096,0.0599199,0.41917,38.6298,3.33497,17017.7,18715.6,44844.192,501786.6,475000,26786.6,2.34142,1858.3,1033.12,9342.54,40000,85443.1,0.0176174,0.0497578,62915.4,2868.81,96277.7,8.39E-06,142204,542204,2350.22,723.182,2.95731,404.739,2402.27,711.218,3.76819,391.607,142204,2397.66,707.344,0.94,384.89,2396.8,704.694,1.97548,383.057,100,216655
113562.35,70024.49,183586.85,16.9,23.2,642,4.01,2,,5.59E-06,0.0447709,0.229272,24.4345,3.10968,22055.2,34289.9,50755.68,616105.9,574743,41362.9,2.61742,361.302,1173.02,10574.1,40000,183481,0.0180454,0.0253226,79607.4,1944.8,78744.7,1.00E-06,240242,640242,1748.89,739.365,4.78175,430.587,1795.11,726.742,5.26332,415.621,240242,1791.94,724.329,2.18393,409.837,1790.84,721.814,3.26281,408.044,100,387519
104130.66,0,104130.66,31,42.7,551,6.74,3.37,,0.921428,0.0719431,0.925884,30.2166,3.85783,22732.1,49978.6,53407.68,610190.1,579736,30454.1,2.73195,714.153,1236.05,11126.6,40000,104028,0.0163446,0.635367,84028.7,3733.58,130541,3.10E-05,160789,560789,2821.59,671.343,3.49066,360.076,2878.84,660.685,3.547,347.952,160789,2877.13,655.275,1.59349,340.54,2877.73,653.786,1.89543,339.254,100,737472
112521.92,0,112521.92,12,36.9,622,2.82,1.41,,0.572513,0.0433773,0.335095,34.7955,3.63811,16697.2,45749.9,41475.552,662562.3,628274,34288.3,2.38585,0.0554832,953.804,8640.74,40000,112417,0.0201662,0.0197871,79778.2,1297.4,58700.8,1.06E-05,169178,569178,1707.73,827.467,3.67782,459.366,1742.88,814.75,4.08352,444.572,169178,1737.14,809.23,1.50228,436.287,1735.09,806.65,2.62789,434.613,100,306223
113562.35,77651.62,191213.97,14.3,22.3,709,3.39,1.7,,3.01E-06,0.0443054,0.642068,25.0043,3.21852,22843,42726.6,51405.12,679531.9,630411,49120.9,2.62813,0.20612,1188.43,10709.4,40000,191107,0.0208072,0.427733,82966.6,1305.34,63026,1.00E-06,247868,647868,1727.85,851.906,4.81796,496.233,1774.43,837.647,5.0928,478.876,247868,1767.11,835.163,2.01796,473.026,1772.21,832.289,2.80955,470.476,100,333707
99836.96,0,99836.96,38.5,39.4,503,8.03,4.01,,1.11075,0.0556047,9.22205,27.9802,3.98372,17801.9,47109.6,45332.352,498652.6,473232,25420.6,2.52781,646.788,1044.64,9444.24,40000,99738.6,0.0119308,8.95832,80565.7,3730.31,122855,4.20E-05,156500,556500,2182.44,489.812,3.81717,269.577,2225.76,482.307,3.61588,260.733,156500,2224.5,478.178,1.89867,254.811,2224.19,477.233,2.01788,253.92,100,694239
86819.49,0,86819.49,26.1,19.1,635,4.73,2.37,,0.438186,0.0279398,14.4188,34.3621,3.28753,11203.1,23112.6,32121.168,440256.9,416776,23480.9,2.05366,0.229953,735.023,6691.91,40000,86719.2,0.0141073,14.0986,70797,1163.45,46845.2,1.07E-05,143480,543480,1095.91,578.713,3.16314,334.202,1121.53,569.88,3.66016,324.252,143480,1116.42,566.04,1.29786,317.95,1117.59,564.29,1.85884,316.635,100,222253
113562.35,94489.32,208051.68,38.8,49.3,540,9.2,4.6,,0.187184,0.0645914,3.13176,18.8501,4.26526,32071.8,49417.6,68652,687957,639523,48434,2.98462,809.288,1601.95,14302.5,40000,207949,0.0149371,2.9717,84642.9,3918.12,140951,4.93E-06,264710,664710,2516.66,613.96,4.60031,346.98,2574.76,603.107,4.62375,334.749,264710,2577.94,598.971,2.78631,328.669,2583.66,597.485,2.93257,327.16,100,801665
113562.35,74062.36,187624.71,24.1,34.7,648,5.71,2.86,,6.41E-06,0.0583701,0.240734,23.6946,3.21272,27178.8,32369.5,60680.64,659994.8,616389,43605.8,2.76598,1106.43,1409.87,12641.8,40000,187519,0.0191987,0.0356639,77663.3,2813.4,106871,1.00E-06,244280,644280,2279.14,786.848,4.36543,453.937,2338.9,773.206,4.89265,438.039,244280,2335.44,770.468,1.91552,432.068,2334.81,767.949,2.90733,430.184,100,453867
113562.35,3051.77,116614.12,28.2,45.9,634,6.69,3.34,,0.784053,0.0858518,0.384829,33.7707,3.94946,28546.1,49417.5,62721.6,795540.6,755498,40042.6,2.88167,485.22,1458.9,13067,40000,116510,0.023778,0.0605267,90063.2,3409.53,125537,2.07E-05,173271,573271,3371.01,976.049,3.27768,519.216,3441.65,960.553,3.5754,501.732,173271,3435.45,953.593,1.32924,492.501,3434.07,951.121,2.0546,490.542,100,736152
113562.35,50058.02,163620.37,14.8,18.3,571,3.51,1.75,,0.0978833,0.031718,2.94119,23.6811,3.05328,16238.2,35263.7,40208.256,556653.9,518467,38186.9,2.37925,0.199287,924.037,8376.72,40000,163516,0.0150653,2.74009,75678.1,1237,55193.6,1.62E-06,220277,620277,1236.44,617.585,4.71426,361.66,1268.92,607.513,4.78676,349.369,220277,1265.23,604.517,2.33367,343.625,1268.72,602.611,2.75527,341.849,100,283522
113562.35,31777.91,145340.26,36.7,37.6,461,8.7,4.35,,0.739456,0.0527733,6.7774,21.4479,3.85857,20668,39292.2,50534.88,545736.9,513737,31999.9,2.62499,1320.42,1167.78,10528.1,40000,145241,0.0118784,6.58615,74957,3817.26,130573,2.32E-05,202002,602002,2063.29,487.519,4.32891,273.205,2108.36,479.773,4.07384,263.902,202002,2110.01,476.006,2.40521,258.278,2110.93,475.137,2.45259,257.352,100,611609
113562.35,2426.05,115988.4,14.7,23.3,602,3.49,1.74,,0.373041,0.0462682,0.324023,33.0102,3.30609,17290.4,26391.2,43301.424,604666.8,571852,32814.8,2.40461,452.2,996.761,9021.13,40000,115884,0.0188331,0.0233273,77044.6,1863.65,72684.1,7.55E-06,172645,572645,1816.01,772.587,3.66035,435.804,1857.24,760.314,4.13618,421.531,172645,1852.54,755.883,1.42351,414.185,1850.73,753.323,2.51782,412.466,100,321514
113562.35,91557.44,205119.8,23.8,19,738,5.64,2.82,,2.05E-06,0.0629229,0.261869,24.4428,3.26461,30819.5,28293.3,66945.12,723706,674619,49087,2.81708,1120.33,1560.68,13946.9,40000,205013,0.0225947,0.048913,79005.4,2580.6,101885,1.00E-06,261774,661774,2454.75,925.007,4.40775,537.961,2521.25,908.956,5.0709,519.026,261774,2516.2,906.79,1.70463,513.223,2516.92,903.786,2.85288,510.906,100,404457
113562.35,26721.81,140284.16,26.5,18.6,728,6.28,3.14,,0.0799125,0.0814685,0.362116,32.5815,3.17567,29326.1,23164.9,65991.84,760062.6,714153,45909.6,2.75671,1869.35,1537.66,13748.3,40000,140178,0.0265624,0.0544388,74321.2,3016.81,114724,1.71E-06,196939,596939,3186.3,1088.47,3.32153,602.707,3265.43,1070.13,4.06615,581.479,196939,3257.56,1066.26,0.956013,574.388,3258.74,1062.5,2.20505,571.366,100,346347
113562.35,46502.15,160064.51,25.1,24.7,593,5.95,2.98,,0.102389,0.0583879,0.259661,24.7466,3.01713,23660.6,22739,56210.4,607675.9,569842,37833.9,2.61855,2041.94,1302.87,11710.5,40000,159960,0.0174781,0.0392106,66775.6,3115,113230,2.32E-06,216721,616721,2281.11,716.774,4.08988,409.849,2339.33,704.494,4.50708,395.517,216721,2336.25,701.383,1.7855,389.422,2335.52,699.124,2.64169,387.718,100,308712
108728.17,0,108728.17,15.9,30.7,716,3.61,1.8,,0.225685,0.0578495,0.38753,39.2561,3.45015,20116.7,32463.8,47765.232,681352.6,642829,38523.6,2.53091,261.25,1102.14,9951.09,40000,108623,0.0248252,0.0228502,83288.5,1746.28,73085.2,4.28E-06,165384,565384,2269.23,1017.76,3.23939,560.507,2322.03,1001.44,4.00912,541.701,165384,2315.89,996.841,0.924137,533.972,2313.98,993.008,2.45138,531.236,100,357063
113562.35,93206.42,206768.77,38.4,42.9,576,9.11,4.55,,0.0030154,0.0719938,1.66073,19.6837,3.75003,33898.4,34576.6,73920,681473.6,631977,49496.6,2.92439,1965.55,1729.8,15400,40000,206665,0.0166351,1.48826,72970.6,4046.99,144793,1.00E-06,263426,663426,2802.13,683.256,4.35271,390.21,2870.16,670.895,4.71077,376.291,263426,2870.93,667.457,2.361,370.333,2879.75,665.404,2.75399,368.427,100,583269
87784.6,0,87784.6,32.1,38.5,655,5.88,2.94,,0.486126,0.0680606,0.449511,35.3823,3.44275,19496.3,36573.2,48533.76,521673,495191,26482,2.54393,1273.7,1120.33,10111.2,40000,87682.2,0.016573,0.108186,73795.2,3432.87,116594,1.66E-05,144443,544443,2670.2,680.662,3.04674,374.153,2726.33,669.49,3.62649,361.911,144443,2722.62,664.997,1.15144,354.929,2722.42,662.919,1.87102,353.433,100,506294
112156.8,0,112156.8,25.5,43.4,739,5.97,2.99,,0.508351,0.0905645,0.416128,40.1208,3.89613,29442.6,43700.2,63892.8,854364.7,809140,45224.7,2.87023,412.758,1487.08,13311,40000,112051,0.0296587,0.0323851,91273.9,2912.96,111799,1.16E-05,168812,568812,3556.19,1216.41,2.96628,647.227,3632.47,1197.11,3.63996,625.444,168812,3624.59,1190.2,0.930025,615.902,3622.58,1186.35,2.24213,612.968,100,633197
113562.35,42764.92,156327.27,11.3,17.4,570,2.68,1.34,,0.161265,0.0322806,0.836332,24.4649,3.09682,16125.5,32884.7,39883.392,562308.9,525011,37297.9,2.38019,0.198923,916.413,8309.04,40000,156221,0.0153315,0.626317,75615.6,1190.61,54677.3,2.71E-06,212982,612982,1259.57,628.545,4.63347,365.534,1292.31,618.377,4.68964,353.127,212982,1288.59,615.142,2.24803,347.157,1291.22,613.258,2.68014,345.419,100,279577
113562.35,89453.81,203016.17,26.5,40.3,685,6.28,3.14,,5.77E-06,0.0648272,0.238659,23.3216,3.52878,31806.9,39484.1,67973.28,731884.5,683311,48573.5,2.9015,719.204,1585.53,14161.1,40000,202910,0.020741,0.0370553,84187.3,2954.5,112704,1.00E-06,259671,659671,2531.55,850.238,4.39735,489.226,2597.46,835.354,4.90729,472.055,259671,2593.69,832.261,1.96049,465.806,2593.09,829.641,2.96223,463.829,100,581815
113562.35,81541.02,195103.38,14,45.9,577,3.32,1.66,,0.237863,0.0344985,0.191339,23.1824,4.35904,19023.3,56315.1,44558.448,663614.2,619484,44130.2,2.52493,0.0291578,1026.38,9283.01,40000,194998,0.014316,0.0197955,76389.4,1541.42,63950.7,3.75E-06,251759,651759,1355.62,588.027,6.09718,336.668,1385.13,578.44,5.84268,325.045,251759,1381.15,574.197,4.00565,318.709,1379.94,572.64,4.56579,317.523,100,358229
113562.35,9105.14,122667.49,26.1,18.8,718,6.19,3.09,,0.172468,0.0846941,0.396573,36.2467,3.3137,27848.7,22496.4,63594.72,760168.3,716275,43893.3,2.72023,1939.39,1479.9,13248.9,40000,122562,0.0273541,0.0504369,73629,3034.55,114765,3.88E-06,179323,579323,3316.13,1121.2,3.08841,611.647,3395.33,1102.66,3.85992,590.325,179323,3387.15,1098.08,0.851607,582.692,3387.77,1094.16,2.13015,579.556,100,331826
113562.35,49920.72,163483.07,21.2,29.5,635,5.03,2.51,,0.00261229,0.0607452,0.265468,25.7885,3.00015,26004.3,27327.5,58436.64,670050.8,627319,42731.8,2.71283,1170.55,1356.1,12174.3,40000,163377,0.0214762,0.0363116,76527.1,2523.7,97395.4,1.00E-06,220138,620138,2375.58,879.804,3.94579,492.779,2434.92,865.019,4.60663,475.505,220138,2430.3,862.005,1.50833,469.156,2429.81,859.046,2.65349,466.925,100,360803
94114.25,0,94114.25,25.1,28.5,546,4.93,2.47,,0.706458,0.0494462,0.585883,30.1779,3.47861,14794.9,10880.1,41506.08,441046.2,418576,22470.2,2.22533,2477.48,954.522,8647.1,40000,94012.1,0.0114399,0.302345,53630.8,3279.23,103790,2.56E-05,150773,550773,1939.64,469.878,3.56746,270.604,1980.27,462.333,3.7103,261.948,150773,1978.11,458.698,1.76466,256.246,1977.85,457.595,2.05211,255.359,100,152189
80185.14,0,80185.14,13.3,40.3,483,2.23,1.11,,1.84019,0.0237598,0.580899,27.3499,4.7464,9356.01,36408.9,26619.024,376029.9,355821,20208.9,2.11892,0.0235641,607.349,5545.63,40000,80082.4,0.00778175,0.335422,68185.5,1728.91,64198.1,6.61E-05,136843,536843,943.571,318.149,4.46048,175.827,954.321,314.684,3.83731,171.033,136843,951.084,311.82,2.32859,166.608,950.39,311.27,2.28628,165.97,100,378781
113562.35,18696.4,132258.76,24.7,26.3,462,5.86,2.93,,0.66822,0.0474266,0.499851,23.4796,3.51273,16427.3,16529.3,44106.336,502734.8,474369,28365.8,2.33534,2558.45,1015.73,9188.82,40000,132157,0.0112785,0.291682,55047.7,3559.77,112555,1.97E-05,188918,588918,1855.85,462.896,4.53665,262.507,1897.64,455.565,4.27124,253.463,188918,1896.99,452.04,2.50397,247.922,1897.06,451.141,2.60176,247.002,100,204610
113562.35,69704.1,183266.46,38.2,27.2,573,9.06,4.53,,4.75E-05,0.07446,1.66833,21.1813,2.94729,30526.9,16411.4,70877.76,620087.9,576015,44072.9,2.74869,3591.12,1655.88,14766.2,40000,183163,0.0170358,1.47556,55564.5,4144.15,148133,1.00E-06,239924,639924,2897.49,699.038,4.01182,399.942,2969.45,686.492,4.56948,385.567,239924,2967.99,683.804,1.84878,379.889,2978.4,681.431,2.43979,377.813,100,261614
113562.35,71984.18,185546.53,33.1,34.9,518,7.85,3.92,,0.0557605,0.0609039,0.931707,19.747,3.24192,26618.7,26220.3,62063.52,573010.7,532829,40181.7,2.73202,2604.23,1443.07,12929.9,40000,185443,0.0138686,0.760784,63008.9,3940.1,139357,1.54E-06,242204,642204,2370.32,569.485,4.40909,327.929,2428.49,559.353,4.68449,316.258,242204,2430.24,556.39,2.4489,310.809,2436.16,554.744,2.7779,309.276,100,406826
95431.91,0,95431.91,24.6,35.6,541,4.9,2.45,,0.830982,0.0478402,0.54442,29.9673,3.66239,15500.7,32136.6,41100.624,459671.5,436292,23379.5,2.36359,874.577,944.993,8562.63,40000,95329.8,0.0117076,0.264063,71575.3,3118.7,100374,2.88E-05,152091,552091,1878.78,480.747,3.67061,273.808,1916.99,473.223,3.71016,265.091,152091,1914.11,469.362,1.84315,259.254,1913.61,468.303,2.08006,258.362,100,467482
113562.35,86976.22,200538.57,30,40,728,7.11,3.56,,4.66E-06,0.0756332,0.267592,24.4384,3.46533,35557.9,33005.2,75513.12,785071.9,733721,51350.9,2.93151,1286.97,1768.6,15731.9,40000,200432,0.0231724,0.0492014,80589.3,3220.33,121358,1.00E-06,257193,657193,2952.67,949.752,4.15132,543.703,3029.93,933.025,4.73272,524.417,257193,3025.04,929.842,1.65605,517.97,3025.33,926.896,2.71769,515.673,100,527813
113562.35,41823.4,155385.76,13.9,35.9,629,3.3,1.65,,0.21715,0.0385041,1.34827,26.6027,3.31646,18044.9,49668.9,43525.536,654660.7,611998,42662.7,2.44254,0.0605591,1002.04,9067.82,40000,155281,0.0182768,1.11497,78793.8,1241.27,56895,3.41E-06,212042,612042,1503.58,749.55,4.65328,428.195,1541.61,737.391,4.59736,413.344,212042,1536.31,733.392,2.08303,406.567,1540.16,731.07,2.57395,404.39,100,292153
113562.35,19038.95,132601.3,14.7,45.3,695,3.49,1.74,,0.675843,0.0542051,0.321312,33.742,3.97256,21583.2,51425.2,49688.16,822399.3,778583,43816.3,2.59079,0.0421251,1147.69,10351.7,40000,132495,0.0239596,0.018268,84679.4,1516.91,68620.8,1.14E-05,189256,589256,2134.23,983.257,3.91968,537.779,2177.43,968.018,4.1119,519.949,189256,2170.54,961.283,1.62952,510.559,2168.21,958.383,2.82861,508.59,100,379584
96420.13,0,96420.13,15.6,39.5,608,3.14,1.57,,0.759075,0.0404653,0.3556,33.5156,3.724,14953.8,51005.3,38268.864,543685.8,516590,27095.8,2.36035,0.0570022,878.561,7972.68,40000,96316.1,0.0156367,0.0460305,78567,1773.67,69211.1,1.83E-05,153077,553077,1594.88,641.8,3.49536,358.264,1624.89,632.08,3.84075,347.188,153077,1619.88,627.131,1.62893,339.908,1618.61,625.469,2.21737,338.727,100,397637
113562.35,5044.46,118606.81,37.6,20.8,462,8.92,4.46,,0.839103,0.0549846,9.24251,25.2152,3.60113,17401,13317.4,47718.864,513542.1,486268,27274.1,2.3325,3269.42,1101.04,9941.43,40000,118509,0.0119788,9.0092,52104.3,3934.99,129233,2.89E-05,175270,575270,2151.87,491.67,4.05426,275.369,2198.16,483.968,3.86303,266.066,175270,2198.83,480.112,2.08892,260.24,2199.38,479.152,2.20925,259.303,100,183795
113562.35,92026.99,205589.34,32,20.6,704,7.59,3.79,,2.33E-06,0.0750299,0.283979,23.1875,3.16041,34647.1,21353.3,76019.04,721503.8,672936,48567.8,2.84574,2436.57,1780.94,15837.3,40000,205483,0.0218007,0.0766596,67920.8,3456.84,128173,1.00E-06,262244,662244,2925.31,893.034,4.18267,516.853,3004.46,877.119,4.86467,498.314,262244,2999.17,874.864,1.64767,492.569,3001.2,872.028,2.66064,490.318,100,338937
113562.35,37502.47,151064.82,19.7,29.6,520,4.67,2.34,,0.283344,0.0418551,0.242229,23.7092,3.17174,17443.6,22127.8,44379.504,528808.3,496798,32010.3,2.4088,1448.86,1022.17,9245.73,40000,150962,0.0131491,0.0396996,65240.3,2708.04,92501.5,6.37E-06,207723,607723,1637.62,539.644,4.59378,312.574,1677.8,530.69,4.65663,301.824,207723,1675.06,527.41,2.48184,296.069,1674.2,525.963,2.97139,294.923,100,276864
113562.35,6048.18,119610.54,33.7,32,548,7.99,4,,0.440114,0.0806201,1.37319,28.712,3.17964,24728.3,16590.5,60840.48,620754.8,586505,34249.8,2.60681,3475.79,1413.7,12675.1,40000,119508,0.0179966,1.09587,56384.6,4083.11,143768,1.43E-05,176269,576269,3149.41,738.931,3.37954,405.405,3219.18,726.619,3.75748,391.36,176269,3218.81,722.051,1.36727,384.243,3224.81,719.862,1.91571,382.405,100,250705
113562.35,32380.28,145942.64,35,24.3,635,8.3,4.15,,0.14805,0.089401,0.409177,27.6269,2.99425,31063.9,16736,71815.2,699334.5,657035,42299.5,2.75133,3387.19,1678.63,14961.5,40000,145838,0.0219135,0.144317,59567.1,3998.24,144014,4.13E-06,202599,602599,3491.81,898.906,3.40699,498.918,3576.98,883.248,4.01442,480.994,202599,3571.79,879.496,1.19358,474.246,3576.04,876.541,2.07138,471.799,100,266590
82705.28,0,82705.28,12.3,29.6,640,2.12,1.06,,0.457937,0.0321576,0.362274,35.0012,3.30716,12215.1,15381,33459.84,410490.6,389335,21155.6,2.17587,379.143,766.199,6970.8,40000,82600.8,0.0131674,0.0379655,68083.9,1412.78,59133.3,1.28E-05,139362,539362,1266.85,540.325,3.032,315.902,1291.24,531.913,3.89735,306.934,139362,1287.55,528.406,1.33944,300.767,1286.3,526.694,2.13804,299.772,100,243751
113562.35,93737.6,207299.96,22.3,32.1,479,5.29,2.64,,6.70E-06,0.0421572,0.175373,18.9236,3.28839,19300.6,34022.5,44617.584,535781.7,496993,38788.7,2.67147,1165.69,1027.78,9295.33,40000,207198,0.0129648,0.0374971,71121.4,3130.71,105757,1.00E-06,263959,663959,1646.88,531.91,5.41252,304.394,1688.78,522.559,5.77539,293.376,263959,1686.84,520.159,3.57715,288.439,1686.29,518.59,4.14677,287.184,100,444151
113562.35,39154.96,152717.31,20.4,40.2,751,4.84,2.42,,0.189901,0.0684137,0.313023,31.6311,3.487,28347.1,48522.6,61130.88,811661,762838,48823,2.8301,1.38823,1420.68,12735.6,40000,152610,0.0265396,0.0252124,91852.7,2211.09,91799.8,3.39E-06,209371,609371,2680.08,1087.83,3.67048,604.936,2744.19,1069.85,4.2364,584.089,209371,2738.2,1065.22,1.22245,576.344,2736.55,1061.59,2.63012,573.661,100,558931
110874.4,0,110874.4,33.7,29.6,634,7.8,3.9,,0.311114,0.0948067,0.461267,34.3593,3.2444,27499.4,16016.8,65567.04,686888.7,649474,37414.7,2.67178,3378.41,1527.42,13659.8,40000,110771,0.023111,0.125084,59320.5,3942.06,141171,9.49E-06,167532,567532,3711.17,948.277,2.98522,512.257,3795.36,932.421,3.66652,494.357,167532,3789.35,927.578,0.949206,486.734,3792.27,924.44,1.88302,484.2,100,245418
113562.35,75322.6,188884.96,24.2,44.9,701,5.74,2.87,,0.111671,0.0650313,0.247709,25.1888,3.68136,31115.1,52707.1,65722.56,783829.8,733830,49999.8,2.92286,23.5922,1531.17,13692.2,40000,188778,0.0221597,0.0276336,91504,2670.16,105016,2.10E-06,245539,645539,2544.15,908.798,4.24324,515.582,2607.04,893.245,4.62363,497.677,245539,2602.64,889.172,1.84525,490.669,2601.25,886.389,2.92688,488.624,100,666817
89021.55,0,89021.55,13,39.9,550,2.42,1.21,,1.60218,0.0212788,4.75748,30.397,4.66273,10166.7,30335.2,29211.264,455684.9,432036,23648.9,2.02115,0.0160223,667.408,6085.68,40000,88918.6,0.0107157,4.48057,65866.1,775.994,39916.4,4.45E-05,145680,545680,841.365,438.643,4.15905,245.752,855.998,433.318,3.61712,238.807,145680,851.806,429.41,2.03635,233.231,851.152,428.627,2.06593,232.414,100,179148
113562.35,63319.49,176881.84,13.6,40.7,490,3.22,1.61,,0.435635,0.0322742,0.191437,21.4692,4.09312,16079.5,54122.9,38270.736,587167.3,549163,38004.3,2.51083,0.0395981,878.605,7973.07,40000,176778,0.0125276,0.0302967,76241.2,1818.31,70319.6,7.42E-06,233539,633539,1269.98,514.185,5.70816,288.552,1295.45,506.202,5.44924,278.745,233539,1291.83,502.232,3.8132,272.86,1290.97,501.102,4.10149,271.863,100,412146
113562.35,22048.92,135611.27,22.1,30.4,489,5.24,2.62,,0.544185,0.0448377,0.308563,24.2231,3.39497,16687.4,17711.4,44149.776,512394,483332,29062,2.34484,2094.67,1016.75,9197.87,40000,135509,0.0120251,0.0951635,58973.8,3155.35,102793,1.46E-05,192270,592270,1755.58,493.558,4.48142,283.235,1796.27,485.631,4.33871,273.579,192270,1793.99,482.067,2.45396,267.86,1793.51,481.005,2.67495,266.885,100,223829
113562.35,53345.75,166908.1,35.9,43.6,602,8.51,4.26,,0.387909,0.0837133,0.58976,23.646,3.55737,33562.9,35128.5,73496.64,749533,703475,46058,2.91821,1920,1719.5,15311.8,40000,166804,0.0194985,0.368197,75222.9,4047.25,145386,1.08E-05,223565,623565,3267.31,800.838,3.86511,443.833,3342.91,786.946,4.07786,428.049,223565,3343.53,782.107,1.77757,420.768,3348.53,779.94,2.24945,418.831,100,594778
78821.37,0,78821.37,28.9,35.3,454,4.76,2.38,,1.29377,0.0342607,6.84115,25.7409,3.99415,10167.7,28894.4,28884.288,334650.4,316633,18017.4,2.22921,386.222,659.823,6017.56,40000,78721.9,0.00728948,6.60655,72063.6,3279.5,98860,5.68E-05,135483,535483,1351.56,298.564,3.99738,166.791,1374,294.675,3.60998,161.871,135483,1371.31,292.123,2.16691,157.831,1370.43,291.579,2.17353,157.259,100,568746
113562.35,59977.31,173539.66,29.3,39.4,628,6.95,3.47,,0.16888,0.0701753,0.262863,24.2229,3.35396,30012.6,35425.1,66265.92,705233.4,661440,43793.4,2.84839,1385.14,1544.29,13805.4,40000,173435,0.019586,0.0449001,78169.7,3420.86,125914,3.93E-06,230196,630196,2742.32,803.58,4.03789,453.585,2810.84,789.656,4.39241,437.566,230196,2807.6,785.802,1.79123,430.91,2807.01,783.44,2.61394,429.067,100,549270
113562.35,42269.49,155831.84,12.1,42.6,562,2.87,1.43,,0.772301,0.0314257,1.50741,24.6498,4.21845,15800.7,43275.6,39284.928,661728.1,622117,39611.1,2.34471,0.0208646,902.375,8184.36,40000,155728,0.0148256,1.29996,73224.3,1062.8,50514.5,1.27E-05,212489,612489,1233.43,608.129,5.42525,339.342,1259.61,599.176,4.778,327.9,212489,1256.58,594.18,2.94673,320.788,1257.03,593.023,2.97502,319.474,100,252809
113562.35,78845.39,192407.74,24.1,17,532,5.71,2.86,,9.01E-06,0.0474088,0.204253,20.4236,3.12655,21774.3,24895.5,51679.68,547126.1,509374,37752.1,2.61231,1872.63,1194.95,10766.6,40000,192304,0.0139766,0.0391611,65115.6,3131.86,110196,1.00E-06,249065,649065,1849.88,573.184,4.83106,334.096,1898.7,563.153,5.21097,322.325,249065,1896.87,560.771,2.73515,317.147,1896.35,559.063,3.37176,315.814,100,326445
113562.35,64294.66,177857.01,27.1,35.8,608,6.43,3.21,,0.0495038,0.0621567,0.247137,23.2845,3.2014,27272.7,31611.2,61608.96,646615.7,605049,41566.7,2.76844,1535.48,1432.16,12835.2,40000,177752,0.0180387,0.0422663,74279.5,3244.18,119409,1.11E-06,234513,634513,2427.46,739.817,4.20966,422.965,2489.75,726.943,4.63479,408.072,234513,2486.79,723.806,1.93064,401.989,2486.27,721.546,2.75815,400.25,100,466111
113562.35,84442.37,198004.72,36,17,630,8.54,4.27,,3.65E-06,0.0772185,0.371116,21.6491,3.03493,33732.9,17924.9,75957.6,669682.1,623694,45988.1,2.81191,3260.87,1779.44,15824.5,40000,197900,0.0190952,0.175487,59466.1,3965.18,143118,1.00E-06,254661,654661,3008.24,782.928,4.09474,450.954,3087.36,768.742,4.72712,434.615,254661,3083.85,766.31,1.77086,428.948,3088.74,763.807,2.54825,426.865,100,288687
113562.35,30391.15,143953.51,13.6,23.4,746,3.22,1.61,,0.0414026,0.0530441,0.670291,32.4477,3.21176,22288.8,40434.9,50755.68,737431,688972,48459,2.60019,0.205897,1173.01,10574.1,40000,143847,0.0255925,0.371538,85808.4,1255.14,62545.2,1.00E-06,200608,600608,2072.95,1048.27,3.8202,588.65,2126.49,1031.2,4.21013,568.187,200608,2115.6,1027.45,1.17079,561.237,2121.76,1023.7,2.13902,557.896,100,324180
76987.86,0,76987.86,34.6,23.1,683,5.56,2.78,,0.371025,0.0601417,0.561412,36.6721,3.2724,15513.6,11190.7,43494.672,415588.8,394207,21381.8,2.23757,2732.69,1001.31,9061.39,40000,76886.2,0.0131842,0.206792,51874.7,3480.14,108977,1.50E-05,133647,533647,2357.12,541.914,2.93029,311.133,2407.05,532.631,3.65257,301.246,133647,2404.75,529.208,1.09864,295.241,2405.67,527.368,1.79609,294.004,100,139333
113562.35,65243.34,178805.7,37.6,14.6,665,8.92,4.46,,4.56E-06,0.0888475,0.422705,24.316,2.96664,35538.1,17074,79695.84,719127.6,671680,47447.6,2.82894,3388.73,1870.81,16603.3,40000,178700,0.0219272,0.194134,59940.2,4048.72,146141,1.00E-06,235461,635461,3464.99,899.09,3.7147,510.096,3554,882.926,4.41487,491.529,235461,3547.55,880.084,1.36965,485.413,3553.9,877.088,2.26977,482.908,100,283079
96855.3,0,96855.3,25.9,33,663,5.24,2.62,,0.353102,0.0365362,13.7735,35.7433,3.34625,13653.4,38125.7,36618.96,540105,509813,30292,2.20199,0.115444,839.947,7628.95,40000,96754.8,0.0183802,13.4386,76616.2,1238.04,51583,7.25E-06,153516,553516,1431.72,753.647,3.25992,423.419,1465.28,742.125,3.71221,410.123,153516,1458.39,737.686,1.15122,403.025,1461.45,735.207,1.84059,400.993,100,250176
97159.03,0,97159.03,19.9,44.3,619,4.04,2.02,,0.926734,0.0482893,0.383761,33.9353,3.9933,16585.3,69314.8,41745.504,594284.1,565091,29193.1,2.42887,0.0541262,960.15,8696.98,40000,97055.5,0.0165316,0.0667433,80613,2247.97,80848.1,2.32E-05,153816,553816,1902.6,678.746,3.60267,371.195,1938.32,668.464,3.73864,359.361,153816,1932.77,662.878,1.6652,351.616,1931.57,661.263,2.12327,350.352,100,492280
113143.98,0,113143.98,35.8,28.7,668,8.46,4.23,,0.26061,0.108459,0.524947,36.0128,3.29117,31301.1,15565,72707.52,753081.9,710891,42190.9,2.74507,3535.25,1700.31,15147.4,40000,113040,0.0263453,0.169022,59794.3,4075.85,146405,7.88E-06,169801,569801,4245.58,1080.8,2.8491,579.913,4341.93,1062.57,3.62892,559.324,169801,4332.32,1057.56,0.821555,551.484,4338.35,1053.81,1.84631,548.355,100,251602
113562.35,24030.64,137593,13.6,44.6,513,3.22,1.61,,1.46338,0.0344,0.286376,25.4428,5.05407,15753.7,54454.4,39351.168,640089.7,603664,36425.7,2.39762,0.0256045,903.927,8198.16,40000,137489,0.0131835,0.0701768,76739.1,1761.1,68375,2.98E-05,194250,594250,1358.71,540.635,5.45677,295.889,1381.4,533.095,4.74179,286.169,194250,1376.79,528.253,3.02581,279.391,1376,527.338,3.04919,278.376,100,396033
113562.35,72199.7,185762.05,13,28.1,605,3.08,1.54,,7.27E-06,0.0339341,0.82639,22.9756,3.15134,18213.8,40814.7,43313.952,578410.5,535930,42480.5,2.47565,0.189201,997.057,9023.74,40000,185657,0.0158723,0.638406,77118.4,1259.73,57182.6,1.00E-06,242418,642418,1322.11,650.385,5.22854,383.163,1357.85,639.476,5.36873,369.823,242418,1353.5,637.01,2.67918,364.354,1357.36,634.89,3.1967,362.401,100,297359
113562.35,73321.71,186884.06,22,16.9,455,5.22,2.61,,0.00248594,0.0416291,0.185779,19.1833,3.07695,17449,26673.4,41942.4,513535.4,477793,35742.4,2.57599,1563.96,964.78,8738,40000,186782,0.0123898,0.0405836,66195,3242.52,106922,1.00E-06,243543,643543,1627.04,508.389,5.1536,288.378,1667.58,499.622,5.43964,277.98,243543,1665.68,497.047,3.33939,272.966,1665.16,495.592,3.82883,271.763,100,369641
89196.5,0,89196.5,30.3,45.5,638,5.64,2.82,,0.724467,0.0665866,0.457357,34.5489,3.73811,20278,64557.1,48197.28,559391.1,531781,27610.1,2.67094,1.62862,1112.36,10041.1,40000,89093.8,0.016838,0.125282,88319.4,3275.97,114581,2.38E-05,145855,545855,2616.51,691.562,3.14851,373.59,2668.58,680.565,3.54381,361.473,145855,2664.14,675.334,1.32625,354.038,2663.46,673.518,1.88239,352.676,100,762001
113562.35,16355.51,129917.86,23.4,45.7,610,5.55,2.77,,0.763966,0.0665038,0.322962,29.8955,3.90473,24959.1,66528.5,55749.12,750469.1,710982,39487.1,2.79715,0.366522,1291.87,11614.4,40000,129813,0.0208677,0.0455284,91007.1,2858.21,108714,1.76E-05,186574,586574,2612.47,856.559,3.70213,463.886,2667.43,843.04,3.82453,448.354,186574,2661.61,836.798,1.66252,439.827,2660.15,834.708,2.29734,438.18,100,706502
113562.35,89346.46,202908.82,32.4,37.6,574,7.68,3.84,,3.15E-05,0.0650525,0.288037,20.1116,3.40249,30532.5,30432,68047.68,633677.8,589898,43779.8,2.84041,2108.45,1587.32,14176.6,40000,202804,0.0160937,0.114975,69498.9,3775.48,136149,1.00E-06,259565,659565,2534.94,660.429,4.43651,380.583,2600.31,648.545,4.84863,367.011,259565,2599.99,645.638,2.34937,361.366,2602.1,643.749,2.88571,359.744,100,482728
113562.35,21372.82,134935.18,18.7,32.9,544,4.43,2.22,,0.408145,0.0444364,0.273272,26.6487,3.2723,17704.1,31110,44464.896,562599.6,530742,31857.6,2.43863,788.874,1024.18,9263.52,40000,134832,0.0148034,0.0371655,73275,2512.36,88009.7,9.09E-06,191593,591593,1741.18,607.639,4.24255,347.683,1782.19,597.714,4.36131,335.895,191593,1778.57,593.815,2.07837,329.445,1777.46,592.137,2.67796,328.179,100,379113
113562.35,49138.26,162700.61,12.8,36.4,558,3.04,1.52,,0.314092,0.0307352,1.55873,23.5143,3.48917,15908.5,43567.4,39402.096,588580.6,550547,38033.6,2.37031,0.0418476,905.122,8208.77,40000,162596,0.0145174,1.36123,74474,1164.48,53376.6,5.31E-06,219357,619357,1201.48,595.29,4.95106,343.53,1230.4,586.013,4.74772,332.035,219357,1227.61,582.155,2.66327,325.794,1229.41,580.694,2.88121,324.32,100,272006
87257.59,0,87257.59,22.1,30.8,562,4.03,2.01,,0.702257,0.0426998,0.50741,30.981,3.47024,13363.7,10626.4,37866.816,403691,383136,20555,2.18287,2072.4,869.145,7888.92,40000,87154.5,0.0106942,0.217632,55111,2869.2,94232.3,2.57E-05,143915,543915,1677.65,439.162,3.42732,256.46,1711.35,432.228,3.67955,248.646,143915,1708.53,428.823,1.7484,243.209,1707.99,427.768,2.05504,242.405,100,165044
113562.35,53379.86,166942.21,24.8,19.5,517,5.88,2.94,,0.137357,0.0484909,0.235302,21.7761,3.09899,20419.7,20878.8,50585.28,532435.4,498412,34023.4,2.51573,2256.75,1168.97,10538.6,40000,166839,0.0131589,0.0504201,60587.7,3273.25,112869,3.36E-06,223600,623600,1893.28,540.03,4.57387,313.399,1941.67,530.738,4.7368,302.401,223600,1940.1,527.829,2.51414,296.972,1939.64,526.357,2.9913,295.768,100,267672
113562.35,80743.13,194305.48,26.2,45.8,743,6.21,3.11,,0.0587526,0.0718219,0.258944,25.7223,3.72036,34357.3,47073,71514.72,830619.8,777445,53174.8,2.96985,216.945,1671.33,14898.9,40000,194198,0.0240734,0.0313234,91229.2,2805.68,109503,1.11E-06,250959,650959,2808.38,987.067,4.16313,560.083,2878.84,970.02,4.61938,540.505,250959,2873.99,965.974,1.70041,533.413,2872.88,962.935,2.84881,531.135,100,659228
78368.19,0,78368.19,16.8,48.1,618,2.75,1.37,,1.68033,0.0331612,0.537239,33.6846,4.7674,12100.6,45873.5,33456.384,463484.2,440593,22891.2,2.176,0.0199972,766.118,6970.08,40000,78264.6,0.011326,0.222993,70414.2,1753.6,64712.5,5.51E-05,135026,535026,1314.5,464.149,3.74558,256.71,1331.85,458.195,3.54847,249.569,135026,1327.35,453.933,1.88843,243.629,1326.45,453.042,1.98497,242.79,100,377248
105704.64,0,105704.64,20.9,37.8,652,4.61,2.31,,0.458638,0.0607556,0.367111,35.7699,3.53815,20552,46643.2,48605.28,645582.9,611606,33976.9,2.60791,113.91,1122.02,10126.1,40000,105600,0.0210562,0.0317868,86200.8,2472.33,92588.9,1.06E-05,162361,562361,2386,863.947,3.29003,473.648,2437.53,850.248,3.83871,458.092,162361,2431.98,845.009,1.18811,450.126,2430.22,842.247,2.25067,448.175,100,551870
77231.03,0,77231.03,32,45.8,624,5.16,2.58,,0.827145,0.0531895,0.924607,33.8285,3.75237,15866.4,80921,40911.6,428031.2,406863,21168.2,2.4583,0.141104,940.553,8523.25,40000,77129.4,0.0117286,0.601178,81730.8,3237.25,104762,3.41E-05,133890,533890,2090.88,481.993,3.2227,270.659,2130.65,474.319,3.49534,262.262,133890,2127.91,470.33,1.54302,256.327,2127.58,469.143,1.87362,255.434,100,692357
113562.35,53933.01,167495.37,12.5,38.6,454,2.96,1.48,,0.651626,0.0252527,2.55748,20.5076,4.2235,12744,39863.6,31610.64,568457.8,531587,36870.8,2.34671,0.0211379,723.145,6585.55,40000,167393,0.011776,2.40152,70466.7,1115.74,50695.7,1.02E-05,224154,624154,992.928,482.676,5.82319,265.827,1012.03,475.821,5.27416,256.934,224154,1009.87,471.86,3.71554,251.127,1010.11,471.039,3.65587,250.089,100,258921
113562.35,48008.91,161571.27,25.4,45.8,521,6.02,3.01,,0.718424,0.0551478,0.288102,22.0863,4.1556,24370.1,70216.5,54450.24,651447.7,612869,38578.7,2.82607,0.67956,1260.88,11343.8,40000,161468,0.0146414,0.0949271,89092.9,3252.79,118637,1.81E-05,218229,618229,2161.26,601.157,4.51241,332.454,2208.99,591.436,4.26433,321.017,218229,2206.45,586.801,2.51893,314.459,2205.91,585.655,2.6922,313.351,100,795195
113562.35,41265.94,154828.29,30.1,20.3,556,7.14,3.57,,0.189512,0.0660716,0.301836,23.7753,2.99516,24925.9,18021.6,59992.8,596240.6,559945,36295.6,2.62983,3023.23,1393.38,12498.5,40000,154725,0.0163787,0.0848579,58587.5,3735.54,132825,5.16E-06,211486,611486,2579.26,672.087,3.94045,381.064,2643.35,660.466,4.2871,367.594,211486,2642.16,657.105,1.78799,361.479,2642.86,655.147,2.4095,359.887,100,259900
113562.35,20092.82,133655.17,36.6,27.5,503,8.68,4.34,,0.449457,0.0657136,4.73447,24.4065,3.14498,22023.3,14639.2,55996.8,560463,528343,32120,2.52201,3541.13,1297.78,11666,40000,133555,0.0144039,4.50659,53159.5,4051.56,140638,1.45E-05,190316,590316,2564.37,591.475,3.82666,331.459,2622.41,581.586,3.97649,319.943,190316,2624.36,577.688,1.83328,313.68,2628.54,576.154,2.16309,312.321,100,215015
113562.35,77400.18,190962.53,30.3,46.7,561,7.18,3.59,,0.286038,0.0638791,0.259176,20.7122,3.9753,30189.5,51103.1,65056.32,690155.5,645745,44410.5,2.94273,585.544,1515.1,13553.4,40000,190858,0.0159992,0.0803927,85853.3,3620.16,131339,7.13E-06,247619,647619,2495.26,657.213,4.48831,370.104,2555.18,645.775,4.51291,357.033,247619,2555.02,641.512,2.51665,350.616,2555.17,639.966,2.87317,349.233,100,769803
113562.35,1261.71,114824.06,17.3,33.4,662,4.1,2.05,,0.308853,0.058456,0.358379,36.2014,3.40983,20691,34496.3,49044.48,680198.8,642644,37554.8,2.56205,392.667,1132.43,10217.6,40000,114719,0.0230729,0.0233284,82781.5,2072.33,82275.9,6.16E-06,171480,571480,2293.31,946.188,3.39429,522.938,2345.86,931.06,4.00896,505.452,171480,2340.25,926.24,1.11075,497.619,2338.24,922.917,2.4598,495.288,100,404788
113562.35,84211.02,197773.38,18.7,24.2,480,4.43,2.22,,8.82E-06,0.0386466,0.174054,19.4957,3.13908,17627.2,29511.2,41118.288,528099.7,490418,37681.7,2.61819,822.094,945.408,8566.31,40000,197671,0.013147,0.0307004,72601.9,2699.33,93554.1,1.00E-06,254432,654432,1511.06,539.23,5.3452,308.811,1548.89,529.915,5.73236,297.771,254432,1546.64,527.533,3.43837,292.744,1545.87,525.881,4.08298,291.474,100,419073
113562.35,94295.65,207858.01,25.5,36.2,680,6.05,3.02,,3.54E-06,0.0610296,0.234735,22.8266,3.39835,30379.3,33678.7,65973.12,695517.4,648424,47093.4,2.84356,1030.71,1537.22,13744.4,40000,207752,0.0200191,0.0397422,79633.5,2861.09,109469,1.00E-06,264513,664513,2381.57,820.251,4.52404,476.331,2445.08,805.866,5.08297,459.581,264513,2441.49,803.334,2.0195,453.727,2441.18,800.763,3.02596,451.791,100,489537
