WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,83862.79,197425.15,16,40.4,680,3.79,1.9,,1.13E-05,0.0418686,1.52142,23.6647,3.64782,22274.4,50352.3,50464.8,713539.8,662044,51495.8,2.60743,0.0511161,1166.11,10513.5,40000,197319,0.019376,1.32226,81112.8,1309.98,62504.2,1.00E-06,254080,654080,1634,794.133,4.94592,461.209,1675.32,780.956,5.04659,445.349,254080,1669.75,777.498,2.38952,438.982,1674.74,775.04,2.92362,436.674,100,332630
113562.35,27152.36,140714.71,23.6,39.6,468,5.6,2.8,,0.935307,0.0463975,0.48904,22.5794,4.14601,19270.6,60071.9,46231.152,545507.2,513911,31596.2,2.63359,28.5523,1065.87,9631.49,40000,140612,0.0115349,0.291008,84972.5,3277.61,111295,2.73E-05,197373,597373,1818.6,473.329,4.68462,266.408,1857.61,466.006,4.25984,257.396,197373,1856.14,462.198,2.61511,251.752,1855.9,461.396,2.63694,250.868,100,734764
82201.73,0,82201.73,27.3,45.5,457,4.69,2.34,,2.26319,0.029295,7.2379,26.7266,5.32517,10171,68360.1,29089.392,399580.5,377921,21659.5,2.17005,0.022626,664.58,6060.29,40000,82102.1,0.00695908,7.00332,72987.4,2701.21,83796.1,9.38E-05,138863,538863,1159.85,284.551,5.65924,148.366,1176.58,281.621,4.45987,143.637,138863,1172.76,278.839,2.89749,139.254,1171.8,278.363,2.77297,138.598,100,533667
113562.35,74738.85,188301.21,21,16.9,575,4.98,2.49,,3.17E-05,0.0447867,0.210734,22.0182,3.14128,21632.9,27218.6,51240.48,560985.6,522691,38294.6,2.58413,1285.76,1184.52,10675.1,40000,188197,0.0149231,0.0304515,69838.2,2621.89,95959.8,1.00E-06,244958,644958,1748,611.848,4.85429,359.814,1794.66,601.222,5.24252,347.286,244958,1792.32,598.856,2.55882,341.925,1791.47,596.923,3.33892,340.49,100,335000
86274.94,0,86274.94,36.7,46.1,460,6.61,3.31,,2.21866,0.0318044,13.4219,26.6645,5.31193,10793.5,89731,31362.576,416385,393811,22574,2.15541,0.0255338,717.376,6533.87,40000,86177.7,0.00740035,13.1851,74784.9,3010.85,88150.5,9.07E-05,142939,542939,1257.67,302.744,5.43551,160.442,1276.96,299.408,4.29038,155.326,142939,1273.17,296.511,2.73166,150.832,1272.18,296.014,2.62088,150.169,100,565076
100301.61,0,100301.61,23,46.8,531,4.82,2.41,,1.71342,0.0477783,0.68141,29.4747,4.86362,16612.6,80757.5,41941.68,566669.3,537855,28814.3,2.47172,0.0525991,964.762,8737.85,40000,100199,0.0128682,0.406877,81796.2,2836.01,96512.2,5.30E-05,156960,556960,1883.54,527.834,4.25315,283.603,1916.49,520.451,3.71798,274.521,156960,1912.07,515.653,2.04932,267.993,1911.13,514.727,2.08387,267.029,100,623392
113562.35,21696.63,135258.98,17.2,18.9,624,4.08,2.04,,0.219864,0.049457,0.292306,29.9317,3.1587,19622.4,29813.2,47520.144,621468.3,585046,36422.3,2.50058,672.096,1096.34,9900.03,40000,135154,0.0191482,0.0236769,76838.4,2102.85,80869.7,4.27E-06,191915,591915,1937.02,785.284,3.93379,446.191,1984.11,772.387,4.36989,431.054,191915,1979.92,768.614,1.53022,424.214,1978.28,765.929,2.65834,422.342,100,338601
96927.36,0,96927.36,30.8,26.9,483,6.23,3.12,,1.03034,0.0455659,5.91976,27.1787,3.80129,13332.5,9550.2,38998.128,421111.3,399157,21954.3,2.15342,2724.45,895.65,8124.61,40000,96827.8,0.00957169,5.66804,50331.1,3604.79,109094,4.04E-05,153589,553589,1788.41,392.767,3.97192,224.909,1824.23,386.854,3.72584,217.724,153589,1823.09,383.616,2.08458,212.729,1822.64,382.867,2.16246,212,100,144794
113562.35,26001.75,139564.11,23.6,41.6,600,5.6,2.8,,0.517457,0.0626867,0.293551,27.8547,3.58268,24669.2,53392.8,55435.68,696385.6,657708,38677.6,2.78151,124.778,1284.39,11549.1,40000,139460,0.0193457,0.0390191,89057.7,2923.82,109209,1.18E-05,196221,596221,2458.11,794.023,3.854,438.601,2513.52,781.114,4.04033,423.686,196221,2508.82,775.958,1.7272,416.041,2507.47,773.83,2.44857,414.411,100,684627
113562.35,27621,141183.36,22.3,22.3,671,5.29,2.64,,0.131294,0.064789,0.312948,30.4127,3.12661,24538.6,25931.3,56892.96,684475.2,643500,40975.2,2.65401,1379.29,1319.18,11852.7,40000,141078,0.0224735,0.0333057,75354.9,2657.29,101630,2.69E-06,197839,597839,2534.74,921.204,3.63563,516.535,2597.58,905.818,4.2269,498.625,197839,2592.51,902.098,1.22944,491.731,2591.56,898.939,2.43254,489.369,100,349493
80669.46,0,80669.46,38.7,28.6,522,6.52,3.26,,0.897474,0.043013,11.0398,28.9633,3.59246,11442.4,8029.68,35009.136,355200.6,336873,18327.6,2.06296,2683.16,802.335,7293.57,40000,80571.2,0.00860691,10.7689,48471.8,3621.4,106297,4.03E-05,137332,537332,1690.47,353.347,3.52332,205.461,1722.53,347.938,3.54757,199.254,137332,1721.1,345.037,1.89324,194.637,1720.52,344.276,2.04544,193.996,100,133803
113562.35,79913.17,193475.52,32.8,44.4,572,7.78,3.89,,0.187677,0.068743,0.328366,20.6355,3.74139,31777.2,41582.2,68966.4,691338.9,645717,45621.9,2.92921,1291.05,1609.56,14368,40000,193371,0.0166031,0.14724,79385.5,3817.77,137672,4.82E-06,250132,650132,2681.47,681.928,4.36527,385.725,2746.66,669.862,4.52456,371.992,250132,2747.61,665.878,2.3467,365.663,2749.72,664.123,2.74139,364.078,100,669790
98342,0,98342,24.1,20.8,602,4.95,2.47,,0.449841,0.0536887,0.370663,33.0388,3.29171,16577.9,17563.2,44262.72,511335.7,484990,26345.7,2.3162,1922.65,1019.41,9221.4,40000,98239.2,0.0153474,0.0596133,61525.4,2935.4,97550.4,1.30E-05,155000,555000,2105.66,630.186,3.37787,357.094,2152.38,619.883,3.83638,345.447,155000,2148.53,615.792,1.3845,338.771,2147.55,613.896,2.09146,337.43,100,214992
113562.35,48231.6,161793.96,26.5,24.5,672,6.28,3.14,,0.0101431,0.0696454,0.29417,27.032,3.03504,27947.2,23305.1,63630.24,686482,643359,43123,2.72846,1958.05,1480.76,13256.3,40000,161689,0.0218849,0.046895,71128.2,3077.64,115543,1.00E-06,218450,618450,2720.58,896.873,3.79398,508.075,2790.63,881.466,4.43652,490.181,218450,2785.66,878.386,1.35443,483.807,2785.82,875.396,2.44885,481.496,100,338927
113562.35,62923.85,176486.21,16.6,26.2,608,3.94,1.97,,1.12E-05,0.0417289,0.224743,24.1086,3.11254,20260.3,32948.4,47883.696,581033.7,542291,38742.7,2.54849,451.123,1104.94,9975.77,40000,176381,0.0164569,0.0238483,76929.1,1990.06,77189.7,1.00E-06,233142,633142,1630.41,674.568,4.72693,395.755,1673.25,663.053,5.17177,382.148,233142,1670.36,660.556,2.25751,376.442,1669.16,658.275,3.24245,374.832,100,359291
83319.3,0,83319.3,11.6,27.1,671,2.02,1.01,,0.379768,0.0338889,0.366768,36.6268,3.29866,12780.4,17783.8,34198.56,434595.6,411856,22739.6,2.21831,133.073,783.421,7124.7,40000,83214.5,0.0148923,0.0272638,71682.8,1247.07,55625.7,9.89E-06,139975,539975,1334.69,610.932,2.96076,352.767,1361.01,601.423,3.95507,342.618,139975,1357.11,597.815,1.16141,336.131,1355.56,595.693,2.19031,334.919,100,265360
113562.35,78304.47,191866.82,15.4,23.7,737,3.65,1.83,,2.56E-06,0.0473915,0.987937,25.6081,3.23091,24157.1,42548.9,53699.52,709189.1,657825,51364.1,2.66496,0.220961,1243,11187.4,40000,191760,0.0222743,0.765788,84602.3,1334.66,64956.6,1.00E-06,248521,648521,1848.08,911.808,4.68999,529.339,1897.61,896.594,4.99418,510.829,248521,1889.2,894.073,1.8546,504.886,1895.66,890.971,2.69808,502.128,100,346301
113562.35,36763.5,150325.86,13.4,25.3,576,3.18,1.59,,0.187903,0.0331952,2.35473,25.3183,3.10341,16028.2,34289.4,39866.208,570510.8,533244,37266.8,2.37073,0.191406,916.009,8305.46,40000,150222,0.0158723,2.13409,76576.9,1209,55005.7,3.17E-06,206983,606983,1295.22,650.754,4.4873,376.954,1328.62,640.279,4.54803,364.192,206983,1324.48,636.883,2.0868,358.052,1327.81,634.891,2.53635,356.219,100,280174
113562.35,53688.32,167250.67,30.1,42.1,488,7.14,3.57,,0.543323,0.0556714,1.35834,20.352,3.92652,24461.7,50934.6,55600.8,594752.7,557565,37187.7,2.80849,660.412,1288.33,11583.5,40000,167149,0.0128623,1.18146,82845.5,3700.13,130614,1.55E-05,223910,623910,2174.01,528.214,4.56618,295.612,2222.74,519.481,4.35298,285.305,223910,2225,515.516,2.63049,279.434,2226.86,514.492,2.69979,278.35,100,752951
113562.35,84939.5,198501.85,38.7,19.3,678,9.18,4.59,,2.78E-06,0.0871132,0.423989,22.8061,3.04133,37665.8,17306.9,83333.28,728241,678536,49705,2.86166,3356.43,1960.07,17361.1,40000,198396,0.0216249,0.213179,60160,4050.96,146268,1.00E-06,255157,655157,3395.04,886.519,3.93384,509.315,3484.41,870.376,4.64079,490.713,255157,3477.84,867.918,1.52846,484.884,3484.53,864.996,2.42308,482.445,100,291115
103569.9,0,103569.9,11.8,15.8,499,2.55,1.28,,0.943893,0.0222,4.71407,28.0263,3.80669,10729.6,20268.7,30291.216,446510.3,422589,23921.3,2.07114,0.197021,692.478,6310.67,40000,103467,0.011173,4.46246,68527.5,906.147,44014.7,2.32E-05,160228,560228,873.199,457.667,4.01896,265.083,891.63,451.467,3.79243,257.334,160228,888.31,447.798,2.08497,251.781,888.001,446.921,2.1939,250.928,100,205595
83646.64,0,83646.64,16.7,30.8,520,2.92,1.46,,0.900492,0.032204,0.494185,29.002,3.62449,10804.4,10551.4,31235.088,362798.9,343800,18998.9,2.11193,1449.13,714.412,6507.31,40000,83543.9,0.00921977,0.228062,57108.7,2350.21,80449.8,3.21E-05,140305,540305,1269.64,378.083,3.50751,220.892,1291.76,372.628,3.65701,214.65,140305,1288.8,369.598,1.96289,209.835,1288.16,368.791,2.1431,209.166,100,192428
113562.35,52117.05,165679.4,17,20.5,720,4.03,2.02,,6.23E-06,0.0477313,2.32858,28.028,3.129,22200.2,43477.8,50655.36,699481.8,650628,48853.8,2.59843,0.227423,1170.63,10553.2,40000,165574,0.0227856,2.07769,84593.3,1319.15,63636.9,1.00E-06,222335,622335,1862.16,933.124,4.2756,534.022,1911.06,917.765,4.59153,515.45,222335,1901.89,914.716,1.53492,509.11,1909.25,911.423,2.37868,506.159,100,335499
113562.35,46354.86,159917.21,19.6,35.6,535,4.65,2.32,,0.218743,0.0453921,0.218855,23.5029,3.14887,18909.8,45885.9,48337.44,611663.9,573025,38638.9,2.4515,125.686,1115.68,10070.3,40000,159812,0.0152407,0.0222412,66117.9,2513.08,82615.9,4.25E-06,216573,616573,1776.58,624.589,4.51078,369.953,1818.62,613.775,4.76228,357.247,216573,1816.81,611.585,2.36105,352.34,1815.69,609.627,3.215,350.974,100,495369
113562.35,77691.43,191253.78,13.2,23.8,505,3.13,1.57,,9.39E-06,0.03042,1.60034,19.9784,3.08943,15254.2,40002.6,36025.008,539326.6,498824,40502.6,2.49466,0.103468,826.062,7505.21,40000,191150,0.0139456,1.44777,75232.6,1368.24,58835.3,1.00E-06,247911,647911,1187.51,571.478,5.29576,329.271,1216.8,562.095,5.50542,317.837,247911,1213.46,559.551,3.19428,312.638,1216.8,557.824,3.55921,310.971,100,314936
113562.35,62588.95,176151.3,29.7,45.7,575,7.04,3.52,,0.402414,0.0666398,0.261446,22.3152,3.81472,29660.5,49674,64363.2,706956.2,663818,43138.2,2.91985,617.978,1498.4,13409,40000,176047,0.0171329,0.063705,85943.4,3558.77,129623,1.00E-05,232808,632808,2605.81,703.619,4.28978,393.082,2667.66,691.583,4.32087,379.266,232808,2666.03,686.996,2.24922,372.434,2665.59,685.317,2.69215,370.997,100,747752
113562.35,32457.02,146019.38,32.9,26.4,505,7.8,3.9,,0.342183,0.0630958,1.84516,22.8915,3.08449,22595.8,15595.7,56542.56,555757.9,522077,33680.9,2.55123,3413.7,1310.81,11779.7,40000,145918,0.014016,1.6354,53626.4,3983.4,138234,1.05E-05,202679,602679,2459.83,575.517,4.01329,325.517,2517.19,565.743,4.16782,314.096,202679,2519.25,562.176,1.99324,308.108,2523.83,560.638,2.3185,306.721,100,223746
113562.35,76235.42,189797.78,32.2,21.7,597,7.64,3.82,,6.02E-06,0.0680731,0.283321,21.5993,3.02092,29489.9,19111.1,67764.96,624399.5,582478,41921.5,2.74591,2967.19,1580.49,14117.7,40000,189693,0.0174148,0.0917772,60455.9,3746.56,135380,1.00E-06,246454,646454,2653.35,714.083,4.1958,411.461,2723.23,701.319,4.74373,396.724,246454,2721.11,698.792,1.93157,391.101,2722.92,696.593,2.6621,389.312,100,290652
113562.35,13790.15,127352.5,15,34.2,623,3.56,1.78,,0.326094,0.0465561,0.304137,31.5555,3.31925,18592.9,46417.7,44921.136,636119.6,600177,35942.6,2.48961,0.448132,1034.94,9358.57,40000,127247,0.0195178,0.0207643,82669.4,1760.93,71171,6.11E-06,184008,584008,1826.55,800.675,3.87679,451.749,1868.84,787.777,4.29241,436.665,184008,1864.14,783.418,1.52448,429.333,1862.25,780.71,2.68816,427.503,100,404431
113562.35,79296.72,192859.08,13,40.8,638,3.08,1.54,,0.0354471,0.0369958,0.380169,23.5909,3.721,19966.5,49137.5,46468.224,680519,632646,47873,2.52319,0.0378887,1071.47,9680.88,40000,192753,0.0171063,0.189138,77851.3,1237.98,57396.8,1.00E-06,249514,649514,1445.19,701.646,5.53961,406.06,1482.21,689.925,5.42449,391.76,249514,1477.99,686.302,3.00341,385.455,1479.83,684.251,3.42778,383.485,100,298685
113562.35,12965.91,126528.26,19.6,45.8,730,4.65,2.32,,0.593079,0.0712971,0.358128,36.3829,3.9374,26230.1,57307.8,57595.2,863094.9,816982,46112.9,2.77836,0.132727,1335.96,11999,40000,126422,0.0276485,0.0215594,91240.9,2152.27,89898.8,1.13E-05,183183,583183,2803.22,1134.09,3.38964,612.19,2861.76,1116.38,3.85101,591.907,183183,2854.42,1109.39,1.23553,582.255,2851.88,1105.94,2.56799,579.801,100,545534
113562.35,43647.41,157209.77,16.6,19.6,601,3.94,1.97,,0.0999524,0.0430653,0.246102,25.9442,3.08695,19224.4,31414.4,46417.056,586970.1,549942,37028.1,2.49838,537.564,1070.26,9670.22,40000,157105,0.0168073,0.0233699,76011.8,2035.37,77647,1.83E-06,213866,613866,1684.34,689.244,4.47991,399.522,1727.29,677.635,4.83439,385.767,213866,1723.98,674.625,2.02463,379.67,1722.61,672.292,3.01981,378.031,100,344872
113562.35,488.02,114050.38,19.2,34.9,634,4.55,2.28,,0.39808,0.0601117,0.352042,34.8996,3.44668,20963.7,37569,49714.56,669988.7,633983,36005.7,2.58749,454.205,1148.31,10357.2,40000,113946,0.0217351,0.0275608,82863.7,2383.82,90806.7,8.58E-06,170707,570707,2358.97,891.605,3.42105,491.647,2411.8,877.396,3.93925,475.28,170707,2406.32,872.323,1.22054,467.36,2404.47,869.403,2.36826,465.292,100,462531
86569.33,0,86569.33,21.2,21,604,3.83,1.92,,0.532083,0.0441289,0.402273,33.0406,3.33056,13880.8,12299.9,38636.976,425752.1,404177,21575.1,2.20754,1770.2,887.185,8049.37,40000,86466.2,0.0123596,0.0918241,58394.1,2641.33,88925.5,1.76E-05,143227,543227,1733.31,507.65,3.22479,294.597,1769.31,499.421,3.74217,285.541,143227,1765.95,495.819,1.48198,279.577,1765.16,494.384,2.02429,278.606,100,184993
113562.35,39358.76,152921.11,30.1,31,668,7.14,3.57,,0.0749919,0.0796499,0.324531,27.9923,3.02754,29691.4,20283,67806.72,706020.5,662852,43168.5,2.74764,2566.5,1581.51,14126.4,40000,152816,0.0227002,0.0622349,66712.6,3474.68,127993,1.78E-06,209577,609577,3112.14,930.562,3.55332,521.317,3190.64,914.532,4.1934,502.805,209577,3185.01,911.084,1.21161,496.19,3186,908.009,2.26204,493.751,100,309760
113562.35,40595.81,154158.17,18.8,44.3,462,4.46,2.23,,1.19831,0.0370146,0.310496,21.7266,5.03987,16740.3,77737.3,40777.248,585832,549839,35993,2.52332,0.0484109,937.397,8495.26,40000,154055,0.011066,0.134121,79397.9,2629.09,89881.5,2.75E-05,210816,610816,1456.23,453.834,5.72348,248.947,1484.16,447.262,4.98153,240.468,210816,1481.11,443.34,3.42327,234.803,1480.59,442.639,3.36496,233.935,100,571904
113562.35,61924.86,175487.22,25.9,39.2,646,6.14,3.07,,0.117614,0.0645639,0.254149,24.7554,3.3618,28658,39415.1,62948.16,703905.4,659557,44348.4,2.8359,810.914,1464.34,13114.2,40000,175382,0.0200211,0.0346377,82865.2,3026.14,113909,2.48E-06,232143,632143,2523.93,821.128,4.13018,465.832,2587.28,807.008,4.52511,449.516,232143,2583.52,803.348,1.79585,442.923,2582.56,800.844,2.74109,441.038,100,573537
99899.66,0,99899.66,14.1,17.3,625,2.94,1.47,,0.394712,0.0426877,0.345416,34.4921,3.30171,15330.5,21148.4,39641.952,527906.6,500016,27890.6,2.3235,504.501,910.748,8258.74,40000,99795,0.017094,0.0272207,73292.9,1751.97,68848.6,9.11E-06,156556,556556,1677.62,701.269,3.31566,397.571,1713.57,690.247,3.98804,385.15,156556,1709.15,686.084,1.28668,378.146,1707.51,683.76,2.30638,376.654,100,284401
113562.35,58388.01,171950.36,11.5,27.1,736,2.73,1.36,,4.91E-06,0.0453422,0.279083,28.4029,3.23065,21904.1,37574.1,49877.76,709929.1,662975,46954.1,2.57187,0.0975793,1152.18,10391.2,40000,171843,0.0229287,0.0328426,82597.3,986.282,54431.9,1.00E-06,228604,628604,1773.06,938.894,4.49387,540.768,1819.36,923.294,4.99948,522.043,228604,1814.16,920.427,1.65808,515.589,1813.69,917.147,2.91353,513.068,100,262560
113562.35,652.9,114215.25,11.7,45.9,744,2.77,1.39,,0.779267,0.0564113,0.397342,40.5678,4.23868,20620.6,41097.2,47963.04,888127.2,843097,45030.2,2.52206,0.0272508,1106.82,9992.3,40000,114108,0.0279784,0.0232096,84079,1036.18,55292,1.26E-05,170869,570869,2222.69,1147.94,3.58536,615.401,2267.51,1130.68,3.78118,595.176,170869,2258.92,1122.53,1.31451,584.478,2256.45,1119.14,2.53662,581.991,100,268954
113562.35,31047.75,144610.1,17.3,44.5,484,4.1,2.05,,1.42505,0.0361055,0.320351,23.5084,5.13949,16478.9,71317.4,40922.832,598783.9,563317,35466.9,2.45567,0.0382478,940.816,8525.59,40000,144507,0.0114697,0.124485,78139.6,2338.95,82379.8,3.31E-05,201268,601268,1422.22,470.277,5.72693,258.604,1448.41,463.656,4.90412,249.926,201268,1444.83,459.524,3.27172,243.969,1444.22,458.789,3.21712,243.068,100,511299
113562.35,20887.32,134449.67,27.9,37.7,551,6.62,3.31,,0.538756,0.0668057,0.326515,26.4557,3.44179,24224.9,36400.1,56754.72,637719.8,602918,34801.8,2.70794,1469.33,1315.88,11823.9,40000,134346,0.0170038,0.0808034,75529.2,3555.95,126711,1.49E-05,191107,591107,2615.57,698.119,3.8193,385.913,2675.39,686.594,3.94998,372.574,191107,2672.75,681.883,1.77417,365.495,2672.23,680.152,2.26624,364.071,100,542344
95219.07,0,95219.07,20.1,34.6,562,4,2,,0.799113,0.0252847,9.83648,30.9302,3.66965,10946.4,41873.4,31453.296,461716.5,437759,23957.5,2.03834,0.0425676,719.485,6552.77,40000,95117.9,0.012727,9.55308,68843.4,1055.43,44864.7,1.95E-05,151879,551879,994.334,521.768,3.64105,298.667,1015.66,514.374,3.65529,289.859,151879,1011.53,510.236,1.77177,283.701,1011.39,509.081,2.0162,282.703,100,211027
100946.96,0,100946.96,31.9,27,646,6.72,3.36,,0.322474,0.0799882,0.421084,35.0051,3.2496,22739.4,16835.3,56341.44,601663.5,569570,32093.5,2.55291,2951.42,1306,11737.8,40000,100844,0.0202716,0.0821917,59862.2,3629.98,128124,9.90E-06,157605,557605,3133.41,831.904,3.01727,453.644,3203.89,818.103,3.69594,438.189,157605,3199,813.634,0.990925,430.961,3199.53,810.863,1.91898,428.851,100,234559
113562.35,34244.37,147806.72,21.7,26.2,543,5.15,2.57,,0.269024,0.0475018,0.255884,24.67,3.12838,18970.1,22962.4,47783.088,553209.6,520267,32942.6,2.44899,1707.05,1102.56,9954.81,40000,147704,0.0144969,0.0390386,64936.5,2881.44,99458,6.23E-06,204465,604465,1857.83,594.937,4.24586,343.85,1903.88,584.956,4.44588,332.063,204465,1901.01,581.561,2.10519,326.043,1900.07,579.876,2.71648,324.761,100,274530
79993.78,0,79993.78,31.3,34.7,708,5.23,2.61,,0.348902,0.0605697,0.446104,38.0279,3.35431,16623,23812.9,44165.088,461498.2,437559,23939.2,2.34824,1730.1,1017.11,9201.06,40000,79891.5,0.0155167,0.0800053,63977.7,3161.74,102512,1.20E-05,136652,536652,2376.18,637.323,2.92222,358.869,2427.11,626.687,3.68388,347.388,136652,2423.2,622.888,1.0103,340.907,2422.79,620.67,1.86917,339.4,100,297837
113562.35,25850.14,139412.5,14.5,19.2,643,3.44,1.72,,0.167204,0.0405745,2.27798,29.3598,3.13985,17719.5,40883.2,43186.128,632013.9,591320,40693.9,2.42172,0.20172,994.047,8997.11,40000,139308,0.0196447,2.01244,80163.7,1232.28,56779.7,2.75E-06,196069,596069,1584.23,805.25,4.15474,458.83,1624.79,792.293,4.30844,443.16,196069,1617.94,788.517,1.59339,436.436,1622.98,785.786,2.25231,433.98,100,287782
113562.35,80799.77,194362.13,25.3,33.9,646,6,3,,4.74E-06,0.0591677,0.237378,22.9969,3.20658,27876.1,29427.8,62333.28,655060,611240,43820,2.7676,1414.15,1449.56,12986.1,40000,194257,0.0188918,0.03931,74702.2,2941.82,110805,1.00E-06,251018,651018,2309.09,774.2,4.42298,448.332,2370.4,760.676,4.96343,432.563,251018,2367.11,758.127,1.97792,426.756,2366.71,755.673,2.93671,424.906,100,420275
89390.08,0,89390.08,32.8,31,528,6.12,3.06,,0.877699,0.0471733,5.91179,29.2871,3.63581,13179.5,7680.98,39598.08,399124.7,378639,20485.7,2.08835,2780.59,909.719,8249.6,40000,89290.2,0.0095785,5.63704,47499.2,3566.73,104216,3.72E-05,146051,546051,1850.89,393.37,3.65832,229.406,1888.13,387.188,3.62827,222.209,146051,1887.25,383.979,1.90024,217.183,1886.93,383.14,2.06117,216.458,100,94941.7
80763.97,0,80763.97,20.3,35,502,3.42,1.71,,1.09048,0.034676,0.886379,28.0631,3.83714,11314.8,27757.4,31323.696,352492.8,333883,18609.8,2.25285,378.867,716.472,6525.77,40000,80661.9,0.00837131,0.628141,71133.3,2766.2,89975.6,4.41E-05,137423,537423,1367.07,343.207,3.66939,197.767,1390.48,338.397,3.581,192.09,137423,1387.77,335.533,2.02308,187.61,1387.04,334.853,2.11626,186.987,100,498395
86708.18,0,86708.18,35.8,28.7,502,6.48,3.24,,0.969879,0.0435771,9.37229,28.0264,3.68445,11990.6,8588.93,36169.728,378378.3,358764,19614.3,2.09174,2693.42,829.444,7535.36,40000,86609.6,0.00890003,9.11136,49200.2,3627.21,107382,4.13E-05,143371,543371,1712.04,365.263,3.70746,210.714,1745.07,359.75,3.6076,204.212,143371,1743.66,356.741,1.97693,199.492,1743.09,356.001,2.09018,198.823,100,139316
113562.35,61422.17,174984.53,26.6,20,709,6.31,3.15,,4.07E-06,0.0457794,7.63113,26.482,3.11784,21933.8,45640.4,50507.52,688098.8,639127,48971.8,2.58564,0.290932,1167.13,10522.4,40000,174882,0.0220236,7.39705,85264.6,1424.13,66090.2,1.00E-06,231643,631643,1785.6,901.75,4.37436,518.857,1832.64,886.901,4.70166,500.897,231643,1823.99,884.072,1.65572,494.764,1831.18,880.944,2.46809,491.967,100,354085
105157.05,0,105157.05,35.6,43.9,532,7.82,3.91,,1.08323,0.0717742,4.78156,29.2507,4.03374,22806.1,52337.1,53537.76,614642.7,583975,30667.7,2.75041,617.901,1239.15,11153.7,40000,105056,0.0158414,4.50029,86123.4,3859.8,134993,3.76E-05,161817,561817,2815.43,650.622,3.57054,346.409,2871.42,640.432,3.50631,334.746,161817,2870.47,634.992,1.6678,327.434,2870.97,633.655,1.88476,326.229,100,794046
109901.62,0,109901.62,22.8,28.2,687,5.23,2.62,,0.25593,0.0715785,0.389528,37.4671,3.37405,22896.2,24191.3,54401.76,686586.2,648520,38066.2,2.59521,1520.63,1259.73,11333.7,40000,109797,0.0243997,0.0348231,74173.7,2704.11,101944,5.79E-06,166558,566558,2805.64,1000.47,3.12062,546.921,2870.63,984.253,3.84922,528.352,166558,2864.31,979.525,0.921909,520.643,2863.14,975.988,2.20921,517.994,100,321495
113562.35,29188.52,142750.87,31.4,43,626,7.45,3.72,,0.507625,0.0835833,0.325872,28.0331,3.58444,30743.1,38597.9,67743.84,763887,721691,42196,2.88171,1354.61,1579.99,14113.3,40000,142646,0.0216459,0.0610443,80877.9,3690.74,134289,1.34E-05,199407,599407,3272.76,888.596,3.58436,485.14,3347.72,873.732,3.86144,468.233,199407,3344.02,868.204,1.50479,460.229,3343.33,865.834,2.22342,458.322,100,622800
103844.37,0,103844.37,26.2,30.1,521,5.68,2.84,,0.728552,0.0526036,0.554911,29.0309,3.50322,16042.8,13997.2,44307.6,486439.6,461580,24859.6,2.26885,2599.37,1020.47,9230.75,40000,103743,0.0122523,0.283253,54156.7,3452.69,109253,2.46E-05,160504,560504,2061.69,503.209,3.79932,286.491,2106.24,495.131,3.80345,277,160504,2104.32,491.226,1.87006,270.999,2104.15,490.092,2.12505,270.029,100,168753
113562.35,13317.21,126879.57,24.4,41.8,472,5.79,2.89,,1.2424,0.0514629,0.72307,24.3963,4.40346,19785.4,70232,47210.4,576118.9,544551,31567.9,2.66138,0.641786,1089.01,9835.5,40000,126777,0.0125774,0.501556,87031.7,3330.35,115592,3.76E-05,183538,583538,2019.99,516.051,4.44154,282.008,2060.92,508.298,3.96731,272.526,183538,2058.91,503.964,2.30762,266.389,2058.51,503.096,2.33384,265.453,100,773762
113562.35,84860.78,198423.13,13.5,21.3,632,3.2,1.6,,3.94E-06,0.035507,0.646797,22.8958,3.26172,19582.4,44478.7,45688.512,598977.3,554148,44829.3,2.52316,0.194393,1053.05,9518.44,40000,198317,0.0165253,0.462788,78133.6,1287.55,58529.7,1.00E-06,255078,655078,1383.19,676.99,5.5064,400.224,1421.15,665.505,5.64945,386.128,255078,1416.41,663.234,2.85866,380.743,1420.28,661.014,3.43081,378.717,100,306485
113562.35,28379.73,141942.08,25.2,43.3,641,5.98,2.99,,0.488143,0.0707486,0.303483,29.0545,3.6257,27508.4,50369.4,60368.16,754798.3,712703,42095.3,2.85079,250.569,1402.38,12576.7,40000,141837,0.0218245,0.0353935,89962.7,3010.63,113515,1.10E-05,198598,598598,2773.82,895.636,3.70222,491.888,2836.66,880.989,3.98152,475.092,198598,2831.48,875.491,1.55024,467.025,2829.94,872.982,2.42342,465.122,100,689268
88118.09,0,88118.09,27,26.4,463,4.97,2.48,,1.11649,0.039673,4.24071,26.1793,3.80973,11211.3,9131.99,33216.24,373135,353442,19693,2.11966,2507.72,760.522,6920.05,40000,88017.9,0.0084392,4.00039,50245.1,3434.14,104963,4.54E-05,144779,544779,1560.71,345.985,3.90794,195.985,1589.53,341.081,3.6555,189.981,144779,1587.62,338.213,2.1142,185.485,1586.92,337.568,2.16389,184.844,100,161851
113562.35,68261.89,181824.25,21.5,43.1,674,5.1,2.55,,0.149586,0.0581899,0.242818,25.2573,3.60535,27645.2,57997.8,59793.6,745166.3,697920,47246.3,2.83631,0.40106,1388.6,12457,40000,181718,0.0209319,0.0244535,89332.5,2403.46,96592.5,2.73E-06,238479,638479,2278,858.459,4.30683,487.266,2333.4,843.974,4.64805,470.485,238479,2329.15,839.927,1.92909,463.532,2327.6,837.276,2.99514,461.624,100,605584
84845.45,0,84845.45,16.1,15.4,615,2.85,1.43,,0.513375,0.0367693,0.372655,33.6733,3.32622,12771.8,13572.9,35489.616,415050.3,393861,21189.3,2.17457,1037.58,813.554,7393.67,40000,84741.6,0.012499,0.0590818,62898,1990.95,72601.8,1.55E-05,141503,541503,1446.49,513.141,3.14791,299.626,1475.38,505.016,3.80762,290.801,141503,1471.79,501.467,1.45403,284.792,1470.77,499.961,2.08312,283.84,100,211572
113562.35,17427.24,130989.59,14.1,25.2,638,3.34,1.67,,0.225347,0.0458115,0.30149,31.4992,3.20807,18592.1,33451.3,45000.96,628531.6,591890,36641.6,2.47145,136.591,1036.82,9375.2,40000,130884,0.0198984,0.0197291,80864.5,1642.34,67899.2,4.08E-06,187645,587645,1795.65,815.993,3.90658,463.063,1838.77,802.722,4.39316,447.484,187645,1834.35,798.833,1.46213,440.451,1832.46,795.937,2.73406,438.493,100,347923
113562.35,43501.94,157064.3,16.2,17.8,542,3.84,1.92,,0.189424,0.0380639,0.228387,23.9742,3.12247,17327.6,23893.8,43160.208,536891.6,503315,33576.6,2.42783,767.158,993.437,8991.71,40000,156960,0.0138967,0.0269594,70965.3,2166.16,79305.1,3.76E-06,213721,613721,1489.52,570.173,4.63539,332.789,1526.6,560.669,4.83145,321.45,213721,1523.68,557.588,2.44226,315.676,1522.56,555.87,3.12543,314.423,100,315107
113562.35,74857.08,188419.43,33.7,19.8,502,7.99,4,,0.000873588,0.0563932,1.59961,19.1852,3.08901,24545.3,16832.4,59342.88,528356.1,489908,38448.1,2.62912,3326.39,1377.8,12363.1,40000,188318,0.012735,1.43671,53770.5,3950.41,138472,1.00E-06,245079,645079,2192.44,522.791,4.50989,303.92,2247.14,513.492,4.83279,293.147,245079,2249.14,510.96,2.58889,288.085,2255.73,509.399,2.89538,286.618,100,246005
113562.35,27830.2,141392.55,24.3,18.2,450,5.76,2.88,,0.540683,0.0460758,0.37681,21.9964,3.38221,16341.3,17747.7,43078.416,502402.1,472996,29406.1,2.37788,2457.27,991.511,8974.67,40000,141291,0.0112823,0.186799,56366.1,3583.1,113504,1.47E-05,198052,598052,1802.62,463.032,4.66904,260.756,1843.72,455.625,4.45392,251.636,198052,1842.99,452.218,2.68601,246.185,1843.03,451.294,2.80237,245.243,100,233924
113562.35,38410.24,151972.59,36.3,29.7,580,8.61,4.3,,0.174683,0.0815204,1.1107,24.644,2.94379,29099.8,15766.3,68693.76,643404.6,602308,41096.6,2.70933,3639.39,1602.96,14311.2,40000,151869,0.018587,0.87707,55783.6,4144.01,147882,5.18E-06,208630,608630,3177.75,762.873,3.62618,426.985,3253.33,749.554,4.10954,411.718,208630,3251.54,746.013,1.47424,405.322,3260.81,743.482,2.11244,403.143,100,247769
113562.35,4062.23,117624.59,29.8,36.9,501,7.07,3.53,,1.07727,0.0260733,17.2813,27.4338,4.12165,11564.2,69063.1,33287.088,553215.9,523459,29756.9,2.04551,0.0262077,762.174,6934.81,40000,117528,0.0133338,17.0371,72738.4,1337.57,48176.5,2.19E-05,174289,574289,1025.83,546.324,4.48264,305.63,1047.14,538.911,4.00903,296.16,174289,1043.2,534.339,2.25173,289.619,1042.93,533.35,2.31595,288.571,100,228933
113562.35,68245.99,181808.34,21.3,18.6,737,5.05,2.53,,2.92E-06,0.0619455,0.2795,26.8105,3.16834,28353.2,29979.3,62352,725083.4,677375,47708.4,2.77017,817.283,1450.01,12990,40000,181701,0.0235217,0.0412725,81599.4,2335.67,94383.2,1.00E-06,238462,638462,2418.98,963.174,4.14326,553.415,2482.98,946.719,4.80821,534.02,238462,2477.57,944.111,1.46443,527.838,2477.82,940.868,2.69387,525.341,100,407536
113562.35,81983.38,195545.73,12.7,30.7,720,3.01,1.51,,2.87E-06,0.0433526,0.260374,25.3178,3.30065,22840,40584.1,51299.52,686608.3,638888,47720.3,2.619,0.134427,1185.93,10687.4,40000,195438,0.0210151,0.0479444,82324.3,1146.68,58876.3,1.00E-06,252199,652199,1693.05,860.327,4.94226,502.485,1738.68,845.822,5.36248,484.958,252199,1733.8,843.473,2.09331,479.049,1734.1,840.603,3.13944,476.762,100,299630
113562.35,30702.25,144264.6,37.6,33.2,477,8.92,4.46,,0.520527,0.0571908,6.24671,22.1577,3.38143,20967.9,22531.2,52858.08,541134.3,509198,31936.3,2.5432,2761.44,1222.97,11012.1,40000,144165,0.012645,6.04671,60206.9,3965.11,136211,1.64E-05,200926,600926,2232.3,519.179,4.19785,292.327,2282.78,510.622,4.13842,282.173,200926,2285.2,506.931,2.24839,276.362,2287.63,505.801,2.41295,275.264,100,347917
113562.35,41135.96,154698.31,30.3,39.3,734,7.18,3.59,,0.180045,0.0882676,0.332515,30.1968,3.37327,33906.1,30742.2,73340.64,823644,774447,49197,2.89239,1542.42,1715.7,15279.3,40000,154592,0.026473,0.048184,79675.2,3334.01,124814,4.03E-06,211353,611353,3452.9,1085.45,3.47244,600.709,3537.27,1066.94,4.0581,579.45,211353,3530.67,1062.39,1.14612,571.895,3530.7,1058.92,2.30594,569.136,100,498913
113562.35,39854.3,153416.65,21.2,48.4,454,5.03,2.51,,1.83001,0.0394096,0.603322,20.962,5.99285,18077.7,81936.6,43719.504,609136.9,571540,37596.9,2.57158,0.0430991,1006.61,9108.23,40000,153314,0.0105254,0.428098,81042.7,2870.08,99323.8,4.87E-05,210075,610075,1550.43,431.194,5.56964,234.871,1578.98,425.326,4.60472,227.103,210075,1576.85,421.61,3.06626,221.74,1576.38,421.016,2.97072,220.965,100,649273
113562.35,85753,199315.35,18.1,37.3,536,4.29,2.15,,1.33E-05,0.0392064,0.183706,20.753,3.53866,20092.1,61171.1,45770.4,572697.3,532532,40165.3,2.67009,0.251254,1054.98,9535.5,40000,199211,0.0140931,0.0257448,81401.1,2300.15,85832.5,1.00E-06,255972,655972,1533.75,578.218,5.26458,335.215,1571.89,568.259,5.56094,323.561,255972,1569.25,565.473,3.22999,318.168,1568.25,563.726,3.91607,316.864,100,531094
86749.73,0,86749.73,31.2,32.6,713,5.65,2.83,,0.279524,0.0687619,0.435543,38.3333,3.32236,18839.2,18137.7,48621.12,523642.4,495632,28010.4,2.42007,2339.2,1122.4,10129.4,40000,86647,0.0185352,0.0658254,61220.3,3231.51,110224,8.71E-06,143408,543408,2695.96,760.807,2.89709,419.99,2755.62,748.165,3.7087,406.106,143408,2750.6,744.162,0.896492,399.288,2750.48,741.407,1.90546,397.305,100,224588
113562.35,2769.16,116331.51,36.1,41,720,8.56,4.28,,0.445902,0.117897,0.468687,37.8665,3.70371,35649.2,26867.7,78283.2,877622,830506,47116,2.89574,2405.19,1836.24,16309,40000,116226,0.029908,0.0943545,73473.7,3977.8,143672,1.28E-05,172987,572987,4621.45,1227.12,2.83684,651.017,4722.89,1206.75,3.54202,628.183,172987,4713.71,1200.17,0.866951,619.006,4715.87,1196.32,1.92171,615.798,100,468220
113562.35,35344.95,148907.3,24,43.5,696,5.69,2.85,,0.368265,0.0722724,0.303861,30.129,3.60605,29045.7,50060.5,62635.2,800534.8,754376,46158.8,2.87595,118.06,1456.82,13049,40000,148801,0.0243088,0.0276056,91784.1,2748.42,106849,7.54E-06,205562,605562,2832.86,997.146,3.67457,549.977,2898.31,980.746,4.07378,531.142,205562,2892.71,975.394,1.40975,523.01,2890.9,972.353,2.54723,520.764,100,659780
101777.53,0,101777.53,23.4,43.6,725,4.97,2.49,,0.648736,0.0484193,9.15975,38.824,3.94442,17132.7,60472.2,42429.984,729607.7,691041,38566.7,2.38554,0.029549,976.248,8839.58,40000,101675,0.0237697,8.79309,81428.7,1222.08,56606,1.18E-05,158436,558436,1902.05,974.98,3.38177,525.475,1942.74,960.433,3.55562,508.474,158436,1933.8,953.592,1.21207,499.248,1936.77,950.787,1.82065,496.771,100,284683
90651.08,0,90651.08,36.9,43.4,588,6.98,3.49,,0.796471,0.0699812,3.14943,31.9556,3.69454,20641.9,50607.6,49877.28,533083.1,506526,26557.1,2.66535,660.503,1152.17,10391.1,40000,90550,0.0149275,2.84027,82964.2,3784.43,129183,3.03E-05,147311,547311,2744.43,613.346,3.25902,331.584,2798.86,603.474,3.50055,320.634,147311,2797.9,598.612,1.44721,313.721,2799.25,597.099,1.81791,312.506,100,740685
113562.35,60870.64,174432.99,30.7,47.7,596,7.28,3.64,,0.465051,0.0714829,0.270141,23.0582,3.89461,31337.7,49862.2,67293.6,748677.3,703815,44862.3,2.95241,609.723,1569.11,14019.5,40000,174328,0.0183906,0.0628545,87139.4,3605.68,131576,1.16E-05,231089,631089,2796.04,755.366,4.18715,419.51,2861.86,742.449,4.21563,404.75,231089,2859.86,737.421,2.12607,397.485,2859.32,735.623,2.60247,395.957,100,763793
113562.35,79590.33,193152.68,33.6,25,552,7.97,3.98,,7.58E-06,0.0647043,0.493303,20.0322,3.04672,28295.3,17687.2,66037.92,583398.5,541944,41454.5,2.7195,3294.68,1538.77,13757.9,40000,193049,0.0152345,0.318082,56433.6,3945.9,140822,1.00E-06,249810,649810,2517.88,625.032,4.30347,361.979,2582.61,613.787,4.78645,349.037,249810,2582.64,611.32,2.19684,343.691,2588.17,609.379,2.71185,341.993,100,267810
76870.32,0,76870.32,28.6,22.3,678,4.59,2.3,,0.208598,0.0334069,23.871,36.2647,3.07047,11633.2,35979,33423.408,470701.5,443098,27603.5,2.19013,0.233153,765.349,6963.21,40000,76769.5,0.0176689,23.5292,67882.6,1241.37,74580,5.37E-06,133531,533531,1316.48,728.76,2.63549,418.516,1338.7,715.343,3.60074,404.275,133531,1332.61,710.8,0.812873,397.123,1336.27,706.754,1.67805,393.847,100,261758
113562.35,49249.54,162811.89,12.1,18.3,525,2.87,1.43,,0.147308,0.0295457,1.73852,22.3637,3.07702,14840.2,33820.5,36760.176,534464.1,498217,36247.1,2.37607,0.144203,843.249,7658.37,40000,162708,0.0139346,1.55274,74306.7,1212.15,54637.4,2.41E-06,219469,619469,1153.47,571.182,4.78476,331.237,1182.25,562.084,4.82393,320.083,219469,1179.28,558.994,2.56914,314.425,1181.83,557.382,2.89154,312.879,100,281946
101506.21,0,101506.21,32.8,19.8,693,6.95,3.48,,0.257002,0.0892252,0.446695,37.3379,3.31548,25196.2,17474.6,60587.04,655836.3,619857,35979.3,2.62713,2912.71,1407.62,12622.3,40000,101403,0.0235108,0.0829913,62395.1,3618.39,130004,7.50E-06,158164,558164,3495.41,964.463,2.86667,520.488,3574.72,948.441,3.66633,502.519,158164,3567.39,943.825,0.828167,495.066,3569.01,940.433,1.90325,492.391,100,254421
113562.35,79077.48,192639.83,21.4,46.7,721,5.07,2.54,,0.14125,0.0608037,0.242568,25.6289,3.83845,29841.3,57565.7,63419.04,813826.9,761880,51946.9,2.87055,0.196413,1475.67,13212.3,40000,192533,0.0226844,0.0223637,89849.3,2275.27,93841,2.42E-06,249294,649294,2381.06,930.307,4.38335,528.083,2438.55,914.603,4.70585,509.916,249294,2433.89,910.233,1.95192,502.632,2432.15,907.375,3.11355,500.592,100,580996
113562.35,82722.03,196284.39,21.4,18.9,634,5.07,2.54,,4.07E-06,0.0502721,0.222595,22.7737,3.1642,24697.7,28823.1,56318.88,616192.5,574163,42029.5,2.68046,1105.45,1305.46,11733.1,40000,196179,0.0176426,0.0319897,74356.1,2519.85,96584,1.00E-06,252940,652940,1961.85,722.848,4.666,423.626,2014.53,710.308,5.20544,408.888,252940,2011.62,708.046,2.1878,403.305,2010.88,705.704,3.15944,401.591,100,371648
105815.47,0,105815.47,13.1,15.6,566,2.89,1.45,,0.518009,0.0389439,0.322369,31.6048,3.34165,14738.8,19975.1,38630.544,523111.4,495942,27169.4,2.29552,560.638,887.035,8048.03,40000,105711,0.0152377,0.0339577,71604.3,1797.97,69938.4,1.19E-05,162472,562472,1530.85,625.324,3.57096,357.127,1563.35,615.531,4.01608,345.886,162472,1559.09,611.32,1.61279,339.077,1557.75,609.506,2.35333,337.859,100,284302
112147.63,0,112147.63,32.8,38,716,7.68,3.84,,0.370912,0.106613,0.447689,38.5936,3.6113,32013.3,26154.7,71527.2,821345.4,776936,44409.4,2.83022,2241.53,1671.64,14901.5,40000,112042,0.0288995,0.0698056,73697.7,3692.49,134962,1.01E-05,168803,568803,4179.26,1185.37,2.84229,631.024,4272.37,1165.88,3.59174,609.06,168803,4263.52,1159.85,0.829989,600.325,4264.53,1155.98,1.973,597.171,100,432444
113562.35,17182.48,130744.84,28.6,47.7,727,6.78,3.39,,0.583927,0.0931803,0.366779,34.7839,3.90788,32977.7,45421.7,69999.36,895504.7,847520,47984.7,2.95383,494.082,1634.58,14583.2,40000,130639,0.0282374,0.0355176,91479.9,3221.93,121428,1.36E-05,187400,587400,3656.27,1158.6,3.23722,621.881,3736.23,1139.83,3.69803,600.689,187400,3729.12,1132.83,1.1704,591.168,3727.21,1129.5,2.27224,588.597,100,695314
113562.35,86019.51,199581.86,24.6,19.8,689,5.83,2.92,,2.74E-06,0.0418397,5.74555,23.7042,3.24547,22215.3,46423.2,50636.16,658022.4,608912,49110.4,2.6065,0.278568,1170.17,10549.2,40000,199480,0.0197407,5.54587,83336,1416.94,65667.6,1.00E-06,256241,656241,1630.48,808.142,4.93434,473.23,1674.17,794.646,5.20953,456.794,256241,1667.26,792.338,2.19702,451.167,1673.59,789.629,2.91967,448.742,100,354573
113562.35,76515.97,190078.32,22.4,39.5,535,5.31,2.66,,0.0997828,0.0454017,0.203239,20.6179,3.55002,23015.2,54558.3,51965.76,576825.3,538217,38608.3,2.75202,80.4354,1201.76,10826.2,40000,189974,0.0136971,0.0359163,84378.7,2845.89,104141,2.19E-06,246735,646735,1774.86,562.136,4.72617,326.669,1819.12,552.517,4.90263,315.507,246735,1816.84,549.356,2.8209,310.019,1816.07,547.882,3.30918,308.837,100,661581
113562.35,65169.14,178731.5,35.6,26.9,674,8.44,4.22,,4.40E-06,0.0855506,0.350337,24.6833,2.98954,34606,18132.9,77489.76,719233,672485,46748,2.82193,3126.1,1816.84,16143.7,40000,178626,0.0221493,0.119982,62231.8,3876.75,140884,1.00E-06,235387,635387,3337.53,907.976,3.75022,515.626,3424.18,891.77,4.44442,496.954,235387,3418.05,888.942,1.37085,490.824,3422.02,885.971,2.3215,488.385,100,295796
107206.4,0,107206.4,18.9,15,722,4.23,2.12,,0.221344,0.0642349,0.397674,39.3638,3.44135,21314,28664.8,50469.12,684189.6,645592,38597.6,2.56451,740.266,1166.21,10514.4,40000,107101,0.0251488,0.0281576,80106.1,2133.24,84667,4.51E-06,163862,563862,2518.84,1031.02,3.1276,565.052,2577.36,1014.41,3.92036,545.998,163862,2570.86,1009.78,0.87185,538.295,2569.4,1005.95,2.31334,535.473,100,347880
113562.35,81470.11,195032.47,22.5,19.6,565,5.34,2.67,,6.86E-06,0.0463147,0.205649,21.195,3.16002,22314.5,26410,52470.24,560412.5,521666,38746.5,2.61647,1521.28,1213.75,10931.3,40000,194928,0.01472,0.0337572,68297.5,2828.02,102393,1.00E-06,251689,651689,1807.12,603.526,4.88305,354.121,1855.44,592.967,5.28557,341.701,251689,1853.29,590.668,2.64926,336.447,1852.59,588.802,3.38665,335.039,100,336882
113562.35,78943.08,192505.43,35.3,17.3,749,8.37,4.19,,2.20E-06,0.0887421,0.3447,25.457,3.10326,38177.3,19524.5,83036.64,786452.9,734636,51816.9,2.88156,2733.96,1952.78,17299.3,40000,192398,0.0250335,0.108037,67189.3,3663.99,134877,1.00E-06,249159,649159,3462.04,1025.58,3.81683,586.455,3553.98,1007.3,4.56764,565.214,249159,3545.41,1004.7,1.28722,559.114,3549.68,1001.34,2.38531,556.357,100,326805
113562.35,36473.14,150035.5,31,18.9,742,7.35,3.68,,0.0197091,0.0907767,0.376031,31.12,3.11724,33133.9,20621.9,73646.4,784310.8,735926,48384.8,2.81268,2414.39,1723.14,15343,40000,149929,0.0271902,0.0796314,70423.5,3404.44,126937,1.00E-06,206690,606690,3547.96,1114.18,3.31533,618.921,3637.26,1095.03,4.11371,596.816,206690,3627.87,1091.43,0.946839,589.932,3631.07,1087.61,2.14978,586.782,100,328816
113562.35,84073.62,197635.98,30.1,38.4,698,7.14,3.57,,5.03E-06,0.0734662,0.263408,23.8736,3.37463,34043.2,31307.2,73301.28,748647.8,699582,49065.8,2.89844,1514.07,1714.74,15271.1,40000,197530,0.0218887,0.0506136,77630.7,3298.75,123376,1.00E-06,254291,654291,2867.6,897.211,4.15947,513.927,2942.75,881.386,4.73266,495.679,254291,2938.37,878.329,1.71082,489.392,2938.65,875.548,2.71506,487.224,100,497372
75824.98,0,75824.98,30.7,25.7,533,4.86,2.43,,0.854377,0.0413805,4.60979,29.4859,3.5324,11050.2,7771.11,33327.12,334494.8,317223,17271.8,2.08167,2577.67,763.106,6943.15,40000,75724.6,0.00829453,4.33382,48305.7,3403.16,103358,3.95E-05,132486,532486,1627.24,340.545,3.39543,198.892,1657.38,335.333,3.51061,193.031,132486,1655.82,332.545,1.84908,188.533,1655.22,331.781,2.02578,187.92,100,135461
92693.49,0,92693.49,29.6,40,640,5.73,2.86,,0.552043,0.0671829,0.418522,34.7197,3.52663,20217.6,43533.8,49098.72,557882.5,529730,28152.5,2.60321,753.284,1133.72,10228.9,40000,92590.7,0.0173935,0.0854042,80151.1,3300.17,114171,1.74E-05,149352,549352,2637.12,714.231,3.13719,390.305,2692.33,702.681,3.63692,377.516,149352,2688.03,697.809,1.22908,370.209,2687.32,695.741,1.9325,368.698,100,596237
78711.87,0,78711.87,22.7,15.3,503,3.73,1.87,,0.957589,0.0368708,1.21591,28.0766,3.62473,10552.6,8693.79,31208.88,338745.3,321002,17743.3,2.10366,2208.86,713.802,6501.85,40000,78610.3,0.00823961,0.956394,50916.9,3051.23,96670.2,4.04E-05,135371,535371,1452,337.952,3.53875,195.296,1477.79,333.06,3.55295,189.637,135371,1475.52,330.288,1.965,185.216,1474.83,329.585,2.09038,184.605,100,161828
113562.35,16539.33,130101.68,31.6,16.5,640,7.49,3.75,,0.222819,0.0867703,0.370985,30.8472,3.11069,28389.4,17950.5,66453.12,699148.3,659270,39878.3,2.70367,3015.43,1548.8,13844.4,40000,129997,0.0227783,0.0749934,62690.5,3738.22,135380,6.03E-06,186758,586758,3394.05,934.264,3.25762,513.379,3475.2,918.446,3.87837,495.284,186758,3469.68,914.176,1.08456,488.084,3470.81,911.132,2.06633,485.653,100,274877
106801.34,0,106801.34,21.1,34.1,617,4.71,2.35,,0.42754,0.0565974,0.353878,33.9975,3.38307,18905.2,32743.7,46874.016,597483.5,566008,31475.5,2.48497,857.514,1081.06,9765.42,40000,106698,0.0187535,0.03613,76112.4,2601.99,93153.2,1.03E-05,163459,563459,2220.8,769.572,3.42017,428.391,2270.18,757.227,3.90064,414.275,163459,2265.38,752.566,1.30158,406.883,2263.89,750.14,2.23715,405.167,100,400703
112141.02,0,112141.02,34.8,46.9,570,8.15,4.07,,1.05605,0.090279,2.2494,31.0572,4.12354,28508.8,47246.2,63750.24,750465.7,713220,37245.7,2.8829,1016.26,1483.64,13281.3,40000,112038,0.020404,1.94565,85476.6,4012.39,143191,3.42E-05,168799,568799,3539.31,838.111,3.37002,440.212,3610.23,824.778,3.43228,425.187,168799,3609.23,817.993,1.48173,416.46,3611.16,816.159,1.81267,414.837,100,770525
113562.35,81141.95,194704.3,38.5,28.9,707,9.13,4.56,,2.56E-06,0.090773,0.393786,23.9535,3.04708,38703.7,17584.6,85022.88,758501.2,707690,50811.2,2.87588,3246.57,2001.65,17713.1,40000,194598,0.0232252,0.170333,61913.1,3989.81,144535,1.00E-06,251359,651359,3539.62,951.933,3.83181,545.012,3632.95,934.691,4.56916,525.11,251359,3624.86,932.147,1.38723,519.142,3630.92,929.009,2.36643,516.535,100,298629
94676.27,0,94676.27,36.5,34.4,648,7.22,3.61,,0.380311,0.0848338,0.636952,34.9001,3.29937,23079.6,20446.8,57003.36,577891.4,547002,30889.4,2.58776,2970.03,1321.82,11875.7,40000,94573.9,0.0191268,0.295032,60400.6,3918.12,136804,1.33E-05,151335,551335,3321.21,785.353,2.937,425.282,3392.68,772.255,3.60627,410.83,151335,3388.93,767.695,0.99521,403.647,3393.35,765.073,1.77358,401.595,100,303304
113562.35,31650.74,145213.09,33.6,26,751,7.97,3.98,,0.0348714,0.0999271,0.413531,32.2852,3.14232,34998.2,18979.3,77624.16,809018.1,759454,49564.1,2.83199,2752.43,1820.14,16171.7,40000,145107,0.0284431,0.10196,68052.1,3630.92,133860,1.00E-06,201868,601868,3906.65,1165.7,3.16534,643.236,4003.59,1145.59,3.99928,620.102,201868,3992.23,1141.77,0.862335,613.063,3997.08,1137.73,2.0631,609.672,100,312469
94928.39,0,94928.39,29.8,28.6,549,5.91,2.95,,0.663766,0.0548427,1.03751,30.2613,3.41678,15657,12156,43999.44,452762.8,429716,23046.8,2.24011,2826.47,1013.21,9166.55,40000,94827.1,0.0117524,0.750895,51363.8,3613.17,112308,2.50E-05,151588,551588,2148.28,482.913,3.55388,276.865,2193.95,474.986,3.70716,267.804,151588,2193.21,471.277,1.70209,261.976,2193.71,470.095,2.00428,261.022,100,146302
113562.35,36527.83,150090.18,23.3,37.3,584,5.53,2.76,,0.37103,0.0341885,7.63046,25.6658,3.43778,15988.1,66049.7,40398.096,625457.1,586590,38867.1,2.33737,0.0416956,928.493,8416.27,40000,149989,0.0164997,7.40641,77309.9,1328.41,56161,6.12E-06,206750,606750,1336.8,676.751,4.60393,385.068,1369.13,666.13,4.45302,372.064,206750,1365.12,661.793,2.21991,365.226,1367.54,659.987,2.54365,363.484,100,288159
113562.35,58688.05,172250.4,22.8,31,603,5.41,2.7,,3.48E-05,0.0529651,0.240954,23.9185,3.02799,23241.1,25600,54635.52,599572.3,560621,38951.3,2.6219,1556.05,1265.3,11382.4,40000,172146,0.0172218,0.0337514,70283,2801.19,103395,1.00E-06,228907,628907,2068.37,705.992,4.34523,408.311,2122.4,693.843,4.82409,394.099,228907,2119.41,691.159,1.96807,388.281,2118.6,688.87,2.87873,386.584,100,332865
113562.35,73437.77,187000.12,28.4,15.7,504,6.73,3.37,,0.000853155,0.0525218,0.253811,19.6287,3.08724,22828.3,19737.6,55049.76,530390.6,493896,36494.6,2.61204,2784.55,1275.18,11468.7,40000,186897,0.0130043,0.0905622,57577.4,3681.65,127635,1.00E-06,243658,643658,2046.79,533.609,4.62347,309.344,2099.74,524.176,4.94313,298.353,243658,2099.95,521.65,2.66751,293.25,2100.87,520.172,3.0871,291.962,100,274232
113562.35,32398.67,145961.02,21.4,15.8,676,5.07,2.54,,0.0907326,0.0440752,6.32427,29.4338,3.11912,19198,44543.7,45929.856,663221.1,619123,44098.1,2.47901,0.229881,1058.75,9568.72,40000,145858,0.0214467,6.05738,83029,1335.02,60965.8,1.44E-06,202619,602619,1720.64,878.768,4.07478,499.143,1764.95,864.535,4.31993,481.983,202619,1756.62,860.952,1.46734,475.332,1763.01,857.868,2.22561,472.564,100,316179
109175.9,0,109175.9,27.4,17.4,679,6.25,3.12,,0.264582,0.0816917,0.403448,36.8659,3.33751,24848.6,20506.8,58984.32,690346.7,652387,37959.7,2.63322,2282.91,1369.21,12288.4,40000,109072,0.0244015,0.0495583,68399.8,3221.66,118311,6.71E-06,165833,565833,3200.82,1000.69,3.01792,543.57,3274.63,984.293,3.75689,524.916,165833,3267.93,979.514,0.89268,517.232,3267.67,976.059,2.06528,514.561,100,291732
94716.81,0,94716.81,18.4,32.6,563,3.64,1.82,,0.64839,0.041604,0.378337,31.1369,3.44279,14183,19457,38420.208,454568.9,431411,23157.9,2.26484,1119.37,882.106,8004.21,40000,94613.4,0.0125441,0.089304,65823.9,2478.34,85309.6,1.95E-05,151374,551374,1635.27,514.959,3.47976,296.412,1668.62,506.9,3.795,287.262,151374,1664.98,503.058,1.70347,281.193,1664.16,501.763,2.12874,280.24,100,293690
113562.35,89691.15,203253.5,16.7,29.8,679,3.96,1.98,,2.80E-06,0.0458171,0.223242,23.6882,3.29205,24254.9,36636.5,54033.6,642879.6,598358,44521.6,2.69481,178.938,1250.97,11257,40000,203147,0.0190492,0.0284957,82438.7,1820.05,77279.4,1.00E-06,259908,659908,1788.71,780.046,4.931,458.922,1836.73,766.634,5.48711,442.99,259908,1833.48,764.576,2.2469,437.388,1832.68,761.968,3.36294,435.506,100,410780
113562.35,49785.2,163347.55,19.3,15,750,4.58,2.29,,4.70E-06,0.0516418,3.73702,29.2719,3.15363,23394.9,43619.8,52769.76,733730,682797,50933,2.63394,0.246307,1220.87,10993.7,40000,163242,0.0247498,3.47188,86530.7,1350.85,65670.9,1.00E-06,220003,620003,2015.34,1013.39,4.0807,576.411,2067.96,996.78,4.45567,556.377,220003,2057.37,993.594,1.35094,549.876,2065.67,989.992,2.26821,546.645,100,348345
113562.35,17687.37,131249.73,11,31.9,641,2.61,1.3,,0.226481,0.0408599,0.342814,31.0446,3.20103,17373.9,36826.4,42411.456,633815.8,595826,37989.8,2.41179,0.16775,975.813,8835.72,40000,131144,0.0200559,0.0619635,79741.9,1118.74,54667.7,3.82E-06,187905,587905,1599.76,822.129,3.96167,466.275,1640.04,809.007,4.24077,450.591,187905,1634.47,804.95,1.47702,443.554,1634.4,802.236,2.35405,441.351,100,271424
93715.86,0,93715.86,16.3,33.8,604,3.19,1.59,,0.557759,0.0292261,5.71444,32.8979,3.4305,12064.6,35400.1,33199.248,481431.7,456123,25308.7,2.13496,0.065238,760.126,6916.51,40000,93613,0.0145043,5.40967,71528.7,1030.8,47356.2,1.29E-05,150374,550374,1147,594.927,3.38685,339.69,1173.2,586.061,3.66752,329.424,150374,1168.24,581.781,1.4723,322.827,1169.04,580.174,1.91921,321.541,100,227014
113562.35,48647.48,162209.84,22.9,22.5,631,5.43,2.72,,0.0401956,0.0575804,0.26389,25.8515,3.03762,24083.8,25642.3,56147.52,632744.4,592783,39961.4,2.64387,1516.33,1301.38,11697.4,40000,162105,0.0191292,0.0340052,72163.7,2766.03,103772,1.00E-06,218866,618866,2249.85,784.135,4.08394,448.679,2307.74,770.754,4.59726,433.041,218866,2304.05,767.767,1.65351,426.862,2303.22,765.167,2.6777,424.934,100,341738
113562.35,7969.57,121531.92,31.7,33.9,510,7.52,3.76,,0.627908,0.0685927,1.85044,26.7067,3.39113,22217.4,23863.8,55232.16,585014.8,553716,31298.8,2.57663,2715.68,1279.53,11506.7,40000,121430,0.015196,1.59749,61994,3933.67,136493,2.05E-05,178191,578191,2681.38,624.076,3.71385,344.445,2740.05,613.861,3.80096,332.585,178191,2741.05,609.344,1.73326,325.824,2743.71,607.839,2.04864,324.499,100,357766
113562.35,21932.25,135494.6,27.8,27.6,518,6.59,3.3,,0.41493,0.0598993,0.340083,24.993,3.16155,20935.7,17110.2,52993.44,559034.8,527641,31393.8,2.49793,2927.95,1226.19,11040.3,40000,135392,0.0144705,0.110795,56749.9,3664.96,126126,1.21E-05,192153,592153,2341.32,594.08,3.9715,335.65,2396.75,584.137,4.10224,323.987,192153,2395.85,580.323,1.92111,317.745,2395.97,578.82,2.34049,316.486,100,229364
88931.03,0,88931.03,32.1,37,661,5.96,2.98,,0.439916,0.0695309,0.439179,35.695,3.40028,19735.2,31476.6,49356,529719.1,502565,27154.1,2.52805,1629.32,1139.81,10282.5,40000,88828.6,0.0171905,0.0946667,70321.2,3437.65,117385,1.47E-05,145590,545590,2727.25,705.915,3.02033,387.759,2785.37,694.3,3.6438,375.007,145590,2781.43,689.849,1.09768,367.994,2781.24,687.621,1.87943,366.386,100,435673
