WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,56137.45,169699.81,35.6,34.1,622,8.44,4.22,,0.0787179,0.0827524,0.407887,24.0092,3.04226,32436.4,20688.3,73537.44,689416.2,645020,44396.2,2.80493,3075.18,1720.49,15320.3,40000,169595,0.0200293,0.18337,62293.5,4007.08,144377,2.12E-06,226356,626356,3227.82,821.712,3.75772,463.351,3308.46,807.118,4.2943,446.633,226356,3305.15,803.789,1.51532,440.312,3310.1,801.17,2.27102,438.107,100,338069
78907.99,0,78907.99,27.9,17.2,656,4.6,2.3,,0.427387,0.0523992,0.465721,35.4391,3.28217,14554.1,10636.5,40857.408,408562.5,387830,20732.5,2.21488,2340.68,939.28,8511.96,40000,78805.5,0.0125737,0.12676,54102.7,3116,100127,1.62E-05,135566,535566,2055.97,516.688,3.00599,299.217,2099.14,508.016,3.67587,289.929,135566,2096.31,504.583,1.23332,283.999,2095.97,502.949,1.88014,282.931,100,153063
109957.2,0,109957.2,17.6,43.1,730,4.04,2.02,,0.576914,0.0662917,0.393224,40.0656,3.93846,22866.8,55309.7,51931.68,805045.1,763114,41931.1,2.66511,0.0940313,1200.95,10819.1,40000,109851,0.0272387,0.0204282,88741.8,1879.42,80331.9,1.11E-05,166612,566612,2608.65,1117.22,3.20511,600.231,2661.75,1100.04,3.80383,580.635,166612,2654.34,1093.16,1.09234,571.03,2651.67,1089.55,2.5273,568.529,100,469925
113562.35,68507.19,182069.54,37.5,31.1,610,8.89,4.45,,8.10E-06,0.0807085,0.694204,22.3326,2.94471,32802.8,16622.8,74976.96,659836.9,614274,45562.9,2.78606,3539.99,1755.53,15620.2,40000,181965,0.018935,0.487693,57063.8,4122.68,147959,1.00E-06,238726,638726,3143.33,776.752,3.88889,443.068,3222.68,762.764,4.50903,427.036,238726,3219.29,760.028,1.63745,421.174,3228.34,757.402,2.35211,418.925,100,268949
81434.14,0,81434.14,14.1,24.9,747,2.4,1.2,,0.266366,0.0360897,3.35808,39.8029,3.37588,13236.4,24215.5,34880.064,476160.1,449121,27039.1,2.22816,0.210196,799.322,7266.68,40000,81329.7,0.0178807,2.98133,73958.3,958.297,48176.4,6.20E-06,138091,538091,1414.91,733.173,2.87752,412.893,1447.54,721.888,3.62961,400.327,138091,1440.08,717.935,0.903722,393.637,1443.59,715.229,1.73989,391.535,100,229385
113562.35,67821.02,181383.38,24.8,40.7,491,5.88,2.94,,0.268021,0.0470486,0.238056,19.9378,3.82008,22657.4,55709.2,51498.72,563301.2,526368,36933.2,2.76928,222.233,1190.65,10728.9,40000,181280,0.012233,0.0756326,84052.2,3275.62,115648,6.66E-06,238041,638041,1839.23,502.316,4.91077,286.681,1883.12,493.847,4.79976,276.68,238041,1882.16,490.384,3.07249,271.267,1881.94,489.321,3.26153,270.24,100,726911
113562.35,73098.83,186661.19,17.8,15.4,709,4.22,2.11,,3.16E-06,0.0523259,0.253331,25.7441,3.19542,25404.1,34605.9,56401.92,684253.2,638494,45759.2,2.71625,312.286,1307.46,11750.4,40000,186554,0.0214747,0.0316476,83643.4,1942.28,81637.2,1.00E-06,243315,643315,2043.71,879.381,4.47144,509.717,2097.84,864.394,5.0761,491.967,243315,2093.6,861.975,1.75547,485.964,2093.04,858.988,2.97114,483.75,100,415258
102888.31,0,102888.31,26.6,28.7,745,5.71,2.86,,0.202846,0.0813854,0.437102,40.1312,3.44022,24388.9,22256.4,57407.52,694866.7,655660,39206.7,2.63396,1866.02,1331.48,11959.9,40000,102784,0.0262487,0.0512494,72152.9,2929.64,109589,4.88E-06,159545,559545,3189.64,1076.19,2.8713,581.915,3263.2,1058.58,3.74512,561.967,159545,3254.87,1053.9,0.749223,554.327,3255.42,1049.95,2.03844,551.213,100,308703
113562.35,36341.27,149903.63,26,21.2,526,6.17,3.08,,0.280287,0.0544247,0.271348,23.6011,3.09867,20906.1,19287,52113.12,554217.9,521238,32979.9,2.51604,2528.66,1205.25,10856.9,40000,149801,0.0142207,0.061605,59703.7,3420.81,118693,7.37E-06,206562,606562,2126.69,583.683,4.22296,333.762,2179.19,573.79,4.37777,322.101,206562,2177.43,570.385,2.12819,316.169,2176.99,568.827,2.62133,314.902,100,253894
113562.35,87950.2,201512.56,18.5,31.4,616,4.39,2.19,,4.20E-06,0.0430417,0.206365,22.3188,3.20032,22468.9,31861.2,51756.96,586933.2,545989,40944.2,2.62646,664.202,1196.8,10782.7,40000,201407,0.0161286,0.0271363,75755.3,2185.59,84671.7,1.00E-06,258168,658168,1679.83,660.899,5.07716,390.575,1725.14,649.422,5.53285,376.987,258168,1722.61,647.301,2.61831,371.631,1721.67,645.145,3.53968,370.078,100,374245
113562.35,67890.98,181453.33,23.2,25.6,720,5.5,2.75,,3.26E-06,0.0639919,0.277513,26.2784,3.13685,28762.1,27730.6,63655.68,714645.9,667810,46835.9,2.76959,1179.57,1481.37,13261.6,40000,181347,0.0228827,0.0431872,78347.4,2588.26,101647,1.00E-06,238108,638108,2498.51,937.154,4.10367,537.942,2564.61,921.067,4.76056,519.041,238108,2559.41,918.435,1.48055,512.892,2559.68,915.309,2.66224,510.486,100,390072
113562.35,8435.67,121998.03,20.2,25.6,567,4.79,2.39,,0.409536,0.0510704,0.30995,29.7846,3.24722,18210.1,23477.6,46496.208,581820.9,550266,31554.9,2.40619,1471.72,1072.13,9686.71,40000,121894,0.0166113,0.0375047,67886,2674.49,93442.3,9.58E-06,178655,578655,2001.34,681.788,3.83774,386.357,2048.14,670.685,4.1149,373.354,178655,2044.09,666.475,1.65781,366.456,2042.81,664.454,2.41662,364.981,100,273999
110612.26,0,110612.26,20.3,16.1,741,4.69,2.34,,0.194248,0.0729695,0.415239,40.2103,3.4834,23921.8,27555.5,55201.44,740345.7,698033,42312.7,2.64498,939.664,1278.8,11500.3,40000,110507,0.0278137,0.0348071,80998,2313.09,92116.5,3.93E-06,167268,567268,2860.25,1139.97,3.03339,620.183,2927.27,1121.55,3.86819,599.002,167268,2919.4,1116.73,0.79122,591.114,2918.78,1112.55,2.23626,587.868,100,361590
113562.35,23743.95,137306.3,25.7,37.6,538,6.09,3.05,,0.550985,0.0594553,0.307365,25.6129,3.48132,22579.9,40310.7,53270.4,612589.9,578691,33898.9,2.67526,1038.61,1232.78,11098,40000,137203,0.0157415,0.0735914,78018.6,3346.77,118739,1.47E-05,193964,593964,2328.5,646.278,4.02269,360.153,2381.85,635.68,4.06321,347.758,193964,2378.89,631.2,1.97243,340.972,2378.21,629.66,2.39577,339.687,100,571628
76135.87,0,76135.87,38,37.1,498,6.04,3.02,,1.15534,0.0374112,12.2335,27.8129,3.88712,10964.2,35593,31290.192,334719.7,317048,17671.7,2.23209,159.152,715.693,6518.79,40000,76037.8,0.00764597,11.976,75478.7,3431.46,100218,5.37E-05,132799,532799,1474.38,313.526,3.71813,179.254,1499.87,309.133,3.51377,174.002,132799,1497.35,306.455,2.01787,169.797,1496.45,305.839,2.08189,169.217,100,626075
113562.35,89044.19,202606.54,38.2,37.8,720,9.06,4.53,,3.63E-06,0.0902246,0.344753,23.6614,3.3111,40368.6,23585.7,86635.2,798892.1,745839,53053.1,2.93914,2627.25,2041.4,18049,40000,202500,0.0234649,0.126149,68622.3,3916.51,142150,1.00E-06,259261,659261,3519.14,962.085,3.9526,550.516,3611.41,944.631,4.60837,530.508,259261,3604.75,941.627,1.52455,524.222,3608.98,938.595,2.47206,521.713,100,411458
113562.35,77318.18,190880.54,21,41.2,648,4.98,2.49,,0.0545877,0.0393718,4.16549,23.4557,3.65563,20718.1,58712.6,47968.704,698785.3,649108,49677.3,2.55508,0.0420138,1106.95,9993.48,40000,190776,0.01832,3.96931,80463.8,1341.43,62284,1.00E-06,247537,647537,1537.05,751.18,5.03558,432.894,1575.25,738.784,5.01337,417.922,247537,1570.31,735.053,2.54513,411.479,1574.87,732.799,2.97677,409.308,100,334084
113562.35,25633.53,139195.88,19.3,23.2,522,4.58,2.29,,0.401794,0.042562,0.265717,25.1492,3.2441,17009.1,20321,43937.76,531463.9,500851,30612.9,2.37233,1472.83,1011.75,9153.7,40000,139093,0.0133577,0.0454917,64845.2,2665.87,91274.3,9.45E-06,195854,595854,1666.84,548.224,4.38795,316.669,1706.44,539.294,4.43158,305.959,195854,1703.35,535.711,2.29493,299.953,1702.48,534.308,2.75025,298.837,100,261702
81338.66,0,81338.66,23.3,44.2,521,3.96,1.98,,1.75537,0.035065,1.6537,29.0385,4.73612,12073.3,65526.8,33568.656,396739.3,375976,20763.3,2.23571,0.0387389,768.736,6993.47,40000,81236.9,0.00818853,1.38581,73840.7,2658.55,86029,7.55E-05,137998,537998,1384.96,335.384,4.30285,188.559,1407.16,331.185,3.65351,183,137998,1403.6,328.134,2.15183,178.416,1402.6,327.541,2.13485,177.764,100,551110
109322.33,0,109322.33,29.9,16.8,640,6.83,3.41,,0.313273,0.0833052,0.39966,34.8208,3.26976,24796.9,18146,59772,662437.1,626756,35681.1,2.61785,2803.4,1388.08,12452.5,40000,109219,0.022375,0.0637509,63173.2,3558.21,128079,8.80E-06,165980,565980,3263.11,917.911,3.06483,499.112,3337.77,902.769,3.72686,481.955,165980,3332.17,898.028,0.988555,474.4,3332.21,895.002,1.99938,472.062,100,262314
113562.35,71887.95,185450.3,12.7,18.8,494,3.01,1.51,,1.38E-05,0.0336303,0.177887,20.5064,3.07134,16202.4,32326.1,37874.256,525301.3,488772,36529.3,2.56549,3.97131,869.319,7890.47,40000,185346,0.0135855,0.0227987,77813,1871.59,72565.8,1.00E-06,242107,642107,1317.05,557.001,5.07649,321.046,1348.82,547.652,5.52168,310.003,242107,1346.28,545.192,3.0833,304.764,1345.21,543.419,3.84324,303.495,100,424879
101185.2,0,101185.2,15.5,46.1,698,3.27,1.64,,0.882504,0.0450406,3.18454,37.5344,4.15642,16353.3,48007.2,40845.264,732308.4,695643,36665.4,2.3517,0.0218157,938.994,8509.43,40000,101081,0.0217353,2.83165,78357.4,1115.85,52988.5,1.62E-05,157842,557842,1770.92,892.103,3.6279,478.931,1808.1,878.86,3.55791,463.263,157842,1800.4,871.656,1.43959,453.869,1801.62,869.411,1.86557,451.841,100,261994
113562.35,56473.44,170035.79,26.7,36.2,630,6.33,3.17,,0.101403,0.0649382,0.260847,24.7599,3.20721,27650.4,32295.9,62193.6,673664,631403,42261,2.77624,1405.68,1446.21,12957,40000,169931,0.0194207,0.0394503,76347.8,3168.05,117566,2.24E-06,226692,626692,2537.51,796.459,4.05665,452.276,2601.79,782.734,4.48708,436.382,226692,2598.24,779.299,1.73209,429.97,2597.53,776.828,2.64764,428.089,100,476904
113562.35,86636.98,200199.33,12,40.4,489,2.85,1.42,,0.0626666,0.0310591,0.162058,20.6304,4.01837,16109.8,47198.5,37138.272,585579.9,544467,41112.9,2.56396,0.0339723,852.094,7737.14,40000,200095,0.012929,0.0203359,75107.3,1568.13,64385,1.00E-06,256856,656856,1221.58,530.817,5.94905,300.174,1246.78,522.166,6.01668,289.903,256856,1243.43,518.621,4.28728,284.363,1242.36,517.158,4.83342,283.254,100,363960
87915.29,0,87915.29,13.5,30,577,2.48,1.24,,0.633223,0.0321941,0.360263,31.881,3.41214,12122.2,13729.8,33611.04,409230.5,388238,20992.5,2.16916,771.759,769.724,7002.3,40000,87811.3,0.0116717,0.0667495,64807.1,1753.9,67426.7,1.87E-05,144572,544572,1268.34,478.955,3.30849,280.641,1292.22,471.641,3.82057,272.56,144572,1288.67,468.118,1.68818,266.78,1287.76,466.868,2.16105,265.94,100,227520
113562.35,52811.03,166373.39,33.9,30.5,727,8.04,4.02,,4.27E-06,0.0909593,0.360844,27.942,3.04495,35190.2,19295.2,77928.48,771936.7,723061,48875.7,2.83693,2770.84,1827.57,16235.1,40000,166267,0.0255148,0.0963564,66850.8,3655.71,134503,1.00E-06,223028,623028,3552.01,1045.59,3.51092,587.649,3643.26,1027.26,4.27985,566.473,223028,3634.59,1024.1,1.09975,559.962,3638.37,1020.59,2.21706,557.076,100,315954
113562.35,46840.4,160402.76,21.2,23.8,744,5.03,2.51,,7.74E-06,0.0664673,0.314003,29.8312,3.15104,27697.2,29207.6,61415.04,741829.8,694674,47155.8,2.75111,865.198,1427.5,12794.8,40000,160296,0.0252915,0.0418791,82007.4,2351.08,94857.4,1.00E-06,217057,617057,2597.78,1035.86,3.76697,585.815,2664.77,1018.38,4.4915,565.338,217057,2658.28,1015.25,1.17825,558.716,2658.69,1011.66,2.47785,555.913,100,399530
113562.35,79453.89,193016.24,20.3,45.3,658,4.81,2.41,,0.14028,0.0530413,0.222894,23.9599,3.829,26584.9,60870.7,57838.08,741865.6,693819,48046.6,2.80361,0.138815,1341.78,12049.6,40000,192910,0.01952,0.0224751,87161.8,2253.27,91595.9,2.45E-06,249671,649671,2077.36,800.809,4.62244,456.83,2127.29,787.299,4.85453,441.15,249671,2123.21,783.196,2.31249,434.306,2121.65,780.8,3.27892,432.589,100,568035
113562.35,7247.22,120809.57,29.1,45.2,556,6.9,3.45,,0.979339,0.076563,0.456492,28.9527,4.03697,26291.2,52898.7,59082.72,714292.8,678048,36244.8,2.84548,518.152,1371.57,12308.9,40000,120706,0.0187587,0.180025,88332.1,3672.49,131851,2.88E-05,177467,577467,3003.56,770.362,3.63579,411.184,3066.19,758.104,3.60865,397.146,177467,3062.9,751.969,1.67844,389.003,3062.52,750.349,2.00264,387.573,100,786183
111105.92,0,111105.92,12.3,38.3,536,2.85,1.43,,1.21013,0.0297433,3.42709,29.8212,4.28281,13085.1,38395.8,34854.336,592101.8,561635,30466.8,2.19594,0.0237462,798.722,7261.32,40000,111002,0.014672,3.15646,72863.2,972.098,47502.6,2.49E-05,167763,567763,1171.04,601.394,4.31371,331.67,1194.55,593.193,3.83294,321.3,167763,1190.07,588.005,2.05857,314.142,1189.73,586.881,2.15046,312.988,100,227397
98642.55,0,98642.55,16.3,47.6,637,3.36,1.68,,1.20303,0.0455776,0.382852,34.8954,4.38558,16174.3,57460,40759.104,657433,625670,31763,2.38319,0.0284142,936.971,8491.48,40000,98538.2,0.0178269,0.0584447,78294.5,1765.58,68891.6,2.65E-05,155299,555299,1800.69,731.718,3.767,393.797,1830.88,721.09,3.7549,381.377,155299,1824.42,714.686,1.7677,372.899,1823.1,713.075,2.16463,371.577,100,396851
113562.35,33579.55,147141.9,28.5,41.4,714,6.76,3.38,,0.298828,0.084632,0.326874,30.8785,3.49514,32075.3,36430.8,69378.24,819195.8,771864,47331.8,2.89187,1056.06,1619.53,14453.8,40000,147036,0.025829,0.0372559,84255.8,3214.88,120949,6.69E-06,203797,603797,3313.9,1059.35,3.46321,582.32,3392.35,1041.61,3.97558,562.027,203797,3386.43,1036.45,1.21206,554.015,3385.28,1033.16,2.35683,551.473,100,572311
95054.56,0,95054.56,38.6,15.4,549,7.66,3.83,,0.609784,0.0606587,6.18945,30.1562,3.32742,16823.3,12142.9,46750.128,465445.3,441648,23797.3,2.29425,3256.12,1078.13,9739.61,40000,94955.3,0.0124832,5.90128,50361.4,3890.56,124967,2.39E-05,151716,551716,2374.1,512.974,3.42057,290.364,2424.25,504.478,3.66593,280.771,151716,2424.71,500.657,1.57294,274.755,2426.35,499.328,1.92859,273.703,100,154126
113562.35,43077.16,156639.52,13.1,27.6,556,3.11,1.55,,0.189897,0.0359232,0.228243,24.5745,3.11883,17047,26248.6,41978.016,547481.1,513233,34248.1,2.43271,309.564,965.618,8745.42,40000,156535,0.0145705,0.022204,74749.1,1767.66,69656.3,3.52E-06,213296,613296,1406.49,597.69,4.5897,349.014,1441.31,587.788,4.85184,337.229,213296,1438.22,584.7,2.34511,331.33,1436.93,582.818,3.15306,330.025,100,334407
113562.35,37901.93,151464.29,33.7,17.3,689,7.99,4,,0.0652038,0.0907997,0.36918,28.8427,3.03256,32736.9,18440.2,74023.68,743049.6,697532,45517.6,2.79098,2968.12,1732.32,15421.6,40000,151359,0.0244305,0.0939196,64441.3,3755.62,137064,1.64E-06,208120,608120,3547.66,1001.57,3.38617,557.312,3636.43,984.138,4.09299,537.267,208120,3628.85,980.58,1.07672,530.538,3631.99,977.221,2.13457,527.786,100,296321
90690.57,0,90690.57,22,18.3,525,4.17,2.08,,0.890427,0.0414162,0.701693,29.2118,3.66416,12980,9282.46,37316.016,401523.8,380790,20733.8,2.15597,2255.56,856.252,7774.17,40000,90588.3,0.009829,0.430432,53124.3,2985.44,94911.5,3.39E-05,147349,547349,1627.6,403.405,3.66495,235.5,1659.6,397.261,3.67249,228.326,147349,1657.19,394.008,1.94649,223.241,1656.65,393.16,2.11391,222.508,100,130384
80184.26,0,80184.26,28.4,48.2,692,4.75,2.38,,0.747781,0.057617,0.456572,37.2611,3.84186,17321.2,77149.3,43059.792,524058.2,498558,25500.2,2.51322,0.0891335,991.072,8970.79,40000,80081.5,0.0161303,0.099964,83178.7,2806.28,97443.1,2.39E-05,136842,536842,2267.83,662.494,3.06641,360.658,2310.73,652.16,3.54473,349.38,136842,2305.68,647.004,1.29665,342.011,2304.68,645.211,1.89199,340.73,100,627713
113562.35,11461.64,125024,33.5,45.5,655,7.94,3.97,,0.664872,0.0994512,0.39431,32.5901,3.8115,32850.5,37929.2,71713.44,832043.9,788853,43190.9,2.91916,1483.73,1676.16,14940.3,40000,124919,0.0249874,0.0775657,81581.3,3856.19,139668,1.88E-05,181680,581680,3898.7,1025.8,3.21662,547.372,3983.3,1008.97,3.59006,528.475,181680,3978.52,1002.21,1.24613,519.359,3978.05,999.497,2.01191,517.154,100,636629
77550.96,0,77550.96,34.5,24.8,568,5.59,2.79,,0.752331,0.0457147,6.0186,31.1713,3.48544,12300.6,7459.74,36895.776,352607.9,334638,17969.9,2.09567,2726.43,846.42,7686.62,40000,77450.9,0.00896281,5.72403,47933.5,3487.33,105292,3.51E-05,134212,534212,1794.93,368.298,3.3161,217.716,1829.84,362.368,3.5342,211.155,134212,1828.89,359.399,1.73268,206.334,1828.59,358.512,1.97907,205.664,100,117060
113562.35,24016.49,137578.85,31.3,32.4,701,7.42,3.71,,0.122668,0.0913194,0.380371,31.8878,3.12823,31196.8,19458.3,70766.88,756289.3,711466,44823.3,2.77101,2688.11,1653.19,14743.1,40000,137473,0.0258581,0.0745521,67203.5,3558.37,131069,3.01E-06,194234,594234,3571.36,1060.06,3.21684,583.686,3658.71,1041.98,3.94512,562.915,194234,3650.62,1037.93,0.954852,555.769,3652.78,1034.32,2.09226,552.832,100,306112
113562.35,70520.74,184083.1,37.9,22.1,496,8.99,4.49,,0.0273646,0.0569165,3.78126,19.2848,3.07892,24231.2,16098.2,59124.48,529433.3,491472,37961.3,2.61488,3445.6,1372.57,12317.6,40000,183982,0.0127385,3.61639,53263.3,4020.1,141177,1.00E-06,240743,640743,2213.31,522.961,4.4582,303.504,2267.79,513.71,4.75089,292.771,240743,2269.91,511.077,2.54989,287.656,2276.66,509.54,2.84408,286.209,100,241784
90946.99,0,90946.99,36.3,47.1,460,6.89,3.45,,2.41781,0.0326646,13.2489,26.8096,5.61047,11496,94838.6,33070.512,447630.7,423326,24304.7,2.17351,0.0244275,757.128,6889.69,40000,90849.8,0.00771716,13.012,75394.3,2980.13,88026.6,9.52E-05,147611,547611,1291.38,315.717,5.69812,166.592,1311.44,312.244,4.44508,161.197,147611,1307.58,309.195,2.8459,156.506,1306.59,308.686,2.72452,155.815,100,563089
101558.54,0,101558.54,19.5,39.7,614,4.14,2.07,,0.632725,0.0499973,0.356973,33.807,3.6352,17381.8,65507.1,43100.304,586488.2,556700,29788.2,2.47154,0.134761,992.026,8979.23,40000,101455,0.0174573,0.0422805,82442.8,2276.91,83264.2,1.53E-05,158216,558216,1966.22,716.659,3.47636,396.66,2006.48,705.438,3.83908,383.884,158216,2001.31,700.297,1.4812,376.277,1999.89,698.292,2.20945,374.847,100,508220
113562.35,42534.75,156097.11,14.2,48.2,591,3.37,1.68,,0.972196,0.0393505,0.250717,26.237,4.60995,18466.3,57156.4,44114.256,735299.6,693045,42254.6,2.48527,0.0256325,1015.91,9190.47,40000,155992,0.0162752,0.0313961,78336.5,1585.4,65394.4,1.66E-05,212753,612753,1551.65,668.272,5.4452,368,1580.69,658.148,4.90623,355.494,212753,1575.2,652.413,3.04822,347.646,1574.02,651.006,3.3801,346.411,100,367096
113562.35,11257.91,124820.26,33.5,23.2,654,7.94,3.97,,0.22937,0.0955147,0.416907,32.5359,3.16045,29934.2,16946.4,69641.28,724908.6,683781,41127.6,2.72896,3239.61,1625.9,14508.6,40000,124716,0.0242941,0.100666,61577.8,3886.29,140409,6.46E-06,181477,581477,3736.86,996.495,3.09683,542.962,3824.83,979.599,3.7817,523.723,181477,3817.88,975.083,0.968634,516.299,3820.59,971.766,1.97163,513.592,100,266860
77599.38,0,77599.38,38.2,20.9,552,6.19,3.09,,0.798982,0.0444716,9.5043,30.3991,3.51067,11765,7589.98,35813.376,348576.4,330738,17838.4,2.07034,2716.6,821.117,7461.12,40000,77500.5,0.00873093,9.218,47942.6,3571.35,105790,3.72E-05,134261,534261,1746.96,358.66,3.36631,210.871,1780.45,352.986,3.52693,204.537,134261,1779.31,350.07,1.78674,199.83,1778.86,349.237,1.99941,199.181,100,122981
113562.35,37483.63,151045.99,21.5,28.4,715,5.1,2.55,,0.0211382,0.0486451,5.82616,29.975,3.12855,21207.1,44473.3,49234.08,701264.1,653711,47553.1,2.55925,0.247845,1136.92,10257.1,40000,150942,0.0235645,5.55314,85303.9,1347.79,63862.8,1.00E-06,207703,607703,1899.02,965.178,3.97882,546.609,1948.08,949.47,4.32857,527.726,207703,1938.15,946.036,1.32961,521.096,1945.81,942.581,2.19483,518,100,335785
113562.35,87989.04,201551.4,14.9,40.6,500,3.53,1.77,,0.00941826,0.0341169,0.167368,20.6486,3.94287,17429.4,59359.4,39963.264,585036.8,543705,41331.8,2.61008,0.0512457,918.287,8325.68,40000,201448,0.0131621,0.0225823,77542.9,1942.59,74095.6,1.00E-06,258209,658209,1339.1,540.449,5.88476,307.212,1368.87,531.395,5.99615,296.54,258209,1365.72,528.019,4.13055,291.048,1364.68,526.486,4.69081,289.867,100,440701
113562.35,19390.25,132952.61,17,20.9,590,4.03,2.02,,0.284562,0.0354862,5.52483,28.3419,3.15844,15719.8,34546.2,39589.92,588602.2,552624,35978.2,2.34887,0.205957,909.528,8247.9,40000,132850,0.0173102,5.26956,78388.6,1240.74,56987.9,4.92E-06,189611,589611,1386.41,709.751,4.10118,405.805,1421.21,698.567,4.2016,392.284,189611,1416.12,694.587,1.72503,385.576,1419.45,692.407,2.23582,383.619,100,294898
100710.09,0,100710.09,28.2,40.1,455,5.93,2.97,,1.61839,0.0407322,4.85925,25.9913,4.65866,14191,78918,37936.32,450918.2,426586,24332.2,2.3675,0.129994,870.773,7903.4,40000,100610,0.00903981,4.62292,80211,3281.84,101279,6.15E-05,157371,557371,1602.89,370.466,4.62043,206.284,1632.6,365.433,3.90848,199.672,157371,1630.11,362.199,2.35322,194.798,1629.29,361.593,2.31527,194.094,100,665093
96238.79,0,96238.79,35.2,21.7,665,7.07,3.54,,0.301311,0.0851449,0.487605,35.8185,3.24765,23168.1,15482.5,57509.28,588826.7,557057,31769.7,2.56087,3247.36,1333.91,11981.1,40000,96136.1,0.0202703,0.137604,57320.7,3810.84,133912,9.96E-06,152897,552897,3334.42,831.995,2.90093,451.407,3408.44,818.067,3.64518,435.957,152897,3403.14,813.69,0.914161,428.831,3405.79,810.812,1.82132,426.596,100,218986
77673.03,0,77673.03,20.8,28.4,587,3.37,1.69,,0.701174,0.019357,12.2124,32.127,3.50094,8746.09,16227.2,26981.712,347079.1,328830,18249.1,1.887,0.244034,615.742,5621.19,40000,77571.9,0.00990436,11.9169,62403.9,956.858,39862.1,2.17E-05,134333,534333,762.333,406.084,3.24365,241.931,778.312,400.321,3.52943,235.438,134333,774.641,397.155,1.69336,230.354,774.282,396.174,1.98134,229.617,100,182305
113562.35,51449.89,165012.24,36.8,29.4,544,8.73,4.36,,0.13006,0.0709445,2.14518,22.0021,2.94661,27147.1,16015.4,64889.28,596430.5,556500,39930.5,2.6751,3579.87,1511.08,13518.6,40000,164910,0.0160009,1.94321,54735.2,4110.52,145900,3.81E-06,221671,621671,2762.22,656.829,3.9435,372.768,2828.8,645.284,4.33616,359.465,221671,2829.08,642.143,1.84116,353.574,2837.78,640.036,2.33694,351.715,100,247211
99794.57,0,99794.57,19.1,39.1,747,3.98,1.99,,0.371632,0.0624077,0.404951,40.6839,3.67924,20704.1,53971.8,48331.2,685275.8,648202,37073.8,2.60127,0.242325,1115.53,10069,40000,99689.4,0.0248108,0.0235224,86944.9,1969.94,80466.9,7.78E-06,156450,556450,2452.4,1017.54,3.03942,551.707,2504.94,1001.51,3.83297,533.633,156450,2498.51,996.074,0.916801,525.313,2496.31,992.432,2.36403,522.77,100,474653
91434.27,0,91434.27,23.6,49.2,673,4.51,2.25,,0.949654,0.0578144,0.417311,36.4631,4.1148,18530.8,72163.5,44952.672,631809.7,601337,30472.7,2.54547,0.0598992,1035.68,9365.14,40000,91330.7,0.0186477,0.0714698,83992.4,2485.65,91149.8,2.49E-05,148092,548092,2278.26,765.624,3.32107,410.101,2320.16,754.044,3.58153,397.061,148092,2313.91,747.781,1.45089,388.668,2312.58,745.908,1.99771,387.232,100,572911
84676.16,0,84676.16,24.9,41.1,650,4.4,2.2,,0.58095,0.0505254,0.409806,35.2838,3.54834,16030,63811.1,40954.752,481381,457219,24162,2.4307,0.22006,941.566,8532.24,40000,84573.4,0.0146768,0.0755649,80955.8,2671.09,90272.7,1.80E-05,141334,541334,1986.26,602.823,3.15577,338.277,2026.27,593.164,3.69092,327.698,141334,2022.01,588.817,1.33644,320.96,2021.02,587.072,1.98125,319.764,100,570565
113562.35,6373.21,119935.57,38.2,32.9,552,9.06,4.53,,0.451214,0.0841656,4.37845,28.7918,3.20433,25713.6,18018.8,62679.84,637523.4,602147,35376.4,2.64185,3460.25,1457.89,13058.3,40000,119835,0.0186229,4.09905,57981.9,4185.42,148005,1.48E-05,176596,576596,3288.14,764.678,3.32333,417.169,3359.83,751.94,3.72575,402.695,176596,3359.27,747.208,1.33087,395.426,3366.62,744.916,1.88721,393.49,100,287288
113562.35,7854.71,121417.06,19.2,35.5,454,4.55,2.28,,1.15727,0.0411098,0.518579,24.7842,4.217,15816.8,41229.9,40566.192,504740.8,476883,27857.8,2.43516,331.543,932.44,8451.29,40000,121315,0.0107125,0.298185,77528.3,2985.48,97939.5,3.44E-05,178076,578076,1614.82,439.267,4.68822,247.198,1647.45,432.875,4.17124,239.059,178076,1644.91,429.239,2.53175,233.595,1644.39,428.502,2.53609,232.769,100,563964
113562.35,47217.84,160780.19,21.7,29.2,596,5.15,2.57,,0.0790942,0.0516934,0.250013,24.9807,3.04158,21854.7,25863.2,52162.08,596350.5,558771,37579.5,2.57693,1439,1206.42,10867.1,40000,160676,0.0171296,0.0313661,70644.6,2709.44,99603.6,1.64E-06,217437,617437,2020.22,702.408,4.2555,404.322,2071.95,690.457,4.65834,390.297,217437,2068.77,687.456,1.89376,384.261,2067.74,685.182,2.80097,382.592,100,327965
83023.28,0,83023.28,16.8,45.2,679,2.91,1.46,,0.899592,0.0406779,0.403046,36.8618,3.9761,14109.8,48579.4,36845.28,529046.7,503604,25442.7,2.30127,0.030883,845.239,7676.1,40000,82919.2,0.0156519,0.0580066,75425.8,1670.14,65709.1,2.35E-05,139680,539680,1606.66,642.466,3.2576,354.099,1633.8,632.98,3.68391,343.514,139680,1628.38,627.708,1.51713,336.037,1627.12,626.076,2.07143,334.883,100,375657
113562.35,62966.41,176528.76,33.6,17.3,605,7.97,3.98,,0.00153755,0.0745016,0.333058,22.8744,2.95489,30207.9,18028.3,69602.88,642390.4,600279,42111.4,2.74946,3179.65,1624.97,14500.6,40000,176424,0.0185387,0.123939,59524.6,3875.27,139792,1.00E-06,233185,633185,2904.89,760.286,3.933,433.643,2979.73,746.755,4.5136,418.084,233185,2976.95,743.955,1.67008,412.185,2980.06,741.548,2.42818,410.2,100,279821
91732.15,0,91732.15,11.5,18.5,586,2.2,1.1,,0.560191,0.0316363,0.338759,32.4339,3.35692,12518.9,15860.2,33969.888,439016.4,416457,22559.4,2.19939,346.506,778.088,7077.06,40000,91627.7,0.0130022,0.0415551,69732.4,1436.57,59408.9,1.48E-05,148389,548389,1246.38,533.523,3.30241,310.449,1270.41,525.32,3.92503,301.387,148389,1266.59,521.596,1.59274,295.186,1265.45,520.087,2.23327,294.233,100,250153
112121.66,0,112121.66,29.6,22.5,670,6.93,3.46,,0.267907,0.0896777,0.413622,36.3402,3.32119,27005.7,18903.3,63459.36,717154.6,677731,39423.6,2.67818,2684.88,1476.64,13220.7,40000,112017,0.0251587,0.062082,66002,3499.84,127831,7.11E-06,168778,568778,3512.66,1031.78,2.98294,558.228,3593.76,1014.75,3.71845,538.864,168778,3586.54,1009.85,0.881938,531.087,3587.11,1006.35,2.0103,528.314,100,282306
94254.77,0,94254.77,35.3,37.7,500,6.95,3.47,,1.20835,0.045628,8.17826,27.9769,4.10058,14864.8,45017.1,39890.448,429454.6,407061,22393.6,2.37443,364.816,916.578,8310.51,40000,94155.8,0.00957905,7.91803,78511,3530,106484,4.97E-05,150917,550917,1792.77,393.067,4.00719,224.377,1827.65,387.231,3.67635,217.281,150917,1825.81,383.889,2.06792,212.254,1825.12,383.162,2.12555,211.533,100,624152
113562.35,2185.59,115747.94,38,27.6,698,9.01,4.51,,0.215715,0.118419,0.601088,36.829,3.30982,34285.4,15114.1,78342.72,797997,751991,46006,2.79185,3656.83,1837.7,16321.4,40000,115643,0.028531,0.234666,59748,4183.24,150002,6.51E-06,172404,572404,4635.55,1170.39,2.7718,626.737,4740.85,1150.45,3.61873,604.205,172404,4727.33,1145.44,0.748337,596.331,4736.76,1141.24,1.82626,592.741,100,253273
113562.35,43230.88,156793.24,18.3,41.2,716,4.34,2.17,,0.293654,0.0493092,3.31277,29.1411,3.57693,22044.6,51822.9,50417.28,789950.3,739423,50527.3,2.58979,0.0485321,1164.98,10503.6,40000,156688,0.0234033,3.04928,84348.4,1299.6,63306.9,4.45E-06,213449,613449,1928.79,959.497,4.23994,536.957,1974.59,944.214,4.23574,518.567,213449,1966.96,939.074,1.67585,510.663,1972.37,936.131,2.27735,507.903,100,334301
113562.35,38618.88,152181.24,19.8,41.5,751,4.7,2.35,,0.242695,0.0672472,0.310682,31.8292,3.55921,27902.6,52375,60341.28,824410.1,775392,49018.1,2.81445,0.336271,1401.74,12571.1,40000,152074,0.0265983,0.0223136,91326.3,2114.27,89220.8,4.27E-06,208835,608835,2635.98,1090.35,3.68615,605.145,2697.84,1072.49,4.21834,584.446,208835,2691.89,1067.54,1.26643,576.438,2689.89,1063.93,2.70151,573.833,100,538568
100927.24,0,100927.24,29.6,23.6,680,6.24,3.12,,0.278819,0.0785701,0.413123,36.7969,3.30597,22801.9,18903.3,55707.36,624733.4,590847,33886.4,2.56717,2504.39,1290.87,11605.7,40000,100824,0.0219702,0.0585266,64296.8,3337.3,119710,7.79E-06,157585,557585,3078.98,901.31,2.97406,490.757,3148.84,886.457,3.72376,474.065,157585,3142.87,881.943,0.905125,466.703,3142.81,878.807,1.98281,464.323,100,259773
113562.35,68187.58,181749.93,11.9,47.1,543,2.82,1.41,,0.680023,0.0311813,0.199176,23.2304,4.91094,17121.1,46797.3,40948.608,666561.8,623971,42590.8,2.45701,0.0202882,941.422,8530.96,40000,181645,0.0132103,0.0264238,74173.8,1355.54,58638.6,1.11E-05,238406,638406,1229.96,542.369,6.35349,304.097,1252.52,534.174,5.79901,293.819,238406,1248.17,529.516,4.23476,287.342,1247.25,528.411,4.47841,286.338,100,319128
99246.93,0,99246.93,12,36.2,729,2.49,1.24,,0.367461,0.0458324,0.449111,39.265,3.58128,16577.5,38593.4,40949.28,641898.7,606458,35440.7,2.37943,0.059351,941.438,8531.1,40000,99141.2,0.0226217,0.080733,79612,1044.36,52661.6,6.91E-06,155902,555902,1799.39,927.541,3.25208,509.928,1840.57,913.262,3.75699,493.405,155902,1833.06,908.003,1.03552,485.38,1833.3,904.868,1.99389,482.858,100,255735
113562.35,38508.62,152070.97,33.8,43.2,495,8.01,4.01,,0.788089,0.0610312,3.47336,21.8693,4.01943,24807.9,50946.8,56508.48,624564,587979,36585,2.81709,688.364,1309.99,11772.6,40000,151970,0.0139197,3.27603,84469.3,3804.2,134811,2.34E-05,208731,608731,2386.22,571.62,4.33203,314.231,2437.87,562.35,4.07684,303.318,208731,2439.76,557.859,2.33059,296.925,2441.25,556.786,2.41365,295.816,100,778980
113562.35,1589.88,115152.23,26,43.2,749,6.17,3.08,,0.48227,0.0937407,0.416922,40.1175,3.88895,30683.1,41280.8,66192.96,878285.7,831327,46958.7,2.88721,545.306,1542.52,13790.2,40000,115046,0.0306083,0.0328252,90557.2,2959.9,113515,1.09E-05,171807,571807,3679.8,1255.26,2.96199,668.512,3759.65,1235.24,3.64755,645.87,171807,3751.53,1228.33,0.908962,636.302,3749.63,1224.33,2.25094,633.222,100,617626
113562.35,15799.09,129361.45,38.1,18.8,669,9.03,4.52,,0.186905,0.108001,0.612182,32.0225,3.11647,33759.9,15266.9,77407.2,759311.9,714083,45228.9,2.78546,3694.1,1814.83,16126.5,40000,129257,0.0255293,0.296464,58507.3,4207.71,150802,5.58E-06,186018,586018,4222.11,1047.4,3.02247,569.779,4320.4,1029.28,3.76406,549.21,186018,4310.48,1024.86,0.90999,541.857,4320.02,1021.17,1.87911,538.714,100,253810
113562.35,25449.78,139012.13,27.1,35.3,632,6.43,3.21,,0.277321,0.0728228,0.312928,29.0785,3.22775,26504.3,28943.7,60929.76,691250.1,651648,39602.1,2.72734,1730.55,1415.86,12693.7,40000,138908,0.0212225,0.0419261,74028.9,3275.41,120564,6.68E-06,195669,595669,2850.12,870.542,3.57464,482.928,2918.33,855.984,4.03693,466.166,195669,2913.85,851.605,1.35101,458.929,2912.91,848.898,2.31747,456.867,100,430383
83356.85,0,83356.85,32.9,19.9,701,5.73,2.86,,0.305376,0.0664173,0.450674,37.6598,3.2897,17701.5,15725.4,47042.4,484147.3,458645,25502.3,2.35656,2568.45,1085.04,9800.5,40000,83254.6,0.0165743,0.0867284,57183.2,3365.61,111212,1.04E-05,140016,540016,2603.74,680.625,2.91161,379.884,2660.7,669.195,3.69123,367.452,140016,2656.55,665.393,0.956922,360.904,2656.69,662.973,1.85511,359.199,100,186750
113562.35,53206.43,166768.79,22,30.1,539,5.22,2.61,,0.107586,0.0452488,0.227439,22.6664,3.09467,19767.7,23706.8,48815.04,540069.9,505378,34691.9,2.49582,1693.04,1126.99,10169.8,40000,166665,0.0137743,0.0361726,64953.6,2884.07,100678,2.39E-06,223426,623426,1767.47,565.182,4.63684,329.652,1813.07,555.483,4.84548,318.158,223426,1810.76,552.629,2.47203,312.631,1809.95,550.971,3.07872,311.35,100,288720
113562.35,66864.53,180426.89,36,44.5,600,8.54,4.27,,0.30313,0.0800964,0.577894,22.2583,3.62875,34196.1,36466.8,74250.72,743450.3,695809,47641.3,2.93871,1789.29,1737.84,15468.9,40000,180322,0.0187413,0.373184,76142.8,4017.92,144502,8.20E-06,237083,637083,3124.07,769.799,4.04741,430.536,3197.68,756.266,4.24593,415.168,237083,3198.64,751.744,1.95822,408.21,3203.85,749.65,2.40049,406.316,100,616300
113562.35,91904.85,205467.2,24.1,36.2,726,5.71,2.86,,2.97E-06,0.0629303,0.250144,24.1838,3.39987,31230.7,34636.7,67016.16,735066,685649,49417,2.86004,750.85,1562.4,13961.7,40000,205360,0.0221481,0.040714,83123.9,2623.81,103194,1.00E-06,262121,662121,2456.33,907.145,4.43475,525.557,2521.73,891.373,5.03786,507.101,262121,2517.27,888.823,1.80438,501.075,2517.21,885.923,2.93024,498.876,100,495090
113562.35,55065,168627.35,11.9,35.8,515,2.82,1.41,,0.302716,0.028695,1.44972,21.829,3.50788,14787.9,40657.8,36351.6,567083.7,529579,37504.7,2.38475,0.0382804,833.695,7573.25,40000,168523,0.0134149,1.2738,73354,1165.79,53237.1,4.86E-06,225284,625284,1123.03,550.033,5.22502,314.132,1148.76,541.575,4.98912,303.563,225284,1146.36,537.865,3.0641,297.617,1147.8,536.596,3.20289,296.269,100,273168
113562.35,67915.78,181478.14,21.9,41.2,704,5.19,2.6,,0.114367,0.0459589,4.65652,25.6728,3.56936,22706.4,55821.5,51458.4,759031.9,706616,52415.9,2.61722,0.0518165,1189.7,10720.5,40000,181374,0.0216176,4.43234,83875.3,1348.93,65062.2,1.67E-06,238135,638135,1795.66,886.012,4.60222,504.831,1839.53,871.585,4.64287,487.466,238135,1832.72,867.451,2.00641,480.469,1838.36,864.705,2.59056,477.897,100,349693
113562.35,11055,124617.35,34.7,46,665,8.23,4.11,,0.665925,0.104382,0.410461,33.0983,3.83317,34084,36499.8,74120.64,852236.4,807968,44268.4,2.93318,1641.3,1734.68,15441.8,40000,124512,0.0257995,0.0870404,80446.5,3938.24,142282,1.91E-05,181273,581273,4091.62,1059.17,3.16058,564.126,4180.05,1041.73,3.56471,544.596,181273,4175.34,1034.81,1.20196,535.32,4175.29,1031.98,1.97921,533.002,100,623782
113562.35,60950.24,174512.6,27.7,30.5,494,6.57,3.28,,0.0809783,0.0516388,0.267698,20.2414,3.08154,21439.2,19144.2,52766.4,523973.1,489279,34694.1,2.55997,2781.31,1220.79,10993,40000,174410,0.0126407,0.0967605,56882.1,3672.48,125701,2.11E-06,231171,631171,2013.49,518.811,4.56558,299.541,2064.5,509.769,4.76344,288.913,231171,2064.84,506.997,2.61179,283.698,2065.55,505.627,2.97498,282.484,100,260023
113562.35,71001.74,184564.1,23,49.1,601,5.45,2.73,,0.432881,0.0546914,0.225555,22.8472,4.15557,26468.7,68911,57712.32,738421.9,692642,45779.9,2.83866,0.150958,1338.77,12023.4,40000,184459,0.017512,0.0323565,88015.1,2705.08,104389,8.68E-06,241220,641220,2144.22,719.05,4.62763,403.24,2193.05,707.152,4.56024,389.433,241220,2188.87,702.215,2.5634,382.313,2187.66,700.481,3.10516,380.926,100,675841
113562.35,3931.4,117493.75,33.3,41.4,496,7.9,3.95,,1.11535,0.0672604,4.52326,26.7989,4.08286,22807.3,48011,53802.24,623087.3,591011,32076.3,2.73111,855.072,1245.46,11208.8,40000,117393,0.0150746,4.26934,83236.4,3838.8,134489,3.67E-05,174154,574154,2636.48,618.963,3.86412,332.528,2690.34,609.319,3.64467,321.218,174154,2690,604.167,1.87118,314.191,2690.42,602.985,2.01289,313.054,100,739299
113562.35,12054.48,125616.84,25.7,33.7,506,6.09,3.05,,0.643945,0.0563643,0.381505,26.1024,3.46733,19644.8,27729.2,49555.68,557986,528070,29916,2.50254,1946.15,1144.55,10324.1,40000,125515,0.0138841,0.141387,65941.1,3486.47,118459,1.90E-05,182276,582276,2207.11,570.047,4.03684,319.544,2256.84,560.825,3.98901,308.61,182276,2254.85,556.626,2.0183,302.222,2254.57,555.364,2.30168,301.107,100,378484
113562.35,26822.97,140385.33,21.1,28.3,560,5,2.5,,0.290431,0.0493459,0.2703,26.3638,3.12709,19147.4,23910.1,47898,572349.2,539038,33311.2,2.46055,1559.68,1105.28,9978.75,40000,140282,0.0156865,0.0355077,67219.7,2765.67,97274.3,6.56E-06,197043,597043,1931.15,643.728,4.15371,368.412,1978.3,633.007,4.3823,355.76,197043,1974.95,629.373,1.9265,349.401,1973.83,627.459,2.64593,347.977,100,286932
113562.35,83139.35,196701.7,35.1,29.4,718,8.32,4.16,,2.42E-06,0.0843042,0.326279,24.1976,3.09455,36924.9,19429.9,80911.2,752386.9,702426,49960.9,2.86478,2809.97,1900.59,16856.5,40000,196595,0.0232375,0.103835,65603.7,3701.78,135855,1.00E-06,253356,653356,3287.8,952.103,3.93885,546.684,3375.52,935.053,4.65627,526.9,253356,3368.56,932.578,1.43368,520.955,3372.17,929.5,2.46378,518.452,100,320546
89851.77,0,89851.77,28.2,23.9,540,5.29,2.65,,0.803549,0.0484355,1.99578,29.8643,3.56162,14007.4,8981.36,40400.016,408911.5,388030,20881.5,2.17478,2714.72,928.539,8416.67,40000,89751.7,0.0101206,1.71492,50090.4,3449.05,106915,3.32E-05,146513,546513,1899.83,415.705,3.59277,242.225,1938.49,409.082,3.64962,234.604,146513,1937.56,405.751,1.83774,229.367,1937.42,404.823,2.04405,228.594,100,129731
113562.35,2441.48,116003.84,15.8,35.8,453,3.75,1.87,,1.32382,0.0354258,0.420176,25.675,4.40134,14315.5,51659.8,37451.76,499508.2,472208,27300.2,2.35422,0.225978,859.429,7802.45,40000,115901,0.0106981,0.192106,77926.6,2446.01,84033.5,3.74E-05,172662,572662,1395.17,438.384,4.63066,247.362,1420.97,432.326,4.12164,239.583,172662,1417.67,428.656,2.49244,234.104,1417.03,427.926,2.49952,233.294,100,524471
113562.35,48679.37,162241.73,28.9,48.5,683,6.85,3.43,,0.466412,0.0794462,0.287864,27.4603,3.82295,33007.5,49165,69767.52,840164.2,791626,48538.2,2.96884,382.598,1628.97,14534.9,40000,162136,0.0233766,0.0354496,90862.8,3262.12,122347,1.04E-05,218897,618897,3112.2,959.534,3.82187,528.579,3184.46,943.441,4.05143,510.246,218897,3179.36,937.685,1.64358,501.975,3177.85,935.063,2.52499,499.948,100,730872
113562.35,71995.31,185557.66,28.3,29.4,572,6.71,3.36,,9.26E-06,0.0584615,0.240024,21.5236,3.0426,25731.1,20857.4,60348.48,585370.6,546316,39054.6,2.67209,2534.25,1401.9,12572.6,40000,185454,0.0158529,0.0542661,62199.4,3452.75,124416,1.00E-06,242215,642215,2279.98,650.093,4.37767,376.738,2340.2,638.614,4.84105,363.417,242215,2338.38,636.083,2.16332,357.915,2338.46,634.117,2.86539,356.364,100,296505
113562.35,12479.95,126042.31,11.5,21.6,639,2.73,1.36,,0.250784,0.0416334,0.640218,31.7679,3.2251,17207.8,36649.9,42215.472,635979.3,597558,38421.3,2.40401,0.192947,971.202,8794.89,40000,125937,0.0203061,0.348637,80055.1,1160.97,55600.3,4.30E-06,182698,582698,1628.3,832.432,3.85881,470.222,1669.05,819.263,4.08123,454.443,182698,1662.16,814.983,1.4082,447.286,1665.34,812.245,2.11556,444.889,100,278564
113562.35,80401.51,193963.86,21.7,31.6,520,5.15,2.57,,8.98E-06,0.0435492,0.192935,20.3386,3.15751,20070.3,30280.5,47276.496,545494.5,507465,38029.5,2.61254,1270.87,1090.57,9849.27,40000,193861,0.0138393,0.0338284,69838.5,2905.19,101156,1.00E-06,250622,650622,1700.56,567.618,5.07485,328.643,1744.82,557.712,5.43232,316.951,250622,1742.67,555.302,2.99203,311.773,1741.97,553.57,3.65309,310.436,100,382716
85717.27,0,85717.27,11.7,15.2,592,2.09,1.05,,0.61046,0.0235887,3.68934,32.3408,3.42339,10850,16334.7,29921.904,401020.5,380047,20973.5,2.13354,0.264769,683.901,6233.73,40000,85614.5,0.0117808,3.39105,71133.7,843.028,44225.4,1.63E-05,142376,542376,926.94,483.139,3.30438,283.165,947.395,476.066,3.61753,275.108,142376,943.51,472.459,1.58924,269.362,943.547,471.233,1.95283,268.427,100,201889
77409.45,0,77409.45,33,49.3,515,5.33,2.67,,2.24892,0.0321226,9.53956,29.1008,5.32328,10970.7,76949.5,31650.528,401179.2,380107,21072.2,2.15702,0.0213637,724.073,6593.86,40000,77310.2,0.00729269,9.27518,73181.3,2764.99,84181.1,0.000101386,134071,534071,1271.41,298.381,5.15079,160.291,1290.24,295.152,4.03476,155.343,134071,1286.01,292.223,2.49201,150.853,1284.9,291.707,2.39612,150.193,100,536164
113562.35,20871.63,134433.98,11.4,17.3,664,2.7,1.35,,0.181838,0.0427518,0.333746,31.455,3.20729,18153.6,39240.7,43794.672,653862.5,614107,39755.5,2.4393,0.158445,1008.38,9123.89,40000,134328,0.0210674,0.0496676,80707.8,1122.01,55048.9,2.97E-06,191089,591089,1673.63,863.521,3.99823,489.262,1716.1,849.6,4.31782,472.621,191089,1710.36,845.65,1.43597,465.583,1710.07,842.697,2.42156,463.211,100,272516
113562.35,87971.28,201533.64,15.8,23.7,585,3.75,1.87,,4.31E-06,0.038327,0.194074,22.0321,3.26146,19798.4,38571.1,45619.104,575824.9,535042,40782.9,2.60139,138.365,1051.41,9503.98,40000,201429,0.0155405,0.0248312,78885.9,1912.5,74279.6,1.00E-06,258190,658190,1497.03,636.942,5.46216,374.107,1536.67,625.873,5.88389,360.894,258190,1534.1,623.752,3.0406,355.597,1533.08,621.622,3.9622,354.066,100,404921
101532.63,0,101532.63,37.8,17.3,489,8.01,4.01,,1.00165,0.048176,9.81192,27.4881,3.81089,14239.2,11353.1,41896.848,445302,422147,23155,2.15005,2857.86,963.708,8728.51,40000,101435,0.0100852,9.55652,50380.1,3759.42,112234,3.88E-05,158196,558196,1889,413.971,4.02539,237.98,1928.08,407.604,3.76365,230.238,158196,1927.35,404.2,2.08244,225.022,1927.04,403.407,2.169,224.25,100,138907
113562.35,72738.89,186301.24,34.4,22.2,710,8.16,4.08,,2.99E-06,0.0846855,0.328597,25.0108,3.05182,35660.5,19433.6,78713.28,746799,697986,48813,2.84598,2803.51,1846.76,16398.6,40000,186195,0.0233778,0.0969011,65667.3,3686.46,135324,1.00E-06,242956,642956,3303.89,957.956,3.82378,546.548,3391.03,940.915,4.53898,526.805,242956,3384.12,938.235,1.35417,520.709,3387.42,935.113,2.39199,518.169,100,317565
113562.35,29079.8,142642.16,36.4,44.7,555,8.63,4.32,,0.740612,0.0798165,2.74309,25.0234,3.8098,29383.1,42292.1,65601.6,718641.5,678467,40174.5,2.88044,1380.82,1528.25,13667,40000,142540,0.0180751,2.50573,80635.4,4031.47,144163,2.22E-05,199301,599301,3120.29,742.527,3.79541,402.555,3187.45,730.217,3.7998,388.494,199301,3189.06,724.69,1.80122,380.86,3192.66,723.004,2.08238,379.301,100,701884
113562.35,84830.77,198393.12,24.6,44.7,690,5.83,2.92,,0.0176757,0.063195,0.236133,23.9983,3.71408,31275.5,51929.2,66020.16,762222.8,712394,49828.8,2.92752,65.7083,1538.35,13754.2,40000,198286,0.0212144,0.0294512,90725.7,2726.59,106361,1.00E-06,255047,655047,2470.85,869.972,4.38032,496.958,2533,854.926,4.81066,479.696,255047,2528.97,851.234,1.99522,473.025,2527.8,848.577,3.02413,471.06,100,669802
113562.35,86499.76,200062.12,12,35.5,602,2.85,1.42,,2.36E-05,0.0338822,0.23107,22.4579,3.49046,18639.5,45974.1,43526.928,612369.6,568468,43901.6,2.51196,0.0586353,1002.07,9068.11,40000,199956,0.0157633,0.0573389,76423.7,1224.57,56454.2,1.00E-06,256717,656717,1323.6,646.251,5.6702,378.609,1358.75,635.273,5.79392,365.271,256717,1355.3,632.53,3.21888,359.648,1355.29,630.533,3.83435,357.934,100,293226
91521.69,0,91521.69,36.2,36.6,483,6.92,3.46,,1.26312,0.0421244,10.9768,27.1695,4.11472,13250.9,38071.9,36850.08,405306.3,383950,21356.3,2.28893,478.195,845.352,7677.1,40000,91423.6,0.00885585,10.7259,74892.9,3532.15,104462,5.22E-05,148185,548185,1656.66,363.199,4.06955,206.461,1687.88,357.985,3.68224,200.009,148185,1685.76,354.891,2.12523,195.285,1684.98,354.234,2.15693,194.611,100,587719
78854.86,0,78854.86,21.8,16,499,3.59,1.79,,0.971004,0.0359048,1.06656,27.8909,3.63564,10398,8867.83,30700.224,338008.1,320255,17753.1,2.10342,2123.4,701.98,6395.88,40000,78753.2,0.00821444,0.809347,51474.7,2980.07,95089.8,4.03E-05,135514,535514,1414.44,336.863,3.55245,194.4,1439.27,332.035,3.55948,188.799,135514,1436.88,329.273,1.98089,184.396,1436.19,328.578,2.10062,183.787,100,167682
100893.67,0,100893.67,23.2,29.3,750,4.89,2.44,,0.20236,0.0715068,0.424831,40.5066,3.45505,22074.2,24973,52564.32,667890.3,630171,37719.3,2.57626,1304.73,1215.98,10950.9,40000,100789,0.025269,0.0390898,75462.6,2530.68,96189.9,4.57E-06,157550,557550,2803.39,1036.03,2.94411,563.666,2868.08,1019.2,3.81237,544.567,157550,2860.74,1014.64,0.777169,537.007,2860.27,1010.76,2.12921,534.042,100,321290
86739.11,0,86739.11,16.3,44.5,510,2.95,1.48,,2.19167,0.028883,0.760813,28.7457,5.28953,11534.6,49257.4,32039.184,437859.8,414748,23111.8,2.18922,0.0224374,733.116,6674.83,40000,86636.2,0.00849888,0.500556,71588.8,2010.36,71376.8,8.01E-05,143397,543397,1144.46,347.656,4.85762,191.542,1159.81,343.778,3.95297,185.976,143397,1156.15,340.538,2.38458,181.113,1155.32,339.955,2.31853,180.408,100,432766
113562.35,76471.84,190034.19,35.7,28.3,561,8.47,4.23,,7.65E-06,0.0691908,0.905117,20.4057,2.9962,29471.7,17006.1,68573.76,599986.6,557007,42979.6,2.7353,3455.48,1600.06,14286.2,40000,189931,0.0159868,0.723476,55739.4,4051.85,144707,1.00E-06,246692,646692,2691.85,655.961,4.19163,377.764,2759.81,644.164,4.70542,364.209,246692,2759.34,641.613,2.05518,358.725,2767.63,639.472,2.59514,356.843,100,264243
113562.35,5554.24,119116.6,13.7,31.6,700,3.25,1.62,,0.209907,0.0538169,0.358918,37.051,3.38418,20182.1,36937.6,47448.864,697959.2,657853,40106.2,2.53772,1.54896,1094.65,9885.18,40000,119011,0.0246528,0.0198004,85335,1476.6,66376.5,3.67E-06,175772,575772,2110.68,1010.57,3.45816,561.148,2160.53,994.333,4.15785,542.247,175772,2154.77,989.89,1.04115,534.583,2152.68,986.113,2.61397,531.942,100,357748
113562.35,7615.55,121177.9,31.4,49.2,597,7.45,3.72,,1.03607,0.0889326,0.457054,30.7065,4.19476,29950.1,51849.9,65364.96,800158,760108,40050,2.93148,594.518,1522.55,13617.7,40000,121074,0.0217304,0.159842,89737.7,3788.63,136932,3.02E-05,177835,577835,3489.6,892.472,3.45852,471.14,3561.58,878.203,3.50407,455.028,177835,3557.73,871.132,1.53534,445.975,3557.3,869.216,1.93646,444.313,100,808329
99435.49,0,99435.49,32.7,45.4,546,6.79,3.39,,1.09381,0.0681333,2.29799,29.9419,4.0538,21610.7,62083.2,50784.96,582540.8,553576,28964.8,2.73814,151.855,1173.7,10580.2,40000,99333.9,0.0150961,2.0106,89205.1,3693.62,128600,3.88E-05,156095,556095,2674.53,620.024,3.54533,330.998,2726.87,610.365,3.49452,319.985,156095,2725.2,605.124,1.66394,312.898,2725.33,603.844,1.87919,311.759,100,844111
88665.57,0,88665.57,18.5,15.9,599,3.43,1.71,,0.533087,0.0411169,0.377444,32.8635,3.33284,13645.5,13513,37660.752,434564.6,412448,22116.6,2.21075,1414.53,864.32,7845.99,40000,88562.1,0.0127158,0.0706138,61399.6,2357.41,82219,1.63E-05,145323,545323,1615.89,522.132,3.25349,302.708,1649.19,513.785,3.7893,293.485,145323,1645.6,510.112,1.50203,287.41,1644.68,508.632,2.07597,286.42,100,206534
93446.41,0,93446.41,12,44.6,559,2.34,1.17,,1.85282,0.030452,0.401473,31.0038,4.98211,12517,38411.2,33695.76,528631.1,501893,26738.1,2.20704,0.0184068,771.698,7019.95,40000,93342.2,0.0123053,0.11809,71632.3,1356.41,57327.7,4.94E-05,150103,550103,1208.67,504.033,4.18823,276.082,1223.61,497.674,3.82373,268.17,150103,1218.92,493.111,2.11716,261.812,1218.08,492.212,2.17651,260.904,100,314117
113562.35,52653.66,166216.02,21.2,28.5,598,5.03,2.51,,0.0392579,0.0502216,0.242531,24.4873,3.04592,21918.4,26663.3,52014.24,592741.7,554700,38041.7,2.5855,1321.96,1202.9,10836.3,40000,166112,0.0169533,0.0305042,71469.2,2629.36,97324.6,1.00E-06,222873,622873,1962.19,695.107,4.35934,401.867,2012.94,683.229,4.78289,387.921,222873,2009.87,680.402,1.97716,382.012,2008.87,678.134,2.89192,380.351,100,334604
113562.35,60715.68,174278.03,36.8,29.9,581,8.73,4.36,,0.0253608,0.0768884,1.03872,22.2093,2.92615,30384.9,16382.3,70690.08,630624.2,587241,43383.2,2.74254,3571.82,1651.32,14727.1,40000,174175,0.0177061,0.833693,56000.4,4123.63,147450,1.00E-06,230936,630936,2993.75,726.55,3.89123,413.301,3067.79,713.576,4.43633,398.429,230936,3065.92,710.695,1.7053,392.564,3075.54,708.243,2.33275,390.436,100,259479
85306.44,0,85306.44,17.6,27.2,689,3.13,1.57,,0.331557,0.045021,0.384989,37.4051,3.30646,14692.7,17262.2,38840.832,469449.9,444651,24798.9,2.28742,902.285,891.963,8091.84,40000,85202.2,0.0162929,0.0336648,68425.5,2005.85,74793.2,8.92E-06,141963,541963,1769.09,668.543,2.97594,379.904,1806.49,657.87,3.86176,368.295,141963,1802.32,654.096,1.05234,361.654,1800.84,651.717,2.1019,360.157,100,250744
91454.3,0,91454.3,27.1,23.1,467,5.18,2.59,,1.10067,0.0413714,4.04882,26.388,3.82156,11904.7,9350.99,34969.488,389895.2,369387,20508.2,2.13844,2561.81,801.41,7285.31,40000,91354,0.00881152,3.80613,50456.8,3460.84,106059,4.39E-05,148115,548115,1626.37,361.335,3.94459,205.208,1657.21,356.124,3.68532,198.831,148115,1655.49,353.134,2.11507,194.173,1654.86,352.461,2.16974,193.504,100,157894
113562.35,64926.75,178489.1,25.7,47.7,737,6.09,3.05,,0.252698,0.0737476,0.271978,27.3579,3.78049,33338.4,51975.3,69609.6,858303.2,805798,52505.2,2.96435,57.9215,1625.13,14502,40000,178382,0.024779,0.0267196,93231.6,2785.23,108952,4.86E-06,235143,635143,2887.5,1016.4,3.98722,568.717,2956.86,999.219,4.33728,549.002,235143,2951.6,994.22,1.62102,541.175,2949.9,991.162,2.77815,538.912,100,688491
113562.35,65103.46,178665.81,11.1,46.9,561,2.63,1.32,,0.719814,0.0300925,0.777732,23.0731,4.78963,16756.2,40536.7,40409.424,687780.2,643686,44094.2,2.4103,0.0167327,928.759,8418.63,40000,178560,0.0139178,0.59697,73058.1,1041.14,50252.7,1.13E-05,235321,635321,1181.9,571.063,6.26907,320.022,1206,562.592,5.49415,309.127,235321,1203.43,557.713,3.8014,302.293,1203.7,556.711,3.74469,301.055,100,251821
101204.25,0,101204.25,34.8,45.5,714,7.35,3.68,,0.602277,0.101186,0.454293,38.3864,3.85107,29614.6,38865.7,65836.8,769419.2,730258,39161.2,2.86328,1333.19,1533.92,13716,40000,101100,0.0257826,0.0777855,82197.7,3723.06,134752,1.80E-05,157861,557861,3971.35,1058.21,2.8572,556.687,4054.24,1041.13,3.48195,537.813,157861,4047.7,1034.43,0.966406,528.706,4047.44,1031.31,1.89979,526.243,100,629495
113562.35,11471.98,125034.33,13.6,25.6,648,3.22,1.61,,0.244331,0.0468609,0.318408,33.2171,3.26174,18513.3,34186.5,44775.792,640566.6,603815,36751.6,2.46893,53.6844,1031.51,9328.29,40000,124929,0.0208499,0.0190255,82006.2,1555.28,65875,4.41E-06,181690,581690,1837.67,854.991,3.76291,482.481,1881.21,841.192,4.30485,466.34,181690,1876.46,837.081,1.33885,459.074,1874.44,833.996,2.69472,457.004,100,348203
113562.35,27935.46,141497.81,38.1,34.9,563,9.03,4.52,,0.35562,0.0819173,2.97809,25.4659,3.158,28303.9,22217.1,66517.92,657274.6,617837,39437.6,2.73343,3112.41,1550.37,13857.9,40000,141396,0.0183511,2.73494,61872.3,4163.77,148346,1.09E-05,198157,598157,3196.21,753.512,3.57522,416.219,3268.5,740.658,3.92883,401.542,198157,3268.45,736.323,1.51775,394.616,3276.69,734.046,2.04116,392.634,100,364638
