WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
93336.31,0,93336.31,25.9,30.9,590,5.05,2.52,,0.518346,0.0522411,0.406555,32.3447,3.31562,15616,13348,42899.184,468879.4,445110,23769.4,2.26261,2230.24,987.291,8937.33,40000,93234,0.0133791,0.101029,56894.8,3121.06,101073,1.69E-05,149995,549995,2048.88,549.646,3.35987,314.646,2093.48,540.563,3.76329,304.455,149995,2090.28,536.711,1.48403,298.205,2089.64,535.164,2.02635,297.096,100,181425
113562.35,6717.46,120279.82,20.7,34.7,603,4.91,2.45,,0.416721,0.0584412,0.32698,31.783,3.36435,20830.1,35529.3,49929.12,641536.2,606875,34661.2,2.57659,754.085,1153.39,10401.9,40000,120176,0.0195525,0.0329794,79331.7,2638.1,97235.5,9.46E-06,176937,576937,2291.96,802.249,3.60102,445.939,2344.02,789.339,3.99276,431.001,176937,2339.19,784.566,1.41888,423.477,2337.65,782.101,2.3574,421.697,100,453210
90324.62,0,90324.62,13,32.8,608,2.45,1.23,,0.512605,0.0348964,0.348398,33.4761,3.34667,13227.5,22105.9,35273.664,450065.1,426944,23121.1,2.25129,162.451,808.511,7348.68,40000,90220.2,0.0137924,0.0395629,72811.9,1596.61,64084.4,1.35E-05,146981,546981,1373.91,565.998,3.22783,327.006,1401.03,557.205,3.90392,317.34,146981,1397.09,553.38,1.46059,310.947,1395.86,551.694,2.19101,309.894,100,327295
113562.35,62769.35,176331.71,36.5,47.6,671,8.66,4.33,,0.356346,0.0910428,0.316086,24.9387,3.72637,37965.6,36245.5,80523.36,843666.5,792837,50829.5,2.99354,1637.52,1891.08,16775.7,40000,176226,0.0226315,0.0826294,79351.6,3935.22,142404,9.14E-06,232987,632987,3558,929.295,3.82809,515.915,3643.02,913.007,4.1003,497.502,232987,3640.87,907.777,1.66641,489.738,3641.71,905.262,2.36443,487.621,100,627376
113562.35,94623.89,208186.24,31.1,25.9,604,7.37,3.69,,3.65E-06,0.0633934,0.248934,20.5305,3.15388,29805.6,20413.5,67753.92,617851.5,575084,42767.5,2.76129,2712.87,1580.23,14115.4,40000,208082,0.0168911,0.0725902,62044.4,3594.95,130573,1.00E-06,264843,664843,2469.87,692.368,4.41064,404.33,2536.62,679.922,4.99296,389.947,264843,2534.67,677.735,2.14518,384.606,2535.74,675.645,2.89047,382.945,100,306554
106627.57,0,106627.57,11.6,15.5,520,2.58,1.29,,0.707103,0.0332354,0.316813,29.3252,3.53895,13494.7,16790.7,35781.984,485718.3,460331,25387.3,2.26848,546.077,820.383,7454.58,40000,106523,0.01297,0.0521345,70956.7,1695.23,67627.5,1.72E-05,163284,563284,1308.9,531.968,3.78384,306.086,1334.32,524.042,3.99713,296.797,163284,1330.37,520.052,1.96459,290.568,1329.41,518.801,2.37039,289.623,100,269556
113562.35,65144.79,178707.14,25.2,16.7,449,5.98,2.99,,0.0580595,0.0457638,0.215482,19.1139,3.07245,18262.4,23581.2,44849.712,510111.8,475573,34538.8,2.55165,2265.52,1033.25,9343.69,40000,178606,0.0120099,0.0642895,60336.6,3643.64,118761,1.28E-06,235367,635367,1787.05,492.858,4.91067,278.945,1831.42,484.388,5.08995,268.877,235367,1830.58,481.693,3.10576,263.879,1830.55,480.397,3.46278,262.724,100,315891
113562.35,18045.26,131607.62,28.2,40.8,609,6.69,3.34,,0.533232,0.0763808,0.330251,29.3923,3.54672,27214,40285.2,61306.08,721230.9,682396,38834.9,2.8078,1075.91,1424.88,12772.1,40000,131503,0.0208605,0.053415,82157.6,3448.53,125807,1.38E-05,188264,588264,2993.29,856.236,3.54457,467.106,3060.79,842.195,3.83229,451.067,188264,3056.3,836.73,1.47652,443.113,3055.23,834.421,2.21315,441.302,100,614198
96462.2,0,96462.2,12.2,21.6,749,2.46,1.23,,0.222195,0.046174,0.812739,40.0325,3.43889,16472.7,31250.2,40740.624,606562.8,570763,35799.8,2.3799,0.193116,936.536,8487.63,40000,96356.5,0.0227326,0.434228,79894.9,1072.82,53375.5,4.25E-06,153118,553118,1808.8,931.887,3.12122,514.652,1852.21,917.308,3.71755,497.794,153118,1842.31,912.785,0.892342,490.428,1846.96,909.303,1.82711,487.482,100,260696
113562.35,82726.73,196289.09,35.5,34.1,480,8.42,4.21,,0.00214847,0.0543291,2.70273,18.2163,3.32162,24467.6,25675.1,57780,534514.6,494998,39516.6,2.7001,2626.99,1340.39,12037.5,40000,196188,0.012268,2.55279,61468.5,3988.51,138859,1.00E-06,252949,652949,2112.94,503.761,4.64031,290.684,2164.5,494.832,4.90773,280.386,252949,2166.95,492.132,2.87221,275.388,2173.17,490.72,3.09233,274,100,399576
113562.35,65076.12,178638.47,27.3,45.8,651,6.47,3.24,,0.279449,0.068613,0.251985,24.5858,3.70982,31042.1,49993.2,66232.8,766582.2,719460,47122.2,2.93245,321.819,1543.48,13798.5,40000,178533,0.0205309,0.0337285,89389.4,3138.35,118086,6.01E-06,235294,635294,2684.81,842.619,4.15644,472.931,2749.79,828.228,4.38242,456.43,235294,2745.78,823.602,1.93318,449.193,2744.52,821.234,2.7693,447.381,100,712044
113562.35,20710.45,134272.8,28.9,34.7,460,6.85,3.43,,0.895231,0.0494251,2.74278,22.9452,3.87497,18440.4,32405.5,47037.216,517377.3,487912,29465.3,2.49119,1664.12,1084.92,9799.42,40000,134172,0.0111047,2.53774,67912.9,3652.02,120583,2.88E-05,190933,590933,1933.79,455.676,4.51531,257.557,1975.89,448.585,4.13865,248.8,190933,1976.63,444.987,2.46327,243.325,1977,444.188,2.49291,242.456,100,459237
113562.35,76012.12,189574.48,37.8,19.2,561,8.96,4.48,,8.43E-05,0.0705023,1.71801,20.3985,2.98492,29793.4,16631.7,69399.84,603486.9,559850,43636.9,2.73792,3545.76,1620.06,14458.3,40000,189472,0.0161239,1.53557,55321.3,4116.9,146913,1.00E-06,246233,646233,2742.36,661.637,4.15057,380.586,2810.95,649.734,4.67787,366.928,246233,2810.31,647.166,2.02063,361.422,2820.09,644.958,2.5607,359.473,100,262472
113562.35,55042.72,168605.07,27.1,41.4,461,6.43,3.21,,0.562267,0.0478008,1.00216,19.6908,4.11865,21870.4,58234.8,50447.04,552608.3,517285,35323.3,2.75586,226.113,1165.68,10509.8,40000,168503,0.0112211,0.83737,84798.7,3531.41,122300,1.59E-05,225264,625264,1867.88,460.66,4.90698,259.483,1909.48,453.204,4.56659,250.482,225264,1911.03,449.641,2.9858,245.15,1912.03,448.845,2.97484,244.227,100,781333
113562.35,7267.14,120829.49,27.1,42.8,679,6.43,3.21,,0.540672,0.0859778,0.372767,35.0086,3.733,29051.8,42309.8,63800.64,806094,763535,42559,2.85909,705.109,1484.85,13291.8,40000,120724,0.0258334,0.0390164,87694.2,3198.1,119656,1.31E-05,177485,577485,3373.62,1059.9,3.19933,569.439,3447.32,1042.87,3.69504,550.146,177485,3440.79,1036.46,1.14596,541.16,3439.11,1033.34,2.19572,538.779,100,638212
93847.97,0,93847.97,20.8,25.4,649,4.08,2.04,,0.368197,0.0500916,0.371405,35.4373,3.29312,15988.6,17535.5,42063.312,508783.6,482045,26738.6,2.32106,1297.42,967.623,8763.19,40000,93744.4,0.016682,0.0386406,66918.4,2420.23,85033.7,9.79E-06,150505,550505,1966.33,684.626,3.18864,387,2009.29,673.605,3.86557,374.71,150505,2005.02,669.575,1.17974,367.897,2003.66,667.282,2.12467,366.367,100,246367
113562.35,80017.79,193580.14,23.4,32,672,5.55,2.77,,3.38E-06,0.0578203,0.244322,23.8133,3.15464,27348.2,27435.8,61260,662719.6,618238,44481.6,2.74122,1316.86,1423.78,12762.5,40000,193474,0.0198876,0.0387339,75102.7,2681.81,103214,1.00E-06,250235,650235,2256.37,814.644,4.42902,472.904,2316.82,800.506,5.01719,456.293,250235,2313.09,798.158,1.86488,450.511,2312.81,795.503,2.9195,448.517,100,377723
113562.35,17860.98,131423.34,38.7,15.9,680,9.18,4.59,,0.166357,0.11014,0.620999,32.044,3.1122,34712.1,15249.1,79167.84,772372.5,725932,46440.5,2.79961,3703.82,1857.88,16493.3,40000,131319,0.0261159,0.304744,58731.8,4226.17,151408,4.92E-06,188080,588080,4305.8,1071.41,3.01258,583.391,4406.55,1052.8,3.77576,562.252,188080,4395.48,1048.44,0.889589,554.934,4405.61,1044.64,1.88339,551.684,100,256089
83550.81,0,83550.81,28.4,38.4,571,4.95,2.48,,0.833226,0.0491336,1.37144,31.3138,3.6617,14898.8,41758.2,40004.64,408140.2,387503,20637.2,2.35187,464.138,919.257,8334.3,40000,83449.1,0.0104507,1.0751,74156.2,3304.77,102730,3.48E-05,140210,540210,1929.48,429.366,3.4442,247.007,1967.37,422.537,3.57024,239.321,140210,1965.63,419.015,1.73178,233.913,1965.34,418.026,1.97172,233.122,100,579820
91786.42,0,91786.42,19,14.8,519,3.64,1.82,,0.906943,0.0376826,0.528738,28.9691,3.68435,12509.3,10612.8,35695.296,403072,382132,20940,2.15577,1851.01,818.359,7436.52,40000,91683.7,0.00994539,0.261713,55832.9,2677.14,89023.2,3.21E-05,148445,548445,1482.45,408.012,3.68487,238.023,1510.8,401.939,3.70865,230.908,148445,1507.92,398.663,1.98684,225.794,1507.31,397.816,2.15469,225.059,100,172087
106324.91,0,106324.91,13.7,27.9,632,3.04,1.52,,0.355801,0.0457553,0.344484,35.0152,3.32409,16640.4,24562.7,41816.976,579718.1,548508,31210.1,2.38808,349.313,961.83,8711.87,40000,106220,0.0190452,0.022773,77080.6,1711.84,68963.2,7.47E-06,162981,562981,1797.09,781.211,3.41304,439.527,1836.85,768.874,4.05113,425.417,162981,1832.1,764.506,1.24795,418.098,1830.21,761.81,2.42832,416.336,100,314694
113562.35,63578.53,177140.89,20.9,41,580,4.96,2.48,,0.209681,0.0487669,0.221698,22.9744,3.5538,23407.1,62589.4,52591.68,641629.3,600821,40808.3,2.74458,0.333638,1216.64,10956.6,40000,177037,0.0163419,0.0285029,86037.7,2546.31,97548.4,4.17E-06,233798,633798,1909.32,670.621,4.56744,382.881,1955.29,659.355,4.73195,369.741,233798,1951.87,655.566,2.42132,363.406,1950.68,653.676,3.12478,361.989,100,619878
113562.35,11858.59,125420.94,30.5,26.1,718,7.23,3.62,,0.159877,0.0952788,0.414948,35.3828,3.26518,30664,19607,69682.56,777053.1,731959,45094.1,2.761,2576.96,1626.9,14517.2,40000,125316,0.0277505,0.07296,68760.8,3472.02,128413,3.92E-06,182077,582077,3729.09,1137.61,3.02404,619.12,3818.25,1118.5,3.81219,597.23,182077,3808.81,1113.96,0.829462,589.669,3811.15,1110.02,2.03368,586.43,100,306714
113562.35,19667.44,133229.79,30.5,39.5,737,7.23,3.62,,0.292521,0.0964126,0.379666,34.4754,3.50516,33197.8,30227.2,72379.2,844690.5,796796,47894.5,2.87732,1633.26,1692.33,15079,40000,133124,0.0284748,0.0488999,79600.1,3402.35,126721,6.94E-06,189885,589885,3776.24,1167.69,3.14716,633.619,3864.3,1148.22,3.8005,611.429,189885,3856.64,1142.75,0.966435,603.111,3856.5,1138.99,2.16752,600.1,100,494006
113562.35,83940.43,197502.78,11.8,37,652,2.8,1.4,,8.88E-06,0.0361276,0.218235,24.0883,3.55859,19895.2,44821,46265.184,655254.4,609873,45381.4,2.51314,0.0487562,1066.67,9638.58,40000,197397,0.0174056,0.0279583,77376.6,1090.35,53849.9,1.00E-06,254158,654158,1412.62,713.564,5.53933,418.38,1449.66,701.483,5.70065,403.759,254158,1446.11,698.546,2.92131,397.752,1445.11,696.225,3.81209,395.972,100,269576
75809.13,0,75809.13,18.5,35.9,620,2.93,1.46,,0.638122,0.0350765,0.436175,33.8265,3.46976,12152.7,29024.8,33635.616,366116.4,347493,18623.4,2.20926,23.4919,770.296,7007.42,40000,75705.8,0.0105385,0.119729,71933.5,2131.37,74875.3,2.31E-05,132467,532467,1381.6,432.765,3.08651,255.625,1407.11,425.995,3.6609,248.408,132467,1403.82,422.71,1.57143,242.973,1403.06,421.542,2.01608,242.212,100,455577
113562.35,82281.4,195843.76,27.5,22.1,459,6.52,3.26,,2.10E-05,0.048959,0.23904,18.141,3.11213,20739.4,22334.4,49685.76,516022.4,479266,36756.4,2.62996,2618.38,1147.63,10351.2,40000,195742,0.0122233,0.0966538,58503.6,3822.99,127819,1.00E-06,252503,652503,1908.82,501.605,4.86476,286.226,1957.12,492.775,5.1825,275.893,252503,1957.4,490.283,3.09802,270.995,1958.36,488.931,3.45209,269.77,100,313154
98906.44,0,98906.44,27.2,46.9,646,5.62,2.81,,0.795212,0.071457,0.407051,35.0802,3.91544,22729.6,67772.8,52143.84,668800.3,635768,33032.3,2.74733,0.508274,1205.99,10863.3,40000,98802.8,0.020425,0.071294,90567.1,3066.81,112697,2.22E-05,155564,555564,2809.8,838.476,3.18837,446.779,2865.48,825.423,3.55365,432.214,155564,2859.55,819.151,1.3161,423.717,2858.28,816.999,1.97233,422.074,100,741647
82982.62,0,82982.62,22.3,25.8,730,3.86,1.93,,0.275751,0.0533601,0.413091,39.35,3.34816,15921.7,16889.7,41833.056,484718.5,458738,25980.5,2.32297,1358.87,962.208,8715.22,40000,82878.8,0.0174651,0.0392088,66068.3,2416.31,85112.4,7.76E-06,139640,539640,2094.61,716.745,2.89242,402.806,2140.17,705.067,3.80111,390.088,139640,2135.65,701.289,0.914159,383.414,2134.4,698.605,2.02565,381.629,100,234427
113562.35,34951.31,148513.66,29.5,42.8,515,7,3.5,,0.730085,0.0636237,0.655904,23,3.87447,25373.7,49922.8,57542.4,638874.1,602221,36653.1,2.81826,735.67,1334.7,11988,40000,148411,0.0148801,0.44619,83756.3,3718.4,132204,2.12E-05,205172,605172,2488.4,611.11,4.21184,336.282,2543.13,601.107,4.03895,324.581,205172,2543.87,596.427,2.19715,317.896,2544.95,595.203,2.3575,316.698,100,746887
111428.94,0,111428.94,22.7,22.2,702,5.28,2.64,,0.234942,0.0747606,0.398647,38.2117,3.40374,24017.2,24584.6,56216.64,715713.9,675633,40080.9,2.63243,1468.92,1303.02,11711.8,40000,111324,0.0258928,0.0361958,75755,2677.4,102303,5.18E-06,168085,568085,2930.08,1061.51,3.07643,578.469,2998.29,1044.3,3.83952,558.724,168085,2991.32,1039.49,0.869476,550.913,2990.42,1035.71,2.2037,548.025,100,333458
113279.61,0,113279.61,37.1,46.6,628,8.78,4.39,,0.837306,0.108784,1.37529,33.9024,3.97614,33082.2,37170,72905.76,831747,789402,42345,2.91897,1811.91,1705.12,15188.7,40000,113176,0.0246978,1.0388,79079.8,4177.86,149170,2.68E-05,169937,569937,4261.91,1014.35,3.07829,532.689,4348.23,997.897,3.42206,514.387,169937,4346.01,990.542,1.21154,504.879,4351.35,987.913,1.76893,502.617,100,645233
113562.35,63148.91,176711.26,35.3,45,476,8.37,4.19,,0.582822,0.0535737,4.34059,19.2625,4.28478,24857.1,58570.6,55728.96,603118.1,564376,38742.1,2.8561,290.696,1291.38,11610.2,40000,176610,0.0123656,4.1769,87527.6,3723.23,132523,1.65E-05,233371,633371,2092.58,507.812,4.71813,283.275,2138.61,499.478,4.42601,273.451,233371,2141.26,495.524,2.82878,267.748,2142.95,494.624,2.83162,266.736,100,847636
113562.35,54139.33,167701.68,26.4,16.1,478,6.26,3.13,,0.171359,0.0493605,0.25904,20.4078,3.11127,19723.8,19927.7,49196.16,518772.3,485347,33425.3,2.52088,2614.13,1136.02,10249.2,40000,167600,0.0122809,0.0875132,57489.7,3636.82,121747,4.36E-06,224361,624361,1926.53,504.08,4.62862,288.632,1974.34,495.452,4.72463,278.375,224361,1974.2,492.496,2.69533,273.093,1974.42,491.237,3.01507,271.962,100,264677
113562.35,65570.67,179133.02,27.8,24.9,589,6.59,3.3,,1.08E-05,0.0602568,0.247181,22.5523,3.01571,25903.3,21427.9,60519.36,602281.3,562820,39461.3,2.67766,2404.34,1406.01,12608.2,40000,179029,0.0168834,0.0496555,64060.3,3371.09,122272,1.00E-06,235790,635790,2351.04,692.261,4.25922,399.134,2412.79,680.123,4.75215,385.041,235790,2410.35,677.482,1.97828,379.342,2410.27,675.335,2.76539,377.675,100,305083
113562.35,27479.87,141042.22,23.4,31.6,662,5.55,2.77,,0.142886,0.0663383,0.312191,30.0355,3.11267,24823.3,24723,57731.04,680285.8,639751,40534.8,2.65615,1601.34,1339.21,12027.3,40000,140937,0.0221283,0.035242,73419.2,2806.95,106088,3.03E-06,197698,597698,2595.14,907.116,3.61834,508.325,2659.36,891.938,4.19839,490.683,197698,2654.41,888.202,1.24278,483.809,2653.53,885.13,2.40293,481.504,100,338725
113562.35,40616.45,154178.8,36.7,38.9,465,8.7,4.35,,0.607145,0.0607913,5.70884,20.5119,3.58562,23810,39414.6,56760.48,606419.4,570119,36300.4,2.70301,1540.85,1316.02,11825.1,40000,154079,0.013403,5.5249,72763.7,4009.4,136982,1.81E-05,210840,610840,2373.96,551.041,4.14664,314.061,2426.75,541.575,4.06652,302.973,210840,2429.84,538.078,2.26643,296.693,2431.65,536.12,2.41439,295.485,100,616624
113562.35,89440.21,203002.56,33.1,43.2,531,7.85,3.92,,0.0417212,0.0616393,0.775081,19.0221,3.81294,29863.2,42520.6,65544.48,628556.1,583681,44875.1,2.90187,1289.33,1526.87,13655.1,40000,202899,0.0143214,0.61443,77937.5,3852.06,137953,1.10E-06,259660,659660,2400.22,588.381,4.5845,336.008,2458.16,577.868,4.7665,324.085,259660,2460.31,574.416,2.7371,318.432,2465.57,572.856,2.97416,316.909,100,675774
113562.35,725.48,114287.83,24,42,565,5.69,2.85,,0.828398,0.0657199,0.367816,31.0384,3.85286,22751.9,57217.3,52456.8,677752.7,643619,34133.7,2.73419,79.1743,1213.43,10928.5,40000,114184,0.0187991,0.0752661,89701,3112.03,113141,2.18E-05,170945,570945,2581.48,771.765,3.59409,417.079,2635.17,759.675,3.70132,403.166,170945,2629.91,753.774,1.61667,395.065,2628.8,751.965,2.10817,393.596,100,728156
113562.35,47985.51,161547.86,35.3,29.7,705,8.37,4.19,,0.00521617,0.0933209,0.378805,27.8309,3.01239,34980.4,18136.8,78146.88,758161.5,710498,47663.5,2.82572,3053.06,1832.91,16280.6,40000,161442,0.0248505,0.113518,64094.4,3830.58,139641,1.00E-06,218203,618203,3644.43,1018.64,3.44734,570.241,3736.98,1000.72,4.20832,549.624,218203,3728.44,997.449,1.09576,543.076,3732.84,994.018,2.16131,540.24,100,298645
113562.35,86906.38,200468.73,18.4,28.5,690,4.36,2.18,,2.77E-06,0.0419463,2.57985,23.5052,3.24363,22453.8,45349.6,50887.68,655509.7,606645,48864.7,2.61521,0.260456,1176.14,10601.6,40000,200364,0.0196688,2.38076,82428.9,1361.64,64132.5,1.00E-06,257125,657125,1634.38,805.189,4.77393,473.854,1678.3,791.725,5.11202,457.548,257125,1671.69,789.445,2.08912,451.94,1677.85,786.753,2.81882,449.549,100,343818
113562.35,88661.2,202223.56,32.5,30.5,707,7.71,3.85,,2.40E-06,0.0769426,0.291994,23.5186,3.13644,34963.6,20976.6,76749.12,728178.8,679435,48743.8,2.84752,2504.74,1798.76,15989.4,40000,202117,0.0221601,0.0801437,67561.9,3499.96,129552,1.00E-06,258878,658878,3000.2,907.801,4.11343,524.08,3081.06,891.627,4.80154,505.254,258878,3075.45,889.298,1.58464,499.443,3077.7,886.403,2.60525,497.133,100,335257
113562.35,53896.25,167458.6,24,35,690,5.69,2.85,,0.0183883,0.0657617,0.280995,27.0464,3.17622,28027.8,31819.2,62284.32,710296.3,665371,44925.3,2.77719,1058.04,1448.38,12975.9,40000,167353,0.0223399,0.0371514,80069.3,2753.16,106121,1.00E-06,224114,624114,2570.02,915.514,3.93039,519.533,2635.77,899.878,4.52838,501.351,224114,2630.96,896.632,1.44208,494.822,2630.47,893.596,2.59295,492.52,100,453930
113562.35,59814.8,173377.15,19.3,37.6,681,4.58,2.29,,0.0771627,0.0436116,3.6401,25.9202,3.36401,21172.9,53927.2,48846.72,706014,657199,48815,2.56799,0.0651868,1127.75,10176.4,40000,173273,0.0206288,3.4133,82642,1324.98,62937.8,1.15E-06,230034,630034,1702.88,845.382,4.57159,483.483,1745.61,831.575,4.67,466.801,230034,1738.81,827.881,1.95353,460.148,1744.46,825.153,2.57113,457.626,100,334273
113562.35,16895.26,130457.61,27.9,27.8,753,6.62,3.31,,0.103615,0.0909051,0.408414,35.7361,3.28572,30693.7,21989,68723.04,798519.4,750980,47539.4,2.77737,2044.58,1603.67,14317.3,40000,130351,0.0290919,0.0658479,73983,3133.86,118619,2.29E-06,187112,587112,3557.25,1192.15,3.08095,651.947,3643.83,1172.19,3.90191,628.937,187112,3633.74,1167.87,0.806535,621.479,3636.21,1163.68,2.09283,618.018,100,338602
90790.08,0,90790.08,24.5,25.1,480,4.64,2.32,,1.05011,0.0413981,2.03922,27.0109,3.77721,12152.9,9386.73,35379.12,390170,369735,20435,2.15007,2486.48,810.973,7370.65,40000,90688.9,0.00899269,1.79011,50900.1,3329.59,103797,4.16E-05,147450,547450,1627.3,368.84,3.86332,210.926,1658.3,363.453,3.67052,204.419,147450,1656.52,360.414,2.07264,199.685,1655.92,359.707,2.15002,199.006,100,156083
113562.35,11462.75,125025.11,37.8,42.8,748,8.96,4.48,,0.421479,0.122177,0.463112,36.7293,3.70748,38598,26957.2,83355.36,922850.6,872168,50682.6,2.94073,2394.41,1960.61,17365.7,40000,124919,0.0309886,0.0997908,74156.6,4023.05,145145,1.18E-05,181680,581680,4787.97,1271.5,2.89082,678.32,4894.42,1250.11,3.58192,654.305,181680,4884.26,1243.52,0.883147,645.103,4887.06,1239.54,1.94534,641.741,100,481658
113562.35,22168.7,135731.05,11.4,42.3,731,2.7,1.35,,0.500699,0.0501869,0.327817,34.6315,3.82016,20679.5,40248.9,47984.4,826534.7,780646,45888.7,2.5228,0.0319593,1107.32,9996.75,40000,135624,0.0251446,0.0183668,82728.9,988.312,53780.8,7.64E-06,192385,592385,1973.37,1031.5,4.0152,568.709,2016.58,1015.37,4.20118,549.579,192385,2009.85,1009.1,1.52771,540.455,2007.48,1005.79,2.87703,538.125,100,258507
113562.35,7618.75,121181.1,38.2,15.2,674,9.06,4.53,,0.217329,0.112727,0.650506,34.1783,3.2021,33633.9,14983.6,77295.84,770120.9,725103,45017.9,2.78093,3731.56,1812.11,16103.3,40000,121077,0.0265428,0.311554,58452.1,4226.13,151311,6.63E-06,177838,577838,4409.35,1089.01,2.89541,587.376,4510.03,1070.34,3.67648,566.25,177838,4498.94,1065.59,0.838308,558.621,4509.1,1061.71,1.83468,555.312,100,249452
97681.46,0,97681.46,16.5,28.8,554,3.37,1.68,,0.634254,0.0394881,0.356228,30.7653,3.41456,13825.6,14848.3,37768.944,461879.2,438229,23650.2,2.22877,1266.1,866.854,7868.53,40000,97577.8,0.0127697,0.07246,63303.1,2284.79,80660,1.80E-05,154339,554339,1552.47,524.105,3.52789,301.99,1584.14,515.97,3.84988,292.699,154339,1580.42,512.111,1.73651,286.569,1579.52,510.788,2.18458,285.603,100,224600
77917.24,0,77917.24,23.2,32.3,743,3.77,1.89,,0.275086,0.051845,0.4245,39.9142,3.34776,15156.5,15135.4,40504.608,451702.2,427643,24059.2,2.28618,1457.77,930.994,8438.46,40000,77813.6,0.0163671,0.0440589,63845.4,2445.22,85259.1,8.32E-06,134575,534575,2035.64,671.797,2.80442,379.979,2079.19,660.809,3.77117,368.2,134575,2074.92,657.219,0.894959,361.736,2073.8,654.682,1.96541,360.088,100,216832
113562.35,31196.04,144758.4,34.2,23.8,636,8.11,4.05,,0.153664,0.0877036,0.380919,27.8975,3.00616,30461.5,17155.3,70553.76,697264.1,655493,41771.1,2.74218,3279.56,1648.02,14698.7,40000,144654,0.0219286,0.114174,60444.6,3927.94,141720,4.22E-06,201415,601415,3426.35,899.464,3.41079,499.182,3510.17,883.859,4.01332,481.302,201415,3505.04,880.077,1.19271,474.526,3508.14,877.143,2.09234,472.12,100,270754
113562.35,75777.13,189339.48,18.6,32.6,604,4.41,2.21,,6.81E-06,0.0337919,3.39986,22.6775,3.20854,18081.4,51142.8,43347.888,583973.1,540547,43426.1,2.4602,0.128918,997.856,9030.81,40000,189236,0.015856,3.21566,77501.1,1349.74,58201.6,1.00E-06,245997,645997,1316.19,649.764,5.29701,382.393,1351.54,638.861,5.41775,369.058,245997,1347.1,636.358,2.76434,363.592,1351.68,634.241,3.25512,361.617,100,304499
113562.35,91318.06,204880.41,37.2,18.8,517,8.82,4.41,,6.85E-06,0.0582617,2.49905,18.5274,3.15273,26780.9,16922.6,63390.24,543826.5,502442,41384.5,2.6868,3397.89,1474.97,13206.3,40000,204779,0.0132298,2.34389,54118.3,4001.2,141987,1.00E-06,261540,661540,2263.92,542.952,4.57574,317.537,2320.98,533.192,4.9924,306.283,261540,2322.61,530.877,2.63822,301.314,2330.47,529.192,2.99657,299.755,100,258216
113562.35,32322.64,145884.99,19.3,32.6,702,4.58,2.29,,0.0732805,0.0475138,4.67459,30.3881,3.1532,20433.8,45192.3,47884.416,692869,646699,46170,2.53155,0.204201,1104.96,9975.92,40000,145781,0.0230257,4.3972,84371.4,1316.73,62278.9,1.15E-06,202542,602542,1855.3,943.331,3.96853,533.079,1902.83,928.041,4.26192,514.688,202542,1893.4,924.378,1.348,507.915,1900.55,921.027,2.17258,504.907,100,324665
84718.62,0,84718.62,24.3,42.9,642,4.3,2.15,,0.692,0.0488981,0.41795,34.8928,3.6686,15699,71645.9,40312.176,488526.6,464316,24210.6,2.41244,0.101374,926.476,8398.37,40000,84615.8,0.0143693,0.0881124,80102.2,2592.23,88228.8,2.13E-05,141377,541377,1923.73,590.22,3.22848,329.728,1961.34,580.898,3.66098,319.439,141377,1956.9,576.362,1.44279,312.649,1955.93,574.771,1.98797,311.522,100,555431
113562.35,17868.94,131431.3,34,35.5,456,8.06,4.03,,1.7288,0.0265748,32.0826,23.0267,5.17337,15242.1,34310.5,33610.416,407468.9,380194,27274.9,2.75397,563.412,769.709,7002.17,40000,131336,0.00878707,31.8814,96428.7,1754.1,100597,6.69E-05,188097,588097,1051.06,358.486,5.43691,163.843,1065.63,354.909,4.11559,158.136,188097,1063.82,352.009,2.53803,153.528,1062.99,351.483,2.37615,152.765,100,521734
90095.18,0,90095.18,33.7,30.4,688,6.34,3.17,,0.292911,0.0758686,0.451058,37.014,3.27703,20487.9,16197,52204.8,543746.3,514693,29053.3,2.47551,2851.2,1207.44,10876,40000,89992.6,0.0189277,0.0918066,58408.4,3547.22,122423,9.57E-06,146754,546754,2973.09,776.944,2.89844,425.657,3038.91,763.972,3.67155,411.366,146754,3033.9,759.847,0.91205,404.472,3034.74,757.109,1.85547,402.439,100,212774
113562.35,79932.64,193494.99,38,23.8,539,9.01,4.51,,8.08E-06,0.0652928,2.33018,19.6037,3.03592,28259.9,16667.3,66485.76,576789.5,534392,42397.5,2.71047,3510.49,1549.59,13851.2,40000,193393,0.0148263,2.15862,54651.8,4086.05,145409,1.00E-06,250154,650154,2538.63,608.464,4.29444,351.829,2602.16,597.522,4.77099,339.256,250154,2602.64,595.032,2.24095,333.948,2611.71,593.053,2.69919,332.171,100,259498
113562.35,18643.25,132205.6,22.9,20.6,671,5.43,2.72,,0.178424,0.0683018,0.333166,32.1235,3.17836,24514.8,24867.8,57132.48,692566.8,652193,40373.8,2.64763,1531.44,1324.91,11902.6,40000,132100,0.0231715,0.0343649,74407,2750.08,104405,3.80E-06,188861,588861,2673.54,949.921,3.46692,528.15,2738.51,934.187,4.08347,509.911,188861,2733.07,930.117,1.12818,502.737,2732.07,926.858,2.3446,500.29,100,339040
113562.35,88074.48,201636.83,28.7,35.7,665,6.81,3.4,,4.14E-06,0.066475,0.2469,22.7328,3.29667,31414.6,29272,68895.84,693846.2,647468,46378.2,2.84121,1654.46,1607.85,14353.3,40000,201531,0.019918,0.0485765,74454.1,3235.47,120721,1.00E-06,258292,658292,2593.51,816.337,4.33764,471.448,2662.47,801.911,4.90172,454.733,258292,2658.88,799.255,1.90521,448.827,2659,796.722,2.85086,446.874,100,448060
113423.73,0,113423.73,14.4,48.4,476,3.41,1.71,,3.03547,0.0352644,0.505403,27.5256,6.6048,14497.9,57551.6,37581.168,649436.7,614481,34955.7,2.32949,0.0190917,862.457,7829.41,40000,113320,0.0118841,0.26199,76056.5,1985.22,73353.2,7.67E-05,170081,570081,1397.95,486.509,5.74391,252.272,1416.17,480.837,4.50132,244.281,170081,1411.45,476.124,2.75919,237.739,1410.58,475.363,2.65863,236.783,100,441371
113562.35,55051.79,168614.14,13.7,21.6,631,3.25,1.62,,0.00184646,0.0372569,1.18718,25.1389,3.08592,18471,42359,44106.528,604944.2,562231,42713.2,2.46879,0.196591,1015.73,9188.86,40000,168509,0.0176718,0.971346,78873.5,1256.24,57518.3,1.00E-06,225270,625270,1452.41,724.121,4.80869,421.49,1491.17,712.123,4.96903,406.873,225270,1485.51,709.323,2.16246,400.983,1490.28,706.871,2.76963,398.753,100,296544
113562.35,66112.13,179674.49,27.1,33.3,468,6.43,3.21,,0.111791,0.0494918,0.274318,19.238,3.26158,20901.4,28154.7,50244,525678.8,490300,35378.8,2.62652,2123.59,1160.87,10467.5,40000,179573,0.0120807,0.116755,63805.6,3715.19,125431,2.80E-06,236334,636334,1930.75,495.943,4.74897,282.857,1978.19,487.383,4.85676,272.767,236334,1978.85,484.441,2.91904,267.61,1979.67,483.228,3.17631,266.463,100,399710
100693.33,0,100693.33,18.8,31.7,627,3.95,1.98,,0.384787,0.0490818,0.354473,34.4854,3.29975,16419,19917.1,42572.736,540266.9,511739,28527.9,2.34683,1070.98,979.608,8869.32,40000,100589,0.0173258,0.0333401,69810.7,2280.46,82063.9,9.38E-06,157350,557350,1926.63,710.953,3.33866,401.181,1969.2,699.582,3.9347,388.304,157350,1964.77,695.368,1.26642,381.29,1963.27,693.031,2.22993,379.715,100,268971
85860.32,0,85860.32,29.2,46.9,686,5.24,2.62,,0.666674,0.0659078,0.433567,36.9822,3.77327,19875.2,71417.7,47304.576,571194.1,542912,28282.1,2.64394,0.273373,1091.24,9855.12,40000,85757.3,0.0182748,0.0784466,87344.1,2993.26,107213,2.06E-05,142518,542518,2591.94,750.345,3.01121,403.961,2642.66,738.551,3.55546,391.072,142518,2637.38,733.111,1.18756,383.311,2636.31,730.991,1.90476,381.785,100,701879
108742.55,0,108742.55,20.2,40.1,746,4.59,2.29,,0.395713,0.0733828,0.407119,40.6809,3.76614,24624.9,50323.2,55012.8,783260.1,740716,42544.1,2.73963,0.855666,1274.3,11461,40000,108637,0.0281425,0.0244437,91438.3,2221.23,90550.8,8.05E-06,165398,565398,2882.37,1153.94,3.0326,620.676,2944.84,1135.74,3.78516,600.002,165398,2937.57,1129.68,0.900622,591.093,2935.31,1125.7,2.39407,588.199,100,550216
99871.94,0,99871.94,38.7,47.3,540,8.07,4.04,,1.24785,0.0700225,7.12628,29.6007,4.23942,22137,64355.4,51702.72,602476.5,572647,29829.5,2.76966,112.875,1195.51,10771.4,40000,99772.1,0.0154028,6.84138,91266.3,3801.42,133629,4.47E-05,156533,556533,2750.16,632.523,3.54981,333.584,2802.92,622.801,3.43421,322.497,156533,2801.06,617.352,1.66982,315.293,2800.9,616.112,1.84959,314.164,100,892151
113562.35,34356.25,147918.61,17.9,45.9,695,4.24,2.12,,0.54424,0.0586344,0.293838,30.6578,3.86015,24479.8,56877,54569.28,819414.5,773417,45997.5,2.71495,0.0763774,1263.72,11368.6,40000,147812,0.023518,0.0201458,87596,1944.84,82484.3,9.56E-06,204573,604573,2304.18,964.978,3.98084,532.099,2353.73,949.654,4.18582,514.255,204573,2347.54,943.554,1.68863,505.485,2345.38,940.721,2.82731,503.504,100,490308
113562.35,64582.73,178145.09,25.1,31.4,655,5.95,2.98,,5.80E-06,0.0619142,0.259662,24.6829,3.05811,27077.8,24905.1,61547.52,657993.2,615156,42837.2,2.721,1721.26,1430.68,12822.4,40000,178040,0.0199717,0.0410677,71808.2,2932.64,110543,1.00E-06,234801,634801,2417.11,818.374,4.15308,470.258,2480.71,804.216,4.74149,453.726,234801,2476.82,801.546,1.67511,447.73,2476.57,798.87,2.70699,445.701,100,351120
110573.21,0,110573.21,13.3,49,538,3.07,1.54,,2.38149,0.0381777,0.389938,30.2148,5.82247,15237.6,51577,38787.216,691273.6,655789,35484.6,2.34695,0.0185747,890.706,8080.67,40000,110469,0.0148566,0.116047,76751.9,1646.75,65758.5,5.27E-05,167230,567230,1513.93,608.942,4.9541,319.815,1533.91,601.117,4.13523,309.761,167230,1528.09,595.29,2.36463,302.052,1527.11,594.264,2.36079,300.918,100,374994
113562.35,72226.57,185788.92,18,31.8,653,4.27,2.13,,4.71E-06,0.0386566,2.95461,24.0589,3.15329,20065,45619.5,46852.704,623662.2,577909,45753.2,2.53284,0.220056,1080.55,9760.98,40000,185684,0.0182175,2.7516,80606.2,1336.16,60980.4,1.00E-06,242445,642445,1506.22,746.193,4.96987,436.573,1546.64,733.731,5.16607,421.369,242445,1540.66,731.222,2.28329,415.677,1546.26,728.7,2.92101,413.388,100,321330
113562.35,10164.6,123726.96,21.9,31.2,529,5.19,2.6,,0.508705,0.0498689,0.312335,27.6686,3.30612,17535.6,20400.2,45870.912,550332.6,520713,29619.6,2.36648,1911.94,1057.36,9556.44,40000,123624,0.0144097,0.060361,62499.6,3000.36,100428,1.31E-05,180385,580385,1953.77,591.589,4.03283,336.421,1999.05,581.97,4.11594,325.016,180385,1995.62,577.904,1.94307,318.529,1994.76,576.39,2.41663,317.327,100,239905
107249.36,0,107249.36,34,45.2,530,7.61,3.81,,1.17246,0.0730491,3.7052,29.15,4.16781,23583.4,56110.5,54547.68,639655.9,607774,31881.9,2.78899,436.145,1263.21,11364.1,40000,107148,0.0163021,3.42482,88463.6,3829.17,134967,3.98E-05,163909,563909,2866.21,669.517,3.61228,354.579,2922.9,659.094,3.49449,342.621,163909,2921.65,653.415,1.68793,335.11,2921.96,652.084,1.88364,333.889,100,832332
113562.35,79205.43,192767.78,28,32.5,541,6.64,3.32,,1.06E-05,0.0539842,0.226453,20.0387,3.11213,24981,23776,58331.52,557464.5,519538,37926.5,2.69093,2341.78,1353.58,12152.4,40000,192665,0.0141974,0.0570181,63712.4,3477.51,125562,1.00E-06,249426,649426,2104.54,582.35,4.35641,341.611,2160.11,572.041,4.81555,329.765,249426,2159.3,569.544,2.36532,324.525,2159.37,567.894,2.92661,323.195,100,349376
113562.35,85141.7,198704.05,22.7,48.2,744,5.38,2.69,,0.104925,0.064437,0.244409,25.6156,3.91714,32022.4,56934.7,67080.48,843516.1,789352,54164.1,2.91798,0.269607,1563.96,13975.1,40000,198596,0.0236307,0.0235154,91067.6,2371.26,97183.2,1.81E-06,255357,655357,2522.48,969.038,4.35981,550.597,2583.94,952.562,4.71803,531.615,255357,2579.16,948.191,1.90775,524.298,2577.48,945.226,3.09676,522.164,100,606621
113562.35,14529.29,128091.64,33.8,25.5,665,8.01,4.01,,0.201711,0.0965885,0.415506,32.2804,3.14424,30786.3,17091.7,71077.92,735825,693526,42299,2.74726,3215.41,1660.74,14807.9,40000,127987,0.0247711,0.101919,62094.5,3877.45,140419,5.58E-06,184748,584748,3778.35,1015.96,3.10806,554.459,3868,998.659,3.80828,534.73,184748,3860.5,994.251,0.957251,527.374,3863.54,990.844,1.98304,524.58,100,271541
113562.35,80880.21,194442.57,34,23,570,8.06,4.03,,6.25E-06,0.0675152,0.422893,20.4059,3.0303,29486,17811.2,68239.68,603039.5,560680,42359.5,2.74047,3278.35,1591.97,14216.6,40000,194339,0.0161245,0.243063,57145.9,3942.66,141214,1.00E-06,251100,651100,2628.23,661.433,4.26577,382.25,2696.28,649.513,4.78483,368.528,251100,2695.55,647.046,2.0969,363.084,2700.61,644.981,2.67906,361.309,100,273500
113562.35,15498.69,129061.04,38.6,25,740,9.15,4.58,,0.11975,0.118766,0.545814,35.241,3.23226,37105.5,15861.5,82954.56,835289.7,785251,50038.7,2.84005,3473.14,1950.76,17282.2,40000,128955,0.0299309,0.19693,62106,4096.42,147702,3.34E-06,185716,585716,4647.5,1227.41,2.86155,665.063,4757.22,1206.16,3.73794,640.886,185716,4741.33,1201.65,0.740451,633.368,4750.65,1197.24,1.89336,629.564,100,271971
81416.46,0,81416.46,34.2,25.5,472,5.81,2.91,,1.07445,0.0383363,9.55181,26.5707,3.7253,10189.3,8497.52,31324.896,344864.9,326681,18183.9,2.0516,2521.16,716.5,6526.02,40000,81318,0.0079389,9.30712,49261.8,3566.01,104900,4.64E-05,138079,538079,1509.19,325.494,3.75441,185.021,1536.28,320.89,3.5771,179.485,138079,1534.22,318.186,2.05744,175.197,1533.45,317.556,2.12275,174.596,100,158984
113562.35,57954.59,171516.95,29.9,46.9,572,7.09,3.55,,0.504941,0.0678447,0.277406,22.5981,3.91352,29702.6,52120.2,64352.64,717669.2,674732,42937.2,2.92952,513.526,1498.15,13406.8,40000,171413,0.0172122,0.0753028,87372.1,3591.5,130666,1.28E-05,228174,628174,2653.91,706.976,4.25507,392.403,2715.68,694.982,4.22392,378.632,228174,2714.17,690.088,2.225,371.58,2713.79,688.488,2.60705,370.177,100,778632
92900.73,0,92900.73,13.4,14.9,661,2.6,1.3,,0.357784,0.0346444,3.48533,35.6303,3.31129,13442.9,25817.5,35418.72,504119.9,476180,27939.9,2.2319,0.205182,811.898,7378.9,40000,92796.5,0.0171473,3.15166,74500,1012.88,49387.2,7.83E-06,149558,549558,1357.87,703.11,3.19087,397.998,1389.39,692.394,3.70002,385.752,149558,1383.23,688.188,1.15597,378.905,1385.78,685.893,1.83186,377.079,100,238085
113562.35,68773.17,182335.52,38.5,38.8,559,9.13,4.56,,0.166886,0.0726083,2.42857,20.9082,3.35212,30846,29680.1,69464.64,657747.8,612953,44794.8,2.84136,2423.33,1621.62,14471.8,40000,182233,0.016542,2.23971,68312.6,4086.91,146234,4.65E-06,238994,638994,2827.73,679.349,4.13104,384.102,2894.91,667.336,4.40919,370.378,238994,2896.05,663.695,2.08438,364.208,2904.33,661.68,2.49209,362.367,100,496778
113562.35,27610.65,141173,20.2,23.6,479,4.79,2.39,,0.48032,0.0416368,0.269862,23.2404,3.32549,16070.2,17719.4,41894.64,509757,480088,29669,2.36745,1748.8,963.657,8728.05,40000,141071,0.0120471,0.0696461,61931.2,2958.1,98002.3,1.18E-05,197832,597832,1631.15,494.323,4.56814,282.406,1668.67,486.448,4.47101,272.807,197832,1666.06,482.974,2.58234,267.156,1665.47,481.886,2.83692,266.176,100,259239
113562.35,55023.4,168585.76,37.5,33.1,669,8.89,4.45,,0.0153406,0.0923689,0.430047,25.6075,2.99526,35422.2,18133.6,79386.72,734670.4,687357,47313.4,2.83363,3300.78,1863.24,16538.9,40000,168480,0.022764,0.186573,61349.8,4058.05,146413,1.00E-06,225241,625241,3604.45,933.558,3.56967,524.933,3695.38,916.89,4.26226,505.846,225241,3688.44,913.685,1.26202,499.447,3694.76,910.562,2.18043,496.829,100,303460
99973.5,0,99973.5,19.7,30.4,555,4.11,2.06,,0.585155,0.0460528,0.366634,30.7681,3.36583,15057.7,14106.8,41110.512,483276.6,458565,24711.6,2.25103,1767.9,945.226,8564.69,40000,99870.2,0.0133291,0.0805697,59899.1,2720.08,91121.8,1.74E-05,156631,556631,1807.89,547.272,3.55112,313.108,1846.55,538.543,3.84117,303.106,156631,1842.97,534.581,1.67637,296.82,1842.11,533.163,2.15023,295.769,100,201000
113562.35,31369.88,144932.23,16.7,43.3,537,3.96,1.98,,0.93032,0.0395593,0.268672,25.2485,4.29064,17625.1,67959.6,42979.872,636978,600694,36284,2.48458,0.0455244,989.191,8954.14,40000,144828,0.0142148,0.0526653,79598.6,2106.48,78285.1,1.90E-05,201589,601589,1556.93,583.396,5.06409,323.929,1587.77,574.589,4.61389,313.029,201589,1583.27,569.731,2.81832,306.133,1582.37,568.593,3.00323,305.04,100,472935
113562.35,91973.84,205536.19,20.7,16.1,637,4.91,2.45,,3.29E-06,0.0481296,0.214579,22.375,3.2667,24779.3,30071.9,56108.64,613175.5,570489,42686.5,2.69072,951.787,1300.45,11689.3,40000,205430,0.0173328,0.0319428,75594.4,2417.76,93534.1,1.00E-06,262191,662191,1877.78,710.04,4.97456,416.693,1928.65,697.69,5.46895,402.092,262191,1925.88,695.606,2.45109,396.675,1925.19,693.313,3.40632,394.994,100,381837
113562.35,56179.26,169741.61,13.1,29.7,713,3.11,1.55,,5.38E-06,0.0458886,0.351049,27.5204,3.15513,21866.5,41441.3,49917.6,689162.8,642403,46759.8,2.58753,0.179242,1153.13,10399.5,40000,169635,0.022018,0.108684,83295.2,1239.6,60975.4,1.00E-06,226396,626396,1792.43,901.668,4.44959,518.621,1840.32,886.701,4.80259,500.555,226396,1833.26,883.79,1.67298,494.267,1835.54,880.719,2.60675,491.642,100,316032
113562.35,46428.16,159990.51,36.2,24.9,714,8.58,4.29,,0.00185602,0.0969941,0.399131,28.3418,3.02009,35921.5,17739,79982.4,772031.3,723507,48524.3,2.83743,3131.57,1877.83,16663,40000,159885,0.025562,0.127419,63717.9,3884.82,141392,1.00E-06,216646,616646,3788.33,1047.84,3.38333,585.379,3884.08,1029.37,4.17085,564.167,216646,3874.5,1026.04,1.04433,557.554,3879.76,1022.48,2.1249,554.589,100,295687
113562.35,60581.47,174143.82,37.9,29.9,698,8.99,4.49,,4.09E-06,0.0944614,0.411602,25.8714,2.98904,36973.3,17207,82188,756508.1,707449,49059.1,2.84889,3313.24,1931.93,17122.5,40000,174038,0.0239409,0.165789,61562.6,4014.08,145230,1.00E-06,230799,630799,3686.27,981.492,3.57902,554.176,3780.86,963.918,4.3279,533.972,230799,3772.25,960.936,1.20811,527.669,3778.46,957.634,2.20603,524.911,100,289688
113562.35,62800.71,176363.06,21.9,15.1,500,5.19,2.6,,0.0093215,0.0290325,6.89536,20.5884,3.01993,14066.7,42135.8,34962.672,526071.9,488040,38031.9,2.37755,0.109138,801.251,7283.89,40000,176263,0.0137183,6.73176,75144,1453.33,57803,1.00E-06,233024,633024,1133.25,562.201,4.97872,323.98,1161.41,553.112,5.1499,312.922,233024,1158.16,550.398,2.86906,307.604,1161.3,548.731,3.20486,305.992,100,305146
113562.35,6646.38,120208.73,13.4,18.7,466,3.18,1.59,,0.877277,0.0233863,5.65923,25.394,3.76221,11209.3,24976.8,30925.584,486608.5,459544,27064.5,2.12416,0.1497,707.217,6442.83,40000,120106,0.0116826,5.43694,70392.8,1037.24,46922.9,1.87E-05,176867,576867,918.887,478.465,4.4178,273.209,938.532,471.946,4.06602,264.847,176867,935.591,468.178,2.34917,259.12,935.453,467.305,2.4126,258.198,100,225402
113562.35,13319.71,126882.06,14.6,34.9,511,3.46,1.73,,0.668052,0.0372889,0.283987,26.5817,3.60232,15772.7,46314.3,39827.52,541170.3,511472,29698.3,2.40775,0.294237,915.101,8297.4,40000,126778,0.0134441,0.0497372,78916.5,2069.65,76442,1.51E-05,183539,583539,1465.82,551.584,4.33617,313.754,1496.4,543.156,4.26937,303.578,183539,1492.47,539.003,2.3086,297.215,1491.56,537.764,2.64844,296.184,100,457483
113562.35,16342.3,129904.66,30.9,41.4,535,7.33,3.66,,0.772607,0.0736512,0.732195,26.2936,3.7304,25921.3,42269.4,59504.16,664611.6,629033,35578.6,2.79265,1301.29,1381.66,12396.7,40000,129802,0.0169667,0.483224,79398.2,3851.94,136939,2.36E-05,186563,586563,2882.41,696.843,3.7676,378.235,2944.49,685.488,3.76345,365.151,186563,2944.56,680.209,1.78056,357.76,2946.05,678.67,2.06792,356.367,100,661865
113562.35,93749.18,207311.54,31,25.8,476,7.35,3.68,,7.15E-06,0.0533155,0.549872,17.6637,3.1673,23688.9,19983.8,56008.32,527091.7,487401,39690.7,2.68028,3052.11,1298.05,11668.4,40000,207210,0.0124914,0.408988,55785.9,3999.83,136789,1.00E-06,263971,663971,2074.23,512.644,4.77411,295.343,2126.46,503.486,5.16347,284.724,263971,2127.97,501.136,2.98448,279.879,2132.62,499.658,3.30353,278.49,100,292344
87425.41,0,87425.41,34.5,30.3,638,6.3,3.15,,0.389744,0.0678048,0.563494,34.4564,3.23177,18045.1,13743.2,48360.48,478002.5,453152,24850.5,2.36155,3048.53,1116.22,10075.1,40000,87323.7,0.0150193,0.229869,53112.8,3695.06,121473,1.46E-05,144085,544085,2655.34,617.042,3.05556,345.638,2712.62,606.621,3.66795,334.235,144085,2710.46,602.776,1.13899,327.809,2712.19,600.772,1.81841,326.352,100,168505
113562.35,2482.28,116044.63,35.2,48.5,464,8.35,4.17,,2.13862,0.0597797,8.59412,25.4913,5.41528,21240.2,85591.3,49888.32,651502.8,617320,34182.8,2.7449,0.238374,1152.43,10393.4,40000,115946,0.0139908,8.3548,91637.8,3599.19,130120,7.01E-05,172707,572707,2352.4,573.732,4.22112,297.906,2395.32,565.644,3.55833,288.097,172707,2392.16,560.53,1.9834,281.394,2391.19,559.633,1.98456,280.428,100,889380
113562.35,47533.03,161095.39,38.1,32,472,9.03,4.52,,0.318292,0.0535564,5.87274,20.2985,3.26156,21148.8,18996.5,53308.8,518490.4,485419,33071.4,2.53723,3049.51,1233.7,11106,40000,160997,0.0119202,5.69499,56386.5,3958.52,136362,9.71E-06,217758,617758,2087.19,489.299,4.30636,280.475,2135.91,481.108,4.34447,270.81,217758,2138.95,477.921,2.45188,265.48,2142.26,476.808,2.61319,264.387,100,288416
113562.35,30196.96,143759.31,23.7,27.2,715,5.62,2.81,,0.0725567,0.0724671,0.33595,31.5234,3.15312,27284.2,25502.1,61700.16,732744.3,688145,44599.3,2.72438,1448.7,1434.35,12854.2,40000,143653,0.0251259,0.0426983,76839.3,2725.28,105437,1.46E-06,200414,600414,2834.21,1029.57,3.49431,574.414,2905.12,1012.28,4.19048,554.31,200414,2898.56,1008.6,1.0637,547.363,2898.69,1005.04,2.32668,544.578,100,362039
113562.35,61075.65,174638,24.5,45.1,646,5.81,2.9,,0.386402,0.0405328,6.69127,24.7736,3.88803,20024.7,63450.7,46964.928,751518.8,702926,48592.8,2.52388,0.0306163,1083.21,9784.36,40000,174536,0.0190674,6.47775,80949.5,1334.26,62261.1,5.79E-06,231297,631297,1586.38,782.169,4.82473,440.882,1622.67,769.819,4.56739,425.897,231297,1618.33,764.7,2.3855,418.353,1621.31,762.698,2.68223,416.352,100,332967
88501.34,0,88501.34,31.1,40.9,724,5.75,2.87,,0.429165,0.0752677,0.435726,38.9195,3.58918,21767.5,40994.5,51622.08,595728.1,564782,30946.1,2.65412,833.425,1193.58,10754.6,40000,88398,0.0207562,0.0597624,80930.6,3194.26,113676,1.29E-05,145159,545159,2954.9,851.944,2.87617,459.09,3017.12,838.155,3.61513,443.961,145159,3011.48,833.078,0.9346,436.265,3010.71,830.247,1.92891,434.2,100,571408
113562.35,62880.23,176442.59,32.7,25.1,692,7.75,3.88,,4.31E-06,0.0818209,0.318798,25.6028,3.02279,33384.2,19878,74490.24,725930,679251,46679,2.81372,2704.7,1743.67,15518.8,40000,176337,0.0228659,0.081407,66073.1,3600.7,132538,1.00E-06,233098,633098,3193.31,937.072,3.76288,532.02,3276.64,920.558,4.46067,512.913,233098,3270.46,917.699,1.33164,506.703,3272.84,914.636,2.36546,504.234,100,316642
113562.35,64242.07,177804.43,23.5,34.2,512,5.57,2.79,,0.0913297,0.0461887,0.214806,20.9271,3.26119,20839.2,34310.1,49522.08,544002.3,508072,35930.3,2.61988,1227.44,1143.74,10317.1,40000,177701,0.0131491,0.0431383,71616.9,3135.2,108920,2.05E-06,234462,634462,1804.35,539.667,4.79137,311.645,1850.01,530.369,4.94656,300.683,234462,1848.13,527.43,2.79407,295.307,1847.55,525.963,3.26721,294.102,100,455801
113562.35,53155.7,166718.06,28.3,21.2,718,6.71,3.36,,8.75E-05,0.0771932,0.316577,27.7958,3.07131,31132.5,22848.6,69347.04,738404.8,691548,46856.8,2.7906,2029.79,1618.77,14447.3,40000,166612,0.0243001,0.0594427,72305.7,3153.91,118988,1.00E-06,223373,623373,3014.76,995.565,3.69849,562.73,3092.94,978.389,4.41503,542.761,223373,3086.33,975.336,1.21316,536.315,3087.73,972.004,2.36995,533.661,100,348449
113562.35,59145.22,172707.58,29.6,19.3,684,7.02,3.51,,6.05E-06,0.0751254,0.298589,25.915,3.03175,30825.6,21633,69303.84,706201.2,661042,45159.2,2.77818,2328.27,1617.73,14438.3,40000,172602,0.022283,0.0608074,68736.9,3345.49,124340,1.00E-06,229363,629363,2932.75,913.119,3.8246,518.893,3009.3,897.205,4.49386,500.428,229363,3003.9,894.315,1.37524,494.195,3005.02,891.32,2.43315,491.829,100,330696
102526.32,0,102526.32,17.9,20.6,509,3.83,1.92,,0.853169,0.0399776,0.413376,28.5829,3.65568,13825.2,12915.2,38337.36,458657.3,434891,23766.3,2.21487,1715.72,880.165,7986.95,40000,102424,0.0114015,0.151317,59233.1,2639.68,89061.6,2.65E-05,159185,559185,1571.45,467.784,3.8601,269.696,1603.05,460.739,3.84472,261.317,159185,1599.76,457.039,2.03159,255.637,1599.1,456.062,2.23453,254.784,100,197453
113562.35,84978.89,198541.24,37.7,34.6,695,8.94,4.47,,3.25E-06,0.0873177,0.359345,23.3235,3.15281,38213.8,20555.6,83513.76,754591.1,704094,50497.1,2.89047,2954.87,1964.52,17398.7,40000,198435,0.0223697,0.144058,64588.7,3947.36,143076,1.00E-06,255196,655196,3404.68,917.081,3.93951,525.432,3494.24,900.448,4.61789,506.301,255196,3487.9,897.73,1.52275,500.256,3492.71,894.787,2.44737,497.821,100,350027
113562.35,67981.67,181544.02,23.3,42.7,743,5.53,2.76,,0.0734844,0.0680997,0.270842,27.1616,3.55553,31463.1,47833.8,66447.36,807923.5,756749,51174.5,2.90923,75.3483,1548.66,13843.2,40000,181437,0.0245013,0.0291955,91655.7,2516.66,100842,1.33E-06,238198,638198,2663.94,1004.32,4.05651,568.12,2730.29,987.22,4.55724,548.342,238198,2725.18,983.262,1.54621,541.233,2723.99,980.051,2.78599,538.846,100,618331
99411.11,0,99411.11,14.3,44.7,455,2.97,1.48,,2.80068,0.0280095,0.739455,26.5755,6.0953,11824.2,49514.3,32310.336,500179.3,472923,27256.3,2.21667,0.0189808,739.426,6731.32,40000,99308.2,0.00856442,0.507107,72297.7,1966.7,70992.5,9.09E-05,156069,556069,1110.69,350.009,5.76731,185.303,1124.82,346.447,4.48819,179.659,156069,1121.16,343.121,2.85358,174.626,1120.38,342.577,2.73395,173.89,100,428837
113562.35,37999.86,151562.21,30.7,49.1,659,7.28,3.64,,0.614404,0.0841468,0.309924,27.9856,3.8955,32947.5,47928.5,70143.84,837898.3,791440,46458.3,2.96902,590.964,1638.09,14613.3,40000,151457,0.0230066,0.0479258,89397.6,3514.11,129556,1.50E-05,208218,608218,3297.44,944.631,3.70443,514.362,3372.01,928.903,3.87633,496.52,208218,3367.15,922.663,1.61815,487.934,3365.87,920.264,2.33925,486.009,100,746130
113562.35,55709.73,169272.08,20.2,15.5,609,4.79,2.39,,0.000393314,0.049039,0.240418,24.5703,3.05617,21911.7,28253.9,51687.84,596667.6,557914,38753.6,2.59032,1090.14,1195.15,10768.3,40000,169167,0.0173024,0.0289425,73504.3,2476.45,93024.2,1.00E-06,225928,625928,1915.85,709.271,4.41412,411.01,1965.72,697.156,4.88507,396.786,225928,1962.59,694.452,1.98245,390.902,1961.56,692.096,2.95089,389.191,100,348883
113562.35,3654.59,117216.94,36.3,32.8,466,8.61,4.3,,0.920363,0.0560671,8.2475,25.6283,3.73105,18066.6,21685.7,48036.96,526899.2,499160,27739.2,2.41034,2612.81,1108.56,10007.7,40000,117119,0.0122677,8.00946,59993.4,3892.72,129101,3.16E-05,173880,573880,2195.32,503.553,4.05597,280.082,2241.97,495.707,3.82585,270.615,173880,2242.3,491.673,2.06699,264.646,2242.68,490.707,2.17816,263.696,100,322682
113562.35,13098.39,126660.74,23,19,708,5.45,2.73,,0.164616,0.0744209,0.366873,34.9305,3.2729,25810.4,25154.6,59233.92,734885.5,692080,42805.5,2.68485,1444.45,1375.19,12340.4,40000,126555,0.0259233,0.0382651,76788.6,2696.59,103973,3.44E-06,183316,583316,2913.86,1062.5,3.2645,585.044,2984.14,1045,3.9824,564.803,183316,2977.3,1040.66,0.94731,557.345,2976.84,1036.93,2.26048,554.459,100,350978
92420.43,0,92420.43,37.4,26,585,7.22,3.61,,0.479746,0.0674001,3.29743,31.8261,3.22741,18219.9,12713.5,49137.12,481147.1,456082,25065.1,2.36515,3348.23,1134.62,10236.9,40000,92319.9,0.0140257,2.98992,51036.9,3903.75,128738,1.86E-05,149081,549081,2636.62,576.357,3.20762,322.879,2692.56,566.678,3.65766,312.155,149081,2692.46,562.761,1.32201,305.823,2696,561.029,1.83363,304.501,100,163496
113562.35,54781.69,168344.04,28.6,22.6,657,6.78,3.39,,0.000875098,0.0710809,0.287733,25.6306,3.0095,28866.6,21745.7,65820,676190.2,633258,42932.2,2.73986,2307.04,1533.52,13712.5,40000,168239,0.0209764,0.0538272,67929.6,3314.48,122719,1.00E-06,225000,625000,2775.27,859.734,3.85937,488.77,2847.3,844.801,4.49012,471.463,225000,2842.75,841.865,1.45099,465.258,2843.24,839.056,2.46572,463.069,100,323796
113562.35,45111.51,158673.86,15.1,40.3,520,3.58,1.79,,0.616366,0.0344235,0.229952,23.3851,4.01369,16846.9,61077.2,41268.144,583648.5,548251,35397.5,2.45687,0.0503167,948.93,8597.53,40000,158570,0.0128354,0.0392213,77234.8,1923.4,72706.1,1.22E-05,215331,615331,1353.25,526.69,5.25913,299.661,1381.49,518.593,4.9341,289.64,215331,1377.77,514.508,3.17053,283.516,1376.94,513.418,3.41116,282.521,100,430190
113562.35,79256.67,192819.02,26.6,47.2,657,6.31,3.15,,0.182146,0.0653736,0.235014,23.5189,3.83497,31528.8,54132.9,66599.04,768123.2,719169,48954.2,2.95092,123.533,1552.32,13874.8,40000,192713,0.0201423,0.0311553,90791.1,3016.92,114684,3.72E-06,249474,649474,2557.26,826.643,4.35151,467.876,2620.05,812.381,4.59096,451.559,249474,2616.2,808.042,2.11822,444.593,2614.95,805.692,2.96908,442.813,100,727189
113562.35,78398.06,191960.41,29.8,19.7,592,7.07,3.53,,6.00E-06,0.0624109,0.248605,21.4707,3.05805,27833,20568.5,64191.36,608928.6,567978,40950.6,2.72119,2641.98,1494.26,13373.2,40000,191856,0.0167862,0.0620437,62402.7,3531.63,128140,1.00E-06,248617,648617,2433.27,688.237,4.34093,398.628,2497.98,676,4.85793,384.445,248617,2495.91,673.548,2.07358,378.915,2496.44,671.447,2.82088,377.25,100,302123
113562.35,87334.27,200896.62,28.3,42.2,542,6.71,3.36,,0.0163435,0.0558581,0.222148,19.8162,3.74412,27753.2,47171.2,60992.64,616042,574013,42029,2.87118,727.894,1417.36,12706.8,40000,200793,0.0144689,0.0586972,81971.2,3464.46,125340,1.00E-06,257554,657554,2180.19,594.116,4.67875,342.002,2235.13,583.58,4.89749,329.984,257554,2234.36,580.297,2.7849,324.388,2234.33,578.755,3.20881,323.057,100,693121
