WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,11716.29,125278.64,18.6,25.4,684,4.41,2.21,,0.196681,0.0614994,0.344631,34.4505,3.27367,22369.3,29164.6,52317.12,693712.7,653614,40098.7,2.60105,772.894,1210.11,10899.4,40000,125173,0.0238291,0.0264111,80157.7,2196.61,87326.4,3.82E-06,181934,581934,2409.39,976.823,3.4575,542.61,2467.14,960.907,4.10278,524.113,181934,2461.54,956.643,1.08357,516.703,2459.97,953.162,2.44728,514.167,100,362312
113562.35,77089.68,190652.04,11.9,31.4,632,2.82,1.41,,5.25E-06,0.0350617,0.241829,23.6669,3.22673,19083,41728.9,44879.808,597065.5,554865,42200.5,2.49597,0.153877,1033.96,9349.96,40000,190546,0.0167021,0.0506315,77592.8,1174.49,55636.8,1.00E-06,247307,647307,1368.57,684.266,5.31897,404.078,1406.11,672.671,5.56898,389.994,247307,1402.51,670.322,2.67466,384.437,1402.47,668.083,3.45494,382.613,100,283424
113562.35,15937.24,129499.59,24.8,15.8,519,5.88,2.94,,0.479957,0.0542771,0.317478,26.1191,3.25139,18999.4,18472.4,48985.44,549980,519847,30133,2.42809,2448.45,1131.03,10205.3,40000,129397,0.0141627,0.079275,59171.4,3353.22,113600,1.33E-05,186158,586158,2124.34,581.437,4.03794,329.648,2174.15,571.871,4.10998,318.334,186158,2171.65,567.95,1.97897,312.031,2171.08,566.509,2.39629,310.846,100,231516
113562.35,19672.87,133235.22,36.8,39.3,676,8.73,4.36,,0.363309,0.105999,0.443824,31.5797,3.41371,34964.4,25513,77511.84,813575.8,767743,45832.8,2.87629,2663.17,1817.38,16148.3,40000,133130,0.0257453,0.134646,69629.1,4075.32,146695,1.04E-05,189891,589891,4147.85,1056.56,3.14248,571.752,4242.46,1038.56,3.7196,551.446,189891,4236.36,1033.08,1.06905,543.261,4239.95,1029.81,1.95945,540.521,100,440706
113562.35,63513.63,177075.99,21.4,32.2,661,5.07,2.54,,5.94E-06,0.0555217,0.252764,25.1862,3.09558,25110.4,28949.1,57104.16,651757.4,609102,42655.4,2.69018,1061.5,1324.23,11896.7,40000,176970,0.0198837,0.0329377,76694.1,2496.35,96778.1,1.00E-06,233731,633731,2168.42,814.677,4.28774,469.787,2225.37,800.716,4.85714,453.397,233731,2221.57,798.075,1.74322,447.38,2220.87,795.349,2.8396,445.363,100,380600
86635.52,0,86635.52,28.6,43.1,545,5.17,2.59,,1.15708,0.0468423,1.59873,30.0752,4.07263,15076,81506.6,39562.848,431151.3,409168,21983.3,2.40939,0.121817,908.892,8242.26,40000,86534.2,0.0102963,1.31609,80422.2,3205.71,101557,4.68E-05,143295,543295,1842.39,422.683,3.73436,238.645,1876.97,416.347,3.56768,231.224,143295,1874.42,412.694,1.89801,225.864,1873.69,411.852,2.0158,225.096,100,667621
113562.35,13688.77,127251.12,33.5,35.1,479,7.94,3.97,,0.789722,0.0590566,4.6318,24.5013,3.63954,20413.3,29868.8,51231.36,554670.7,524462,30208.7,2.554,2104.22,1184.3,10673.2,40000,127151,0.0130522,4.40538,66917.8,3865.88,131883,2.58E-05,183912,583912,2309.97,535.872,4.0793,297.321,2359.99,527.323,3.91022,287.133,183912,2361.16,523.159,2.09038,280.964,2362.27,522.087,2.22928,279.921,100,453403
113562.35,72691.04,186253.4,37.8,21.2,501,8.96,4.48,,0.000451517,0.0579144,3.52137,19.1809,3.04642,24792.2,16227.2,60098.88,530640.7,492178,38462.7,2.63122,3448.43,1395.92,12520.6,40000,186153,0.0130061,3.3566,53493.3,4022.35,141623,1.00E-06,242914,642914,2251.82,533.865,4.36653,310.022,2307.31,524.417,4.73017,299.134,242914,2309.31,521.852,2.46844,294.025,2316.58,520.246,2.78781,292.527,100,245675
107508.9,0,107508.9,18.5,18.1,504,4.15,2.08,,0.820265,0.0427286,0.391549,28.3917,3.63068,14749.7,14189.8,40286.64,487509.8,462216,25293.8,2.25522,1792.63,925.877,8393.05,40000,107406,0.0121092,0.131469,60224.3,2763.5,92592.3,2.41E-05,164167,564167,1678.3,496.9,3.97736,283.821,1713.18,489.32,3.91382,274.728,164167,1709.81,485.417,2.05449,268.773,1709.14,484.368,2.27594,267.849,100,206848
113562.35,29640.63,143202.98,19.1,38.2,741,4.53,2.26,,0.195269,0.066359,0.326599,33.031,3.44214,26563.4,46543.9,58146.72,788016.8,741159,46857.8,2.77967,1.53843,1349.16,12113.9,40000,143096,0.0264633,0.0246923,90961.1,2088.36,87652.5,3.49E-06,199857,599857,2600.27,1084.65,3.57639,601.44,2662.13,1066.87,4.18521,580.797,199857,2656.05,1062.25,1.14462,573.044,2654.36,1058.53,2.5881,570.308,100,525655
113562.35,77287.95,190850.3,11.7,26.1,734,2.77,1.39,,3.11E-06,0.0433922,0.255344,26.3104,3.30666,22497.6,37896.4,50750.88,701206.1,653315,47891.1,2.59373,0.0946666,1172.9,10573.1,40000,190743,0.0217922,0.033944,81933.4,993.171,54534.5,1.00E-06,247504,647504,1695.74,892.173,4.88182,519.819,1740.71,877.199,5.34958,501.75,247504,1736.07,874.731,1.99613,495.645,1735.69,871.689,3.18279,493.314,100,264565
107330.79,0,107330.79,38.7,22.1,463,8.67,4.34,,1.09679,0.0472873,11.6335,26.2895,3.93939,14343.1,11843.4,42066.864,462914.3,438557,24357.3,2.16378,2897.02,967.706,8763.93,40000,107234,0.0101279,11.3914,51132,3807.44,115052,4.07E-05,163995,563995,1854.31,415.53,4.22396,236.568,1892.69,409.286,3.8409,228.794,163995,1891.86,405.862,2.19804,223.574,1891.49,405.115,2.24155,222.798,100,152050
111623.32,0,111623.32,11.6,29.8,697,2.7,1.35,,0.249698,0.0483954,0.431603,37.7887,3.42706,18059.1,38818.1,43748.496,682584.9,642996,39588.9,2.43162,0.170416,1007.29,9114.27,40000,111517,0.0240297,0.0789933,82339.4,1118.87,55323.5,4.29E-06,168278,568278,1896.67,984.978,3.45932,545.307,1943.06,969.464,3.91004,527.003,168278,1934.95,964.655,1.05284,519.237,1935.82,961.189,2.08097,516.353,100,271673
113562.35,17656.63,131218.98,21.7,19.6,655,5.15,2.57,,0.201822,0.0636469,0.324048,31.7249,3.17615,23094.4,25648.5,54477.6,671846,632923,38923,2.60806,1375.09,1261.54,11349.5,40000,131114,0.0220522,0.0308958,74629.7,2635.5,99868.3,4.26E-06,187875,587875,2491.88,904.154,3.54795,504.599,2552.21,889.24,4.11953,487.283,187875,2547.19,885.178,1.20827,480.142,2545.88,882.088,2.40104,477.87,100,337215
113562.35,46328.77,159891.13,14.9,43.2,488,3.53,1.77,,0.959967,0.0331494,0.236847,22.4365,4.73264,16094.1,60091,39330.576,599502.3,562551,36951.3,2.46395,0.0345053,903.445,8193.87,40000,159787,0.011885,0.0589762,76632.5,2005.39,74361.2,1.90E-05,216548,616548,1305.99,487.519,5.8073,270.422,1330.37,480.396,5.19628,261.325,216548,1326.64,476.232,3.61577,255.342,1325.98,475.398,3.64836,254.415,100,446271
113562.35,29301.04,142863.39,28,34.9,555,6.64,3.32,,0.373762,0.0647238,0.298824,25.3934,3.23413,24065.6,28677.6,57159.84,617312.8,582109,35203.8,2.66201,2021.2,1325.56,11908.3,40000,142760,0.0166759,0.0657192,68947.1,3544.92,126298,1.01E-05,199521,599521,2531.36,684.502,3.89305,383.4,2591.7,672.995,4.11062,370.053,199521,2589.41,668.876,1.79444,363.392,2588.95,667.038,2.37344,361.917,100,421092
113562.35,13072.87,126635.22,18.1,45.8,456,4.29,2.15,,2.28703,0.0368192,0.594179,24.6341,5.93439,15479,74473.7,39466.272,593831.2,559943,33888.2,2.41156,0.0324665,906.627,8222.14,40000,126533,0.0105329,0.383143,78364.1,2548.85,86639.3,6.18E-05,183294,583294,1452.69,431.413,5.92261,230.147,1476.93,425.936,4.7705,222.495,183294,1473.48,421.961,3.09906,216.724,1472.77,421.314,2.99149,215.877,100,547575
111926.36,0,111926.36,11.5,39.9,470,2.69,1.34,,2.18954,0.0220972,4.27457,27.1487,5.53017,10959.9,33987.2,30869.184,560329.7,529894,30435.7,2.05133,0.0142252,705.906,6431.08,40000,111823,0.0111119,4.03771,66898.2,808.424,41054.3,4.98E-05,168584,568584,874.055,454.564,5.47096,245.691,888.363,449.35,4.36513,238.149,168584,884.48,445.185,2.68771,232.141,883.889,444.474,2.60425,231.246,100,187631
108794.2,0,108794.2,20.7,44.2,469,4.7,2.35,,2.08565,0.041413,0.880913,26.8486,5.37122,15398,80996,39804.336,554197.7,524588,29609.7,2.40769,0.0473778,914.558,8292.57,40000,108692,0.0108856,0.638403,80027.4,2830.06,93241.7,6.45E-05,165453,565453,1632.88,446.067,5.07667,239.51,1661.06,440.23,4.13907,231.697,165453,1657.4,436.136,2.48913,225.855,1656.52,435.424,2.42558,224.999,100,599281
113562.35,20630.69,134193.05,31.9,36.9,480,7.56,3.78,,0.951743,0.0235381,16.856,24.1137,4.10848,11287.9,73022.8,32481.168,532780.7,501827,30953.7,2.04452,0.0248834,743.402,6766.91,40000,134097,0.011954,16.6507,71359.6,1404.62,48387.4,1.85E-05,190858,590858,926.22,489.501,4.97889,276.739,944.737,482.888,4.40921,268.083,190858,941.655,478.962,2.71706,262.219,941.524,478.16,2.71479,261.288,100,232948
113562.35,93214.59,206776.94,22.4,17.1,504,5.31,2.66,,5.61E-06,0.0435111,0.181937,19.319,3.20916,20175.5,29949.3,46916.016,542507.8,503536,38971.8,2.65149,1401.35,1082.05,9774.17,40000,206674,0.0135969,0.0366815,68883.2,3050.88,105074,1.00E-06,263435,663435,1698.75,557.59,5.24996,322.016,1742.96,547.795,5.66429,310.464,263435,1741,545.553,3.27098,305.481,1740.44,543.874,3.91359,304.174,100,386872
105508.36,0,105508.36,13.4,22.8,610,2.95,1.48,,0.406249,0.0357326,3.7172,33.2258,3.3151,14282.3,29183.6,37130.496,556028.3,525154,30874.3,2.26624,0.198418,851.911,7735.52,40000,105404,0.0176427,3.40891,76285.6,1092.27,51661.8,8.08E-06,162165,562165,1399.49,723.449,3.5083,408.644,1432.62,712.42,3.79858,395.673,162165,1426.82,707.91,1.35516,388.555,1429.3,705.708,1.93552,386.705,100,253263
80863.67,0,80863.67,32.5,24,562,5.49,2.74,,0.772471,0.0465028,4.67709,30.8924,3.5178,12828.3,7692.37,38060.304,367222.8,348506,18716.8,2.1167,2733.79,873.676,7929.23,40000,80763.2,0.00923179,4.3854,48346.9,3466.99,105599,3.51E-05,137524,537524,1825.25,379.321,3.39262,223.827,1861.27,373.224,3.55907,216.999,137524,1860.38,370.164,1.76104,212.079,1860.11,369.272,1.99376,211.385,100,117297
113562.35,39180.5,152742.86,12.7,32.9,501,3.01,1.51,,0.340931,0.0330162,0.219234,23.1109,3.28466,15503.3,36826.9,38210.784,524414.9,492347,32067.9,2.44006,0.468824,877.2,7960.58,40000,152639,0.0129825,0.0287424,76987.7,1821.29,70580.2,6.55E-06,209400,609400,1296.02,532.504,4.67754,306.912,1324.87,524.092,4.7751,296.8,209400,1321.65,520.683,2.69408,291.002,1320.65,519.298,3.20273,289.958,100,411449
113562.35,57494.98,171057.33,34.3,44.4,482,8.13,4.07,,0.603905,0.0553839,3.72584,19.8311,4.17586,24877.9,56069.8,56002.56,607670.7,569379,38291.7,2.84524,404.372,1297.91,11667.2,40000,170957,0.0127545,3.55468,86546.4,3746.68,132969,1.72E-05,227718,627718,2163.44,523.797,4.6319,291.385,2211.07,515.198,4.35509,281.251,227718,2213.61,511.134,2.70783,275.382,2215.36,510.18,2.73365,274.336,100,826421
100910.01,0,100910.01,17.4,38.5,529,3.67,1.83,,1.05052,0.0386955,0.393998,29.55,3.98972,14742.8,59013.2,37853.184,498438.3,472833,25605.3,2.39532,0.0915231,868.826,7886.08,40000,100807,0.0124518,0.122943,80474.3,2265.97,80779.6,2.94E-05,157568,557568,1524.67,510.799,3.90404,287.629,1552.71,503.352,3.82142,278.775,157568,1548.61,499.104,2.0207,272.593,1547.82,498.074,2.20973,271.673,100,491085
113562.35,4953.36,118515.71,28.4,49.2,740,6.73,3.37,,0.6976,0.0993692,0.407948,38.562,4.11448,33010.2,47327.1,69857.76,927628.1,879755,47873.1,2.96271,379.668,1631.15,14553.7,40000,118410,0.0302771,0.0369113,93304.6,3201.8,120938,1.66E-05,175171,575171,3903.18,1242.24,3.03546,657.27,3985.01,1222.52,3.56089,635.154,175171,3976.88,1214.62,1.06741,624.841,3974.77,1211.08,2.19678,622.104,100,714714
113562.35,6836.17,120398.52,35.9,31.9,632,8.51,4.26,,0.272131,0.100749,0.58054,32.433,3.16146,30274.4,15328.4,71067.84,715572.6,674756,40816.6,2.72401,3644.19,1660.49,14805.8,40000,120295,0.0236361,0.261706,57896.1,4143.68,148226,8.39E-06,177056,577056,3939.5,969.885,3.0345,525.535,4029.33,953.418,3.70819,506.888,177056,4022.78,948.733,0.972478,499.38,4029.96,945.446,1.85935,496.628,100,245260
75956,0,75956,35.3,15.4,683,5.6,2.8,,0.375879,0.0601271,0.640085,36.6513,3.27166,15374.4,10574.2,43315.968,407813.5,386805,21008.5,2.22903,2792.16,997.104,9024.16,40000,75854.4,0.0128403,0.28531,51048.6,3518.32,109722,1.56E-05,132615,532615,2356.11,527.851,2.92116,303.905,2405.67,518.777,3.64236,294.274,132615,2403.7,515.407,1.10627,288.343,2405.08,513.61,1.78159,287.136,100,133222
107740.69,0,107740.69,35.8,27.5,701,8.05,4.03,,0.233961,0.106272,0.506091,37.6675,3.33602,30045.6,16133.3,70049.28,735891.9,694629,41262.9,2.72646,3345.98,1635.79,14593.6,40000,107636,0.0266504,0.134525,61147.1,3940.85,141916,6.96E-06,164397,564397,4161.57,1093.17,2.77892,585.152,4256.17,1074.79,3.61881,564.461,164397,4245.79,1069.89,0.759424,556.72,4250.9,1066.01,1.84948,553.506,100,255484
113562.35,31001.14,144563.49,17.2,24.9,468,4.08,2.04,,0.449825,0.038651,0.247282,22.5296,3.29094,15423.8,19598.9,39620.352,505508.1,475571,29937.1,2.38895,1397.67,910.241,8254.24,40000,144461,0.0119966,0.0569002,64730.2,2723.63,92644.6,1.02E-05,201222,601222,1515.36,492.12,4.61756,280.161,1549.5,484.375,4.5598,270.717,201222,1546.7,480.961,2.68509,265.126,1546.04,479.864,2.96093,264.156,100,291589
113562.35,27114.65,140677.01,32.8,18.4,619,7.78,3.89,,0.19418,0.0837139,0.362314,27.9576,3.02132,28735,17362.4,67328.64,677180.1,637380,39800.1,2.7091,3204.34,1569.95,14026.8,40000,140573,0.0210229,0.0959845,60396.4,3863.85,139231,5.36E-06,197334,597334,3271.32,862.392,3.43556,478.514,3350.78,847.559,3.99375,461.513,197334,3346.62,843.668,1.2422,454.69,3348.55,840.915,2.10952,452.463,100,267615
113562.35,39936.23,153498.59,24.4,17.4,634,5.79,2.89,,0.101466,0.0625969,0.281683,26.9965,3.04178,24742.2,23883.5,57831.84,647617.6,607896,39721.6,2.6512,1806.25,1341.63,12048.3,40000,153394,0.0199056,0.0368953,70479.1,2949.92,109811,2.20E-06,210155,610155,2446.74,816.083,3.87237,462.805,2508.66,802.221,4.38409,446.656,210155,2504.65,798.91,1.49107,440.224,2503.87,796.224,2.5196,438.211,100,327825
88043.09,0,88043.09,36.4,28.1,751,6.69,3.35,,0.221294,0.0872838,0.503705,40.0994,3.37147,22858.2,16421.8,56427.36,587755.8,555229,32526.8,2.55885,2957.04,1308.06,11755.7,40000,87940,0.0221018,0.110947,59873.8,3612.5,127494,7.07E-06,144701,544701,3420.46,906.949,2.70073,488.655,3496.52,891.752,3.62001,471.926,144701,3488.3,887.506,0.728637,464.859,3491.35,884.072,1.80601,462.174,100,227903
113562.35,31288.98,144851.33,15.5,20.4,498,3.68,1.84,,0.388888,0.0371879,0.241176,23.6581,3.2399,15545.3,20818.6,40284.528,515279.5,484748,30531.5,2.33991,1020.94,925.827,8392.61,40000,144748,0.012707,0.0401539,65896.5,2334.48,81813.2,8.43E-06,201509,601509,1457.93,521.291,4.53395,300.591,1491.43,512.996,4.57636,290.579,201509,1488.37,509.57,2.53474,284.809,1487.52,508.281,2.95229,283.776,100,287140
113562.35,15997.05,129559.4,24.7,36,545,5.86,2.93,,0.538829,0.0589562,0.314008,27.1667,3.41778,21505.5,36339.5,51717.6,606654.7,573804,32850.7,2.61393,1191.28,1195.85,10774.5,40000,129456,0.0161812,0.0641296,75574.9,3236.91,114396,1.42E-05,186217,586217,2309.9,664.288,3.89796,370.376,2362.61,653.453,4.00997,357.725,186217,2359.1,648.918,1.83209,350.799,2358.25,647.249,2.33568,349.458,100,503326
110154.19,0,110154.19,33.1,47.8,582,7.61,3.81,,1.05645,0.0894671,0.952422,31.6645,4.1458,28228.9,50186.4,62865.12,748317.6,711417,36900.6,2.88883,789.402,1462.35,13096.9,40000,110051,0.0205752,0.643081,87446,3924.58,140287,3.38E-05,166812,566812,3509.25,845.108,3.34636,443.506,3579.52,831.697,3.4266,428.425,166812,3577.52,824.858,1.46538,419.644,3578.68,823.01,1.81765,418.026,100,795602
113562.35,60060,173622.35,11.5,36.7,737,2.73,1.36,,0.0222402,0.0454229,0.269021,28.4517,3.41946,22079.9,38510.3,50161.92,744414,696117,48297,2.57365,0.0519998,1158.92,10450.4,40000,173515,0.0228953,0.0248551,82191.1,964.533,53738.1,1.00E-06,230276,630276,1778.41,938.036,4.59477,537.411,1823.14,922.527,4.98,518.845,230276,1818.21,919.039,1.80363,511.948,1816.91,915.813,3.09289,509.555,100,258018
113562.35,14084.24,127646.59,20.9,20.7,615,4.96,2.48,,0.27817,0.0577016,0.313044,30.7756,3.18027,20867.4,25076.9,50750.4,629813.2,594195,35618.2,2.528,1397.48,1172.88,10573,40000,127542,0.0196017,0.0303771,72028.8,2630.01,97057,6.11E-06,184303,584303,2260.02,804.004,3.67257,451.494,2313.96,790.835,4.13032,436.173,184303,2309.53,786.707,1.39022,429.103,2308.06,784.067,2.43014,427.203,100,313630
101890.01,0,101890.01,33.7,17.1,550,7.17,3.58,,0.52707,0.0685898,1.87966,30.1657,3.25231,19504.9,13674.3,51455.52,522199.6,494978,27221.6,2.42015,3375.19,1189.63,10719.9,40000,101789,0.0147072,1.58962,52356.3,3921.46,131936,1.90E-05,158550,558550,2682.43,604.179,3.3707,336.235,2740.25,594.159,3.69589,324.899,158550,2740.39,589.974,1.44238,318.341,2743.59,588.286,1.89679,316.99,100,181810
91661.63,0,91661.63,37.7,25.9,698,7.22,3.61,,0.266333,0.0892223,0.553688,37.3958,3.27866,23425.7,14978.7,58122.24,583676.7,551638,32038.7,2.56605,3350.9,1348.58,12108.8,40000,91559,0.0208251,0.186169,56575.1,3875.88,135938,9.09E-06,148320,548320,3493.95,854.807,2.78567,461.388,3570.96,840.413,3.61211,445.533,148320,3564.3,836.123,0.822492,438.476,3568.89,833.003,1.76889,436.024,100,213225
113562.35,60393.5,173955.86,27.5,29.4,464,6.52,3.26,,0.11443,0.0499698,0.293999,19.4591,3.09137,19971,19881.7,49430.4,514016.6,479758,34258.6,2.55013,2769.89,1141.57,10298,40000,173854,0.012053,0.132627,56512.4,3798.79,126658,2.91E-06,230615,630615,1948.78,494.734,4.66868,282.201,1996.88,486.205,4.80682,272.103,230615,1997.7,483.368,2.80108,266.962,1998.79,482.12,3.0799,265.796,100,271539
113562.35,76757.74,190320.09,28.4,40,508,6.73,3.37,,0.124081,0.0536719,0.269306,19.2633,3.65379,25567.8,43981.7,57727.68,576614.3,537826,38788.3,2.80741,1019.25,1339.13,12026.6,40000,190218,0.0131564,0.107393,78170.6,3583.78,127544,3.26E-06,246979,646979,2093.77,540.164,4.43394,311.345,2145.25,530.781,4.58797,300.588,246979,2146.16,527.515,2.66494,295.184,2146.88,526.256,2.93079,294.014,100,650637
113562.35,37767.73,151330.08,13.9,41.6,479,3.3,1.65,,1.0842,0.0319156,0.249164,22.7514,4.69527,15128.7,55354.4,37914.768,581358.4,546266,35092.4,2.39361,0.0346931,870.268,7898.91,40000,151226,0.0116608,0.0650722,74515.9,1900.94,70531.9,2.23E-05,207987,607987,1258.35,478.087,5.5979,265.364,1280.98,471.289,4.99295,256.608,207987,1277.28,467.229,3.39413,250.711,1276.63,466.432,3.4136,249.813,100,419403
113562.35,84781.13,198343.48,23.2,37.8,749,5.5,2.75,,3.50E-06,0.0646303,0.261231,25.4559,3.43082,31533.7,38341,67087.68,767109.5,716304,50805.5,2.87792,432.13,1564.12,13976.6,40000,198236,0.0235802,0.0381668,87022.9,2487.73,99622.2,1.00E-06,254997,654997,2524.19,965.872,4.30487,555.952,2590.38,949.204,4.90959,536.475,254997,2585.41,946.33,1.65552,530.138,2585.21,943.21,2.85201,527.767,100,532310
113562.35,82979.38,196541.73,12.4,41,573,2.94,1.47,,0.0470721,0.0322205,0.653341,21.9688,3.87016,17788.9,45889.1,41837.328,633575.2,587846,45729.2,2.48921,0.0298829,962.308,8716.11,40000,196437,0.0147166,0.485049,74984.9,1214.71,55531.3,1.00E-06,253198,653198,1259.46,603.818,5.91377,347.997,1289.66,593.921,5.7172,335.849,253198,1286.58,590.275,3.66076,329.879,1288.82,588.664,3.86608,328.19,100,289511
113562.35,90536.58,204098.93,33.4,22.4,728,7.92,3.96,,2.12E-06,0.0802062,0.305229,23.8688,3.15507,36526,20696.6,79595.52,751290.2,700966,50324.2,2.86795,2531.89,1868.35,16582.4,40000,203992,0.0231458,0.0888175,67946.5,3528.05,130612,1.00E-06,260753,660753,3127.46,948.096,4.07254,547.3,3211.85,931.181,4.7849,527.6,260753,3205.35,928.87,1.51426,521.759,3208.25,925.833,2.56722,519.318,100,336886
79512.51,0,79512.51,30.3,15.5,609,5.03,2.52,,0.563095,0.051768,1.06691,33.1074,3.33814,13975.9,8193.78,40443.408,386846,367289,19557,2.1653,2748.22,929.557,8425.71,40000,79410.8,0.0106947,0.750764,49106.1,3427.99,106001,2.41E-05,136172,536172,2029.73,439.705,3.16448,257.307,2071.29,432.304,3.60754,249.284,136172,2070.24,429.018,1.47912,243.81,2070.72,427.787,1.89536,242.95,100,115843
113562.35,42722.22,156284.57,28,43.9,724,6.64,3.32,,0.306104,0.0823124,0.309608,29.7903,3.5881,32940.9,40922.1,70159.2,839800,790614,49186,2.92994,688.079,1638.46,14616.5,40000,156178,0.0256908,0.0332748,87983.3,3116.48,118244,6.57E-06,212939,612939,3223.1,1053.79,3.6153,581.735,3299.64,1036.08,4.06128,561.467,212939,3293.91,1030.85,1.32877,553.409,3292.49,1027.63,2.47176,550.95,100,628894
78337.37,0,78337.37,36.6,23.1,664,5.99,2.99,,0.399068,0.0618388,0.997707,35.6984,3.26248,15737.1,11515.4,44366.64,416416,394846,21570,2.23614,2942.95,1021.86,9243.05,40000,78236.1,0.0127463,0.651838,50143.4,3663.82,113361,1.67E-05,134997,534997,2421.35,524.091,2.9898,301.332,2472.33,515.047,3.64093,291.657,134997,2471.05,511.613,1.15841,285.708,2473.55,509.853,1.7797,284.488,100,130037
113562.35,46043.73,159606.09,37.6,47.3,496,8.92,4.46,,0.927386,0.0610694,5.66052,21.0784,4.42281,25946.4,59914.3,57862.56,658342,619206,39136,2.88252,272.936,1342.36,12054.7,40000,159506,0.0141009,5.47172,89874.8,3804.23,136402,2.69E-05,216267,616267,2389.18,579.05,4.42157,315.907,2439.88,569.736,4.07339,304.981,216267,2441.68,565.039,2.41093,298.505,2442.78,564.036,2.44646,297.43,100,880316
83403.68,0,83403.68,31.7,32.4,484,5.52,2.76,,1.08524,0.0399315,7.23157,27.1579,3.78809,11256,15185,33182.496,359562.1,340690,18872.1,2.14048,1954.65,759.736,6913.02,40000,83304.4,0.008265,6.98055,56247.5,3470.87,104235,4.67E-05,140065,540065,1571.23,338.961,3.77377,193.586,1600,334.086,3.58776,187.737,140065,1598.01,331.257,2.0415,183.297,1597.26,330.6,2.11313,182.673,100,274135
113562.35,9532.77,123095.13,38.3,33,720,9.08,4.54,,0.177773,0.11857,0.555881,35.858,3.28134,35899.8,16194.4,80863.68,821879.4,773708,48171.4,2.82502,3496.31,1899.43,16846.6,40000,122990,0.029257,0.200147,61681.9,4133.58,148695,5.14E-06,179751,579751,4640.85,1200,2.82835,646.459,4748.33,1179.39,3.67546,623.087,179751,4733.96,1174.56,0.755068,615.336,4742.78,1170.28,1.86678,611.668,100,276036
113562.35,91244.42,204806.77,16.5,42.2,481,3.91,1.96,,0.0258173,0.0349786,0.163495,20.0567,4.15038,17634.9,67374.2,40102.032,583166.1,541581,41585.1,2.65221,0.0563207,921.543,8354.59,40000,204703,0.0126079,0.0257438,78586.5,2226.27,81169.1,1.00E-06,261464,661464,1373.05,517.92,5.97155,292.202,1403.17,509.203,6.01999,281.986,261464,1400.06,505.701,4.36312,276.608,1399.14,504.317,4.80526,275.478,100,498525
113562.35,10365.45,123927.81,18.6,22.7,601,4.41,2.21,,0.324854,0.0515323,0.311137,31.0337,3.22272,18922.2,26574.7,47007.984,608634.2,574760,33874.2,2.45481,1052.7,1084.23,9793.33,40000,123824,0.0184973,0.0280244,72938.4,2369.16,86938.4,6.95E-06,180585,580585,2019.64,758.868,3.76958,428.598,2067.23,746.54,4.16911,414.201,180585,2062.86,742.357,1.49098,407.125,2061.29,739.891,2.48771,405.388,100,307890
113562.35,25114.07,138676.43,21.1,22,551,5,2.5,,0.310907,0.0485491,0.271889,26.2575,3.16927,18693.6,23393.1,47198.592,563556.3,530919,32637.3,2.43893,1600.47,1088.73,9833.04,40000,138573,0.0151982,0.0379903,66272.3,2794.85,97181.8,7.15E-06,195334,595334,1900.07,623.754,4.17082,357.325,1946.31,613.388,4.36431,345.071,195334,1943.02,609.737,1.97189,338.757,1941.96,607.929,2.63442,337.398,100,278434
113562.35,78516.94,192079.3,36.7,20.7,687,8.7,4.35,,3.01E-06,0.085726,0.354522,23.6979,3.03406,36490.9,18122.8,80814.72,731149.7,682505,48644.7,2.85047,3139.84,1898.23,16836.4,40000,191973,0.0221735,0.135248,62229.2,3903.45,141820,1.00E-06,248734,648734,3342.79,908.848,3.88199,520.233,3430.91,892.469,4.58562,501.323,248734,3424.46,889.896,1.45736,495.373,3429.04,886.941,2.40621,492.942,100,300319
113562.35,57385.84,170948.19,17.4,18.6,478,4.13,2.06,,0.103057,0.0386586,0.197332,20.7584,3.06399,16617.2,25073.5,40508.592,517765.6,483585,34180.6,2.50985,1047.8,931.088,8439.29,40000,170845,0.0128102,0.032609,69384.5,2676.61,92302.1,1.95E-06,227606,627606,1512.89,525.535,4.89395,300.411,1549.65,516.745,5.10609,289.915,227606,1547.18,513.909,2.9427,284.588,1546.34,512.409,3.48596,283.412,100,361730
113562.35,69301.12,182863.48,17.9,23,560,4.24,2.12,,1.04E-05,0.0319678,3.94332,21.8898,3.0879,16421.2,41527.6,39776.832,557772.7,516733,41039.7,2.4357,0.148301,913.912,8286.84,40000,182761,0.0149897,3.76653,76410.9,1364.53,57838.9,1.00E-06,239522,639522,1245.97,614.284,5.14319,358.747,1278.61,604.1,5.30032,346.316,239522,1274.65,601.544,2.77066,340.912,1278.71,599.587,3.21097,339.07,100,303584
113562.35,38608.45,152170.8,11.7,25.5,673,2.77,1.39,,0.0674781,0.0417106,0.297059,28.8959,3.14589,19061.4,40928.7,45251.616,652036.4,610235,41801.4,2.47629,0.144312,1042.74,9427.42,40000,152065,0.0205163,0.0424939,80634.2,1122.51,55338.1,1.04E-06,208826,608826,1631.28,840.699,4.35269,482.138,1673.89,826.845,4.68638,465.499,208826,1668.76,823.567,1.66181,458.961,1668.43,820.652,2.69025,456.649,100,274821
113562.35,90040.97,203603.33,36.1,31.4,467,8.56,4.28,,9.20E-06,0.0535629,2.92721,17.5232,3.18581,23564.1,19820.9,56235.84,522182.1,482377,39805.1,2.6699,3148.85,1303.49,11715.8,40000,203503,0.0121653,2.78612,55607,4106.27,140754,1.00E-06,260264,660264,2082.64,499.386,4.69149,287.291,2133.72,490.516,5.04636,277.031,260264,2135.85,488.072,2.95477,272.196,2142.52,486.614,3.21302,270.783,100,303628
113562.35,75080.22,188642.58,36.1,24.9,652,8.56,4.28,,3.94E-06,0.0817581,0.358765,23.0335,3.0006,34393.8,17875.9,77216.16,695034.6,648629,46405.6,2.81874,3228.71,1810.16,16086.7,40000,188537,0.0205679,0.146773,60558.7,3942.22,142710,1.00E-06,245298,645298,3187.27,843.246,3.92037,482.498,3270.63,828.056,4.58149,465.002,245298,3265.81,825.442,1.56063,459.11,3270.32,822.715,2.42164,456.858,100,290526
83265.76,0,83265.76,30.1,16.3,563,5.23,2.62,,0.768019,0.0475179,2.82533,30.9373,3.51135,13334,7772.43,39165.888,380717.6,361397,19320.6,2.13384,2729.04,899.583,8159.56,40000,83164.7,0.0096294,2.533,48481.3,3422.69,105211,3.38E-05,139926,539926,1864.47,395.643,3.4011,232.763,1901.76,389.275,3.56965,225.612,139926,1900.89,386.106,1.74671,220.552,1900.72,385.176,1.98953,219.828,100,115102
113562.35,43469.3,157031.66,37.9,41.5,510,8.99,4.49,,0.593043,0.0651246,4.87936,21.796,3.72626,26137.3,41289.4,59877.6,633529.2,595629,37900.2,2.80633,1390.88,1390.62,12474.5,40000,156931,0.0147241,4.68149,78248.4,3956.54,140580,1.75E-05,213692,613692,2543.1,604.754,4.19338,334.562,2599.41,594.698,4.10416,322.866,213692,2602.01,590.259,2.22208,316.371,2604.99,588.963,2.38998,315.101,100,673866
113562.35,61849.57,175411.93,33.4,18,645,7.92,3.96,,0.000251945,0.0785581,0.316439,24.2365,2.97577,31755.6,18761.9,72118.08,681407.6,637437,43970.6,2.77942,2991.83,1685.98,15024.6,40000,175307,0.0205749,0.0928389,62358.5,3768.49,137094,1.00E-06,232068,632068,3064.87,843.521,3.83106,479.613,3144.42,828.561,4.47248,462.374,232068,3139.92,825.715,1.48459,456.3,3142.32,822.997,2.3854,454.101,100,295304
113562.35,75072.37,188634.73,37.3,48.9,571,8.84,4.42,,0.398413,0.0740072,1.8361,20.7686,4.02767,33482.2,45175.5,71794.08,740854.4,692610,48244.4,2.98137,1124.19,1678.12,14957.1,40000,188531,0.0170705,1.64955,82686,3990.36,143434,1.08E-05,245292,645292,2886.1,701.531,4.29734,391.226,2951.85,689.309,4.30263,377.367,245292,2954.77,684.522,2.30884,370.469,2960.29,682.821,2.54913,368.826,100,751970
107632.69,0,107632.69,24.3,47.9,607,5.46,2.73,,1.04515,0.0681696,0.396264,33.1909,4.19493,22881.8,72811.6,52368,723802.9,688325,35477.9,2.74075,0.170176,1211.32,10910,40000,107529,0.0204181,0.0811022,90175.2,2924.64,109403,2.69E-05,164290,564290,2682.66,838.171,3.46265,444.543,2734.48,825.39,3.56108,429.984,164290,2728.07,818.589,1.55172,421.139,2726.78,816.724,2.01552,419.605,100,714853
113562.35,56680.87,170243.22,34.8,44.7,738,8.25,4.13,,0.239696,0.095344,0.316988,27.9427,3.56777,38667.7,32615.4,81721.44,879023.6,826261,52762.6,2.97937,1646.03,1920.47,17025.3,40000,170136,0.0261746,0.053749,79834.1,3679.48,135154,5.66E-06,226897,626897,3728.53,1073.85,3.61676,596.137,3819.46,1055.16,4.08608,574.862,226897,3813.7,1050.2,1.33144,567.062,3813.76,1046.98,2.35819,564.472,100,562063
113562.35,30067.57,143629.92,24.6,39.2,629,5.83,2.92,,0.359911,0.06657,0.293994,28.3373,3.40827,25978.6,42045.4,58343.04,705672.4,665296,40376.4,2.77923,635,1353.86,12154.8,40000,143525,0.0206841,0.0343147,84625.7,2981.88,111590,8.09E-06,200286,600286,2607.68,848.654,3.76389,471.239,2668.79,834.624,4.10168,455.054,200286,2664.2,829.882,1.54872,447.585,2662.8,827.363,2.46659,445.698,100,592420
113562.35,8991.83,122554.18,24.3,16.8,701,5.76,2.88,,0.190873,0.0779689,0.378253,35.5897,3.29512,26103.5,23687.7,60169.44,735024.2,692855,42169.2,2.68486,1706.4,1397.61,12535.3,40000,122449,0.0260079,0.041146,74630.5,2866.23,109039,4.19E-06,179210,579210,3053.3,1066.1,3.18003,584.107,3126.14,1048.56,3.90672,563.895,179210,3119.11,1044.03,0.91842,556.31,3118.76,1040.32,2.20314,553.415,100,336444
113562.35,75781.56,189343.91,19.7,42,660,4.67,2.34,,0.0592691,0.0522583,0.227768,24.2797,3.60833,25934,58635.2,56744.64,712140.8,665651,46489.8,2.78352,0.197734,1315.64,11821.8,40000,189238,0.0196632,0.0232183,87005.4,2184.23,89444.3,1.03E-06,245999,645999,2045.39,806.327,4.54259,462.021,2095.68,792.672,4.90705,446.156,245999,2091.81,789.058,2.15114,439.576,2090.33,786.528,3.19592,437.775,100,549826
113562.35,26332.3,139894.65,28.2,44.8,491,6.69,3.34,,1.09204,0.0589575,1.20165,23.1833,4.34574,23445.3,64859.9,53426.4,627095.5,591853,35242.5,2.80654,65.9399,1236.5,11130.5,40000,139792,0.0138373,0.99048,89835.1,3592.07,127464,3.27E-05,196553,596553,2310.08,568.057,4.34795,308.859,2358.23,559.168,3.95796,298.273,196553,2358.04,554.474,2.27041,291.763,2358.3,553.493,2.31878,290.727,100,853504
113562.35,59617.18,173179.53,12.5,37.5,733,2.96,1.48,,0.0497472,0.0468636,0.277563,28.1434,3.43314,22585,41494.6,51063.36,750255.3,701497,48758.3,2.59982,0.0584704,1180.32,10638.2,40000,173072,0.0228659,0.033644,83028.8,1112.81,58090.4,1.00E-06,229833,629833,1834.34,936.89,4.53516,535.441,1880.68,921.419,4.8449,516.91,229833,1875.33,917.758,1.78587,509.964,1874.55,914.638,2.92175,507.525,100,292780
113562.35,26695.53,140257.89,12.7,26.1,703,3.01,1.51,,0.104109,0.0476653,0.484271,31.588,3.1933,20180.6,40955.8,47219.376,693123.6,648733,44390.6,2.52446,0.192379,1089.22,9837.37,40000,140152,0.023095,0.195576,83322.2,1212.98,59405.2,1.65E-06,196913,596913,1863.52,946.301,3.961,533.752,1911.67,930.932,4.26003,515.286,196913,1903.02,927.106,1.32586,508.34,1906.61,923.799,2.21765,505.44,100,303348
113562.35,17199.93,130762.29,20.5,36.7,455,4.86,2.43,,1.00561,0.0411463,0.42721,23.5499,4.12595,16412.5,49214,41148,515550.8,486209,29341.8,2.49423,70.9882,946.106,8572.5,40000,130660,0.0108971,0.221706,80980.2,3033.89,99244.9,2.81E-05,187421,587421,1615.2,446.95,4.83456,250.712,1648.72,440.289,4.34295,242.295,187421,1646.3,436.64,2.69956,236.797,1645.85,435.885,2.70767,235.947,100,629632
113562.35,80475.45,194037.8,25.8,45.8,669,6.12,3.06,,0.115583,0.0645109,0.235893,23.7657,3.75534,31305.5,52467.3,66200.64,762509.3,713423,49086.3,2.93797,126.601,1542.71,13791.8,40000,193932,0.0205504,0.0301879,90482.7,2906.62,111484,2.29E-06,250693,650693,2522.97,843.109,4.34737,478.994,2585.59,828.547,4.66271,462.302,250693,2581.68,824.499,2.04994,455.481,2580.44,822.015,2.98096,453.623,100,699677
113562.35,62274.01,175836.37,29.3,34.6,649,6.95,3.47,,0.00690586,0.0708366,0.274082,24.5504,3.11821,29937.8,26225.4,67146.24,684300.5,640572,43728.5,2.7922,2025.57,1565.54,13988.8,40000,175731,0.0203698,0.0521108,71144.6,3375.83,124824,1.00E-06,232492,632492,2765.69,835.101,3.9716,475.343,2837.2,820.509,4.54138,458.499,232492,2833.25,817.439,1.60389,452.267,2833.46,814.793,2.55411,450.204,100,402065
113562.35,37569.08,151131.44,25.2,17.5,564,5.98,2.99,,0.204516,0.0568351,0.265411,24.8269,3.0452,22091.7,21361.7,53806.56,586198.4,550943,35255.4,2.56184,2218.12,1245.56,11209.7,40000,151028,0.0162192,0.0432243,63967.8,3219.63,114549,4.94E-06,207789,607789,2221.43,665.443,4.08019,379.633,2276.95,654.141,4.3861,366.41,207789,2274.18,650.753,1.87018,360.238,2273.4,648.769,2.59039,358.721,100,284113
113562.35,44055.53,157617.89,16,29.3,619,3.79,1.9,,0.0683168,0.0437853,0.251092,26.5078,3.08847,19660.3,33124.4,46919.52,600890.4,562797,38093.4,2.52105,373.359,1082.13,9774.9,40000,157513,0.0177396,0.022675,78253.1,1909.88,75164.6,1.21E-06,214274,614274,1712.57,727.301,4.4259,420.72,1756.29,715.073,4.84238,406.256,214274,1752.83,712.106,1.9123,400.092,1751.41,709.585,2.99826,398.331,100,358166
102298.16,0,102298.16,38.5,42,476,8.22,4.11,,1.46296,0.0514441,10.9878,26.6969,4.44553,17418.7,66443.7,43850.64,507442.3,481083,26359.3,2.56083,1.53431,1009.7,9135.55,40000,102200,0.011337,10.7386,87501.4,3613.47,121000,5.47E-05,158961,558961,2022.26,465.062,4.08213,252.709,2060.77,458.31,3.64007,244.496,158961,2058.52,454.284,2.03188,238.798,2057.76,453.482,2.06625,237.968,100,817992
86688.77,0,86688.77,19.9,45.9,471,3.6,1.8,,2.44434,0.030097,2.10539,27.4072,5.5899,11220.8,58539.5,31149.936,435047.5,411671,23376.5,2.21781,0.0221645,712.432,6489.57,40000,86587.1,0.00753623,1.86387,73074.6,2436.56,80633.4,9.57E-05,143348,543348,1191.56,308.177,5.74347,161.856,1208.7,304.972,4.48706,156.723,143348,1204.83,301.957,2.88243,152.056,1203.88,301.449,2.75813,151.362,100,508062
112251.98,0,112251.98,18.1,25.8,730,4.24,2.12,,0.202923,0.0677279,0.402453,39.801,3.47792,22951.4,29839.4,53040.48,735639.5,693650,41989.5,2.62436,607.353,1227.32,11050.1,40000,112146,0.0273131,0.0289293,83258.8,2062.37,84555.1,3.91E-06,168907,568907,2655.33,1119.46,3.12408,611.521,2717.58,1101.44,3.92879,590.732,168907,2710.35,1096.64,0.837936,582.825,2709.12,1092.52,2.33754,579.705,100,371720
101473.65,0,101473.65,13.2,29.9,570,2.8,1.4,,0.536564,0.0375135,0.328683,31.7213,3.34655,14035.2,18242.1,37521.552,496410,470773,25637,2.2467,607.902,861.062,7816.99,40000,101369,0.0144634,0.0383494,69073.5,1784.86,68594.5,1.30E-05,158130,558130,1475.27,593.548,3.49449,340.528,1505.89,584.292,3.97059,329.999,158130,1501.78,580.223,1.61064,323.392,1500.54,578.534,2.29432,322.264,100,267102
109344.09,0,109344.09,23.4,27.5,705,5.34,2.67,,0.235239,0.0748116,0.401878,38.3213,3.39816,23699.6,24058.3,55803.36,702387.5,663137,39250.5,2.6203,1551.63,1293.16,11625.7,40000,109239,0.0254835,0.0376996,74665,2729.34,103412,5.30E-06,166000,566000,2932.14,1044.8,3.05342,569.113,3000.2,1027.84,3.8251,549.705,166000,2993.27,1023.07,0.861603,541.952,2992.47,1019.34,2.17528,539.102,100,325538
113562.35,45337.44,158899.79,23.2,37.6,678,5.5,2.75,,0.155546,0.0652104,0.282323,27.9054,3.30057,27308.1,38793.2,60370.08,723971.8,679753,44218.8,2.7945,598.334,1402.42,12577.1,40000,158794,0.0222208,0.0302966,84821.6,2697.17,104245,3.10E-06,215555,615555,2551.47,911.069,3.88016,512.43,2614.34,895.727,4.35505,494.627,215555,2609.67,891.785,1.47413,487.626,2608.42,888.832,2.61292,485.437,100,537657
113562.35,18114.95,131677.3,31.7,23.2,610,7.52,3.76,,0.253029,0.082601,0.362927,29.2344,3.07459,27245.4,17395.4,64622.88,668237.3,630266,37971.3,2.67535,3142.92,1504.65,13463.1,40000,131574,0.0208783,0.0836075,60562.9,3810.3,136990,7.09E-06,188335,588335,3229.89,856.537,3.36267,472.864,3306.96,842.004,3.90764,456.236,188335,3302.96,837.831,1.21222,449.2,3304.04,835.131,2.07916,447.047,100,262875
112882.45,0,112882.45,35.2,34,733,8.3,4.15,,0.234143,0.115716,0.508039,39.3261,3.47488,33756.3,18634.8,76098.72,827385.2,780610,46775.2,2.80959,3035.63,1782.88,15853.9,40000,112777,0.0304108,0.119378,66131.6,3885.01,141034,6.52E-06,169538,569538,4533.1,1247.08,2.7315,665.274,4636.26,1226.18,3.60217,641.629,169538,4623.19,1220.8,0.708015,633.416,4628.64,1216.43,1.88733,629.713,100,311013
89353.13,0,89353.13,21.5,17.1,627,4.01,2.01,,0.438608,0.0482152,0.382421,34.2073,3.28646,14996.2,14472.8,40661.808,461640,437955,23685,2.26492,1666.58,934.686,8471.21,40000,89249.8,0.0143072,0.060117,61474.3,2632.83,89525.2,1.33E-05,146011,546011,1892.96,587.434,3.18358,336.228,1933.35,577.912,3.7938,325.72,146011,1929.61,574.103,1.3086,319.326,1928.61,572.287,2.03413,318.115,100,208178
113562.35,69439.74,183002.09,31.6,24.2,750,7.49,3.75,,2.56E-06,0.0835203,0.32683,26.6372,3.10623,35299,21446.7,77143.2,776753.4,726269,50484.4,2.85252,2306.6,1808.38,16071.5,40000,182895,0.025285,0.0801096,70860.2,3370.62,126049,1.00E-06,239656,639656,3259.65,1035.73,3.77913,589.704,3345.71,1017.58,4.52046,568.558,239656,3337.89,1014.82,1.23926,562.308,3340.81,1011.4,2.38638,559.536,100,345496
87312.21,0,87312.21,37.8,25.3,717,6.89,3.45,,0.256111,0.0854829,0.53842,38.3402,3.29995,22086.9,15019.3,55516.8,556348.9,525919,30429.9,2.52633,3221.98,1286.33,11566,40000,87209.7,0.020101,0.162234,56537.1,3781.86,131576,8.85E-06,143971,543971,3348.57,825.146,2.75576,446.797,3422.1,811.238,3.61322,431.569,143971,3415.5,807.102,0.802952,424.66,3419.32,804.038,1.76573,422.294,100,206731
113562.35,87271.88,200834.23,28.2,45.9,651,6.69,3.34,,0.0664576,0.0663556,0.231018,22.6119,3.79228,32512.8,47878.6,68703.36,747878,699009,48869,2.95817,436.333,1603.19,14313.2,40000,200728,0.0196029,0.0360232,87773.8,3186.02,119568,1.39E-06,257489,657489,2593.13,804.405,4.40014,458.308,2658.46,790.289,4.72279,442.218,257489,2655.12,786.429,2.17184,435.648,2654.22,784.116,2.99464,433.867,100,700575
113562.35,71741.33,185303.69,21.2,48.4,718,5.03,2.51,,0.274518,0.0614031,0.248746,26.3473,3.92439,29327.3,58426.1,62596.32,836779.5,784873,51906.5,2.8576,0.14567,1455.88,13040.9,40000,185197,0.0229145,0.0209676,89735.3,2262.92,93330,4.75E-06,241958,641958,2406.79,940.059,4.33305,529.39,2463.13,924.405,4.55645,511.268,241958,2458.05,919.386,1.95748,503.489,2456.12,916.579,3.09109,501.496,100,577157
77095.12,0,77095.12,12,41.7,456,1.93,0.97,,2.11438,0.020745,0.642992,26.5162,5.04951,8290.95,31281.9,23851.68,366654.7,346678,19976.7,2.0819,0.0162134,543.413,4969.1,40000,76992.6,0.00684051,0.411606,66154.9,1595.9,60648.1,7.78E-05,133754,533754,825.639,279.366,5.26196,147.196,833.662,276.76,4.30127,143.015,133754,830.466,274.096,2.76427,138.765,829.8,273.62,2.65739,138.131,100,354138
95328.45,0,95328.45,16.2,21,556,3.22,1.61,,0.672853,0.024584,7.44616,30.6355,3.47502,10929.8,21149.4,31017.024,439424.9,416330,23094.9,2.0644,0.20436,709.343,6461.88,40000,95226.2,0.0123444,7.1658,69042.2,970.323,44995.4,1.70E-05,151987,551987,965.447,506.196,3.56774,293.191,987.123,498.832,3.6889,284.52,151987,983.321,494.982,1.73028,278.562,983.361,493.777,2.02023,277.56,100,212375
100195.61,0,100195.61,15.4,25.7,607,3.22,1.61,,0.433184,0.043472,0.34324,33.5183,3.30041,15025.7,18515.2,40023.6,517970.7,490893,27077.7,2.26167,834.006,919.703,8338.25,40000,100091,0.0161667,0.03334,68096.9,1999.84,72271.1,1.05E-05,156852,556852,1707.96,663.376,3.37019,377.156,1744.61,652.903,3.95434,365.32,156852,1740.33,648.758,1.37613,358.446,1738.88,646.669,2.2546,357.072,100,244898
113562.35,29037.54,142599.89,38.4,40.8,649,9.11,4.55,,0.393745,0.102499,0.709227,28.6023,3.41331,35419.5,27127.5,78335.04,800453.8,753507,46946.8,2.89412,2662.54,1837.5,16319.8,40000,142495,0.0237352,0.429913,69468.5,4205.07,150549,1.16E-05,199256,599256,4005.5,974.496,3.32068,530.696,4095.68,957.762,3.78478,511.815,199256,4092.05,952.389,1.24725,503.824,4099.97,949.41,1.95401,501.241,100,474154
113562.35,9333.53,122895.89,35.6,45.5,663,8.44,4.22,,0.659446,0.1072,0.440518,33.3593,3.81601,34387,34852.4,75041.76,851211.4,806950,44261.4,2.92795,1841.02,1757.12,15633.7,40000,122791,0.0259218,0.112904,78594.5,4022.94,144811,1.94E-05,179552,579552,4201.14,1064.22,3.11699,565.828,4291.42,1046.67,3.5441,546.201,179552,4287.1,1039.74,1.16977,536.922,4288,1036.87,1.92822,534.539,100,601753
113562.35,8418.23,121980.58,34.8,36.3,635,8.25,4.13,,0.389353,0.0990881,0.460122,32.2625,3.35076,30844.2,23327.3,70679.52,746377.6,705508,40869.6,2.78798,2862.47,1651.07,14724.9,40000,121876,0.0237889,0.144496,66335.2,4039.93,145028,1.17E-05,178637,578637,3877.9,976.279,3.10561,526.769,3965.18,959.903,3.67619,508.278,178637,3960.34,954.569,1.07053,500.272,3963.52,951.555,1.91383,497.782,100,386278
113562.35,11243.18,124805.53,36.6,35.2,569,8.68,4.34,,0.455808,0.0875583,2.35711,28.5654,3.26748,27739.7,22641.3,65565.6,671486.2,633756,37730.2,2.72027,3068.16,1527.39,13659.5,40000,124703,0.0195683,2.07972,62738,4159.7,147896,1.46E-05,181464,581464,3420.58,803.508,3.3395,437.417,3495.49,790.064,3.73361,422.163,181464,3494.68,785.135,1.33251,414.703,3502.33,782.734,1.90025,412.652,100,369647
113562.35,40129.23,153691.58,21.1,25.4,734,5,2.5,,0.00192519,0.0665759,0.320286,30.5638,3.148,26944.6,28882.7,60227.04,734003.4,687926,46077.4,2.73134,906.609,1398.99,12547.3,40000,153585,0.0251957,0.0402169,81430.3,2369.43,95055.2,1.00E-06,210346,610346,2602.79,1032.06,3.68376,581.29,2669.28,1014.72,4.41439,561.017,210346,2662.84,1011.43,1.13654,554.291,2663.04,1007.83,2.44361,551.489,100,392721
113562.35,84329.98,197892.33,31.4,17.5,523,7.45,3.72,,8.45E-06,0.0567505,0.406504,19.2014,3.13151,25794.2,17908.7,61216.32,544587,505373,39214,2.66525,3150.25,1422.73,12753.4,40000,197789,0.0134087,0.245122,55489.2,3827.46,135462,1.00E-06,254550,654550,2207.92,550.197,4.58607,321.564,2265.05,540.34,4.9589,310.145,254550,2266.2,537.944,2.59538,305.088,2270.02,536.35,2.99338,303.653,100,258516
113562.35,83790.66,197353.01,13.1,15.4,655,3.11,1.55,,3.61E-06,0.0376527,0.387154,23.3484,3.25596,20506.8,43470.1,47345.568,618217.5,573012,45205.5,2.55159,0.190894,1092.21,9863.66,40000,197247,0.0176311,0.195421,79348.3,1266.82,59047.1,1.00E-06,254008,654008,1468.05,722.081,5.22286,426.366,1508.4,709.883,5.44678,411.493,254008,1503.41,707.589,2.53664,405.973,1506.11,705.242,3.20934,403.904,100,308221
113562.35,36433.09,149995.45,34.6,45.3,467,8.2,4.1,,1.1168,0.0545212,5.49305,21.1482,4.58079,22835.6,66589.4,52274.88,609778.2,573872,35906.2,2.8053,34.0634,1209.1,10890.6,40000,149896,0.0126196,5.30517,90357,3673.13,130338,3.35E-05,206657,606657,2135.54,517.907,4.55852,282.183,2179.83,509.887,4.08467,272.535,206657,2180.54,505.613,2.48443,266.538,2180.85,504.786,2.47463,265.606,100,884564
113562.35,25697.08,139259.43,30.7,26.9,524,7.28,3.64,,0.356123,0.0662754,0.519693,24.4912,3.08105,23065.9,16061.5,57302.4,574267.2,540864,33403.2,2.56298,3308.64,1328.97,11938,40000,139157,0.0151643,0.29219,55042.6,3895.13,136099,1.08E-05,195918,595918,2586.75,622.596,3.85721,350.37,2647.5,612.039,4.07479,338.103,195918,2648.3,608.26,1.79839,331.813,2651.02,606.573,2.22534,330.36,100,227620
113562.35,88706.41,202268.76,29.3,20.9,680,6.95,3.47,,2.75E-06,0.0682088,0.261298,22.9743,3.15132,31695,22830.5,70284.48,688877.7,642507,46370.7,2.8061,2166.71,1641.49,14642.6,40000,202163,0.0205365,0.059037,69214.3,3266.43,121858,1.00E-06,258924,658924,2659.81,841.287,4.28425,487.516,2731.68,826.403,4.92328,470.151,258924,2727.44,824.126,1.77138,464.441,2728.35,821.459,2.76334,462.364,100,346780
113562.35,45185.63,158747.99,26.6,36.7,617,6.31,3.15,,0.210172,0.0656682,0.271172,25.6633,3.23998,26741.8,33623.1,60619.2,672921.1,632268,40653.1,2.76126,1350.79,1408.4,12629,40000,158643,0.0192655,0.039101,76918.2,3204.27,118262,4.83E-06,215404,615404,2567.94,790.347,3.95016,445.258,2631.28,776.893,4.31302,429.687,215404,2627.66,773.008,1.68832,422.964,2626.73,770.621,2.55648,421.146,100,494946
113562.35,51069.66,164632.01,36.1,46.3,642,8.56,4.28,,0.568925,0.0900327,0.345926,25.3387,3.69877,35777.4,36494.9,76904.64,822044.6,774279,47765.6,2.96388,1674.06,1802.56,16021.8,40000,164527,0.0218518,0.106961,78649.3,3964.38,143681,1.51E-05,221288,621288,3519.64,897.369,3.78999,493.63,3601.26,881.959,3.98341,476.138,221288,3600.2,876.373,1.68599,468.135,3601.31,874.071,2.2684,466.151,100,625910
113562.35,23149.16,136711.51,25.3,16.2,473,6,3,,0.577571,0.0486198,0.443283,23.3041,3.42441,17355,16780.2,46035.36,508022.1,478971,29051.1,2.3666,2636.53,1061.24,9590.7,40000,136610,0.0115547,0.236776,55053.7,3565.8,114889,1.70E-05,193371,593371,1901.25,474.295,4.49758,270.416,1945,466.64,4.29444,261.06,193371,1944.61,463.145,2.47612,255.491,1944.79,462.186,2.61122,254.539,100,205987
113562.35,3134.37,116696.72,33.1,17.4,583,7.85,3.92,,0.367967,0.0875095,0.526877,31.038,3.17188,26203.1,15474,63549.12,653974.7,618251,35723.7,2.63646,3522.9,1478.8,13239.4,40000,116594,0.020364,0.22498,56915.8,4034.88,143247,1.16E-05,173355,573355,3421.95,835.822,3.19603,455.644,3499.22,821.849,3.72251,439.784,173355,3496.34,817.167,1.15833,432.41,3500.38,814.561,1.89414,430.277,100,233853
113562.35,26138.63,139700.98,11.2,24.9,738,2.66,1.33,,0.0985228,0.0489981,0.332904,33.6479,3.28561,20622.2,37215.5,47883.552,728501.8,683596,44905.8,2.52447,0.101307,1104.94,9975.74,40000,139594,0.0250971,0.029424,83566.3,974.482,53777,1.49E-06,196355,596355,1919.02,1028.2,3.86326,578.21,1967.11,1011.49,4.41292,558.349,196355,1960.85,1007.61,1.20672,551.108,1959.92,1003.88,2.59093,548.252,100,255509
113562.35,44739.83,158302.19,23.9,20.7,568,5.67,2.83,,0.146003,0.0533648,0.250836,24.2193,3.04157,21798.7,22888.9,52800,580774.6,544802,35972.6,2.56199,1942,1221.59,11000,40000,158198,0.0159746,0.0378357,65820,3042.97,108930,3.33E-06,214959,614959,2085.27,655.304,4.23787,376.504,2138.22,644.126,4.55299,363.386,214959,2135.46,640.981,1.98914,357.398,2134.59,638.983,2.74032,355.888,100,297957
113562.35,79653.64,193215.99,33.9,37.3,730,8.04,4.02,,4.06E-06,0.084792,0.304937,24.9624,3.28226,37413.7,25827.7,80431.2,790448.9,739081,51367.9,2.91547,2140.83,1888.83,16756.5,40000,193109,0.0240176,0.0755562,72956.6,3577.41,132156,1.00E-06,249870,649870,3309.26,984.411,3.91799,561.036,3395.86,966.908,4.57025,540.867,249870,3389.64,963.813,1.44691,534.458,3391.68,960.705,2.49038,531.951,100,432819
113562.35,63795.17,177357.52,13.8,34.9,720,3.27,1.64,,6.83E-06,0.0467624,0.447338,26.7408,3.27016,22800.8,44124.3,51440.16,714921.2,665569,49352.2,2.62078,0.10597,1189.27,10716.7,40000,177251,0.0221331,0.212875,83657.5,1276.67,62645.4,1.00E-06,234012,634012,1826.27,906.469,4.55292,521.027,1874.32,891.451,4.81491,502.878,234012,1866.72,888.339,1.79204,496.492,1870.49,885.322,2.62132,493.826,100,329444
113562.35,28046.49,141608.85,19.3,28,717,4.58,2.29,,0.0774058,0.0634681,0.327958,32.216,3.19133,24787.8,29980.1,56232.96,719856.3,675955,43901.3,2.68058,716.323,1303.42,11715.2,40000,141503,0.0248017,0.0322751,82105.3,2195.59,89148.1,1.42E-06,198264,598264,2483.47,1016.22,3.60333,568.935,2545.41,999.342,4.28246,549.217,198264,2539.42,995.67,1.10652,542.228,2538.72,992.067,2.45847,539.494,100,386741
108590.03,0,108590.03,33,21.9,559,7.48,3.74,,0.453845,0.0785239,0.916555,30.5807,3.2071,22771,14640.5,57371.52,587916.9,556545,31371.9,2.53957,3510.21,1330.62,11952.4,40000,108488,0.0174772,0.620245,54461.4,3999.26,139371,1.54E-05,165249,565249,3070.04,717.665,3.27094,393.634,3137.3,705.762,3.69714,380.155,165249,3136.4,701.231,1.28869,373.09,3140.96,699.089,1.86857,371.348,100,209043
113562.35,55930.51,169492.86,25.4,15.9,629,6.02,3.01,,0.00191,0.0613321,0.261469,24.7989,3.01813,25801,23785.9,59684.16,635976.2,595258,40718.2,2.68297,1906.3,1385.97,12434.2,40000,169388,0.0190743,0.0405937,69474.3,3040.6,112909,1.00E-06,226149,626149,2394.99,781.816,4.0758,447.953,2457.28,768.335,4.63575,432.265,226149,2453.7,765.516,1.67578,426.231,2453.28,762.973,2.65167,424.307,100,332344
113562.35,84852.49,198414.85,24.6,44.9,747,5.83,2.92,,0.0110005,0.0681522,0.253575,25.4902,3.71229,33442.6,49057.2,69702.72,817429.2,764391,53038.2,2.95199,76.7115,1627.4,14521.4,40000,198307,0.0238848,0.0303723,91809.8,2614.57,103957,1.00E-06,255068,655068,2664.6,979.075,4.25269,558.385,2731.92,962.202,4.75973,538.963,255068,2727.16,958.446,1.74195,532.048,2726.09,955.393,2.92287,529.778,100,644074
83016.56,0,83016.56,20.6,37.8,449,3.57,1.79,,1.47344,0.03189,1.45319,25.5874,4.27023,10528.8,52653,29041.968,357951.2,338508,19443.2,2.26783,0.0990695,663.48,6050.41,40000,82915.3,0.00756053,1.22204,74859.2,2818.4,90393.6,5.95E-05,139676,539676,1259.41,309.492,4.23809,171.649,1279.36,305.64,3.72069,166.604,139676,1276.43,302.959,2.26223,162.414,1275.6,302.421,2.24203,161.813,100,584740
113562.35,58138.27,171700.63,15.8,28.9,552,3.75,1.87,,0.0225222,0.0377231,0.211421,22.9935,3.07818,17950.2,28451.8,43478.208,544220,508125,36095,2.48868,485.466,1000.93,9057.96,40000,171596,0.0144778,0.0238892,74269.8,2058.27,76950,1.00E-06,228357,628357,1474.82,593.77,4.84165,347.361,1512.77,583.659,5.18856,335.38,228357,1510.07,581.051,2.56867,329.845,1508.92,579.11,3.38204,328.454,100,354923
113562.35,42058.2,155620.56,15.3,30,687,3.63,1.81,,0.0236313,0.0445176,1.89922,28.3837,3.10753,20246.1,43229.3,47386.224,667012.7,621408,45604.7,2.52793,0.212593,1093.17,9872.13,40000,155515,0.0213539,1.64464,82675,1281.06,60702.2,1.00E-06,212276,612276,1737.04,874.822,4.26958,500.196,1782.48,860.478,4.52563,482.856,212276,1774.23,857.244,1.57822,476.442,1780.71,854.155,2.3551,473.67,100,315157
