WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,78497.15,192059.51,15.2,42.9,555,3.6,1.8,,0.209058,0.0307108,2.23748,21.8619,4.0917,16883,50999.6,40274.88,640016.7,595168,44848.7,2.45051,0.023658,925.6,8390.6,40000,191956,0.0140858,2.0708,74185.1,1208.04,54185.6,3.07E-06,248717,648717,1202,578.053,6.04195,329.532,1229.03,568.871,5.65409,318.117,248717,1226.54,564.776,3.82454,311.927,1228.43,563.431,3.89481,310.413,100,280013
113562.35,68076.01,181638.36,15.7,23.2,656,3.72,1.86,,5.30E-06,0.0392346,1.74576,24.5792,3.15358,20089.7,44815.7,46862.976,628915.6,583218,45697.6,2.5326,0.20249,1080.8,9763.12,40000,181533,0.0184658,1.53722,80496.1,1306.18,60395.9,1.00E-06,238294,638294,1528.98,756.429,4.97158,441.046,1570.04,743.794,5.14477,425.606,238294,1563.85,741.208,2.25065,419.831,1569.38,738.634,2.89957,417.491,100,316543
113562.35,57832.17,171394.52,18.2,23.3,618,4.32,2.16,,1.35E-05,0.0461333,0.236904,24.7616,3.07978,21350.2,30967.2,50104.32,599368.2,560101,39267.2,2.58359,705.393,1157.56,10438.4,40000,171290,0.0174557,0.0259809,76320.3,2188.42,84762.1,1.00E-06,228051,628051,1802.55,715.473,4.52032,415.781,1849.64,703.278,4.99538,401.411,228051,1846.48,700.65,2.03253,395.54,1845.33,698.229,3.05541,393.809,100,363746
113562.35,27650.62,141212.97,26.5,39.1,620,6.28,3.14,,0.390506,0.0705188,0.302224,28.2723,3.40669,26649.9,38812.1,60094.56,705656.6,665836,39820.6,2.78466,1004.15,1395.81,12519.7,40000,141108,0.0205591,0.0405783,81663.2,3223.31,118934,9.33E-06,197869,597869,2761.85,843.643,3.6927,466.508,2826.39,829.655,4.02224,450.423,197869,2821.97,824.804,1.52473,442.907,2820.75,822.365,2.3745,441.044,100,573464
113562.35,80827.28,194389.63,33.1,18.6,746,7.85,3.92,,2.20E-06,0.0834951,0.320852,25.2559,3.12479,36671.4,20779.1,79792.32,772756,721747,51009,2.86973,2468.13,1873.17,16623.4,40000,194283,0.0245265,0.088649,69171.8,3483.18,129455,1.00E-06,251044,651044,3257.14,1004.65,3.91119,576.045,3344.11,986.85,4.64363,555.313,251044,3336.59,984.327,1.35141,549.263,3339.8,981.06,2.458,546.615,100,339616
113562.35,93914.04,207476.39,31.3,16,539,7.42,3.71,,5.71E-06,0.0568516,0.303826,19.127,3.18706,26740,18767.7,62770.08,556727.7,516605,40122.7,2.68851,3013.78,1460.06,13077.1,40000,207373,0.0138774,0.145243,56862.7,3763.27,133820,1.00E-06,264134,664134,2212.47,569.396,4.67626,335.545,2271.05,558.97,5.14161,323.547,264134,2271.51,556.751,2.64298,318.518,2274.06,555.095,3.12252,317.089,100,273854
113562.35,35662.63,149224.98,27,15.7,725,6.4,3.2,,0.0378858,0.0798209,0.345058,30.7677,3.11912,29924.9,23115.6,67080.48,751600.3,705349,46251.3,2.7688,1913.65,1563.95,13975.1,40000,149119,0.0257567,0.0563669,73734.1,3056.87,115996,1.00E-06,205880,605880,3120.21,1055.4,3.45113,588.65,3198.99,1037.44,4.18684,567.834,205880,3191.52,1033.89,1.03491,560.988,3192.83,1030.27,2.25305,558.087,100,347773
113562.35,30736.38,144298.73,18.7,28.4,704,4.43,2.22,,0.0754158,0.0601731,0.314326,31.266,3.16644,24040,30664.3,54844.8,702456.8,659438,43018.8,2.66127,639.943,1270.29,11426,40000,144193,0.0237431,0.0296431,81922.1,2136.17,86858.3,1.37E-06,200954,600954,2354.38,972.924,3.71343,547.387,2413.35,956.742,4.35784,528.45,200954,2407.9,953.17,1.19297,521.549,2406.92,949.725,2.52945,518.983,100,385853
113562.35,63411.99,176974.34,28.4,38.2,516,6.73,3.37,,0.232992,0.0282757,9.44354,21.2404,3.60815,14391.2,76432.5,36505.248,574417.6,535063,39354.6,2.32346,0.0304202,837.288,7605.26,40000,176876,0.0134796,9.27546,74584.6,1429.32,55701.1,3.58E-06,233637,633637,1106.25,552.803,5.33377,315.786,1131.81,544.153,5.12357,305.098,233637,1129.27,540.498,3.20838,299.245,1131.03,539.184,3.34452,297.845,100,289246
78231.18,0,78231.18,28.4,21.6,470,4.64,2.32,,1.07335,0.0365595,5.29297,26.4673,3.7002,9780.1,8344.41,29705.712,329360.3,311913,17447.3,2.06743,2415.72,678.883,6188.69,40000,78131.4,0.00762192,5.04976,49261.9,3388.57,102453,4.71E-05,134892,534892,1440.29,312.427,3.71132,177.38,1465.37,308.085,3.55152,172.172,134892,1463.18,305.486,2.05626,168.023,1462.38,304.877,2.12038,167.444,100,164214
83598.19,0,83598.19,16.8,40.2,588,2.93,1.47,,1.05219,0.0332988,0.435701,32.3245,3.97518,12287.6,48489.3,33956.352,428071.9,406485,21586.9,2.1888,0.0463231,777.773,7074.24,40000,83494.8,0.011246,0.136237,71523.3,1849.14,67807.6,3.38E-05,140256,540256,1315.16,461.289,3.49546,264.264,1336.7,454.712,3.65512,256.752,140256,1332.76,450.834,1.85008,250.999,1331.95,449.838,2.08534,250.191,100,403200
113562.35,45342.18,158904.53,36.6,30.7,551,8.68,4.34,,0.165583,0.073621,1.97865,22.8482,2.94747,27384.7,15819.7,65438.4,607040.1,567304,39736.1,2.67689,3607.77,1524.32,13633,40000,158802,0.0165879,1.76638,54834.1,4116.09,146386,4.91E-06,215563,615563,2867.59,680.921,3.8373,384.67,2936.06,669.014,4.23804,370.965,215563,2936.06,665.704,1.72406,364.896,2944.84,663.515,2.24777,362.981,100,244576
80785.88,0,80785.88,34.7,22.3,456,5.85,2.93,,1.13215,0.0365021,10.6775,25.8085,3.76456,9817.11,8975.06,29779.584,337692.9,319734,17958.9,2.08643,2497.8,680.597,6204.08,40000,80687.9,0.00763884,10.4413,50899.5,3567.99,108387,4.86E-05,137449,537449,1438.01,313.038,3.83331,176.357,1463.14,308.751,3.59032,171.106,137449,1460.89,306.143,2.10946,166.953,1460.08,305.553,2.15015,166.368,100,191991
106590.91,0,106590.91,23.3,43.5,640,5.19,2.59,,0.684004,0.0676804,0.374586,35.0124,3.80779,22642.7,63076.4,51944.16,698671.5,663324,35347.5,2.71843,0.4761,1201.24,10821.7,40000,106487,0.0216758,0.0435634,90036.4,2752.88,103806,1.67E-05,163248,563248,2660.69,889.54,3.27828,478.672,2715.01,875.687,3.68096,463.017,163248,2708.84,869.477,1.30517,454.387,2707.22,867.031,2.13711,452.574,100,666737
113562.35,5101.76,118664.11,36.7,26.9,592,8.7,4.35,,0.334581,0.0947273,1.67737,30.913,3.13772,28202.2,14642.9,67600.32,673977.1,635311,38666.1,2.67836,3786.07,1576.51,14083.4,40000,118561,0.0212538,1.37402,55585.2,4213.23,149879,1.09E-05,175322,575322,3700.54,872.476,3.12603,473.895,3782.47,857.768,3.70668,457.249,175322,3778.68,853.097,1.09674,449.853,3789.09,850.151,1.8321,447.368,100,230699
113562.35,12013.69,125576.05,15.4,29.2,491,3.65,1.83,,0.690035,0.0248447,6.58575,25.5938,3.55742,12071.6,26336.5,32943.456,498594.7,470420,28174.7,2.15138,0.174943,754.167,6863.22,40000,125474,0.0123406,6.3614,71479.7,1096.88,48245.2,1.42E-05,182235,582235,974.375,505.644,4.37551,291.589,996.447,498.446,4.12444,282.524,182235,993.612,494.627,2.29795,276.62,993.787,493.623,2.41925,275.606,100,233765
113562.35,52499.2,166061.56,29,24,481,6.88,3.44,,0.199803,0.0528235,0.53699,20.3756,3.1257,21036.1,17328,52595.52,518653.2,484831,33822.2,2.53219,3048.04,1216.73,10957.4,40000,165960,0.0121325,0.361639,54314.1,3817.49,129743,5.66E-06,222721,622721,2058.31,498.091,4.5106,286.288,2108.33,489.542,4.58942,276.159,222721,2110.32,486.543,2.57087,270.862,2112.94,485.3,2.80411,269.675,100,236550
76882.42,0,76882.42,11.1,32,602,1.78,0.89,,0.660938,0.0250406,0.37614,33.1202,3.45654,10278,13361.1,29670.384,347352.8,329361,17991.8,2.05405,299.061,678.062,6181.33,40000,76778.3,0.0100177,0.0715475,63368.8,1286.97,54304.7,2.18E-05,133539,533539,989.24,411.056,3.10321,247.483,1005.66,404.871,3.7838,240.969,133539,1002.45,401.801,1.70752,235.731,1001.62,400.707,2.15509,235.051,100,232832
113562.35,83484.9,197047.25,23.7,30.6,453,5.62,2.81,,6.71E-05,0.0429461,0.1831,18.6697,3.12866,18247.1,27924.3,43394.976,517141.4,480243,36898.4,2.61334,1763.13,998.965,9040.62,40000,196946,0.0123298,0.0452463,65062.1,3428.69,112493,1.00E-06,253707,653707,1677.49,505.953,5.30514,286.847,1719.82,497.106,5.61416,276.368,253707,1718.2,494.632,3.53635,271.469,1717.84,493.19,4.01318,270.257,100,372017
113562.35,38763.47,152325.82,29.1,19.3,649,6.9,3.45,,0.0972685,0.0749793,0.309867,27.454,3.02209,28124.8,20636.1,64921.44,682424.1,640895,41529.1,2.71615,2490.21,1511.86,13525.3,40000,152221,0.021484,0.0545437,66537.3,3416.96,125567,2.31E-06,208982,608982,2929.78,880.828,3.63611,494.615,3003.64,865.685,4.22131,477.107,208982,2998.86,862.239,1.30371,470.543,2999.17,859.358,2.31575,468.291,100,307675
110544.94,0,110544.94,15.7,32,508,3.62,1.81,,0.750379,0.0401692,0.339358,28.6725,3.59355,14861.2,21416.2,39419.856,509595.1,483143,26452.1,2.30461,953.068,905.539,8212.47,40000,110441,0.0130379,0.0785434,68692.5,2371.14,83533.2,1.96E-05,167202,567202,1579.02,534.942,3.94515,304.903,1611.47,526.827,3.96826,295.229,167202,1607.6,522.701,2.02669,288.951,1606.77,521.516,2.33268,287.965,100,312252
105902.42,0,105902.42,25.6,43.4,697,5.66,2.83,,0.562243,0.0795993,0.399208,37.8797,3.80322,25659.4,49733.3,57276.96,750265.5,711463,38802.5,2.80034,214.101,1328.36,11932.7,40000,105798,0.0250765,0.037631,90741,2920.77,110157,1.38E-05,162559,562559,3126.9,1028.85,3.05584,549.686,3192.53,1012.6,3.64428,531.449,162559,3185.78,1006.19,1.05756,522.481,3183.97,1003.06,2.14599,520.155,100,668064
83447.84,0,83447.84,24,25.7,735,4.18,2.09,,0.267582,0.0548353,0.416313,39.5987,3.35775,16187.9,17276.2,42485.184,493034.6,466505,26529.6,2.32898,1403.1,977.547,8851.08,40000,83344.3,0.0178578,0.039634,66212.1,2481.25,86563.5,7.48E-06,140105,540105,2152.1,732.841,2.89189,410.738,2199.25,720.878,3.79817,397.678,140105,2194.61,717.073,0.896556,390.967,2193.41,714.313,2.02435,389.109,100,235735
113562.35,82957.84,196520.19,17.9,29.8,605,4.24,2.12,,5.05E-06,0.0416589,0.20641,22.4538,3.22335,21502.6,32401.1,49976.16,577684.5,537513,40171.5,2.59969,604.608,1154.52,10411.7,40000,196415,0.0157747,0.026159,75665.6,2143.29,82579.8,1.00E-06,253176,653176,1626.16,646.508,5.0817,382.005,1669.87,635.295,5.51127,368.713,253176,1667.35,633.112,2.64094,363.34,1666.36,630.988,3.54861,361.812,100,371030
113562.35,34819.11,148381.46,24.7,39.7,696,5.86,2.93,,0.258396,0.0731961,0.308559,30.1312,3.42189,28836.2,39950.9,63061.92,771516.8,726243,45273.8,2.83799,610.111,1467.08,13137.9,40000,148276,0.0241975,0.0309127,86630.5,2847.47,109406,5.38E-06,205037,605037,2866.35,992.298,3.62589,549.948,2934.69,975.785,4.11392,530.919,205037,2929.29,971.061,1.30715,523.26,2927.85,967.901,2.4815,520.893,100,575109
113562.35,43872.02,157434.37,33.2,30.8,617,7.87,3.94,,0.10306,0.0795618,0.341378,25.408,2.96203,29630.4,17753.8,68762.4,665794.2,624591,41203.2,2.7319,3176.12,1604.62,14325.5,40000,157330,0.0200063,0.103306,60296.6,3860.66,139328,2.75E-06,214091,614091,3105.86,820.576,3.66373,461.319,3183.73,806.208,4.21349,444.792,214091,3180.08,802.866,1.41087,438.429,3182.47,800.25,2.2408,436.297,100,275188
93619.98,0,93619.98,20,48.5,678,3.91,1.95,,0.975449,0.0519849,0.399632,36.8656,4.17202,17226.9,66431.1,42835.776,650284.7,618987,31297.7,2.44198,0.0395179,985.799,8924.12,40000,93516,0.0188635,0.0531855,80650.7,2078.86,77160.9,2.30E-05,150277,550277,2050.29,774.55,3.46581,416.923,2087.38,762.89,3.67781,403.628,150277,2080.87,756.458,1.52519,395.008,2079.4,754.539,2.10659,393.551,100,461372
113562.35,49011.25,162573.6,17.5,22,557,4.15,2.07,,0.116154,0.0399396,0.22674,23.9036,3.10298,18256.5,26805.2,45119.088,547289.3,512325,34964.3,2.4522,863.577,1039.61,9399.81,40000,162469,0.0143447,0.0263482,70886.3,2271.35,82153.1,2.28E-06,219230,619230,1561.35,588.535,4.69796,344.555,1601.52,578.527,4.93701,332.649,219230,1598.71,575.64,2.42328,326.947,1597.59,573.788,3.17483,325.602,100,316295
113562.35,23480.91,137043.26,15.7,26.7,610,3.72,1.86,,0.225002,0.0373148,3.65768,28.4553,3.13493,16475.2,37305.5,41040.816,603416.4,565453,37963.4,2.3694,0.196454,943.588,8550.17,40000,136939,0.0181132,3.40152,78568.6,1230.07,55578.2,3.83E-06,193700,593700,1457.27,742.578,4.1512,424.534,1494.19,730.759,4.27381,410.241,193700,1488.53,726.916,1.69406,403.569,1492.59,724.527,2.26131,401.422,100,280802
113562.35,83281.91,196844.27,29,41.8,605,6.88,3.44,,0.0243028,0.0635753,0.231313,21.6196,3.5746,30344.2,41350.9,65905.92,679559.8,634633,44926.8,2.89321,975.677,1535.59,13730.4,40000,196739,0.0175722,0.04561,81290.4,3389.34,124637,1.00E-06,253500,653500,2482.42,721.094,4.42744,412.382,2545.78,708.355,4.77259,397.828,253500,2543.42,704.943,2.27411,391.718,2543.01,702.888,2.96933,390.083,100,629245
113562.35,24374.64,137937,14.8,19.5,482,3.51,1.75,,0.509899,0.0255788,5.19073,23.5009,3.3462,12325.3,29774.3,32625.648,503068.4,473053,30015.4,2.22017,0.136116,746.766,6797.01,40000,137835,0.0124839,4.98995,72013.3,1157.51,50478.6,9.55E-06,194596,594596,1002.18,511.535,4.53482,293.265,1025.06,504.073,4.35103,283.913,194596,1022.55,500.436,2.47094,278.103,1023.15,499.358,2.61046,277.008,100,251374
113562.35,32442.85,146005.21,32.4,45.9,687,7.68,3.84,,0.489772,0.0925394,0.332205,29.8969,3.70006,34326.5,38592.2,73626.24,848380.4,801246,47134.4,2.94832,1231.21,1722.64,15338.8,40000,145900,0.0250222,0.0481391,83702.4,3637.96,133495,1.23E-05,202661,602661,3624.75,1027.01,3.46343,558.776,3707.82,1009.79,3.82757,539.282,202661,3702.64,1003.75,1.35139,530.705,3701.58,1000.89,2.25314,528.43,100,639110
77794.66,0,77794.66,30.9,42.6,670,5.02,2.51,,0.563028,0.0559716,0.489509,36.1194,3.53397,16479.9,59772.4,42050.16,446457.7,424189,22268.7,2.46957,1.04123,967.314,8760.45,40000,77692.5,0.0135693,0.143024,82272.9,3134.31,101125,2.08E-05,134454,534454,2198.55,557.669,3.03581,313.859,2242.82,548.485,3.60155,303.989,134454,2239.32,544.419,1.26809,297.59,2238.86,542.771,1.8651,296.466,100,659445
113562.35,78815.3,192377.66,32.5,32.8,636,7.71,3.85,,4.59E-06,0.0722819,0.280099,22.4558,3.07833,31681.1,21217.5,71274.72,668252.6,623832,44420.6,2.7978,2705.15,1665.51,14848.9,40000,192273,0.0192704,0.0790529,64358.6,3674.12,133952,1.00E-06,249034,649034,2818.52,789.971,4.12402,454.154,2893.09,775.868,4.72091,437.865,249034,2889.69,773.28,1.77174,432.06,2891.28,770.815,2.62057,430.086,100,332385
113562.35,85281.46,198843.81,28.7,26,490,6.81,3.4,,8.99E-06,0.0518466,0.254845,18.5864,3.13022,22900.5,20883,54448.8,530101,492319,37782,2.65088,2765.5,1260.86,11343.5,40000,198741,0.0128241,0.10497,57908.2,3773.74,129693,1.00E-06,255502,655502,2019.98,526.2,4.75809,303.688,2072.1,516.827,5.11464,292.776,255502,2072.54,514.419,2.87803,287.817,2073.86,512.963,3.28007,286.526,100,295538
103175.43,0,103175.43,13.4,28.5,491,2.89,1.44,,0.974021,0.0322724,0.369126,27.8122,3.8078,12488.1,13711.1,34663.296,444679,421181,23498,2.18086,1065.51,794.263,7221.52,40000,103072,0.0107889,0.118217,63019.9,2061.23,74784.9,2.80E-05,159833,559833,1271.59,442.266,3.96284,256.187,1294.98,435.954,3.90331,248.564,159833,1291.58,432.423,2.17517,243.132,1290.9,431.557,2.32767,242.344,100,223499
113562.35,861.96,114424.32,26.3,38.4,496,6.24,3.12,,1.01407,0.0601784,0.717385,27.56,3.94595,20493.3,45281.9,49807.2,583900.3,553954,29946.3,2.62202,849.913,1150.5,10376.5,40000,114322,0.014187,0.458831,79698.8,3551.27,121951,3.22E-05,171083,571083,2360.11,582.469,3.95253,318.312,2409.23,573.408,3.74417,307.56,171083,2407.28,568.623,1.93789,300.826,2407.14,567.481,2.0983,299.743,100,640762
113562.35,74393.34,187955.7,30.6,27.4,463,7.26,3.63,,0.00414561,0.0525736,0.790667,18.34,3.0882,21861.5,18970.6,53105.28,513640.9,476516,37124.9,2.61339,3094.21,1228.86,11063.6,40000,187854,0.0120817,0.640164,54764.7,4002.05,135398,1.00E-06,244615,644615,2046.03,495.936,4.646,284.04,2096.24,487.23,4.93121,273.888,244615,2098.14,484.648,2.85455,268.932,2102.94,483.267,3.10797,267.596,100,272670
113562.35,38722.01,152284.37,20.2,32.3,729,4.79,2.39,,0.00417354,0.0645056,0.31759,30.6671,3.15042,26215.1,29735.9,58744.8,726425.8,680910,45515.8,2.71773,779.102,1363.47,12238.5,40000,152178,0.0248936,0.0373866,82078.4,2266.4,91858.7,1.00E-06,208939,608939,2522.21,1019.73,3.70692,574.72,2586.49,1002.63,4.42746,554.719,208939,2580.29,999.323,1.15297,547.983,2580.22,995.746,2.47196,545.222,100,394606
79352.68,0,79352.68,21.2,37.3,733,3.51,1.76,,0.354818,0.0495959,0.413816,39.4919,3.44891,15632,35777.5,39849.888,471721.3,446991,24730.3,2.40067,81.818,915.627,8302.06,40000,79248.8,0.0167072,0.0393217,79059.4,2218.37,79928.7,1.02E-05,136010,536010,1949.47,685.736,2.86398,385.139,1989.7,674.737,3.77285,373.318,136010,1985.23,670.749,0.971879,366.535,1983.84,668.288,2.02057,364.959,100,467346
113562.35,68569.62,182131.97,24.7,16.3,589,5.86,2.93,,9.63E-06,0.0538345,0.23037,22.4161,3.05474,24159.9,23931.5,56723.52,589314.7,550263,39051.7,2.64017,1894.84,1315.13,11817.4,40000,182027,0.01641,0.0377049,67086.9,3033.4,110703,1.00E-06,238788,638788,2100.95,672.915,4.3279,391.909,2156.68,661.013,4.8258,378.116,238788,2154.07,658.515,2.05949,372.557,2153.38,656.398,2.88857,370.974,100,322065
113562.35,22429.48,135991.84,22.8,42.1,527,5.41,2.7,,0.812149,0.0534751,0.313438,25.4253,3.90614,21427.8,67850.5,49803.36,627329.7,592917,34412.7,2.6999,0.47933,1150.42,10375.7,40000,135888,0.0152691,0.0838684,87412,2986.78,108510,2.06E-05,192649,592649,2098.85,626.785,4.20892,345.689,2143.72,616.92,4.04802,334.025,192649,2139.8,612.05,2.17651,327.095,2139,610.766,2.4368,325.936,100,712479
113562.35,87487.79,201050.15,23.7,38.8,483,5.62,2.81,,0.00876222,0.0447404,0.188515,18.9361,3.6923,21738.3,50095.6,48852.96,555837.2,516673,39164.2,2.78019,379.114,1127.89,10177.7,40000,200947,0.0125781,0.0444554,81393.7,3227.17,111984,1.00E-06,257708,657708,1748.63,516.436,5.12247,294.88,1791.67,507.44,5.3007,284.468,257708,1790.06,504.452,3.4087,279.347,1789.61,503.124,3.78282,278.194,100,663367
113562.35,67620.17,181182.53,29.8,32,739,7.07,3.53,,2.84E-06,0.0791296,0.313381,26.5844,3.10227,33608.5,22476.5,73773.12,759155.4,709895,49260.4,2.83253,2109.03,1726.22,15369.4,40000,181076,0.0246355,0.0688414,72094.4,3229.86,121681,1.00E-06,237837,637837,3088.56,1009.11,3.828,574.844,3170.07,991.513,4.54887,554.325,237837,3163.06,988.749,1.28165,548.08,3165.18,985.421,2.42882,545.407,100,352732
113562.35,56073.11,169635.46,14.3,47.1,578,3.39,1.7,,0.774486,0.0321731,2.21363,24.1338,4.61208,16837.8,48415.7,40950.96,709056.4,665025,44031.4,2.39596,0.0176232,941.477,8531.45,40000,169532,0.0150035,2.01748,74326.2,1105.69,51621.6,1.21E-05,226293,626293,1263.19,615.717,6.01693,342.24,1289.31,606.539,5.23836,330.506,226293,1286.44,601.272,3.44221,323.181,1286.92,600.139,3.4156,321.827,100,259409
113562.35,4963.47,118525.82,22.1,45,495,5.24,2.62,,1.61683,0.0513725,0.528735,26.7988,4.84923,19177,79696.7,46149.84,629096.1,596050,33046.1,2.60982,0.092945,1063.94,9614.55,40000,118423,0.0140442,0.282081,85731,2974.23,106110,4.53E-05,175184,575184,2022.19,576.088,4.37376,308.909,2059.93,567.799,3.83005,298.755,175184,2055.72,562.736,2.1623,291.912,2054.9,561.769,2.19739,290.888,100,696701
113562.35,56753.59,170315.94,36.7,26.7,502,8.7,4.35,,0.0785318,0.0278552,16.0213,21.0453,3.02958,13078.8,41147.3,34355.856,525571,488579,36992,2.26286,0.113864,787.091,7157.47,40000,170221,0.0136528,15.8513,76648,1675.67,57729.7,1.18E-06,226982,626982,1087.46,559.558,4.89013,322.461,1114.7,550.602,4.99125,311.514,226982,1111.45,547.721,2.76011,306.081,1114.21,546.113,3.07523,304.524,100,298453
113562.35,43229.28,156791.64,22.1,36.7,653,5.24,2.62,,0.170443,0.0604124,0.274195,27.3933,3.2646,25423.6,39259.1,57096.48,690314.4,648230,42084.4,2.74628,539.776,1324.05,11895.1,40000,156686,0.0207781,0.0287159,83917,2619.18,100831,3.41E-06,213447,613447,2364.01,852.026,3.96728,481.014,2422.15,837.723,4.3993,464.375,213447,2417.85,833.879,1.57922,457.509,2416.5,831.125,2.66287,455.494,100,524558
112109.36,0,112109.36,35.4,23.3,568,8.29,4.14,,0.411845,0.087326,1.8958,30.979,3.18902,25331.5,14489.2,62335.2,632492.7,597695,34797.7,2.60944,3710.91,1449.61,12986.5,40000,112007,0.0193912,1.5931,54813.8,4144.71,146263,1.38E-05,168768,568768,3412.47,796.15,3.17548,433.094,3486.97,782.901,3.67666,418.106,168768,3485.12,778.18,1.18216,410.771,3493.04,775.646,1.82948,408.667,100,219426
113562.35,11590.41,125152.76,13.4,25.8,476,3.18,1.59,,0.752536,0.0340667,0.290634,25.3016,3.61288,13995.7,17406.1,37181.52,495436.5,468039,27397.5,2.2806,957.19,853.105,7746.15,40000,125049,0.011809,0.0692894,66440,2143.8,77692.9,1.82E-05,181810,581810,1339.51,484.178,4.361,278.083,1366.78,477.014,4.24312,269.283,181810,1363.38,473.332,2.44341,263.543,1362.67,472.359,2.64436,262.659,100,266443
113562.35,87665.77,201228.12,27.3,15.3,540,6.47,3.24,,6.66E-06,0.0518448,0.215443,19.8072,3.16135,24319.8,21776,57202.56,552118.5,513488,38630.5,2.65781,2420.53,1326.58,11917.2,40000,201125,0.0139727,0.0536256,61371.3,3426.55,121626,1.00E-06,257886,657886,2020.77,573.07,4.75726,335.164,2074.82,562.863,5.1628,323.27,257886,2073.77,560.574,2.68261,318.184,2073.79,558.909,3.26145,316.839,100,301446
113562.35,84656.48,198218.83,13,31.6,535,3.08,1.54,,6.26E-06,0.0344587,0.178975,21.0243,3.20339,17490.6,40459,40401.216,553652.3,514319,39333.3,2.57904,0.301436,928.567,8416.92,40000,198114,0.0145571,0.0221392,77962.4,1698.24,68451.6,1.00E-06,254875,654875,1348.2,596.738,5.38005,347.083,1382,586.524,5.84428,334.963,254875,1379.47,584.256,3.20023,329.708,1378.35,582.283,4.06997,328.314,100,390580
113562.35,90938.2,204500.55,27.9,46.2,588,6.62,3.31,,0.0355866,0.059646,0.215175,20.793,3.92523,30110.3,53530.3,64320,684656.3,638775,45881.3,2.93979,292.04,1497.36,13400,40000,204396,0.0165864,0.0416222,87722.3,3285.82,121405,1.00E-06,261157,661157,2330.35,680.989,4.60879,389.113,2388.68,668.98,4.83926,375.488,261157,2386.47,665.279,2.60806,369.392,2385.84,663.454,3.18457,367.91,100,751336
113562.35,13476.43,127038.79,36.8,19.9,656,8.73,4.36,,0.212876,0.103689,0.539316,31.9941,3.12533,32209.2,15547.6,74469.6,740888.5,697602,43286.5,2.76114,3614.68,1743.18,15514.5,40000,126934,0.0247362,0.224996,58799.4,4144.82,148657,6.34E-06,183695,583695,4054.12,1014.85,3.04805,551.913,4148.45,997.415,3.75902,532.123,183695,4140.2,992.939,0.942402,524.741,4147.57,989.447,1.89121,521.801,100,253858
113562.35,71259.99,184822.35,12.3,36.9,595,2.92,1.46,,0.056692,0.0330916,0.513613,23.0082,3.47268,17997.3,46407.1,42962.16,611884.2,568620,43264.2,2.45901,0.0479794,988.773,8950.45,40000,184717,0.0153562,0.327878,75853.8,1209.18,55671.8,1.00E-06,241478,641478,1291.48,629.784,5.45161,367.145,1324.9,619.344,5.36643,354.319,241478,1321.34,616.093,3.00975,348.423,1323.67,614.248,3.3735,346.631,100,288305
113562.35,21939.31,135501.67,38.2,21.9,648,9.06,4.53,,0.1814,0.102309,0.728366,29.8502,3.04365,33044.5,15247.5,76187.04,733362.1,688693,44669.1,2.77368,3734.85,1785.04,15872.3,40000,135397,0.0238016,0.435742,57553.7,4232.3,151450,5.43E-06,192158,592158,3996.24,976.637,3.15616,535.02,4089.66,959.66,3.84071,515.715,192158,4081.79,955.496,1.01832,508.605,4092.37,952.063,1.90825,505.677,100,251669
113562.35,80740.64,194302.99,19.2,42,502,4.55,2.28,,0.124984,0.0391403,0.18421,20.1849,3.95528,19791.7,71846,45173.28,582667,542808,39859,2.68401,0.103449,1040.89,9411.1,40000,194199,0.0128881,0.0317688,81466.1,2524.36,91971.6,2.34E-06,250960,650960,1533.88,529.193,5.33347,301.505,1569.3,520.337,5.32508,291.084,250960,1566.44,516.842,3.5578,285.593,1565.61,515.524,3.94008,284.48,100,583981
113562.35,36067.91,149630.26,24.4,41.2,693,5.79,2.89,,0.297662,0.072219,0.303382,29.849,3.48777,28853.6,43932.9,62750.4,778690.2,733229,45461.2,2.85381,388.134,1459.59,13073,40000,149524,0.0239886,0.0293436,88888.6,2814.49,108457,6.16E-06,206285,606285,2828.96,983.866,3.67108,544.87,2895.73,967.549,4.11475,526.088,206285,2890.37,962.623,1.37013,518.29,2888.76,959.546,2.52035,516.001,100,615163
113562.35,14777.52,128339.88,34.3,19,589,8.13,4.07,,0.294636,0.0872935,0.58167,28.7989,3.06712,27735,15588.3,66296.16,659926.2,621896,38030.2,2.67527,3578.98,1545.01,13811.7,40000,128237,0.0202085,0.302951,56716.3,4084.82,145564,9.06E-06,184998,584998,3410.01,829.398,3.30962,455.754,3488.66,815.294,3.83288,439.688,184998,3485.89,810.993,1.22088,432.617,3491.74,808.338,1.94348,430.4,100,240587
113562.35,92753.4,206315.76,27,46,623,6.4,3.2,,0.0037072,0.0607877,0.216399,21.606,3.87081,30884.3,52794.4,65519.52,710628.8,663140,47488.8,2.94399,222.954,1526.28,13649.9,40000,206210,0.0180196,0.0350043,88630.4,3108.92,116770,1.00E-06,262971,662971,2375.39,739.518,4.56997,423.502,2435.33,726.517,4.89375,408.731,262971,2432.38,722.879,2.43879,402.473,2431.51,720.783,3.17822,400.851,100,725850
113562.35,2288.78,115851.13,36.6,47.5,728,8.68,4.34,,0.667064,0.122397,0.461886,38.4248,4.02402,37470,33340.4,80313.6,940926.5,892577,48349.5,2.96876,1841.41,1885.95,16732,40000,115745,0.0307455,0.081372,79992.1,3987.46,143894,1.92E-05,172506,572506,4802.04,1261.89,2.86307,663.519,4903.45,1241.25,3.45297,640.557,172506,4895.64,1233.41,0.967519,630.368,4895.9,1229.82,1.9356,627.401,100,590655
113562.35,27711.26,141273.61,33.3,37.3,636,7.9,3.95,,0.317252,0.0886513,0.353958,28.5573,3.27555,31122,26568.6,70224.96,737768.8,695660,42108.8,2.81677,2431.77,1640.05,14630.2,40000,141169,0.0223173,0.0810828,69847.7,3857.94,139637,8.67E-06,197930,597930,3467.31,915.771,3.42298,502.842,3549.05,900.179,3.89763,485.083,197930,3545.16,895.431,1.28302,477.587,3546.05,892.692,2.12379,475.366,100,435129
113562.35,48965.24,162527.6,22.9,17.1,578,5.43,2.72,,0.0968282,0.0519145,0.24504,24.1407,3.03836,21913.6,24217.7,52566.24,583652.6,546775,36877.6,2.57594,1713.97,1216.03,10951.3,40000,162423,0.0162392,0.0344649,67955.6,2887.77,104564,2.10E-06,219184,619184,2028.38,666.046,4.29714,384.025,2080.37,654.667,4.64857,370.664,219184,2077.5,651.657,2.00434,364.734,2076.58,649.569,2.81282,363.175,100,310188
89600.55,0,89600.55,22.2,28.6,605,4.15,2.08,,0.499297,0.0475515,0.392517,33.0985,3.30744,14813.8,12780.9,40420.896,449803,426951,22852,2.2623,1892.2,929.029,8421.02,40000,89497.5,0.0132333,0.0809027,60280.1,2776.61,91919,1.59E-05,146258,546258,1866.64,543.522,3.25567,312.726,1906.37,534.655,3.76613,302.899,146258,1902.89,530.907,1.43342,296.71,1902.06,529.331,2.02904,295.632,100,175957
94562.75,0,94562.75,30.6,37.6,609,6.04,3.02,,0.561003,0.066886,0.443815,33.1462,3.45087,19833.2,35507.9,49323.36,538350.9,511215,27135.9,2.55068,1408.84,1139.03,10275.7,40000,94460.4,0.016124,0.125639,72845,3494.19,119093,1.87E-05,151221,551221,2623.34,662.255,3.22437,364.313,2678.94,651.433,3.64633,352.263,151221,2675.67,646.814,1.31967,345.26,2675.44,644.961,1.91707,343.876,100,497446
113562.35,89273.23,202835.59,22.8,48.6,709,5.41,2.7,,0.0938016,0.0610322,0.23028,24.3452,3.98645,30947.8,59484.5,65237.28,810896.6,758192,52704.6,2.90613,0.235239,1519.47,13591.1,40000,202728,0.0218054,0.0237071,90124.6,2439.04,98610.3,1.64E-06,259489,659489,2389.11,894.438,4.50123,509.614,2447.28,879.169,4.80732,492.067,259489,2442.88,874.894,2.13549,484.973,2441.29,872.215,3.20093,483.041,100,620982
113562.35,2971.57,116533.93,31.1,14.8,740,7.37,3.69,,0.17633,0.103551,0.463292,38.844,3.40711,31536.9,19070.9,71344.8,808921.9,762434,46487.9,2.77454,2638.15,1667.21,14863.5,40000,116428,0.030099,0.0842704,69066.7,3509.69,129756,4.42E-06,173189,573189,4055.23,1233.84,2.82928,663.841,4150.14,1213.29,3.7002,640.385,173189,4138.36,1208.33,0.716419,632.47,4142.03,1203.96,1.96714,628.81,100,303022
113562.35,4949.67,118512.03,36.9,31.7,678,8.75,4.37,,0.226213,0.110986,0.545717,35.1068,3.24428,32833.1,15441.2,75590.88,769586.1,725484,44102.1,2.77051,3594.3,1770.5,15748.1,40000,118407,0.0268296,0.19841,59682.4,4132.68,148348,6.77E-06,175168,575168,4343.1,1100.63,2.87565,592.442,4442.64,1081.89,3.66286,571.23,175168,4431.96,1077.04,0.821169,563.511,4439.42,1073.18,1.85274,560.255,100,254233
113562.35,21534.92,135097.27,31.1,33.2,485,7.37,3.69,,0.577662,0.0598981,1.8114,23.6076,3.36468,21107.1,23489.2,52892.64,551748.4,520533,31215.4,2.54142,2611.41,1223.8,11019.3,40000,134996,0.0134798,1.59485,61780.8,3864.17,131610,1.82E-05,191757,591757,2339.91,553.159,4.0435,305.812,2392.04,544.271,4.02009,295.313,191757,2393.8,540.397,2.08557,289.292,2395.93,539.194,2.297,288.17,100,340926
113562.35,75346.82,188909.18,26.8,23.7,720,6.35,3.18,,2.80E-06,0.0696087,0.28092,25.3291,3.13214,31261.3,24766.5,68863.68,724601.8,676831,47770.8,2.80552,1710.97,1607.07,14346.6,40000,188803,0.0228723,0.0537601,74304.5,2960.06,113142,1.00E-06,245564,645564,2716.39,936.78,4.08606,538.426,2788.86,920.486,4.75681,519.346,245564,2783.41,917.956,1.49374,513.308,2784.35,914.892,2.61922,510.911,100,370001
113562.35,12761.21,126323.57,24.9,25.4,668,5.9,2.95,,0.210551,0.0742181,0.352015,33.1843,3.21084,25265.7,22833.2,59058.24,700915,660874,40041,2.6571,1901.37,1370.98,12303.8,40000,126219,0.0237195,0.0394977,71780.9,2995.35,112033,4.79E-06,182980,582980,2905.68,972.499,3.31682,536.421,2975.3,956.419,3.96013,517.879,182980,2969.48,952.086,1.05186,510.514,2968.72,948.779,2.23939,507.992,100,321614
113562.35,35471.26,149033.61,11,37.5,703,2.61,1.3,,0.263753,0.0441403,0.290037,31.0289,3.48662,19733.5,40109.1,46346.832,739629.8,695357,44272.8,2.48758,0.0428098,1068.6,9655.59,40000,148927,0.0223691,0.0190273,80877.2,951.453,51691,3.95E-06,205688,605688,1731.68,917.289,4.34408,517.641,1772.88,902.501,4.5815,499.942,205688,1767.61,897.902,1.70554,492.236,1765.61,894.763,3.01896,490.024,100,244428
113562.35,23932.76,137495.11,35.5,38.6,595,8.42,4.21,,0.440223,0.089568,0.76163,27.3681,3.35188,30672.4,28020.1,69785.76,719188.7,677893,41295.7,2.81736,2568.49,1629.4,14538.7,40000,137391,0.0205432,0.497474,68641.5,4108.07,146956,1.33E-05,194152,594152,3499.23,843.513,3.4531,460.569,3577.6,829.226,3.8111,444.361,194152,3576.66,824.168,1.40395,436.769,3582.72,821.728,1.98353,434.663,100,467931
113562.35,22275.08,135837.43,15.9,36.5,584,3.77,1.89,,0.420188,0.0433731,0.274619,28.3001,3.40322,18218,58206.3,44239.248,618470.8,583458,35012.8,2.48908,0.154495,1018.86,9216.51,40000,135733,0.0171075,0.0248424,81462.2,1927.38,74915.8,8.14E-06,192494,592494,1702.15,702.084,4.1731,397.912,1740.84,690.779,4.37849,384.587,192494,1736.45,686.393,1.92573,377.503,1734.93,684.301,2.76954,376.035,100,438999
113562.35,59321.58,172883.93,21.6,49,501,5.12,2.56,,1.00076,0.0438059,0.273741,20.7341,5.14956,21216.4,77072.7,48741.6,650052.1,609489,40563.1,2.70153,0.0642211,1125.25,10154.5,40000,172781,0.0127047,0.101848,83660.2,2785.66,102034,2.30E-05,229542,629542,1720.83,521.241,5.12978,289.213,1755.84,513.324,4.56915,279.541,229542,1752.79,509.001,3.05509,273.544,1752.24,508.187,3.05462,272.621,100,666255
113562.35,7281.16,120843.51,18.4,39.3,740,4.36,2.18,,0.351668,0.070086,0.377831,38.3525,3.6786,25173.8,50692.7,55852.32,809809.6,764735,45074.6,2.74033,0.371918,1294.33,11635.9,40000,120737,0.0283661,0.0216534,91146.1,2022.14,85661.3,6.57E-06,177498,577498,2751.6,1162.91,3.22342,631.49,2812.77,1144.46,3.91247,610.289,177498,2805.79,1138.64,0.982499,601.522,2803.44,1134.65,2.53763,598.64,100,509198
105491.74,0,105491.74,28.2,19,678,6.21,3.11,,0.27297,0.07956,0.405118,36.7725,3.32113,23744.2,19951.2,57165.6,658946.4,622962,35984.4,2.59926,2352.68,1325.69,11909.5,40000,105388,0.023213,0.0518072,66766.7,3255.96,118309,7.19E-06,162149,562149,3117.59,952.101,3.00711,517.811,3189.02,936.475,3.74631,500.125,162149,3182.71,931.815,0.90442,492.586,3182.4,928.521,2.03556,490.066,100,278628
113562.35,94345.21,207907.57,16,17.7,525,3.79,1.9,,4.49E-06,0.0370551,0.174102,20.2701,3.25164,18434.3,35307.5,42011.376,552264.5,512294,39970.5,2.64375,182.929,966.402,8752.37,40000,207804,0.0143108,0.0262795,78214.5,2147.8,79950,1.00E-06,264565,664565,1448.51,586.681,5.54121,340.574,1485.51,576.475,6.01164,328.462,264565,1483.12,574.335,3.4274,323.386,1482.2,572.431,4.23738,321.997,100,443771
113562.35,32176.84,145739.19,29.8,38,553,7.07,3.53,,0.452392,0.06904,0.324899,24.8029,3.3855,26015.7,34438.7,60145.44,645183.4,608481,36702.4,2.75162,1755,1397.03,12530.3,40000,145636,0.0169194,0.0957929,73416.1,3711.23,132713,1.26E-05,202397,602397,2699.73,694.671,3.89594,385.82,2762.72,682.986,4.04513,372.327,202397,2761.51,678.523,1.83773,365.457,2761.6,676.775,2.3178,363.988,100,529964
96101.91,0,96101.91,35.7,15.4,467,7.16,3.58,,1.09594,0.0437106,10.4549,26.4119,3.85041,12450.7,9644.07,37197.984,412188.1,390558,21630.1,2.11583,2703.51,853.49,7749.58,40000,96004.1,0.00921644,10.2115,50439.1,3713.68,109623,4.29E-05,152765,552765,1716.75,378.038,4.03215,214.74,1750.42,372.484,3.73195,207.908,152765,1749,369.355,2.13483,203.069,1748.43,368.658,2.18682,202.366,100,153175
78819.84,0,78819.84,23,39.2,505,3.79,1.89,,1.25382,0.03504,1.33033,28.1941,4.05879,11478.2,56792.1,31597.344,352875.9,334205,18670.9,2.2754,0.107167,722.835,6582.78,40000,78718.3,0.00803296,1.07034,75322.4,2834.39,90767.9,5.39E-05,135479,535479,1382.16,329.267,3.80046,188.493,1405.3,324.78,3.55583,183.061,135479,1402.45,321.949,2.04822,178.685,1401.6,321.318,2.10318,178.076,100,586807
113562.35,25947.49,139509.84,23.6,27.8,724,5.6,2.8,,0.085813,0.0742835,0.349276,32.6982,3.18935,27379.4,25511.1,61840.8,744443.1,699473,44970.1,2.72657,1423.33,1437.72,12883.5,40000,139404,0.0259536,0.0435611,77457.7,2706.24,105006,1.73E-06,196165,596165,2905.95,1063.5,3.408,590.697,2978.14,1045.71,4.12634,570.028,196165,2971.08,1041.85,0.999706,562.934,2971.34,1038.14,2.2887,560.012,100,363120
99451.98,0,99451.98,27.7,44.1,500,5.75,2.88,,1.45982,0.0515378,1.9281,27.8652,4.47158,17442.3,82986.6,43482.48,514499.5,488039,26460.5,2.55493,0.154333,1001.03,9058.85,40000,99350.6,0.011745,1.66728,85040.8,3325.87,112776,5.30E-05,156112,556112,2027.02,481.885,4.0385,261.668,2065.02,474.879,3.62695,253.213,156112,2062.29,470.654,1.99232,247.302,2061.51,469.799,2.04266,246.436,100,754369
113562.35,57813.91,171376.27,37.2,44.1,536,8.82,4.41,,0.47088,0.0691784,3.08851,21.2133,3.77598,29324.5,42575.9,65099.04,675471,633170,42301,2.88839,1326.34,1516.13,13562.3,40000,171274,0.0157642,2.89689,79689.6,3973.57,142276,1.33E-05,228035,628035,2698.99,647.646,4.22511,359.841,2759.81,636.602,4.206,347.153,228035,2762.68,632.076,2.24524,340.507,2767.14,630.569,2.45996,339.049,100,700551
86245.93,0,86245.93,28.1,20.3,561,5.06,2.53,,0.712408,0.0492088,1.34785,30.8501,3.46652,14009.5,9056.39,40268.256,400574.3,380219,20355.3,2.17979,2684,925.445,8389.22,40000,86144,0.0103388,1.05635,50247.4,3402.51,106284,2.95E-05,142905,542905,1930.16,424.79,3.43907,247.493,1969.43,417.908,3.63638,239.748,142905,1968.35,414.572,1.72455,234.417,1968.35,413.552,1.99783,233.622,100,131611
113562.35,1160.6,114722.95,34.6,47.2,538,8.2,4.1,,1.25238,0.0818965,3.74565,29.2463,4.33246,26869.4,53551.5,60353.76,726104.8,689935,36169.8,2.8727,606.064,1402.03,12573.7,40000,114621,0.0185339,3.46236,89011.2,3938.38,140571,4.03E-05,171382,571382,3212.49,761.228,3.59246,399.533,3276.28,749.297,3.45629,385.902,171382,3275.21,742.848,1.65154,377.635,3275.86,741.357,1.85849,376.251,100,838583
113562.35,45513.58,159075.94,16.8,48.3,572,3.98,1.99,,0.9636,0.0421184,0.250901,24.8521,4.6358,19591,65087.5,46105.104,715932.5,674236,41696.5,2.56263,0.0356227,1062.89,9605.23,40000,158971,0.0156673,0.0412527,80553.3,1992.13,77699.1,1.79E-05,215732,615732,1658.57,643.192,5.19851,355.018,1690.82,633.395,4.70001,343.023,215732,1685.77,627.96,2.92708,335.586,1684.74,626.694,3.16274,334.411,100,466203
91517.38,0,91517.38,34.8,42.1,502,6.65,3.33,,1.37403,0.014768,28.0288,26.7968,5.24191,7875.21,40032.7,26597.76,463597.5,432667,30930.5,1.66571,0.00945593,606.856,5541.2,40000,91421.3,0.0101156,27.7774,60125.3,780.081,23786.1,3.05E-05,148182,548182,598.107,411.941,3.74555,248.442,602.012,414.928,2.60369,248.806,148182,592.494,406.398,1.3865,239.612,590.722,404.624,1.20706,237.845,100,55484.8
95636.44,0,95636.44,25.2,32.6,634,5.03,2.52,,0.400738,0.0567304,0.380629,34.5966,3.30526,17206,21934.6,45163.488,520473.8,493412,27061.8,2.35858,1728.21,1040.66,9409.06,40000,95533.6,0.0164403,0.0531553,64650.6,2935.52,98202.1,1.15E-05,152295,552295,2225.1,674.959,3.25638,379.62,2274.38,663.917,3.81484,367.238,152295,2270.27,659.771,1.23458,360.413,2269.22,657.612,2.06012,358.903,100,260253
113562.35,77382.1,190944.46,36.7,47.8,615,8.7,4.35,,0.290437,0.0811543,0.531027,21.7862,3.8349,36274.6,39124.2,77351.04,778052.4,727440,50612.4,2.98824,1545.42,1813.45,16114.8,40000,190839,0.019123,0.332239,79012.1,4012.49,144401,7.66E-06,247600,647600,3165.16,785.625,4.14696,440.376,3240,771.701,4.31343,424.642,247600,3241.16,767.016,2.06272,417.587,3246.17,764.921,2.48742,415.675,100,667295
113562.35,7744.67,121307.02,38.6,29.7,563,9.15,4.58,,0.370283,0.0868575,4.04209,28.9957,3.10639,26369,14463.8,64354.08,640423.1,603875,36548.1,2.6363,3796.83,1498.19,13407.1,40000,121206,0.0192488,3.75994,54684.4,4216.68,149465,1.21E-05,177967,577967,3391.96,790.283,3.26593,432.135,3466.84,776.996,3.75113,417.047,177967,3465.18,772.492,1.24715,409.891,3474.3,769.952,1.87534,407.748,100,226539
113562.35,59967,173529.36,26,30.7,589,6.17,3.08,,0.00923472,0.0576009,0.245409,23.1586,3.0157,24584.3,22494.1,57824.64,596751.6,558085,38666.6,2.64822,2147.83,1341.46,12046.8,40000,173425,0.0168675,0.0426392,65746.3,3192.27,116157,1.00E-06,230186,630186,2248.54,691.594,4.24336,398.684,2307.12,679.596,4.71614,384.725,230186,2304.48,676.863,1.95288,378.951,2304.04,674.7,2.76788,377.299,100,310542
113562.35,32625.1,146187.45,33.8,27.7,553,8.01,4.01,,0.247645,0.0748303,0.815018,24.4982,2.98641,26371.8,15891.5,63542.88,610920.5,573361,37559.5,2.65117,3526.17,1478.65,13238.1,40000,146085,0.0170171,0.584626,55324.8,4045.58,143611,7.46E-06,202846,602846,2917.96,698.556,3.71264,391.642,2986.88,686.51,4.08814,377.779,202846,2986.82,682.844,1.60358,371.402,2993.21,680.686,2.14669,369.544,100,239369
113562.35,2160.33,115722.68,20.7,49,729,4.91,2.45,,0.802387,0.0776566,0.393941,39.1514,4.22546,26746.8,59744.2,58526.4,902209.9,856545,45664.9,2.80191,0.123654,1358.25,12193,40000,115616,0.028923,0.0259195,92306.8,2308.91,94567.9,1.62E-05,172377,572377,3057.05,1186.54,3.21911,629.728,3117.21,1168.42,3.65739,609.158,172377,3108.81,1160.26,1.20726,598.559,3106.26,1156.92,2.39385,596.123,100,583323
113562.35,37439.96,151002.32,14,34.3,611,3.32,1.66,,0.214545,0.0368862,1.76359,26.4998,3.22805,17218.3,47704.1,42083.856,623949.5,583528,40421.5,2.41144,0.0763533,968.107,8767.47,40000,150898,0.0175958,1.53049,78089.2,1229.54,56152.7,3.47E-06,207659,607659,1440.19,721.54,4.52679,413.529,1476.72,709.899,4.52675,399.343,207659,1471.7,706.071,2.01863,392.741,1475.45,703.833,2.50782,390.665,100,287169
113562.35,68311.02,181873.37,15.3,44.8,535,3.63,1.81,,0.461031,0.0347925,0.200839,22.4747,4.39203,18051.7,62451.4,42794.448,634035.5,593200,40835.5,2.52387,0.0349026,984.826,8915.51,40000,181769,0.0132487,0.0295102,77203.2,1867.9,71713.4,8.04E-06,238530,638530,1367.99,544.023,5.86956,307.673,1396.5,535.441,5.49266,297.13,238530,1392.61,531.14,3.82864,290.908,1391.7,529.949,4.12391,289.853,100,422213
113562.35,1642.21,115204.57,37.6,18.1,544,8.92,4.46,,0.450686,0.0826366,4.52321,29.4436,3.17915,24425.8,14251,60821.28,617929.7,584132,33797.7,2.58463,3747.48,1413.25,12671.1,40000,115104,0.0181785,4.23723,54184.5,4172.58,146929,1.51E-05,171865,571865,3228.71,746.421,3.28844,407.823,3299,734.034,3.70456,393.741,171865,3298.44,729.392,1.30625,386.555,3305.47,727.138,1.86833,384.672,100,217741
86672.25,0,86672.25,34.1,46.9,530,6.17,3.09,,1.5434,0.047823,5.73999,29.2834,4.52888,15412,90175.3,40142.976,454986.6,431805,23181.6,2.44526,0.0716355,922.504,8363.12,40000,86572.3,0.0102989,5.4646,82188,3297,108057,6.43E-05,143333,543333,1883.63,422.476,3.93561,231.384,1917.24,416.505,3.51921,224.158,143333,1913.97,412.721,1.94037,218.785,1912.92,411.955,1.98603,218.021,100,720059
112554.66,0,112554.66,26.2,21.9,703,6.16,3.08,,0.230082,0.0850714,0.41428,38.1084,3.3946,26429.2,21767.6,61371.36,741087.8,699572,41515.8,2.68084,2048.26,1426.45,12785.7,40000,112450,0.0268866,0.0485496,72052,3087.69,115541,5.44E-06,169211,569211,3332.99,1102.28,2.98347,597.203,3410.64,1084.24,3.7667,576.581,169211,3402.73,1079.33,0.824807,568.704,3402.85,1075.47,2.09293,565.65,100,316075
80303.44,0,80303.44,36.3,26.7,575,6.09,3.04,,0.747505,0.0479875,6.99869,31.4925,3.49302,13016.2,7542.89,38882.544,369032.3,350342,18690.3,2.10594,2802.07,892.941,8100.53,40000,80204.2,0.00941686,6.70008,47820.2,3543.4,106704,3.38E-05,136965,536965,1882.98,387.015,3.29194,229.585,1920.38,380.711,3.5293,222.613,136965,1919.67,377.612,1.69164,217.621,1919.5,376.674,1.95807,216.917,100,111208
113562.35,67238.49,180800.84,27.1,34.9,597,6.43,3.21,,0.0256324,0.0603645,0.241777,22.6975,3.1732,26744.4,29853.3,60881.76,628262.7,587370,40892.7,2.74722,1689.32,1414.7,12683.7,40000,180696,0.0173293,0.0437361,72078.4,3267.51,119700,1.00E-06,237457,637457,2356.7,710.702,4.282,408.086,2417.67,698.291,4.71682,393.721,237457,2415,695.335,2.01941,387.813,2414.58,693.172,2.81236,386.143,100,436609
113562.35,25664.04,139226.39,22.9,31.5,617,5.43,2.72,,0.198956,0.0374679,8.38312,28.3642,3.12279,16385.9,41619,41351.856,608348.2,569561,38787.2,2.34453,0.196049,950.897,8614.97,40000,139125,0.0183799,8.12803,79377.4,1344.19,56588.3,3.32E-06,195886,595886,1462.88,753.467,4.17741,430.956,1500.32,741.42,4.30559,416.38,195886,1494.34,737.659,1.68926,409.756,1498.72,735.197,2.27546,407.538,100,286431
113562.35,23386.71,136949.06,31.6,35.6,580,7.49,3.75,,0.381459,0.0781956,0.357437,27.0579,3.23375,27165.2,26090,63440.16,665471.5,628098,37373.5,2.7281,2501.21,1476.18,13216.7,40000,136846,0.0190327,0.101307,67072.1,3850.01,137797,1.09E-05,193607,593607,3057.52,781.225,3.57454,431.202,3128.89,768.037,3.9213,416.106,193607,3127.02,763.506,1.48547,408.963,3127.83,761.308,2.13831,407.17,100,408974
88055.65,0,88055.65,12.7,33.6,465,2.34,1.17,,1.21717,0.0260109,0.430703,26.4262,3.98086,9958.51,30127.4,27717.168,371737.7,351627,20110.7,2.18054,0.197571,632.771,5774.41,40000,87952.8,0.00876071,0.193903,70802.8,1882.16,68934.9,3.89E-05,144714,544714,1029.32,358.658,3.88478,204.358,1044.1,354.037,3.76656,198.739,144714,1041.06,351.088,2.20816,194.136,1040.44,350.428,2.26821,193.488,100,411490
113562.35,36487.36,150049.72,31.2,22.6,514,7.4,3.7,,0.289829,0.0632644,0.700451,22.7623,3.0519,23160.9,16230.3,57349.44,561778.1,527346,34432.1,2.57194,3325.99,1330.09,11947.8,40000,149948,0.0143437,0.492715,54499.7,3928.75,136876,8.66E-06,206709,606709,2466.56,588.908,4.03577,333.859,2525.17,578.826,4.22987,322.098,206709,2526.72,575.354,1.98847,316.132,2530.58,573.747,2.3594,314.703,100,231154
93004.88,0,93004.88,35.4,49.2,565,6.87,3.44,,1.2121,0.0683449,3.47047,30.8139,4.20738,21096.4,76179.4,49648.8,573224.9,545049,28175.9,2.73809,0.615075,1146.75,10343.5,40000,92903.7,0.0150031,3.17351,90533.6,3658.77,128558,4.49E-05,149665,549665,2685.81,616.159,3.45038,325.29,2736.41,606.708,3.40383,314.62,149665,2734.06,601.374,1.61837,307.536,2733.8,600.124,1.82357,306.434,100,877477
113562.35,55213.39,168775.74,32.2,29.9,679,7.64,3.82,,0.000528193,0.0811711,0.320598,26.1205,3.0037,32102.6,19776.5,72319.2,713524.6,668255,45269.6,2.78996,2722.85,1690.87,15066.5,40000,168670,0.0225738,0.0774579,65680.6,3602.74,132318,1.00E-06,225431,625431,3168.78,925.229,3.69562,523.138,3250.7,909.001,4.38503,504.399,225431,3244.79,905.992,1.30078,498.094,3246.84,902.953,2.32526,495.651,100,311407
113562.35,46522.55,160084.9,19.8,44.8,531,4.7,2.35,,0.782949,0.0440514,0.251699,23.0473,4.29535,20298,72465.2,47399.616,643057.6,604767,38290.6,2.63641,0.0763395,1093.49,9874.92,40000,159981,0.01418,0.056476,83098.2,2520.91,93687.3,1.68E-05,216742,616742,1730.4,582.015,4.90775,324.4,1766.82,572.953,4.55057,313.427,216742,1762.87,568.321,2.81869,306.838,1762.05,567.202,3.00544,305.766,100,595166
113562.35,70733.67,184296.03,12.4,48.4,544,2.94,1.47,,0.638092,0.0289522,1.35441,22.1507,5.1605,15662.5,38514.9,39552.336,672750.1,628446,44304.1,2.27203,0.0185346,908.646,8240.07,40000,184191,0.0133114,1.18446,67646.9,1078.16,38792.4,1.00E-05,240952,640952,1137.22,546.201,6.29521,306.048,1159.92,538.093,5.55193,295.697,240952,1157.68,533.393,3.93913,289.161,1158.09,532.457,3.85012,287.969,100,155312
113562.35,17226.8,130789.15,22.9,23,509,5.43,2.72,,0.520041,0.0483664,0.311541,25.6407,3.33542,17508.8,19009.6,46022.064,530196.7,500865,29331.7,2.36436,2138.55,1060.93,9587.93,40000,130686,0.0130627,0.0812431,59876.8,3172.63,104482,1.40E-05,187447,587447,1893.7,536.25,4.26209,306.746,1937.9,527.532,4.21814,296.279,187447,1935.25,523.755,2.20224,290.225,1934.65,522.507,2.5265,289.155,100,225824
113562.35,76634.48,190196.83,25,16.4,578,5.93,2.96,,7.58E-06,0.0520098,0.220748,21.6025,3.08806,24156.3,23635.4,56635.68,576528.4,537515,39013.4,2.64496,1961.64,1313.03,11799.1,40000,190093,0.015504,0.0393553,65973.5,3076.55,111871,1.00E-06,246854,646854,2028.93,635.666,4.6085,371.206,2083.06,624.519,5.04626,358.177,246854,2080.9,622.113,2.35048,352.769,2080.39,620.16,3.09997,351.278,100,317753
113562.35,85503.41,199065.76,22.8,14.6,670,5.41,2.7,,3.04E-06,0.0397426,4.95804,23.4105,3.25491,21316.4,46461.8,49056.96,637565.9,589741,47824.9,2.57676,0.250351,1132.72,10220.2,40000,198964,0.0187341,4.76343,82003.1,1397.43,63792.5,1.00E-06,255725,655725,1548.5,767.036,5.11401,448.744,1590.07,754.223,5.33904,433.098,255725,1583.8,751.928,2.39402,427.547,1589.7,749.365,3.06227,425.235,100,341681
113562.35,67739.59,181301.94,21.4,34.8,541,5.07,2.54,,0.0312856,0.0442287,0.209455,21.6287,3.27799,21120.3,38906.6,49532.64,555727.4,518542,37185.4,2.63117,688.183,1143.99,10319.3,40000,181198,0.0139171,0.032846,76481.4,2768.39,99128.6,1.00E-06,237959,637959,1727.95,571.04,4.83814,332.499,1772.35,561.178,5.08046,320.914,237959,1769.98,558.363,2.72899,315.467,1769.15,556.684,3.34426,314.169,100,490510
113562.35,90550.18,204112.54,36.3,29.1,746,8.61,4.3,,1.93E-06,0.0875178,0.341548,24.2378,3.14472,39238,19260.3,85026.72,781234.7,728883,52351.7,2.89389,2812.18,2001.74,17713.9,40000,204005,0.0242875,0.118368,66205.9,3723.76,136620,1.00E-06,260766,660766,3412.69,994.963,3.95977,573.407,3504.42,977.073,4.70652,552.617,260766,3496.21,974.722,1.40638,546.717,3500.71,971.499,2.47252,544.081,100,325037
113562.35,38992.93,152555.29,14.7,47.1,681,3.49,1.74,,0.650591,0.0453381,1.52833,28.7484,4.06513,20334.8,50280.7,47488.944,821755,773452,48303,2.51968,0.0265754,1095.6,9893.53,40000,152450,0.0212862,1.27101,80975.2,1226.05,58729.3,9.88E-06,209211,609211,1777.12,873.655,4.68827,482.256,1816.71,860.055,4.27402,465.669,209211,1811.24,853.608,2.11566,456.837,1813.53,851.449,2.4156,454.679,100,304175
90054.52,0,90054.52,34.3,34.9,612,6.45,3.22,,0.491649,0.068599,0.739361,33.1658,3.3218,19000.9,24263.2,49187.52,496553.4,471042,25511.4,2.45994,2390.55,1135.82,10247.4,40000,89952.8,0.0149291,0.418508,61655.3,3742.44,124819,1.84E-05,146714,546714,2686.57,613.388,3.14,340.568,2743.28,603.159,3.63199,329.301,146714,2741.85,598.999,1.25449,322.714,2743.96,597.163,1.82515,321.336,100,335958
113562.35,58818.66,172381.01,37.2,32.8,523,8.82,4.41,,0.132327,0.0651264,2.96463,20.7488,3.11473,26254.2,20001.6,62504.16,578246.5,538775,39471.5,2.68574,3192.21,1453.66,13021.7,40000,172280,0.0146864,2.77884,58053.4,4054.95,143713,3.83E-06,229041,629041,2535.18,602.918,4.14952,343.681,2596.07,592.37,4.44799,331.494,229041,2597.56,589.263,2.12435,325.806,2605.05,587.456,2.50939,324.164,100,313929
113562.35,94424.61,207986.97,23.9,33.2,589,5.67,2.83,,4.80E-06,0.0492137,0.20435,20.8448,3.32173,25051,29968.4,57092.64,585979.1,544918,41061.1,2.7089,1368.91,1323.95,11894.3,40000,207883,0.0153936,0.0356648,71818.5,2891.23,107001,1.00E-06,264644,664644,1919.44,631.078,4.89741,371.943,1971.29,619.926,5.33164,358.898,264644,1969.15,617.675,2.6389,353.646,1968.55,615.745,3.39962,352.189,100,404946
113562.35,21794.48,135356.83,38,42.2,661,9.01,4.51,,0.464689,0.106735,0.569301,30.4423,3.52839,35703.9,28603.4,78541.92,826351.6,779764,46587.6,2.90839,2497.77,1842.57,16362.9,40000,135252,0.0249543,0.270377,71616.7,4179.54,149732,1.38E-05,192013,592013,4174.93,1024.53,3.21496,553.098,4267.57,1007.12,3.68978,533.523,192013,4263.5,1001.21,1.18045,525.066,4269.38,998.172,1.91968,522.453,100,501922
96248.42,0,96248.42,29.6,34.8,735,5.95,2.97,,0.273715,0.0805484,0.436757,39.5441,3.45946,23266.1,25320.9,55531.68,644566.8,609318,35248.8,2.61919,1861.28,1286.67,11569.1,40000,96144.5,0.0236973,0.0549484,71461.1,3163.36,114903,7.39E-06,152905,552905,3158.4,972.072,2.85434,524.467,3228.99,956.159,3.68582,506.681,152905,3221.9,951.378,0.805015,499.067,3221.93,947.89,1.97906,496.395,100,356821
