WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,47726.54,161288.9,18.4,30.2,520,4.36,2.18,,0.16186,0.0289297,5.67029,22.3254,3.07506,14269.6,36630.6,36138.048,530553.2,494753,35800.2,2.32875,0.140607,828.704,7528.76,40000,161187,0.0138123,5.48456,74505,1315.94,54954.6,2.64E-06,217948,617948,1129.44,566.165,4.75779,327.988,1157.63,557.19,4.78577,316.975,217948,1154.67,554.072,2.55813,311.318,1157.19,552.494,2.86662,309.799,100,283124
113562.35,56709.58,170271.94,18.6,32.7,471,4.41,2.21,,0.18391,0.0272166,5.37552,20.2487,3.21002,13123.9,48228.6,32732.064,523847.9,487822,36025.9,2.36106,0.0557122,749.245,6819.18,40000,170171,0.0128242,5.21606,73587.2,1356.89,55619.7,2.79E-06,226932,626932,1064.89,525.63,5.04394,298.703,1089.28,517.494,5.00766,288.659,226932,1086.83,514.272,3.06033,283.168,1088.66,512.968,3.24267,281.822,100,290908
113562.35,72789.44,186351.79,25.9,36.7,666,6.14,3.07,,2.72E-05,0.0641258,0.251596,24.2174,3.27487,29351.1,33909.6,64510.56,696249,650865,45384,2.82287,1108.73,1501.96,13439.7,40000,186246,0.0204328,0.0385308,79521.2,2971.46,112540,1.00E-06,243007,643007,2504.37,837.527,4.216,479.896,2569.4,822.983,4.75639,463.044,243007,2565.54,819.967,1.77867,456.825,2565.03,817.312,2.79164,454.814,100,497681
81512.22,0,81512.22,23.7,33,495,4.03,2.02,,1.05669,0.0380602,1.7198,27.6958,3.767,11321.4,17679.8,32400,353195.8,334651,18544.8,2.18887,1513.64,741.514,6750,40000,81410.9,0.00829926,1.46395,59887.1,3132.06,98588,4.47E-05,138172,538172,1498.53,340.355,3.68692,195.511,1525.38,335.478,3.57264,189.738,138172,1523.14,332.646,2.01386,185.286,1522.41,331.97,2.10413,184.665,100,324701
113562.35,49845.83,163408.18,13.9,43.8,674,3.3,1.65,,0.403721,0.046455,0.912808,26.9992,3.73739,21773.7,47702.5,49559.52,800198.3,749889,50309.3,2.58981,0.0360334,1144.64,10324.9,40000,163302,0.0215393,0.674708,81004.6,1237.94,60511.7,6.00E-06,220063,620063,1819.1,883.725,4.66668,493.438,1860.92,869.595,4.45167,476.282,220063,1854.89,864.051,2.10619,468.151,1858.2,861.572,2.54248,465.742,100,318111
112569,0,112569,17.4,46.4,503,4.09,2.04,,2.1563,0.0415518,0.479054,28.4858,5.53805,15965.2,70949.3,40608.336,637972,604593,33379,2.40452,0.0318782,933.429,8460.07,40000,112466,0.0132791,0.220727,79459.4,2334.63,82224.2,5.48E-05,169227,569227,1641.66,544.351,4.98932,289.323,1667.89,537.151,4.12708,279.979,169227,1662.98,532.058,2.41059,273.054,1662.07,531.164,2.37781,272.029,100,507692
113562.35,64184.56,177746.92,31.7,41.3,464,7.52,3.76,,0.413659,0.0494152,2.75107,19.0545,4.02571,23066,51978.2,52954.08,554979.9,518317,36662.9,2.77899,555.32,1225.26,11032.1,40000,177646,0.0113502,2.59287,82591.4,3673.77,128277,1.18E-05,234407,634407,1928.36,466.078,4.85627,263.798,1971.96,458.365,4.6119,254.614,234407,1974.66,454.87,3.02028,249.339,1976.61,454.008,3.02229,248.357,100,758482
113562.35,67657.07,181219.42,29.6,47.1,457,7.02,3.51,,0.717164,0.0481411,2.15389,18.3665,4.83021,23516.9,78327.3,52657.92,592100.3,553272,38828.3,2.84404,0.412224,1218.21,10970.4,40000,181118,0.0113847,2.00131,88365.5,3484.4,125762,2.02E-05,237879,637879,1882.8,467.213,4.80269,261.696,1922.95,459.812,4.40579,252.892,237879,1924.8,456.101,2.94636,247.597,1925.65,455.389,2.88975,246.733,100,857322
113562.35,49525.24,163087.6,15.4,41.8,695,3.65,1.83,,0.300987,0.045985,1.56926,27.6631,3.63242,21396.1,49623.4,49226.88,772090.2,722339,49751.2,2.56684,0.0420767,1136.76,10255.6,40000,162982,0.0216274,1.32335,82378.1,1269.9,61297,4.51E-06,219743,619743,1798.31,886.955,4.5507,499.47,1841.36,872.728,4.43157,482.23,219743,1834.98,867.724,1.95126,474.515,1839.4,865.094,2.46119,472.009,100,321824
113562.35,47356.11,160918.47,27.4,41.8,667,6.5,3.25,,0.278493,0.0735024,0.28273,27.1063,3.47471,30294.8,40979.6,65825.76,762976.6,717569,45407.6,2.8796,782.028,1533.66,13713.7,40000,160813,0.0222035,0.0351114,85252.4,3165.29,118789,6.14E-06,217574,617574,2876.57,910.904,3.82532,507.601,2945.9,895.501,4.19274,489.905,217574,2941.34,890.861,1.55811,482.475,2940.09,888.142,2.53631,480.407,100,617123
113562.35,39261.77,152824.13,28.1,39.5,651,6.66,3.33,,0.286019,0.074855,0.294406,27.6072,3.37263,29347.7,36123.8,64953.6,738112.3,694855,43257.3,2.83577,1212.25,1512.63,13532,40000,152719,0.0218164,0.0395375,80689.6,3294.4,122288,6.64E-06,209480,609480,2929.27,895.009,3.71686,497.295,2999.68,879.905,4.1138,479.942,209480,2995.25,875.34,1.47912,472.58,2994.2,872.656,2.42841,470.522,100,554297
113562.35,3764.12,117326.47,32.2,28.2,499,7.64,3.82,,0.62342,0.0652665,2.86662,27.0352,3.33501,20257.6,14266.4,52791.36,552859.4,523619,29240.4,2.45249,3397.99,1221.39,10998.2,40000,117226,0.0142422,2.61093,53045.2,3944.94,134461,2.11E-05,173987,573987,2551.17,584.909,3.7299,325.551,2607.14,575.362,3.80516,314.398,173987,2608.29,571.093,1.75628,307.892,2610.66,569.689,2.05464,306.662,100,196620
113562.35,43209.58,156771.94,14.7,30.7,494,3.49,1.74,,0.246782,0.0359885,0.214887,22.3935,3.12787,15850.2,23808.6,39412.272,518203.3,485863,32340.3,2.43783,713.376,905.361,8210.89,40000,156668,0.0129562,0.030776,70984.9,2241.19,81021.4,4.82E-06,213429,613429,1410.36,531.459,4.67791,305.825,1443.4,522.857,4.8264,295.504,213429,1440.5,519.697,2.67998,289.878,1439.54,518.25,3.21337,288.774,100,342436
113562.35,35131.01,148693.36,21.1,37.9,634,5,2.5,,0.276124,0.0580968,0.277981,27.936,3.34423,24062.4,45625.2,54383.52,683452.4,643071,40381.4,2.72867,210.841,1259.3,11329.9,40000,148588,0.0201422,0.0272585,86559,2542.02,97788,5.60E-06,205349,605349,2275.67,826.217,3.94531,464.089,2329.85,812.557,4.30242,448.211,205349,2325.42,808.277,1.63196,441.06,2323.87,805.689,2.64953,439.187,100,571676
98557.93,0,98557.93,27.7,18.1,568,5.7,2.85,,0.549892,0.0566182,0.429384,31.2565,3.3306,16717.2,15328.8,45576.192,492197.4,467223,24974.4,2.29781,2563.1,1050.4,9495.04,40000,98456,0.0136293,0.133591,55462.1,3414.34,109616,1.82E-05,155217,555217,2218.8,559.937,3.48654,318.002,2267.73,550.665,3.77042,307.451,155217,2265.08,546.671,1.55854,301.109,2264.73,545.17,2.03452,299.972,100,177759
113562.35,33401.1,146963.46,32.8,43.3,636,7.78,3.89,,0.473241,0.0868986,0.328492,27.6967,3.56962,32227.1,36657.7,70635.84,779686.5,736034,43652.5,2.90003,1557.41,1650.01,14715.8,40000,146859,0.022111,0.0661505,79326.1,3786.26,137462,1.26E-05,203620,603620,3401.09,907.695,3.5773,496.347,3479.63,892.369,3.87857,478.945,203620,3476.29,886.893,1.48449,470.96,3475.94,884.441,2.21648,468.969,100,604770
113562.35,14166.68,127729.04,17.1,21.4,661,4.05,2.03,,0.20837,0.0437035,4.22936,32.311,3.22551,17764.7,42925.5,43488.336,655415,614557,40858,2.41418,0.20269,1001.16,9060.07,40000,127625,0.0214031,3.9316,81584.4,1255.25,57298.5,3.48E-06,184386,584386,1707.68,877.359,3.85812,493.606,1750.69,863.4,4.07585,476.841,184386,1742.5,859.16,1.34601,469.68,1748.14,856.126,2.07535,466.967,100,288978
82971.18,0,82971.18,37.2,19.2,624,6.44,3.22,,0.461371,0.0617337,2.2491,33.7514,3.25993,16037.5,11671.5,45125.136,428404.5,406330,22074.5,2.2496,3076.7,1039.75,9401.07,40000,82870.4,0.0124662,1.92312,49627,3767.04,117351,1.92E-05,139631,539631,2416.21,512.601,3.12017,293.834,2467.09,503.797,3.6427,284.273,139631,2466.72,500.252,1.29005,278.323,2469.35,498.647,1.81785,277.171,100,133274
113562.35,39711.24,153273.6,15,45.9,710,3.56,1.78,,0.526643,0.0490494,1.45248,29.5536,3.90863,21707.1,48757.3,49776.96,837775.6,787361,50414.6,2.57287,0.0324906,1149.79,10370.2,40000,153167,0.023054,1.18531,82922.1,1250.78,61069.8,7.95E-06,209928,609928,1921.38,945.87,4.42297,523.56,1965.01,931.007,4.17945,505.609,209928,1958.53,924.725,1.87149,496.811,1961.97,922.161,2.30585,494.326,100,319294
113562.35,36382.89,149945.25,13.6,47.7,671,3.22,1.61,,0.739176,0.0440894,1.04547,28.8831,4.17151,19734.3,49311,46430.064,819212.1,771978,47234.1,2.49521,0.0240891,1070.56,9672.93,40000,149839,0.0206983,0.787642,80031.9,1191.42,57048.9,1.13E-05,206600,606600,1729.36,849.662,4.83155,467.041,1767.31,836.536,4.31919,450.931,206600,1762.03,829.927,2.22254,441.993,1763.58,827.933,2.46795,439.967,100,292477
113562.35,22129.15,135691.51,30.4,21.2,477,7.21,3.6,,0.564556,0.0546381,2.26962,23.3345,3.36034,19095.1,14913.2,50043.84,518364.3,488686,29678.3,2.4236,3150.33,1156.12,10425.8,40000,135591,0.0120974,2.05829,52801.7,3826.35,128130,1.80E-05,192352,592352,2133.54,496.632,4.24646,281.146,2181.93,488.546,4.13108,271.431,192352,2183.8,484.95,2.25424,265.724,2185.52,483.894,2.40677,264.697,100,200274
113562.35,11951.52,125513.87,34.1,32.2,730,8.09,4.04,,0.14682,0.106674,0.45785,35.7926,3.26924,33507.9,17694.6,75560.16,805711.9,758609,47102.9,2.79904,3012.12,1769.75,15741.7,40000,125408,0.0290116,0.107677,65679.6,3771.82,137788,3.84E-06,182169,582169,4174.9,1189.44,2.91974,644.441,4273.98,1169.23,3.75501,621.378,182169,4262.07,1164.63,0.772063,613.782,4266.98,1160.46,1.95436,610.272,100,289613
95980.5,0,95980.5,16.5,22.3,620,3.31,1.65,,0.42843,0.0318184,6.74929,33.6559,3.30848,12781.2,25852.9,34498.512,494905.8,468044,26861.8,2.18025,0.209076,790.419,7187.19,40000,95877.6,0.0158259,6.43631,73489.2,1066.1,48984.6,9.45E-06,152639,552639,1247.23,649.006,3.32838,370.002,1276.29,639.175,3.71819,358.665,152639,1271.05,634.981,1.3255,351.946,1272.73,633.037,1.88765,350.394,100,236185
79260.65,0,79260.65,33.3,41.3,595,5.51,2.76,,0.807102,0.05115,2.45882,32.4422,3.66318,15393.4,54170.9,40429.824,400478.3,380362,20116.3,2.42174,20.4496,929.238,8422.88,40000,79159.6,0.0104362,2.14982,81035.4,3409.15,105519,3.56E-05,135921,535921,2008.44,428.943,3.3273,246.753,2047.59,422.016,3.5267,239.096,135921,2046.18,418.481,1.64566,233.659,2046,417.448,1.92074,232.866,100,694265
113562.35,92035.08,205597.44,24,24.2,658,5.69,2.85,,2.95E-06,0.0559588,0.229986,22.5237,3.22359,27630.9,26951.4,61803.84,646243,601907,44336,2.748,1418.95,1436.84,12875.8,40000,205492,0.0187581,0.0398947,73506.5,2756.18,105060,1.00E-06,262253,662253,2182.65,768.356,4.64563,449.079,2241.85,754.905,5.21704,433.264,262253,2238.6,752.778,2.11413,427.725,2238.35,750.323,3.09933,425.882,100,372145
113562.35,8738.74,122301.09,28.1,43.3,716,6.66,3.33,,0.493524,0.0926176,0.385624,36.3659,3.76568,31110.7,39621.7,67506.24,850484,804932,45552,2.89013,847.19,1574.24,14063.8,40000,122195,0.0281013,0.0375757,87378.4,3229,121159,1.17E-05,178956,578956,3633.41,1152.75,3.11051,617.954,3713.5,1134.11,3.68349,596.871,178956,3706.35,1127.56,1.04098,587.689,3704.7,1124.05,2.21009,584.978,100,617642
113562.35,67608.44,181170.79,27.8,36.5,545,6.59,3.3,,0.0913686,0.0568285,0.238005,21.1626,3.35106,25519.7,34052.8,58548.48,593781.3,554932,38849.3,2.74524,1576.56,1358.78,12197.6,40000,181066,0.0148877,0.0565967,72482.7,3462.94,124123,2.24E-06,237827,637827,2218.2,611.024,4.43956,350.502,2274.56,600.332,4.68615,338.12,237827,2273.3,597.184,2.38375,332.421,2273.14,595.51,2.9105,331.041,100,501029
113562.35,94467.03,208029.38,19.9,18.6,452,4.72,2.36,,6.49E-06,0.0386525,0.164004,18.5277,3.20521,17465.2,29002.1,40300.896,516622.7,478677,37945.7,2.65998,1034.92,926.211,8396.02,40000,207927,0.0124617,0.0348849,71061.2,2971.1,100577,1.00E-06,264688,664688,1511.43,511.185,5.55625,290.696,1548.73,502.317,5.96222,280.206,264688,1546.71,499.98,3.85859,275.401,1546.1,498.466,4.42478,274.198,100,431386
113562.35,91760.43,205322.78,27.2,25.6,598,6.45,3.22,,4.14E-06,0.0559564,0.221588,20.9169,3.17463,26878.8,22927.4,61728,599151.6,557712,41439.6,2.70861,2173.19,1435.02,12860,40000,205219,0.0162209,0.0465934,65210.3,3240.24,118306,1.00E-06,261980,661980,2181.23,664.892,4.64548,389.142,2240.48,653.054,5.15367,375.343,261980,2238.36,650.868,2.34652,370.037,2238.26,648.834,3.12242,368.469,100,323764
113562.35,45951.77,159514.12,34.5,19,503,8.18,4.09,,0.228864,0.0618468,2.50122,21.3515,3.05184,23448.1,15837.3,58108.8,551540.1,515779,35761.1,2.57705,3451.75,1348.25,12106,40000,159413,0.0137063,2.30909,53240.1,4028.22,139974,6.90E-06,216174,616174,2409.01,562.588,4.12462,320.945,2466.1,552.939,4.32947,309.678,216174,2468.27,549.73,2.13285,304.003,2473.87,548.251,2.45674,302.644,100,230226
89582.92,0,89582.92,31.5,40.2,508,5.89,2.95,,1.27946,0.0432389,5.20697,28.3404,4.18624,14240.4,65900.5,38338.656,410544.4,389074,21470.4,2.35579,0.243051,880.196,7987.22,40000,89482.5,0.00908983,4.94333,79645.8,3321.34,101669,5.48E-05,146243,546243,1700.6,372.919,3.96378,213.602,1732.62,367.493,3.61886,206.995,146243,1730.37,364.283,2.04913,202.16,1729.56,363.593,2.09981,201.477,100,669261
113562.35,71640.94,185203.29,24,20.4,667,5.69,2.85,,4.18E-06,0.0598467,0.252924,24.3905,3.1025,27208.1,26406.5,61317.12,663665.4,619825,43840.4,2.73238,1470.81,1425.15,12774.4,40000,185098,0.0201186,0.0393786,73975.9,2776.23,106006,1.00E-06,241859,641859,2336.04,824.227,4.27792,475.8,2398.03,809.963,4.86906,459.084,241859,2394.14,807.443,1.74647,453.172,2393.87,804.744,2.80382,451.136,100,367359
113562.35,17542.63,131104.98,29.7,23.6,717,7.04,3.52,,0.135632,0.0909785,0.393477,33.9989,3.21421,30404.5,20359.7,68926.56,768607.6,723424,45183.6,2.76107,2431.1,1608.59,14359.7,40000,130999,0.0270794,0.0671042,69755.5,3380.11,125624,3.21E-06,187760,587760,3559.67,1109.99,3.12879,607.934,3645.96,1091.29,3.8909,586.44,187760,3637.23,1087,0.88067,579.07,3639.14,1083.17,2.08345,575.95,100,315438
113562.35,66755.73,180318.08,17,43.8,712,4.03,2.02,,0.211422,0.0467273,2.13221,26.12,3.75036,23009,50432.1,51845.28,794853.6,741258,53595.6,2.62292,0.0415251,1198.89,10801.1,40000,180212,0.0217695,1.90406,83079.2,1301.82,63258.9,3.06E-06,236973,636973,1826.69,892.656,4.73845,506.14,1870.42,878.169,4.62827,488.638,236973,1864.1,873.428,2.12152,481.165,1869.09,870.78,2.62864,478.628,100,336623
89231.62,0,89231.62,13.2,37.2,567,2.46,1.23,,1.14053,0.0230776,4.48124,31.1812,4.09055,10516.2,31303.4,30044.256,446900.4,423996,22904.4,2.03853,0.0244089,686.742,6259.22,40000,89128.4,0.0115621,4.1956,66591,840.513,41884.9,3.05E-05,145889,545889,910.182,473.724,3.77082,269.49,927.82,467.45,3.57101,261.805,145889,923.631,463.417,1.88581,255.986,923.103,462.482,2.01788,255.117,100,193019
113562.35,91974,205536.35,21.5,43.7,490,5.1,2.55,,0.0223398,0.0416675,0.178467,19.0634,4.14,21543.3,73665,48049.92,581231.8,540240,40991.8,2.77633,0.165322,1108.88,10010.4,40000,205433,0.0125941,0.0365369,83538.1,2843.47,102808,1.00E-06,262194,662194,1631.4,517.215,5.22487,294.925,1669.71,508.392,5.29414,284.757,262194,1667.36,505.013,3.62604,279.52,1666.7,503.765,3.94886,278.422,100,671649
113562.35,71317.25,184879.61,13,28.6,501,3.08,1.54,,1.40E-05,0.0299934,1.71305,20.1666,3.05616,15113.7,37576.3,35584.176,533222.3,493810,39412.3,2.50917,0.107341,815.763,7413.37,40000,184776,0.0138159,1.55655,76355.1,1334.5,60416.9,1.00E-06,241537,641537,1170.97,566.178,5.15838,326.023,1199.76,556.952,5.35533,314.791,241537,1196.53,554.331,3.06242,309.541,1199.74,552.638,3.41177,307.902,100,326341
113562.35,1377.34,114939.69,27.6,46.2,721,6.54,3.27,,0.632035,0.095599,0.409484,38.7012,3.99488,31189.5,45092.8,67035.84,881718.4,836125,45593.4,2.91758,492.582,1562.87,13965.8,40000,114834,0.0292374,0.0373486,91457.5,3174.93,119730,1.52E-05,171595,571595,3754.41,1199.49,3.0164,635.787,3833.75,1180.46,3.58042,614.39,171595,3825.95,1173.02,1.03297,604.471,3823.96,1169.5,2.17981,601.761,100,681498
82116.56,0,82116.56,19.9,36.9,453,3.41,1.71,,1.39187,0.0316079,1.22095,25.7514,4.15907,10415.4,46154.3,28747.632,351556.1,332496,19060.1,2.26431,0.144335,656.654,5989.09,40000,82015.1,0.00761019,0.987895,74632,2778.66,89579.7,5.59E-05,138776,538776,1248.24,311.567,4.10846,173.903,1267.98,307.633,3.67994,168.856,138776,1265.12,304.96,2.21992,164.671,1264.31,304.408,2.21613,164.075,100,578163
108464.43,0,108464.43,16.6,30.3,619,3.76,1.88,,0.371395,0.0489174,0.342746,34.3011,3.31988,17228.7,24517.3,43562.064,587103.3,555633,31470.3,2.39305,722.303,1002.9,9075.43,40000,108360,0.0187864,0.0263816,74455.1,2055.27,77360.1,8.08E-06,165121,565121,1919.99,770.734,3.48335,433.295,1963.17,758.46,4.02857,419.177,165121,1958.44,754.036,1.30187,411.865,1956.7,751.457,2.38277,410.122,100,302347
113562.35,72336.9,185899.25,16.1,35.8,708,3.82,1.91,,5.43E-06,0.0496856,0.245744,26.0008,3.34083,24618.3,48084.3,54502.56,703478.1,656913,46565.1,2.70537,0.226853,1262.13,11354.7,40000,185792,0.0215264,0.0244204,85597.3,1656.77,74105.5,1.00E-06,242553,642553,1942.97,881.774,4.51843,509.211,1992.71,866.891,5.08051,491.664,242553,1988.64,864.049,1.84489,485.344,1987.42,861.058,3.11363,483.205,100,422022
113562.35,69441.57,183003.92,35,20.9,552,8.3,4.15,,1.16E-05,0.0683701,0.878509,20.7032,2.9722,28363.3,16889.2,66629.28,590933.8,549287,41646.8,2.71081,3447.87,1553.05,13881.1,40000,182901,0.0157372,0.693308,55506,4040.95,143866,1.00E-06,239662,639662,2660.46,645.79,4.14202,370.987,2727.1,634.238,4.63193,357.718,239662,2726.92,631.579,2.02769,352.179,2734.81,629.489,2.54724,350.337,100,259305
113562.35,89562.83,203125.19,33.7,22.8,718,7.99,4,,2.24E-06,0.0800412,0.304874,23.6818,3.13937,36250.3,20399.5,79248,743086.3,693330,49756.3,2.86256,2609.07,1859.84,16510,40000,203019,0.0227419,0.0901401,67039.2,3573.45,131925,1.00E-06,259780,659780,3120.96,931.646,4.06936,537.654,3205.04,914.988,4.77473,518.281,259780,3198.79,912.658,1.53271,512.449,3201.65,909.676,2.56436,510.052,100,331712
113562.35,61040.12,174602.47,16.9,33.4,720,4.01,2,,4.79E-06,0.0472587,2.11952,26.9158,3.17864,22741.7,45624.9,51446.4,704921.8,655072,49849.8,2.62031,0.163973,1189.42,10718,40000,174497,0.0223994,1.8813,84416.5,1322.18,64145.1,1.00E-06,231258,631258,1843.65,917.264,4.42343,527.033,1891.95,902.129,4.71296,508.712,231258,1883.29,899.15,1.67257,502.444,1890.35,895.977,2.48579,499.594,100,340206
113562.35,77107.18,190669.53,14.8,29,459,3.51,1.75,,1.26E-05,0.0349777,0.168466,19.2961,3.08259,16037.8,29742,37348.896,511875.4,475671,36204.4,2.60371,388.346,857.022,7781.02,40000,190566,0.0127522,0.0272076,75289.2,2356.6,84727.9,1.00E-06,247327,647327,1369.78,522.935,5.18748,298.129,1402.36,514.145,5.59572,287.739,247327,1399.98,511.664,3.39208,282.703,1399.11,510.086,4.02058,281.51,100,441785
113562.35,57868.56,171430.92,13.9,39.6,673,3.3,1.65,,0.177545,0.0425308,0.781435,26.0906,3.5215,20683.9,48578.7,47878.896,722609,674229,48380,2.54738,0.0472892,1104.83,9974.77,40000,171325,0.0199383,0.554854,80882.1,1260.1,59995.3,2.63E-06,228086,628086,1661.88,817.588,4.81445,466.094,1703.22,804.232,4.73106,449.839,228086,1697.41,800.025,2.1804,442.829,1701.23,797.531,2.70234,440.474,100,313920
113562.35,85684.18,199246.53,31.7,20,520,7.52,3.76,,8.12E-06,0.0568,0.47453,19.03,3.1318,25850.7,17924.6,61296.48,542681.6,503127,39554.6,2.66923,3167.28,1424.66,12770.1,40000,199144,0.0132782,0.314973,55320.6,3852.66,136160,1.00E-06,255905,655905,2209.23,544.883,4.59818,318.2,2266.15,535.097,4.98126,306.875,255905,2267.49,532.728,2.62103,301.847,2272,531.128,3.00504,300.393,100,260768
113562.35,57320.27,170882.62,37.9,36.9,667,8.99,4.49,,0.100959,0.093063,0.430584,25.2681,3.16427,36435.8,22752.8,80426.88,763384.6,714710,48674.6,2.88062,2914.89,1888.73,16755.6,40000,170777,0.02265,0.19063,65717,4079.37,146953,2.69E-06,227538,627538,3632.12,929.29,3.62914,520.863,3722.1,912.715,4.19757,501.95,227538,3716.67,908.985,1.36367,495.222,3722.52,906.001,2.202,492.693,100,390776
113562.35,23321.28,136883.64,32.9,49,628,7.8,3.9,,0.795637,0.090747,0.370369,28.9911,3.98287,32593.5,45760.9,70276.32,826503.3,782950,43553.3,2.95778,930.497,1641.3,14640.9,40000,136779,0.0225605,0.0923376,86622.9,3816.68,138336,2.20E-05,193540,593540,3556.59,926.548,3.5336,496.854,3633.91,911.285,3.6641,479.631,193540,3630.44,904.587,1.54562,470.766,3629.88,902.422,2.08476,468.94,100,746445
113562.35,10009.29,123571.65,36.2,28.2,569,8.58,4.29,,0.3498,0.0866957,2.02411,28.8138,3.0937,26738.3,14790,64824,643500,606453,37047,2.64771,3731.63,1509.5,13505,40000,123469,0.0193569,1.74422,55041.4,4171.6,147997,1.13E-05,180230,580230,3385.07,794.682,3.29617,435.387,3460.65,781.274,3.78115,420.141,180230,3458.92,776.839,1.25391,413.024,3467.83,774.274,1.89327,410.857,100,228731
113562.35,71926.86,185489.21,17.4,21.6,701,4.13,2.06,,3.40E-06,0.0510035,0.250533,25.683,3.18838,24803.7,35082.3,55313.28,675548.4,630386,45162.4,2.70124,271.631,1281.47,11523.6,40000,185383,0.0210728,0.0301433,83491.9,1902.25,80126.1,1.00E-06,242144,642144,1992.21,862.984,4.50383,500.595,2044.92,848.28,5.09512,483.175,242144,2040.83,845.854,1.79498,477.184,2040.14,842.911,3.00564,475.019,100,412527
113562.35,78139.62,191701.97,35.3,19.9,601,8.37,4.19,,5.27E-06,0.0740503,0.412045,21.3684,2.99992,31671.3,17647.8,72343.68,640320.7,596178,44142.7,2.77725,3320.86,1691.47,15071.6,40000,191598,0.0178897,0.219441,58122.5,3983.1,143272,1.00E-06,248359,648359,2884.13,733.698,4.09892,421.821,2958.88,720.465,4.6838,406.601,248359,2956.62,717.933,1.84688,400.955,2962.01,715.589,2.53831,398.975,100,278780
113562.35,74262.87,187825.22,23.9,14.9,737,5.67,2.83,,2.62E-06,0.0657807,0.279705,26.0369,3.16893,30123.9,27514.7,66016.8,731194.7,682862,48332.7,2.79743,1205.58,1538.27,13753.5,40000,187718,0.0234576,0.047653,78683.9,2618.62,103021,1.00E-06,244479,644479,2567.68,960.559,4.13876,552.649,2636.11,944.008,4.81029,533.181,244479,2630.55,941.485,1.48217,527.089,2631.23,938.304,2.66794,524.616,100,394718
113562.35,91690.42,205252.78,32,21.9,594,7.59,3.79,,4.08E-06,0.0645431,0.266407,20.4618,3.11803,29842.3,19649.6,68111.04,614395.6,571798,42597.6,2.75871,2886.59,1588.86,14189.8,40000,205148,0.0165959,0.0899573,60613.7,3707.4,133970,1.00E-06,261909,661909,2514.22,680.453,4.42257,396.657,2581.7,668.158,4.97023,382.439,261909,2580.04,665.9,2.17376,377.081,2581.72,663.834,2.87109,375.401,100,297301
83859.51,0,83859.51,34,16.7,560,5.95,2.98,,1.00957,0.0335111,30.5452,31.0644,3.41865,11114.4,21746.7,34121.328,514383,487468,26915,2.0665,0.0578888,781.621,7108.61,40000,83760.6,0.0253922,30.2646,86847.5,332.956,42253.9,4.45E-05,140522,540522,1344.08,1019.14,18.0843,543.716,1346.72,1021.25,6.08737,532.237,140522,1341.51,1016.63,2.1089,523.7,1340.44,1015.69,2.17121,522.782,100,137660
113562.35,52559.25,166121.61,19.6,15.6,510,4.65,2.32,,0.124168,0.0411494,0.213953,22.0369,3.08086,17666.9,25244.4,43681.728,531048.4,496749,34299.4,2.47789,1257.5,1005.72,9100.36,40000,166019,0.0133376,0.0330204,67738.4,2725.25,93391.9,2.49E-06,222780,622780,1608.99,547.274,4.79971,315.837,1649.37,538.002,4.98246,304.769,222780,1646.85,535.102,2.69993,299.272,1645.98,533.503,3.2872,298.034,100,324457
113562.35,3424.39,116986.74,31.9,41.4,552,7.56,3.78,,0.81277,0.0824198,0.849197,29.4788,3.75857,26559.4,39598.7,61128.96,691755.7,656377,35378.7,2.79162,1541.69,1420.63,12735.2,40000,116884,0.0188534,0.564185,78196.6,3940.2,140049,2.58E-05,173645,573645,3227.86,774.313,3.46602,414.588,3295.56,761.813,3.58858,400.362,173645,3294.85,755.946,1.52593,392.353,3296.79,754.134,1.90697,390.778,100,633763
113562.35,3429.9,116992.25,27.7,40.6,518,6.57,3.28,,0.949394,0.0672417,0.568907,28.0134,3.90083,22860.8,47543.6,53698.56,631408,599181,32227,2.7207,798.662,1242.98,11187.2,40000,116890,0.0160058,0.30381,82730.5,3634.93,127796,2.93E-05,173651,573651,2636.68,657.254,3.7841,355.444,2691.91,646.871,3.68616,343.351,173651,2689.72,641.584,1.80383,336.058,2689.67,640.231,2.0432,334.828,100,696574
113562.35,90165.75,203728.1,21,39.6,570,4.98,2.49,,1.09E-05,0.0445428,0.193663,20.9665,3.57953,23875.9,57783.1,53156.16,598869.5,557357,41512.5,2.76307,0.957278,1230.07,11074.2,40000,203623,0.0147793,0.0281953,84712,2543.98,96771,1.00E-06,260384,660384,1740.81,606.358,5.02459,354.034,1785.21,595.83,5.32254,341.83,260384,1782.67,592.949,2.94773,336.322,1781.71,591.171,3.62616,334.982,100,616847
113562.35,65061.19,178623.54,36.4,24.5,751,8.63,4.32,,2.65E-06,0.0952344,0.378911,27.0428,3.06473,38401.2,18610,83888.64,801389.3,749539,51850.3,2.87788,2915.04,1973.73,17476.8,40000,178517,0.0261985,0.122861,66084.7,3776.36,138274,1.00E-06,235278,635278,3717.46,1073.52,3.58508,607.517,3814.21,1054.45,4.37038,585.458,235278,3804.1,1051.53,1.12543,579.103,3809.38,1047.94,2.24457,576.117,100,315169
108296.42,0,108296.42,25.6,35.3,559,5.79,2.89,,0.608707,0.0618199,0.374462,30.8931,3.46862,19916.5,32808.6,49538.4,581629.3,552051,29578.3,2.53151,1431.25,1144.14,10320.5,40000,108194,0.0164285,0.0829853,72354.4,3295.25,113741,1.76E-05,164955,564955,2424.5,674.553,3.5401,373.016,2477.51,663.685,3.77466,360.528,164955,2473.6,658.889,1.55193,353.365,2472.8,657.139,2.09328,352.005,100,447398
113562.35,67711.26,181273.61,28.9,24.2,696,6.85,3.43,,3.74E-06,0.0730673,0.288572,25.3503,3.06675,31308.6,22561.7,69726.24,711956,665717,46239,2.79453,2144.03,1627.96,14526.3,40000,181168,0.0223234,0.0584105,70318.9,3229.27,121101,1.00E-06,237929,637929,2851.69,914.591,3.95078,522.736,2926.96,898.623,4.61695,504.142,237929,2921.64,895.919,1.44722,498.031,2922.69,892.935,2.52054,495.683,100,343462
113562.35,38969.74,152532.09,13.4,28.6,480,3.18,1.59,,0.317122,0.0268048,3.36111,21.849,3.16474,12940.1,32747.3,32949.888,510684.6,478017,32667.6,2.30966,0.115945,754.318,6864.56,40000,152429,0.012796,3.18001,72780.6,1207.09,53008.8,5.38E-06,209190,609190,1048.94,524.378,4.70437,299.946,1073.26,516.462,4.62654,290.114,209190,1070.87,513.076,2.65266,284.437,1072.19,511.841,2.84015,283.193,100,271205
97026.91,0,97026.91,11.8,37.8,691,2.39,1.2,,0.512594,0.0410334,0.818942,37.1833,3.62683,15239.6,36228.8,38585.376,609666.3,577192,32474.3,2.32104,0.0412286,885.976,8038.62,40000,96921.6,0.0200587,0.469845,77115.9,1031.95,51430.7,1.02E-05,153683,553683,1610.87,822.684,3.33351,453.52,1646.58,810.303,3.6574,439.137,153683,1639.5,804.83,1.2158,431.142,1641.34,802.349,1.86648,429.072,100,250924
113562.35,41677.5,155239.86,17,21.4,492,4.03,2.02,,0.268329,0.0388157,0.223281,22.3946,3.14447,16370.3,22251.1,41088.24,518822.6,486749,32073.6,2.43436,1152.06,944.702,8560.05,40000,155136,0.012778,0.0371375,67570.8,2577.88,89400.3,5.59E-06,211897,611897,1520.14,524.254,4.68083,301.075,1556.24,515.701,4.76799,290.783,211897,1553.48,512.497,2.67379,285.17,1552.63,511.118,3.14022,284.072,100,316320
93993.85,0,93993.85,12.7,47.2,556,2.49,1.25,,2.1684,0.0315622,0.430134,30.8502,5.37358,12762.5,41227,34213.68,552699.7,524678,28021.7,2.22153,0.0164695,783.774,7127.85,40000,93889.8,0.012302,0.147959,72154.1,1461.55,59691.1,5.81E-05,150651,550651,1253.4,503.791,4.43525,271.282,1268.17,497.633,3.86219,263.407,150651,1263.35,492.949,2.16459,256.953,1262.49,492.081,2.174,256.023,100,333326
101840.52,0,101840.52,16.1,25.5,515,3.42,1.71,,0.8223,0.0375867,0.377805,28.8711,3.62243,13495.6,13630.3,37208.208,456545.9,432885,23660.9,2.21389,1423.98,853.729,7751.71,40000,101736,0.0116447,0.113612,61179.7,2360.02,83744.7,2.38E-05,158497,558497,1478.49,477.683,3.73879,276.131,1507.67,470.533,3.82714,267.727,158497,1504.19,466.811,1.97709,261.988,1503.47,465.788,2.22572,261.135,100,218152
113562.35,41665.71,155228.06,13.2,48.8,586,3.13,1.57,,1.09352,0.0378215,0.250511,26.2497,4.79997,17955.4,52758.3,43101.312,739178.7,696709,42469.7,2.46215,0.0219939,992.05,8979.44,40000,155123,0.0160247,0.0321987,77374.6,1458.32,62015.6,1.85E-05,211884,611884,1493,657.909,5.58312,360.718,1519.55,648.11,4.9759,348.522,211884,1514,642.321,3.15493,340.661,1512.86,640.989,3.43431,339.456,100,340911
82527.8,0,82527.8,32.6,20.7,608,5.62,2.81,,0.540845,0.0549175,1.08257,33.0461,3.32214,14807.9,9211.53,42346.704,407876.6,387211,20665.6,2.19848,2824.1,974.289,8822.23,40000,82426.5,0.0113291,0.766216,49872.9,3546.06,109704,2.26E-05,139187,539187,2151.68,465.823,3.19987,270.797,2196.62,457.916,3.63437,262.165,139187,2195.82,454.491,1.44729,256.488,2196.7,453.163,1.8867,255.542,100,127838
113562.35,80403.83,193966.18,14.3,28.1,640,3.39,1.7,,4.30E-06,0.0364034,1.05885,23.1999,3.18648,19702.2,44288.8,46087.824,605613.4,560582,45031.4,2.51927,0.203432,1062.48,9601.63,40000,193861,0.0170119,0.86825,78668.5,1296.8,58738.4,1.00E-06,250622,650622,1417.9,696.884,5.24553,411.636,1456.53,685.135,5.41875,397.268,250622,1451.49,682.788,2.59523,391.78,1456.14,680.477,3.18247,389.675,100,306884
109725.14,0,109725.14,23.3,31.2,683,5.34,2.67,,0.261114,0.0721908,0.388947,37.2436,3.36385,22954.5,23683.9,54653.28,682855.3,645105,37750.3,2.5944,1616.98,1265.73,11386.1,40000,109620,0.02417,0.0359356,73279.4,2769.66,103826,6.00E-06,166381,566381,2829.56,991.091,3.11539,541.746,2895.01,975.01,3.83941,523.353,166381,2888.76,970.283,0.928244,515.659,2887.63,966.798,2.1927,513.048,100,316477
113562.35,53309.58,166871.93,20,27.8,737,4.74,2.37,,4.22E-06,0.0621439,0.296724,28.7293,3.15035,27026.2,30798.9,59896.8,727662.7,680837,46825.7,2.74207,667.106,1391.07,12478.5,40000,166765,0.024314,0.038123,82943.2,2205.9,90378.4,1.00E-06,223526,623526,2428.41,995.765,3.94225,566.944,2491.51,978.934,4.63131,547.154,223526,2485.71,975.995,1.30296,540.689,2485.75,972.562,2.59159,538.046,100,406600
113562.35,80594.39,194156.75,17.4,42.2,639,4.13,2.06,,0.0385012,0.0455194,0.21284,23.6186,3.72328,23550.1,58067.2,52633.44,688658,642921,45737,2.69767,0.088434,1217.63,10965.3,40000,194051,0.01806,0.020667,83553.3,1908.99,79736.3,1.00E-06,250812,650812,1782.38,740.776,4.88784,427.112,1825.93,728.257,5.16767,412.464,250812,1822.27,724.717,2.54163,406.065,1820.77,722.4,3.51573,404.432,100,475182
113562.35,13877.62,127439.97,18.4,30.1,733,4.36,2.18,,0.132582,0.0664158,0.366107,36.0173,3.3246,24285.4,30479.7,55242.24,743167.5,699137,44030.5,2.66716,584.929,1279.77,11508.8,40000,127334,0.0267746,0.031259,83925.3,2082.85,85942.6,2.44E-06,184095,584095,2601.18,1097.14,3.34177,606.428,2664.34,1079.19,4.08929,585.555,184095,2657.43,1074.95,0.935126,578.084,2656.63,1070.98,2.37899,575.046,100,387072
113562.35,23737.52,137299.88,34.2,18.8,589,8.11,4.05,,0.247162,0.084052,0.506266,27.2101,3.01323,28088.6,15996.4,66719.52,654776.8,616048,38728.8,2.68771,3514.18,1555.23,13899.9,40000,137196,0.0196599,0.245396,57051.2,4047.71,144594,7.36E-06,193957,593957,3281.95,806.807,3.44129,446.886,3359.38,792.951,3.94317,431.044,193957,3356.92,788.959,1.31116,424.236,3362.08,786.394,2.02406,422.09,100,246938
113562.35,36650.34,150212.7,35.2,25.2,461,8.35,4.17,,0.435288,0.0513607,5.15552,21.1153,3.30231,19054.9,15109.5,49790.88,505349.3,474480,30869.3,2.4383,3212.17,1150.12,10373.1,40000,150114,0.0113533,4.97025,52555.3,3928.19,131097,1.35E-05,206875,606875,2003.35,466.061,4.44055,266.027,2049.58,458.383,4.3359,256.773,206875,2052.21,455.119,2.51925,251.436,2054.43,454.132,2.63346,250.433,100,212520
98719.48,0,98719.48,30.2,44,468,6.23,3.11,,2.29215,0.0197516,6.38061,27.0167,5.48194,9350.51,59092.1,29035.872,529662.5,501767,27895.5,1.86304,0.00947007,663.338,6049.14,40000,98622.1,0.0104235,6.14492,67818.7,1087.84,38368.7,5.74E-05,155383,555383,783.573,426.837,5.43883,227.507,795.312,421.952,4.337,220.447,155383,790.793,417.679,2.6733,214.4,790.064,416.941,2.58292,213.487,100,159402
83252.93,0,83252.93,18,20.5,610,3.13,1.56,,0.541514,0.0382354,0.391218,33.3712,3.34112,13029.2,12138.7,35782.416,403106.8,382607,20499.8,2.22346,1343.81,820.394,7454.67,40000,83149.4,0.011857,0.0793777,62735.4,2241.87,80788.4,1.71E-05,139910,539910,1503.7,486.886,3.15442,285.073,1533.72,479.13,3.7542,276.65,139910,1530.29,475.663,1.49544,270.827,1529.42,474.28,2.04662,269.929,100,208670
101955.59,0,101955.59,15,44.7,543,3.19,1.6,,1.74522,0.0370621,0.411388,30.2497,4.92052,14415.3,51985.5,37370.64,579360.6,549948,29412.6,2.33002,0.0268821,857.531,7785.55,40000,101852,0.0134085,0.134473,76807.3,1854.49,70422.8,4.43E-05,158613,558613,1466.33,549.62,4.32928,298.259,1488.36,542.298,3.86957,289.15,158613,1483.38,537.314,2.1485,282.334,1482.48,536.34,2.20833,281.336,100,412632
113562.35,92506.09,206068.45,26.6,19.3,711,6.31,3.15,,2.22E-06,0.0666335,0.260947,23.5057,3.20766,31672.2,24912.3,69603.84,714739.5,666444,48295.5,2.81552,1674.14,1625,14500.8,40000,205962,0.0219088,0.0548769,74193.6,2895.22,113055,1.00E-06,262723,662723,2598.78,896.956,4.29402,520.507,2669.2,881.31,4.97213,502.169,262723,2664.41,879.21,1.70285,496.519,2665.34,876.354,2.7827,494.307,100,379287
93396.34,0,93396.34,15.8,37.2,474,3.08,1.54,,1.45502,0.0303263,0.534698,26.8764,4.37192,11533.5,49375.9,31730.112,414248.9,391994,22254.9,2.22528,0.0712428,725.924,6610.44,40000,93293.7,0.00912634,0.292219,73146.5,2205.02,75640,4.83E-05,150055,550055,1198.19,373.701,4.20191,211.54,1216.94,368.884,3.80924,205.42,150055,1213.74,365.702,2.2553,200.59,1213.05,365.054,2.26806,199.899,100,463404
113562.35,46789.85,160352.2,19.2,23.7,738,4.55,2.28,,5.30E-06,0.0617804,0.305459,29.7379,3.15705,26305.6,31533.4,58537.92,728593.1,682153,46440.1,2.7258,556.404,1358.52,12195.4,40000,160245,0.0247035,0.0365569,83888.6,2116.47,87586.4,1.00E-06,217006,617006,2414.99,1011.77,3.85975,573.829,2477.26,994.757,4.56424,553.846,217006,2471.28,991.67,1.23654,547.251,2471.22,988.138,2.55788,544.535,100,407297
113562.35,15737.57,129299.92,24.3,21,525,5.76,2.88,,0.463177,0.0538708,0.310212,26.4303,3.23835,18933.1,19086.1,48759.36,554045.6,523674,30371.6,2.42605,2334.33,1125.67,10158.2,40000,129197,0.0144493,0.0692743,60238.2,3283.43,111406,1.25E-05,185958,585958,2108.71,593.186,4.02014,336.434,2158.3,583.424,4.1194,324.905,185958,2155.51,579.483,1.94576,318.538,2154.83,577.974,2.40494,317.319,100,237656
113562.35,47175.61,160737.96,28.2,24.4,696,6.69,3.34,,0.00165189,0.0762908,0.315225,27.8962,3.04672,29975.2,22347.5,67497.12,718099.2,673088,45011.2,2.76594,2133.62,1574.02,14061.9,40000,160632,0.0235007,0.0566208,70819.4,3204.62,120168,1.00E-06,217393,617393,2980.16,962.998,3.65612,542.806,3056.72,946.421,4.35762,523.588,217393,3050.62,943.255,1.21928,517.095,3051.63,940.028,2.34783,514.544,100,337145
98112.48,0,98112.48,11.9,30,653,2.44,1.22,,0.349895,0.0407237,0.352327,36.0074,3.31734,15136.6,23569.2,38572.944,534248.3,505648,28600.3,2.3362,60.8838,885.684,8036.03,40000,98007.3,0.0181817,0.0212875,77306.4,1373.06,60005.1,7.58E-06,154768,554768,1601.31,745.704,3.22056,421.55,1635.4,734.048,4.03382,408.501,154768,1630.85,729.911,1.16794,401.38,1628.95,727.269,2.38779,399.747,100,307307
113562.35,37873.25,151435.6,26.3,23.2,705,6.24,3.12,,0.0297142,0.0473738,9.07973,29.537,3.11341,20689.2,44789.7,48541.44,692146.8,645227,46919.8,2.53715,0.280524,1120.51,10112.8,40000,151334,0.0231004,8.81122,85416.9,1392.35,64525.7,1.00E-06,208095,608095,1849.48,946.154,3.98125,536.34,1897.17,930.793,4.32687,517.88,208095,1887.58,927.376,1.35567,511.288,1894.95,924.014,2.19991,508.28,100,340825
111272.15,0,111272.15,17.3,31.9,589,4.02,2.01,,0.430718,0.0486891,0.332673,32.7828,3.33302,17214,24857.6,43837.344,584058.4,553140,30918.4,2.38791,867.274,1009.39,9132.78,40000,111168,0.0177195,0.0308651,72982,2237.93,81656.7,9.65E-06,167929,567929,1910.8,727.122,3.60968,409.849,1953.71,715.536,4.02862,396.428,167929,1949.12,711.053,1.45682,389.181,1947.56,708.78,2.37084,387.608,100,307346
113562.35,5130.45,118692.8,30.1,27.3,628,7.14,3.57,,0.295604,0.085115,0.38245,32.917,3.20784,26441.1,18053.2,62856.48,686119.7,648540,37579.7,2.65915,2914.35,1462.13,13095.1,40000,118589,0.0226002,0.0657002,62987.8,3648.51,131882,8.15E-06,175350,575350,3332.12,927.083,3.16428,506.022,3409.7,911.664,3.7811,488.442,175350,3404.35,907.003,1.05083,480.938,3404.6,904.007,2.03733,478.59,100,268663
113562.35,28123.71,141686.07,34.3,27.1,728,8.13,4.07,,0.0763533,0.10036,0.415784,32.0583,3.12839,34354,18214,76876.32,792427.6,744489,47938.6,2.81676,2948.27,1801.86,16015.9,40000,141580,0.0274848,0.105487,65877.7,3746.72,137192,1.91E-06,198341,598341,3924.03,1126.69,3.14862,620.045,4020.42,1107.23,3.94191,597.716,198341,4009.83,1103.28,0.885219,590.624,4014.41,1099.39,2.03832,587.375,100,299077
81088.83,0,81088.83,14.1,41.6,497,2.39,1.19,,1.91208,0.0250598,0.61694,28.0209,4.86673,9932.03,39281.2,28080.288,390031.3,369242,20789.3,2.13607,0.0227052,641.184,5850.06,40000,80986,0.00800274,0.364151,68975.4,1777.56,65606.4,6.95E-05,137747,537747,994.646,327.252,4.49908,181.359,1006.48,323.649,3.83005,176.359,137747,1003.13,320.675,2.3082,171.813,1002.39,320.11,2.26534,171.158,100,389222
113562.35,62696.6,176258.95,31.6,16.9,554,7.49,3.75,,0.0123311,0.0647026,0.323799,21.4843,2.97617,26583.6,18050.8,62938.08,584888.4,546065,38823.4,2.67621,3130.47,1464.1,13112.1,40000,176156,0.0157198,0.132508,57673,3831.89,136455,1.00E-06,232917,632917,2521.52,644.938,4.15899,370.189,2586.17,633.489,4.60547,356.984,232917,2585.57,630.737,2.01445,351.369,2588.1,628.79,2.59114,349.724,100,267083
113562.35,78029.87,191592.22,34.1,33.6,587,8.09,4.04,,3.33E-05,0.0707309,0.364981,21.0665,3.10166,30728.6,21602.9,69976.32,633585.5,590214,43371.5,2.7857,2938.81,1634.02,14578.4,40000,191488,0.0171696,0.17715,61645.6,3921.81,140930,1.00E-06,248249,648249,2755.41,704.336,4.17707,404.571,2826.43,691.676,4.69441,390.048,248249,2825.13,688.951,1.98457,384.351,2829.24,686.783,2.61285,382.507,100,342371
113562.35,8015.94,121578.29,27.1,19,449,6.43,3.21,,0.923816,0.0479162,2.32242,24.3976,3.78457,15568.1,14140.6,43152.144,492655.8,465745,26910.8,2.27294,2752.42,993.246,8990.03,40000,121478,0.0106895,2.10236,52839.6,3695.9,114437,3.00E-05,178239,578239,1876.23,438.616,4.50476,247.387,1916.57,431.902,4.10077,238.962,178239,1916.56,428.365,2.41355,233.528,1916.65,427.578,2.44684,232.677,100,178827
109726.49,0,109726.49,24.3,29.4,522,5.57,2.78,,0.662373,0.0532142,0.397413,29.1712,3.45229,16928,16833.9,45601.728,524579,497722,26857,2.31722,2372.85,1051,9500.36,40000,109624,0.0135732,0.125692,57663.3,3293.52,107119,2.00E-05,166385,566385,2085.89,557.38,3.83584,315.416,2132.11,548.419,3.87787,304.857,166385,2129.12,544.24,1.84483,298.449,2128.57,542.927,2.18821,297.36,100,197343
103949.34,0,103949.34,27,37.6,698,5.86,2.93,,0.383698,0.0794372,0.404712,37.8547,3.54603,24530.1,33876.8,56766.72,695136.2,658041,37095.2,2.70174,1178.47,1316.17,11826.4,40000,103845,0.0241868,0.0420752,79745.9,3066.53,113302,9.77E-06,160606,560606,3116.45,992.173,2.99972,534.772,3185.06,976.174,3.69762,516.765,160606,3178.69,970.768,0.942351,508.611,3177.49,967.471,2.09338,506.135,100,488266
113562.35,92770.75,206333.1,37.3,16.3,631,8.84,4.42,,3.11E-06,0.0777941,0.447948,21.017,3.07483,34879.7,17600.8,78163.2,672286.4,624869,47417.4,2.8281,3355.66,1833.31,16284,40000,206228,0.0189106,0.259106,58649.7,4037.28,145384,1.00E-06,262989,662989,3029,775.383,4.1658,448.542,3108.79,761.228,4.81334,432.249,262989,3105.2,758.935,1.84417,426.7,3111.76,756.423,2.5983,424.587,100,287124
113562.35,38510.23,152072.59,20.8,16.2,535,4.93,2.47,,0.256883,0.0442066,0.245586,24.031,3.11885,18389,23259.4,46494.144,539823,507198,32625,2.42944,1572.35,1072.08,9686.28,40000,151969,0.0136901,0.0382531,64950.9,2780.45,95396.6,5.84E-06,208730,608730,1728.79,561.859,4.48028,326.562,1771.89,552.432,4.60617,315.329,208730,1769.16,549.166,2.33897,309.5,1768.26,547.603,2.89283,308.292,100,272637
113562.35,19319.96,132882.31,12.3,16.4,491,2.92,1.46,,0.574523,0.0328599,0.258664,24.903,3.41944,14358.9,19787.8,37340.256,503847.2,475261,28586.2,2.31487,607.606,856.819,7779.22,40000,132778,0.0123841,0.0441734,69718.7,1899.49,71942.2,1.27E-05,189539,589539,1291.44,507.837,4.38742,293.229,1318.66,500.137,4.39527,283.889,189539,1315.24,496.504,2.46299,278.04,1314.4,495.363,2.79898,277.105,100,293904
113562.35,6125.27,119687.63,33.3,44.2,530,7.9,3.95,,1.04425,0.07738,2.71132,27.8697,4.05255,25984.7,48365.3,59247.84,688577,653320,35257,2.82565,911.099,1375.53,12343.3,40000,119586,0.0174898,2.44376,84755.5,3922.53,139326,3.33E-05,176347,576347,3032.05,718.336,3.67075,382.502,3094.15,706.927,3.57706,369.392,176347,3093.97,701.06,1.71306,361.594,3095.2,699.592,1.93649,360.237,100,764083
89603.24,0,89603.24,24.6,47.3,641,4.6,2.3,,0.940278,0.0545373,0.432913,34.82,4.01454,17483.9,75566.5,43304.496,571075.4,543324,27751.4,2.50729,0.0694529,996.834,9021.77,40000,89500.2,0.0162914,0.10288,82902.6,2650.59,93601.2,2.71E-05,146261,546261,2147.91,668.97,3.37447,362.403,2187.95,658.777,3.58428,350.912,146261,2182.56,653.242,1.53532,343.31,2181.49,651.654,1.96944,342.068,100,595855
113562.35,48379.56,161941.92,34.7,35.3,665,8.23,4.11,,0.112884,0.0880742,0.345517,26.4513,3.11684,33567.2,22589.3,75016.8,741377.2,695668,45709.2,2.83413,2739.51,1756.51,15628.5,40000,161837,0.0226721,0.0955321,66748.6,3863.65,140261,2.90E-06,218598,618598,3439.94,929.891,3.58101,519.798,3525.75,913.564,4.15927,501.088,218598,3520.47,909.84,1.30054,494.334,3522.97,906.884,2.22332,491.91,100,373263
108712.97,0,108712.97,30.2,47.4,470,6.86,3.43,,2.07244,0.0551211,4.82572,26.3387,5.28225,19275.3,87866.6,46488.144,600241.1,568966,31275.1,2.6552,0.115809,1071.94,9685.03,40000,108613,0.0128117,4.57937,88351.3,3425.72,121372,7.06E-05,165374,565374,2170.13,525.323,4.3074,275.072,2209.24,518.03,3.61335,266.067,165374,2205.86,513.307,2.02959,259.734,2204.84,512.467,2.02243,258.82,100,821660
113562.35,64422.58,177984.94,37.1,39.2,556,8.8,4.4,,0.218368,0.0724193,1.91453,21.1937,3.37643,30398.9,31031.9,68477.76,659213,615260,43953,2.8401,2297.62,1597.73,14266.2,40000,177882,0.0165026,1.72242,69457.3,4058.21,145149,6.12E-06,234643,634643,2821.23,677.766,4.11606,381.989,2887.79,665.861,4.35087,368.367,234643,2889.27,662.055,2.07188,362.081,2896.77,660.105,2.46037,360.295,100,515073
89024.18,0,89024.18,31.2,18,684,5.8,2.9,,0.30857,0.0681867,0.426329,36.8854,3.28153,18800.1,16982.3,48821.76,520515.9,492976,27539.9,2.41163,2506.04,1127.15,10171.2,40000,88921.6,0.0178361,0.0709408,59535.1,3323.17,112791,9.82E-06,145683,545683,2672.94,732.203,2.96811,405.953,2732.15,720.029,3.71296,392.545,145683,2727.65,716.002,0.971015,385.75,2727.47,713.445,1.90767,383.915,100,210239
113562.35,7695.79,121258.14,29.4,46.4,583,6.97,3.49,,0.933095,0.0810677,0.406449,30.1289,4.03139,27718.7,52241.3,61439.52,753090.3,715051,38039.3,2.87826,509.451,1428.09,12799.9,40000,121154,0.02049,0.117778,89240.9,3632.81,131528,2.65E-05,177915,577915,3181.2,841.411,3.52543,448.078,3247.79,827.981,3.58552,432.807,177915,3243.44,821.456,1.57946,424.215,3242.71,819.6,2.0069,422.634,100,783484
113562.35,81335.52,194897.88,18.8,14.7,689,4.46,2.23,,3.02E-06,0.0420617,2.92555,24.1101,3.21234,22089,45440.2,50245.44,658245.4,609532,48713.4,2.60543,0.218918,1160.9,10467.8,40000,194793,0.0197676,2.72115,82602.9,1361.7,64058.7,1.00E-06,251554,651554,1639.16,809.37,4.89587,473.639,1683.11,795.836,5.15872,457.16,251554,1676.2,793.44,2.14993,451.46,1682.47,790.703,2.87278,449.006,100,341090
113562.35,49428.03,162990.38,26.6,48.8,669,6.31,3.15,,0.491935,0.0729495,0.277478,26.9739,3.86963,31078,56748.4,65911.68,821572.7,773961,47611.7,2.94686,51.214,1535.74,13731.6,40000,162884,0.0224331,0.0326513,92974.8,3041.69,115794,1.06E-05,219645,619645,2859.17,920.812,3.93211,507.986,2924.74,905.522,4.10694,490.506,219645,2919.57,899.798,1.7604,482.311,2917.98,897.323,2.60563,480.416,100,749645
113562.35,55406.54,168968.89,37.6,16.4,473,8.92,4.46,,0.190836,0.0534717,4.95578,19.7716,3.13357,21433.7,15709.2,54025.92,513788,479420,34368,2.53224,3351.43,1250.78,11255.4,40000,168870,0.011874,4.78551,52815,3992.63,137206,5.67E-06,225631,625631,2081.69,487.505,4.4503,280.585,2131.45,479.144,4.54835,270.72,225631,2134.39,476.196,2.572,265.523,2138.87,474.961,2.76709,264.317,100,231199
113562.35,24039.02,137601.38,37.3,25.4,474,8.84,4.42,,0.513853,0.0566968,6.5478,22.8593,3.30611,19736.1,14460.2,51488.16,524325.8,493921,30404.8,2.45366,3385.4,1190.41,10726.7,40000,137503,0.0124664,6.33993,52860.3,3977.95,135381,1.67E-05,194264,594264,2213.18,511.817,4.12628,288.977,2263.29,503.418,4.08864,278.984,194264,2265.55,499.797,2.17054,273.211,2267.87,498.657,2.35322,272.124,100,207497
113562.35,67676.62,181238.97,23.7,47.5,509,5.62,2.81,,0.593471,0.0477821,0.243492,20.3416,4.49347,23371.1,76783.5,52427.52,638599.7,598197,40402.7,2.78984,0.158769,1212.74,10922.4,40000,181136,0.0132452,0.0757289,86131.9,3021.52,111209,1.41E-05,237897,637897,1872.78,543.838,4.94279,304.32,1914.27,535.051,4.61099,293.898,237897,1911.81,530.794,3.03544,287.891,1911.28,529.807,3.1368,286.879,100,738468
113175.58,0,113175.58,11,41.3,574,2.6,1.3,,1.1723,0.0356366,1.64879,31.6447,4.3203,14881.9,38639.8,37848.192,676322.7,642152,34170.7,2.30572,0.021491,868.709,7885.04,40000,113071,0.0173556,1.35871,76585.4,1006.97,50678.8,2.21E-05,169832,569832,1402.71,711.838,4.27039,386.335,1430.97,701.832,3.8014,373.887,169832,1425.62,695.633,1.94431,365.635,1425.46,694.223,2.09258,364.222,100,247954
101224.48,0,101224.48,31.8,36.7,744,6.72,3.36,,0.303556,0.0941275,0.45418,39.9612,3.55457,27270.1,26534.3,62700,724465.1,684847,39618.1,2.73605,1997.21,1458.38,13062.5,40000,101120,0.0266169,0.0651043,73431.2,3412.79,125081,8.24E-06,157881,557881,3690.61,1091.71,2.78968,582.612,3772.72,1073.82,3.62042,562.571,157881,3764.21,1068.48,0.77172,554.46,3765.1,1064.68,1.9524,551.433,100,407077
76789.11,0,76789.11,16.6,20.9,687,2.66,1.33,,0.378371,0.0378958,0.393157,37.1818,3.29737,12739.7,13875.4,35092.416,399340.7,378657,20683.7,2.18683,891.04,804.28,7310.92,40000,76685.1,0.0134859,0.0436949,64477.8,1848.05,69584.2,1.16E-05,133446,533446,1490.93,553.537,2.86745,322.326,1520.67,544.716,3.82109,313.056,133446,1517.06,541.33,1.13656,306.927,1515.83,539.436,2.01661,305.819,100,217842
105454.82,0,105454.82,20.8,28.8,523,4.58,2.29,,0.709798,0.047084,0.394407,29.2337,3.49744,15301.2,13976.1,42029.664,493100.5,467829,25271.5,2.25164,2030.62,966.831,8756.18,40000,105352,0.0127162,0.123724,58035.6,2973.72,97037.8,2.14E-05,162113,562113,1847.77,522.042,3.80224,297.77,1887.31,513.83,3.85963,288.107,162113,1884.02,509.842,1.89,281.967,1883.36,508.647,2.19793,280.979,100,192455
113562.35,56596.57,170158.92,34.7,34,540,8.23,4.11,,0.160979,0.0686546,1.22592,21.4429,3.10336,27472.7,22527.3,64403.52,605618.5,565276,40342.5,2.72447,2979,1499.37,13417.4,40000,170056,0.0156206,1.0316,60743.9,4032.54,143221,4.60E-06,226817,626817,2673.7,641.325,4.07737,363.881,2738.06,630.072,4.38147,350.911,226817,2739.13,626.751,2.00832,344.974,2746.18,624.825,2.43796,343.246,100,354720
113562.35,93771.96,207334.32,24.1,41.8,703,5.71,2.86,,5.40E-06,0.0616285,0.232992,23.5893,3.6508,31401.2,46280.7,66369.6,748005.2,698066,49939.2,2.9127,207.942,1546.79,13827,40000,207227,0.0212173,0.0317578,88731.5,2644.44,103871,1.00E-06,263988,663988,2407.72,869.65,4.50563,501.382,2469.93,854.532,5.00808,483.914,263988,2466.04,851.39,2.02049,477.585,2465.14,848.69,3.0862,475.588,100,618624
113562.35,4302.99,117865.35,32.3,48.9,592,7.66,3.83,,1.05895,0.0916344,0.553967,31.1701,4.20167,30061.5,49971.2,65868,797545.3,757927,39618.3,2.92736,755.381,1534.67,13722.5,40000,117761,0.0217584,0.250417,88390.5,3886.29,139808,3.20E-05,174522,574522,3594.75,893.659,3.40286,470.092,3668.1,879.396,3.46109,454.023,174522,3665.17,872.256,1.49672,444.923,3665.38,870.336,1.87803,443.243,100,797465
113562.35,16810.45,130372.8,36.5,48.2,686,8.66,4.33,,0.676343,0.109826,0.416192,32.6783,3.89616,36670.5,36032.3,78678.72,896451.4,849288,47163.4,2.97285,1704.56,1845.91,16391.4,40000,130267,0.0268301,0.0958722,80484,4023.07,144947,1.93E-05,187028,587028,4303.92,1101.6,3.17628,587.419,4397.15,1083.28,3.56976,566.951,187028,4392.6,1076.13,1.20987,557.463,4393.04,1073.21,1.9802,555.028,100,631215
78987.96,0,78987.96,23.4,30.9,693,3.86,1.93,,0.349535,0.0491631,0.413572,37.3732,3.29224,14510,13278.7,39632.592,427793.5,405613,22180.5,2.24595,1682.33,910.529,8256.79,40000,78884.6,0.0144003,0.0580168,60491.5,2586.48,88167.7,1.14E-05,135646,535646,1930.64,591.269,2.90502,339.038,1971.21,581.59,3.75021,328.688,135646,1967.5,578.058,1.06803,322.432,1966.53,576.014,1.93816,321.135,100,195092
113562.35,40341.17,153903.52,15.6,20.4,503,3.7,1.85,,0.264843,0.0277874,4.5093,22.4697,3.13063,13601,33909.8,34702.416,520166.4,486495,33671.4,2.30766,0.134507,795.177,7229.67,40000,153801,0.0133001,4.32118,73521.6,1238.58,53457.4,4.50E-06,210562,610562,1086.17,545.125,4.67786,314.315,1112.34,536.721,4.63835,303.94,210562,1109.73,533.386,2.5477,298.202,1111.49,532.004,2.79048,296.849,100,273097
95640.32,0,95640.32,24.4,15.8,600,4.87,2.44,,0.471899,0.0523822,0.379706,32.8956,3.29642,16016.3,15432,43296.384,490739.7,465632,25107.7,2.28968,1990.24,996.643,9020.08,40000,95537.7,0.01454,0.0696811,60008.1,2962.46,97679.6,1.42E-05,152299,552299,2054.72,597.125,3.35036,339.789,2099.81,587.346,3.80801,328.791,152299,2096.16,583.361,1.41147,322.284,2095.29,581.602,2.06146,321.044,100,203188
