WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,27523.98,141086.34,26.1,27.7,503,6.19,3.09,,0.413806,0.0530823,0.31743,23.8001,3.23095,19510.6,17600.5,50036.16,534061.9,503304,30757.9,2.4513,2688.09,1155.94,10424.2,40000,140984,0.0130658,0.10429,56847.8,3520.54,119134,1.18E-05,197745,597745,2074.85,536.407,4.24612,306.377,2124.46,527.463,4.25978,295.734,197745,2123.41,523.9,2.21538,289.862,2123.29,522.632,2.53628,288.755,100,226547
113562.35,92257.96,205820.31,21.4,22.8,627,5.07,2.54,,3.48E-06,0.0483629,0.212144,22.016,3.23082,24768.7,29029.6,56302.08,604484.9,562400,42084.9,2.6877,1109.44,1305.07,11729.6,40000,205714,0.0169247,0.0322474,73938.8,2519.5,96615.9,1.00E-06,262475,662475,1886.75,693.352,4.90325,407.023,1937.83,681.29,5.41064,392.816,262475,1935.22,679.201,2.4441,387.445,1934.52,676.99,3.36464,385.825,100,373621
113562.35,82495.64,196057.99,22.1,22,635,5.24,2.62,,4.07E-06,0.0361502,4.91861,22.6828,3.20258,19605.4,46469.6,46184.256,600322.6,555239,45083.6,2.51223,0.22149,1064.76,9621.72,40000,195955,0.017035,4.73146,79646.1,1381.35,61017.6,1.00E-06,252716,652716,1408.02,697.662,5.05579,412.253,1445.92,686.004,5.28909,398.072,252716,1440.86,683.693,2.47524,392.633,1446.01,681.398,3.05902,390.55,100,323206
113562.35,41401.35,154963.71,23.1,44.7,577,5.48,2.74,,0.584368,0.0567473,0.263559,24.8763,3.82361,24412.7,67933.8,54600,693583.5,653671,39912.5,2.78842,0.330713,1264.45,11375,40000,154859,0.0174837,0.0428714,88779.8,2843.15,107468,1.30E-05,211620,611620,2225.74,717.743,4.23044,398.172,2275.37,706.101,4.21492,384.612,211620,2271.03,701.047,2.15424,377.302,2269.89,699.346,2.6585,375.921,100,700484
113562.35,61960.65,175523,15.8,31.3,705,3.75,1.87,,4.32E-06,0.0452598,1.63704,26.4167,3.1403,22017.9,43563.5,50167.68,681364.1,632882,48482.1,2.5988,0.217197,1159.06,10451.6,40000,175417,0.0214377,1.40505,83447.4,1312.94,63016,1.00E-06,232178,632178,1765.12,877.896,4.53899,506.455,1811.88,863.355,4.81252,488.8,232178,1803.76,860.554,1.77392,482.695,1810.39,857.509,2.56496,479.964,100,332732
113562.35,34356.74,147919.09,22.7,30,734,5.38,2.69,,0.0262745,0.0712909,0.335846,31.4928,3.15979,27612.5,26930.3,61868.16,744199.2,698155,46044.2,2.73854,1199.29,1438.38,12889.2,40000,147813,0.025807,0.0439703,79410.7,2569.69,101120,1.00E-06,204574,604574,2787.63,1057.25,3.53898,591.593,2858.15,1039.49,4.27486,570.891,204574,2851.16,1035.97,1.05447,564.017,2851.64,1032.28,2.35039,561.111,100,379022
113054.32,0,113054.32,18.9,24.6,558,4.46,2.23,,0.496798,0.0490792,0.328277,31.1809,3.34387,17009.6,21463.2,44265.84,571022.8,541208,29814.8,2.35336,1349.15,1019.49,9222.05,40000,112951,0.016249,0.041119,67796.5,2552.9,88876.2,1.19E-05,169712,569712,1925.17,667.035,3.73533,377.188,1968.76,656.317,4.01187,364.668,169712,1964.44,651.874,1.62857,357.628,1963.17,649.959,2.33534,356.238,100,264712
77507.72,0,77507.72,36.4,32.2,591,5.89,2.95,,0.694941,0.0484144,6.41166,32.2619,3.45267,13036,10044.6,38740.08,361530.3,343246,18284.3,2.11796,2594.86,889.602,8070.85,40000,77407.7,0.00942721,6.10493,49906.3,3523.94,105787,3.27E-05,134169,534169,1899.62,387.521,3.22895,229.387,1937.23,381.138,3.53537,222.422,134169,1936.62,378.07,1.63409,217.406,1936.58,377.088,1.93622,216.697,100,148278
113562.35,79140.27,192702.62,32.2,47.7,458,7.64,3.82,,0.44598,0.0480782,3.02995,17.9206,4.72167,24426.8,75611.8,54241.44,590535.7,550385,40150.7,2.87045,0.725514,1255.91,11300.3,40000,192601,0.0112879,2.88563,88653.1,3552.37,128129,1.23E-05,249362,649362,1878.17,463.51,4.97455,259.818,1919.07,455.939,4.64375,250.926,249362,1921.6,452.272,3.23238,245.732,1923.13,451.518,3.16079,244.803,100,877268
113562.35,71958.67,185521.02,33.4,41.6,535,7.92,3.96,,0.236118,0.0650839,0.92394,20.1446,3.62045,29140.5,39105.3,64897.44,641359.1,598398,42961.1,2.86551,1568.76,1511.27,13520.3,40000,185418,0.0150229,0.747192,75662.5,3902.76,139473,6.44E-06,242179,642179,2536.16,617.109,4.3828,348.879,2596.06,606.318,4.48415,336.494,242179,2598.44,602.503,2.42055,330.424,2603.36,600.915,2.68709,328.908,100,627133
113562.35,15803.71,129366.06,32.4,25.2,623,7.68,3.84,,0.246277,0.0869401,0.381054,30.2161,3.09504,28160.4,17174.7,66362.4,685973.2,647048,38925.2,2.69434,3197.99,1546.61,13825.5,40000,129262,0.0219291,0.0904588,60722,3849.09,138634,6.93E-06,186023,586023,3400.07,899.601,3.27143,494.386,3480.79,884.334,3.86286,476.953,186023,3476,880.05,1.12664,469.789,3477.61,877.163,2.03586,467.468,100,263464
113562.35,67775.61,181337.96,20.2,19.2,466,4.79,2.39,,0.000332525,0.0279567,5.95327,19.3757,3.01811,13368.5,41924.8,32572.08,511884.1,474268,37616.1,2.42576,0.0913958,745.519,6785.85,40000,181238,0.0130583,5.80489,75293.3,1462.91,58599.7,1.00E-06,237999,637999,1092.47,535.093,5.06438,305.476,1118.39,526.539,5.26681,295.08,237999,1115.47,523.856,3.13232,289.926,1118.27,522.333,3.41592,288.418,100,311553
113562.35,66777.14,180339.49,14.2,48.7,540,3.37,1.68,,0.778959,0.033344,0.208679,22.9441,5.12791,17856.1,57662.7,42631.104,671914.3,629050,42864.3,2.48824,0.0234735,980.981,8881.48,40000,180235,0.0129944,0.0347414,75758.4,1682.06,66753.4,1.36E-05,236996,636996,1314.11,533.503,6.2896,298.338,1338.83,525.438,5.65265,288.205,236996,1334.58,520.777,4.11164,281.777,1333.76,519.777,4.24603,280.776,100,384258
113562.35,91361.76,204924.12,22.1,33.4,489,5.24,2.62,,7.95E-06,0.042573,0.178471,19.1872,3.3496,19874.1,37243.7,45668.976,543445.8,504470,38975.8,2.68867,933.682,1052.59,9514.37,40000,204821,0.0131219,0.0362362,73774,3061.98,104766,1.00E-06,261582,661582,1663.32,538.401,5.3281,308.73,1705.52,528.959,5.66225,297.641,261582,1703.52,526.45,3.4613,292.613,1702.92,524.876,4.02784,291.356,100,485479
109070.1,0,109070.1,15.2,21.4,585,3.46,1.73,,0.444401,0.0452574,0.329737,32.573,3.31913,16307.6,21577.9,41934.144,561917.2,532319,29598.2,2.35444,784.233,964.586,8736.28,40000,108966,0.0169998,0.0306697,72335.6,2064.13,77135.5,1.00E-05,165727,565727,1777.06,697.566,3.57684,394.885,1816.3,686.525,4.02709,382.147,165727,1811.82,682.149,1.47987,375.032,1810.3,679.991,2.36449,373.566,100,290267
113562.35,49955.75,163518.1,25.8,38.1,483,6.12,3.06,,0.446222,0.0489734,0.343544,20.8797,3.67007,21588.9,45407.3,50850.24,547962.3,514024,33938.3,2.68405,808.597,1175.25,10593.8,40000,163416,0.011983,0.166176,77928.1,3445.44,119410,1.23E-05,220177,620177,1914.12,491.905,4.75411,279.513,1958.65,483.821,4.55646,269.82,220177,1958.7,480.281,2.81876,264.312,1958.94,479.322,2.93244,263.33,100,632321
84164.11,0,84164.11,24.5,24.6,721,4.31,2.15,,0.28469,0.0549194,0.411995,38.8816,3.33873,16159.9,16876.7,42627.888,489349,463217,26132,2.32239,1513.51,980.905,8880.81,40000,84060.8,0.0173923,0.0420596,65064.3,2567.39,88569.2,8.14E-06,140822,540822,2155.28,713.821,2.92564,400.956,2202.44,702.148,3.79281,388.204,140822,2197.93,698.33,0.937023,381.515,2196.77,695.694,2.01265,379.744,100,228881
113562.35,12333.45,125895.8,33.8,31.4,613,8.01,4.01,,0.274677,0.0902653,0.43797,30.4084,3.10434,28385.3,16160.5,67226.88,683289.8,644661,38628.8,2.69222,3435.05,1567.49,14005.6,40000,125792,0.0217451,0.143165,58685.2,3998.56,143223,8.16E-06,182553,582553,3529.33,892.244,3.21586,488.251,3611.66,877.1,3.80362,471.017,182553,3607.22,872.674,1.1125,463.766,3610.61,869.804,1.95705,461.416,100,250627
113562.35,1189.28,114751.64,16.1,37.1,684,3.82,1.91,,0.395384,0.0589833,0.365259,37.4557,3.60074,21241.8,51822.5,49288.8,731094.3,691394,39700.3,2.60276,0.201831,1138.22,10268.5,40000,114646,0.0248311,0.0199329,87212.4,1801.14,76705.5,7.46E-06,171407,571407,2317.28,1018.27,3.34466,557.295,2367.94,1002.29,3.9686,538.888,171407,2361.73,996.744,1.10933,530.402,2359.33,993.243,2.56177,528,100,441951
107385.39,0,107385.39,11.1,43.9,562,2.49,1.24,,1.67029,0.0315026,2.31634,31.0528,4.90812,13551.1,35471.5,35361.216,644991.1,612453,32538.1,2.2365,0.0152746,810.555,7366.92,40000,107281,0.015411,2.03268,73625.6,905.299,46694.6,3.42E-05,164042,564042,1243.44,631.664,4.49566,338.756,1265.97,623.363,3.79252,328.129,164042,1260.74,617.56,2.06178,320.447,1260.11,616.44,2.10055,319.251,100,220398
99261.2,0,99261.2,32.7,48.9,559,6.78,3.39,,1.23642,0.0719669,1.88758,30.5326,4.27022,22752.8,71010.4,52437.6,622590.7,591930,30660.7,2.79227,1.94556,1212.98,10924.5,40000,99159.2,0.0162307,1.59312,91837.2,3678.41,130222,4.30E-05,155920,555920,2827.15,666.572,3.50414,350.637,2881.26,656.305,3.42402,338.988,155920,2878.8,650.56,1.62837,331.471,2878.68,649.227,1.83537,330.274,100,888487
94182.14,0,94182.14,14.4,45.7,479,2.83,1.42,,2.54078,0.0271613,0.686933,27.9224,5.87035,11538.5,49648.3,31974.192,480253.6,454210,26043.6,2.1786,0.0172066,731.603,6661.29,40000,94079.1,0.00848092,0.442784,70107.3,1853.98,69028,8.09E-05,150840,550840,1077.47,346.699,5.85715,184.809,1090.92,343.11,4.6398,179.195,150840,1087.22,339.79,2.96189,174.122,1086.45,339.237,2.83945,173.373,100,417158
97741.73,0,97741.73,25,24.9,676,5.1,2.55,,0.300951,0.0633326,0.389951,36.7451,3.31355,19154.5,21365.9,48372.48,573385.7,542554,30831.7,2.44664,1776.82,1116.51,10077.6,40000,97638.2,0.0197308,0.0410235,67071.9,2834.57,100147,7.90E-06,154399,554399,2483.38,809.555,3.11022,448.182,2539.44,796.341,3.81663,433.326,154399,2534.45,792.073,1.00975,426.189,2533.3,789.231,2.09128,424.157,100,260340
113562.35,9963.66,123526.01,26.9,39.3,501,6.38,3.19,,0.917036,0.0607363,0.603576,26.0883,3.87333,21649.5,46576.3,51624.48,596863.7,565309,31554.7,2.67448,817.484,1193.65,10755.1,40000,123424,0.0143847,0.360862,80836.7,3586.69,124562,2.82E-05,180185,580185,2380.26,590.588,4.02724,323.599,2430.86,581.268,3.83494,312.573,180185,2429.41,576.546,2.01044,305.868,2429.45,575.387,2.17825,304.764,100,668332
102781.03,0,102781.03,11.6,30.3,735,2.49,1.24,,0.229145,0.0474841,0.418532,39.7598,3.45811,17240.4,35444.6,42143.712,645410.2,608319,37091.2,2.40377,0.149073,969.514,8779.94,40000,102675,0.0238341,0.0471389,81022.3,1028.53,52803.7,4.13E-06,159436,559436,1862.49,976.965,3.23259,539.824,1906.98,961.581,3.8973,522.001,159436,1899.65,956.968,0.926236,514.381,1899.36,953.364,2.13221,511.555,100,253473
113562.35,28164.69,141727.05,24.9,27.9,514,5.9,2.95,,0.389462,0.0516775,0.288455,24.2209,3.19489,19334.4,18782.2,49393.44,540388.5,509276,31112.5,2.44865,2430.63,1140.69,10290.3,40000,141624,0.0134829,0.0724557,59030.1,3356.54,114001,1.05E-05,198385,598385,2020.76,553.464,4.25746,316.494,2069.54,544.252,4.30384,305.532,198385,2067.58,540.682,2.19505,299.578,2067.1,539.316,2.58718,298.432,100,239859
113562.35,52780.27,166342.62,33.5,41.2,673,7.94,3.97,,0.232349,0.0861646,0.304782,26.298,3.40364,34476,31697.5,74905.92,786294.6,738970,47324.6,2.90937,1849.53,1753.81,15605.4,40000,166237,0.0228352,0.0591082,76219.8,3721.25,135986,5.73E-06,222998,622998,3368.12,936.95,3.70925,521.622,3450.56,920.672,4.13545,503.042,222998,3446.43,916.179,1.46698,495.739,3446.58,913.407,2.35956,493.51,100,528691
84990.26,0,84990.26,23.3,39.5,603,4.13,2.07,,0.706669,0.0456331,0.448502,32.9533,3.5853,14878.9,54370,39044.16,441073.8,418941,22132.8,2.37029,0.328345,896.729,8134.2,40000,84887.5,0.012352,0.138171,78586.7,2715.89,89737.4,2.41E-05,141648,541648,1794.44,507.346,3.30591,289.247,1829.71,499.319,3.65679,280.353,141648,1826.05,495.369,1.5857,274.27,1825.33,494.079,1.99762,273.33,100,571125
95004.25,0,95004.25,25.6,36.8,463,5.08,2.54,,1.37609,0.0404955,3.63591,26.2673,4.26411,13507.1,41732.9,36183.264,416617.1,394395,22222.1,2.3618,183.133,829.761,7538.18,40000,94903.6,0.00884355,3.39557,77737.8,3273.35,101841,5.41E-05,151665,551665,1593.35,362.504,4.26937,203.901,1622.87,357.468,3.76904,197.501,151665,1620.6,354.369,2.22603,192.776,1619.82,353.742,2.22644,192.096,100,631340
103280.14,0,103280.14,16.6,46.4,575,3.58,1.79,,1.5215,0.0428563,0.396653,31.8008,4.70782,15813.6,60880.6,40120.752,631215.2,599855,31360.2,2.38618,0.030346,921.983,8358.49,40000,103176,0.0154886,0.102951,78720.8,1980.28,73997.2,3.63E-05,159937,559937,1693.48,635.413,4.15496,342.118,1721,626.505,3.81926,331.341,159937,1715.29,620.749,2.01951,323.676,1714.25,619.543,2.17104,322.525,100,439246
86012.7,0,86012.7,36.8,21.2,638,6.61,3.3,,0.387986,0.0698142,1.099,34.3911,3.21979,18196.2,12951,48900.96,471355.8,446468,24887.8,2.36496,3239.15,1129.02,10187.7,40000,85911.3,0.0147901,0.764625,51653,3821.08,125587,1.52E-05,142672,542672,2732.01,607.741,3.0208,339.962,2790.07,597.44,3.64589,328.743,142672,2788.49,593.641,1.12194,322.378,2792.57,591.605,1.77202,320.872,100,161240
113562.35,62103.2,175665.56,18,39.1,448,4.27,2.13,,0.317901,0.0360715,0.195149,20.0021,3.85749,16476.4,69809.3,38721.984,544944.5,508943,36001.5,2.60911,0.111042,889.178,8067.08,40000,175563,0.0116582,0.0448638,80154.5,2634.83,90771.2,6.01E-06,232324,632324,1415.97,478.633,5.507,266.534,1446.41,470.943,5.32856,257.23,232324,1443.51,467.361,3.74324,251.811,1442.86,466.329,3.94592,250.827,100,576470
113562.35,67639.31,181201.67,25.9,27.6,698,6.14,3.07,,3.74E-06,0.0671734,0.27682,25.5521,3.09394,29479.9,24952,65736,702209.9,656407,45802.9,2.77152,1685.39,1531.49,13695,40000,181096,0.022075,0.0476733,73793.1,2925.33,111571,1.00E-06,237857,637857,2622.13,904.291,4.0531,518.425,2691.47,888.634,4.70158,500.118,237857,2686.53,885.977,1.50334,494.021,2686.93,883,2.6143,491.718,100,363984
113562.35,68606.64,182169,27,15.7,724,6.4,3.2,,3.09E-06,0.0716923,0.291704,26.1444,3.11173,31263.6,24422.5,68984.16,732287.4,684544,47743.4,2.80314,1753.24,1609.99,14371.7,40000,182062,0.0234767,0.0548868,74261.3,2982.41,113910,1.00E-06,238823,638823,2798.4,961.591,3.96753,549.986,2872.49,944.922,4.65164,530.492,238823,2866.62,942.239,1.39416,524.323,2867.69,939.067,2.53968,521.827,100,366648
100047.95,0,100047.95,17.8,48.9,472,3.72,1.86,,3.06115,0.033705,1.11787,27.2071,6.46003,13220.4,62496.8,35387.472,546079.8,516731,29348.8,2.28809,0.0197177,811.169,7372.39,40000,99945.3,0.00939893,0.875678,75236.3,2332.92,79868.4,0.000100411,156706,556706,1334.98,384.391,5.698,199.437,1353.36,380.297,4.34522,193.188,156706,1349.15,376.558,2.69221,187.753,1348.2,375.957,2.57664,186.963,100,497710
103972.76,0,103972.76,30.2,18.9,646,6.56,3.28,,0.317243,0.0792165,0.404077,35.0828,3.26386,23101.9,17868.2,56670.24,622256,588947,33309,2.56959,2760.1,1313.87,11806.3,40000,103869,0.0210375,0.0658145,62047.3,3509.63,125068,9.21E-06,160630,560630,3103.56,863.184,3.04884,470.81,3173.89,848.937,3.72159,454.765,160630,3168.69,844.375,0.993853,447.411,3168.66,841.502,1.97372,445.228,100,249383
113562.35,93924.29,207486.64,31.9,38,608,7.56,3.78,,9.87E-06,0.0666992,0.24935,20.7375,3.43498,31885,30842.1,70120.8,664194.4,618929,45265.4,2.86569,1932.45,1637.52,14608.5,40000,207382,0.017435,0.0707032,71739.5,3645.44,132662,1.00E-06,264143,664143,2600.56,715.202,4.43196,412.776,2668.81,702.337,4.89779,398.056,264143,2667.12,699.482,2.23756,392.301,2667.97,697.4,2.91998,390.605,100,489901
82352.14,0,82352.14,30.8,18.7,513,5.3,2.65,,0.929348,0.0425005,5.24115,28.5405,3.62633,11683.7,8275.65,34930.464,360465,341806,18659,2.10243,2622.92,800.499,7277.18,40000,82252.1,0.00865451,4.97499,48944.9,3469.62,105146,4.07E-05,139013,539013,1670.46,355.22,3.58428,205.862,1702.12,349.846,3.56592,199.631,139013,1700.61,346.926,1.92897,195.008,1700.02,346.18,2.06449,194.361,100,138444
113562.35,91607.27,205169.62,22.2,27,734,5.26,2.63,,2.09E-06,0.0597191,0.255435,24.4291,3.27922,29701,29950.7,64568.64,713987.2,665386,48601.2,2.80313,878.488,1503.35,13451.8,40000,205062,0.0222238,0.0444725,80548.8,2404.47,96498.6,1.00E-06,261823,661823,2330.06,909.801,4.49246,530.016,2393.11,894.057,5.14139,511.41,261823,2388.36,891.921,1.77062,505.627,2388.77,888.952,2.92642,503.359,100,412959
100846.23,0,100846.23,13.9,18.4,697,2.93,1.46,,0.271401,0.0477019,0.373764,38.2999,3.38502,16969.1,27294.5,41982.72,593335.7,560606,32729.7,2.41119,82.0581,965.728,8746.4,40000,100741,0.0212394,0.0200066,80385.5,1485.43,63558.3,5.47E-06,157502,557502,1873.31,870.984,3.20582,485.567,1915.31,857.163,4.03347,469.898,157502,1910.2,852.87,1.00459,462.506,1908.08,849.577,2.45078,460.344,100,325608
113562.35,37166.95,150729.3,29.2,34.2,601,6.92,3.46,,0.223134,0.0708563,0.293244,25.9766,3.12102,26774.3,25254.9,62174.4,655806,616947,38859,2.71527,2266.04,1445.74,12953,40000,150625,0.0190294,0.0535918,68075.9,3533.39,128157,5.66E-06,207386,607386,2769.66,780.703,3.77371,437.908,2837.73,767.366,4.17703,422.518,207386,2834.59,763.525,1.56284,415.846,2834.25,761.176,2.3719,414.013,100,380244
113562.35,29162.91,142725.26,29.9,46,718,7.09,3.55,,0.465681,0.0908348,0.338492,31.839,3.73345,33715.7,41064.2,71815.68,869808.3,821428,48380.3,2.94836,826.55,1678.64,14961.6,40000,142619,0.0267251,0.0373283,87770.4,3346.32,125015,1.08E-05,199380,599380,3560.04,1096.56,3.3977,595.85,3641.17,1078.39,3.83042,575.237,199380,3634.94,1072.2,1.2507,566.425,3633.39,1069,2.31922,563.942,100,654390
98557.25,0,98557.25,14.2,39.8,588,2.92,1.46,,0.91412,0.0378312,0.352241,32.5449,3.88908,14368.9,47615.5,37356.96,548023.4,520752,27271.4,2.30955,0.0437128,857.21,7782.7,40000,98453.1,0.015061,0.0532427,76319.3,1646.46,65458.7,2.18E-05,155214,555214,1492.93,617.975,3.6584,344.298,1519.43,608.892,3.84995,333.774,155214,1514.39,603.885,1.79717,326.578,1513.25,602.439,2.23891,325.478,100,371048
99256.26,0,99256.26,14.2,34.5,448,2.94,1.47,,1.3541,0.0300708,0.460392,25.6922,4.23903,11677.4,38635.9,31306.416,423039.3,400073,22966.3,2.28839,0.214912,716.07,6522.17,40000,99153.5,0.009375,0.231124,75516.3,2200.25,77901.4,4.15E-05,155915,555915,1187.54,383.857,4.26195,216.313,1206.61,378.856,3.90137,209.96,155915,1203.47,375.658,2.33626,205.071,1202.83,375,2.35069,204.364,100,477405
113562.35,45985.27,159547.63,23.3,40.8,598,5.53,2.76,,0.337239,0.0576668,0.25553,25.1221,3.49024,25018.5,51902.4,55867.68,674334.9,634038,40296.9,2.78839,151.638,1294.7,11639.1,40000,159443,0.0180888,0.0333727,87641.3,2851.7,107058,7.30E-06,216204,616204,2258.24,742.368,4.17967,417.553,2311.84,729.984,4.36395,403.168,216204,2307.93,725.633,1.98715,396.227,2306.67,723.553,2.73373,394.65,100,662647
113562.35,59980.88,173543.24,22.6,32.8,542,5.36,2.68,,0.0701338,0.0463032,0.221446,22.0223,3.1225,20954.3,29272.3,50473.92,548379.9,512675,35704.9,2.56887,1399.5,1166.33,10515.4,40000,173440,0.0139939,0.0362014,69249.9,2924.65,103713,1.56E-06,230201,630201,1808.44,574.114,4.54943,334.75,1855.12,564.246,4.82316,323.179,230201,1852.91,561.422,2.44989,317.694,1852.13,559.757,3.0599,316.41,100,375585
113562.35,21453.28,135015.64,35.9,30.3,456,8.51,4.26,,0.68871,0.0499429,7.05309,22.6715,3.54773,17447.8,13950.4,47271.408,498137,469612,28525,2.3501,3137.14,1090.45,9848.21,40000,134917,0.0109659,6.85043,52145.2,3871.52,126451,2.26E-05,191678,591678,1951.69,450.04,4.40772,256.168,1995.26,442.894,4.15243,247.403,191678,1996.84,439.482,2.42904,242.039,1997.72,438.638,2.49437,241.154,100,191328
113562.35,19006.67,132569.02,17.4,44.1,662,4.13,2.06,,0.635508,0.0568009,0.31365,32.0706,3.84461,22340.1,58862.5,51067.68,777451.4,735713,41738.4,2.65153,0.0739737,1180.42,10639.1,40000,132463,0.0225691,0.0231452,86551.3,1957.88,81547,1.18E-05,189224,589224,2233.86,926.123,3.83093,507.323,2280.39,911.656,4.0454,490.492,189224,2274.07,905.398,1.62044,481.643,2272.04,902.764,2.64012,479.777,100,484953
113562.35,83258.96,196821.32,13.3,26.4,608,3.15,1.58,,4.55E-06,0.0345457,0.728064,22.383,3.22355,18699,43715.6,43769.136,587196.8,543195,44001.8,2.5151,0.169135,1007.78,9118.57,40000,196716,0.0160427,0.549602,77584.8,1301.8,58420.6,1.00E-06,253477,653477,1346.24,657.25,5.47392,386.823,1382.47,646.166,5.63122,373.234,253477,1377.99,643.842,2.91859,367.87,1381.83,641.708,3.45456,365.908,100,306693
113562.35,12115.85,125678.2,24,36.4,589,5.69,2.85,,0.462638,0.0638558,0.32047,29.8415,3.38948,22760.6,36774.3,53595.84,651877.8,616674,35203.8,2.65664,1013.71,1240.53,11165.8,40000,125574,0.0190644,0.043176,78919.3,3055.99,111082,1.14E-05,182335,582335,2503.03,782.375,3.63757,432.84,2560,769.668,3.94695,418.171,182335,2555.49,764.804,1.51545,410.697,2554.23,762.574,2.29617,409.017,100,510218
80762.36,0,80762.36,12.1,29.1,527,2.04,1.02,,0.884484,0.0183251,5.04903,29.242,3.62786,8454.05,16523.9,24992.016,347163.7,328643,18520.7,1.97076,0.149983,569.737,5206.67,40000,80659.7,0.00928596,4.78377,63426.7,803.501,40040.8,2.66E-05,137421,537421,723.036,380.344,3.49382,222.038,736.917,375.302,3.54457,216.097,137421,733.471,372.243,1.90138,211.306,733.003,371.438,2.06393,210.62,100,183121
100495.13,0,100495.13,19.1,33.6,456,4.01,2,,1.26469,0.0379358,0.778065,25.9996,4.13229,13045.9,26207.7,35510.064,432145.3,409049,23096.3,2.29127,879.408,814.032,7397.93,40000,100393,0.00947648,0.54233,68784.1,2941.14,95430.6,4.35E-05,157154,557154,1493.05,388.37,4.244,219.365,1520.7,382.975,3.84272,212.56,157154,1518.09,379.735,2.26498,207.616,1517.43,379.059,2.28444,206.896,100,430499
113562.35,42023.35,155585.71,17.7,16.2,449,4.2,2.1,,0.329659,0.0384959,0.220924,20.8971,3.19114,15410.9,21490.2,38751.168,502767.2,471590,31177.2,2.44737,1391.28,889.862,8073.16,40000,155483,0.0118381,0.0506044,65459.5,2870.17,96872.2,7.01E-06,212244,612244,1508.61,485.626,4.77979,274.174,1542.99,477.875,4.77772,264.749,212244,1540.47,474.653,2.92137,259.351,1539.84,473.525,3.22137,258.356,100,327574
113562.35,61231.67,174794.02,17.9,26.7,546,4.24,2.12,,0.0062134,0.0399439,0.209646,22.5504,3.0805,18500.2,29231,44746.032,545297.3,508837,36460.3,2.50854,794.976,1030.81,9322.09,40000,174690,0.0143339,0.0265602,72116.2,2344.51,84378.3,1.00E-06,231451,631451,1560.83,587.93,4.92502,342.865,1601.38,577.822,5.24831,330.871,231451,1598.79,575.252,2.66306,325.405,1597.76,573.355,3.43586,324.012,100,348777
113562.35,62899.68,176462.04,23.4,16.9,679,5.55,2.77,,5.02E-06,0.0423564,6.04217,25.5069,3.10851,20748.1,45954.6,48324.96,655426.6,608443,46983.6,2.54966,0.249233,1115.38,10067.7,40000,176359,0.0202577,5.81994,83132.3,1390.89,63708.5,1.00E-06,233120,633120,1651.55,829.598,4.56506,479.982,1695.24,815.9,4.83788,463.371,233120,1687.83,813.161,1.86746,457.387,1694.25,810.309,2.60099,454.826,100,338655
113562.35,74734.9,188297.26,34.7,21.6,578,8.23,4.11,,7.22E-06,0.0708634,0.470315,21.023,2.98839,30023.3,17474,69406.56,615902.8,573155,42747.8,2.74726,3348.7,1620.22,14459.7,40000,188193,0.0168322,0.281891,57120.3,3987.85,142920,1.00E-06,244954,644954,2759.17,690.477,4.13658,396.964,2829.91,678.067,4.6757,382.696,244954,2828.66,675.486,1.9438,377.104,2834.54,673.287,2.55835,375.217,100,271409
113562.35,5889.31,119451.66,21.4,15.1,474,5.07,2.54,,0.87776,0.0443025,0.453529,25.9547,3.76341,15461.9,13166.4,42405.888,498684.4,471886,26798.4,2.2651,2218.37,975.682,8834.56,40000,119350,0.0113015,0.219278,56736.3,3152.95,101673,2.64E-05,176111,576111,1737.6,463.752,4.3963,265.181,1775.13,456.659,4.09736,256.387,176111,1772.59,452.933,2.33971,250.685,1772.1,452.058,2.44277,249.812,100,189717
84439.09,0,84439.09,27.1,33.4,489,4.78,2.39,,1.1017,0.0400854,3.73168,27.4094,3.83487,11850.1,19885.4,33856.368,366979.4,347727,19252.4,2.20443,1527.17,775.442,7053.41,40000,84338.5,0.00842733,3.47824,61041,3323.55,102428,4.69E-05,141100,541100,1577.24,345.632,3.79281,197.761,1606.19,340.653,3.59732,191.783,141100,1604.15,337.761,2.04167,187.269,1603.42,337.093,2.11387,186.634,100,351225
113562.35,659.17,114221.53,23.3,49.3,630,5.53,2.76,,1.06072,0.0734687,0.382779,34.2626,4.30968,25177.4,69399.9,56180.16,814880.3,774869,40011.3,2.79744,0.167914,1302.16,11704.2,40000,114117,0.0233635,0.0577898,91842.8,2820.67,108136,2.49E-05,170878,570878,2891.7,958.963,3.44599,506.783,2947.71,944.356,3.56447,490.137,170878,2940.35,936.718,1.50672,480.409,2938.75,934.54,2.08639,478.644,100,700333
113562.35,49055.1,162617.46,29.4,38.7,569,6.97,3.49,,0.312434,0.0663879,0.274039,23.4408,3.37022,27228.7,36057.8,61716,654464.3,615113,39351.3,2.79349,1529.33,1434.73,12857.5,40000,162514,0.0170431,0.0627451,75539.8,3589.44,129642,8.04E-06,219275,619275,2594.68,699.64,4.08162,393.052,2657.62,687.656,4.27314,379.213,219275,2655.83,683.58,1.97677,372.625,2655.52,681.725,2.54361,371.105,100,552767
113562.35,43035.53,156597.89,18.6,17.6,517,4.41,2.21,,0.222361,0.0404027,0.227989,23.1032,3.1271,17282.8,23048.3,43388.592,529997.5,497073,32924.5,2.43366,1214.9,998.815,9039.29,40000,156495,0.0132951,0.0340393,67440.1,2586.42,89653.9,4.67E-06,213256,613256,1580.84,545.562,4.66755,315.81,1619.76,536.477,4.78987,304.927,213256,1617.02,533.335,2.55809,299.245,1616.11,531.805,3.10977,298.063,100,303715
84640.06,0,84640.06,30.1,34.1,513,5.32,2.66,,1.02863,0.0427703,4.97765,28.5584,3.79173,12697.3,22295.7,36099.6,375700,356205,19495,2.21998,1483.08,827.805,7520.75,40000,84539.8,0.00879089,4.7115,62337.4,3392.67,103706,4.47E-05,141301,541301,1681.38,360.774,3.70342,208.56,1713.22,355.377,3.58125,202.2,141301,1711.48,352.362,1.97028,197.511,1710.81,351.636,2.07713,196.852,100,369595
113562.35,80655.33,194217.68,25.7,24.3,579,6.09,3.05,,6.57E-06,0.0528642,0.220454,21.2885,3.12942,24748,23154.2,57794.88,576529.2,537161,39368.2,2.65879,2066.47,1340.75,12040.6,40000,194113,0.0155121,0.0421029,65101.7,3142.38,114308,1.00E-06,250874,650874,2062.01,635.923,4.62169,371.622,2116.98,624.775,5.0697,358.625,250874,2114.95,622.412,2.37651,353.27,2114.57,620.484,3.10993,351.79,100,315391
88839.92,0,88839.92,17.2,30.1,693,3.19,1.6,,0.31584,0.0353651,6.48557,37.1721,3.32599,13296.2,26582.5,35324.16,496629.8,468772,27857.8,2.21453,0.205158,809.691,7359.2,40000,88736.6,0.0176024,6.13584,74624.4,1053.13,49304.1,7.02E-06,145498,545498,1386.15,721.748,3.06917,407.456,1418.37,710.7,3.6696,394.945,145498,1411.58,706.578,1.04621,388.136,1414.6,704.095,1.78994,386.175,100,236594
103093.81,0,103093.81,13.4,44.3,567,2.88,1.44,,1.70804,0.0300176,4.165,31.2489,4.92629,12828.1,38405.9,34316.592,616794.3,585748,31046.3,2.17845,0.0144331,786.174,7149.29,40000,102990,0.0147736,3.87895,71814,917.017,45500.7,3.66E-05,159751,559751,1185.45,605.428,4.41351,325.157,1206.64,597.582,3.73113,315.11,159751,1201.39,592.015,2.02547,307.71,1200.71,590.944,2.06272,306.572,100,213862
113562.35,59442.82,173005.17,13.6,23.1,736,3.22,1.61,,3.96E-06,0.048418,0.393587,27.7373,3.17621,23128.1,41032.8,52035.84,712910.3,664119,48791.3,2.62868,0.191902,1203.42,10840.8,40000,172898,0.0231195,0.14797,84508.7,1262.14,62689.4,1.00E-06,229659,629659,1890.88,946.611,4.3905,543.801,1941.42,930.902,4.75809,524.826,229659,1933.35,928.006,1.5937,518.521,1936.72,924.78,2.5424,515.728,100,327746
113562.35,9358.56,122920.91,11.7,16.4,743,2.77,1.39,,0.166226,0.0533154,0.387836,37.5841,3.4168,20520.7,38238.6,47768.88,743641.9,699245,44396.9,2.52809,0.132075,1102.22,9951.85,40000,122814,0.0268401,0.0404868,84894.9,1065.74,56540.3,2.65E-06,179575,579575,2089.41,1099.74,3.49492,608.381,2140.64,1082.17,4.08042,587.634,179575,2132.82,1077.59,0.991489,579.873,2132.62,1073.61,2.30987,576.672,100,276167
113562.35,31182.45,144744.81,26.7,35.8,661,6.33,3.17,,0.218625,0.0738117,0.310806,29.262,3.23435,27711.1,30127,62663.52,717938.1,675838,42100.1,2.76236,1521.87,1457.5,13054.9,40000,144640,0.0225103,0.0390218,76726.6,3157.72,117741,4.96E-06,201401,601401,2888.18,923.123,3.5865,513.267,2958.28,907.612,4.09871,495.379,201401,2953.37,903.362,1.29714,488.167,2952.47,900.412,2.36496,485.918,100,450070
113562.35,68115.39,181677.75,37.5,48.7,595,8.89,4.45,,0.437377,0.0805956,1.2892,21.9641,3.91639,34959.6,41805.6,74867.52,773690.2,724556,49134.2,2.98473,1383.71,1752.86,15597.4,40000,181574,0.0185919,1.0872,80810.6,4044.94,145358,1.19E-05,238335,638335,3143.99,763.994,4.11608,424.269,3215.56,750.679,4.17857,409.199,238335,3217.85,745.605,2.07444,401.91,3223.83,743.677,2.39496,400.099,100,710464
79478.56,0,79478.56,12.5,27.3,530,2.07,1.04,,0.856338,0.0260606,0.401551,29.5508,3.56435,9707.27,11478.3,28009.536,342667.1,324595,18072.1,2.08165,727.062,639.544,5835.32,40000,79375.3,0.00910524,0.132306,61062.1,1707.25,64817.5,2.87E-05,136136,536136,1030.16,373.263,3.35643,219.541,1046.14,367.989,3.69564,213.7,136136,1043.09,365.046,1.94626,208.92,1042.42,364.21,2.17799,208.281,100,223947
88283.06,0,88283.06,20.2,16,564,3.72,1.86,,0.679772,0.0405868,0.43699,31.1098,3.44761,13032.6,11158.8,36999.456,410739.7,389799,20940.7,2.16411,1815.43,848.845,7708.22,40000,88180.9,0.0110621,0.147026,56432.7,2657.55,88430.7,2.31E-05,144942,544942,1595.25,454.241,3.39882,266.233,1627.27,447.08,3.717,258.193,144942,1624.13,443.602,1.72543,252.609,1623.47,442.484,2.07525,251.779,100,174419
91820,0,91820,16.9,22.4,661,3.24,1.62,,0.355094,0.0456801,0.369157,36.101,3.29894,15231.6,18453.5,39933.552,499009.1,472652,26357.1,2.30586,871.439,917.59,8319.49,40000,91715.7,0.0168029,0.0318702,69527.5,2016.77,75152.5,8.98E-06,148477,548477,1794.56,689.428,3.1225,390.606,1833.03,678.46,3.8995,378.465,148477,1828.74,674.493,1.13982,371.649,1827.2,672.117,2.16997,370.122,100,259660
101358.85,0,101358.85,27.6,46.2,477,5.84,2.92,,0.00354908,0.0303479,1.2789,25.9087,1.84885,14671,9829.13,35473.824,789143.1,763421,25722.1,2.85571,0.0124577,813.185,7390.38,40000,101261,0.0192139,1.0378,109173,552.003,129998,1.00E-06,158022,558022,1209.68,773.002,0.603943,492.45,1214.68,770.741,4.14837,492.438,158022,1213.19,767.565,0.325287,484.992,1213.91,768.557,1.45691,486.556,100,821998
113562.35,46516.42,160078.77,21,33.9,694,4.98,2.49,,0.0336474,0.0456733,5.10968,27.9058,3.16152,20926.8,50479.6,48648.96,688872,641628,47244,2.55404,0.135925,1123.06,10135.2,40000,159975,0.0219467,4.85952,84028.5,1339.91,63489.7,1.00E-06,216736,616736,1782.83,899.033,4.21033,512.468,1828.61,884.37,4.4778,494.811,216736,1820.2,880.975,1.56634,488.28,1826.93,877.868,2.33441,485.482,100,335549
84094.25,0,84094.25,27.6,15.9,615,4.85,2.42,,0.505626,0.0524743,0.488621,33.4565,3.30532,14739.1,10577.3,41644.32,422119.9,400836,21283.9,2.2057,2477.39,957.771,8675.9,40000,83991.9,0.0121338,0.169935,52415.9,3248.62,102889,1.90E-05,140753,540753,2058.04,498.725,3.18151,288.517,2101.68,490.338,3.67884,279.346,140753,2099.21,486.801,1.40596,273.458,2098.97,485.352,1.92881,272.457,100,147495
99737.04,0,99737.04,25,23.1,492,5.21,2.6,,0.989606,0.0459885,1.69182,27.6418,3.78979,14140.6,9969.86,40362.288,436664.6,413939,22725.6,2.19376,2617.06,927.652,8408.81,40000,99635.6,0.0100388,1.43572,51447.7,3402.07,106392,3.74E-05,156397,556397,1804.44,411.991,3.97883,237.121,1841.18,405.724,3.75764,229.528,156397,1839.91,402.349,2.07583,224.341,1839.54,401.552,2.1711,223.576,100,145929
113562.35,80234.21,193796.56,33.8,16,621,8.01,4.01,,4.36E-06,0.0729997,0.305475,21.8457,3.02874,31781.8,18777.3,72044.16,653564,609495,44069,2.78567,3055.81,1684.19,15009.2,40000,193692,0.0186152,0.109645,60715.5,3819.42,138360,1.00E-06,250453,650453,2845.09,763.193,4.12747,439.46,2920.24,749.478,4.72969,423.635,250453,2917.25,746.997,1.81148,417.957,2919.99,744.608,2.59749,416.006,100,294305
112647.96,0,112647.96,34,39.5,624,8,4,,0.561924,0.0990092,0.477209,33.8455,3.58846,29857.6,29624,68045.76,752358.7,713400,38958.7,2.80853,2313.11,1587.29,14176.2,40000,112544,0.023571,0.145114,72069.8,3999.62,143395,1.74E-05,169305,569305,3878.89,967.577,3.06105,515.929,3962.47,951.715,3.55721,498.138,169305,3958.54,945.605,1.11283,489.564,3960.37,942.841,1.87259,487.304,100,491279
98864,0,98864,27.6,22.6,752,5.7,2.85,,0.202511,0.080183,0.443369,40.4324,3.43704,23494.6,21644.7,55961.76,666160,628685,37475,2.6055,1945.74,1296.95,11658.7,40000,98759.6,0.0252958,0.0539243,70520.9,2968.34,109850,5.06E-06,155521,555521,3142.81,1037.25,2.83956,560.883,3214.83,1020.25,3.73003,541.722,155521,3206.67,1015.68,0.740995,534.219,3207.32,1011.83,2.00459,531.2,100,295492
113562.35,29710.61,143272.97,32.7,16.1,551,7.75,3.88,,0.271342,0.0735731,0.566238,24.861,3.00643,25699.8,16077.9,62221.92,607176.8,570727,36449.8,2.63527,3448.74,1446.88,12962.9,40000,143170,0.0169061,0.332596,55705.6,3992.02,141499,8.14E-06,199931,599931,2870.43,693.969,3.70869,388.852,2938.38,682.059,4.06599,375.133,199931,2938.31,678.318,1.60452,368.705,2942.93,676.245,2.15053,366.94,100,238967
113562.35,76306.24,189868.59,26.7,30.7,742,6.33,3.17,,2.45E-06,0.0713321,0.289638,25.8381,3.15726,32156,25101.7,70280.16,745584.8,696383,49201.8,2.82296,1617.95,1641.39,14641.7,40000,189762,0.0239022,0.0569629,75762.2,2906.47,111882,1.00E-06,246523,646523,2783.71,978.818,4.05393,562.27,2858.05,961.828,4.74569,542.345,246523,2851.96,959.299,1.42833,536.261,2853.29,956.087,2.58974,533.728,100,378181
101967.31,0,101967.31,38.2,44,455,8.13,4.07,,1.83726,0.0463961,12.1242,25.7146,4.90983,16185.8,88325.1,41545.728,502125,475502,26623,2.50677,0.158261,955.453,8655.36,40000,101870,0.0104947,11.8868,86098.6,3446.76,117705,6.94E-05,158631,558631,1827.01,430.092,4.34328,230.9,1859.86,424.262,3.68198,223.522,158631,1856.81,420.481,2.13492,218.147,1855.85,419.789,2.11566,217.377,100,794139
113562.35,45465.07,159027.43,19.7,17.8,735,4.67,2.34,,1.32E-05,0.0503215,4.16328,29.417,3.13802,22536.3,43969.5,51341.28,718948.5,669370,49578.5,2.60728,0.244744,1186.92,10696.1,40000,158923,0.0241837,3.8965,85930.9,1341.92,64867.3,1.00E-06,215684,615684,1963.91,990.334,4.05695,562.661,2015.08,974.134,4.42479,543.146,215684,2004.79,970.884,1.35368,536.618,2012.86,967.35,2.24913,533.449,100,342951
113562.35,84514.45,198076.8,24.8,18.1,720,5.88,2.94,,2.44E-06,0.0642352,0.26398,24.557,3.19591,30400.9,26883.6,66667.68,713227.8,665381,47846.8,2.80201,1362.47,1553.98,13889.1,40000,197970,0.0221897,0.0482608,76706.8,2735.21,106213,1.00E-06,254731,654731,2506.26,908.645,4.30359,526.193,2573.74,892.857,4.9567,507.629,254731,2568.84,890.546,1.65938,501.754,2569.41,887.588,2.78446,499.473,100,388718
110806.65,0,110806.65,34.4,32.5,554,7.96,3.98,,0.485125,0.0817033,1.8354,30.3136,3.2524,23956.5,17451.3,59361.12,611474.6,578693,32781.6,2.59072,3386.41,1378.24,12366.9,40000,110705,0.0180493,1.54087,57119.7,4076.77,142981,1.64E-05,167466,567466,3193.78,741.171,3.26838,404.23,3262.96,728.92,3.67397,390.349,167466,3262.31,724.164,1.29684,383.094,3268.13,721.971,1.85569,381.28,100,263812
113562.35,43836.27,157398.62,35.6,42.9,691,8.44,4.22,,0.319305,0.0961705,0.338433,28.0554,3.48844,36481.3,31013.4,78779.04,834556.1,785807,48749.1,2.93647,2004.88,1848.37,16412.3,40000,157293,0.0246911,0.0709197,75965,3881.35,140895,8.25E-06,214054,614054,3761.29,1013.28,3.50507,557.767,3850.84,995.771,3.95144,537.897,214054,3846.14,990.616,1.32194,530.019,3846.82,987.646,2.21626,527.584,100,534171
113562.35,19155.4,132717.75,12,39,493,2.85,1.42,,1.21468,0.0308803,0.277626,25.0984,4.49398,14394.3,47052.9,37005.552,566509.3,534515,31994.3,2.32223,0.0358284,848.988,7709.49,40000,132613,0.0122773,0.0627395,74370.3,1602.41,64100.3,2.63E-05,189374,589374,1219.1,503.171,4.93792,281.919,1240,496.194,4.46553,273.021,189374,1235.95,491.968,2.78216,266.875,1235.21,491.093,2.85913,265.966,100,364230
113562.35,44534.51,158096.86,26.7,36.9,567,6.33,3.17,,0.289357,0.0608365,0.262813,24.0318,3.29382,24888.8,35590.8,57431.52,630213.8,592444,37769.8,2.72631,1354.16,1332.05,11964.9,40000,157993,0.0166916,0.0480415,75611.7,3345.94,120748,7.09E-06,214754,614754,2378.91,685.066,4.12462,386.605,2436.9,673.445,4.33006,373.098,214754,2434.2,669.543,1.98565,366.615,2433.46,667.662,2.6119,365.127,100,518319
113562.35,61957.06,175519.41,30.4,40.7,554,7.21,3.6,,0.274798,0.0649077,0.28145,21.6674,3.51512,28179.7,39509.7,62994.24,651210.1,610406,40804.1,2.84038,1375.69,1465.46,13123.8,40000,175416,0.0160191,0.0897061,77264,3698.08,132968,7.15E-06,232177,632177,2534.55,657.78,4.27845,370.823,2596.02,646.381,4.40588,357.688,232177,2595.86,642.427,2.23465,351.356,2596.31,640.766,2.66815,349.915,100,614105
103195.08,0,103195.08,28.7,48.7,747,6.18,3.09,,0.667723,0.0921049,0.430347,40.3041,4.0618,28716.7,52334.2,62310.72,821286.5,779479,41807.5,2.89243,184.119,1449.01,12981.4,40000,103090,0.0278784,0.0413846,93302.9,3104.65,116932,1.69E-05,159851,559851,3620.05,1143.86,2.90697,601.849,3693.84,1125.89,3.5261,581.876,159851,3686.08,1118.51,0.989856,572.089,3684.2,1115.13,2.08902,569.52,100,727607
83057.98,0,83057.98,23.3,25.9,626,4.04,2.02,,0.485196,0.0466344,0.419755,34.062,3.30397,13900.2,11445.9,39192.672,416871.4,395757,21114.4,2.18423,1957.82,900.211,8165.14,40000,82955,0.0124393,0.0975463,56111.8,2796.49,90815.7,1.68E-05,139716,539716,1831.12,511.009,3.121,296.594,1869.34,502.616,3.71624,287.477,139716,1866.1,499.089,1.37321,281.524,1865.38,497.571,1.96802,280.523,100,160349
100159.41,0,100159.41,24.5,29.6,484,5.12,2.56,,1.01937,0.0452174,1.65195,27.2654,3.8175,13921,10122,39732.96,435920.1,413159,22761.1,2.19359,2587.28,912.883,8277.7,40000,100058,0.0099434,1.40006,51666.1,3391.55,106166,3.81E-05,156819,556819,1774.61,408.001,4.01901,234.012,1810.48,401.859,3.76935,226.525,156819,1809.11,398.511,2.10631,221.381,1808.7,397.736,2.18802,220.623,100,150660
113562.35,55224.19,168786.54,13.7,20.3,707,3.25,1.62,,5.74E-06,0.0457793,0.603134,27.3229,3.13434,21754.8,42057.5,49720.32,684182.7,636761,47421.7,2.58762,0.203482,1148.44,10358.4,40000,168680,0.0217777,0.361353,83286.7,1273.71,61862.8,1.00E-06,225441,625441,1786.72,891.897,4.44384,512.664,1834.25,877.135,4.73327,494.784,225441,1826.16,874.19,1.68173,488.536,1831.17,871.11,2.51339,485.804,100,323578
113562.35,93502.48,207064.83,22.7,41.7,723,5.38,2.69,,4.85E-06,0.060827,0.236619,24.1712,3.6554,31198.4,48472.7,65746.08,762364.5,711506,50858.5,2.90605,44.7283,1531.73,13697.1,40000,206958,0.0220489,0.0303145,90117.3,2440.49,98249.8,1.00E-06,263719,663719,2376.93,903.542,4.50399,521.112,2438.16,887.927,5.02945,503.011,263719,2434.03,884.798,1.95401,496.61,2433.08,881.956,3.09127,494.52,100,606619
113562.35,52354.51,165916.87,38.4,24.9,512,9.11,4.55,,0.163369,0.063918,3.97285,20.9801,2.99329,24743.3,15746.7,60547.2,562744.3,525218,37526.3,2.61636,3555.57,1406.67,12614,40000,165817,0.0142103,3.78414,53578.7,4095.98,144089,4.88E-06,222578,622578,2488.01,583.459,4.10474,332.366,2547.82,573.24,4.38912,320.521,222578,2549.61,570.152,2.09077,314.87,2556.72,568.41,2.46449,313.293,100,240051
113562.35,19904.06,133466.42,19,40.1,595,4.51,2.25,,0.540536,0.0523969,0.291729,28.9077,3.58153,20925.1,63423,48848.16,669473.8,632715,36758.8,2.63045,0.188933,1127.78,10176.7,40000,133362,0.0186974,0.030993,85940.4,2328.58,90067.8,1.13E-05,190123,590123,2057.37,767.347,3.94365,426.312,2102.39,755.122,4.13007,412.064,190123,2097.39,750.008,1.7861,404.406,2095.88,747.894,2.55709,402.851,100,558356
113562.35,6771.99,120334.35,35.4,37.2,479,8.39,4.2,,0.97215,0.060936,6.64922,25.583,3.85966,20666.4,36644.4,51181.44,571401.5,541303,30098.5,2.59869,1580.32,1183.12,10662.8,40000,120235,0.0135015,6.41009,73687,3869.84,132824,3.25E-05,176996,576996,2386.5,554.288,3.99041,303.46,2436.58,545.609,3.77238,293.142,176996,2436.9,541.124,1.99932,286.733,2437.44,540.062,2.12372,285.696,100,572058
113562.35,80219.78,193782.14,17.3,48.9,454,4.1,2.05,,0.593943,0.0346961,0.191792,19.1334,5.5096,17189.5,71865.2,39621.792,627484.2,584676,42808.2,2.63174,0.0338878,910.275,8254.54,40000,193679,0.0114609,0.0539336,78155.2,2411.96,85148.8,1.06E-05,250440,650440,1366.26,470.579,5.91181,258.367,1391.76,463.345,5.42597,249.61,250440,1388.41,459.225,4.16298,244.101,1387.84,458.438,4.16784,243.207,100,534352
113562.35,45665.82,159228.17,35.5,45.2,742,8.42,4.21,,0.317438,0.101104,0.338999,29.6535,3.60682,38851.1,32194.5,82277.28,899585.1,847120,52465.1,2.97944,1732.49,1934.12,17141.1,40000,159121,0.0273029,0.0559705,79575.8,3754.79,137354,7.77E-06,215882,615882,3956.2,1120.26,3.44729,615.711,4050.4,1100.95,3.9332,593.806,215882,4044.14,1095.45,1.22907,585.549,4044.18,1092.12,2.26061,582.841,100,560909
113562.35,93167.14,206729.49,32.2,30.9,479,7.64,3.82,,1.02E-05,0.0541981,0.891911,17.6957,3.16226,24129.9,19307.1,57128.64,528082.7,487951,40131.7,2.68048,3147.27,1324.82,11901.8,40000,206628,0.0125161,0.749545,55130.8,4029.9,138440,1.00E-06,263389,663389,2107.6,513.681,4.7303,296.481,2160.35,504.494,5.12066,285.842,263389,2162.06,502.158,2.93088,281.004,2167.92,500.645,3.24109,279.573,100,285242
113562.35,71128.16,184690.52,15.4,47.7,623,3.65,1.83,,0.414525,0.0415318,0.215908,24.4655,4.25899,21248.4,57142.9,48720.96,737848,691640,46208,2.59944,0.0354794,1124.76,10150.2,40000,184585,0.0170708,0.0198998,80233.5,1663.51,70072.4,6.63E-06,241346,641346,1632.19,700.999,5.35446,396.538,1667.49,689.67,5.1413,382.956,241346,1662.75,684.695,3.08458,375.672,1661.27,682.833,3.78998,374.308,100,401247
94916.38,0,94916.38,12.9,47.3,467,2.56,1.28,,3.2314,0.0253755,0.713837,26.923,6.51824,11161.4,42206.4,31038,499990.5,472975,27015.5,2.15763,0.0134015,709.83,6466.25,40000,94813.1,0.00827768,0.476196,69848.6,1685.97,63693.2,0.000108773,151574,551574,1008.96,337.935,5.63942,177.803,1019.55,334.887,4.27963,172.67,151574,1015.78,331.633,2.67269,167.763,1015.02,331.107,2.55325,167.052,100,373034
111508.02,0,111508.02,31.4,40.5,472,7.31,3.66,,1.95908,0.0216277,19.8701,27.1099,5.25591,10130.9,71255.7,30731.04,548576.9,518815,29761.9,1.92708,0.014723,702.696,6402.3,40000,111412,0.0113202,19.6322,69730.9,1282.75,43366.6,4.44E-05,168173,568173,855.075,463.23,5.20858,252.472,869.793,457.73,4.22965,244.768,168173,865.732,453.546,2.57028,238.77,865.109,452.807,2.50544,237.87,100,195217
83118.06,0,83118.06,18.2,47.1,462,3.16,1.58,,2.76784,0.0270064,2.02936,26.7018,5.87926,10191.5,50859.8,28757.04,423921.2,401084,22837.2,2.16828,0.0165136,656.871,5991.05,40000,83016.2,0.00707881,1.79313,70881.1,2238.49,75405.6,0.000111876,139777,539777,1071.59,289.083,5.55177,149.94,1085.11,286.468,4.23809,145.425,139777,1081.16,283.624,2.69837,141.016,1080.26,283.153,2.57542,140.366,100,468907
113562.35,66363.4,179925.75,15.3,31.9,728,3.63,1.81,,3.31E-06,0.0505138,0.263782,27.1186,3.20668,24442.7,39584.1,54284.64,699916.3,653492,46424.3,2.68893,1.08124,1256.94,11309.3,40000,179819,0.0225676,0.0291045,85897.7,1561.6,71221.4,1.00E-06,236580,636580,1974.03,924.039,4.40744,533.83,2025.81,908.445,5.03439,515.32,236580,2021.22,905.91,1.63956,509.143,2020.55,902.703,2.94665,506.773,100,396429
109144.13,0,109144.13,25.7,31.6,509,5.86,2.93,,2.36064,0.0178492,19.8196,32.0845,5.78234,10520.7,3043.31,28144.464,338802.2,315963,22839.2,2.18445,1765.88,642.671,5863.43,40000,109047,0.00685993,19.563,60305.8,1803.56,71684.9,0.000130217,165808,565808,713.665,278.821,9.85377,112.332,714.706,277.065,7.61789,107.627,165808,712.314,274.671,5.07622,102.454,713.969,274.397,4.7502,101.773,100,54819.5
113562.35,90958.22,204520.58,21.5,42.8,690,5.1,2.55,,7.50E-06,0.0562848,0.224995,23.6749,3.70871,29014.7,56034.6,61931.52,738071.9,688811,49260.9,2.86368,0.456648,1439.91,12902.4,40000,204414,0.0206072,0.0261134,88886.2,2339.64,94982.2,1.00E-06,261175,661175,2200.88,844.758,4.58611,486.841,2256.46,830.243,5.05057,470.066,261175,2252.65,826.926,2.14017,463.641,2251.39,824.288,3.21706,461.738,100,592403
113562.35,15478.8,129041.15,18.3,35.4,501,4.34,2.17,,0.724189,0.0413018,0.303948,25.7078,3.68162,16783.9,42519.6,42065.52,537267.3,507578,29689.3,2.46201,126.741,967.675,8763.65,40000,128938,0.0127894,0.0763578,79678.5,2593.42,89204.9,1.80E-05,185699,585699,1621.42,524.819,4.43304,298.24,1656.32,516.699,4.25165,288.369,185699,1652.81,512.665,2.389,282.234,1652.07,511.575,2.61255,281.242,100,533831
106579.96,0,106579.96,31.1,22.8,626,6.92,3.46,,0.338831,0.0819,0.408523,34.0509,3.24169,23890.1,17020.4,58484.16,629926.4,596352,33574.4,2.58698,3005.53,1357.24,12184.2,40000,106477,0.0208185,0.0792998,60347.7,3676.4,130760,1.01E-05,163238,563238,3207.68,854.27,3.07982,465.464,3280.35,840.131,3.70969,449.515,163238,3275.59,835.506,1.0373,442.136,3276,832.741,1.95111,440.006,100,243125
113562.35,5316.93,118879.28,11.2,43.6,520,2.66,1.33,,1.82612,0.0335783,0.323767,28.435,5.16215,14551.6,43777.7,37394.928,643940.8,610034,33906.8,2.30789,0.0209458,858.099,7790.61,40000,118775,0.0141299,0.0715095,75111.2,1398.96,59550.6,3.86E-05,175536,575536,1330.29,579.091,4.87505,313.651,1349.22,571.437,4.26465,303.874,175536,1344.03,566.193,2.50714,296.685,1343.13,565.197,2.56437,295.636,100,325312
113562.35,74293.59,187855.95,22.3,33.6,674,5.29,2.64,,4.40E-06,0.0571739,0.246535,24.4578,3.19402,26891.4,31792.9,59908.8,671891.6,627313,44578.6,2.75178,924.788,1391.36,12481,40000,187750,0.0202166,0.0346914,79103.5,2558.71,99514.7,1.00E-06,244511,644511,2232.41,828.253,4.37873,478.665,2291.35,813.971,4.94725,461.918,244511,2287.52,811.381,1.82172,455.942,2286.95,808.663,2.90727,453.918,100,431207
78492.8,0,78492.8,27.2,37.3,569,4.46,2.23,,0.910698,0.0433452,1.73899,31.238,3.71931,13451,35389.7,36879.12,364022.2,345397,18625.2,2.29692,489.443,846.031,7683.15,40000,78392.3,0.00908203,1.44478,72138.1,3126.16,98219.5,4.07E-05,135153,535153,1704.14,372.993,3.37136,219.735,1736.35,367.202,3.4984,213.253,135153,1734.41,364.116,1.7886,208.419,1733.81,363.281,1.99054,207.758,100,539495
93127.11,0,93127.11,24.2,25,612,4.71,2.35,,0.454396,0.0515337,0.382428,33.4703,3.2899,15728.5,14635,42570.48,480793,456166,24627,2.2825,1913.02,979.555,8868.85,40000,93024.4,0.0145235,0.0666669,60327.5,2879.57,95617.8,1.38E-05,149785,549785,2021.92,596.407,3.28009,339.881,2065.94,586.659,3.79787,328.998,149785,2062.26,582.738,1.35973,322.525,2061.35,580.94,2.04333,321.283,100,203449
113562.35,308.69,113871.05,36.2,35.5,638,8.58,4.29,,0.398057,0.106611,0.634106,34.3806,3.39435,31252.7,20832.9,72040.8,753744.2,712433,41311.2,2.77899,3186.92,1684.11,15008.5,40000,113767,0.0247844,0.293947,63544.5,4163.3,148883,1.25E-05,170528,570528,4172.25,1017.23,2.94555,544.1,4263.65,1000.24,3.59028,525.003,170528,4257.51,994.677,0.963003,516.788,4264.45,991.376,1.81516,514.017,100,347959
113562.35,39290.34,152852.7,29,49,481,6.88,3.44,,1.3127,0.0561151,1.84397,21.2886,4.96931,23887.8,80201.5,53753.28,653874.8,615405,38469.8,2.83619,0.306917,1244.29,11198.6,40000,152751,0.0133505,1.65426,90012.2,3516.22,127271,3.79E-05,209512,609512,2200.02,547.885,4.59078,295.956,2244.54,539.485,4.0456,285.895,209512,2244.53,534.868,2.45621,279.598,2244.6,534.018,2.43834,278.638,100,867803
81479.47,0,81479.47,11.3,28.2,451,1.92,0.96,,1.13152,0.0233034,0.423955,25.7168,3.77083,8274.61,11432.8,24234.048,332091.1,313976,18115.1,2.05073,675.947,552.236,5048.76,40000,81376.8,0.00803815,0.194687,59334,1792.22,65617.5,3.69E-05,138138,538138,923.522,328.94,3.72309,186.816,935.552,324.81,3.71659,181.89,138138,932.727,322.149,2.19348,177.62,932.137,321.526,2.26215,177.026,100,246586
77578.94,0,77578.94,14.4,40,546,2.33,1.17,,1.67547,0.0167792,6.39866,30.2255,4.65699,8426.61,27449.6,25450.944,380873.6,360838,20035.6,1.91489,0.0138238,580.339,5302.28,40000,77476.6,0.00861038,6.12414,61804.8,711.604,36127.4,5.56E-05,134238,534238,665.249,352.152,4.17193,199.058,675.66,348.251,3.57248,193.748,134238,671.816,345.057,2.08656,189.019,671.168,344.415,2.08879,188.333,100,155870
113562.35,21858.86,135421.21,30,23.7,543,7.11,3.56,,0.345845,0.0684109,0.359857,25.8645,3.08014,23431.1,16752.3,57804.96,592122.2,558584,33538.2,2.57463,3165.79,1340.99,12042.7,40000,135318,0.016343,0.118199,56989.4,3802.86,133782,1.02E-05,192079,592079,2673,670.848,3.73475,376.034,2736.39,659.502,4.02603,362.909,192079,2735.55,655.584,1.64872,356.387,2736.44,653.719,2.20335,354.862,100,237711
113562.35,30017.89,143580.24,32.5,18.1,683,7.71,3.85,,0.111577,0.0898384,0.368433,29.9938,3.06785,31391.6,18693.9,71469.6,737902.3,693675,44227.3,2.76954,2885.83,1670.24,14889.5,40000,143475,0.024485,0.0816475,64996.2,3684.82,134798,2.81E-06,200236,600236,3511.75,1003.88,3.3193,555.691,3598.46,986.589,4.00824,535.818,200236,3591.22,982.763,1.04428,528.889,3593.54,979.398,2.11313,526.152,100,295558
113562.35,41067.22,154629.57,23.5,25.8,573,5.57,2.79,,0.164913,0.0537319,0.256298,24.8251,3.04624,21658.3,23173.5,52488,586159.5,550274,35885.5,2.55769,1872.96,1214.17,10935,40000,154526,0.016337,0.0366598,66570.7,2992.06,107431,3.74E-06,211287,611287,2100.21,670.161,4.17619,384.106,2153.18,658.787,4.49928,370.762,211287,2150.21,655.538,1.91446,364.655,2149.27,653.478,2.69564,363.11,100,300050
113562.35,48005.15,161567.51,13.4,36.4,486,3.18,1.59,,0.428256,0.0322606,0.206707,22.0138,3.61973,15300.6,49874.2,37512.24,545875.6,511833,34042.6,2.44642,0.0774351,860.845,7815.05,40000,161464,0.0125521,0.0318532,75818,1843.12,70185.6,7.87E-06,218225,618225,1268.17,514.922,5.09323,292.262,1294.68,506.941,4.99541,282.525,218225,1291.3,503.274,3.16941,276.731,1290.42,502.086,3.52382,275.741,100,411239
