WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,64055.54,177617.9,21.8,32,742,5.17,2.58,,3.11E-06,0.0493089,4.69616,27.1558,3.16073,23691.8,44666.9,53255.04,720500.7,669187,51313.7,2.64461,0.264523,1232.42,11094.8,40000,177513,0.0235019,4.45471,86112.7,1379.82,66478.6,1.00E-06,234274,634274,1923.36,962.143,4.33673,552.853,1974.09,946.262,4.68153,533.625,234274,1964.51,943.43,1.5631,527.426,1972.36,940.077,2.43757,524.428,100,355817
113562.35,42009.11,155571.47,35.5,48.9,461,8.42,4.21,,1.39054,0.0530936,6.22517,20.3109,5.17066,22973.2,81621.9,52297.44,636726.9,598504,38222.9,2.81725,0.364618,1209.64,10895.3,40000,155472,0.0125388,6.04633,90476.4,3587.3,129993,4.09E-05,212233,612233,2081.97,514.384,4.66073,277.513,2123.59,506.627,4.06803,268.153,212233,2123.75,502.314,2.52647,262.217,2123.75,501.552,2.48567,261.331,100,890156
113562.35,94280.1,207842.46,31.8,31.8,659,7.54,3.77,,2.78E-06,0.0699339,0.265514,21.9116,3.1532,32624.7,20989.1,72616.32,675545.1,629564,45981.1,2.81284,2574.46,1698.09,15128.4,40000,207737,0.0195521,0.0731102,65324.9,3532.7,129837,1.00E-06,264498,664498,2725.76,801.15,4.31947,465.291,2799.66,786.791,4.95337,448.609,264498,2795.9,784.584,1.87793,443.035,2797.36,782.084,2.78093,441.061,100,326030
113562.35,57113.67,170676.02,24.2,37.7,577,5.74,2.87,,0.133792,0.0548473,0.237387,23.2412,3.32331,24479.5,41638,55613.76,623709.6,584330,39379.6,2.7449,713.696,1288.63,11586.2,40000,170572,0.0164938,0.0361805,80859.5,3012.6,110634,2.94E-06,227333,627333,2144.32,676.791,4.35912,386.345,2197.78,665.209,4.61506,372.881,227333,2194.82,661.721,2.16964,366.71,2193.89,659.751,2.8827,365.199,100,573395
113562.35,84245.83,197808.19,21.4,21.1,643,5.07,2.54,,3.67E-06,0.0509316,0.224655,22.9033,3.22596,25129,29092.4,56990.88,624213.5,581508,42705.5,2.69377,1069.21,1321.52,11873.1,40000,197702,0.0180752,0.0328811,75077.4,2495.99,96464.8,1.00E-06,254463,654463,1987.54,740.435,4.69875,431.823,2040.95,727.621,5.22924,416.731,254463,2037.93,725.405,2.17825,411.165,2037.26,723.006,3.16795,409.401,100,377529
113562.35,85952.24,199514.6,28,31.8,618,6.64,3.32,,4.06E-06,0.0602824,0.23599,21.7112,3.1509,28111,22677.5,63986.88,624313.2,581885,42428.2,2.7376,2230.02,1489.33,13330.6,40000,199409,0.0175299,0.0497403,66239.1,3279.37,120735,1.00E-06,256170,656170,2350.48,718.459,4.45659,418.094,2413.87,705.718,5.00361,403.256,256170,2411.2,703.43,2.0915,397.755,2411.3,701.197,2.9372,396.034,100,328757
113562.35,50667.7,164230.06,35.3,19.1,745,8.37,4.19,,3.30E-05,0.0968534,0.388557,28.8108,3.06046,36820.7,18648.1,81050.88,797849.5,747387,50462.5,2.85696,2884.57,1904.02,16885.6,40000,164124,0.0268146,0.113369,66456.1,3736.91,137115,1.00E-06,220885,620885,3782.9,1098.87,3.41095,615.522,3879.47,1079.57,4.21766,593.255,220885,3869.09,1076.31,1.01652,586.647,3874.14,1072.59,2.16031,583.539,100,311965
108165.94,0,108165.94,22.5,18,635,5.08,2.54,,0.335847,0.062542,0.363096,34.8692,3.30389,20116.4,22986.8,49852.8,616783.1,583609,33174.1,2.49015,1627.08,1151.59,10386,40000,108062,0.0203557,0.0352267,69850.2,2755.54,99780.4,8.12E-06,164823,564823,2452.12,835.053,3.30409,462.417,2508.1,821.552,3.88866,446.974,164823,2503.11,817.01,1.14203,439.565,2501.68,814.227,2.21516,437.571,100,286977
113562.35,43350.65,156913,15.7,14.6,464,3.72,1.86,,0.287539,0.0364638,0.211748,21.3493,3.15338,15347.1,22735.2,38221.92,507343.9,475676,31667.9,2.44993,966.698,877.461,7962.9,40000,156810,0.0122779,0.038239,68884.2,2514.1,87877.9,5.75E-06,213571,613571,1429.5,503.614,4.74188,286.46,1462.11,495.565,4.81924,276.735,213571,1459.34,492.374,2.85238,271.253,1458.55,491.116,3.25533,270.222,100,344807
113562.35,6967.52,120529.87,24.4,45.9,458,5.79,2.89,,2.04131,0.0494561,1.59254,24.7492,5.40488,18756.9,85064.1,45480.048,603086.9,570272,32814.9,2.61362,0.0863518,1048.13,9475.01,40000,120428,0.0120747,1.36693,85869.9,3219.19,112787,6.40E-05,177189,577189,1946.26,494.949,4.72306,263.249,1981.9,488.141,3.90445,254.57,177189,1979.05,483.746,2.30417,248.497,1978.25,482.988,2.26249,247.617,100,753563
113562.35,86969.87,200532.22,16.4,31.9,695,3.89,1.94,,2.68E-06,0.0470515,0.230962,24.2518,3.28744,24599.9,37467.8,54576.96,660862.1,615428,45434.1,2.70298,96.8029,1263.91,11370.2,40000,200425,0.0199774,0.0291534,83913.4,1755.51,75623,1.00E-06,257186,657186,1836.92,817.986,4.81724,479.034,1886.33,803.944,5.39913,462.357,257186,1882.78,801.852,2.09198,456.666,1882.06,799.098,3.25662,454.665,100,414916
113562.35,18221.93,131784.29,17.7,21.6,663,4.2,2.1,,0.188262,0.0556402,0.317236,32.1677,3.20324,21313.5,30189.7,50325.12,664634.1,625700,38934.1,2.56818,648.04,1162.79,10484.4,40000,131679,0.0218812,0.0242948,79627.2,2099.4,83338.6,3.59E-06,188440,588440,2179.3,897.079,3.68625,503.807,2232.15,882.375,4.24923,486.637,188440,2227.27,878.418,1.26224,479.517,2225.61,875.247,2.55857,477.262,100,359304
113562.35,38952.18,152514.53,17.2,19.7,510,4.08,2.04,,0.276409,0.0396023,0.232361,23.2627,3.15707,16829.4,21798.1,42454.752,524879.8,492819,32060.8,2.41911,1181.97,976.831,8844.74,40000,152411,0.0130764,0.0361388,67250.2,2528,88177.3,5.90E-06,209172,609172,1550.48,536.555,4.61914,310.09,1587.83,527.748,4.70956,299.513,209172,1584.99,524.498,2.54881,293.795,1584.09,523.056,3.05134,292.668,100,299551
113562.35,49119.34,162681.69,11.7,29.2,711,2.77,1.39,,5.52E-05,0.0442546,0.286665,28.7689,3.17897,20779.7,39388,48070.56,685342.8,640559,44783.8,2.53729,0.115764,1109.36,10014.7,40000,162575,0.0220998,0.0351455,82053.8,1055.32,55355.7,1.00E-06,219336,619336,1730.65,905.182,4.39418,519.827,1775.84,890.19,4.8663,501.87,219336,1770.64,887.174,1.62076,495.373,1770.18,883.993,2.80975,492.909,100,271664
113562.35,61691.44,175253.8,37.1,49.3,661,8.8,4.4,,0.430561,0.0919347,0.346487,24.678,3.82681,38211.6,37844.3,80831.04,852430.3,801315,51115.3,3.00755,1569.3,1898.63,16839.8,40000,175148,0.0222969,0.114526,80191.6,3999.73,144268,1.13E-05,231909,631909,3592.45,915.812,3.84365,506.578,3676.66,899.802,4.05134,488.525,231909,3675.73,894.266,1.71905,480.572,3677.39,891.875,2.31491,478.502,100,657881
113562.35,87401.71,200964.07,19.6,40.3,562,4.65,2.32,,1.54E-05,0.0420009,0.19075,20.863,3.68548,22623,64378.9,50987.52,593355.7,552345,41010.7,2.71544,0.189694,1178.52,10622.4,40000,200858,0.0145158,0.0260037,83121.2,2364.69,91130,1.00E-06,257619,657619,1642.61,595.493,4.88025,348.351,1683.72,585.327,5.1931,336.607,257619,1681.07,582.357,2.90159,331.097,1680.03,580.631,3.55768,329.805,100,572912
113562.35,58819.17,172381.53,17.6,27.4,668,4.17,2.09,,6.71E-06,0.0499362,0.253265,26.1351,3.11379,23113.3,33233.5,52758.72,647403.9,605076,42327.9,2.6467,440.77,1220.62,10991.4,40000,172276,0.02002,0.0271418,80944.6,2009.82,81843.1,1.00E-06,229037,629037,1951.4,820.203,4.37491,473.699,2002.31,806.293,4.93671,457.288,229037,1998.49,803.631,1.75867,451.187,1997.45,800.801,2.9405,449.141,100,392556
113562.35,28724.32,142286.67,30.5,32.6,461,7.23,3.62,,0.61677,0.0501482,2.97952,22.0382,3.55243,18632.4,22815.3,48181.92,509924.3,479918,30006.3,2.45574,2462.25,1111.99,10037.9,40000,142186,0.0111637,2.78486,59388.1,3767.45,124495,1.94E-05,198947,598947,1958.84,458.232,4.52531,260.35,2002.96,450.864,4.27262,251.347,198947,2004.76,447.422,2.53552,245.934,2005.93,446.547,2.59935,245.008,100,320468
113562.35,69890.9,183453.25,32.2,47,597,7.64,3.82,,0.350061,0.0726189,0.274084,22.1936,3.84162,32543,45427.6,69830.88,742572.4,696546,46026.4,2.95831,937.989,1630.49,14548.1,40000,183348,0.018169,0.0755925,83922.4,3726.32,135311,8.82E-06,240109,640109,2837.37,746.25,4.23144,417.414,2905.34,733.276,4.3221,402.636,240109,2904.67,728.599,2.16624,395.655,2904.76,726.76,2.64454,394.072,100,724151
113562.35,50721.97,164284.33,25.3,16.5,654,6,3,,0.0303479,0.0679398,0.280956,26.0822,3.00548,27692.5,23411.9,63055.2,677841.7,635210,42631.7,2.72278,1873.48,1466.92,13136.5,40000,164179,0.0212287,0.0438831,70263.5,3031.98,112584,1.00E-06,220940,620940,2654.76,870.085,3.76309,497.548,2722.29,855.098,4.42559,480.175,220940,2717.73,852.026,1.39251,473.844,2717.59,849.148,2.4709,471.648,100,335161
113562.35,39650.57,153212.92,33.6,15.2,559,7.97,3.98,,0.194543,0.0738985,0.599976,23.8327,2.96496,26970.9,16287,64467.36,612799.2,574360,38439.2,2.66846,3468.41,1500.92,13430.7,40000,153110,0.0170402,0.37757,55895.2,4017.5,142964,5.70E-06,209871,609871,2881.17,699.393,3.78457,393.962,2950.59,687.233,4.18008,379.957,209871,2950.23,683.771,1.65005,373.728,2955.94,681.607,2.21617,371.871,100,246287
113562.35,7028.9,120591.25,15.3,40,684,3.63,1.81,,0.50503,0.0561335,0.346908,35.961,3.71538,21003.4,53086.3,48828.96,758677.4,718047,40630.4,2.58315,0.0794777,1127.33,10172.7,40000,120485,0.0242897,0.0187165,85912.3,1659.94,72495.3,9.13E-06,177246,577246,2207.53,996.334,3.5487,545.543,2254.17,980.831,4.01636,527.59,177246,2247.77,974.822,1.30323,518.74,2245.34,971.59,2.66565,516.56,100,409336
113562.35,41965.76,155528.12,28,25.6,569,6.64,3.32,,0.167372,0.0627673,0.273838,24.2926,3.00701,24214.9,19721.2,58123.68,599522,563020,36502,2.61924,2639.66,1348.61,12109.1,40000,155425,0.0167551,0.0542591,61687.5,3492.88,124937,4.25E-06,212186,612186,2451.66,687.388,3.98927,390.893,2513.29,675.567,4.35288,377.149,212186,2510.98,672.26,1.78784,371.017,2510.69,670.205,2.50541,369.41,100,277219
113562.35,24901.05,138463.4,20.1,20.1,554,4.77,2.38,,0.316388,0.0468445,0.269973,26.5021,3.15322,18299.7,24461.6,46256.304,564633.4,531999,32634.4,2.42601,1419.41,1066.46,9636.73,40000,138360,0.0152177,0.0350341,67443.7,2658.47,92978.5,7.06E-06,195121,595121,1833.68,624.574,4.24364,358.074,1878.3,614.21,4.42133,345.78,195121,1874.91,610.546,2.01108,339.432,1873.78,608.708,2.69664,338.063,100,283531
113562.35,857.15,114419.5,12.6,36.8,625,2.99,1.49,,0.543296,0.0447247,0.334438,34.7299,3.61846,17144.4,48536.9,42355.248,670495.4,635465,35030.4,2.40505,0.0636275,974.491,8824.01,40000,114314,0.0204865,0.0196898,80643.2,1384.43,60935,1.00E-05,171075,571075,1759.82,840.643,3.70379,466.698,1796.89,827.627,4.09321,451.527,171075,1791.07,822.119,1.49078,443.232,1788.99,819.46,2.64083,441.49,100,323052
90637.77,0,90637.77,12.1,28.9,571,2.29,1.15,,0.631686,0.0311067,0.345474,31.6482,3.41136,12134.7,14971.9,33428.448,422075.8,400382,21693.8,2.1723,537.821,765.467,6964.26,40000,90533.6,0.0120745,0.0555008,66692.6,1576.48,63065.5,1.76E-05,147295,547295,1225.95,495.409,3.35221,289.395,1248.9,487.893,3.87074,281.047,147295,1245.23,484.278,1.70712,275.13,1244.27,482.981,2.20872,274.265,100,242271
113562.35,42.14,113604.5,32.5,34.5,554,7.71,3.85,,0.544709,0.0832333,0.828979,30.3371,3.3617,25142.2,22954.4,60736.8,644978.6,611018,33960.6,2.65538,2910.24,1411.22,12653.5,40000,113502,0.0188145,0.534504,62871.7,4023.86,142085,1.78E-05,170263,570263,3255.56,772.549,3.30326,419.209,3326.16,759.856,3.65639,404.792,170263,3325.3,754.739,1.33182,397.233,3329.33,752.582,1.87898,395.437,100,357437
84301.64,0,84301.64,32,38.3,737,5.63,2.82,,0.354819,0.0722206,0.44747,39.5176,3.49798,20195.3,34059,49525.92,549813.6,520879,28934.6,2.56092,1259.09,1143.84,10317.9,40000,84198.6,0.0195459,0.0652911,74546.5,3200.65,111470,1.11E-05,140960,540960,2834.19,802.34,2.83139,436.39,2894.62,789.193,3.63911,422.049,140960,2889.19,784.651,0.883917,414.808,2888.82,781.837,1.89324,412.777,100,464578
113562.35,81857.42,195419.78,11.2,32.9,751,2.66,1.33,,2.87E-06,0.0436362,0.252299,26.4054,3.37103,22952,35732.4,51482.4,718457.8,669326,49131.8,2.59949,0.0757792,1190.27,10725.5,40000,195312,0.0223295,0.0312983,81881,895.596,52179.7,1.00E-06,252073,652073,1705.55,914.075,4.94894,533.23,1750.57,898.74,5.43187,514.706,252073,1745.96,896.293,2.02266,508.563,1745.45,893.18,3.26222,506.203,100,244893
76624.54,0,76624.54,21.8,48.2,534,3.49,1.74,,2.20206,0.0313313,1.84272,29.8778,5.26402,11278.1,57451.3,31657.776,402194.7,381286,20908.7,2.19508,0.0215698,724.242,6595.37,40000,76522.5,0.00759484,1.56928,72190.2,2397.49,79416.6,9.66E-05,133284,533284,1240.71,310.747,4.88315,169.451,1258.44,307.356,3.87619,164.411,133284,1254.31,304.338,2.34645,159.843,1253.25,303.794,2.27119,159.177,100,499463
113562.35,11627.22,125189.57,24.3,45,653,5.76,2.88,,0.645002,0.0749248,0.345089,32.8267,3.82369,26975.2,56369.7,59185.44,787402.3,745975,41427.3,2.84845,17.9445,1374.03,12330.3,40000,125084,0.0237594,0.0368108,92933.3,2907.85,110803,1.48E-05,181845,581845,2942.25,975.01,3.4322,526.089,3005.09,959.521,3.76264,508.46,181845,2998.76,953.048,1.37345,499.524,2996.99,950.376,2.27563,497.502,100,715592
113562.35,89513,203075.35,12.9,25,529,3.06,1.53,,5.28E-06,0.0319182,1.02345,20.1346,3.18986,16475.5,41572.3,38159.184,558326.2,515474,42852.2,2.54284,0.10935,875.991,7949.83,40000,202971,0.0145139,0.872781,76084.3,1386.09,59967.6,1.00E-06,259732,659732,1245.39,594.738,5.57684,344.576,1276.88,584.776,5.80492,332.415,259732,1273.18,582.408,3.39019,327.28,1276.73,580.557,3.8151,325.523,100,322784
113562.35,56518.99,170081.34,31.7,27.1,480,7.52,3.76,,0.162458,0.0539667,1.54771,19.9351,3.11276,21759.9,16657.4,54181.92,518120.8,483271,34849.8,2.55141,3217.87,1254.49,11287.9,40000,169980,0.0121044,1.37621,53410,3911.67,134009,4.70E-06,226741,626741,2100.88,496.973,4.48156,286.14,2151.62,488.392,4.60022,276.024,226741,2154.2,485.474,2.56874,270.798,2158.67,484.174,2.79094,269.543,100,234487
93791.63,0,93791.63,31.8,45.9,652,6.23,3.11,,0.711098,0.0771745,0.449125,35.2405,3.78435,23219.3,54459.2,53545.44,626544,595546,30998,2.76203,326.767,1239.33,11155.3,40000,93688.6,0.0193944,0.108013,88202.2,3464,123233,2.26E-05,150450,550450,3031.22,796.392,3.08218,424.561,3092.41,783.706,3.51493,410.563,150450,3087.61,777.903,1.22811,402.508,3086.98,775.774,1.87361,400.886,100,758523
108841.08,0,108841.08,18,20.4,652,4.09,2.05,,0.30975,0.0547386,0.35909,35.9523,3.34586,18738,27784.6,46330.32,622890.1,588873,34017.1,2.45362,795.228,1068.21,9652.15,40000,108737,0.020907,0.0254278,76042.9,2152.29,81346.6,6.58E-06,165498,565498,2147.28,857.57,3.39239,477.632,2196.52,843.803,4.00344,461.792,165498,2191.39,839.301,1.14301,454.307,2189.54,836.278,2.38139,452.213,100,315327
113562.35,5867.73,119430.08,33.6,38.5,505,7.97,3.98,,0.86635,0.0694738,3.81069,26.845,3.73812,23032,37374.7,55266.24,614213.5,582234,31979.5,2.68223,1658.71,1280.34,11513.8,40000,119329,0.0154417,3.55582,74674.8,3921.45,137110,2.84E-05,176090,576090,2719.67,634.148,3.75571,344.13,2776.9,624.012,3.69522,332.344,176090,2777.48,619.013,1.794,325.313,2778.95,617.667,2.01739,324.077,100,588181
113562.35,91421.87,204984.22,37,26.3,500,8.77,4.39,,7.60E-06,0.0566187,2.62383,18.1483,3.15201,25678.1,17400.8,61077.12,535549.9,494698,40851.9,2.6759,3362.23,1419.39,12724.4,40000,204883,0.0128351,2.47379,54077.8,4042.33,141739,1.00E-06,261644,661644,2200.24,526.8,4.61384,306.548,2255.42,517.344,5.01625,295.635,261644,2257.25,515.016,2.74044,290.729,2264.75,513.404,3.068,289.22,100,264584
113562.35,84548.52,198110.88,12.1,14.6,492,2.87,1.43,,7.58E-06,0.0301892,1.03691,19.3976,3.12646,15164,39332.2,35261.184,536405.1,495507,40898.1,2.53142,0.0938249,808.22,7346.08,40000,198007,0.0136943,0.893328,75040.4,1374.27,59394,1.00E-06,254768,654768,1179.2,561.156,5.43559,322.321,1207.71,551.94,5.67369,311.099,254768,1204.52,549.444,3.42774,306.001,1207.57,547.773,3.78217,304.381,100,320207
113562.35,86361.67,199924.03,14.2,35,569,3.37,1.68,,1.44E-05,0.0355084,0.186129,21.9497,3.44971,18672.6,54393.9,43233.552,586106.2,544862,41244.2,2.56788,0.103316,995.164,9006.99,40000,199819,0.0151023,0.0208533,78103.7,1638.23,66988.9,1.00E-06,256580,656580,1389.25,619.329,5.52082,361.753,1424.32,608.674,5.88,349.111,256580,1421.56,606.132,3.24347,343.624,1420.34,604.092,4.13426,342.187,100,378337
113562.35,67986.55,181548.9,34.1,37.3,601,8.09,4.04,,0.0899689,0.07527,0.34124,22.2908,3.23524,31833.8,27384,71181.12,679088.6,634774,44314.6,2.84054,2438.61,1663.23,14829.4,40000,181444,0.0183739,0.138588,68006.2,3901.97,140748,2.35E-06,238205,638205,2935.5,754.021,4.0343,427.627,3009.13,740.606,4.44701,412.28,238205,3007.78,737.194,1.85,406.058,3010.8,734.955,2.48538,404.158,100,446619
91021.68,0,91021.68,29.7,36.3,559,5.64,2.82,,0.779027,0.0533259,1.11113,30.7404,3.59869,16113.9,34439.6,42959.136,448112,425458,22654,2.37263,1220.81,988.702,8949.82,40000,90920.3,0.0115144,0.819947,69094.2,3473.84,108900,3.01E-05,147681,547681,2091.5,473.111,3.54528,269.648,2134.38,465.476,3.64405,260.947,147681,2132.98,461.677,1.72855,255.154,2133.04,460.576,1.98958,254.254,100,462525
103399.77,0,103399.77,13.8,45.8,633,2.98,1.49,,1.22795,0.0383119,3.12559,34.3846,4.44315,14873.7,42199.5,38086.176,691756.4,657787,33969.4,2.28599,0.0175896,874.281,7934.62,40000,103295,0.0185945,2.80581,75684.4,1026.99,49909.5,2.37E-05,160056,560056,1509.53,762.852,3.98677,408.64,1539.05,752.116,3.60722,395.567,160056,1532.69,745.346,1.74431,386.816,1532.48,743.781,1.94074,385.306,100,242325
113562.35,43305.77,156868.12,12.8,28.5,748,3.04,1.52,,0.000464888,0.0505158,0.338808,30.5554,3.19872,22574.1,39597.6,51153.12,729541.5,681901,47640.5,2.60382,0.152121,1182.45,10656.9,40000,156761,0.0247301,0.0640273,84902.3,1165.57,60154,1.00E-06,213522,613522,1975.22,1012.69,4.06806,575.252,2026.78,996.024,4.57492,555.314,213522,2019.25,992.741,1.3262,548.591,2020.63,989.204,2.46811,545.654,100,305799
113562.35,16347.23,129909.59,22.3,38.4,690,5.29,2.64,,0.328265,0.0713474,0.340251,33.5637,3.47558,26168.7,41149.7,58295.52,757608.7,714947,42661.7,2.77356,410.051,1352.73,12144.9,40000,129804,0.0248555,0.0280887,87714.9,2619.72,101911,6.84E-06,186565,586565,2797.26,1019.29,3.41243,559.21,2861.6,1002.73,3.9651,540.169,186565,2855.68,997.553,1.15872,532.092,2853.9,994.22,2.41472,529.637,100,556902
113562.35,79411.13,192973.48,11.5,25.4,474,2.73,1.36,,1.04E-05,0.0313576,0.164375,19.6909,3.10117,15141.2,36706,35354.064,518559.6,481653,36906.6,2.54468,0.207617,810.389,7365.43,40000,192869,0.0132545,0.0217476,75237.2,1671.96,66887.1,1.00E-06,249630,649630,1229.41,543.339,5.20996,311.719,1257.86,534.304,5.70493,301.066,249630,1255.36,531.892,3.35518,295.947,1254.3,530.18,4.10355,294.731,100,383641
93832.18,0,93832.18,17.9,45.3,647,3.51,1.75,,0.939977,0.0459938,0.384639,35.3536,4.04214,15929.3,60002.8,40323.936,599935.9,570786,29149.9,2.38956,0.0383215,926.752,8400.82,40000,93728.2,0.0171349,0.0546768,78910.1,1919.28,72701.2,2.25E-05,150489,550489,1814.38,703.422,3.5101,383.65,1846.94,692.911,3.73299,371.628,150489,1841.08,687.113,1.60656,363.632,1839.75,685.395,2.13563,362.336,100,427229
113562.35,57601.34,171163.69,24.8,28.4,556,5.88,2.94,,0.0366068,0.0519969,0.234949,22.5309,3.04117,22379.6,22377.1,53878.56,561840.8,525423,36417.8,2.58386,2094.71,1247.27,11224.7,40000,171059,0.0150483,0.0412973,64180.2,3149.89,112557,1.00E-06,227820,627820,2029.94,617.201,4.43238,356.581,2082.64,606.542,4.78132,344.11,227820,2080.46,603.788,2.22958,338.517,2079.88,601.933,2.91373,337.086,100,294133
113562.35,75236.03,188798.39,22.3,33.9,538,5.29,2.64,,0.00209351,0.0452841,0.203405,20.9661,3.25691,21581.8,34912.8,50410.08,555243.1,517316,37927.1,2.6457,1012.48,1164.81,10502.1,40000,188695,0.0139855,0.0341912,73567.3,2887.01,103008,1.00E-06,245456,645456,1768.35,573.709,4.87842,334.085,1814.26,563.745,5.19066,322.409,245456,1812.1,561.118,2.78437,317.082,1811.36,559.421,3.41613,315.769,100,452358
113562.35,66621.61,180183.97,13.5,45.6,741,3.2,1.6,,0.261617,0.0489786,0.282181,27.4487,3.88515,23981.7,44069.5,53409.6,838879,785530,53349,2.64408,0.0372679,1236.1,11127,40000,180076,0.0230114,0.0447342,83322,1217.61,61326.5,3.72E-06,236837,636837,1919.46,943.72,4.73645,533.532,1965.7,928.337,4.66524,515.059,236837,1959.89,923.221,2.08676,507.148,1959.14,920.456,2.91262,504.812,100,319961
85567.56,0,85567.56,20.4,33.3,494,3.64,1.82,,1.14306,0.0176998,11.5929,27.6845,3.94377,8056.31,33824.4,24734.4,368584.5,348718,19866.5,1.90015,0.0381582,563.786,5153,40000,85467.4,0.00911629,11.3443,63693.7,1006.85,40277.2,3.31E-05,142228,542228,699.394,373.089,3.84376,213.711,712.007,368.452,3.60537,207.902,142228,708.529,365.353,2.06408,203.168,707.993,364.652,2.1307,202.482,100,182536
113562.35,71940.52,185502.87,29,42.3,700,6.88,3.44,,0.0840848,0.074591,0.265991,25.1978,3.50465,33618.7,38211.9,71632.8,782120.2,732586,49534.2,2.92942,944.186,1674.2,14923.5,40000,185396,0.0226146,0.0394901,84019.4,3203.48,120596,1.77E-06,242157,642157,2915.02,927.428,4.04106,524.791,2988.73,911.287,4.49555,506.256,242157,2984.28,907.417,1.65611,499.389,2983.64,904.584,2.67944,497.21,100,596070
111246.96,0,111246.96,35.1,29.1,750,8.15,4.08,,0.180533,0.115162,0.522667,40.1648,3.44939,33244.8,16988.8,75304.32,817194.8,770254,46940.8,2.79039,3114.32,1763.52,15688.4,40000,111142,0.030856,0.125868,65077.6,3823.44,139169,4.96E-06,167903,567903,4510.9,1265.16,2.69027,675.271,4614.45,1243.92,3.61743,651.205,167903,4599.93,1238.82,0.659021,643.226,4606.47,1234.24,1.87877,639.323,100,278547
113562.35,65768.19,179330.54,30.7,38.7,590,7.28,3.64,,0.144858,0.0679202,0.261947,22.4204,3.34489,29438.9,33674.1,65742.72,666531.6,624172,42359.6,2.83139,1722.92,1531.66,13696.4,40000,179226,0.017583,0.0624023,74123.9,3636.07,131797,3.59E-06,235987,635987,2651.84,721.618,4.17332,409.147,2718.4,708.957,4.47966,394.601,235987,2716.69,705.357,2.01483,388.319,2716.81,703.32,2.66218,386.66,100,527733
113562.35,68254.52,181816.88,24.7,20.3,666,5.86,2.93,,4.61E-06,0.0615794,0.258389,24.6517,3.08216,27439.2,25622.5,61949.28,666167.9,622491,43676.9,2.73345,1597.46,1440.33,12906.1,40000,181711,0.0203049,0.040874,73097.8,2856.41,108528,1.00E-06,238472,638472,2403.84,831.911,4.19897,478.877,2467.39,817.517,4.79565,462.037,238472,2463.38,814.92,1.68506,456.066,2463.18,812.195,2.7402,454.001,100,360603
113562.35,58766.8,172329.16,12,24.9,700,2.85,1.42,,6.11E-06,0.0427137,0.272773,27.1903,3.1824,20851.9,40504.1,48096,672447.7,627527,44920.7,2.54665,0.124016,1109.97,10020,40000,172222,0.0210464,0.038804,81514,1100.34,56294.9,1.00E-06,228983,628983,1669.54,861.991,4.62581,498.413,1713.7,847.617,5.04431,481.121,228983,1708.82,844.832,1.83456,474.865,1708.55,841.857,2.93499,472.536,100,280585
93107.72,0,93107.72,33.4,42.8,752,6.49,3.25,,0.451149,0.0907251,0.456276,40.3128,3.72891,25925.7,38331,59121.12,690490.3,654369,36121.3,2.77186,1158.85,1372.48,12316.9,40000,93003.7,0.0246146,0.063427,81462.1,3417.89,124054,1.32E-05,149765,549765,3561.24,1010.06,2.77805,534.921,3636.36,993.735,3.54504,516.931,149765,3629.31,987.906,0.849751,508.528,3629,984.583,1.92003,505.979,100,581301
113562.35,51465.28,165027.63,16,16.4,592,3.79,1.9,,0.0443418,0.0336074,3.06292,24.2416,3.06491,16884,38737.3,41441.616,571000.7,531150,39850.7,2.40264,0.193798,953.006,8633.67,40000,164924,0.0160008,2.85614,77058.8,1269.3,56164,1.00E-06,221685,621685,1309.97,655.802,4.75134,383.259,1344.59,645.038,4.87193,370.151,221685,1340.12,642.155,2.26409,364.371,1344.3,640.03,2.75923,362.414,100,288553
113562.35,76252.32,189814.68,31.2,34,706,7.4,3.7,,3.51E-06,0.0770718,0.290815,24.6922,3.14991,33824.4,23791.7,74257.44,737055.4,688858,48197.4,2.84581,2191.01,1738.01,15470.3,40000,189708,0.0226523,0.066439,70928.9,3406.57,126683,1.00E-06,246469,646469,3007.31,928.182,3.98641,531.163,3086.88,911.81,4.64577,512.166,246469,3081.38,909.066,1.49184,506.037,3082.87,906.091,2.53723,503.675,100,378500
113562.35,71011.39,184573.74,37.7,17,562,8.94,4.47,,6.77E-05,0.0716439,1.71319,20.8015,2.96352,29654.4,16510.9,69199.68,606049.2,562747,43302.2,2.73413,3560.93,1615.2,14416.6,40000,184471,0.0163579,1.52562,55315.4,4120.44,147089,1.00E-06,241232,641232,2787.37,671.259,4.08814,384.894,2856.67,659.219,4.61419,371.084,241232,2855.87,656.566,1.95044,365.492,2865.76,654.316,2.50097,363.511,100,260439
113562.35,39704.75,153267.1,17.9,27.4,598,4.24,2.12,,0.130298,0.0349015,4.53822,25.7107,3.07332,16548.4,39095.8,41107.632,585064.6,545974,39090.6,2.3767,0.192284,945.158,8564.09,40000,153164,0.0168029,4.31346,77792.1,1288.08,56165.1,2.13E-06,209925,609925,1361.42,688.781,4.50262,398.813,1396.84,677.613,4.59952,385.227,209925,1391.94,674.337,2.01405,379.088,1396.06,672.118,2.53184,377.061,100,286814
110754.78,0,110754.78,29,33.7,718,6.71,3.35,,0.249032,0.0933854,0.434947,38.758,3.45221,28269.4,22395,64866.72,761505.4,719041,42464.4,2.72989,2221.9,1510.53,13513.9,40000,110650,0.0277964,0.0595859,71658,3325.99,123285,6.23E-06,167411,567411,3659.14,1139.67,2.88506,613.025,3743.28,1120.96,3.69486,591.755,167411,3734.45,1115.81,0.785882,583.72,3735.42,1111.86,2.0202,580.532,100,341685
113562.35,55712.46,169274.81,36.5,22.4,578,8.66,4.33,,0.0654242,0.0771287,1.0521,22.6064,2.92499,29876.5,16253.4,69815.52,630412.5,587733,42679.5,2.73147,3579.15,1630.12,14544.9,40000,169171,0.0177082,0.842386,55879.3,4118.24,147229,1.87E-06,225932,625932,3003.72,726.697,3.84836,412.158,3077.38,713.787,4.3582,397.341,225932,3075.74,710.764,1.67021,391.383,3085.15,708.33,2.28855,389.272,100,256172
113562.35,50634.36,164196.72,28.3,48.2,699,6.71,3.36,,0.419545,0.0792385,0.287167,27.7869,3.79649,33270.8,48883,70074.72,848746.9,799235,49511.9,2.9703,335.561,1636.41,14598.9,40000,164090,0.0240221,0.0324691,91299.7,3163.49,119646,9.10E-06,220851,620851,3103.91,985.853,3.81454,544.393,3176.42,969.312,4.0883,525.527,220851,3171.15,963.663,1.59886,517.284,3169.54,960.885,2.56575,515.163,100,718002
113562.35,54226.57,167788.92,14.9,36.9,547,3.53,1.77,,0.242372,0.0352679,0.213328,23.4131,3.46707,17596,58201.5,42531.936,571401.7,535091,36310.7,2.48255,0.0913035,978.647,8860.82,40000,167684,0.0139395,0.0238046,77903.4,1821.41,70720.3,4.41E-06,224445,624445,1382.64,572.047,5.02196,331.644,1415.18,562.675,5.0672,320.398,224445,1411.87,559.193,2.87337,314.429,1410.72,557.58,3.49967,313.241,100,411006
113562.35,6473.17,120035.52,22.6,25.8,720,5.36,2.68,,0.181874,0.0768501,0.390995,37.1957,3.36227,25769.2,25304.9,59061.6,749790.7,706610,43180.7,2.68504,1379.25,1371.06,12304.5,40000,119930,0.0271837,0.0390011,77817.9,2643.57,102582,3.81E-06,176691,576691,3010.26,1114.16,3.13544,609.063,3081.9,1095.93,3.90245,588.042,176691,3074.34,1091.31,0.863265,580.33,3074,1087.35,2.22027,577.235,100,352536
113562.35,8853.8,122416.16,31.4,36.3,671,7.45,3.72,,0.337106,0.0941791,0.390418,34.0225,3.39283,30116.7,25529.2,68322.72,765735.8,723735,42000.8,2.78791,2301.01,1593.99,14233.9,40000,122311,0.0254525,0.0615402,71658.5,3659.14,133540,8.98E-06,179072,579072,3688.7,1044.08,3.09743,564.684,3773.46,1026.72,3.72809,544.986,179072,3766.99,1021.42,1.00018,536.901,3767.16,1018.1,2.05195,534.256,100,410412
102134.19,0,102134.19,18.4,40.4,503,3.92,1.96,,1.42289,0.0385376,0.493114,28.2787,4.46103,14397.1,66012.9,37720.752,502428,476225,26203,2.35327,0.0635291,865.725,7858.49,40000,102032,0.0114308,0.234672,78115.9,2457.56,84145,4.27E-05,158793,558793,1519.49,468.627,4.25048,260.798,1546.12,462.129,3.84593,252.731,158793,1542.26,458.062,2.18356,246.886,1541.51,457.23,2.2315,246.028,100,525623
113562.35,52486.44,166048.79,31.7,36.8,687,7.52,3.76,,0.0985727,0.0826485,0.308982,26.8134,3.2079,32946.9,26998,72627.36,755897,709262,46635,2.8518,2066.52,1698.36,15130.7,40000,165943,0.0232386,0.0593114,73179.5,3541.34,130552,2.30E-06,222704,622704,3229.25,952.888,3.68545,534.19,3310.56,936.31,4.2472,515.124,222704,3305.26,932.559,1.33932,508.299,3305.94,929.543,2.35624,505.896,100,436862
110911.44,0,110911.44,22.6,18.7,707,5.23,2.62,,0.230398,0.0745966,0.401137,38.4582,3.41183,23927.9,24783.9,56030.4,715815.2,675653,40162.2,2.6299,1431.7,1298.58,11673,40000,110806,0.0260246,0.0362875,76111.6,2656.05,101547,5.05E-06,167567,567567,2923.68,1066.89,3.06606,581.197,2991.77,1049.6,3.83922,561.364,167567,2984.72,1044.8,0.857973,553.551,2983.86,1040.98,2.20105,550.634,100,335083
102788.29,0,102788.29,16.6,18.6,451,3.56,1.78,,1.14293,0.0354501,0.512806,25.8061,3.95221,12124.2,12301.2,34139.328,433148.9,410005,23143.9,2.18593,1703.76,782.041,7112.36,40000,102686,0.00982589,0.280497,58137.8,2703.67,89962.8,3.59E-05,159447,559447,1395.82,402.625,4.16818,228.205,1421.52,397.035,3.88217,221.216,159447,1418.62,393.752,2.27751,216.171,1418.01,393.035,2.32445,215.431,100,210275
104521.96,0,104521.96,36.1,34,619,7.88,3.94,,0.399485,0.0918432,0.835249,33.4698,3.29024,25905.3,19409.2,62530.08,639594.9,604810,34784.9,2.6563,3236.47,1454.29,13027.1,40000,104419,0.0206895,0.50635,60041,4073.9,144002,1.35E-05,161180,561180,3592.79,849.415,3.00222,457.828,3670.57,835.271,3.61319,442.033,161180,3666.95,830.366,1.03623,434.506,3673.73,827.582,1.78579,432.235,100,302081
113562.35,40098.71,153661.06,30.4,46.3,515,7.21,3.6,,0.855942,0.0640742,1.0721,22.3635,4.18328,26441.8,58199,58736.16,666129.4,627474,38655.4,2.88041,335.099,1363.27,12236.7,40000,153558,0.0149597,0.868992,88605.6,3719.44,133205,2.46E-05,210319,610319,2506.72,614.407,4.30305,335.79,2560.7,604.425,4.03227,324.126,210319,2561.82,599.532,2.27664,317.346,2562.97,598.386,2.37396,316.176,100,840770
113562.35,684.06,114246.42,32.4,17.8,507,7.68,3.84,,0.602997,0.0688407,2.61414,27.9937,3.31347,20833.4,14290,53950.08,565025.1,535400,29625.1,2.47163,3457.74,1248.98,11239.6,40000,114145,0.0150354,2.34719,53295.7,3982.51,136523,2.05E-05,170906,570906,2691.08,617.492,3.59996,341.925,2749.84,607.394,3.75206,330.224,170906,2750.73,602.97,1.63322,323.505,2753.63,601.414,1.98922,322.174,100,199530
113562.35,25881.93,139444.28,22.2,31.8,672,5.26,2.63,,0.140044,0.0650316,0.316482,30.7762,3.13776,24434.6,25964.4,56711.04,686355,645451,40904,2.6508,1366.81,1314.84,11814.8,40000,139339,0.0226276,0.0330488,75510.7,2647.82,101298,2.87E-06,196100,596100,2544.52,927.535,3.60979,519.382,2607.39,912.074,4.2042,501.39,196100,2602.25,908.291,1.21033,494.443,2601.26,905.105,2.42252,492.061,100,349321
101449.06,0,101449.06,26.5,29.7,564,5.61,2.81,,0.543395,0.0562953,0.398487,31.1094,3.32997,17012.9,16350.3,45890.112,508231.1,482367,25864.1,2.31755,2443.23,1057.81,9560.44,40000,101347,0.0141424,0.105048,57084.2,3326.94,108205,1.71E-05,158108,558108,2206.43,580.918,3.52549,329.008,2255.42,571.354,3.80141,318.068,158108,2252.37,567.258,1.56887,311.59,2251.81,565.697,2.07179,310.408,100,190987
113562.35,21318.13,134880.49,14.2,16.3,482,3.37,1.68,,0.565942,0.0351938,0.261027,24.2218,3.40775,14671.3,19120.5,38205.744,503401.6,474642,28759.6,2.33058,955.808,877.082,7959.53,40000,134777,0.0121655,0.0526181,67333.3,2238.56,80259.9,1.29E-05,191538,591538,1382.02,498.923,4.45184,286.574,1411.76,491.294,4.40663,277.278,191538,1408.52,487.71,2.51882,271.521,1407.75,486.62,2.80536,270.584,100,286388
77558.68,0,77558.68,21.4,36.2,750,3.47,1.73,,0.36404,0.0337421,8.6919,39.9458,3.48256,12325.2,38620.2,33604.224,463235.5,438057,25178.5,2.1537,0.0525376,769.565,7000.88,40000,77456.2,0.0168418,8.31383,72415.7,1018.57,46886.4,8.91E-06,134217,534217,1324.71,690.714,2.8686,388.904,1354.17,680.255,3.57065,377.351,134217,1347.35,676.047,0.977108,370.545,1349.69,673.67,1.73649,368.754,100,221166
113562.35,87205.66,200768.02,22.6,31.9,509,5.36,2.68,,7.36E-06,0.0442071,0.187644,19.6527,3.21334,20480,30927.6,47774.928,544672.4,506135,38537.4,2.64793,1353.06,1102.37,9953.11,40000,200665,0.0135914,0.0365631,69623.2,3055.31,105722,1.00E-06,257426,657426,1726.05,557.482,5.13271,321.986,1770.84,547.705,5.50182,310.478,257426,1768.87,545.322,3.13404,305.398,1768.28,543.657,3.7545,304.091,100,402461
113562.35,73749.75,187312.1,29.9,21.7,670,7.09,3.55,,3.81E-06,0.071245,0.275997,23.9613,3.06048,31057.1,21752.3,69614.88,687798.3,642634,45164.3,2.78634,2356.82,1625.27,14503.1,40000,187206,0.0208345,0.0606137,67735,3372.66,125018,1.00E-06,243967,643967,2779.49,853.722,4.0642,490.162,2853.31,838.691,4.70083,472.687,243967,2848.84,836.119,1.60395,466.758,2849.8,833.381,2.59526,464.611,100,331736
113562.35,11182.34,124744.69,32.8,21.8,700,7.78,3.89,,0.180436,0.0995942,0.426448,34.67,3.23273,31402.5,17988.8,71708.16,769165.7,724864,44301.7,2.76452,2963.15,1676.03,14939.2,40000,124640,0.0270382,0.0891669,65191.9,3721.09,135933,4.75E-06,181401,581401,3897.68,1108.65,3.00275,602.041,3990.08,1089.91,3.77505,580.65,181401,3980.71,1085.33,0.847968,573.1,3983.77,1081.53,1.98462,569.958,100,286638
113562.35,84773.58,198335.93,36.5,43.3,631,8.66,4.33,,0.0809078,0.0804268,0.381024,21.675,3.57867,36459.1,32831.2,78442.56,748820.1,698664,50156.1,2.95201,2003.27,1840.13,16342.2,40000,198231,0.0194784,0.184827,73862.8,3973.75,143359,2.07E-06,254992,654992,3135.83,799.672,4.13933,453.839,3213.91,785.248,4.51468,437.506,254992,3212.76,781.461,1.97256,431.018,3217.07,779.136,2.56748,428.991,100,559979
113562.35,47506.25,161068.6,32,48,529,7.59,3.79,,0.797017,0.0671029,1.26004,22.0063,4.21398,28286.9,56837,61927.68,695092.1,654059,41033.1,2.92347,412.56,1439.81,12901.6,40000,160966,0.0156135,1.0602,88653.2,3784.95,136098,2.25E-05,217727,617727,2623.7,641.392,4.29446,350.927,2680.6,630.824,4.05632,338.687,217727,2682.39,625.772,2.27805,331.737,2684.12,624.54,2.39076,330.489,100,846831
113562.35,8747.51,122309.87,20.7,21.2,551,4.91,2.45,,0.450314,0.0501273,0.308562,28.9728,3.26724,17795.4,22292.9,45996.72,568323.1,537689,30634.1,2.38241,1619.29,1060.33,9582.65,40000,122207,0.0156361,0.0440463,65764.1,2785.21,95368.9,1.09E-05,178968,578968,1964.21,641.889,3.91838,364.492,2010.07,631.417,4.1173,352.172,178968,2006.21,627.249,1.77531,345.423,2005.09,625.445,2.41644,344.071,100,259694
113562.35,87553.77,201116.12,22,36.1,628,5.22,2.61,,5.68E-06,0.0510812,0.215276,22.3116,3.38625,25937,39756.7,57526.56,635709.6,592332,43377.6,2.76943,516.69,1334.33,11984.7,40000,201012,0.0174707,0.0305521,81619.5,2582.35,99038.3,1.00E-06,257773,657773,1994.53,716.119,4.73853,417.667,2047.03,703.663,5.20391,403.14,257773,2044.14,701.076,2.35018,397.428,2043.25,698.826,3.26562,395.777,100,519269
94663.53,0,94663.53,17.4,49.2,550,3.44,1.72,,2.23153,0.0377722,0.564933,30.4981,5.47027,14026.5,58949.4,36921.408,563405,534795,28610,2.30852,0.0220947,847.02,7691.96,40000,94560.2,0.0121943,0.283777,75582.9,2082.82,74898.3,6.46E-05,151321,551321,1495.8,499.608,4.55329,266.004,1516.68,493.346,3.82281,257.927,151321,1511.84,488.625,2.15261,251.485,1510.89,487.774,2.13697,250.547,100,454276
111887.89,0,111887.89,32.6,25.9,706,7.62,3.81,,0.225101,0.102747,0.462943,38.0287,3.37122,30196.6,17723.6,69612,765989.8,723003,42986.8,2.73959,2966.21,1625.19,14502.5,40000,111783,0.0278668,0.0906031,65108.8,3704.54,135077,6.13E-06,168544,568544,4024.16,1142.72,2.83035,613.593,4116.93,1123.67,3.66027,591.983,168544,4106.73,1118.67,0.762404,584.092,4109.89,1114.67,1.92764,580.792,100,278962
88394.31,0,88394.31,30.2,28.9,731,5.57,2.79,,0.249358,0.0707194,0.437103,39.2736,3.3543,19615.7,18848.8,49738.56,551250.6,521286,29964.6,2.45616,2221.61,1148.88,10362.2,40000,88291.2,0.0201061,0.058546,63410.7,3123.8,108833,7.31E-06,145052,545052,2772.7,825.056,2.86437,452.586,2834.63,811.405,3.71641,437.507,145052,2828.85,807.304,0.834711,430.545,2828.78,804.244,1.93257,428.298,100,236193
113562.35,91008.85,204571.21,36,37.3,620,8.54,4.27,,5.85E-06,0.0758746,0.377805,20.9411,3.34971,34705,25858.3,76374.24,689771.7,641996,47775.7,2.8812,2589.76,1789.61,15911.3,40000,204466,0.0185136,0.191045,66640.4,3958.85,142774,1.00E-06,261227,661227,2955.92,759.55,4.21935,436.387,3032.15,745.762,4.74671,420.663,261227,3030.23,742.866,1.99797,414.786,3034.98,740.545,2.656,412.805,100,430485
113562.35,74786.92,188349.27,37.4,38.8,463,8.87,4.43,,0.174542,0.0260354,13.7993,19.1043,3.75935,12880.7,86600.9,32826.576,553656.2,514066,39590.2,2.3229,0.0277307,751.445,6838.87,40000,188255,0.0124761,13.6574,74951.8,1607.84,59147.1,2.49E-06,245016,645016,1020.41,511.592,5.41956,288.404,1042.33,503.677,5.29123,278.746,245016,1039.98,500.178,3.61032,273.304,1041.41,499.044,3.67656,272.034,100,316748
87135.65,0,87135.65,11.7,28.1,503,2.13,1.06,,0.949894,0.0263838,0.379888,28.29,3.67897,10146.5,12486.1,28888.752,371229.9,351541,19688.9,2.10865,665.401,659.926,6018.49,40000,87032.2,0.00947835,0.124235,62738.3,1699.07,64952.5,2.96E-05,143793,543793,1042.85,388.396,3.58621,226.203,1059.16,383.025,3.76533,220.017,143793,1056.01,379.939,2.06358,215.117,1055.35,379.134,2.24143,214.444,100,236231
90204.98,0,90204.98,28.2,18.3,489,5.31,2.66,,1.01641,0.0431467,4.0261,27.4274,3.74471,12378.4,9056.66,36387.168,390746.5,370388,20358.5,2.13721,2621.95,834.527,7580.66,40000,90104.6,0.00904975,3.77193,49998.9,3475.5,106292,4.15E-05,146866,546866,1695.13,371.301,3.82043,213.097,1727.92,365.776,3.65236,206.476,146866,1726.43,362.715,2.03554,201.705,1725.87,361.99,2.12615,201.022,100,146444
113562.35,47163.57,160725.93,22.1,30.9,474,5.24,2.62,,0.221437,0.0267537,8.36039,20.9343,3.09256,12609.4,38522.9,32456.688,510996,476900,34096,2.29295,0.101326,742.833,6761.81,40000,160626,0.0128613,8.1905,73699.4,1406.38,55186.4,3.52E-06,217387,617387,1046.38,527.058,4.80112,300.903,1070.94,518.964,4.78884,290.902,217387,1068.41,515.767,2.77772,285.37,1070.15,514.451,2.98955,284.047,100,286003
113562.35,62430.07,175992.43,21.9,18.3,605,5.19,2.6,,1.14E-05,0.0509091,0.23503,23.6929,3.06917,22970.6,26670.3,53848.32,596516.3,557276,39240.3,2.62039,1376.19,1246.55,11218.4,40000,175887,0.0170322,0.0319857,71492.9,2682.23,99731.5,1.00E-06,232648,632648,1987.97,698.202,4.46231,405.255,2040.17,686.176,4.93409,391.153,232648,2037.22,683.561,2.05758,385.377,2036.36,681.29,2.97394,383.704,100,342219
113562.35,6141.46,119703.81,35.1,48.5,724,8.32,4.16,,0.690088,0.115345,0.428898,37.185,4.03015,36597.2,36478.9,78132,934922.1,886894,48028.1,2.97465,1490.6,1832.55,16277.5,40000,119598,0.0299134,0.0636381,83267.6,3855.99,139986,1.91E-05,176359,576359,4525.62,1227.76,2.96516,648.031,4621.93,1207.73,3.49058,625.706,176359,4614.62,1199.94,1.04343,615.573,4613.8,1196.53,2.00672,612.804,100,633869
113562.35,39850.35,153412.71,33.8,44.5,546,8.01,4.01,,0.652645,0.0738537,1.37731,23.3562,3.801,29011.1,44285.8,64483.68,696867.8,656339,40528.8,2.88428,1202.14,1501.3,13434.1,40000,153310,0.0168995,1.16023,81325.8,3934.5,140907,1.90E-05,210071,610071,2885.44,694.232,4.00718,380.393,2948.97,682.623,3.96666,367.055,210071,2950.92,677.534,1.99581,359.857,2954.15,675.981,2.23895,358.391,100,715123
113562.35,2936.95,116499.3,28.3,31.8,722,6.71,3.36,,0.195111,0.0932932,0.42995,38.0744,3.38484,29047.5,20656.4,66326.88,777535.7,733244,44291.7,2.73568,2296.29,1545.76,13818.1,40000,116394,0.0285111,0.06207,71128,3268.47,122048,4.68E-06,173155,573155,3653.83,1168.74,2.93096,631.745,3739.64,1149.43,3.75035,609.658,173155,3730.15,1144.54,0.776929,601.792,3731.73,1140.44,2.03821,598.446,100,314360
113562.35,16368.19,129930.54,38.1,23.3,486,9.03,4.52,,0.549446,0.0614675,6.9365,24.3239,3.25318,20321.9,14215.2,52926.24,541713.3,511463,30250.3,2.46335,3481.93,1224.59,11026.3,40000,129832,0.0134343,6.71072,52766.4,4032.54,138036,1.81E-05,186593,586593,2400.47,551.609,3.91137,309.109,2454.03,542.548,3.95145,298.452,186593,2456.02,538.66,1.95117,292.344,2458.7,537.37,2.19845,291.171,100,207588
113562.35,89562.01,203124.36,22.9,31.9,487,5.43,2.72,,7.50E-06,0.0435292,0.182194,19.0857,3.23577,19803.7,31630.5,46137.312,535984.1,497653,38331.1,2.65699,1382.28,1063.65,9611.94,40000,203022,0.0130978,0.0389611,69287.1,3181.56,108082,1.00E-06,259783,659783,1699.97,537.322,5.22987,308.249,1743.52,527.895,5.58848,297.154,259783,1741.67,525.485,3.34339,292.165,1741.17,523.911,3.90913,290.902,100,416304
85070.71,0,85070.71,25,38.5,637,4.44,2.22,,0.550947,0.0502855,0.412619,34.6247,3.46605,15745.7,42148.3,40913.904,464200.5,440821,23379.5,2.39298,138.712,940.607,8523.73,40000,84968,0.0139784,0.0845814,78390.5,2783.74,91261.9,1.78E-05,141729,541729,1975.67,574.195,3.16951,324.949,2016.19,564.895,3.70022,314.759,141729,2012.29,560.803,1.35743,308.271,2011.42,559.136,1.97554,307.13,100,550821
113562.35,21075.91,134638.27,31.9,38.5,448,7.56,3.78,,1.95733,0.0514003,19.4676,22.0551,5.14537,21203,52083,48473.76,562788.7,530689,32099.7,2.80934,470.668,1118.91,10098.7,40000,134539,0.0127469,19.2685,90556.9,3364.13,134673,6.83E-05,191300,591300,2028.81,520.254,4.48802,269.212,2058.41,514.291,3.76804,261.488,191300,2055.84,510.524,2.2627,256.076,2056.01,509.875,2.25349,255.325,100,821541
113562.35,63317.4,176879.75,19.9,17,507,4.72,2.36,,0.0126747,0.0412654,0.20098,21.1892,3.05607,18068,27678,43814.496,531723.4,496004,35719.4,2.52691,1187.92,1008.85,9128.02,40000,176777,0.0134742,0.0317518,68930.9,2764.67,94820,1.00E-06,233538,633538,1612.63,552.821,4.96088,318.709,1653.83,543.294,5.2484,307.404,233538,1651.44,540.665,2.87041,302.077,1650.62,538.967,3.50847,300.767,100,350576
113562.35,63541.52,177103.87,23.2,18.8,664,5.5,2.75,,5.60E-06,0.0592304,0.258784,25.1565,3.07809,26250.1,26785.8,59596.32,660324.2,617277,43047.2,2.70893,1380.94,1383.87,12415.9,40000,176998,0.0202463,0.0370394,74592.6,2706.17,103523,1.00E-06,233759,633759,2312.82,829.532,4.19462,477.106,2373.64,815.267,4.78228,460.397,233759,2369.66,812.601,1.67144,454.363,2369.22,809.851,2.75137,452.299,100,366374
87274.14,0,87274.14,38.5,33.1,555,7.02,3.51,,0.756218,0.0518618,7.21397,30.5321,3.52637,14447.7,17670.6,41460.864,411298.3,390383,20915.3,2.20848,2332.32,953.458,8637.68,40000,87175.6,0.0104208,6.92462,55825.4,3710.8,111254,3.20E-05,143937,543937,2033.35,428.22,3.49902,247.288,2074.76,421.265,3.6184,239.402,143937,2074.34,417.836,1.73931,234.02,2074.47,416.831,1.98534,233.212,100,244524
113562.35,7042.5,120604.85,29.3,30.4,740,6.95,3.47,,0.15927,0.0967424,0.436027,37.7047,3.36275,30593.1,20402.4,69126.24,797972.4,751724,46248.4,2.76584,2355.25,1613.42,14401.3,40000,120499,0.0294117,0.0710425,71229.3,3322.24,124095,3.79E-06,177260,577260,3787.8,1205.53,2.92937,652.607,3877.64,1185.47,3.77052,629.622,177260,3867.05,1180.71,0.756355,621.856,3869.7,1176.47,2.02342,618.336,100,317431
97633.88,0,97633.88,23.9,40.5,568,4.87,2.44,,0.81382,0.0513864,0.41817,31.2957,3.73596,17237.7,65906.5,43155.312,523631.2,497309,26322.2,2.50042,0.353966,993.321,8990.69,40000,97531.3,0.0141398,0.124446,83266.9,2908.11,98508.1,2.46E-05,154292,554292,2019.7,580.644,3.58388,322.631,2060.37,571.563,3.71104,312.236,154292,2056.24,566.942,1.70627,305.518,2055.45,565.591,2.06181,304.431,100,635764
113562.35,25945.52,139507.88,18.4,24,571,4.36,2.18,,0.274754,0.0453685,0.267957,27.0857,3.13821,18193,26564,45570.096,575294.1,541644,33650.1,2.4309,1033.81,1050.25,9493.77,40000,139404,0.0159921,0.028635,70933,2390.96,85490.8,5.72E-06,196165,596165,1776.11,656.24,4.2115,376.935,1819.62,645.348,4.46535,364.052,196165,1816.05,641.733,1.92149,357.623,1814.74,639.684,2.74002,356.151,100,304144
113562.35,15242.44,128804.79,34.8,37.9,558,8.25,4.13,,0.552108,0.0829942,1.63986,27.3615,3.40971,27538.4,29431.1,64162.08,674755.7,637415,37340.7,2.75841,2448.43,1493.56,13367.1,40000,128702,0.0186537,1.37648,68817.1,4081.49,145104,1.73E-05,185463,585463,3243.23,766.069,3.49938,417.106,3314.04,753.321,3.75154,402.589,185463,3314.41,748.214,1.50247,395.1,3319.77,746.148,1.96179,393.306,100,480564
113562.35,62022.13,175584.49,20.8,18.4,471,4.93,2.47,,0.00333606,0.0412475,0.196298,20.2001,3.04322,17238.9,25325.6,42061.008,514391.1,479748,34643.1,2.52834,1437.37,967.569,8762.71,40000,175482,0.012677,0.0371697,66694.4,3033.58,101364,1.00E-06,232243,632243,1612.55,520.149,4.94329,296.81,1652.72,511.262,5.21211,286.275,232243,1650.56,508.588,3.02668,281.093,1649.9,507.08,3.54874,279.877,100,351524
99871.82,0,99871.82,18.2,26.2,524,3.8,1.9,,0.781472,0.040407,0.398602,29.2913,3.55627,13626.4,13644,38234.448,454457.6,431105,23352.6,2.1817,1642.35,877.754,7965.51,40000,99768.2,0.0116768,0.129039,58134.8,2579.78,86838.3,2.40E-05,156529,556529,1588.23,479.176,3.74048,275.966,1620.33,471.857,3.83097,267.398,156529,1616.97,468.133,1.94069,261.623,1616.28,467.074,2.20447,260.748,100,198667
113562.35,26830.53,140392.89,23.7,29,491,5.62,2.81,,0.478755,0.0469276,0.305918,23.6476,3.33204,17543.7,18494.4,45972.528,515766,486022,29744,2.37812,2308.21,1059.76,9577.61,40000,140291,0.0120992,0.0980938,57845.8,3314.23,108323,1.30E-05,197052,597052,1835.83,496.657,4.50066,285.078,1879.22,488.545,4.38189,275.238,197052,1877.46,485.059,2.46858,269.565,1877.1,483.968,2.70424,268.566,100,222441
113562.35,39826.28,153388.64,33.7,45.9,640,7.99,4,,0.514123,0.0880006,0.325211,26.8563,3.69297,33690.5,39090.5,72857.28,804726.6,759323,45403.6,2.94141,1398.08,1703.94,15178.6,40000,153284,0.0220956,0.071431,81352.7,3834.21,139038,1.36E-05,210045,610045,3443.69,907.262,3.66406,496.22,3523.03,891.862,3.89713,478.769,210045,3520.26,886.183,1.57713,470.665,3520.02,883.824,2.24567,468.716,100,651849
113562.35,47522.25,161084.61,18.2,15.8,480,4.32,2.16,,0.215141,0.0398199,0.214386,21.4875,3.11155,16537.6,22743.1,41217.504,517082.7,484353,32729.7,2.46302,1310.13,947.739,8586.98,40000,160982,0.0126103,0.038668,66735.5,2790.76,94757,4.43E-06,217743,617743,1558.71,517.402,4.77917,295.634,1596.11,508.868,4.87884,285.371,217743,1593.57,505.784,2.80731,279.895,1592.8,504.411,3.26144,278.782,100,325806
77796.58,0,77796.58,31.7,33.2,610,5.15,2.57,,0.596852,0.0514943,1.81122,33.1513,3.3809,14111.9,14259.2,40066.032,379017.8,359874,19143.8,2.21811,2323.69,920.699,8347.09,40000,77694.9,0.0103509,1.4945,54725.5,3456.92,107559,2.66E-05,134456,534456,2019.34,425.606,3.16185,249.41,2060.05,418.462,3.57876,241.685,134456,2059.3,415.207,1.50284,236.308,2059.77,414.035,1.89148,235.486,100,218632
113562.35,79146.64,192708.99,35.9,24.5,588,8.51,4.26,,0.000156162,0.0731363,0.571028,20.9062,3.01043,31322.8,17270.2,71891.52,628606.1,584269,44337.1,2.76917,3417.32,1680.48,14977.4,40000,192605,0.0172692,0.383162,56982,4044.27,144982,1.00E-06,249366,649366,2846.87,708.391,4.1271,407.734,2919.88,695.593,4.69771,393.032,249366,2918.17,693.075,1.91423,387.452,2925.45,690.767,2.54893,385.468,100,272880
113562.35,1993.6,115555.95,23.5,46.6,624,5.57,2.79,,0.879469,0.0725524,0.368674,33.6748,4.06343,25066.6,66911,56009.76,779622.5,740613,39009.5,2.79895,0.327794,1298.09,11668.7,40000,115451,0.0228312,0.0502082,92011.8,2868.86,109360,2.09E-05,172212,572212,2853.14,937.064,3.41707,499.544,2910.48,922.583,3.63087,483.062,172212,2903.71,915.535,1.45613,473.784,2902.1,913.248,2.13624,471.992,100,710087
83662.59,0,83662.59,35.5,21.2,652,6.2,3.1,,0.382856,0.0663361,0.64744,35.1204,3.24031,17292.4,13121.5,47065.872,456290.7,432539,23751.7,2.32301,3027.24,1085.59,9805.39,40000,83561,0.0143584,0.30695,52113.1,3690.11,119152,1.49E-05,140322,540322,2597.68,590.028,3.01344,332.723,2653.23,579.996,3.65653,321.84,140322,2651.27,576.297,1.12081,315.567,2653.44,574.336,1.79353,314.161,100,155694
113562.35,20602.02,134164.38,19.9,23.6,656,4.72,2.36,,0.185177,0.0590988,0.313697,31.2759,3.16763,22278.8,27644.4,52556.16,663989.8,625034,38955.8,2.59129,1044.38,1215.8,10949.2,40000,134059,0.0216297,0.0275921,76757.9,2401.05,92496.4,3.72E-06,190820,590820,2313.83,886.797,3.66595,497.735,2370.21,872.167,4.21919,480.685,190820,2365.41,868.254,1.27399,473.646,2363.95,865.186,2.49528,471.426,100,348723
113562.35,36268.51,149830.87,26.3,37.3,663,6.24,3.12,,0.226111,0.0722151,0.299591,28.5568,3.28699,28089.8,33792.8,62787.84,726380.6,683466,42914.6,2.79186,1209.04,1460.49,13080.8,40000,149726,0.0223213,0.0363365,79951.4,3095.31,116041,5.01E-06,206487,606487,2825.85,915.439,3.68061,509.997,2894.45,900.041,4.15204,492.233,206487,2889.68,895.737,1.37952,484.992,2888.6,892.85,2.4362,482.806,100,503221
112405.43,0,112405.43,16.5,21.5,703,3.87,1.94,,0.233382,0.0607155,0.382514,38.5992,3.43745,21137.7,31373.4,49726.56,702508.2,662861,39647.2,2.56576,411.233,1148.6,10359.7,40000,112300,0.0253052,0.0236805,83108.5,1891.38,78138.3,4.44E-06,169061,569061,2381.18,1037.38,3.25706,570.727,2436.72,1020.74,3.99738,551.496,169061,2430.48,1016.04,0.940926,543.67,2428.62,1012.21,2.4459,540.908,100,364436
113562.35,33212.56,146774.92,20.8,42.6,516,4.93,2.47,,0.81362,0.0462013,0.281806,23.788,4.07693,19926.2,73994.5,46977.312,613956,578709,35247,2.63489,0.127766,1083.5,9786.94,40000,146671,0.0140174,0.0744113,84385.3,2728.86,99364.7,1.92E-05,203432,603432,1814.23,575.287,4.61262,319.75,1852.58,566.35,4.31818,308.979,203432,1848.81,561.804,2.54983,302.452,1848.05,560.697,2.72827,301.391,100,641291
