WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,59889.99,173452.35,29.5,32.6,457,7,3.5,,0.189127,0.0510282,1.01205,19.1565,3.25221,20705.2,24216.4,50702.88,517704.3,482776,34928.3,2.59301,2577.05,1171.76,10563.1,40000,173351,0.0116624,0.852021,59592.1,3907.11,131157,5.15E-06,230112,630112,1988.34,478.873,4.67861,272.082,2035.41,470.688,4.70842,262.368,230112,2037.79,467.649,2.84416,257.192,2041.13,466.497,2.9962,256.023,100,349564
113562.35,66906.85,180469.2,38.6,24.3,712,9.15,4.58,,3.18E-06,0.0955016,0.415965,25.5566,3.00842,38314.8,17240.1,84559.2,771150.3,720623,50527.3,2.86693,3301.61,1990.24,17616.5,40000,180363,0.0243451,0.173622,61926.7,4020.99,145474,1.00E-06,237124,637124,3726.32,997.963,3.62418,565.602,3822.79,980.016,4.38376,544.935,237124,3813.49,977.157,1.2209,538.703,3820.06,973.805,2.23594,535.9,100,293618
113562.35,13686.47,127248.83,26.7,32,488,6.33,3.17,,0.6509,0.0550377,0.561553,25.0401,3.44856,18819,20264.3,48925.92,533071.6,503981,29090.6,2.43292,2584.17,1129.62,10192.9,40000,127148,0.0127472,0.332245,58360.2,3646.17,121488,2.02E-05,183909,583909,2152.82,523.371,4.15053,294.764,2201.3,514.907,4.03163,284.623,183909,2201.06,510.998,2.13424,278.594,2201.51,509.888,2.32743,277.555,100,268583
113562.35,19499.91,133062.26,18.3,37.1,615,4.34,2.17,,0.38336,0.0525844,0.295406,29.8919,3.39221,20917.1,52014.6,48889.44,658272.5,621186,37086.5,2.61753,0.790312,1128.75,10185.3,40000,132957,0.0195186,0.0256129,86035.9,2233.85,86714.2,7.72E-06,189718,589718,2062.73,800.783,3.85689,448.303,2109.82,787.863,4.1972,433.265,189718,2105.07,783.229,1.59793,425.833,2103.38,780.742,2.59475,424.078,100,529008
113562.35,41773.57,155335.93,12.2,43.8,732,2.89,1.45,,0.418793,0.0489593,0.292491,30.959,3.81429,21914.4,41982.3,50006.4,831546.4,782769,48777.4,2.57074,0.0329725,1155.24,10418,40000,155229,0.0238829,0.0212108,82728,1077.75,56636.7,6.15E-06,211990,611990,1922.67,979.74,4.39462,546.489,1966.54,964.123,4.43576,527.819,211990,1960.39,958.369,1.80952,519.222,1958.37,955.316,2.9863,516.979,100,282196
113562.35,83526.45,197088.81,25.1,36.5,449,5.95,2.98,,0.0090375,0.0452954,0.204306,18.1992,3.56352,20421.5,41210.6,46917.12,532406.9,494726,37680.9,2.73587,1058.29,1082.08,9774.4,40000,196987,0.0118327,0.066741,74426.5,3572.53,119652,1.00E-06,253748,653748,1769.42,485.901,5.11282,274.545,1812.38,477.451,5.27212,264.714,253748,1811.77,474.506,3.49373,259.736,1811.82,473.308,3.761,258.612,100,581584
113562.35,2760.41,116322.77,26.5,44.7,680,6.28,3.14,,0.63552,0.0866992,0.386051,36.2596,3.88159,28882.4,47270.4,63065.28,823187.7,780714,42473.7,2.87481,407.178,1467.16,13138.6,40000,116218,0.0263448,0.0394958,90938,3139.9,117975,1.54E-05,172979,572979,3404.5,1080.98,3.15646,576.748,3476.78,1063.82,3.63119,557.382,172979,3469.8,1056.88,1.15116,547.963,3467.97,1053.79,2.17088,545.605,100,688113
113562.35,4926.8,118489.15,11.9,18.6,583,2.82,1.41,,0.400182,0.0408883,0.306362,31.5756,3.28486,16105.2,24669.3,40967.952,584208.9,552472,31736.9,2.34542,199.909,941.876,8534.99,40000,118384,0.0176371,0.0221538,76254.8,1575.4,63547.5,7.92E-06,175145,575145,1605.96,723.506,3.75054,411.145,1641.74,712.11,4.20582,397.873,175145,1637.26,707.81,1.56639,390.704,1635.53,705.485,2.58918,389.182,100,305745
113562.35,34698.83,148261.19,15.9,32.7,556,3.77,1.89,,0.26408,0.0397204,0.244429,25.4611,3.1848,17630.3,32026.3,43387.824,561527.3,527713,33814.3,2.4592,323.713,998.796,9039.13,40000,148157,0.014912,0.0259359,76551,2075.13,77375.8,5.20E-06,204918,604918,1555.63,611.906,4.45703,354.039,1593.46,601.79,4.6599,342.018,204918,1590.08,598.334,2.2205,335.837,1588.82,596.479,2.97186,334.512,100,392691
113562.35,48455.2,162017.56,22.7,36.3,554,5.38,2.69,,0.247545,0.0504847,0.239961,23.4637,3.3063,22125.9,40971.9,51618.72,595230.1,558569,36661.1,2.66464,676.13,1193.51,10753.9,40000,161913,0.0153148,0.0372619,79133.5,2909.79,105159,5.54E-06,218674,618674,1974.85,628.527,4.42346,359.196,2023.31,617.926,4.57813,346.746,218674,2020.34,614.335,2.27453,340.589,2019.39,612.591,2.88596,339.236,100,539318
113562.35,84586.69,198149.04,26.8,24.3,613,6.35,3.18,,4.40E-06,0.05781,0.230112,21.7648,3.14344,27102.3,23394.2,61895.52,615164,573349,41815,2.7214,2071.91,1439.04,12894.9,40000,198044,0.0172175,0.0446981,67143.3,3168.36,116989,1.00E-06,254805,654805,2254.51,705.647,4.50341,411.338,2315.15,693.193,5.03547,396.815,254805,2312.56,690.899,2.14552,391.329,2312.4,688.699,2.99179,389.648,100,332406
113562.35,87717.6,201279.96,30.9,22.5,520,7.33,3.66,,7.49E-06,0.0559043,0.347012,18.9675,3.14293,25570.4,18672,60477.12,543672.5,504412,39260.5,2.67191,3055.64,1404.99,12599.4,40000,201177,0.0133441,0.189287,56237.7,3811.9,134371,1.00E-06,257938,657938,2175.41,547.511,4.63433,319.542,2232.02,537.68,5.02749,308.158,257938,2233.04,535.341,2.65762,303.145,2236.17,533.765,3.06746,301.737,100,270042
101408.1,0,101408.1,19.2,27.6,565,4.07,2.03,,0.552317,0.0461453,0.354114,31.3045,3.35239,15678.8,16248.6,41360.832,498849.7,473305,25544.7,2.33462,1595.2,951.107,8616.84,40000,101305,0.0140577,0.0633477,65164.1,2623.56,91829.8,1.52E-05,158066,558066,1811.39,577.184,3.54087,329.615,1850.62,567.941,3.87391,319.028,158066,1846.78,563.873,1.62184,312.541,1845.81,562.307,2.17555,311.407,100,237037
103437.27,0,103437.27,11.4,42.2,461,2.46,1.23,,2.50665,0.0257522,0.457921,26.9429,5.79863,11675.8,40641.6,31979.136,510347.9,482536,27811.9,2.18148,0.0188921,731.718,6662.32,40000,103334,0.00927987,0.223583,70988,1567.48,61654.1,7.21E-05,160095,560095,1022.34,379.399,5.66027,204.483,1034.42,375.311,4.56126,198.352,160095,1030.76,371.788,2.88701,193.043,1030.09,371.195,2.78142,192.264,100,352497
113562.35,32806.33,146368.69,31.9,25.9,593,7.56,3.78,,0.19528,0.0765729,0.338043,26.1076,2.99416,27277.1,17537.1,64578.72,643653.9,605362,38291.9,2.67993,3162.49,1503.6,13453.9,40000,146265,0.019054,0.0928541,59519.9,3828.06,137419,5.38E-06,203026,603026,2990.85,781.724,3.6266,437.519,3064.17,768.243,4.10066,422.01,203026,3061.5,764.573,1.4363,415.461,3062.91,762.159,2.20486,413.513,100,263990
113562.35,90064.64,203627,17.8,28.9,703,4.22,2.11,,2.45E-06,0.0429045,2.18779,23.8513,3.30064,23133.9,44984.6,51938.88,669442.1,619341,50101.1,2.63856,0.259126,1201.11,10820.6,40000,203521,0.020043,1.98805,83013,1358.17,64585,1.00E-06,260282,660282,1671.85,820.523,5.08581,480.831,1716.9,806.726,5.34183,463.982,260282,1709.83,804.484,2.28167,458.37,1716.18,801.721,3.02389,455.898,100,347083
113562.35,33384.52,146946.87,11.3,18.5,599,2.68,1.34,,0.182782,0.0357691,0.788505,26.5878,3.1509,16725.6,32887.8,41044.272,591157.5,552818,38339.5,2.40178,0.190963,943.669,8550.89,40000,146841,0.0171463,0.553799,78142.8,1177.78,54010.9,3.04E-06,203602,603602,1396.67,702.872,4.38369,404.705,1432.52,691.581,4.48091,390.986,203602,1427.64,688.064,1.91331,384.631,1430.77,685.851,2.4492,382.632,100,268631
113562.35,94486.06,208048.42,28.8,16.7,453,6.83,3.41,,7.44E-06,0.0498154,0.296278,17.3396,3.18091,21664.7,22166.3,51222.72,517092.2,478678,38414.2,2.67232,2774.97,1184.1,10671.4,40000,207947,0.0121023,0.16311,57572.7,3961.51,132656,1.00E-06,264708,664708,1940.54,496.623,4.92331,283.628,1989.4,487.804,5.29986,273.36,264708,1990.39,485.446,3.23191,268.606,1992.62,484.092,3.55471,267.343,100,319083
113562.35,83094.38,196656.73,15.5,42.4,563,3.68,1.84,,0.0994392,0.0314637,2.10396,21.7698,4.00604,17312.6,53354.5,41036.112,637506.1,591575,45931.1,2.46927,0.0259954,943.478,8549.19,40000,196553,0.0143943,1.93873,74705,1244.97,55267.6,1.43E-06,253314,653314,1230.37,590.706,6.01747,338.621,1258.88,581.124,5.73815,326.825,253314,1256.07,577.273,3.80849,320.787,1258.55,575.774,3.93777,319.154,100,287742
113562.35,60870.78,174433.13,25.4,15.5,552,6.02,3.01,,0.0691412,0.0523388,0.232131,21.9916,3.05391,22727.2,21885.3,54548.64,560505.4,524041,36464.4,2.59627,2200.01,1263.23,11364.3,40000,174330,0.0148071,0.043052,63376.8,3214.68,114709,1.62E-06,231091,631091,2042.93,607.35,4.35332,353.33,2096.03,596.816,4.71612,341.044,231091,2094.09,594.073,2.21416,335.505,2093.55,592.283,2.86856,334.12,100,290680
86157.34,0,86157.34,36.5,27.2,724,6.57,3.28,,0.253571,0.0814658,0.499855,38.7284,3.31338,21192.7,15567.9,53622.72,545566.1,515901,29665.1,2.49961,3017.95,1241.18,11171.4,40000,86054.8,0.0197746,0.121276,57553.9,3646.18,126352,8.57E-06,142816,542816,3192.19,811.724,2.76853,441.33,3262.52,798.075,3.63082,426.395,142816,3256.19,794.002,0.80656,419.535,3258.63,790.984,1.79344,417.241,100,208518
104152.09,0,104152.09,20.2,19.7,633,4.39,2.2,,0.358834,0.0535211,0.357475,34.8208,3.31077,17613.1,23771.6,45059.664,572551.9,542008,30543.9,2.38723,1212.78,1038.21,9387.43,40000,104048,0.0184969,0.0324975,70228.9,2445.67,86759.8,8.54E-06,160809,560809,2099.52,759.006,3.38473,425.739,2147.03,746.763,3.94593,411.763,160809,2142.38,742.422,1.23072,404.575,2140.84,739.875,2.25408,402.813,100,274075
113562.35,7181.69,120744.05,13,30.9,500,3.08,1.54,,0.70122,0.0353474,0.295407,27.0827,3.53015,14373.4,18238.2,38015.424,511405.1,483867,27538.1,2.28348,811.994,872.625,7919.88,40000,120641,0.0128745,0.0549389,68316.5,1998.29,74452.1,1.66E-05,177402,577402,1389.87,528.039,4.1491,303.775,1418.52,520.089,4.16747,294.197,177402,1414.76,516.147,2.21825,288.05,1413.9,514.979,2.54567,287.091,100,269661
113562.35,59689.37,173251.72,33.8,38.7,506,8.01,4.01,,0.311012,0.0605891,2.36855,20.2912,3.51301,25919.5,36153,59750.88,594542,555783,38759,2.77325,1783.93,1387.58,12448.1,40000,173149,0.0137364,2.19032,72215.5,3903.94,137966,8.89E-06,229910,629910,2361.7,564.151,4.38076,318.497,2416.34,554.51,4.4038,307.281,229910,2419.2,550.814,2.4462,301.412,2423.56,549.456,2.64375,300.084,100,570014
113562.35,70700.14,184262.49,35.1,20.8,745,8.32,4.16,,2.52E-06,0.0902163,0.352062,26.2351,3.07702,37538.9,19367.2,81986.4,786269,735066,51203,2.87209,2761.69,1926.98,17080.5,40000,184156,0.0253536,0.106394,67032.5,3672.97,135170,1.00E-06,240917,640917,3520.64,1038.77,3.71016,590.707,3613.17,1020.34,4.46903,569.33,240917,3604.36,1017.57,1.21523,563.099,3608.65,1014.14,2.32267,560.277,100,323151
113562.35,57332.34,170894.69,38.8,45.3,697,9.2,4.6,,0.299129,0.1001,0.376448,26.2793,3.57002,39853.4,30556.6,84946.08,865104.8,812650,52454.8,2.98172,2177.96,1999.76,17697.1,40000,170788,0.0244989,0.125412,74658.1,4072.06,146603,7.89E-06,227549,627549,3911.4,1005.74,3.62183,557.324,4004.87,987.998,4.0289,537.266,227549,4000.85,982.882,1.42908,529.463,4004,979.958,2.21148,526.968,100,544302
113562.35,28471.25,142033.6,17.3,29.4,613,4.1,2.05,,0.187494,0.0372019,4.51477,27.7791,3.11017,16655.2,39337.7,41411.952,604071.6,565221,38850.6,2.37527,0.194587,952.309,8627.49,40000,141930,0.0180487,4.2663,78804,1269.65,56165.1,3.12E-06,198691,598691,1452.3,739.883,4.2494,424.09,1489.46,728.024,4.36652,409.719,198691,1483.77,724.357,1.75626,403.187,1488.08,721.948,2.32726,401.011,100,284917
90791.02,0,90791.02,14.5,27.3,481,2.75,1.37,,1.03545,0.0303929,0.447957,27.18,3.77137,10713.8,11784.2,30540.816,384495.9,364062,20433.9,2.13435,1218.09,698.276,6362.67,40000,90688.2,0.00934142,0.202003,59593.4,2218.58,77724.1,3.35E-05,147449,547449,1199.26,382.766,3.77416,220.323,1219.39,377.488,3.7503,214.031,147449,1216.35,374.399,2.12391,209.199,1215.72,373.657,2.23455,208.515,100,219236
113562.35,44525.01,158087.37,21.3,44.9,587,5.05,2.53,,0.567659,0.0532924,0.254773,24.9971,3.85994,23509.1,68508.3,52995.84,700646.6,659942,40704.6,2.74256,0.148467,1226.25,11040.8,40000,157983,0.0175829,0.035822,87144.6,2587.81,99516.1,1.18E-05,214744,614744,2091.21,721.772,4.35015,401.813,2137.49,710.133,4.31717,388.182,214744,2132.93,705.064,2.23684,380.822,2131.69,703.316,2.78691,379.433,100,636345
113562.35,78355.27,191917.63,31.6,34.4,650,7.49,3.75,,5.12E-06,0.0723111,0.270958,22.9439,3.15381,32028.8,24411.3,71238.72,687650.8,642335,45315.8,2.82335,2330,1664.63,14841.4,40000,191812,0.0199243,0.0656656,68438.2,3559.42,130632,1.00E-06,248573,648573,2820.79,816.778,4.12114,468.59,2895.13,802.266,4.70592,451.841,248573,2891.46,799.513,1.74819,445.881,2892.44,796.972,2.64052,443.866,100,384697
97554.06,0,97554.06,18.1,47.7,701,3.69,1.84,,0.877181,0.0537671,0.391488,38.2121,4.13527,18171.3,61111.3,44182.56,702015.1,667894,34121.1,2.48,0.0388217,1017.52,9204.7,40000,97449.4,0.0212804,0.0341799,82137.2,1841.89,73165.3,1.87E-05,154210,554210,2120.59,873.597,3.42065,469.623,2159.55,860.424,3.73785,454.608,154210,2152.54,853.571,1.41932,445.397,2150.68,851.216,2.24471,443.707,100,424256
80398.31,0,80398.31,16.9,40.6,639,2.84,1.42,,0.797821,0.0357349,0.403197,34.8361,3.73755,12890.9,44933.2,34637.136,441435,419613,21822,2.24931,0.0481143,793.653,7216.07,40000,80294.6,0.0127984,0.0782165,73826.6,1770.39,67262.3,2.40E-05,137056,537056,1410.25,525.31,3.21407,299.17,1434.68,517.461,3.69085,290.541,137056,1430.39,513.274,1.5896,284.193,1429.39,511.937,2.05623,283.269,100,391591
100661.18,0,100661.18,25.6,15.3,588,5.38,2.69,,0.471265,0.0565319,0.375248,32.3239,3.29412,17228.3,17881.9,45871.44,520482.9,493759,26723.9,2.33676,2195.36,1057.37,9556.55,40000,100559,0.0152775,0.0702739,59872.1,3148.09,104054,1.40E-05,157320,557320,2216.25,627.391,3.43149,354.373,2265.76,617.081,3.82436,342.657,157320,2262.12,612.928,1.43159,335.97,2261.28,611.1,2.08095,334.641,100,208849
113562.35,6795.86,120358.21,31.7,30.5,592,7.52,3.76,,0.338317,0.0839463,0.401532,30.7292,3.15272,25987.3,16491.8,62670.24,655631,619865,35766,2.63917,3280.93,1457.65,13056.3,40000,120255,0.020482,0.105261,58886.8,3877.59,138446,1.01E-05,177016,577016,3284.14,840.489,3.25723,460.37,3359.98,826.419,3.78326,444.344,177016,3356.49,821.873,1.18125,437.053,3357.85,819.28,1.98675,434.984,100,246221
89235.59,0,89235.59,23.6,18.6,653,4.4,2.2,,0.378933,0.0515612,0.386387,35.5032,3.28411,15680.8,15262.3,42022.8,480037.4,455091,24946.4,2.2931,1658.57,966.67,8754.75,40000,89132.5,0.0155792,0.0506251,62833.3,2674.26,90713,1.12E-05,145894,545894,2023.66,639.555,3.11936,363.064,2067.53,629.152,3.80182,351.592,145894,2063.55,625.278,1.17492,345.01,2062.45,623.169,2.02996,343.602,100,217146
113562.35,34551.21,148113.56,28.8,35.5,491,6.83,3.41,,0.507098,0.0567977,0.727278,22.2963,3.46485,21925.2,31906.5,53266.08,558332.5,525274,33058.5,2.62001,1934.39,1232.68,11097.1,40000,148011,0.0130206,0.527294,67834.9,3743.85,128903,1.52E-05,204772,604772,2217.97,534.63,4.2812,301.099,2268.77,525.781,4.19662,290.609,204772,2270.28,521.977,2.30039,284.683,2271.91,520.825,2.47659,283.566,100,464371
113562.35,87997.97,201560.33,19.6,36.3,743,4.65,2.32,,2.96E-06,0.0570839,0.249701,25.172,3.42579,28997.5,42111.3,62076.96,739881.2,690089,49792.2,2.82972,69.4903,1443.4,12932.7,40000,201453,0.0227725,0.0337262,88386.7,2065.61,86984.1,1.00E-06,258214,658214,2229.69,932.517,4.51106,540.472,2288.33,916.534,5.11594,521.659,258214,2283.79,913.954,1.79436,515.52,2283.35,910.9,3.01581,513.241,100,508270
113562.35,8816.45,122378.8,27,34,518,6.4,3.2,,0.622947,0.0618411,0.394034,27.1059,3.42744,20855.1,27137,51986.88,578228.5,547733,30495.5,2.54304,2126.26,1202.25,10830.6,40000,122276,0.0149951,0.141088,65880.8,3594.89,123965,1.87E-05,179037,579037,2421.33,615.71,3.83438,342.495,2475.7,605.687,3.88677,330.765,179037,2473.8,601.243,1.8274,324.062,2473.65,599.805,2.18697,322.839,100,382816
113562.35,41598.51,155160.86,18.5,44.7,633,4.39,2.19,,0.603723,0.0394397,4.16807,26.7982,3.96811,18372.3,58335.9,44227.968,746660.6,701958,44702.6,2.4441,0.0256592,1018.59,9214.16,40000,155057,0.018648,3.93302,78879.1,1243.73,57036.2,9.39E-06,211818,611818,1545.35,765.249,4.8874,426.097,1580.07,753.42,4.4519,411.522,211818,1575.69,747.739,2.36278,403.498,1577.59,745.922,2.58502,401.642,100,293979
88619,0,88619,21,48.8,560,3.89,1.94,,1.96406,0.0400421,0.747306,30.8744,5.10629,14071.5,66427.5,37215.84,510626.5,484865,25761.5,2.32741,0.0284665,853.908,7753.3,40000,88516.3,0.011314,0.45995,76630.2,2428.34,82773.3,6.54E-05,145277,545277,1582.95,463.698,4.26775,250.643,1607.17,457.701,3.66383,243.059,145277,1602.69,453.374,2.04032,237.08,1601.69,452.559,2.04949,236.216,100,518251
113562.35,78703.71,192266.07,20.9,27.2,613,4.96,2.48,,5.43E-06,0.0478414,0.217999,22.4778,3.15283,23373,28634.3,53992.32,594282.1,553836,40446.1,2.64653,1116.69,1249.97,11248.4,40000,192161,0.0167211,0.0300151,73350.8,2510.93,95446.5,1.00E-06,248922,648922,1867.21,685.213,4.57777,403.015,1917.19,673.35,5.10183,389.116,248922,1914.53,671.048,2.19678,383.605,1913.66,668.842,3.11815,382.005,100,363310
113562.35,57329.5,170891.86,20.8,27,673,4.93,2.47,,6.80E-06,0.0420331,4.80974,25.9657,3.094,20271.2,45654.6,47466.336,649939.9,603820,46119.9,2.53245,0.229182,1095.06,9888.82,40000,170788,0.0201082,4.5824,82521,1359.93,62378.8,1.00E-06,227549,627549,1639.05,823.596,4.52928,475.716,1682.35,810.015,4.78655,459.248,227549,1674.99,807.176,1.83754,453.193,1681.32,804.328,2.56241,450.631,100,328977
113562.35,18203.29,131765.64,14,26.9,576,3.32,1.66,,0.320869,0.0343197,3.48448,27.9815,3.17407,15261.2,33031.6,38786.4,578492.9,543665,34827.9,2.32069,0.193144,890.687,8080.5,40000,131662,0.0166617,3.23308,76740.6,1187.48,54070.9,5.70E-06,188423,588423,1341.11,683.227,4.10666,390.978,1374.58,672.507,4.18586,378.005,188423,1369.96,668.49,1.78017,371.326,1372.79,666.466,2.24784,369.505,100,272154
113562.35,74051.29,187613.64,24.3,25.9,528,5.76,2.88,,0.00175819,0.047551,0.208749,20.6063,3.1016,21460.8,24120.1,51373.44,542169.3,505141,37028.3,2.59327,1955.54,1187.69,10702.8,40000,187510,0.0137902,0.0406793,64192.5,3172.9,110986,1.00E-06,244271,644271,1855.53,565.638,4.7802,329.137,1904.32,555.741,5.12868,317.523,244271,1902.54,553.279,2.69528,312.312,1902.04,551.608,3.30217,310.994,100,315428
113562.35,65561.44,179123.79,24.4,21.4,673,5.79,2.89,,4.76E-06,0.0621695,0.263542,25.1319,3.08092,27446.5,25857.7,61923.36,672913,629015,43898,2.73325,1540.93,1439.71,12900.7,40000,179018,0.0207579,0.0406925,73855.6,2818.8,107487,1.00E-06,235779,635779,2427.2,850.448,4.14235,488.663,2491.18,835.773,4.75212,471.496,235779,2486.96,833.12,1.61904,465.455,2486.78,830.316,2.70072,463.328,100,363571
100718,0,100718,33.4,47.6,576,7.02,3.51,,1.05162,0.0780403,1.43563,31.3614,4.07232,24258.7,58817.6,55426.56,646080.9,614268,31812.9,2.81781,317.885,1284.16,11547.2,40000,100616,0.0175648,1.1314,89774.5,3784.82,133884,3.60E-05,157377,557377,3062.83,721.495,3.37674,380.604,3122.92,710.142,3.4381,367.844,157377,3120.93,704.159,1.51944,359.963,3121.61,702.592,1.81881,358.607,100,848536
113562.35,48816.9,162379.25,14.3,20.7,579,3.39,1.7,,0.10164,0.0325719,2.60702,24.0743,3.06003,16438.8,35691.7,40567.344,563994.5,525395,38599.5,2.38687,0.190387,932.468,8451.53,40000,162275,0.0154632,2.40154,76103.1,1225.68,55078.5,1.67E-06,219036,619036,1269.95,633.87,4.69923,370.741,1303.18,623.531,4.78242,358.13,219036,1299.23,620.507,2.28005,352.309,1302.88,618.528,2.72757,350.475,100,281733
100843.73,0,100843.73,25.2,45.6,467,5.31,2.65,,2.26459,0.0397339,3.35051,26.82,5.51173,14331.6,86411.9,38071.296,505953.5,478804,27149.5,2.35648,0.0400385,873.934,7931.52,40000,100743,0.00934764,3.10878,78848.7,2990.08,95006.5,8.02E-05,157504,557504,1567.19,382.86,5.28113,204.849,1593.91,378.094,4.18672,198.144,157504,1590.34,374.514,2.56841,192.881,1589.35,373.905,2.47876,192.114,100,616512
78095.86,0,78095.86,37.7,24,527,6.15,3.07,,0.877659,0.0423293,10.1199,29.1971,3.56196,11151.7,7853.27,34162.032,344149.9,326391,17758.9,2.05859,2656.56,782.57,7117.09,40000,77997.3,0.00842266,9.84667,48234.4,3578.51,105476,4.02E-05,134758,534758,1664.07,345.799,3.45969,201.454,1695.25,340.503,3.52576,195.436,134758,1693.77,337.665,1.87103,190.89,1693.17,336.906,2.03402,190.265,100,133835
113562.35,18005.46,131567.81,22.8,40.6,652,5.41,2.7,,0.44192,0.0682781,0.322432,31.5304,3.54621,25538.2,48313.3,56998.08,739139.3,698359,40780.3,2.78353,193.031,1321.7,11874.6,40000,131463,0.0227003,0.0304253,89513.9,2743.89,104918,9.61E-06,188224,588224,2678.17,931.295,3.55106,510.951,2738.41,916.245,3.95385,493.672,188224,2732.87,910.822,1.36818,485.538,2731.12,908.013,2.40763,483.472,100,630617
113562.35,16275.01,129837.37,11.8,40.1,558,2.8,1.4,,0.962362,0.0325259,1.94425,27.754,4.10505,14830.5,40487.5,37767.024,644764.2,609682,35082.2,2.29865,0.0237138,866.808,7868.13,40000,129733,0.0157005,1.69738,74655.3,1038.23,50477.3,1.75E-05,186494,586494,1278.06,643.861,4.66549,356.091,1304.91,634.637,4.1502,344.453,186494,1300.9,629.274,2.28458,336.973,1301.04,628.02,2.38577,335.656,100,248681
113562.35,56996.97,170559.33,18.5,37.6,627,4.39,2.19,,0.115942,0.0488018,0.238642,25.1417,3.33458,22889.4,53991,51765.6,653436.1,611821,41615.1,2.69273,0.472927,1197,10784.5,40000,170454,0.0184897,0.0235399,85540.5,2152.86,86138.2,2.09E-06,227215,627215,1910.11,758.227,4.41738,434.43,1957.22,745.484,4.77459,419.516,227215,1953.52,742.03,2.02179,413.071,1952.07,739.587,3.04006,411.341,100,524790
113562.35,80426.59,193988.94,14.2,23.2,492,3.37,1.68,,8.73E-06,0.0352174,0.173144,20.0348,3.11647,16863.1,32173.6,39000.816,529888.9,492334,37554.9,2.60617,174.643,895.713,8125.17,40000,193885,0.0135437,0.0248554,77228.4,2115,78879.1,1.00E-06,250646,650646,1378.35,555.325,5.25946,319.588,1412.11,545.879,5.69782,308.407,250646,1409.68,543.506,3.286,303.273,1408.7,541.748,4.02447,301.988,100,438927
113562.35,62507.37,176069.72,18.9,35.3,703,4.48,2.24,,0.000120544,0.0455956,3.2388,26.2425,3.25075,22154.4,50603.2,50501.76,702727.4,653116,49611.4,2.60154,0.10192,1166.99,10521.2,40000,175965,0.0216023,3.00815,83827.7,1336.11,64129.5,1.00E-06,232726,632726,1779.27,884.829,4.4927,507.974,1825.11,870.279,4.73415,490.411,232726,1817.21,867.081,1.79912,484.033,1823.82,864.091,2.53695,481.324,100,341462
113562.35,25285.65,138848.01,33.4,38.1,476,7.92,3.96,,0.797782,0.0569816,4.35632,22.794,3.80832,21508.4,40174.1,51909.12,568040.2,535766,32274.2,2.65709,1324.7,1200.41,10814.4,40000,138748,0.012796,4.14966,75728.9,3810.28,131441,2.50E-05,195509,595509,2228.44,525.327,4.29444,290.936,2276.78,516.939,4.04005,280.9,195509,2278.21,512.827,2.28894,274.854,2279.27,511.839,2.37311,273.838,100,616798
113562.35,4833.34,118395.69,17.8,46.7,733,4.22,2.11,,0.713445,0.0692156,0.380231,38.786,4.1114,24653.2,55189.8,54942.24,879384.5,834081,45303.5,2.71712,0.0765716,1272.62,11446.3,40000,118289,0.028252,0.0206254,89857.2,1921.4,82509.1,1.32E-05,175050,575050,2725.15,1158.94,3.34257,620.868,2779.32,1141.21,3.78818,600.568,175050,2771.31,1133.54,1.23258,590.299,2768.62,1130.08,2.57382,587.876,100,486016
107086.85,0,107086.85,24.7,22.1,526,5.52,2.76,,0.668681,0.0525947,0.415572,29.3415,3.45382,16500.5,16083.3,44874.576,510476.9,484395,26081.9,2.29517,2388.01,1033.84,9348.87,40000,106985,0.0131923,0.141858,56843.5,3307.3,106349,2.07E-05,163746,563746,2061.73,541.782,3.80343,307.527,2107.12,533.056,3.85693,297.28,163746,2104.29,528.968,1.83592,290.988,2103.79,527.692,2.16736,289.933,100,188796
80231.51,0,80231.51,19.3,49,504,3.23,1.62,,2.62047,0.0285443,1.87754,28.9084,5.77089,10864.1,52704.4,30532.752,426866.6,404345,22521.6,2.17521,0.0167043,698.088,6360.99,40000,80129.4,0.00731472,1.61991,71095.7,2206.54,75032.3,0.000108739,136890,536890,1131.89,299.008,5.69187,156.833,1146.91,296.108,4.38016,151.995,136890,1142.75,293.097,2.77727,147.351,1141.77,292.589,2.65171,146.66,100,465586
102441.57,0,102441.57,25.7,32.8,515,5.5,2.75,,0.83233,0.0506441,0.66145,28.7391,3.6392,15869.9,21127.9,43197.84,478204.1,453704,24500.1,2.30611,1992.12,994.322,8999.55,40000,102340,0.0117417,0.393197,60441.7,3391.83,107418,2.87E-05,159101,559101,1986.15,482.15,3.85569,274.184,2027.99,474.548,3.78055,265.194,159101,2026.02,470.69,1.93815,259.349,2025.77,469.666,2.13144,258.437,100,284558
77521.76,0,77521.76,34.1,46.6,530,5.52,2.76,,1.75759,0.0366154,8.05752,29.4452,4.73176,11911.7,82288.9,33711.36,383154.2,363189,19965.2,2.22094,0.0352507,772.061,7023.2,40000,77422.3,0.00781606,7.78441,75379.2,3018.73,91309.8,8.19E-05,134183,534183,1445.91,320.208,4.28875,179.703,1469.5,316.173,3.60754,174.345,134183,1465.74,313.217,2.12453,169.892,1464.62,312.643,2.10487,169.26,100,591075
113562.35,6301.82,119864.18,31.7,32.7,747,7.52,3.76,,0.1569,0.104634,0.461652,38.1775,3.37826,32371.7,19060.2,72852.48,817026.9,769611,47415.9,2.78968,2661.95,1703.83,15177.6,40000,119758,0.0302891,0.089115,69062.2,3538.96,130791,3.91E-06,176519,576519,4096.84,1241.59,2.85232,669.598,4193.38,1220.8,3.72332,645.846,176519,4181.21,1215.96,0.720211,638.022,4185.36,1211.57,1.96947,634.325,100,306112
113562.35,14673.44,128235.79,22.8,22.9,561,5.41,2.7,,0.376599,0.0550724,0.301864,28.214,3.18383,19634.4,21530.2,49474.08,582939.2,550738,32201.2,2.46211,1935.55,1142.6,10307.1,40000,128132,0.0164267,0.0436357,65051.1,2998.02,104991,9.29E-06,184893,584893,2156.43,674.163,3.86042,381.451,2207.59,663.065,4.12403,368.468,184893,2203.97,659.019,1.69746,361.754,2202.9,657.066,2.40158,360.29,100,267824
94571.24,0,94571.24,18.4,38.9,492,3.63,1.82,,1.46611,0.0341916,0.639812,27.7194,4.43901,12907.3,59399.1,34813.152,430648.6,407755,22893.6,2.28948,0.0742526,797.761,7252.74,40000,94468.7,0.00940917,0.387237,75677.1,2443.04,82851.5,5.12E-05,151230,551230,1348.83,385.5,4.21457,219.376,1371.62,380.354,3.77935,212.865,151230,1368.4,377.04,2.2101,207.893,1367.66,376.367,2.22707,207.181,100,519605
113562.35,59020.5,172582.85,23.8,39.3,535,5.64,2.82,,0.27583,0.0499144,0.229781,21.8674,3.54131,23120.4,50172.4,52732.8,595765.2,558209,37556.2,2.7424,332.918,1219.99,10986,40000,172478,0.0143151,0.0450371,83481.9,3059.04,110308,6.43E-06,229239,629239,1952.43,587.621,4.62415,335.143,1999.81,577.711,4.66185,323.511,229239,1997.32,574.063,2.60117,317.553,1996.58,572.604,3.04287,316.345,100,656111
77486.85,0,77486.85,11,33.5,722,1.78,0.89,,0.351937,0.031053,1.06772,38.5907,3.3773,12062.1,23154.2,32579.472,431147.3,407800,23347.3,2.16786,0.109594,745.692,6787.39,40000,77382.1,0.0154001,0.703869,70758.2,837.749,45259,9.05E-06,134143,534143,1219.02,631.598,2.87901,361.217,1246.21,621.991,3.62367,350.697,134143,1240.52,618.155,1.0299,344.233,1242.12,616.004,1.76953,342.675,100,212521
113562.35,9697.53,123259.88,23.2,41.5,518,5.5,2.75,,0.96025,0.0555025,0.373529,27.0233,3.9933,20776.2,65164.4,48924.96,617869.3,585374,32495.3,2.67661,0.909546,1129.6,10192.7,40000,123157,0.0152108,0.124596,87783.1,3099.52,110604,2.61E-05,179918,579918,2179.61,624.391,4.05599,341.478,2224.86,614.717,3.87351,330.035,179918,2220.85,609.676,2.03239,322.993,2220.1,608.433,2.25046,321.849,100,729449
113562.35,17760.59,131322.94,36,20,587,8.54,4.27,,0.278903,0.0886475,1.11178,28.1027,3.03754,28422,15191,67744.8,661367,622031,39336,2.68834,3702.88,1580.01,14113.5,40000,131220,0.0200907,0.839367,55820.2,4168.95,148505,8.69E-06,187981,587981,3460.29,824.666,3.32705,453.616,3539.42,810.573,3.85198,437.566,187981,3536.69,806.361,1.2377,430.576,3545.9,803.626,1.93091,428.254,100,238116
113562.35,28132.93,141695.28,28.8,20.6,691,6.83,3.41,,0.111322,0.0822351,0.348621,30.7874,3.10761,29269.2,21051.8,66742.56,731161.6,687445,43716.6,2.7423,2344.26,1555.78,13904.7,40000,141590,0.0245785,0.0574776,69385.3,3324.88,123537,2.58E-06,198351,598351,3215.55,1007.51,3.37089,558.951,3295.24,990.382,4.0525,539.188,198351,3288.51,986.546,1.05091,532.214,3289.4,983.14,2.19442,529.502,100,319035
86757.97,0,86757.97,16.2,31.4,631,2.93,1.47,,0.449188,0.0393469,0.367247,34.4927,3.29607,13509,15193.9,36727.536,439125.6,416527,22598.6,2.22266,948.498,842.486,7651.57,40000,86653.9,0.0138618,0.0455254,65511,1974.38,73044,1.28E-05,143415,543415,1547.32,568.934,3.11987,328.74,1578.87,559.938,3.84602,318.938,143415,1575.07,556.246,1.32757,312.624,1573.88,554.471,2.09551,311.513,100,231042
113527.96,0,113527.96,16.7,19.6,527,3.96,1.98,,0.614325,0.0445023,0.325496,29.6468,3.4318,15924.4,18309.5,41997.792,543442.3,515272,28170.3,2.31779,1326.27,966.082,8749.54,40000,113424,0.0145723,0.0545183,66306.7,2472.08,86567.9,1.52E-05,170185,570185,1747.13,598.111,3.87406,339.768,1785.22,588.734,4.00998,328.685,170185,1781.12,584.399,1.85962,321.97,1780.09,582.893,2.34842,320.812,100,254003
113562.35,67868.92,181431.28,13.6,47.2,491,3.22,1.61,,0.810681,0.031821,0.197567,21.2262,5.25767,16424,54691.5,38978.976,642327.5,600470,41857.5,2.50923,0.0236871,895.201,8120.62,40000,181327,0.0121524,0.0401525,75352.7,1776.23,68898.1,1.39E-05,238088,638088,1255.38,498.715,6.11677,275.585,1277.49,491.335,5.54303,266.352,238088,1273.55,486.97,4.11587,260.356,1272.84,486.096,4.18806,259.43,100,403074
113562.35,76491.92,190054.27,36.8,35.9,566,8.73,4.36,,0.029799,0.0716466,1.27832,20.5218,3.20652,31002.8,24765.9,70311.84,635931,590899,45032,2.81294,2823.24,1642.15,14648.3,40000,189951,0.0164894,1.09475,63463.5,4069.61,145561,1.00E-06,246712,646712,2788.49,676.903,4.17364,386.687,2857.09,664.763,4.60103,372.827,246712,2857.08,661.721,2.08492,367.033,2865.86,659.578,2.57195,365.11,100,405826
113562.35,11238.23,124800.59,34.5,23.3,677,8.18,4.09,,0.202876,0.101283,0.441146,33.5535,3.18767,31543.4,16793.8,72587.04,753296.3,710097,43199.3,2.75825,3273,1697.38,15122.3,40000,124696,0.0258651,0.113339,62075.7,3921.09,141841,5.67E-06,181457,581457,3962.85,1060.82,3.01751,576.153,4056.13,1042.78,3.75819,555.615,181457,4047.4,1038.21,0.891223,548.118,4051.31,1034.61,1.94594,545.13,100,269993
113562.35,46714.85,160277.21,32.5,35.2,642,7.71,3.85,,0.142456,0.0809437,0.31388,25.9881,3.12402,31139.2,24227.3,70243.68,710168.8,666830,43338.8,2.80261,2502.42,1640.5,14634.1,40000,160172,0.0212538,0.071186,67996,3726.92,135677,3.61E-06,216933,616933,3162.02,871.777,3.68092,488.27,3240.83,856.6,4.19285,470.839,216933,3236.78,852.864,1.4149,464.135,3237.75,850.154,2.30327,461.958,100,388076
100467.88,0,100467.88,36.6,17.1,573,7.68,3.84,,0.452218,0.0752232,2.78131,31.2189,3.19909,20919.8,13652.7,54121.44,540175.3,511417,28758.3,2.47594,3535.49,1253.06,11275.3,40000,100367,0.0161475,2.47836,52687.1,4010.2,137446,1.64E-05,157128,557128,2941.1,663.254,3.19995,365.473,3004.21,652.206,3.66715,353.112,157128,3003.66,647.939,1.26295,346.344,3008.93,645.901,1.82602,344.726,100,190208
113562.35,81888.44,195450.8,28.7,27,703,6.81,3.4,,2.73E-06,0.0704557,0.274392,24.1665,3.1321,32005.2,23339.2,70662.72,712282.3,664934,47348.3,2.81244,2022.47,1650.66,14721.4,40000,195344,0.0219098,0.0587114,71258.8,3172.45,119369,1.00E-06,252105,652105,2748.39,897.451,4.1536,517.539,2822.18,881.691,4.81414,499.124,252105,2817.15,879.281,1.59928,493.237,2818.23,876.392,2.66013,490.975,100,355412
113562.35,89983.11,203545.47,27.7,36,588,6.57,3.28,,6.86E-06,0.0571965,0.220046,20.822,3.36978,27827.3,32266.3,62376.96,617581.4,575307,42274.4,2.79001,1556.61,1450.61,12995.2,40000,203441,0.0160888,0.0460232,72967.7,3307.3,120872,1.00E-06,260202,660202,2231.04,659.866,4.64645,383.108,2290.07,648.141,5.06394,369.559,260202,2288.11,645.496,2.45198,364.031,2287.86,643.553,3.15097,362.506,100,476181
108227.92,0,108227.92,31.6,19.6,456,7.14,3.57,,1.10752,0.0468877,6.22619,25.9932,3.9507,14279,11491.8,41237.424,465658.2,441078,24580.2,2.18597,2773.04,948.207,8591.13,40000,108129,0.0101281,5.98778,51543.7,3715,112210,3.98E-05,164890,564890,1838.75,415.503,4.30406,235.301,1876.72,409.301,3.88857,227.523,164890,1875.87,405.862,2.24627,222.281,1875.51,405.122,2.27973,221.499,100,157007
76039.35,0,76039.35,19.2,35.6,735,3.05,1.52,,0.335712,0.0445066,0.412513,39.5799,3.39649,14346.4,27642.1,37488.144,436087.5,413208,22879.5,2.32616,218.005,860.281,7810.03,40000,75935.3,0.0155959,0.0380498,75135.9,1998.14,74115.1,9.90E-06,132696,532696,1750.16,640.092,2.79662,363.968,1785.78,629.85,3.79657,353.122,132696,1781.66,626.174,0.966781,346.611,1780.26,623.837,2.01311,345.18,100,393990
113562.35,43418.81,156981.16,23.2,22.5,712,5.5,2.75,,0.00300331,0.0477184,6.69813,28.9386,3.11005,21341.1,44842.2,49484.64,694917.1,647151,47766.1,2.56411,0.26111,1142.86,10309.3,40000,156878,0.0230823,6.43642,85262.9,1368.89,64461.9,1.00E-06,213639,613639,1862.45,945.332,4.0762,537.793,1910.78,929.907,4.42888,519.227,213639,1901.21,926.656,1.40702,512.741,1908.74,923.293,2.2587,509.731,100,340762
113562.35,55186.1,168748.46,13.8,30.8,642,3.27,1.64,,0.000281098,0.0383406,1.11321,25.4642,3.09428,18868.3,43403.6,44814.816,615718.2,572259,43459.2,2.4826,0.1981,1032.43,9336.42,40000,168643,0.0181924,0.89376,79448.6,1261.76,57991.3,1.00E-06,225404,625404,1494.76,745.413,4.79601,433.165,1534.7,733.049,4.96044,418.095,225404,1528.68,730.239,2.11269,412.157,1533.62,727.694,2.74908,409.849,100,299326
113562.35,85607.66,199170.01,36.7,32.8,583,8.7,4.35,,5.49E-06,0.0722528,0.800239,20.3081,3.09032,31875.9,19215.3,72557.76,630369,584859,45510,2.79477,3279.71,1696.67,15116.2,40000,199066,0.0168846,0.619564,58595.6,4070.55,145848,1.00E-06,255827,655827,2811.23,692.727,4.21529,399.379,2882.82,680.182,4.76306,384.999,255827,2881.63,677.643,2.04051,379.462,2890.11,675.385,2.6257,377.49,100,309940
110730.76,0,110730.76,29.6,27.1,676,6.84,3.42,,0.263135,0.0888917,0.415833,36.6352,3.32667,26647.1,19038.9,62738.4,710662.3,671559,39103.3,2.67087,2640.64,1459.3,13070.5,40000,110626,0.0250912,0.061511,66200.3,3466.64,126650,6.97E-06,167387,567387,3482.08,1029,2.96689,556.736,3562.39,1012.03,3.71689,537.455,167387,3555.11,1007.16,0.869223,529.71,3555.67,1003.65,2.00676,526.93,100,282363
78766.99,0,78766.99,32.5,26.2,550,5.35,2.67,,0.806483,0.0444647,5.19026,30.3093,3.52339,12067,7722.3,36101.472,353511.6,335412,18099.6,2.09998,2681.63,827.849,7521.14,40000,78666.7,0.00883591,4.90504,48267.9,3459.2,104945,3.69E-05,135428,535428,1746.55,362.948,3.39137,213.285,1780.17,357.221,3.53788,206.864,135428,1779.01,354.272,1.79758,202.12,1778.59,353.437,2.0063,201.462,100,124220
113562.35,60369.8,173932.16,21.1,42.6,582,5,2.5,,0.303703,0.049863,0.226996,23.3152,3.6718,23558.7,65985.9,52890.72,662267.1,621014,41253.1,2.74837,0.228262,1223.76,11018.9,40000,173827,0.0166366,0.0295366,86362.7,2558.03,98200.8,6.07E-06,230588,630588,1953.53,682.827,4.54966,387.194,1999.47,671.475,4.63781,373.931,230588,1995.74,667.303,2.418,367.309,1994.52,665.462,3.0761,365.908,100,626313
113562.35,2509.5,116071.85,14.4,19.8,543,3.41,1.71,,0.528726,0.0417989,0.308177,29.9969,3.35446,15715.1,20725.6,41084.688,554688.2,525453,29235.2,2.31317,822.968,944.619,8559.31,40000,115968,0.0154139,0.0363374,69940.1,2087.3,76498.9,1.19E-05,172729,572729,1641.36,632.578,3.84018,360.218,1677.47,622.619,4.0974,348.521,172729,1673.22,618.304,1.78518,341.655,1671.96,616.556,2.44565,340.405,100,280673
113562.35,74749.25,188311.61,21.5,36.6,650,5.1,2.55,,7.96E-06,0.0540374,0.233184,23.8857,3.31988,26140.8,41171.6,57785.28,663835.7,619840,43995.7,2.77568,379.463,1340.51,12038.6,40000,188206,0.0190786,0.0295698,84060.4,2496.25,97208.7,1.00E-06,244967,644967,2111.33,781.997,4.49343,451.481,2165.95,768.536,4.98143,435.788,244967,2162.49,765.665,2.03045,429.72,2161.49,763.144,3.05246,427.875,100,531223
113562.35,66342.66,179905.02,32.6,38.8,567,7.73,3.87,,0.171156,0.0693152,0.341152,21.5143,3.36091,29747.5,32416,66752.64,654699.9,612287,42412.9,2.83403,2024.96,1556.03,13906.8,40000,179801,0.0166701,0.148586,71284.4,3854.22,138461,4.54E-06,236562,636562,2703.46,684.386,4.18149,387.498,2769.92,672.332,4.44112,373.673,236562,2770.22,668.688,2.09249,367.469,2772.61,666.803,2.57675,365.822,100,518889
88575.52,0,88575.52,34.7,43.8,471,6.42,3.21,,1.83314,0.0363948,9.97415,26.7497,4.84328,12120.6,91905,34101.504,411993.2,389864,22129.2,2.24369,0.0440679,781.159,7104.48,40000,88477.3,0.00803423,9.7307,77119.9,3193.46,95089.3,7.63E-05,145238,545238,1435.9,329.011,4.67478,181.241,1460.12,324.892,3.85496,175.603,145238,1456.78,321.917,2.3426,171.074,1455.79,321.369,2.28685,170.421,100,618752
113562.35,44676.45,158238.81,38.3,35.7,714,9.08,4.54,,0.0942811,0.103258,0.430374,28.5639,3.14905,37879.1,20413.8,83300.16,810565.4,760331,50234.4,2.8842,3039.35,1959.25,17354.2,40000,158133,0.0259994,0.154149,65534.4,4043.79,146113,2.49E-06,214894,614894,4034.47,1066.34,3.34455,591.723,4133.91,1047.47,4.03462,570.173,214894,4124.39,1043.53,1.06866,563.146,4130.33,1039.98,2.08264,560.146,100,354220
113562.35,48021.84,161584.19,32,45.8,672,7.59,3.79,,0.401166,0.0849541,0.297366,27.0059,3.6597,34127.3,39886.9,73009.44,819986.1,772404,47582.1,2.95206,1126.83,1707.65,15210.3,40000,161478,0.0230548,0.0458623,83838.7,3591.73,132037,9.72E-06,218239,618239,3324.75,946.327,3.73342,521.941,3403.38,930.196,4.02782,503.597,218239,3399.13,924.815,1.56238,495.637,3398.16,922.193,2.40707,493.557,100,651136
113562.35,62226.77,175789.12,24,25.1,500,5.69,2.85,,0.0517791,0.0464305,0.214866,20.6986,3.07071,19654.4,23541.2,48108.96,527992.6,492946,35046.6,2.54129,2025.5,1110.27,10022.7,40000,175687,0.0130608,0.0450314,62607.5,3274.54,111140,1.15E-06,232448,632448,1812.97,535.927,4.74982,308.952,1859.4,526.654,4.98269,297.991,232448,1857.69,523.947,2.74032,292.732,1857.22,522.431,3.24695,291.495,100,303475
113562.35,20325.34,133887.69,24.2,42.7,604,5.74,2.87,,0.595382,0.0660926,0.310167,28.9242,3.67047,25149.3,54707.3,56268,714576.7,675889,38687.7,2.80066,109.447,1304.25,11722.5,40000,133783,0.0200543,0.0428593,90078,2992.37,111679,1.40E-05,190544,590544,2592.89,823.163,3.73994,450.794,2650.14,809.88,3.92651,435.511,190544,2645.08,804.326,1.65003,427.53,2643.71,802.17,2.35101,425.861,100,707303
105131.57,0,105131.57,25,37.7,715,5.49,2.74,,0.399214,0.0488498,10.7707,38.3349,3.62625,17478.5,59868.7,43079.664,695739.4,656126,39613.4,2.40614,0.0559204,991.54,8974.93,40000,105030,0.0242398,10.409,83152,1269.73,58973.8,7.15E-06,161791,561791,1915.38,993.77,3.27722,541.372,1958.85,978.625,3.64553,523.679,161791,1948.96,972.872,1.05814,515.288,1953.99,969.593,1.82803,512.411,100,300183
113562.35,67720.79,181283.14,19.7,44.1,522,4.67,2.34,,0.440574,0.0406544,0.212281,21.1214,4.16893,20681.6,71968.7,47790.096,609981.3,570967,39014.3,2.658,0.0801921,1102.72,9956.27,40000,181178,0.0131039,0.0425269,81998.3,2490.16,92646.1,9.22E-06,237939,637939,1594.61,537.855,5.05947,306.644,1630.14,529.243,4.83486,296.33,237939,1626.93,525.255,3.17462,290.448,1626.18,524.156,3.40686,289.437,100,589431
113562.35,91258.72,204821.08,16.4,28.5,746,3.89,1.94,,2.05E-06,0.0472982,1.24948,24.6726,3.31681,25139.2,42929.7,55327.68,712440.2,659798,52642.2,2.69267,0.231165,1281.81,11526.6,40000,204714,0.0221057,1.03865,84808.4,1357.67,65988.4,1.00E-06,261475,661475,1843.75,904.701,4.85552,528.839,1893.43,889.544,5.17193,510.371,261475,1885.2,887.268,1.9959,504.62,1891.93,884.227,2.83771,501.927,100,354355
92821.72,0,92821.72,36.4,47.1,646,7.05,3.53,,0.762632,0.0863212,0.818197,34.7759,3.81968,24956.7,49312,57190.56,636381.2,604735,31646.2,2.80573,809.979,1326.29,11914.7,40000,92719,0.0193781,0.477233,84988.7,3836.19,135614,2.69E-05,149480,549480,3386.26,795.971,3.03285,420.428,3453.41,783.185,3.43855,406.404,149480,3450.8,777.232,1.2102,398.294,3452.85,775.124,1.75589,396.613,100,756035
113562.35,87180.47,200742.83,23.2,23.7,497,5.5,2.75,,7.16E-06,0.0444315,0.186936,19.3571,3.15851,20090.4,28120.7,47212.656,537158.1,499026,38132.1,2.63328,1625.29,1089.07,9835.97,40000,200640,0.0133561,0.0390492,66809,3175.61,108521,1.00E-06,257401,657401,1734.6,547.824,5.15341,315.56,1779.6,538.209,5.52704,304.223,257401,1777.76,535.872,3.18769,299.206,1777.26,534.246,3.78488,297.914,100,367375
92042.8,0,92042.8,32.4,17.2,620,6.23,3.11,,0.409374,0.0669886,0.469353,33.6399,3.2347,18452.9,14663.1,48893.76,498659.6,472915,25744.6,2.38427,2945.05,1128.86,10186.2,40000,91940.9,0.0154565,0.145206,54665,3621.94,120559,1.44E-05,148702,548702,2624.11,634.861,3.13831,354.849,2681.42,624.233,3.69489,343.09,148702,2678.91,620.242,1.19821,336.529,2679.54,618.261,1.87764,335.082,100,182188
113562.35,18733.94,132296.29,38.2,28.1,678,9.06,4.53,,0.165075,0.108249,0.570855,31.786,3.10465,34384.7,15449.4,78430.08,767491.9,721524,45967.9,2.79696,3652.27,1839.84,16339.6,40000,132191,0.0258642,0.257901,59046.5,4187.69,150286,4.84E-06,188952,588952,4231.89,1061.03,3.03868,578.5,4331.39,1042.61,3.7914,557.564,188952,4320.94,1038.3,0.905684,550.28,4329.95,1034.57,1.89916,547.106,100,258137
113562.35,19835.34,133397.69,31.3,25.8,478,7.42,3.71,,0.574796,0.0557793,2.78659,23.6515,3.35174,19168.1,14755.6,50321.76,521842.2,492267,29575.2,2.42328,3199.12,1162.71,10483.7,40000,133298,0.012303,2.57111,52835.8,3861.3,129119,1.86E-05,190059,590059,2178.32,505.103,4.18211,285.319,2227.51,496.877,4.08478,275.468,190059,2229.37,493.206,2.19174,269.674,2231.17,492.119,2.35728,268.63,100,198380
113562.35,26400.49,139962.85,29.3,34.3,638,6.95,3.47,,0.237746,0.0782415,0.324083,29.0407,3.1667,27870.9,24673,64128,698511.6,658184,40327.6,2.73581,2240.94,1492.73,13360,40000,139858,0.0217715,0.0509442,69729.5,3482.49,127460,5.95E-06,196619,596619,3060.67,893.009,3.49505,494.819,3134.6,877.92,4.01188,477.481,196619,3130,873.672,1.2715,470.329,3129.66,870.86,2.24105,468.143,100,376751
113562.35,59395.51,172957.86,25.5,41.2,717,6.05,3.02,,0.124248,0.0716791,0.278899,27.2695,3.45623,31382.4,41130.4,67127.04,787199.2,738262,48937.2,2.89583,523.06,1565.08,13984.8,40000,172851,0.0238441,0.0327056,87709.1,2841.45,109876,2.45E-06,229612,629612,2803.56,977.596,3.92433,550.071,2873.24,960.926,4.40308,530.816,229612,2868.22,956.858,1.49023,523.688,2867.16,953.765,2.64902,521.354,100,597177
113562.35,8611.7,122174.05,13.3,15.6,530,3.15,1.58,,0.527497,0.038287,0.287615,28.2137,3.36434,15461.4,21006.8,39799.536,539867.6,510549,29318.6,2.34672,664.356,914.445,8291.57,40000,122070,0.0145535,0.0358346,71986.4,1951.06,74822.7,1.16E-05,178831,578831,1503.8,597.113,3.99848,341.949,1536.62,587.8,4.1987,330.924,178831,1532.64,583.719,1.96741,324.351,1531.48,582.14,2.55237,323.202,100,300334
97176.82,0,97176.82,18.4,37.3,713,3.73,1.87,,0.364699,0.0541765,0.387956,38.9238,3.54636,18231.4,52379.1,44302.8,611708.7,578836,32872.7,2.49166,0.271207,1020.36,9229.75,40000,97072.2,0.0214703,0.0243618,83541.7,1921.55,75304,7.96E-06,153833,553833,2128.74,880.765,3.14284,485.052,2174.62,866.819,3.89452,469.368,153833,2169.07,861.957,1.01637,461.606,2167.06,858.811,2.32465,459.484,100,438049
77166.49,0,77166.49,25.5,32.4,672,4.11,2.05,,0.406048,0.0490462,0.437672,36.2608,3.29054,14104.6,12226.2,39338.496,403031.7,382488,20543.7,2.21488,1949.73,903.63,8195.52,40000,77063.6,0.0128163,0.0918846,57242.3,2832.2,93353.5,1.48E-05,133825,533825,1925.76,526.498,2.94046,305.283,1965.73,517.773,3.69646,296.009,133825,1962.51,514.364,1.18292,290.038,1961.85,512.652,1.8953,288.954,100,182163
110124.15,0,110124.15,11.9,43.9,695,2.74,1.37,,0.773666,0.049061,0.411571,37.7963,4.07978,18125,44269.2,43859.52,791497.3,751402,40095.3,2.42692,0.027072,1009.91,9137.4,40000,110018,0.0238496,0.059969,80846.2,1099.43,54411.3,1.32E-05,166779,566779,1930,978.793,3.73005,528.177,1971.35,964.001,3.73365,510.641,166779,1963.6,956.647,1.43293,500.872,1962.44,953.984,2.15829,498.659,100,268682
113562.35,91387.91,204950.27,15.6,26.9,689,3.7,1.85,,2.64E-06,0.0414355,1.18308,23.1878,3.29286,22657.3,44165.8,51024.96,651471.4,602709,48762.4,2.62812,0.218874,1179.41,10630.2,40000,204843,0.0193158,0.988604,82048.6,1332.01,63365.3,1.00E-06,261604,661604,1614.41,790.723,4.88559,466.965,1658.09,777.442,5.22012,450.869,261604,1651.82,775.252,2.1945,445.341,1657.42,772.631,2.91777,443.021,100,338409
113562.35,55214.95,168777.31,19.1,21.4,712,4.53,2.26,,4.94E-06,0.0575272,0.279733,27.7552,3.13108,25591.9,31665.2,57292.8,697385.2,652331,45054.2,2.70929,583.066,1328.74,11936,40000,168671,0.0227174,0.0330433,82318.9,2130.74,87356.4,1.00E-06,225432,625432,2248,930.477,4.07508,532.629,2306.5,914.737,4.72626,514.113,225432,2301.59,911.906,1.44027,507.776,2301.09,908.697,2.70092,505.368,100,402359
113562.35,74409.91,187972.27,11.8,31.1,485,2.8,1.4,,1.31E-05,0.0319723,0.17151,20.1881,3.09114,15525.8,37030.9,36301.488,522447.9,485808,36639.9,2.54927,0.249088,832.524,7562.81,40000,187868,0.0134476,0.0216725,76628.8,1696.92,67978.7,1.00E-06,244629,644629,1253.09,551.294,5.12268,317.09,1282.53,542.114,5.59265,306.262,244629,1279.98,539.65,3.19465,301.053,1278.89,537.902,3.95556,299.814,100,389452
113562.35,16043.72,129606.08,26.6,24.3,538,6.31,3.15,,0.413998,0.060847,0.320005,26.7927,3.17061,20915.1,18132.7,52716.96,575239.5,543670,31569.5,2.49725,2683.67,1219.62,10982.7,40000,129503,0.0156314,0.0723079,59327.8,3488.41,121215,1.16E-05,186264,586264,2380.59,641.662,3.82743,361.388,2436.83,630.992,4.0376,348.94,186264,2434.39,626.975,1.74731,342.395,2433.88,625.255,2.29428,341.032,100,240211
89339.47,0,89339.47,37.8,19.7,737,7.05,3.53,,0.229346,0.0911193,0.530119,39.3616,3.34288,23718.8,15615.4,58323.36,594685.6,561746,32939.6,2.58015,3196.67,1353.39,12150.7,40000,89236.5,0.022102,0.143159,58267.1,3769.47,133080,7.58E-06,145998,545998,3569.8,907.042,2.70053,487.68,3648.88,891.781,3.60345,470.884,145998,3640.56,887.493,0.740042,463.796,3644.77,884.079,1.77892,461.1,100,222000
90995.73,0,90995.73,22.6,33.5,537,4.29,2.15,,0.858905,0.0434915,0.637294,29.7821,3.65928,13972.5,21269.6,38528.304,417491.9,396098,21393.9,2.26139,1412.88,884.639,8026.73,40000,90892.3,0.0104389,0.359686,63503.2,3004.64,97010.8,3.20E-05,147653,547653,1708.92,428.547,3.63641,248.198,1742.79,421.936,3.68081,240.543,147653,1740.18,418.481,1.8931,235.2,1739.66,417.557,2.09194,234.417,100,327730
113562.35,39224.82,152787.17,15.5,18.8,676,3.68,1.84,,0.0526623,0.0434016,2.12627,28.4313,3.1075,19632.3,43410.2,46373.808,657700.5,613119,44581.5,2.50335,0.211064,1069.24,9661.21,40000,152682,0.020852,1.87121,82052.6,1274.32,59814.6,1.00E-06,209443,609443,1693.53,854.382,4.27589,488.44,1737.74,840.402,4.49585,471.524,209443,1729.86,837.079,1.60394,465.074,1736.06,834.078,2.34962,462.376,100,309055
89223.49,0,89223.49,30.3,31.7,747,5.65,2.82,,0.227782,0.0740242,0.446643,40.0727,3.38559,20553.4,19337.3,51262.08,574386.4,542788,31598.4,2.49663,2203.24,1185.04,10679.6,40000,89120.1,0.0214281,0.0597193,64736.4,3107,110059,6.49E-06,145881,545881,2902.11,879.149,2.81945,479.385,2967.24,864.616,3.70681,463.287,145881,2960.65,860.43,0.782417,456.22,2960.97,857.124,1.93051,453.738,100,248305
113562.35,92649.24,206211.6,19.1,20,608,4.53,2.26,,3.40E-06,0.0348104,3.18566,21.7519,3.28167,18934,49557,44156.976,591304.4,545817,45487.4,2.53081,0.166596,1016.92,9199.37,40000,206108,0.0161491,3.01516,78399.7,1401.34,60562.5,1.00E-06,262869,662869,1355.96,661.507,5.56676,389.67,1392.28,650.312,5.7569,375.954,262869,1387.56,648.129,3.03846,370.718,1392.42,645.964,3.57472,368.72,100,322323
113562.35,25198.64,138760.99,33.3,15.6,562,7.9,3.95,,0.280393,0.0774855,0.57989,25.9206,3.01481,26288.9,15921.3,63445.92,622444.7,585550,36894.7,2.64635,3495.28,1476.32,13217.9,40000,138658,0.0178368,0.333819,55995.5,4027.23,142938,8.48E-06,195419,595419,3024.08,732.156,3.58838,407.839,3095.11,719.614,3.99329,393.445,195419,3094.37,715.712,1.48036,386.823,3099.42,713.472,2.07746,384.93,100,239564
113562.35,55719.69,169282.05,14.3,35.3,546,3.39,1.7,,0.166309,0.0347873,0.209423,23.2171,3.33319,17340.7,53626.8,41866.032,561163.4,524904,36259.4,2.48062,0.120823,962.983,8722.09,40000,169178,0.014106,0.0220939,77714.7,1755.55,69136.4,2.93E-06,225939,625939,1363.05,578.766,4.95269,336.539,1395.83,569.183,5.11444,325.109,225939,1392.71,565.98,2.78345,319.279,1391.49,564.241,3.50002,318.038,100,397727
113562.35,13493.87,127056.22,24.5,37.7,688,5.81,2.9,,0.326879,0.0770623,0.352614,34.0091,3.45569,27098,35743.1,60684.48,760870.4,718345,42525.4,2.77616,898.003,1409.97,12642.6,40000,126951,0.0252192,0.0328959,83743,2894.58,110119,7.23E-06,183712,583712,3020.45,1034.19,3.3061,565.118,3090.1,1017.35,3.89144,545.805,183712,3084,1012.13,1.0951,537.713,3082.49,1008.77,2.31233,535.184,100,518997
113562.35,29275.26,142837.62,32.7,49.2,652,7.75,3.88,,0.703122,0.0911709,0.341683,28.9879,3.9326,33688,44654.7,72032.64,846695.6,801172,45523.6,2.97174,920.583,1683.91,15006.8,40000,142732,0.0234626,0.0653412,86823,3735.08,136176,1.86E-05,199493,599493,3572.94,963.469,3.54953,519.613,3652.08,947.481,3.73236,501.569,199493,3647.77,940.874,1.5234,492.695,3646.83,938.506,2.17589,490.747,100,729734
