WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
95052.3,0,95052.3,17.3,32.6,575,3.43,1.72,,0.593427,0.040989,0.361257,31.762,3.39931,14258,20143,38337.168,464105.7,440432,23673.7,2.27147,928.511,880.16,7986.91,40000,94948.6,0.0131863,0.066716,67647.2,2303.74,81269.9,1.69E-05,151710,551710,1611.2,541.322,3.42756,311.316,1644.33,532.808,3.83087,301.706,151710,1640.52,528.894,1.62519,295.447,1639.56,527.452,2.14596,294.432,100,301042
113562.35,65520.78,179083.13,12.2,16.2,684,2.89,1.45,,5.19E-06,0.0408825,0.264757,25.9872,3.18962,20616.2,41598.2,47644.512,654336.1,609789,44547.1,2.54376,0.136692,1099.28,9925.94,40000,178976,0.0198734,0.0445951,80819.9,1145.8,57038.1,1.00E-06,235737,635737,1597.21,813.964,4.85163,473.252,1639.98,800.32,5.20471,456.768,235737,1635.35,797.697,2.06496,450.725,1635.3,794.934,3.06111,448.524,100,287823
113562.35,32819.13,146381.48,34.8,21.9,503,8.25,4.13,,0.34195,0.0634089,2.99962,22.7559,3.07899,22685.2,15366.5,56792.64,555868.1,522088,33780.1,2.55401,3469.48,1316.79,11831.8,40000,146281,0.0140163,2.791,53418.4,4018.47,139775,1.06E-05,203042,603042,2471.89,575.524,3.99824,325.24,2529.3,565.754,4.15978,313.835,203042,2531.5,562.191,1.98899,307.855,2536.35,560.65,2.31177,306.464,100,224087
113562.35,76179.37,189741.73,22.1,49.4,553,5.24,2.62,,0.470008,0.0478791,0.214681,21.2201,4.53216,24217.9,72251.5,53713.44,688925.7,644944,43981.7,2.78831,0.097511,1243.34,11190.3,40000,189638,0.0148454,0.0417499,85560.1,2691.98,102245,9.74E-06,246399,646399,1877.93,609.608,4.99006,342.225,1919.62,599.675,4.74169,330.556,246399,1916.03,595.074,3.06156,324.09,1915.17,593.817,3.3331,322.955,100,663228
113562.35,19905.13,133467.49,32,44,720,7.59,3.79,,0.452295,0.0994231,0.370579,33.707,3.68605,34389.6,35085.2,74057.76,870805.7,823120,47685.7,2.92879,1402.25,1733.15,15428.7,40000,133362,0.0278157,0.046445,82589.5,3569.49,131626,1.13E-05,190123,590123,3896.46,1141.23,3.19091,615.556,3984.63,1122.3,3.72372,594.157,190123,3977.92,1116.03,1.09596,585.25,3976.92,1112.63,2.17599,582.548,100,584735
107395.93,0,107395.93,12.2,22.2,549,2.74,1.37,,0.574948,0.0367045,0.316232,30.791,3.3871,14202.4,19643,37736.016,516629,489834,26795,2.25528,483.987,866.082,7861.67,40000,107291,0.0146239,0.0367379,70542.3,1710.36,66515.6,1.33E-05,164052,564052,1443.75,600.037,3.66059,343.544,1473.62,590.79,4.02993,332.849,164052,1469.41,586.59,1.73994,326.15,1468.18,584.956,2.37991,325.027,100,275713
81553.33,0,81553.33,21.6,23.5,627,3.68,1.84,,0.497495,0.043278,0.414318,34.132,3.31486,13428.2,11574.6,37689.504,404568.5,384065,20503.5,2.18671,1748.64,864.994,7851.98,40000,81450.2,0.012062,0.0924847,57782.8,2586.67,87311.5,1.71E-05,138211,538211,1700.3,495.477,3.09756,289.273,1735.19,487.398,3.7199,280.546,138211,1731.9,483.945,1.39665,274.686,1731.12,482.48,1.98272,273.737,100,177752
113562.35,50017.18,163579.54,15.2,43.8,555,3.6,1.8,,0.748147,0.0301211,3.08616,23.7627,4.35777,15766.9,48754.6,39119.232,659652.1,619057,40595.1,2.35138,0.0192324,898.49,8149.84,40000,163477,0.0141958,2.89095,73505.1,1104.54,50896,1.23E-05,220238,620238,1182.18,582.364,5.69802,325.949,1207.11,573.774,4.99431,314.912,220238,1204.42,568.912,3.22324,308.006,1204.84,567.833,3.20936,306.734,100,254579
113562.35,34943.63,148505.98,25.6,16.6,555,6.07,3.04,,0.237689,0.0572119,0.270046,24.8084,3.05853,21873.1,20616.8,53604.48,580916.4,546392,34524.4,2.55141,2339.61,1240.74,11167.6,40000,148403,0.0158771,0.0472564,62658.8,3292.49,116472,5.92E-06,205164,605164,2236.33,651.479,4.0625,371.198,2291.79,640.444,4.33822,358.282,205164,2289.19,636.979,1.88615,352.097,2288.48,635.084,2.5557,350.634,100,274424
100628.92,0,100628.92,27.3,37.6,668,5.74,2.87,,0.430821,0.0728572,0.394665,36.2903,3.49474,22392,35498.5,53108.64,635912.2,602664,33248.2,2.64289,1118.81,1228.94,11064.3,40000,100525,0.0212527,0.047633,78433.7,3113.42,112407,1.17E-05,157286,557286,2858.79,872.121,3.08162,473.349,2920.94,858.055,3.70246,457.583,157286,2915.47,852.898,1.05739,449.755,2914.29,850.108,2.05045,447.705,100,497702
104510.85,0,104510.85,32.7,31.6,674,7.14,3.57,,0.273356,0.0900992,0.439656,36.399,3.29203,25730.3,17205.4,61735.68,665448,629101,36347,2.63808,3010.92,1435.2,12861.6,40000,104407,0.0233902,0.0851038,61841.4,3690.53,132528,8.02E-06,161168,561168,3529.08,959.556,2.90982,518.373,3609.33,943.596,3.67227,500.43,161168,3602.42,938.913,0.867001,492.921,3603.97,935.61,1.91123,490.311,100,253741
107358.1,0,107358.1,20.4,24,553,4.57,2.29,,0.552277,0.0483259,0.344049,30.7851,3.36317,16185.4,17385.7,43135.632,529908.2,502638,27270.2,2.30856,1643.17,992.858,8986.59,40000,107255,0.014713,0.0588947,63635.8,2730.33,92400.4,1.47E-05,164016,564016,1895.95,604.094,3.67133,343.293,1938,594.386,3.92538,332.028,164016,1934.05,590.145,1.67384,325.344,1933.04,588.519,2.23265,324.135,100,233397
113562.35,72421.66,185984.01,38.1,44.2,697,9.03,4.52,,0.162152,0.0937606,0.34095,24.6124,3.53351,39903.5,30171.9,84846.72,838451.6,785503,52948.6,2.98027,2143.17,1997.31,17676.4,40000,185878,0.0234492,0.110274,74281.4,3988.04,144138,4.09E-06,242639,642639,3661.01,962.411,3.81789,540.348,3751.72,945.182,4.25538,520.809,242639,3747.58,940.814,1.55434,513.621,3750.42,937.967,2.36447,511.221,100,532165
113562.35,52525.45,166087.8,13.1,15.1,567,3.11,1.55,,0.0692568,0.0357573,0.219329,24.0161,3.07047,17649,28158.6,42887.664,547316.4,511745,35571.4,2.46097,216.077,987.02,8934.93,40000,165982,0.0147495,0.0211937,75868.8,1712.83,68506.5,1.23E-06,222743,622743,1398.84,604.869,4.74101,355.261,1434.43,594.706,5.08135,343.21,222743,1431.58,591.972,2.4328,337.523,1430.29,589.981,3.30489,336.148,100,344433
113562.35,2435.9,115998.26,31.2,22.2,592,7.4,3.7,,0.362754,0.0841749,0.405085,31.7553,3.19831,25497,16517.8,61754.4,655173.8,620035,35138.8,2.62623,3239.77,1435.65,12865.5,40000,115895,0.0206751,0.0983034,59176.7,3845.32,137170,1.09E-05,172656,572656,3294.44,848.423,3.20624,463.116,3369.76,834.324,3.74223,447.081,172656,3366.01,829.615,1.14933,439.649,3367,827.002,1.96972,437.581,100,244567
97612.92,0,97612.92,18.3,18.1,681,3.73,1.86,,0.301111,0.0512783,0.375022,37.2329,3.33843,16980.9,22893.1,43106.976,560373.7,530030,30343.7,2.38403,786.846,992.183,8980.62,40000,97508.6,0.0194314,0.02723,73534.2,2072.3,77496,6.93E-06,154270,554270,2012.7,797.132,3.18432,445.904,2057.7,784.344,3.93598,431.496,154270,2052.87,780.146,1.05066,424.337,2051.13,777.256,2.26167,422.393,100,290098
113562.35,76082.64,189645,28.4,46,657,6.73,3.37,,0.18383,0.0692659,0.243587,23.6749,3.73851,32442.1,47370.8,68768.64,767437.2,718910,48527.2,2.95311,470.795,1604.78,14326.8,40000,189539,0.0203791,0.035333,88061.5,3217.44,120597,3.94E-06,246300,646300,2708.36,836.344,4.24741,472.578,2775.37,821.832,4.51476,455.985,246300,2771.71,817.542,2.00836,449.032,2770.64,815.163,2.84862,447.202,100,700619
113562.35,64724.95,178287.3,12.8,25.2,669,3.04,1.52,,5.68E-06,0.0403495,0.341084,25.3734,3.15282,20319.6,42804.2,47180.016,640549.8,595915,44634.8,2.53912,0.180913,1088.29,9829.17,40000,178181,0.0191819,0.124541,80625.4,1243.13,59082.3,1.00E-06,234942,634942,1574.93,785.693,4.86228,457.188,1617.65,772.548,5.1061,441.213,234942,1611.95,769.895,2.11477,435.284,1613.98,767.275,2.89489,433.017,100,305907
113562.35,29929.09,143491.44,13,21.3,680,3.08,1.54,,0.105431,0.0445183,0.768721,30.0941,3.15183,19359.8,41758.8,45874.704,667028.6,623437,43591.6,2.4919,0.200839,1057.45,9557.23,40000,143385,0.0214812,0.495726,82017.2,1228.26,58606.8,1.68E-06,200146,600146,1738.75,880.305,4.12923,499.85,1783.82,865.987,4.34548,482.559,200146,1775.74,862.321,1.48265,475.815,1780.73,859.248,2.26068,473.072,100,299367
113562.35,49686.37,163248.73,24.7,36.1,734,5.86,2.93,,0.0428519,0.0505648,6.91783,28.7163,3.26773,22923,53780,52088.16,749276.9,698087,51189.9,2.62045,0.107847,1204.67,10851.7,40000,163145,0.0243164,6.6582,86666.7,1379.88,66921.7,1.00E-06,219906,619906,1975.05,995.972,4.06388,563.42,2024.79,979.789,4.36387,544.02,219906,2015.08,976.059,1.43149,537.164,2022.59,972.655,2.25821,534.088,100,358938
113562.35,91826.54,205388.89,24.1,26.1,747,5.71,2.86,,1.97E-06,0.0642018,0.266441,24.6251,3.26912,31389.9,28085.5,67954.08,733178.1,683493,49685.1,2.82701,1136.77,1585.07,14157.1,40000,205282,0.0230329,0.0510856,79192.3,2593.2,102481,1.00E-06,262043,662043,2504.6,942.91,4.37945,548.036,2572.48,926.549,5.05147,528.733,262043,2567.16,924.378,1.66501,522.908,2568.07,921.317,2.82391,520.534,100,405191
113562.35,46182.73,159745.08,35.5,38.7,685,8.42,4.21,,0.1942,0.0936011,0.347852,27.4533,3.27993,35503.3,26190.5,77845.44,792543.8,744802,47741.8,2.88979,2427.27,1825.54,16217.8,40000,159639,0.0240759,0.0865666,70983.8,3883.81,141048,5.00E-06,216400,616400,3658.17,987.696,3.51457,547.846,3747.53,970.453,4.04883,528.174,216400,3742.1,966.09,1.27077,520.904,3744.04,963.036,2.20067,518.389,100,445373
113562.35,89879.82,203442.17,11.6,35.5,722,2.75,1.38,,3.86E-06,0.0412708,0.232168,25.1537,3.6541,22514.4,38945.3,50688,705918.4,657048,48870.4,2.59316,0.0579984,1171.41,10560,40000,203335,0.0206005,0.027845,80580.5,967.703,53523.3,1.00E-06,260096,660096,1613.52,843.651,5.26393,492.931,1655.72,829.434,5.63238,475.784,260096,1651.73,826.833,2.42158,469.682,1650.83,824.019,3.56395,467.581,100,258609
109256.53,0,109256.53,21.5,34.1,667,4.9,2.45,,0.332511,0.0659355,0.374208,36.5461,3.42089,21724.1,31172.6,51632.16,668607.3,632313,36294.3,2.59117,951.845,1193.83,10756.7,40000,109152,0.0228513,0.0305631,78783.9,2573.62,96919,7.50E-06,165913,565913,2586.29,937.238,3.22058,513.927,2644.81,922.182,3.86693,496.72,165913,2639.1,917.258,1.04289,488.895,2637.42,914.052,2.26749,486.578,100,404558
113562.35,80448.36,194010.71,28.1,48.4,548,6.66,3.33,,0.309677,0.0584066,0.234732,20.3208,4.24544,28742.1,62072.5,61722.24,679460,635324,44136,2.94151,86.5113,1434.88,12858.8,40000,193906,0.0151834,0.0637713,89618,3410.65,124843,7.44E-06,250667,650667,2283.67,623.726,4.65237,351.423,2337.82,612.996,4.59343,339.13,250667,2336.63,608.719,2.75132,332.86,2336.27,607.335,3.05404,331.608,100,825983
113562.35,66776.78,180339.14,23.6,31.8,538,5.6,2.8,,0.00535286,0.0472362,0.216067,21.4111,3.10992,21382.4,25333.3,51421.44,543184.6,506831,36353.6,2.57681,1775.44,1188.82,10712.8,40000,180236,0.0138868,0.038482,65720.7,3052.6,107760,1.00E-06,236997,636997,1843.69,569.679,4.69723,332.53,1892.03,559.752,5.01503,320.886,236997,1890.07,557.163,2.57523,315.557,1889.45,555.47,3.19122,314.235,100,327725
113562.35,71612.98,185175.34,30.5,41.8,739,7.23,3.62,,0.046655,0.0813247,0.287015,26.2688,3.4692,35964.1,34290.8,76155.84,820719.1,768772,51947.1,2.94616,1213.08,1784.28,15865.8,40000,185068,0.024705,0.0470581,82435.5,3269.89,122990,1.00E-06,241829,641829,3177.54,1012.89,3.90258,572.118,3258.45,995.194,4.44814,551.792,241829,3252.93,991.355,1.46033,544.828,3252.99,988.201,2.56045,542.35,100,555575
113562.35,26706.78,140269.13,30,36.2,707,7.11,3.56,,0.201298,0.0883402,0.354234,31.7191,3.28855,31393,26629.9,69803.04,782403.6,736750,45653.6,2.82064,1953.83,1629.82,14542.3,40000,140164,0.0259214,0.0526293,74889.5,3400.85,126316,4.75E-06,196925,596925,3456.78,1062.86,3.30949,584.151,3540.11,1044.9,3.94362,563.553,196925,3533.33,1040.33,1.04987,555.995,3533.61,1036.86,2.19478,553.229,100,424148
113562.35,87535.81,201098.16,36.1,40.3,494,8.56,4.28,,0.0574703,0.055092,2.9558,18.2082,3.74443,26790,39963.2,60482.88,570580.6,529043,41537.6,2.82732,1449.84,1405.13,12600.6,40000,200997,0.0126231,2.80526,75064.8,3861.25,137132,1.58E-06,257758,657758,2144.22,518.437,4.60188,297.235,2195.3,509.362,4.75551,286.875,257758,2198.29,506.224,2.89439,281.678,2203.68,504.923,3.0408,280.353,100,637726
113562.35,23442.9,137005.26,18.9,20.2,724,4.48,2.24,,0.0945743,0.0643263,0.340106,33.4344,3.23025,24619,30342.8,55882.56,729003.9,684948,44055.9,2.67621,647.075,1295.05,11642.2,40000,136899,0.0255186,0.0319009,82975.7,2143.58,87649.9,1.73E-06,193660,593660,2517.77,1045.6,3.51598,583.136,2580.08,1028.32,4.21762,562.976,193660,2573.77,1024.48,1.0434,555.837,2573.05,1020.74,2.43067,552.995,100,388645
113562.35,88306.81,201869.16,11.5,27.4,561,2.73,1.36,,4.91E-06,0.0329884,0.277779,21.0832,3.22187,17433.7,39840.2,40380,572117.2,529701,42416.2,2.53897,0.118518,928.068,8412.5,40000,201764,0.0151798,0.117167,76446.3,1306.94,58566.3,1.00E-06,258525,658525,1288.07,621.951,5.56873,362.867,1321.94,611.449,5.81139,350.069,258525,1318.34,609.126,3.2316,344.822,1319.54,607.194,3.78584,343.101,100,310426
90283.74,0,90283.74,23.7,16.8,687,4.47,2.23,,0.313895,0.0552036,0.393369,37.2585,3.31471,16674.7,18890.8,43683.36,513509,486203,27306,2.34069,1514.47,1005.76,9100.7,40000,90180.4,0.0176017,0.0404331,65867.6,2609.36,89853.9,8.59E-06,146941,546941,2165.96,722.392,3.06867,405.529,2213.88,710.614,3.82623,392.479,146941,2209.41,706.63,1.03277,385.647,2208.15,704.067,2.06739,383.905,100,237738
113562.35,90561.79,204124.14,33.4,25.5,458,7.92,3.96,,0.000150993,0.0527125,1.68018,17.3321,3.14817,22818.3,19370.8,54516.96,517024.1,477560,39464.1,2.66249,3169.52,1262.47,11357.7,40000,204023,0.0120605,1.5422,54757.1,4115.29,139462,1.00E-06,260784,660784,2049.97,495.031,4.72765,283.887,2100.28,486.253,5.09723,273.712,260784,2102.27,483.858,3.01725,268.925,2108.5,482.42,3.27938,267.534,100,289342
113562.35,84527.04,198089.39,11,21,516,2.61,1.3,,6.80E-06,0.0311951,0.374615,20.0445,3.14955,15908.4,37111.1,37055.952,549154.3,508029,41125.3,2.52411,0.104841,850.167,7719.99,40000,197985,0.0142179,0.224045,75111.8,1332.8,58150.8,1.00E-06,254746,654746,1218.6,582.604,5.4481,336.584,1249.21,572.922,5.69048,324.801,254746,1245.88,570.471,3.31876,319.628,1247.81,568.717,3.75106,317.989,100,309591
80204.27,0,80204.27,37.9,18.6,703,6.35,3.17,,0.301096,0.0729188,0.610707,37.6012,3.26584,18394.1,13524.3,48965.76,471291.5,446132,25159.5,2.37867,3102.85,1130.57,10201.2,40000,80102.5,0.0161098,0.243507,53137.5,3714.05,122803,1.16E-05,136863,536863,2856.07,661.79,2.8288,367.468,2917.32,650.522,3.63146,355.342,136863,2913.53,646.812,0.919996,348.928,2916.75,644.391,1.74226,347.167,100,166974
113562.35,59478.8,173041.16,17.2,35.7,611,4.08,2.04,,0.0453023,0.0442833,0.229147,24.5178,3.27066,21308.6,50847.2,49078.08,616879.1,576672,40207.1,2.63049,0.598708,1133.23,10224.6,40000,172936,0.017279,0.0230571,83387.5,2020.99,80648,1.00E-06,229697,629697,1732.23,708.525,4.61482,409.358,1776,696.523,4.99005,395.257,229697,1772.69,693.496,2.19486,389.177,1771.33,691.159,3.18516,387.527,100,482673
113562.35,56781.62,170343.98,30.3,19.5,562,7.18,3.59,,0.0475736,0.0640964,0.281389,22.3505,2.97587,25925.5,18761.9,61495.2,591316.6,553247,38069.6,2.66322,2943.91,1429.42,12811.5,40000,170240,0.0161721,0.081612,59323.2,3705.85,132374,1.24E-06,227001,627001,2500.1,663.428,4.10843,379.911,2564.22,651.758,4.53482,366.413,227001,2562.88,648.874,1.93039,360.655,2563.86,646.882,2.57624,359.032,100,273174
113562.35,56750.6,170312.95,32.8,27.1,741,7.78,3.89,,4.60E-06,0.0887396,0.350441,27.8985,3.07009,35221.6,20208.7,77512.8,779353.8,729684,49669.8,2.84425,2555.64,1817.41,16148.5,40000,170206,0.0258333,0.0879308,68857.3,3518.76,130519,1.00E-06,226967,626967,3465.04,1058.45,3.57313,596.76,3554.74,1039.94,4.34009,575.31,226967,3546.14,1036.87,1.11633,568.841,3549.59,1033.33,2.26233,565.938,100,328823
113562.35,78599.34,192161.69,23.5,49.3,494,5.57,2.79,,0.589775,0.0448867,0.24559,19.2079,4.95586,23215.8,78417.6,51958.56,633777.6,592127,41650.6,2.79097,0.100605,1201.59,10824.7,40000,192058,0.01229,0.0918383,85071.4,3005.31,109972,1.40E-05,248819,648819,1759.45,504.437,5.10664,283.756,1797.7,496.405,4.70772,274.198,248819,1795.82,492.397,3.27792,268.612,1795.47,491.599,3.29266,267.711,100,731444
113562.35,22611.21,136173.57,36.1,32.6,612,8.56,4.28,,0.243705,0.0923312,0.653496,28.2772,3.05688,30405.4,17051.3,70955.04,693525.6,652099,41426.6,2.7406,3518.61,1657.75,14782.3,40000,136070,0.0213993,0.379255,58489.2,4146.23,148351,7.33E-06,192831,592831,3605.48,878.217,3.31279,482.986,3689.39,863.104,3.87473,465.775,192831,3685.37,858.879,1.19072,458.711,3693.25,855.974,1.95528,456.25,100,274886
113562.35,39485.57,153047.92,31.8,41.4,663,7.54,3.77,,0.332499,0.0851461,0.312118,27.8548,3.44433,32506.1,34049.1,71085.12,780717.8,735616,45101.8,2.88951,1600.07,1660.91,14809.4,40000,152943,0.0229749,0.0505205,78561.3,3620.93,132767,8.27E-06,209704,609704,3331.49,942.778,3.59839,519.937,3410.81,926.718,3.99839,501.622,209704,3406.44,921.746,1.41118,493.934,3405.84,918.996,2.31098,491.757,100,555890
113562.35,46750.32,160312.67,14.7,47.7,675,3.49,1.74,,0.621557,0.0438338,1.45737,27.5229,4.11871,20429.1,50511.4,47553.696,815460.7,766418,49042.7,2.52521,0.0256201,1097.13,9907.02,40000,160207,0.020464,1.21458,80340.6,1218.74,58422.3,9.32E-06,216968,616968,1717.83,839.949,4.90952,465.726,1756.11,826.821,4.44128,449.652,216968,1751.19,820.594,2.31317,441.058,1753.35,818.56,2.56956,438.989,100,303023
113562.35,13669.43,127231.78,31.3,44.2,492,7.42,3.71,,1.21795,0.0635189,3.13006,24.9418,4.33374,23304.2,59401.8,53698.56,633720.9,599805,33915.9,2.78979,266.299,1242.98,11187.2,40000,127130,0.0145179,2.89735,89026.5,3729.15,131654,3.84E-05,183891,583891,2490.15,596.018,4.10901,320.366,2540.94,586.783,3.75505,309.437,183891,2540.58,581.769,2.04916,302.616,2540.76,580.715,2.12506,301.542,100,843248
113562.35,62137.82,175700.17,11.8,26.9,603,2.8,1.4,,0.000726457,0.0340476,0.440686,23.7066,3.10291,17826.9,38278.4,42738.288,575944.3,535173,40771.3,2.45481,0.187753,983.503,8903.81,40000,175595,0.0160554,0.242755,76993,1211.55,56175.8,1.00E-06,232356,632356,1327.81,657.911,4.99074,386.473,1363.67,646.963,5.15435,373.147,232356,1359.39,644.334,2.45386,367.517,1361.9,642.215,3.00768,365.607,100,289346
113562.35,46402.94,159965.3,25.4,15.9,752,6.02,3.01,,8.87E-06,0.0762878,0.333467,29.9981,3.13402,30493.6,25208.2,67330.56,765701.5,717330,48371.5,2.79205,1512.97,1570,14027.2,40000,159859,0.0262945,0.0551769,77565.5,2808.5,108981,1.00E-06,216620,616620,2980.9,1077.02,3.6015,605.577,3057.62,1058.7,4.36172,584.207,216620,3049.99,1055.46,1.08309,577.535,3051.51,1051.78,2.34129,574.58,100,374960
89843.94,0,89843.94,24.6,44.9,625,4.61,2.31,,0.841993,0.0527384,0.424341,34.0444,3.85363,17033.1,75723.6,42597.504,539468,512956,26512,2.4877,0.0907756,980.19,8874.48,40000,89741.1,0.0153924,0.102373,82470.2,2700.82,93940.8,2.50E-05,146502,546502,2075.63,632.099,3.36643,346.491,2115.42,622.332,3.6237,335.515,146502,2110.52,617.243,1.53773,328.304,2109.54,615.697,1.98795,327.122,100,599322
113562.35,2099.86,115662.21,16.4,26,609,3.89,1.94,,0.360171,0.0495877,0.330751,33.3791,3.30997,17941.4,27603.2,44871.888,613496.6,580160,33336.6,2.41936,683.843,1033.78,9348.31,40000,115558,0.0192341,0.024927,75704.6,2072.5,78002,7.47E-06,172319,572319,1945.38,789.086,3.64117,443.781,1990.06,776.459,4.10539,429.091,172319,1985.29,771.995,1.38016,421.71,1983.51,769.364,2.47604,419.908,100,314151
113562.35,90266.22,203828.57,11.3,21.3,625,2.68,1.34,,3.94E-06,0.0340936,0.207944,22.9031,3.3246,18994.3,40994,44118.432,599272.8,556409,42863.8,2.51642,0.102598,1016.01,9191.34,40000,203722,0.0165076,0.0312116,76831.6,1088.16,53439.1,1.00E-06,260483,660483,1331.71,676.244,5.61106,399.876,1367.51,664.698,5.96257,385.907,260483,1364.47,662.55,3.01953,380.481,1363.74,660.303,3.91968,378.777,100,266479
113562.35,59490.51,173052.86,21.1,45.8,588,5,2.5,,0.455643,0.0509614,0.232076,23.5755,3.93983,23955.7,68156.6,53518.56,701358.7,658686,42672.7,2.75794,0.12443,1238.7,11149.7,40000,172948,0.0170189,0.031615,86368,2528.22,97855.7,9.05E-06,229709,629709,1998.8,698.664,4.59662,392.205,2043.91,687.251,4.54574,378.827,229709,2039.68,682.477,2.49239,371.782,2038.46,680.756,3.05194,370.423,100,623801
95067.06,0,95067.06,26.9,37.4,491,5.34,2.67,,1.26274,0.0434351,3.48577,27.582,4.16775,14579.4,44019,38869.392,426037.1,403632,22405.1,2.37378,246.831,892.632,8097.79,40000,94966.1,0.00931587,3.23069,77687.4,3300.82,102680,5.07E-05,151727,551727,1707.3,382.141,4.11337,218.128,1740.11,376.583,3.71526,211.257,151727,1738.12,373.325,2.12861,206.33,1737.4,372.635,2.16493,205.623,100,623365
113562.35,56661.28,170223.64,29,24.4,637,6.88,3.44,,0.00514951,0.0694696,0.279652,24.7686,2.99615,28389.9,21157,65148.96,657208.9,615322,41886.9,2.72806,2440.3,1517.34,13572.7,40000,170119,0.019874,0.0548529,66100.8,3393,124793,1.00E-06,226880,626880,2711.85,814.676,3.92539,464.301,2782.31,800.468,4.52112,447.849,226880,2778.39,797.585,1.55422,441.755,2778.78,794.959,2.50264,439.709,100,313739
113562.35,54150.61,167712.96,29.9,17.3,735,7.09,3.55,,6.21E-06,0.0823932,0.332392,28.1493,3.07964,32951.1,21906.5,72851.52,762313.1,713887,48426.1,2.81773,2202.17,1703.81,15177.4,40000,167607,0.0253525,0.0698366,71530.1,3277.64,123070,1.00E-06,224368,624368,3217.68,1038.65,3.6258,585.941,3301.07,1020.66,4.37269,565.045,224368,3293.45,1017.58,1.14623,558.557,3295.73,1014.1,2.31364,555.742,100,343788
113562.35,51099.96,164662.32,18.2,40.9,452,4.32,2.16,,0.649829,0.0362296,0.231333,20.7334,4.256,16381.3,73840.6,39233.424,559090.3,523625,35465.3,2.56327,0.075348,901.167,8173.63,40000,164560,0.0113727,0.0697174,79805.5,2633.83,90223.3,1.34E-05,221321,621321,1423.65,466.745,5.59337,257.974,1452.78,459.565,5.16307,249.046,221321,1449.74,455.751,3.62634,243.462,1449.19,454.91,3.67794,242.541,100,573104
113562.35,33144.64,146707,20.5,47.9,543,4.86,2.43,,1.45279,0.0294411,7.19225,25.3616,5.29987,14528.4,59207.8,37320.432,697078.4,656230,40848.4,2.26584,0.0136043,856.356,7775.09,40000,146606,0.0141992,6.97966,73324.1,1101.14,48457.1,2.48E-05,203367,603367,1160.17,582.27,5.96943,314.364,1181.66,574.271,4.94792,303.798,203367,1177.96,568.916,3.18059,296.46,1177.65,567.968,3.10039,295.285,100,234633
113562.35,90048.37,203610.72,24.2,27.7,608,5.74,2.87,,4.11E-06,0.0517516,0.214973,21.4929,3.16864,25489.1,25566.6,58374.72,597999.9,556664,41335.9,2.69274,1652.11,1354.61,12161.4,40000,203506,0.0164185,0.037199,69439.4,2888.22,107315,1.00E-06,260267,660267,2018.35,672.834,4.75648,394.465,2072.98,661.018,5.25456,380.616,260267,2070.57,658.835,2.39541,375.259,2070.06,656.741,3.23547,373.685,100,345060
113562.35,84061.47,197623.83,30,41.3,536,7.11,3.56,,0.0898887,0.0585358,0.259619,19.7125,3.67442,28167.2,42521.4,62334.24,618224.5,576235,41989.5,2.86351,1148.87,1449.58,12986.3,40000,197520,0.0143917,0.0944402,78292.5,3649.65,131442,2.26E-06,254281,654281,2283.09,591.053,4.64199,338.887,2340.08,580.537,4.80819,326.831,254281,2340.57,577.174,2.7148,321.17,2341.43,575.666,3.07624,319.812,100,650867
101520.93,0,101520.93,11.3,15.6,652,2.4,1.2,,0.342481,0.0385266,1.38593,35.253,3.32387,14774.3,28324.2,37980.384,563040.8,531229,31811.8,2.28619,0.198931,871.804,7912.58,40000,101416,0.0189694,1.05646,76213.8,1048.76,50834.3,6.82E-06,158177,558177,1509.16,777.757,3.35191,436.648,1544.73,765.827,3.7685,422.758,158177,1537.93,761.332,1.1833,415.555,1541.06,758.775,1.88174,413.428,100,246989
113562.35,92599.11,206161.46,15.1,34.4,554,3.58,1.79,,5.90E-06,0.0361809,0.179292,21.2475,3.4494,18807.6,55638.2,43021.632,578331.7,536980,41351.7,2.61213,0.155654,990.173,8962.84,40000,206057,0.0148125,0.0227617,78958.6,1828.23,71899,1.00E-06,262818,662818,1415.15,607.44,5.63348,353.735,1450.99,596.899,6.01987,341.244,262818,1448.35,594.486,3.42448,335.919,1447.24,592.499,4.27789,334.496,100,417923
78591.98,0,78591.98,20.8,22.5,693,3.41,1.71,,0.352995,0.0454098,0.404662,37.4181,3.29453,13817,12381,38147.376,422025.6,400112,21913.6,2.20324,1400.58,875.715,7947.37,40000,78488.3,0.0143082,0.0502439,60859.1,2321.08,80754.9,1.11E-05,135249,535249,1784.24,587.388,2.89124,337.941,1821.25,577.871,3.77703,327.803,135249,1817.52,574.365,1.07705,321.55,1816.39,572.328,1.97031,320.289,100,199695
113562.35,54285.4,167847.75,38.3,28.5,544,9.08,4.54,,0.109264,0.0709624,2.85924,21.7154,2.942,27426.1,15945.9,65451.36,596515.1,556069,40446.1,2.6815,3610.48,1524.63,13635.7,40000,167746,0.0159865,2.66041,54663.8,4136.09,146948,3.19E-06,224507,624507,2762.53,656.212,3.95742,372.873,2829.2,644.645,4.36846,359.558,224507,2829.36,641.583,1.85989,353.729,2838.5,639.459,2.35809,351.853,100,249008
113562.35,87370.09,200932.44,16.4,25.4,633,3.89,1.94,,3.77E-06,0.041307,0.208806,22.9281,3.22967,22051.2,35497.1,50433.12,596918.9,555266,41652.9,2.62386,270.695,1165.36,10506.9,40000,200827,0.016743,0.0251122,79077.6,1866.31,75924.8,1.00E-06,257588,657588,1612.69,685.949,5.14795,405.821,1656,674.103,5.61734,391.745,257588,1653.31,672.009,2.59637,386.311,1652.28,669.721,3.59545,384.686,100,387261
101299.1,0,101299.1,29.1,39.6,679,6.16,3.08,,0.468591,0.0803372,0.406571,36.792,3.58188,24415.4,37247.2,56577.12,673508,638500,35008,2.71873,1140.11,1311.64,11786.9,40000,101195,0.0226029,0.0524185,80280.2,3281.57,119228,1.30E-05,157956,557956,3152.54,927.521,3.01511,498.463,3220.38,912.575,3.64037,481.762,157956,3214.54,907.021,1.02377,473.598,3213.49,904.114,2.01441,471.418,100,546989
113562.35,33203.55,146765.9,15.2,28.7,560,3.6,1.8,,0.241252,0.039186,0.246495,25.7873,3.12406,17220.3,24963.3,42915.456,557829.8,524235,33594.8,2.41897,556.618,987.675,8940.72,40000,146661,0.0151392,0.0245202,73571.5,1993.76,75158.9,4.69E-06,203422,603422,1534.53,621.132,4.38036,360.12,1572.11,610.87,4.64557,347.949,203422,1568.76,607.51,2.12727,341.779,1567.44,605.568,2.93898,340.42,100,324588
113562.35,17125.11,130687.47,34.8,24.5,731,8.25,4.13,,0.123482,0.106355,0.451693,34.547,3.21682,34227.6,17584.3,76941.6,806210,758485,47725,2.80952,3058.93,1803.46,16029.5,40000,130582,0.0286967,0.114131,65279.6,3812.97,139074,3.22E-06,187343,587343,4161.09,1176.5,2.97578,640.302,4260.85,1156.36,3.802,617.295,187343,4248.95,1151.98,0.797765,609.866,4254.21,1147.87,1.96773,606.401,100,290194
82532.5,0,82532.5,26.9,47.6,477,4.64,2.32,,2.45448,0.0300666,6.68285,27.6456,5.57707,10719.8,68681.8,30553.536,418563.6,396139,22424.6,2.17171,0.0202455,698.571,6365.32,40000,82432.5,0.00718045,6.43814,72895.1,2622.88,82226.7,0.000102542,139193,539193,1190.62,293.602,5.69969,153.532,1207.71,290.616,4.4257,148.661,139193,1203.67,287.708,2.84073,144.135,1202.66,287.218,2.71472,143.461,100,521018
92426.9,0,92426.9,36.5,39.5,667,7.04,3.52,,0.4795,0.0864464,0.559274,35.8583,3.49085,23953.4,31918.3,57147.36,602515,571272,31243,2.68188,2018.75,1325.26,11905.7,40000,92324.2,0.0198198,0.207806,71219,3840.43,134968,1.66E-05,149085,549085,3388.07,813.848,2.91174,436.117,3459.07,800.457,3.54528,421.426,149085,3455.2,795.35,1.01349,413.821,3457.85,792.794,1.77877,411.841,100,491439
113562.35,44620.55,158182.9,29,14.7,523,6.88,3.44,,0.213192,0.0590768,0.304639,22.3618,3.09601,22882.3,17790.5,56197.92,557969,523334,34635,2.57508,2981.94,1302.58,11707.9,40000,158081,0.014294,0.105035,56949.7,3715.91,129855,5.89E-06,214842,614842,2305.11,586.681,4.17823,335.516,2362.27,576.563,4.39497,323.686,214842,2362.28,573.345,2.10346,317.905,2363.07,571.76,2.55759,316.561,100,248066
113562.35,13833.65,127396,14.1,19.5,664,3.34,1.67,,0.209707,0.0490199,0.320881,33.3748,3.2571,19351,35165.9,46205.856,656398.5,618235,38163.5,2.50391,71.2553,1065.27,9626.22,40000,127290,0.0217162,0.0195952,82909.9,1590.77,67724.4,3.73E-06,184051,584051,1921.56,890.384,3.74605,501.436,1967.65,875.936,4.31074,484.523,184051,1962.79,871.895,1.2849,477.28,1960.8,868.649,2.68662,475.062,100,357641
113562.35,70411.84,183974.19,14.2,40.2,666,3.37,1.68,,0.0921386,0.0409405,0.833222,24.6969,3.5951,20975.2,49281.6,48260.64,711127.6,661686,49441.6,2.56128,0.0451922,1113.86,10054.3,40000,183867,0.019032,0.624145,80219.2,1267.95,60130.7,1.34E-06,240628,640628,1598.88,780.394,5.07906,448.463,1639.03,767.506,5.00415,432.78,240628,1633.66,763.655,2.46163,426.132,1637.62,761.278,2.94867,423.866,100,316318
113562.35,40359.05,153921.41,18.5,31.3,749,4.39,2.19,,0.00225067,0.0628343,0.320498,31.1572,3.18405,26125.9,32255.7,58049.28,741372.1,694542,46830.1,2.72402,440.092,1346.83,12093.6,40000,153815,0.0257268,0.0367588,85278.7,2018.57,84982.2,1.00E-06,210576,610576,2457.06,1053.66,3.73828,594.385,2519.84,1036.06,4.47603,573.73,210576,2513.33,1032.79,1.13566,566.968,2513.37,1029.07,2.50067,564.084,100,409988
113562.35,80888.9,194451.26,33.5,37.1,649,7.94,3.97,,7.90E-06,0.076041,0.281485,22.6295,3.2678,33901.4,26964,74430.72,709714.2,662962,46752.2,2.87241,2262.25,1742.24,15506.4,40000,194346,0.0200437,0.0779394,70102.2,3719.36,135685,1.00E-06,251107,651107,2966.28,821.977,4.10133,469.949,3043.51,807.28,4.65507,453.109,251107,3040.17,804.249,1.78648,446.988,3041.64,801.747,2.61561,444.961,100,440518
113562.35,26680.96,140243.31,16.6,37.7,508,3.94,1.97,,0.686575,0.0372988,0.265331,24.622,3.78331,16528.5,64282.2,41143.008,553678.8,521861,31817.8,2.44818,0.109915,945.988,8571.46,40000,140140,0.0128616,0.0539272,79024,2221.83,79991,1.53E-05,196901,596901,1465.43,527.713,4.72074,300.104,1496.42,519.605,4.49637,290.185,196901,1492.75,515.559,2.65718,284.045,1491.95,514.464,2.89316,283.053,100,487624
113562.35,41995.09,155557.45,25.5,21.5,688,6.05,3.02,,0.0181699,0.0448592,8.39077,28.3371,3.08844,20132.9,44983.4,47583.504,670732.6,624806,45926.6,2.51623,0.266829,1097.84,9913.23,40000,155456,0.0218119,8.13567,84245,1389.61,63518.1,1.00E-06,212217,612217,1750.67,893.425,4.13248,509.532,1796.15,878.868,4.44605,492.002,212217,1787.5,875.622,1.49337,485.579,1794.37,872.475,2.28805,482.763,100,334748
113562.35,73464.58,187026.93,35.5,43.3,728,8.42,4.21,,0.0988404,0.0906205,0.303672,25.5582,3.5092,39205.7,30946.1,82964.16,844924.8,791771,53153.8,2.97502,1825.69,1951,17284.2,40000,186920,0.0245914,0.0663234,77329.6,3720.52,136300,2.30E-06,243681,643681,3539.77,1008.74,3.82978,567.998,3629.18,990.823,4.33229,547.566,243681,3623.76,986.704,1.47517,540.468,3624.82,983.655,2.45155,537.993,100,534173
113562.35,51777.41,165339.76,24.4,32.6,498,5.79,2.89,,0.212298,0.0472801,0.237735,21.3791,3.21469,19800.2,27098.4,48700.32,531610.3,497963,33647.3,2.54026,1832.63,1124.27,10145.9,40000,165237,0.0126594,0.0578492,64971.2,3318.4,112670,5.18E-06,221998,621998,1847.23,519.627,4.67243,298.864,1893.13,510.803,4.72727,288.353,221998,1891.62,507.686,2.68058,282.899,1891.2,506.377,3.0528,281.775,100,357698
113562.35,79432.76,192995.12,19.4,42.5,708,4.6,2.3,,0.0113032,0.0554748,0.238055,25.2618,3.64222,27621.3,55256.8,59620.8,756970.5,707508,49462.5,2.80912,0.181827,1384.46,12421,40000,192888,0.0217803,0.0231922,88051.5,2058.1,86821,1.00E-06,249649,649649,2170.99,892.78,4.47109,511.357,2224.73,877.669,4.93113,493.802,249649,2220.5,874.077,1.96217,487.047,2218.99,871.214,3.15363,485.01,100,524988
113562.35,12143.14,125705.49,26.8,25.4,641,6.35,3.18,,0.246378,0.07569,0.34785,32.0439,3.17576,25230.9,20834.2,59685.6,681102.8,642763,38339.8,2.64462,2312.12,1386.01,12434.5,40000,125601,0.0223622,0.0449051,67692.6,3262.53,119676,6.05E-06,182362,582362,2962.92,917.088,3.33247,505.873,3033.51,901.863,3.92608,488.368,182362,3028.26,897.509,1.11963,481.066,3027.6,894.486,2.19189,478.757,100,297744
111114.95,0,111114.95,23,43.5,561,5.34,2.67,,0.95844,0.0613122,0.378668,30.9885,4.00369,21296.5,70431.9,49788,664553.9,631352,33201.9,2.68531,0.288939,1150.05,10372.5,40000,111011,0.0180548,0.0873839,88790.5,2936.61,107815,2.51E-05,167772,567772,2410.86,741.15,3.64288,398.978,2459.02,729.768,3.67589,385.837,167772,2453.58,723.825,1.69088,377.807,2452.49,722.193,2.08799,376.443,100,703983
113562.35,12920.57,126482.92,11.1,44,734,2.63,1.32,,0.63734,0.0515565,0.350689,36.9528,4.00272,20309.9,39511.2,47392.848,852411,807174,45237,2.50474,0.0273535,1093.33,9873.51,40000,126376,0.0260602,0.017526,82716.6,946.66,52442.1,9.89E-06,183137,583137,2030.07,1069.28,3.87384,582.965,2072.29,1052.84,4.06037,563.564,183137,2064.82,1045.76,1.47069,553.737,2062.26,1042.41,2.84076,551.425,100,247674
95579.12,0,95579.12,17.6,27.3,729,3.51,1.76,,0.242423,0.0530645,0.396305,39.6836,3.4103,17508.4,25929.1,43583.376,582580.8,550309,32271.8,2.41807,519.327,1003.4,9079.87,40000,95474.4,0.0214019,0.024934,76944.4,1866.04,72959.1,5.28E-06,152235,552235,2082.59,877.767,3.07833,487.134,2129.72,863.655,3.94011,471.244,152235,2124.38,859.446,0.904732,463.979,2122.58,856.075,2.29588,461.67,100,308250
113562.35,10993.28,124555.64,13.2,22.6,604,3.13,1.57,,0.318748,0.0427254,0.300833,31.28,3.23312,17193.8,27818.4,42599.472,600313.3,566592,33721.3,2.4153,167.609,980.237,8874.89,40000,124451,0.0184372,0.0204952,78953.6,1624.94,66753.1,6.07E-06,181212,581212,1676.47,756.233,3.83071,429.969,1715.22,744.14,4.29704,415.839,181212,1710.84,740.04,1.5355,408.749,1709.01,737.487,2.66554,407.064,100,334964
108780.46,0,108780.46,27.6,28.6,530,6.27,3.13,,0.595209,0.0613663,0.441691,29.4066,3.34999,18714.8,15638,49409.76,538781.6,511250,27531.6,2.39273,2880.7,1141.08,10293.7,40000,108678,0.0145109,0.163853,55677.9,3613.23,120808,1.92E-05,165439,565439,2403.22,595.948,3.62787,333.736,2456.66,586.209,3.79206,322.454,165439,2454.69,581.926,1.65507,315.86,2454.65,580.438,2.06935,314.656,100,197486
113562.35,27610.3,141172.66,31.2,30.8,656,7.4,3.7,,0.150868,0.0841486,0.348241,29.4201,3.05939,29328.9,18932.4,67688.16,706608.6,664854,41754.6,2.73153,2829.31,1578.64,14101.7,40000,141068,0.0229053,0.0687184,64496.8,3629.69,132551,3.84E-06,197829,597829,3289.73,939.247,3.388,520.624,3370.53,923.173,4.01466,502.148,197829,3364.81,919.299,1.13257,495.231,3365.94,916.211,2.15184,492.765,100,291039
113562.35,39377.14,152939.49,12,37.5,574,2.85,1.42,,0.430667,0.033002,1.16957,25.1238,3.55199,16154.8,42431.1,39927.648,623245.3,584909,38336.3,2.37439,0.0369602,917.451,8318.26,40000,152836,0.0156309,0.953528,75375.6,1137.29,53341.8,7.14E-06,209597,609597,1291.46,641.138,4.86825,364.692,1321.88,631.219,4.58465,352.368,209597,1318.49,626.806,2.48274,345.562,1320.08,625.235,2.71695,343.989,100,270193
113562.35,80237.47,193799.82,29.6,42.3,481,7.02,3.51,,0.180315,0.0511759,0.932645,18.5522,3.96881,25165.7,51489.2,56327.52,568030.9,528359,39671.9,2.84111,620.293,1305.67,11734.9,40000,193697,0.011905,0.781631,82152.7,3656.03,129203,4.88E-06,250458,650458,1994.78,489.056,4.86446,279.163,2041.36,480.64,4.79186,269.379,250458,2044.07,477.251,3.12648,264.142,2047.04,476.202,3.18456,263.003,100,751799
113562.35,67929.22,181491.58,12.5,18.1,738,2.96,1.48,,3.47E-06,0.0460714,0.279324,27.1602,3.23872,22868.9,39438.7,51485.76,710413.6,662379,48034.6,2.61224,0.125019,1190.35,10726.2,40000,181384,0.0226578,0.0449382,83338.2,1113.43,58327.2,1.00E-06,238145,638145,1800.33,927.622,4.59849,536.68,1848.11,912.134,5.06866,518.034,238145,1842.57,909.469,1.75271,511.792,1842.86,906.312,2.89402,509.279,100,293431
90470.99,0,90470.99,17.9,25.7,625,3.38,1.69,,0.439681,0.0435253,0.36602,34.2005,3.29103,14709.5,15825.4,38866.992,464291.2,440345,23946.2,2.30832,1209.64,892.576,8097.29,40000,90367.1,0.0145691,0.046331,66752.6,2220.27,82575.4,1.22E-05,147128,547128,1710.22,597.994,3.19,342.833,1746.12,588.466,3.84609,332.313,147128,1742.21,584.627,1.32241,325.84,1741.01,582.763,2.10042,324.63,100,247921
104886.49,0,104886.49,18,37,682,3.94,1.97,,0.393752,0.0565691,0.372465,37.4518,3.54084,19548.5,50961.9,46559.808,652788.7,617775,35013.7,2.55149,0.422564,1073.63,9699.96,40000,104782,0.022209,0.0240066,85521.9,2008.62,79604.1,8.30E-06,161543,561543,2222.32,911.013,3.25882,500.503,2270.53,896.615,3.91455,484.134,161543,2264.83,891.495,1.09658,476.135,2262.76,888.359,2.37961,473.987,100,470168
83255.84,0,83255.84,15.5,48.8,642,2.69,1.35,,1.50406,0.0365581,0.443011,34.9196,4.63015,13281.4,44886.8,35246.112,532130.2,506436,25694.2,2.25642,0.0197768,807.868,7342.94,40000,83151.8,0.0139251,0.117018,73443.9,1581.71,62929.4,4.15E-05,139913,539913,1448.71,571.041,3.63999,310.535,1468.69,563.347,3.60882,301.547,139913,1463.33,558.151,1.81044,294.523,1462.33,557.002,2.00709,293.513,100,357322
113562.35,16301.65,129864,28,22.9,693,6.64,3.32,,0.165673,0.0841174,0.371451,33.3247,3.19702,28319.9,21097.2,65001.12,737684,694824,42860,2.72216,2281.42,1513.78,13541.9,40000,129759,0.0254763,0.0539653,70068.9,3266.81,121590,3.90E-06,186520,586520,3291.68,1044.38,3.21329,573.67,3371.26,1026.89,3.92044,553.548,186520,3364.11,1022.62,0.956999,546.209,3364.7,1019.05,2.14135,543.376,100,316129
113562.35,66724.81,180287.16,14.3,20.9,464,3.39,1.7,,0.0122368,0.0281273,2.81364,19.3897,3.02628,13538.3,38973.2,32611.92,511933.4,474549,37384.4,2.44564,0.0888863,746.447,6794.15,40000,180185,0.012987,2.66507,73965,1361.13,57688,1.00E-06,236946,636946,1099.44,532.178,5.05962,303.474,1125.22,523.706,5.24368,293.16,236946,1122.42,520.972,3.13913,287.985,1125.09,519.48,3.4101,286.499,100,307780
113562.35,92653.42,206215.77,16.4,20.7,624,3.89,1.94,,3.43E-06,0.040395,0.202092,22.4131,3.31583,21843.7,36221.5,49893.12,590683.5,548908,41775.5,2.62705,250.493,1152.54,10394.4,40000,206110,0.0163359,0.025573,78905.4,1885.88,75988.7,1.00E-06,262871,662871,1576.78,669.284,5.2846,396.719,1619.35,657.663,5.75203,382.901,262871,1616.78,655.659,2.7638,377.583,1615.8,653.437,3.73288,375.999,100,392464
113562.35,25843.13,139405.48,15.3,34.8,561,3.63,1.81,,0.379193,0.0400754,0.259785,26.8489,3.31582,17349.8,49272.9,42626.496,582589.5,548944,33645.5,2.45914,0.295724,980.873,8880.52,40000,139301,0.0156417,0.0259407,80067.1,1937.42,73877.1,7.42E-06,196062,596062,1571.9,641.932,4.30552,367.363,1608.3,631.527,4.48907,355.041,196062,1604.38,627.554,2.09461,348.408,1603.02,625.668,2.85025,347.072,100,432903
113562.35,21941.94,135504.29,35.3,24.7,628,8.37,4.19,,0.206855,0.0927784,0.465751,29.1088,3.03958,30450.9,16101.7,71024.16,700267.8,658951,41316.8,2.7343,3508.14,1659.43,14796.7,40000,135400,0.0222297,0.183786,58588.4,4065.98,145910,6.03E-06,192161,592161,3625.08,912.041,3.27111,501.798,3711.13,896.317,3.88468,483.868,192161,3705.89,892.205,1.11997,476.842,3711.14,889.189,1.97951,474.331,100,256211
113562.35,62150.27,175712.63,22.9,24.2,547,5.43,2.72,,0.0329584,0.0467875,0.22096,22.0656,3.07831,21049.4,23528.3,51092.16,546033.8,510033,36000.8,2.54448,1792.52,1181,10644.2,40000,175609,0.0140995,0.0361905,64979.8,2944.24,104391,1.00E-06,232370,632370,1826.08,578.366,4.65324,338.596,1874.37,568.355,4.95771,326.81,232370,1872.23,565.729,2.47784,321.404,1871.5,563.981,3.13201,320.063,100,296615
113562.35,25719.94,139282.3,26.8,40.4,653,6.35,3.18,,0.392706,0.0758783,0.31655,29.929,3.47397,28276.5,39576.5,62674.08,750183.5,708074,42109.5,2.82854,895.037,1457.75,13057.1,40000,139177,0.0226959,0.037391,84052.9,3181.74,118735,9.17E-06,195938,595938,2972.77,931.173,3.55463,511.516,3041.61,915.795,3.95483,493.902,195938,3036.51,910.601,1.375,485.999,3035.13,907.834,2.34771,483.896,100,592628
113562.35,75892.78,189455.14,30.8,44.7,706,7.3,3.65,,0.117987,0.0783081,0.265831,24.9327,3.62239,35562.8,38848.4,75038.4,811321.9,760123,51198.9,2.96691,988.241,1757.03,15633,40000,189349,0.0229189,0.0410469,84377.6,3350.5,125102,2.54E-06,246110,646110,3060.3,940.16,4.04648,530.964,3137.33,923.704,4.45476,512.149,246110,3132.97,919.555,1.69721,505.105,3132.32,916.757,2.6806,502.931,100,623247
113562.35,18942.04,132504.4,15.2,18.3,543,3.6,1.8,,0.391978,0.0408164,0.270457,27.0723,3.21332,16599.1,22446.5,42270.528,551239.4,520094,31145.4,2.38074,868.962,972.498,8806.36,40000,132399,0.0148038,0.0316958,71000.9,2180.02,78825.9,8.34E-06,189160,589160,1600.25,607.505,4.20498,348.661,1637.54,597.696,4.39031,337.01,189160,1633.86,593.887,2.04496,330.579,1632.66,592.151,2.71123,329.319,100,286611
113562.35,40165.15,153727.51,13.1,20.3,654,3.11,1.55,,0.0652854,0.0406827,0.874206,27.6283,3.09982,18730.2,42343.4,44700.048,635563.9,592718,42845.9,2.47146,0.197025,1029.72,9312.51,40000,153622,0.019494,0.629023,80351,1237.42,57692,1.02E-06,210383,610383,1587.6,798.876,4.44762,458.784,1629.33,785.769,4.60923,442.865,210383,1622.53,782.505,1.77771,436.518,1627.31,779.758,2.46804,434.047,100,295114
79245.96,0,79245.96,24.4,20.5,559,4.04,2.02,,0.783294,0.0411768,0.913088,30.7867,3.52211,12026.1,8393.35,35253.072,356335.4,338070,18265.4,2.11992,2317.77,808.031,7344.39,40000,79143.9,0.00913448,0.62457,50838.3,3043.68,96859.2,3.34E-05,135905,535905,1618.73,375.118,3.35258,221.413,1649.68,369.261,3.56735,214.882,135905,1647.57,366.255,1.79003,210.033,1647.07,365.379,2.02519,209.359,100,137694
113562.35,46982.34,160544.69,24.2,20.9,466,5.74,2.87,,0.248187,0.0457741,0.242613,20.8496,3.14403,17670.8,21758.6,44701.104,514002.8,481707,32295.8,2.46927,2224.53,1029.75,9312.73,40000,160443,0.0120547,0.0691118,59648,3478.63,113008,5.92E-06,217204,617204,1789.14,494.797,4.7585,280.881,1832.58,486.508,4.7655,270.895,217204,1831.25,483.384,2.81648,265.513,1830.96,482.186,3.11908,264.437,100,278198
113562.35,6697.17,120259.52,17.5,21.7,466,4.15,2.07,,0.892583,0.0397809,0.376179,25.5011,3.77109,14542,14558.7,39621.072,492914.7,466169,26745.7,2.25896,1777.01,910.259,8254.39,40000,120157,0.011275,0.148677,59556.1,2795.59,93155,2.51E-05,176918,576918,1562.2,462.388,4.38729,263.903,1594.76,455.51,4.11424,255.349,176918,1591.8,451.859,2.39549,249.748,1591.23,450.999,2.49669,248.887,100,216930
94626.81,0,94626.81,34.3,31,607,6.78,3.39,,0.410403,0.072653,0.668658,32.9152,3.20951,19838.4,14059.9,51794.4,517781.4,490566,27215.4,2.43799,3279.66,1197.69,10790.5,40000,94525,0.0160252,0.3495,53473.6,3839.13,129897,1.48E-05,151286,551286,2843.23,658.216,3.11993,364.522,2904.81,647.192,3.66954,352.302,151286,2903.11,643.087,1.17919,345.634,2906.12,641.008,1.8235,344.049,100,184866
91399.01,0,91399.01,22.1,29.4,666,4.22,2.11,,0.345749,0.0520489,0.381969,36.2365,3.29848,16168.6,17471.3,42538.224,504566.7,477969,26597.7,2.32549,1412.92,978.795,8862.13,40000,91295.5,0.0168807,0.0401922,66039.6,2506.49,87215.4,9.41E-06,148057,548057,2042.82,692.766,3.12156,390.668,2087.52,681.563,3.84341,378.236,148057,2083.26,677.605,1.11313,371.467,2081.96,675.229,2.08817,369.877,100,239249
113562.35,18975.17,132537.53,30.5,18,496,7.23,3.62,,0.49757,0.0611145,1.36628,24.4004,3.22219,20692.3,15237.5,53115.84,545042.5,514226,30816.5,2.48134,3285.85,1229.11,11065.8,40000,132436,0.0135638,1.14072,53462,3893.71,132850,1.59E-05,189197,589197,2386.03,556.974,3.97982,313.655,2440.3,547.736,4.02721,302.776,189197,2441.93,543.896,1.97502,296.655,2444.58,542.553,2.24522,295.438,100,208558
94761.57,0,94761.57,21.1,47,535,4.18,2.09,,1.90982,0.0413146,0.726526,29.7225,5.06379,14672.3,72099,38443.296,525746.7,498875,26871.7,2.35783,0.0350012,882.647,8009.02,40000,94659,0.0114604,0.451327,77871.3,2562.44,86158.3,6.16E-05,151420,551420,1631.44,469.76,4.40031,254.294,1657.84,463.555,3.75531,246.411,151420,1653.54,459.224,2.12002,240.392,1652.59,458.415,2.11962,239.517,100,544050
113562.35,89991.37,203553.72,25.7,45.7,529,6.09,3.05,,0.133784,0.0507298,0.204824,19.227,4.10837,26483.7,65199.4,57623.52,620486.9,578395,42091.9,2.88673,1.99817,1336.64,12004.9,40000,203450,0.0138567,0.0484042,88033.5,3184.84,117020,3.14E-06,260211,660211,1982.96,568.944,4.54555,328.23,2031.19,559.157,4.6724,317.117,260211,2029.68,555.571,2.85727,311.538,2029.19,554.268,3.19032,310.4,100,783561
94484.27,0,94484.27,31.7,39.8,466,6.25,3.13,,1.51488,0.0401857,7.17855,26.4087,4.46854,13446.5,71208.3,36517.296,421005.2,398456,22549.2,2.3357,0.151355,837.569,7607.77,40000,94385.3,0.00870017,6.9367,79587,3338.2,101154,6.09E-05,151146,551146,1581.86,356.598,4.36198,199.906,1610.8,351.711,3.76636,193.614,151146,1608.25,348.612,2.23733,188.92,1607.43,348.007,2.22077,188.247,100,664780
113562.35,71634.92,185197.27,37.3,24.9,679,8.84,4.42,,3.58E-06,0.0878872,0.38425,24.1011,2.99767,36203.8,17565.5,80633.28,728825.3,680601,48224.3,2.84165,3270.19,1893.79,16798.6,40000,185092,0.0222216,0.159163,61141.9,3983.74,144185,1.00E-06,241853,641853,3427.46,910.986,3.78619,518.973,3516.73,894.581,4.49155,500.079,241853,3510.07,891.866,1.39791,494.034,3515.49,888.865,2.33007,491.544,100,291895
113562.35,56970.6,170532.95,20.8,43.7,466,4.93,2.47,,0.696361,0.0401131,0.256587,20.1957,4.54168,18954.3,78511.1,44374.032,577734.8,540912,36822.8,2.65219,0.0916687,1022.04,9244.59,40000,170430,0.0114848,0.0945578,82234.6,2859.39,100562,1.61E-05,227191,627191,1574.26,471.289,5.28434,262.85,1607.47,463.982,4.83251,253.874,227191,1604.97,460.174,3.33077,248.367,1604.52,459.391,3.34287,247.478,100,656146
113562.35,66720.27,180282.62,33.6,44.8,736,7.97,3.98,,0.175536,0.0893771,0.296569,26.675,3.58415,38170.9,34259.7,80419.68,862600,809550,53050,2.98091,1428.19,1888.55,16754.1,40000,180176,0.0252419,0.0491451,81471.5,3562.09,131599,3.97E-06,236937,636937,3493.73,1035.46,3.78824,579.516,3580.55,1017.35,4.24096,558.846,236937,3575.23,1012.78,1.44838,551.377,3575.08,1009.68,2.47809,548.908,100,579994
113562.35,6896.86,120459.21,31.4,26.4,738,7.45,3.72,,0.161229,0.102309,0.450998,37.5928,3.35239,31806.9,19080.9,71866.56,805497.7,758852,46645.7,2.77902,2657.2,1679.87,14972.2,40000,120354,0.0296152,0.0848469,68815.9,3529.05,130359,4.02E-06,177115,577115,4005.55,1214,2.88581,655.855,4100.15,1193.67,3.73726,632.622,177115,4088.72,1188.88,0.743216,624.849,4092.37,1184.61,1.98049,621.273,100,304089
113562.35,6497,120059.36,18,38.8,644,4.27,2.13,,0.549414,0.0437745,5.24094,33.3039,3.6671,17198.7,56712.7,42587.472,713184,673591,39593,2.38443,0.0396212,979.955,8872.39,40000,119956,0.0213414,4.93248,80622.7,1235.51,56540.7,9.37E-06,176717,576717,1715.48,875.474,3.86592,482.483,1754.95,862.069,3.84773,466.4,176717,1747.98,856.139,1.50943,457.955,1750.98,853.655,2.01805,455.682,100,285581
89750.59,0,89750.59,15.2,44.3,667,2.85,1.42,,0.884944,0.041555,0.382023,36.4047,3.97571,14865,47052.3,37968.624,577013.7,549134,27879.7,2.34409,0.0304769,871.529,7910.13,40000,89646.1,0.0170277,0.0433895,77544.8,1541.98,63012,2.05E-05,146407,546407,1641.03,698.916,3.37145,383.304,1669.41,688.552,3.75991,371.59,146407,1663.63,682.908,1.53804,363.656,1662.2,681.106,2.17224,362.388,100,347380
77670.64,0,77670.64,34.1,45.5,591,5.53,2.77,,0.993589,0.0499262,3.01032,32.2369,3.89199,15115.9,84302.5,39740.304,405717.1,385418,20299.1,2.41877,0.118066,913.056,8279.23,40000,77569.8,0.0103074,2.70371,80919.8,3319.64,105285,4.44E-05,134331,534331,1963.19,423.458,3.40121,239.989,1999.84,416.877,3.46521,232.617,134331,1997.67,413.238,1.70983,227.224,1997.05,412.296,1.91706,226.458,100,698288
113562.35,62034.94,175597.3,16.5,49.2,456,3.91,1.96,,1.25028,0.0338826,0.239217,19.8645,5.98436,16590.5,67049.6,39154.08,637160.7,595521,41639.7,2.57033,0.0274428,899.306,8157.1,40000,175494,0.0111934,0.0869059,78014.2,2304.43,82523.1,2.44E-05,232255,632255,1336.38,458.965,5.88852,249.76,1359.24,452.46,5.13912,241.499,232255,1355.85,448.415,3.71765,235.904,1355.3,447.737,3.65827,235.068,100,511206
113562.35,85551.54,199113.9,23.1,22.8,475,5.48,2.74,,8.49E-06,0.0433324,0.183186,19.0163,3.14297,19031.2,28589.3,44925.984,527307.6,489760,37547.6,2.62408,1626.45,1035.05,9359.58,40000,199012,0.0128668,0.0405496,66442.7,3263.26,109267,1.00E-06,255773,655773,1692.28,527.866,5.22751,301.778,1735.55,518.619,5.57739,290.853,255773,1733.76,516.22,3.36036,285.892,1733.3,514.673,3.90839,284.638,100,374206
113562.35,91028.91,204591.26,31.5,24.2,694,7.47,3.73,,2.48E-06,0.0732921,0.277344,23.0356,3.15179,33830.1,21539,74509.44,709888.1,662117,47771.1,2.83448,2410.57,1744.14,15522.8,40000,204485,0.0213171,0.0721589,67815.7,3434.56,127353,1.00E-06,261246,661246,2857.62,873.285,4.20629,505.445,2934.89,857.731,4.87565,487.331,261246,2929.98,855.448,1.68634,481.583,2931.68,852.682,2.68323,479.397,100,338409
113562.35,90895.6,204457.95,13.5,15.5,657,3.2,1.6,,3.14E-06,0.0375869,0.468335,22.8133,3.25792,20971.7,43751,48092.16,618029,572062,45967,2.57082,0.197658,1109.88,10019.2,40000,204352,0.0175091,0.2826,79531.7,1284.39,60003.1,1.00E-06,261113,661113,1464.9,716.992,5.26443,425.15,1505.1,704.869,5.50677,410.375,261113,1500.11,702.682,2.6028,404.962,1503.48,700.362,3.25545,402.904,100,315883
113562.35,46509.77,160072.13,19.8,20.9,471,4.7,2.35,,0.239483,0.0406039,0.217958,21.2492,3.12698,16433,21898.4,41262.336,513881.5,481516,32365.5,2.45317,1492.46,948.793,8596.32,40000,159970,0.0123582,0.0439922,64930.4,2947.93,98292.8,5.08E-06,216731,616731,1589.33,507.085,4.78917,288.615,1627.26,498.743,4.84973,278.555,216731,1624.85,495.622,2.84542,273.109,1624.16,494.328,3.24309,272.025,100,316260
