WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,15471.74,129034.1,33.3,26.6,543,7.9,3.95,,0.375746,0.0762108,1.12414,26.7245,3.08437,24627.4,15242,60663.36,605714.2,571009,34705.2,2.59852,3559.3,1409.46,12638.2,40000,128932,0.0170858,0.869036,54761.4,4054.86,142752,1.19E-05,185693,585693,2974.83,701.525,3.54609,388.887,3042.46,689.679,3.88834,375.292,185693,3042.6,685.514,1.49316,368.538,3048.43,683.434,2.01139,366.769,100,225479
113562.35,28117.22,141679.58,29.6,47,519,7.02,3.51,,1.04987,0.0664903,0.883765,23.9193,4.29598,26027.7,61611.4,57933.6,681093.8,643360,37733.8,2.87572,197.072,1344.06,12069.5,40000,141577,0.0156611,0.662491,90374.4,3683.65,132185,3.07E-05,198338,598338,2604.66,643.151,4.15809,347.299,2659.32,632.891,3.86155,335.319,198338,2659.11,627.619,2.11279,328.19,2659.61,626.445,2.21992,327.01,100,861391
113562.35,59737.26,173299.61,13.5,28.7,496,3.2,1.6,,0.0624797,0.0290675,2.37315,20.6886,3.03896,14299.3,37469.8,34842.24,525575.3,488258,37317.3,2.41813,0.111594,798.439,7258.8,40000,173196,0.0135548,2.20805,74376.7,1302.98,56757.6,1.00E-06,229957,629957,1135.25,555.522,4.95229,319.485,1162.89,546.634,5.06929,308.623,229957,1159.92,543.78,2.85945,303.233,1162.7,542.193,3.16665,301.685,100,299389
113562.35,50407.67,163970.03,29.9,21.4,542,7.09,3.55,,0.137684,0.0621169,0.293233,22.3548,2.99902,24513.3,18185,59099.52,576555.6,540191,36364.6,2.62364,3003.1,1371.97,12312.4,40000,163867,0.0152696,0.0932389,57922.5,3733.32,132112,3.71E-06,220628,620628,2423.2,626.595,4.12932,358.198,2484.24,615.671,4.44681,345.501,220628,2483.72,612.583,2.00444,339.7,2484.68,610.786,2.55482,338.207,100,259927
94426.38,0,94426.38,16.1,18.3,658,3.17,1.59,,0.35075,0.0457218,0.364581,36.0225,3.30425,15561.2,19940.3,40283.328,515618.8,488246,27372.8,2.33156,724.698,925.799,8392.36,40000,94321.9,0.017379,0.0290662,71679.5,1936.27,73682.4,8.51E-06,151083,551083,1796.16,712.998,3.16633,403.001,1834.91,701.68,3.92881,390.392,151083,1830.5,697.63,1.14573,383.462,1828.87,695.159,2.22052,381.868,100,276709
113562.35,38254.36,151816.71,36.8,34.8,590,8.73,4.36,,0.246211,0.0849216,1.13663,25.0128,3.09717,30647.6,21382.8,70657.44,679882.1,637303,42579.1,2.77657,3169.8,1650.53,14720.3,40000,151713,0.0193704,0.898424,61582.6,4147.93,148392,7.27E-06,208474,608474,3312.03,795.191,3.60546,442.041,3389.34,781.378,4.03721,426.268,208474,3387.88,777.354,1.4795,419.498,3396.86,774.816,2.09195,417.294,100,351749
113562.35,65530.2,179092.56,33.1,44.7,639,7.85,3.92,,0.274225,0.0791432,0.276635,23.8318,3.61843,34090.3,38340.7,73318.08,770781.8,723476,47305.8,2.94431,1377.2,1715.15,15274.6,40000,178987,0.0204484,0.0592998,80329.7,3726.12,135782,6.77E-06,235748,635748,3092.65,839.466,4.00747,469.801,3168.21,824.801,4.26707,453.101,235748,3165.86,820.231,1.83593,445.949,3165.73,817.935,2.53931,444.074,100,630863
113562.35,86232.01,199794.37,19,44.1,560,4.51,2.25,,0.124693,0.0409904,0.190815,21.2832,3.99255,22120.3,67078.9,50060.16,628186.5,585680,42506.5,2.69205,0.0825651,1156.51,10429.2,40000,199690,0.0142653,0.0259947,81936.6,2271.67,88005.5,2.32E-06,256451,656451,1605.85,585.621,5.24392,338.189,1643.83,575.806,5.25548,326.66,256451,1640.65,572.146,3.30802,320.82,1639.62,570.611,3.83328,319.615,100,549456
113562.35,90125.22,203687.57,36.8,24.3,704,8.73,4.36,,2.33E-06,0.0847778,0.34226,23.1464,3.10256,37788.2,18576.2,82865.28,742879.2,692756,50123.2,2.87152,3033.75,1948.57,17263.6,40000,203581,0.0224007,0.130295,63339.9,3853.62,140314,1.00E-06,260342,660342,3304.9,917.935,4.00786,528.966,3393.37,901.332,4.72429,509.744,260342,3386.66,898.986,1.52832,503.94,3391.11,896.029,2.50049,501.522,100,310146
113562.35,89560.16,203122.51,25.7,29.2,697,6.09,3.05,,2.53E-06,0.062984,0.25232,23.5098,3.20455,30219.4,25958.2,66607.68,691288.3,644529,46759.3,2.79605,1562.06,1552.53,13876.6,40000,203016,0.0209243,0.0479658,74229.5,2864.93,109774,1.00E-06,259777,659777,2456.76,856.924,4.39527,498.16,2523.23,841.936,5.03162,480.571,259777,2518.97,839.724,1.80108,474.847,2519.36,836.971,2.86359,472.739,100,376883
113562.35,5491.02,119053.37,24.8,29.5,723,5.88,2.94,,0.183247,0.0831829,0.404549,37.5131,3.36928,27125.5,23406.1,61987.2,762606.2,718816,43790.2,2.70897,1735.14,1441.24,12914,40000,118948,0.0278112,0.0466217,75353.8,2889.92,110342,4.03E-06,175709,575709,3257.98,1139.9,3.05176,620.472,3335.26,1121.19,3.84191,598.95,175709,3326.97,1116.47,0.82435,591.187,3327.32,1112.45,2.14333,587.98,100,339161
113179.76,0,113179.76,31.8,44.1,662,7.52,3.76,,0.665727,0.0997374,0.416261,35.9082,3.85517,31107.2,37946.4,68543.52,821259.4,779679,41580.4,2.88517,1375.36,1599.33,14279.9,40000,113075,0.0260118,0.0662935,82442.5,3716.12,135239,1.87E-05,169836,569836,3913.36,1067.61,3.04639,565.396,3996.58,1050.4,3.52413,546.128,169836,3990.42,1043.41,1.11414,536.755,3989.49,1040.47,1.98645,534.416,100,622918
113562.35,736.91,114299.27,30.9,32,750,7.33,3.66,,0.17588,0.105196,0.476938,40.0346,3.46063,31667.7,19216.7,71488.32,820169.6,773048,47121.6,2.77775,2585.42,1670.7,14893.4,40000,114194,0.0309457,0.0857752,69813.8,3476.6,128797,4.38E-06,170955,570955,4120.3,1268.49,2.78027,680.606,4216.34,1247.43,3.67824,656.584,170955,4203.78,1242.35,0.685048,648.568,4207.83,1237.83,1.9583,644.755,100,305793
106420.26,0,106420.26,20.6,38,750,4.58,2.29,,0.325782,0.0722497,0.411888,40.7838,3.67441,23896.3,42783,54013.92,748203.8,706955,41248.8,2.70885,130.984,1250.49,11252.9,40000,106315,0.0273872,0.0271202,89521,2266.53,90770.9,6.76E-06,163076,563076,2836.17,1122.92,3.01608,606.019,2899.02,1105.05,3.80373,585.698,163076,2891.85,1099.47,0.855917,577.223,2889.99,1095.49,2.32538,574.275,100,525032
113562.35,60944.29,174506.64,25.8,36,544,6.12,3.06,,0.138738,0.0535662,0.233345,21.8271,3.29109,23869.4,35465.5,55349.28,585938.2,548365,37573.2,2.70305,1310.69,1282.33,11531.1,40000,174403,0.0147238,0.0466294,73905.6,3267.65,117145,3.30E-06,231164,631164,2092.4,604.283,4.4776,347.02,2145.15,593.847,4.67492,334.845,231164,2143.21,590.608,2.39655,329.068,2142.65,588.951,2.94274,327.732,100,501460
113562.35,46208.39,159770.74,13.8,34.4,685,3.27,1.64,,0.0708141,0.0442055,0.860328,27.7877,3.21299,20492.6,45951,47671.824,684731.6,638475,46256.6,2.53989,0.102639,1099.93,9931.63,40000,159665,0.0210609,0.613041,82198.1,1257.66,60346.8,1.08E-06,216426,616426,1726.07,863.021,4.40875,492.773,1770.58,848.891,4.5682,475.662,216426,1763.11,845.353,1.72718,469.046,1768.22,842.437,2.4458,466.408,100,313570
113562.35,13407.77,126970.13,23.9,24.3,472,5.67,2.83,,0.733791,0.0470839,0.467189,24.6401,3.58807,16302.3,15665.6,44176.464,503932,476157,27775,2.30741,2473.23,1017.38,9203.43,40000,126868,0.0113952,0.24639,55407.6,3431.28,109017,2.20E-05,183629,583629,1843.55,467.712,4.45688,266.889,1884.9,460.332,4.18587,257.795,183629,1883.53,456.715,2.41127,252.166,1883.35,455.806,2.52081,251.255,100,194072
103577.09,0,103577.09,36.4,40.9,607,7.87,3.94,,0.642319,0.0905473,1.48068,32.8586,3.60124,26489.5,34222.3,61702.08,666358.6,631908,34450.6,2.76294,2016.65,1434.39,12854.6,40000,103475,0.0201515,1.15809,73529.7,4037.97,142994,2.19E-05,160236,560236,3545.46,827.623,3.10041,440.946,3618.54,814.132,3.51824,425.937,160236,3616.91,808.385,1.20809,417.877,3621.89,806.059,1.77835,415.959,100,555667
99200.22,0,99200.22,13,17.3,511,2.69,1.35,,0.906349,0.0312602,0.362917,28.7256,3.71133,11966.8,13556.9,34141.536,432261.6,409668,22593.6,2.10335,922.996,782.092,7112.82,40000,99096.4,0.0109001,0.102348,60659.6,1893.35,68555.2,2.63E-05,155857,555857,1232.14,446.884,3.73849,260.567,1254.58,440.452,3.82473,252.989,155857,1251.13,436.928,2.05462,247.539,1250.41,436.005,2.26548,246.761,100,210217
113562.35,11953.62,125515.97,13.2,26.5,666,3.13,1.57,,0.216935,0.0446143,1.48553,33.035,3.25355,17977,40631.2,43685.616,661685.5,620807,40878.5,2.42873,0.199262,1005.81,9101.17,40000,125411,0.0217799,1.18028,81525.9,1206.99,56771.7,3.64E-06,182172,582172,1743.9,892.828,3.81909,501.158,1787.58,878.638,4.04907,484.134,182172,1779.23,874.293,1.30961,476.867,1784.57,871.198,2.0602,474.109,100,285153
113562.35,6275.09,119837.44,26.9,18.7,467,6.38,3.19,,0.914142,0.0496573,1.93442,25.3816,3.78493,16400.1,14021.6,45162.144,497415.5,470604,26811.5,2.28614,2794.96,1040.63,9408.78,40000,119736,0.011018,1.70237,52879.1,3628.9,114244,3.08E-05,176497,576497,1944,452.175,4.29495,258.386,1986.17,445.164,3.9671,249.722,176497,1986.18,441.551,2.25541,244.198,1986.29,440.719,2.32218,243.339,100,167100
113562.35,8487.32,122049.67,19,30.2,632,4.51,2.25,,0.282894,0.0566733,0.328965,32.8397,3.24638,20333.9,27106.1,49328.16,642299.7,606328,35971.7,2.51659,1029.89,1139.15,10276.7,40000,121945,0.0207183,0.0266666,75348.9,2360.24,89185.7,5.93E-06,178706,578706,2221.14,849.721,3.57884,475.197,2273.46,835.938,4.09764,459.186,178706,2268.62,831.621,1.27713,451.872,2266.93,828.73,2.44235,449.825,100,327281
113562.35,93385.21,206947.56,23.5,47.2,588,5.57,2.79,,0.0501071,0.0514821,0.198711,20.9989,4.08671,27149.4,67886.9,58700.16,682437,636321,46116,2.8648,0.244539,1362.4,12229.2,40000,206842,0.0161806,0.0294997,87403,2762.28,105932,1.00E-06,263603,663603,2014.12,664.317,4.82271,380.752,2063.42,652.806,4.99861,367.602,263603,2060.33,649.024,2.85262,361.502,2059.28,647.225,3.47101,360.101,100,689770
113562.35,14006.6,127568.95,18,30.6,714,4.27,2.13,,0.151803,0.0631986,0.353659,35.216,3.29814,23324.3,30696.9,53594.88,721551.6,679069,42482.6,2.63849,566.882,1240.51,11165.6,40000,127463,0.0254864,0.0279677,83089.4,2058.77,84490.5,2.81E-06,184224,584224,2475.45,1044.48,3.41717,579.237,2535.4,1027.42,4.12083,559.377,184224,2529.19,1023.22,1.00428,551.963,2527.94,1019.46,2.43592,549.149,100,380904
93286.72,0,93286.72,36.8,46.7,634,7.17,3.58,,0.776261,0.0850724,1.19528,34.1704,3.80734,24652.5,49150.3,56774.88,628161.4,596848,31313.4,2.79565,838.979,1316.36,11828.1,40000,93184.3,0.0188551,0.860412,84608,3870.62,136349,2.77E-05,149945,549945,3336.39,774.543,3.06714,409.618,3402.43,762.097,3.44084,395.944,149945,3400.36,756.237,1.24431,387.95,3402.9,754.206,1.75256,386.317,100,756180
111321.66,0,111321.66,17.6,31.8,556,4.09,2.05,,0.522417,0.0462481,0.326505,31.0803,3.36438,16416.1,21692.5,42687.456,558102.5,529036,29066.5,2.34789,1050.5,982.307,8893.22,40000,111218,0.0158085,0.0410479,69924.9,2385.43,84537.8,1.24E-05,167979,567979,1815.19,648.911,3.71509,367.654,1855.49,638.579,4.00694,355.617,167979,1851.18,634.174,1.65386,348.651,1849.92,632.342,2.33536,347.333,100,294639
113562.35,16593.88,130156.23,33,46.5,671,7.83,3.91,,0.640716,0.0981305,0.372906,32.2211,3.82566,33515.5,39300.8,72451.68,850850.1,806066,44784.1,2.93903,1286.99,1694.09,15094.1,40000,130051,0.0254772,0.0616417,83636.7,3759.48,136937,1.73E-05,186812,586812,3847.08,1045.83,3.26947,560.211,3931.47,1028.62,3.63706,540.858,186812,3926.14,1021.88,1.2684,531.725,3925.22,1019.09,2.08726,529.481,100,655675
113562.35,34985.96,148548.31,32.3,20.4,486,7.66,3.83,,0.561424,0.046317,12.2759,22.535,3.47856,18542.7,14842.6,47269.056,480425.6,451740,28685.6,2.46651,2921.43,1090.4,9847.72,40000,148450,0.0111458,12.0808,55589.5,3497.14,123445,1.85E-05,205211,605211,1812.92,457.922,4.98762,246.713,1850.51,450.345,4.64048,237.421,205211,1852.42,446.81,2.80091,231.841,1852.68,445.833,2.82639,230.783,100,212161
99985.36,0,99985.36,27.9,38.4,684,5.82,2.91,,0.426455,0.0759791,0.402968,37.0768,3.53484,23169.2,36304.8,54356.64,652243.6,618038,34205.6,2.67383,1083.88,1258.66,11324.3,40000,99881.5,0.0221656,0.0474288,79604.1,3134.96,113878,1.15E-05,156643,556643,2981.48,909.511,3.02036,491.396,3046.09,894.851,3.67885,475.002,156643,3040.32,889.566,1.00531,467.042,3039.16,886.623,2.03979,464.863,100,516121
113562.35,39152.05,152714.41,31.4,47.9,468,7.45,3.72,,1.29686,0.0541807,3.57842,20.8696,4.94906,23120.1,79313,52516.8,632432.7,594911,37521.7,2.81699,0.407018,1214.86,10941,40000,152613,0.0127419,3.39362,90013.8,3560.88,128242,3.82E-05,209374,609374,2123.9,522.826,4.62645,282.97,2166.89,514.856,4.07263,273.367,209374,2167.14,510.477,2.50199,267.321,2167.23,509.678,2.47361,266.404,100,875983
105223.6,0,105223.6,38,35.5,731,8.35,4.17,,0.282667,0.114397,0.545202,39.1281,3.48805,31958.4,19802.2,73007.52,771970.8,728956,43014.8,2.78796,3101.25,1707.6,15209.9,40000,105119,0.0281055,0.156875,64702.2,4020.3,144538,8.62E-06,161880,561880,4481.8,1153.04,2.69742,611.79,4581.24,1133.7,3.55424,590.154,161880,4569.73,1128.29,0.731111,582.007,4575.9,1124.22,1.81983,578.598,100,328672
85193.74,0,85193.74,35.4,22.6,581,6.3,3.15,,0.613243,0.0545937,3.47553,31.7447,3.36519,14674.9,9620.86,42390.528,410416.9,389606,20810.9,2.18508,2929.63,975.321,8831.36,40000,85093.4,0.010943,3.17257,49125.6,3689.65,112293,2.59E-05,141854,541854,2138.66,449.878,3.32122,260.966,2182.99,442.344,3.62597,252.615,141854,2182.91,438.91,1.56798,247.05,2183.75,437.72,1.92201,246.162,100,125862
113562.35,21716.21,135278.57,34.6,19,594,8.2,4.1,,0.250947,0.0863685,0.544615,27.7394,3.02308,28464.4,15829.9,67496.16,662412.7,623308,39104.7,2.6941,3555.86,1573.99,14061.7,40000,135175,0.0201231,0.277482,56985.5,4076.48,145625,7.54E-06,191936,591936,3372.66,825.833,3.38642,456.084,3451.75,811.66,3.9091,439.904,191936,3448.88,807.585,1.2625,433.008,3454.74,804.925,1.99167,430.779,100,245972
96497.76,0,96497.76,25.4,39.7,518,5.12,2.56,,1.10332,0.0473407,0.894472,28.8451,4.01836,15895.9,61882.1,40981.488,466403.9,442396,24007.9,2.4483,0.564843,942.195,8537.81,40000,96396,0.0110513,0.625525,81756.6,3198.37,102133,3.98E-05,153157,553157,1860.44,453.625,3.91221,255.2,1896.79,446.776,3.69752,247.051,153157,1894.2,442.934,1.98992,241.416,1893.63,442.051,2.10067,240.582,100,669321
113562.35,93485.82,207048.17,33.5,26.8,478,7.94,3.97,,7.25E-06,0.054386,1.41221,17.6325,3.16314,24213.2,18929.4,57433.44,527219.6,486853,40366.6,2.6789,3206.6,1332.1,11965.3,40000,206947,0.0124636,1.27022,54761.4,4063.54,139677,1.00E-06,263708,663708,2114.42,511.55,4.71891,295.242,2167.08,502.401,5.10993,284.654,263708,2168.9,500.065,2.92888,279.827,2175.44,498.542,3.23005,278.381,100,282439
113562.35,48971.81,162534.16,29.1,46.7,742,6.9,3.45,,0.332744,0.0854954,0.305705,29.4633,3.70822,35059.4,42469.3,73571.52,880540.5,828825,51715.5,2.975,607.804,1721.32,15327.4,40000,162427,0.0264099,0.0326595,89521.6,3171.61,120182,7.11E-06,219188,619188,3347.8,1083.41,3.6538,598.164,3427.16,1065.14,4.06306,577.304,219188,3421.33,1059.63,1.37289,569.032,3419.82,1056.4,2.51082,566.553,100,661180
113562.35,20215.19,133777.55,14.4,36.6,733,3.41,1.71,,0.242574,0.0565305,0.334602,35.0127,3.47943,22464,46303.5,51115.68,766298.2,721729,44569.2,2.62028,0.117108,1181.56,10649.1,40000,133671,0.0259792,0.0181089,86695.4,1447.08,68029.4,4.00E-06,190432,590432,2217.88,1064.88,3.61532,590.63,2269.44,1047.78,4.22488,570.665,190432,2263.53,1042.97,1.16214,562.668,2261.22,1039.17,2.7686,560.031,100,369130
113562.35,90239.56,203801.91,26.2,41.2,719,6.21,3.11,,5.09E-06,0.0672379,0.247154,24.1375,3.57327,33092.9,40369.4,69949.44,768104.8,717377,50727.8,2.92485,569.387,1633.37,14572.8,40000,203695,0.0222801,0.0368327,86439,2854.18,110260,1.00E-06,260456,660456,2626.1,913.157,4.34293,524.641,2694.37,897.226,4.8797,506.241,260456,2690.07,894.041,1.83521,499.82,2689.52,891.203,2.91924,497.676,100,591710
95846.05,0,95846.05,11.2,43.4,706,2.24,1.12,,0.767091,0.0422096,0.408925,38.2662,3.97485,15540,35382.4,38956.8,664925.2,632125,32800.2,2.33824,0.0234453,894.681,8116,40000,95740.5,0.0206916,0.0524184,77090.7,966.177,50368.6,1.49E-05,152501,552501,1663,849.024,3.41808,460.983,1696.51,836.456,3.66969,446.414,152501,1689.71,829.989,1.36118,437.568,1688.38,827.666,2.1044,435.804,100,242770
113562.35,5303.66,118866.02,33.8,19.6,491,8.01,4.01,,0.648294,0.0630496,4.36356,26.3934,3.36013,19756.6,14033.9,51975.84,544244.3,515335,28909.3,2.43175,3399.01,1201.99,10828.3,40000,118766,0.0137047,4.11524,52739.5,3960.78,134228,2.20E-05,175527,575527,2464.53,562.794,3.80021,314.142,2518.61,553.644,3.8266,303.396,175527,2519.95,549.486,1.83493,297.054,2521.98,548.187,2.09336,295.894,100,194868
113562.35,27673.11,141235.46,31.7,15.2,592,7.52,3.76,,0.225821,0.0774117,0.343814,26.8508,3.01531,26904.8,17412,63943.68,645063.8,607369,37694.8,2.67023,3165.14,1488.29,13321.6,40000,141132,0.0192475,0.0904609,59496,3822.18,137134,6.30E-06,197893,597893,3024.63,789.707,3.56349,440.407,3098.03,776.167,4.03797,424.849,197893,3095.25,772.335,1.39111,418.165,3096.47,769.902,2.16691,416.209,100,261050
113562.35,31697.5,145259.86,24.4,18.4,523,5.79,2.89,,0.333406,0.0511879,0.272077,24.1766,3.15135,19570.3,19873.7,49542.72,546656.3,514673,31983.3,2.46427,2289.33,1144.24,10321.4,40000,145157,0.0138011,0.0579252,60523.2,3262.46,111601,8.57E-06,201918,601918,2001.42,566.551,4.30387,325.158,2050.38,557.02,4.39008,313.836,201918,2048.13,553.523,2.1996,307.867,2047.51,552.042,2.66184,306.661,100,249124
82189.56,0,82189.56,33.6,38.6,741,5.77,2.88,,0.356281,0.0732077,0.460656,39.6637,3.49619,20088,33729.2,49485.12,536917.5,508738,28179.5,2.55642,1355.24,1142.88,10309.4,40000,82086.8,0.019076,0.0759406,73526.2,3293.79,113856,1.16E-05,138848,538848,2872.77,783.157,2.80222,425.902,2933.7,770.268,3.6186,411.914,138848,2928.35,765.799,0.876217,404.766,2928.31,763.042,1.85525,402.776,100,464184
78457.81,0,78457.81,13.4,33.5,712,2.2,1.1,,0.340743,0.0363778,0.38835,38.6009,3.34254,13090.9,22084.4,34690.752,428941.2,406358,22583.2,2.25198,9.03024,794.904,7227.24,40000,78353.2,0.0153304,0.0277871,73958.9,1376.98,58810.6,9.20E-06,135114,535114,1432.21,628.958,2.8335,361.211,1460.68,619.083,3.91153,350.784,135114,1456.72,615.514,1.02793,344.288,1455.11,613.214,2.13559,342.965,100,316946
113562.35,54021.78,167584.14,12.7,31.1,733,3.01,1.51,,5.21E-06,0.04741,0.308852,28.5714,3.18713,22332.2,40079.9,50705.76,708981.4,661855,47126.4,2.59621,0.146897,1171.83,10563.7,40000,167477,0.0231567,0.056721,83817.6,1164.14,59523.9,1.00E-06,224238,624238,1853.04,948.235,4.34137,543.917,1901.96,932.509,4.79944,525.033,224238,1895.56,929.535,1.55115,518.581,1896.4,926.27,2.65302,515.909,100,302674
107498.15,0,107498.15,35,35.3,687,7.86,3.93,,0.332382,0.102948,0.473531,36.9987,3.43066,29615.5,21446.7,68438.4,736975.9,696958,40017.9,2.75321,2868.88,1596.78,14258,40000,107394,0.0257395,0.10966,65965.7,3897.85,140400,9.95E-06,164155,564155,4033.1,1056.03,2.84618,563.846,4123.04,1038.47,3.59705,544.153,164155,4115.08,1033.11,0.848098,536.066,4117.93,1029.58,1.87274,533.188,100,346087
113562.35,74143.44,187705.8,27.3,21.2,516,6.47,3.24,,0.000144852,0.0515507,0.228708,20.0004,3.09243,22810.7,20652,54768,535752.2,499129,36623.2,2.61249,2576.12,1268.46,11410,40000,187603,0.013325,0.0628717,59314.8,3528.44,123257,1.00E-06,244364,644364,2009.86,546.69,4.64749,317.84,2062.43,537.036,4.98365,306.58,244364,2061.83,534.543,2.64427,301.442,2062.03,533,3.13423,300.152,100,282818
113562.35,16789.21,130351.56,30.3,48.4,484,7.18,3.59,,1.64218,0.0610714,3.01545,24.0782,4.98302,23195.3,79388.5,52964.16,662019.4,625994,36025.4,2.8087,0.39517,1225.5,11034.2,40000,130250,0.0143153,2.79231,91268.8,3588.05,129306,5.07E-05,187011,587011,2397.98,587.417,4.2844,311.293,2444.67,578.644,3.73824,300.805,187011,2443.26,573.55,2.11872,294.033,2442.86,572.611,2.13263,293.024,100,882619
100252.14,0,100252.14,33.8,44,541,7.08,3.54,,1.04406,0.0680807,3.23498,29.7043,3.97706,21492.9,56385.6,50916.96,576227.7,547492,28735.7,2.71852,374.822,1176.85,10607.7,40000,100151,0.0149266,2.94998,86915.3,3748.15,129892,3.73E-05,156912,556912,2671.33,613.085,3.54946,328.541,2724.12,603.481,3.51396,317.579,156912,2722.9,598.348,1.66624,310.571,2723.23,597.064,1.88832,309.433,100,806722
113562.35,31529.27,145091.63,32.5,34.8,589,7.71,3.85,,0.291259,0.0790231,0.356894,26.1099,3.14555,28282.9,23692.1,65698.08,667770.8,628813,38957.8,2.74093,2732.91,1530.59,13687.1,40000,144988,0.0191959,0.110609,64872,3889.76,139609,8.21E-06,201749,601749,3087.56,787.813,3.62139,437.602,3161.21,774.32,4.01567,422.142,201749,3159.34,770.142,1.48806,415.246,3160.92,767.836,2.17345,413.349,100,373808
113562.35,22064.35,135626.71,18.7,34.3,474,4.43,2.22,,0.717079,0.0407062,0.310317,23.7203,3.70941,16425.5,35058.2,41552.016,515978.6,486476,29502.6,2.44989,614.881,955.601,8656.67,40000,135524,0.0116099,0.104424,74319.4,2854.5,95462.9,1.85E-05,192285,592285,1596.85,476.321,4.67542,270.553,1631.58,468.976,4.38915,261.472,192285,1628.79,465.305,2.64716,255.811,1628.25,464.396,2.76669,254.901,100,481982
113562.35,62115.73,175678.09,20.8,34.9,611,4.93,2.47,,0.0227386,0.0503343,0.233536,23.9861,3.2018,23373.3,38119,53424.48,619236.8,578855,40381.8,2.68549,559.667,1236.46,11130.1,40000,175573,0.017456,0.0286581,80365.1,2522.53,95716.8,1.00E-06,232334,632334,1967.15,715.735,4.47017,413.265,2017.65,703.479,4.88778,398.937,232334,2014.46,700.55,2.08599,392.946,2013.37,698.242,3.01954,391.262,100,483672
113562.35,59130.13,172692.49,37.4,18.6,710,8.87,4.43,,2.84E-05,0.0950883,0.398059,26.4496,3.00394,37088.7,17528.7,82209.12,767162.8,717741,49421.8,2.85253,3218.76,1932.45,17126.9,40000,172586,0.0245965,0.146504,62668.1,3955.47,143503,1.00E-06,229347,629347,3711.52,1008.27,3.54854,568.609,3806.86,990.274,4.30936,547.905,229347,3797.79,987.25,1.16504,541.545,3803.53,983.86,2.19983,538.721,100,295039
113562.35,48215.59,161777.94,28.1,43.4,632,6.66,3.33,,0.366688,0.0715259,0.274068,25.7664,3.57456,29766.2,44686.2,64785.6,745436.1,701522,43914.1,2.88921,688.278,1508.58,13497,40000,161673,0.0204399,0.0397869,85911.5,3303.49,122527,8.50E-06,218434,618434,2799.58,838.936,3.94093,466.636,2866.19,824.759,4.17659,450.369,218434,2862.19,819.919,1.76137,442.948,2861.04,817.595,2.54796,441.141,100,670218
113562.35,93892.3,207454.66,25.3,24.6,719,6,3,,2.17E-06,0.0634731,0.256167,23.7239,3.25258,31015.4,26743.9,67744.8,708810.2,660622,48188.2,2.81409,1405.72,1580.01,14113.5,40000,207348,0.0217057,0.0501106,76133.4,2772.9,107346,1.00E-06,264109,664109,2475.65,888.738,4.43115,517.487,2542.93,873.215,5.08434,499.226,264109,2538.28,871.084,1.77863,493.509,2538.92,868.227,2.87617,491.312,100,389200
113562.35,40177.65,153740.01,29.2,40.3,605,6.92,3.46,,0.371644,0.0723848,0.28764,25.7504,3.42989,28519.3,37966.1,63680.16,705159.7,664267,40892.7,2.8304,1293,1481.96,13266.7,40000,153636,0.0194258,0.0508325,79389.3,3507.01,128022,9.31E-06,210397,610397,2832.11,797.338,3.85196,442.88,2899.44,783.855,4.10621,427.395,210397,2896.17,779.218,1.7107,420.18,2895.39,777.031,2.42119,418.447,100,587027
113562.35,20286.74,133849.1,30.3,15.1,684,7.18,3.59,,0.156444,0.0876268,0.370862,31.995,3.14259,29588,19629.2,67826.88,735927,692904,43023,2.74058,2629.61,1581.99,14130.6,40000,133744,0.0249618,0.0648862,67086.2,3500.56,128910,3.86E-06,190505,590505,3427.71,1023.4,3.23308,563.079,3510.95,1006.08,3.92776,543.18,190505,3503.84,1001.92,0.988255,535.972,3505.07,998.472,2.10918,533.202,100,302001
113562.35,43983.91,157546.26,19.3,31.5,588,4.58,2.29,,0.118401,0.0466019,0.246284,25.2749,3.06972,20095.6,27797.3,48609.6,582710.8,546216,36494.8,2.52125,1058.6,1122.13,10127,40000,157442,0.016415,0.0274245,72213.6,2424.37,89392.9,2.35E-06,214203,614203,1822.11,673.228,4.38451,389.195,1868.46,661.853,4.72004,375.763,214203,1865.29,658.788,2.01476,369.713,1864.07,656.6,2.90964,368.136,100,328788
113562.35,60215.06,173777.41,30.1,15.9,562,7.14,3.57,,0.0135269,0.0630475,0.270925,22.0721,2.98106,25938.9,19116.6,61414.56,589270.9,550971,38299.9,2.66504,2883.91,1427.49,12794.7,40000,173674,0.016013,0.0751327,59700,3673.83,131009,1.00E-06,230435,630435,2458.7,656.928,4.17144,377.007,2522.53,645.278,4.61748,363.537,230435,2521.08,642.51,1.9859,357.865,2521.9,640.52,2.64211,356.248,100,274784
96691.41,0,96691.41,15,35.1,608,3.03,1.51,,0.525167,0.0405479,0.345849,33.5407,3.42018,14770.5,39847.2,38334.72,509448.1,483242,26206.1,2.32633,0.322899,880.104,7986.4,40000,96587.1,0.015574,0.0361357,76836.1,1818.54,70154.3,1.29E-05,153348,553348,1595.25,639.141,3.35201,362.47,1627.73,629.178,3.9141,351.292,153348,1623.3,624.863,1.44767,344.382,1621.92,622.959,2.23544,343.134,100,409911
88926.39,0,88926.39,33.5,45.4,662,6.22,3.11,,0.658228,0.0761238,0.4813,35.6801,3.71013,22238.5,52643.5,52062.24,585927.9,556856,29071.9,2.7259,437.778,1204.05,10846.3,40000,88823.7,0.018356,0.134981,86165.3,3524.39,123719,2.23E-05,145585,545585,2989.13,753.878,3.02046,403.678,3049.36,741.761,3.51151,390.415,145585,3045.16,736.334,1.18237,382.706,3044.95,734.24,1.83162,381.134,100,740502
113562.35,11951.35,125513.71,32,34.7,481,7.59,3.79,,0.785743,0.0591273,3.63353,24.8654,3.62325,20227.8,28789.8,50985.12,552460.9,522554,29906.9,2.53877,2169.34,1178.46,10621.9,40000,125413,0.0130793,3.40324,65790.7,3839.77,130580,2.58E-05,182174,582174,2312.82,537.009,4.06204,298.16,2362.94,528.433,3.90021,287.941,182174,2363.99,524.258,2.06712,281.746,2365.09,523.17,2.21327,280.695,100,429169
103299.31,0,103299.31,14.5,34.8,564,3.13,1.56,,0.636606,0.0391187,0.331609,31.4201,3.50153,14894.5,40738.1,38436.384,520547.4,493842,26705.4,2.3474,0.30457,882.485,8007.58,40000,103195,0.0147239,0.0439449,77995,1887.37,71787.2,1.54E-05,159956,559956,1539.24,604.272,3.60528,342.98,1570.33,594.955,3.94296,332.277,159956,1565.93,590.553,1.70589,325.469,1564.75,588.955,2.29324,324.34,100,420150
98498.58,0,98498.58,16.7,39.9,475,3.43,1.72,,1.78572,0.0322186,0.616785,27.0227,4.85766,12653.2,57345.2,34243.152,457090.6,432546,24544.6,2.26827,0.0462733,784.462,7133.99,40000,98395.9,0.00936068,0.373347,74921.8,2295.5,79081,5.90E-05,155157,555157,1272.73,383.221,4.62426,214.249,1292.86,378.424,3.94288,207.837,155157,1289.49,375.056,2.3714,202.801,1288.74,374.427,2.33689,202.074,100,489721
113562.35,32877.51,146439.87,29.1,32.7,666,6.9,3.45,,0.114165,0.0431109,11.5977,28.9402,3.1257,18742.4,47873.2,45437.28,660773.9,617092,43681.9,2.45577,0.210618,1047.12,9466.1,40000,146340,0.0211962,11.3356,83668,1415.36,62750,1.81E-06,203101,603101,1683.61,868.468,4.02935,492.771,1726.43,854.5,4.28097,475.975,203101,1718.43,850.825,1.48152,469.282,1724.44,847.847,2.21195,466.611,100,329330
113562.35,58249.95,171812.3,38.8,28.7,510,9.2,4.6,,0.114357,0.0622849,4.16168,20.427,3.04857,24854.7,15915.8,60564.96,554421.3,516333,38088.3,2.62537,3525.51,1407.1,12617.7,40000,171712,0.0139335,3.98006,53805.5,4079.2,143780,3.35E-06,228473,628473,2423.8,572.009,4.18024,327.727,2482.39,561.979,4.48255,316.107,228473,2484.13,559.055,2.18297,310.613,2491.4,557.338,2.54663,309.047,100,244004
94872.26,0,94872.26,12.06,32.55,528.83,2.39,1.19,,0.967382,0.0215945,4.27123,29.358,3.83053,10090,26193.3,29609.088,421973.6,399626,22347.6,1.97695,0.0735712,676.64,6168.56,40000,94771.6,0.0109031,4.00475,63832.6,849.476,40927.4,2.61E-05,151533,551533,850.169,446.644,3.74373,259.732,867.704,440.616,3.62598,252.378,151533,864.166,437.008,1.93695,246.95,863.78,436.123,2.07957,246.138,100,191750
113562.35,21420.65,134983.01,28.55,20.99,609.4,6.77,3.38,,0.240101,0.0735105,0.323217,28.7682,3.07656,25389.4,19404.4,60477.6,651756.1,614474,37282.1,2.64221,2661.96,1405,12599.5,40000,134879,0.0201255,0.0531256,63758.7,3494.78,126424,6.21E-06,191640,591640,2875.2,825.542,3.51941,459.51,2944.78,811.63,4.01914,443.484,191640,2940.78,807.62,1.31563,436.579,2940.42,805.019,2.22533,434.574,100,280335
113562.35,46546.15,160108.5,23.56,19.34,503.54,5.59,2.79,,0.209122,0.0462455,0.238079,22.0737,3.12819,18798,21751.7,47315.808,526432.9,493535,32897.9,2.46897,2067.42,1091.5,9857.46,40000,160006,0.0128332,0.0509731,61298.4,3217.76,108119,4.99E-06,216767,616767,1807.15,526.712,4.6253,303.59,1852.29,517.792,4.70748,292.937,216767,1850.38,514.709,2.58152,287.426,1849.82,513.328,3.00917,286.277,100,270606
78944.02,0,78944.02,27.13,34.87,722.19,4.47,2.24,,0.333852,0.0550037,0.427567,38.8152,3.37317,15854.3,23031.7,41860.224,457531.7,433606,23925.7,2.3406,1217.2,962.847,8720.88,40000,78841.1,0.0158564,0.0562974,67980.3,2757.9,92500.8,1.07E-05,135602,535602,2159.41,651.033,2.87165,367.279,2205.21,640.34,3.72454,355.788,135602,2201.06,636.58,0.976323,349.274,2200.15,634.258,1.92439,347.744,100,326634
102666.08,0,102666.08,37.77,30.54,739.26,8.1,4.05,,0.202358,0.11051,0.551208,39.5296,3.39109,30258,15843.4,70439.52,732810.3,691167,41643.3,2.7305,3383.95,1645.24,14674.9,40000,102562,0.027514,0.15962,60847.3,3958.72,142409,6.14E-06,159323,559323,4328.34,1128.59,2.66551,601.017,4425.97,1109.56,3.58723,579.704,159323,4413.46,1104.73,0.680955,572.037,4420.39,1100.56,1.81236,568.549,100,251329
112012.26,0,112012.26,28.51,20.25,576.76,6.67,3.33,,0.420129,0.0739563,0.376835,31.7054,3.24171,22508.9,17373,55953.6,616284.9,584051,32233.9,2.54452,2898.12,1296.74,11657,40000,111909,0.0188838,0.0737776,60103.3,3613.6,127496,1.24E-05,168670,568670,2896.42,775.044,3.31794,426.253,2962.28,762.311,3.76784,411.718,168670,2958.63,757.653,1.26986,404.413,2958.25,755.351,2.03636,402.65,100,241311
85742.58,0,85742.58,25.28,28.62,684.59,4.53,2.26,,0.33361,0.0542534,0.402524,37.0274,3.29666,15923.6,15517.3,42601.68,477349.5,452319,25030.5,2.30057,1745.09,980.289,8875.35,40000,85639.6,0.0161143,0.0503759,62406.7,2744.64,92489.8,1.00E-05,142401,542401,2128.96,661.513,3.01053,374.099,2175.27,650.677,3.7814,362.246,142401,2171.18,646.871,1.05509,355.663,2170.14,644.57,1.99002,354.127,100,212518
113562.35,24860.39,138422.74,31.43,37.29,543.11,7.45,3.73,,0.503973,0.0728599,0.503781,25.3045,3.37264,25981.2,31257.3,60828.48,640615.7,604573,36042.7,2.7315,2160.86,1413.42,12672.6,40000,138320,0.0168803,0.266032,69837.1,3900.02,138430,1.51E-05,195081,595081,2847.29,693.173,3.77149,382.636,2911.86,681.565,3.92833,369.27,195081,2912.27,676.961,1.74071,362.298,2914.39,675.213,2.152,360.776,100,489792
97805.2,0,97805.2,21.34,25.78,567.51,4.36,2.18,,0.573314,0.0477542,0.379908,31.3376,3.36232,15246,14017.9,41597.184,478024.7,453702,24322.7,2.26166,1900.64,956.663,8666.08,40000,97702.2,0.0133111,0.0870256,59444.4,2838.9,94378.9,1.74E-05,154463,554463,1874.16,546.639,3.49499,313.08,1914.48,537.826,3.81197,303.042,154463,1910.97,533.891,1.62182,296.771,1910.17,532.444,2.11018,295.707,100,197816
76859.81,0,76859.81,31.01,47.15,576.02,4.98,2.49,,1.38941,0.0436145,2.91932,31.5577,4.35009,13673.9,82538.7,37002.96,400743.4,380520,20223.4,2.32835,0.0514554,848.928,7708.95,40000,76758.8,0.00926631,2.62172,77730.9,3082.79,96318.8,6.27E-05,133520,533520,1719.04,380.234,3.7317,214.971,1749.01,374.827,3.45676,208.533,133520,1745.65,371.399,1.88536,203.533,1744.58,370.652,1.96809,202.836,100,629187
101839.57,0,101839.57,12.07,29.95,566.31,2.57,1.28,,0.564204,0.0289066,3.59341,31.1324,3.38846,12463.3,23924.1,33714.336,492332.6,466164,26168.6,2.17145,0.211568,772.13,7023.82,40000,101736,0.0142997,3.30751,72185.6,993.575,48060.7,1.25E-05,158497,558497,1133.59,586.427,3.59169,336.253,1159.77,577.7,3.76198,325.95,158497,1155.54,573.493,1.61939,319.426,1156.26,571.986,2.00454,318.171,100,231878
113562.35,67806.99,181369.34,25.53,46.16,570.88,6.05,3.03,,0.357748,0.057167,0.230499,22.0447,3.9094,27064.2,63303.5,58855.2,687547.8,644620,42927.8,2.88329,2.27569,1366.11,12261.5,40000,181265,0.0164191,0.0420587,89770.7,3107.38,115668,8.01E-06,238026,638026,2237.9,674.209,4.51562,379.13,2290.72,662.824,4.51779,365.979,238026,2287.6,658.396,2.49466,359.34,2286.68,656.765,2.97358,357.994,100,767396
87719.18,0,87719.18,18.9,38.76,454.31,3.46,1.73,,1.61725,0.03149,0.999565,25.9123,4.50452,11040.2,55996.8,30318.288,388066.8,367042,21024.8,2.26159,0.0629564,693.107,6316.31,40000,87617.4,0.00803717,0.766108,74556.4,2617.25,85941,6.09E-05,144378,544378,1244.06,328.957,4.41365,182.225,1263.47,324.919,3.8092,176.84,144378,1260.4,322.044,2.3167,172.409,1259.6,321.487,2.28414,171.771,100,548091
113562.35,65538.72,179101.08,34.8,18.49,468.64,8.25,4.13,,0.0845872,0.0534775,2.9549,18.9434,3.09336,21883.7,17047.4,54140.64,514412.5,478255,36157.5,2.57581,3279.58,1253.51,11279.3,40000,179001,0.0119908,2.7952,53469.3,4028.27,137566,2.37E-06,235762,635762,2080.78,492.279,4.5308,282.762,2131.12,483.717,4.72387,272.725,235762,2133.67,480.973,2.69408,267.668,2139.1,479.631,2.9168,266.361,100,249889
90107.03,0,90107.03,12.94,20.18,749.82,2.43,1.22,,0.236784,0.0422854,1.75444,39.9968,3.41168,15143.3,27915.7,38313.12,552956.7,520628,32328.7,2.32547,0.207103,879.597,7981.9,40000,90001.9,0.0208472,1.3758,77986.6,1034.35,51141.9,4.90E-06,146763,546763,1656.58,854.672,3.0096,474.6,1695.63,841.403,3.67003,459.461,146763,1686.52,837.094,0.885089,452.357,1691.42,833.888,1.77416,449.708,100,245542
113174.64,0,113174.64,26.82,23.99,514.63,6.34,3.17,,0.627935,0.0613402,0.436182,28.6954,3.38623,19153.5,15926.8,50152.32,554159.4,525758,28401.4,2.41325,2892.45,1158.69,10448.4,40000,113073,0.0146086,0.166103,56098.2,3614.61,121987,1.98E-05,169834,569834,2401.99,599.893,3.72686,335.262,2455.6,590.153,3.81964,323.868,169834,2453.69,585.785,1.73464,317.22,2453.61,584.345,2.11024,316.021,100,203994
113562.35,54130.24,167692.59,26.28,28.85,544.65,6.23,3.12,,0.0875686,0.0542877,0.24361,22.3804,3.01327,22600.3,20718.5,54747.36,561481.5,525717,35764.5,2.58247,2406.88,1267.97,11405.7,40000,167590,0.0147256,0.0491088,61548.3,3352.56,118804,2.14E-06,224351,624351,2119.14,604.201,4.33853,349.631,2173.71,593.691,4.64497,337.339,224351,2171.9,590.795,2.19099,331.702,2171.51,589.025,2.80804,330.304,100,279447
86320.08,0,86320.08,16.34,42.28,478.65,2.95,1.47,,2.04733,0.0282977,0.812283,27.2533,5.06588,10832.2,48942.5,30092.832,414320.8,392111,22209.8,2.19905,0.0266075,687.87,6269.34,40000,86217.6,0.00805924,0.567705,71770.4,2142.27,74531.3,7.50E-05,142979,542979,1120.94,329.609,4.84698,180.082,1136.17,325.948,3.98119,174.814,142979,1132.71,322.919,2.4427,170.19,1131.91,322.37,2.37297,169.516,100,458703
113562.35,92486.71,206049.07,34.97,23.29,729.04,8.29,4.15,,2.05E-06,0.0829297,0.318337,23.6727,3.15341,37717.4,19854.6,82058.88,757914.6,706980,50934.6,2.87921,2711.06,1928.75,17095.6,40000,205942,0.0232513,0.102752,66504.1,3649.06,134289,1.00E-06,262703,662703,3233.31,952.492,4.05061,550.122,3320.56,935.395,4.77449,530.242,262703,3313.62,933.105,1.50366,524.422,3317.19,930.05,2.54334,521.949,100,328667
113562.35,81734.15,195296.5,23.99,48.88,614.76,5.69,2.84,,0.259402,0.0564532,0.216781,22.3663,4.08391,28204.4,67161.2,60588.96,739230.1,691804,47426.1,2.8855,0.247905,1407.68,12622.7,40000,195191,0.0179173,0.0294462,88978.9,2777.21,107205,5.15E-06,251952,651952,2210.88,735.611,4.62124,416.062,2263.2,723.148,4.6863,401.733,251952,2259.38,718.616,2.54218,394.886,2258.13,716.692,3.20169,393.4,100,697412
103028.53,0,103028.53,17.88,18.33,471.34,3.85,1.92,,1.06078,0.0379741,0.518192,26.7667,3.8822,12955.7,11999.3,36397.344,441528.6,418188,23340.6,2.1945,1860.84,834.764,7582.78,40000,102926,0.0101945,0.275063,57214.9,2780.47,92083.8,3.42E-05,159687,559687,1493.67,417.955,4.08652,239.161,1522.44,411.946,3.85453,231.761,159687,1519.57,408.551,2.20503,226.557,1518.96,407.779,2.2836,225.792,100,192825
112121.24,0,112121.24,30.25,22,450.71,7.08,3.54,,1.11386,0.0475882,5.324,25.7833,3.9873,14787.6,12569.7,42282.528,481925.3,456390,25535.3,2.20712,2783.35,972.779,8808.86,40000,112022,0.0103761,5.08814,51981.9,3713.51,112974,3.89E-05,168783,568783,1865.54,425.683,4.40134,240.628,1904.53,419.319,3.94488,232.592,168783,1903.83,415.794,2.29315,227.239,1903.53,415.046,2.31844,226.434,100,160329
113562.35,26476.65,140039.01,21.52,31.42,484.73,5.1,2.55,,0.503007,0.0435992,0.285686,23.5525,3.37081,16660.8,20763.5,43428.528,514150.3,484446,29704.3,2.37789,1801.08,999.755,9047.61,40000,139937,0.0120534,0.0809488,62117.1,3095.4,101396,1.29E-05,196698,596698,1707.31,494.674,4.56397,282.985,1746.91,486.73,4.43236,273.304,196698,1744.5,483.209,2.54862,267.62,1743.97,482.135,2.78245,266.638,100,275197
111056.14,0,111056.14,26.07,39.19,504.99,6.04,3.02,,1.01634,0.0594199,0.633546,28.1728,3.9517,20142,49199,48880.8,577554.8,548134,29420.8,2.62294,573.77,1128.55,10183.5,40000,110954,0.0142098,0.368879,82163.4,3476.71,119172,3.23E-05,167715,567715,2331.53,583.401,3.90093,318.752,2379.6,574.343,3.72056,308.054,167715,2377.09,569.549,1.90663,301.317,2376.8,568.391,2.0814,300.235,100,677620
113562.35,26280.29,139842.65,13.43,16.41,630.86,3.18,1.59,,0.181022,0.0429233,0.280048,29.6242,3.15463,18453.5,33865.3,44533.824,616195,579231,36964,2.4722,35.7512,1025.8,9277.88,40000,139737,0.0189998,0.0192263,80951.5,1551.96,65421,3.18E-06,196498,596498,1681.66,779.073,4.10361,446.145,1722.77,766.303,4.562,431.098,196498,1718.73,762.755,1.62365,424.373,1716.93,759.993,2.8538,422.518,100,350668
113562.35,37081.5,150643.86,31.64,32.82,688.09,7.5,3.75,,0.0836629,0.0861332,0.347073,29.0253,3.07037,31458.8,20491.9,71087.04,738066.3,693186,44880.3,2.78256,2628.08,1660.95,14809.8,40000,150538,0.0241826,0.072127,67319.9,3574.08,131464,2.02E-06,207299,607299,3366.1,991.371,3.43555,551.98,3450.31,974.252,4.10835,532.263,207299,3443.55,970.601,1.1111,525.459,3445.33,967.304,2.18948,522.799,100,323424
113562.35,55784.3,169346.65,22.4,40.53,520.21,5.31,2.66,,0.356641,0.0465591,0.230164,21.7858,3.68934,21872.8,61792.6,50160,587720.3,551000,36720.3,2.72039,1.29377,1158.87,10450,40000,169242,0.0135864,0.0477364,85569.1,2917.73,105390,8.19E-06,226003,626003,1822.81,557.866,4.74589,318.299,1865.85,548.564,4.66573,307.294,226003,1863.11,544.757,2.75976,301.343,1862.36,543.456,3.09954,300.217,100,689095
113562.35,15785.68,129348.04,15.44,22.77,739.7,3.66,1.83,,0.116337,0.0602274,0.35785,35.9867,3.33205,23055.9,35132,52352.64,738906.7,694677,44229.7,2.64253,89.3879,1210.95,10906.8,40000,129241,0.0266354,0.0267877,87296.2,1658.53,73659.4,1.99E-06,186002,586002,2359.32,1091.35,3.45353,605.903,2416.83,1073.54,4.19564,585.112,186002,2410.23,1069.43,0.973248,577.686,2409.1,1065.41,2.49157,574.67,100,393780
103057.07,0,103057.07,16.02,48.5,724.96,3.45,1.72,,0.893875,0.0565325,0.393457,39.658,4.25703,19484.9,54590.9,46255.728,786907,748492,38415,2.51817,0.0339357,1066.45,9636.61,40000,102952,0.0242812,0.0248468,83478.8,1584.55,68320.7,1.71E-05,159713,559713,2230.87,996.588,3.44565,532.503,2271.42,981.665,3.77266,515.401,159713,2263.56,974.027,1.37994,505.328,2261.3,971.249,2.41899,503.387,100,380394
96004.29,0,96004.29,14.06,42.4,680.35,2.82,1.41,,0.725299,0.0441477,0.371974,37.3211,3.86149,15793.1,45891.5,39808.752,626838.5,595911,30927.5,2.35922,0.0346678,914.661,8293.49,40000,95899.4,0.0194318,0.0269896,78133.5,1397.49,60341,1.52E-05,152660,552660,1741.71,797.486,3.37515,437.212,1773.85,785.478,3.86568,423.591,152660,1767.75,779.591,1.40589,415.157,1765.91,777.273,2.348,413.629,100,324135
107536.96,0,107536.96,16.54,37.07,737.47,3.71,1.86,,0.331447,0.0616805,0.396124,40.4146,3.65058,21328.2,49669.5,49346.88,730386.9,690166,40220.9,2.6036,0.216887,1139.6,10280.6,40000,107431,0.0264425,0.020455,87423.1,1728.63,74807.6,6.28E-06,164192,564192,2422.88,1084.16,3.13917,589.798,2476.22,1067.08,3.91559,570.265,164192,2469.6,1061.63,0.923612,561.827,2467.22,1057.7,2.51073,559.072,100,425392
113562.35,27967.2,141529.55,32.74,27.82,567.41,7.76,3.88,,0.25672,0.0765396,0.443353,25.7511,3.00465,26439.4,16353.1,63519.84,624835.6,587814,37021.6,2.65342,3405.48,1478.09,13233.3,40000,141426,0.0179543,0.199996,56783.7,3970.8,141317,7.57E-06,198187,598187,2987.89,736.872,3.61922,411.456,3059.12,724.221,4.03239,396.919,198187,3058.02,720.405,1.49205,390.35,3061.58,718.171,2.12254,388.484,100,245383
113562.35,68630.02,182192.37,31.64,25.69,540.03,7.5,3.75,,1.47E-05,0.0619207,0.362093,20.6779,3.00764,26163.9,17894.3,62121.6,568313.4,529465,38848.4,2.66844,3165.2,1444.47,12942,40000,182089,0.0147543,0.181426,56567.8,3845.88,136697,1.00E-06,238850,638850,2411.55,605.41,4.36099,348.9,2473.33,594.623,4.75599,336.413,238850,2473.48,591.984,2.24879,330.984,2476.83,590.172,2.74299,329.405,100,263499
113562.35,30414.11,143976.47,37.66,29.56,499.53,8.93,4.47,,0.368453,0.0635762,4.99956,22.904,3.0907,22387.3,14989.7,56484.96,555232.9,521887,33345.9,2.5411,3532.82,1309.43,11767.7,40000,143877,0.0140066,4.78892,53240.3,4068.54,141395,1.16E-05,200638,600638,2478.99,575.128,3.96142,324.234,2536.1,565.41,4.11716,312.893,200638,2538.34,561.783,1.96705,306.874,2543.05,560.264,2.28252,305.505,100,223194
113562.35,17901.39,131463.74,20.79,18.92,693.99,4.93,2.47,,0.15542,0.0662395,0.340659,33.3391,3.2231,24199.1,27350.3,55896.96,708450.3,666771,41679.3,2.65061,1089.07,1295.4,11645.2,40000,131358,0.0243273,0.0315178,78560.8,2447.63,95727.8,3.09E-06,188119,588119,2593.33,997.119,3.45508,554.151,2656.48,980.68,4.11308,535.049,188119,2650.63,976.601,1.06915,527.798,2649.58,973.094,2.3862,525.165,100,361637
90397.75,0,90397.75,37.61,21.63,631.41,7.1,3.55,,0.369899,0.0763089,1.41109,34.0444,3.20159,20105.6,13390.1,52450.56,509859.6,482412,27447.6,2.4469,3431.46,1213.28,10927.2,40000,90296.3,0.0163386,1.07872,52446.8,3928.51,133145,1.40E-05,147057,547057,2984.93,671.175,2.99779,370.077,3048.61,659.864,3.63917,357.668,147057,3046.47,655.841,1.07126,351.036,3052.36,653.544,1.75786,349.275,100,178701
113562.35,49082.06,162644.41,19.23,37.93,663.79,4.56,2.28,,0.147915,0.0549751,0.262879,27.1659,3.33529,24555.8,50019,54727.2,697087.2,653829,43258.2,2.7387,1.32064,1267.49,11401.5,40000,162539,0.0208444,0.023958,87870.4,2203.69,89030.2,2.69E-06,219300,619300,2152.22,854.631,4.1275,484.803,2204.86,840.363,4.55235,468.154,219300,2200.57,836.582,1.68375,461.3,2199,833.776,2.8397,459.302,100,544080
83500.03,0,83500.03,28.41,15.55,674.21,4.95,2.48,,0.361023,0.0562364,0.420945,36.4086,3.28164,15793.6,13842.5,43045.248,455640.7,432081,23559.7,2.27591,2151.39,990.73,8967.76,40000,83397.6,0.0148844,0.0727609,58131.7,3051.74,99406.1,1.21E-05,140159,540159,2206.06,611.29,3.01096,347.528,2253.76,601.132,3.73231,336.489,140159,2250.12,597.435,1.10406,330.113,2249.46,595.377,1.91974,328.734,100,183389
113562.35,25563.7,139126.05,14.01,19.57,645.54,3.32,1.66,,0.166633,0.0408895,1.91699,29.5101,3.14374,17812.7,40740.6,43327.488,634642.4,593814,40828.4,2.42614,0.201495,997.376,9026.56,40000,139021,0.0197886,1.64985,80241.1,1226.16,56785,2.74E-06,195782,595782,1596.61,811.149,4.14584,461.928,1637.48,798.093,4.30306,446.142,195782,1630.54,794.301,1.58004,439.396,1635.58,791.544,2.24702,436.918,100,287714
105264.37,0,105264.37,17.3,41.16,569.06,3.8,1.9,,0.966002,0.0440808,0.357719,31.5953,3.98896,16150.8,64957.8,40916.688,590148.8,560560,29588.8,2.40503,0.0602106,940.672,8524.31,40000,105161,0.0156069,0.0665089,79948.4,2137.96,78025.1,2.32E-05,161922,561922,1736.74,640.569,3.86206,353.374,1769.49,630.993,3.85818,342.106,161922,1764.31,625.701,1.8731,334.684,1763.23,624.274,2.23642,333.509,100,469652
113562.35,4422.91,117985.26,29.15,31.05,653.18,6.91,3.46,,0.266227,0.0860329,0.388105,34.3407,3.25082,26827.9,19092.7,63139.68,708093.3,668948,39145.3,2.67438,2675.39,1468.95,13154.1,40000,117881,0.0240916,0.0578726,65748.6,3500.04,127720,6.98E-06,174642,574642,3368.77,988.044,3.10776,538.115,3447.48,971.669,3.78132,519.422,174642,3441.16,966.95,0.970491,511.805,3441.32,963.663,2.05854,509.225,100,284104
113562.35,25183.82,138746.18,30.46,16.95,461.21,7.22,3.61,,0.593741,0.0506408,2.89594,22.4491,3.44179,17958.3,15039.8,47690.352,503103.4,473839,29264.4,2.38679,3037.26,1100.36,9935.49,40000,138646,0.011208,2.69632,52627,3810.57,124504,1.88E-05,195407,595407,1977.79,460.064,4.45202,261.854,2022.55,452.647,4.23827,252.799,195407,2024.35,449.23,2.46387,247.365,2025.63,448.32,2.55117,246.426,100,197728
113562.35,69386.48,182948.84,13.51,41.16,572.76,3.2,1.6,,0.255614,0.0311707,1.4858,22.7004,3.88199,17151.1,47195.7,41367.168,633457.7,590334,43123.7,2.42593,0.0272269,951.257,8618.16,40000,182844,0.014434,1.30533,74436.6,1167.2,53606.8,3.96E-06,239605,639605,1219.02,592.202,5.72461,340.235,1247.52,582.827,5.34644,328.526,239605,1244.94,578.769,3.39111,322.226,1246.83,577.359,3.51455,320.695,100,274602
102299.65,0,102299.65,12.66,38.03,721.85,2.71,1.35,,0.441681,0.0473194,0.738986,38.7493,3.67439,17118.9,42528.7,42006.192,680410.2,642810,37600.2,2.39796,0.047533,966.28,8751.29,40000,102194,0.0231242,0.373987,80387.5,1102.29,54118.5,8.09E-06,158955,558955,1856.41,948.338,3.37167,518.468,1898.64,933.836,3.68843,501.496,158955,1889.9,928.039,1.12053,493.068,1892.77,924.969,1.8798,490.417,100,266432
113562.35,37308.64,150870.99,30.86,45.98,611,7.32,3.66,,0.588436,0.0789486,0.309473,26.2518,3.76432,30779,45542,66938.4,767036.2,724212,42824.2,2.92001,865.663,1560.52,13945.5,40000,150766,0.0203745,0.0646707,85515.5,3644.24,132812,1.53E-05,207527,607527,3091.48,836.652,3.80131,457.555,3161.95,822.654,3.92386,441.597,207527,3158.7,817.031,1.73872,433.661,3157.94,814.979,2.31303,431.966,100,716918
113562.35,55987.75,169550.1,12.52,43.12,623.66,2.97,1.48,,0.410475,0.0370484,0.592182,25.1489,3.88144,18545.4,47732.6,44085.6,713349.8,667977,45372.8,2.46558,0.0277766,1015.24,9184.5,40000,169444,0.01726,0.380131,77271.1,1185.21,55456.5,6.20E-06,226205,626205,1450.3,708.355,5.352,400.333,1484.28,697.105,4.9311,386.381,226205,1480.43,692.168,2.79669,379.033,1481.94,690.4,3.03752,377.226,100,284492
89147.79,0,89147.79,34.15,37.14,701.28,6.36,3.18,,0.374138,0.0793926,0.45587,37.6739,3.43516,21917.4,28694.5,53453.28,574235.1,544114,30121.1,2.59718,1954.09,1237.14,11136.1,40000,89045,0.0198729,0.0894461,69586.4,3534.77,123774,1.22E-05,145806,545806,3113.53,815.791,2.86642,441.284,3180.45,802.341,3.61123,426.529,145806,3175.25,797.673,0.922441,419.206,3175.7,794.915,1.85145,417.15,100,414541
79355.86,0,79355.86,34.18,43.63,708.86,5.66,2.83,,0.504178,0.068955,0.481834,37.9977,3.58065,19399.9,50551.8,47274.288,508530.2,482883,25647.2,2.60343,398.182,1090.52,9848.81,40000,79253.4,0.016793,0.113477,83027,3350.06,113875,1.79E-05,136014,536014,2707.76,689.776,2.88332,376.192,2762.62,678.514,3.56233,364.087,136014,2758.4,673.891,1.04766,357.004,2758.2,671.718,1.81543,355.474,100,672269
113562.35,65983.91,179546.27,24.56,27.89,488.85,5.82,2.91,,0.0203798,0.0466549,0.210518,20.1064,3.06309,19645.5,23732.1,47908.752,524688.4,489359,35329.4,2.55728,2099.04,1105.53,9980.99,40000,179444,0.0129104,0.0474819,62196.4,3381.87,114004,1.00E-06,236205,636205,1821.44,529.685,4.77891,304.706,1868.09,520.538,5.0516,293.919,236205,1866.57,517.908,2.82558,288.751,1866.2,516.415,3.3176,287.519,100,311144
113562.35,29047.09,142609.44,20.45,25.25,448.83,4.85,2.42,,0.523538,0.042356,0.289198,21.928,3.36722,15661.2,17727.8,40806.912,500296.1,470879,29417.1,2.38544,2023.98,938.093,8501.44,40000,142507,0.0114012,0.10247,59720.9,3246.53,105397,1.32E-05,199268,599268,1659.24,467.765,4.68156,263.533,1696.65,460.393,4.50671,254.454,199268,1694.63,456.994,2.74282,249.003,1694.24,456.046,2.8969,248.071,100,261327
113562.35,8987.83,122550.19,37.17,27.75,624.39,8.81,4.41,,0.268705,0.101284,0.921263,31.5294,3.12533,30623.3,14874.5,71946.72,711002.5,669385,41617.5,2.72775,3773.92,1681.83,14988.9,40000,122447,0.0231593,0.610788,56693.8,4229.23,150931,8.45E-06,179208,579208,3957.64,950.484,3.06206,515.834,4046.97,934.28,3.72208,497.489,179208,4040.65,929.681,1.00153,490.069,4051.36,926.373,1.84011,487.264,100,240034
113562.35,45199.1,158761.45,24.25,15.16,703.94,5.75,2.88,,0.000278814,0.0465594,7.27781,28.409,3.09947,21034.8,45011,49019.04,685705.8,638373,47332.8,2.55206,0.266868,1131.82,10212.3,40000,158659,0.0225435,7.02196,84959,1382.02,64394.4,1.00E-06,215420,615420,1816.92,923.258,4.13147,526.403,1864.24,908.184,4.47498,508.25,215420,1855.08,905.006,1.46319,501.838,1862.38,901.74,2.29344,498.916,100,340729
113562.35,94574.87,208137.22,28.83,47.13,667.66,6.84,3.42,,0.00741228,0.0679173,0.229592,22.4835,3.88729,34022.9,47666.5,71226.72,766239.4,715663,50576.4,2.98344,433.346,1664.34,14838.9,40000,208031,0.0201425,0.0363465,88203.1,3195.6,120138,1.00E-06,264792,664792,2653.58,826.474,4.43049,472.246,2720.94,811.889,4.81014,455.697,264792,2717.53,808.088,2.18662,449.128,2716.69,805.698,3.03913,447.291,100,705089
113562.35,17563.18,131125.53,37.34,45.75,514.81,8.85,4.43,,1.11731,0.0714954,5.93627,25.1854,4.22453,25881.4,52655.7,58615.68,682256.8,645844,36412.8,2.84917,627.375,1360.39,12211.6,40000,131025,0.0162161,5.6985,87743.4,3917.97,139743,3.48E-05,187786,587786,2800.96,665.954,3.92734,356.149,2858.54,655.396,3.69101,343.898,187786,2858.96,649.891,1.92536,336.543,2859.82,648.645,2.05717,335.323,100,828977
