WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,58956.52,172518.87,24.87,43.88,582.22,5.9,2.95,,0.350355,0.0578952,0.239652,23.1808,3.70302,26418.8,57747.5,57960.48,682907,641059,41848,2.85283,59.1408,1344.71,12075.1,40000,172414,0.0171218,0.0383122,89210.2,3036.92,113172,7.76E-06,229175,629175,2266.55,702.91,4.37324,395.314,2320.32,691.078,4.4508,381.613,229175,2316.86,686.686,2.27439,374.842,2315.81,684.873,2.86253,373.403,100,733575
113562.35,43218.1,156780.45,27.43,47.15,657.41,6.5,3.25,,0.496211,0.0746902,0.287074,27.3397,3.78166,30696.5,52060.2,65687.04,802559,756653,45906,2.93182,251.027,1530.31,13684.8,40000,156675,0.0221926,0.0364487,91245.1,3179.17,119437,1.12E-05,213436,613436,2926.85,910.944,3.84297,501.287,2994.06,895.812,4.04382,483.995,213436,2989.08,890.152,1.68878,475.853,2987.61,887.703,2.50735,473.958,100,736784
113562.35,86022.85,199585.21,37.34,29.29,613.47,8.86,4.43,,3.82E-06,0.0772269,0.573044,21.0292,3.03104,33733.7,17208.3,76283.04,657486.7,610834,46652.7,2.80849,3443.18,1787.39,15892.3,40000,199481,0.0183717,0.383194,57569,4079.16,146559,1.00E-06,256242,656242,3006.3,753.466,4.11463,434.315,3084.13,739.765,4.73747,418.568,256242,3081.16,737.353,1.84081,412.977,3089.08,734.87,2.54435,410.859,100,278781
113562.35,87945.78,201508.14,21.45,39.13,566.68,5.09,2.54,,1.17E-05,0.0452807,0.196153,20.8725,3.55669,23964.1,53887.2,53408.64,591869.5,550963,40906.5,2.76716,21.6744,1236.07,11126.8,40000,201403,0.0147297,0.0295838,84879.1,2628.6,98630.6,1.00E-06,258164,658164,1769.4,604.245,4.89533,352.326,1814.58,593.792,5.21159,340.237,258164,1812.14,590.936,2.83976,334.757,1811.23,589.188,3.50054,333.432,100,627578
113562.35,51727.33,165289.68,37.92,32.81,689.72,8.99,4.5,,0.00789971,0.0961401,0.425665,26.754,3.03128,36306.9,17757.5,80892.48,758816.3,710241,48575.3,2.84573,3297.11,1900.14,16852.6,40000,165184,0.0242437,0.17008,62253,4015.33,146131,1.00E-06,221945,621945,3753.53,993.993,3.54217,553.511,3848.18,976.356,4.24334,533.227,221945,3839.24,973.108,1.1807,526.735,3845.61,969.747,2.16831,523.907,100,299386
113562.35,52625.51,166187.86,25.08,23.31,649.4,5.95,2.97,,0.00474794,0.0633756,0.272744,25.8252,3.0282,26356.6,24209.5,60534.24,655539.1,613888,41651.1,2.69717,1800.7,1406.36,12611.3,40000,166083,0.020224,0.0406167,71124.1,2964.35,111264,1.00E-06,222844,622844,2475.32,828.865,3.9806,473.116,2539.45,814.618,4.57195,456.533,222844,2535.37,811.702,1.54149,450.348,2535.02,808.962,2.58611,448.271,100,339967
113562.35,35344.93,148907.28,14.11,23.73,699.76,3.35,1.67,,0.0519368,0.0466647,1.32444,29.8606,3.13764,20510.9,42150.3,47793.936,684571.1,638653,45918.1,2.53841,0.209208,1102.82,9957.07,40000,148801,0.0224338,1.05355,83334.1,1259.21,60694.4,1.00E-06,205562,605562,1821.89,919.104,4.11159,521.709,1869.05,904.108,4.37907,503.612,205562,1860.09,900.615,1.43547,496.966,1866.59,897.351,2.25375,494.039,100,313904
93875.72,0,93875.72,27.59,40.75,696.14,5.41,2.7,,0.468641,0.0704766,0.408775,37.6505,3.59802,21529.8,45286.7,50721.12,614745.2,582913,31832.2,2.65836,455.257,1172.19,10566.9,40000,93772.1,0.0208034,0.0482726,84398.7,2981.63,107574,1.30E-05,150533,550533,2767.63,853.796,3.00734,461.98,2825.92,840.122,3.66414,446.822,150533,2820.34,834.874,1.03234,438.962,2819.06,832.138,2.01748,436.985,100,602108
113562.35,37591.48,151153.84,27.02,36.23,589.56,6.41,3.2,,0.288964,0.0650995,0.278425,25.6364,3.24291,25519,32610.3,58885.92,650914.7,612655,38259.7,2.72409,1542.87,1366.86,12267.9,40000,151050,0.0181898,0.0451515,74527.5,3333.73,121222,7.06E-06,207811,607811,2546.32,746.412,3.91721,419.066,2608.08,733.802,4.21419,404.468,207811,2604.83,729.743,1.73406,397.708,2603.98,727.592,2.48242,396.044,100,479693
113562.35,53097.64,166659.99,20.65,14.63,532.59,4.9,2.45,,0.107728,0.0431963,0.22117,22.6122,3.08538,18816.9,25904.1,46507.488,540908.2,506066,34842.2,2.4829,1405.02,1072.39,9689.06,40000,166557,0.0137988,0.0326277,66978.1,2756.98,95387.9,2.24E-06,223318,623318,1687.84,566.234,4.72044,329.915,1731.29,556.537,4.94156,318.396,223318,1728.78,553.678,2.54609,312.838,1727.85,551.954,3.1877,311.525,100,307887
113562.35,84443.71,198006.06,24.04,44.25,555.15,5.7,2.85,,0.0808331,0.0502757,0.203222,20.6412,3.8892,25839.5,64517.9,56549.76,632527.6,589977,42550.6,2.84918,0.841076,1310.98,11781.2,40000,197901,0.0148996,0.0357713,87558.4,2945.35,110086,1.72E-06,254662,654662,1966.07,611.699,4.78746,350.793,2014.38,601.137,4.92678,338.654,254662,2011.84,597.58,2.86041,332.834,2011.03,595.982,3.36913,331.54,100,724402
113562.35,50496.6,164058.95,21.36,16.73,653.56,5.06,2.53,,0.0088726,0.0618386,0.269846,26.2448,3.00972,26437.8,27481.8,59215.68,676127.3,633247,42880.3,2.7247,1124.96,1374.75,12336.6,40000,163953,0.0217818,0.0349887,76437.6,2489.41,96873.7,1.00E-06,220714,620714,2418.46,892.31,3.79503,506.594,2478.73,877.294,4.51668,489.139,220714,2474.14,874.266,1.39938,482.765,2473.54,871.274,2.57538,480.536,100,366792
113562.35,5863.08,119425.44,12.19,35.18,705.43,2.89,1.45,,0.309837,0.0507057,0.4463,36.4812,3.50734,19383,43308.4,45951.312,734541.7,691922,42619.7,2.48827,0.0803409,1059.26,9573.19,40000,119319,0.0248473,0.106612,83524.2,1160.38,57714.5,5.14E-06,176080,576080,1987.61,1018.59,3.60031,561.551,2035.43,1002.61,3.90556,542.583,176080,2026.85,997.286,1.16056,534.391,2028.23,993.892,2.08178,531.47,100,289424
113562.35,30449.13,144011.48,35.15,46.27,588.56,8.34,4.17,,0.702994,0.0870904,0.888047,26.087,3.81251,31920.6,41244.6,70023.84,768736.3,725846,42890.3,2.92387,1449.28,1635.17,14588.3,40000,143908,0.0200175,0.638316,80710.4,4039.91,144873,2.06E-05,200669,600669,3405.16,822.32,3.67882,445.073,3479.07,808.566,3.76762,429.484,200669,3479.89,802.664,1.67143,421.399,3483.61,800.699,2.04471,419.625,100,691298
113562.35,65461.65,179024,25.71,31.84,617.96,6.1,3.05,,8.07E-06,0.0592103,0.247047,23.5086,3.04063,25920.4,23846.4,59816.64,623673.2,582882,40791.2,2.69037,1946.9,1389.16,12461.8,40000,178919,0.0181202,0.0411643,68578.4,3079.95,113928,1.00E-06,235680,635680,2311.09,742.741,4.2525,428.411,2371.93,729.82,4.78372,413.353,235680,2368.8,727.184,1.86808,407.525,2368.41,724.807,2.78296,405.723,100,333292
113562.35,16346.63,129908.98,34.69,23.53,605.54,8.22,4.11,,0.263212,0.0900774,0.517986,29.213,3.06294,28789.8,15783.2,68145.12,677575.6,638309,39266.6,2.69894,3553.75,1589.69,14196.9,40000,129805,0.0211585,0.234785,57518.8,4078.28,145777,7.94E-06,186566,586566,3519.45,868.283,3.27181,476.575,3601.42,853.446,3.83642,459.677,186566,3597.56,849.168,1.16304,452.576,3603.09,846.341,1.94671,450.219,100,246644
113562.35,31655.64,145218,22.61,48.33,471.15,5.36,2.68,,1.76377,0.0456318,0.581233,22.1104,5.60212,19601.4,81964.7,46410.576,632660.9,595259,37401.9,2.64727,0.064878,1070.1,9668.87,40000,145115,0.0120307,0.388584,84246.5,3012.83,107014,4.78E-05,201876,601876,1794.69,493.201,5.08598,266.024,1828.45,486.217,4.27008,257.163,201876,1825.83,481.948,2.69216,251.207,1825.27,481.229,2.63169,250.338,100,707902
90570.46,0,90570.46,19.67,28.26,660.01,3.72,1.86,,0.360573,0.0489532,0.377141,35.9497,3.29246,15324.8,16203.1,41132.688,491948.4,466124,25824.4,2.26462,1284.1,945.747,8569.31,40000,90466.6,0.0163514,0.0390895,64752.3,2348.96,80644.6,9.93E-06,147228,547228,1922.15,671.057,3.11598,380.192,1963.67,660.263,3.85061,368.26,147228,1959.48,656.332,1.14391,361.539,1958.13,654.056,2.0977,360.044,100,216167
113562.35,37084.18,150646.53,29.06,26.92,632.06,6.89,3.45,,0.125287,0.0734415,0.305425,27.0944,3.01597,27349.9,20241.1,63669.12,667012.6,626739,40273.6,2.69707,2566.37,1481.69,13264.4,40000,150542,0.0206244,0.053842,65294.3,3456.88,126368,3.05E-06,207303,607303,2869.83,845.712,3.66218,474.998,2941.8,831.2,4.20609,458.223,207303,2937.55,827.702,1.36142,451.67,2937.66,824.975,2.32325,449.547,100,299114
113562.35,58127.31,171689.66,31.79,16.98,487.92,7.54,3.77,,0.138961,0.0546735,1.4269,20.0262,3.1037,22342.7,16486,55429.92,521074.5,485759,35315.5,2.56057,3244.25,1284.25,11547.9,40000,171588,0.012268,1.25414,53402.3,3898.4,134500,4.04E-06,228349,628349,2127.89,503.695,4.46359,291.004,2179.67,494.946,4.61033,280.722,228349,2182.19,492.072,2.53385,275.496,2186.94,490.721,2.77604,274.205,100,232418
113562.35,11795.38,125357.73,12.01,48.72,707.46,2.85,1.42,,0.936615,0.0508679,0.35981,35.5128,4.34231,19948,44358.8,46877.328,881842.7,836741,45101.7,2.49529,0.0227387,1081.14,9766.11,40000,125251,0.0245827,0.0353062,81868.6,1097.3,55550.7,1.48E-05,182012,582012,2003.47,1009.22,4.11788,543.003,2044.58,993.911,3.89827,524.708,182012,2036.51,985.881,1.71074,514.33,2034.71,983.308,2.45986,512.247,100,276269
113562.35,19606.51,133168.87,14.09,17.86,704.17,3.34,1.67,,0.136234,0.0488832,1.52431,32.9512,3.23037,19950.2,41714,46925.664,699101.1,654256,44845.1,2.51463,0.207565,1082.28,9776.18,40000,133063,0.0237188,1.2198,83845.1,1239.06,59989.1,2.19E-06,189824,589824,1910.15,971.961,3.80178,544.552,1958.47,956.344,4.09411,525.811,189824,1948.63,952.227,1.22673,518.659,1955.33,948.754,2.07243,515.546,100,307117
113562.35,19817.51,133379.87,37.83,40.97,545.63,8.97,4.49,,0.677936,0.080049,4.16763,26.06,3.60616,27711.2,35832.5,63650.4,685059.6,647392,37667.6,2.80523,1911.66,1481.24,13260.5,40000,133279,0.0179223,3.91857,74878.4,4083.8,145497,2.11E-05,190040,590040,3129.31,736.144,3.64556,399.309,3196.54,723.982,3.75137,385.418,190040,3197.81,718.671,1.67158,377.905,3201.96,716.893,2.01207,376.31,100,599074
86045.73,0,86045.73,26.96,48.1,492.39,4.84,2.42,,2.45068,0.0328894,5.81689,28.2881,5.62321,11913.6,73739.9,33361.536,442622.1,419107,23515.1,2.21478,0.0229966,763.908,6950.32,40000,85945.4,0.0077178,5.56383,74266.5,2679.1,84611.7,0.000100844,142706,542706,1300.91,315.759,5.60744,167.615,1320.71,312.334,4.34693,162.258,142706,1316.62,309.236,2.74025,157.516,1315.57,308.712,2.62303,156.815,100,538442
96855.36,0,96855.36,35.93,16.61,665.3,7.27,3.63,,0.297285,0.0874273,0.50929,35.8154,3.24644,23718.2,15304,58644,597588.3,565163,32425.3,2.57507,3327.99,1361.07,12217.5,40000,96752.6,0.0206246,0.158577,57074.3,3869.37,136173,9.87E-06,153514,553514,3423.43,846.534,2.88604,458.346,3499.45,832.338,3.63662,442.592,153514,3493.67,827.931,0.901524,435.436,3497.09,824.983,1.8079,433.123,100,219603
113562.35,42150.68,155713.03,20.72,33.32,739.81,4.91,2.46,,0.00351079,0.0661859,0.317173,30.4661,3.17924,27227.9,31130.7,60371.52,742542.2,695836,46706.2,2.75007,713.832,1402.46,12577.4,40000,155606,0.0253731,0.038766,83443.6,2303.53,93397.3,1.00E-06,212367,612367,2587.77,1039.33,3.71594,585.715,2653.75,1021.87,4.43689,565.299,212367,2647.36,1018.54,1.15476,558.534,2647.44,1014.92,2.4738,555.728,100,420253
101613.52,0,101613.52,19.04,48.94,676.8,4.04,2.02,,1.00632,0.0571206,0.388436,36.9148,4.26424,19393,63942.7,46288.944,734401.2,698873,35528.2,2.54633,0.0441499,1067.23,9643.53,40000,101509,0.0214981,0.0423534,84142.1,2050.91,80597,2.17E-05,158270,558270,2252.87,882.514,3.50256,470.88,2293.81,869.301,3.68477,455.736,158270,2286.54,862.101,1.51064,446.316,2284.83,859.924,2.18198,444.66,100,483039
113562.35,61649.1,175211.45,25.27,22.7,637.93,5.99,3,,7.85E-06,0.0609963,0.257216,24.4765,3.03757,26324.5,24328.7,60414.24,642440.9,600814,41626.9,2.69994,1824.96,1403.48,12586.3,40000,175106,0.0192527,0.040563,70368.9,2995.39,111865,1.00E-06,231867,631867,2381.42,789.04,4.14999,453.206,2443.83,775.39,4.71576,437.291,231867,2440.21,772.674,1.71613,431.313,2439.85,770.107,2.70576,429.371,100,340840
93045.78,0,93045.78,37.58,22.7,459.8,7.3,3.65,,1.12898,0.0417349,12.3816,26.0509,3.85603,11593.5,9444.97,35211.456,395602,374759,20843,2.08376,2651.47,807.058,7335.72,40000,92948.7,0.00881636,12.1423,50316.2,3735.12,108821,4.48E-05,149710,549710,1640.43,361.516,4.01443,204.488,1671.76,356.314,3.70782,198.063,149710,1670.05,353.316,2.14475,193.4,1669.39,352.654,2.18669,192.728,100,158598
113562.35,79130.65,192693,30.43,43.8,609.19,7.22,3.61,,0.138287,0.067861,0.241907,21.9464,3.66036,31634.2,42329.3,68232.48,711415.2,665498,45917.2,2.92422,996.019,1591.8,14215.1,40000,192588,0.0181278,0.0501509,82201.9,3524.99,129073,3.23E-06,249349,649349,2650.54,744.147,4.32668,422.154,2716.93,731.039,4.57908,407.193,249349,2714.81,727.155,2.1933,400.744,2714.44,725.113,2.84502,399.091,100,660418
113562.35,92405.61,205967.97,11.73,24.92,694.55,2.78,1.39,,2.85E-06,0.0386983,0.22722,24.1679,3.38548,21637.6,39941.8,49110.24,652742.9,606652,46090.9,2.57756,0.102464,1133.98,10231.3,40000,205861,0.0190812,0.0329369,79932.2,1031.11,54377.3,1.00E-06,262622,662622,1511.33,781.264,5.32907,462.252,1552.1,767.981,5.75103,446.199,262622,1548.48,765.862,2.52708,440.537,1547.93,763.247,3.57867,438.56,100,267663
113562.35,69618.24,183180.59,32.01,14.9,529.07,7.59,3.8,,0.00180544,0.0609399,0.484586,20.224,3.02085,25828.8,17469.1,61644,556613,517864,38749,2.65841,3239.4,1433,12842.5,40000,183078,0.0142485,0.308275,55560.4,3892.61,137611,1.00E-06,239839,639839,2372.15,584.691,4.33183,338.235,2432.13,574.312,4.73855,326.265,239839,2432.94,571.694,2.28916,320.915,2437.6,569.938,2.72672,319.353,100,255254
113562.35,74583.38,188145.73,32.94,42.04,462.54,7.81,3.91,,0.279145,0.0496966,3.00389,18.3698,4.05037,23834.6,51751.5,53993.28,559209.6,520826,38383.6,2.81688,588.067,1250.01,11248.6,40000,188045,0.011429,2.85436,82637.7,3721.74,130392,7.70E-06,244806,644806,1938.14,469.418,4.87766,266.026,1982.25,461.513,4.71658,256.742,244806,1985.23,458.081,3.14316,251.557,1987.86,457.162,3.15014,250.514,100,768618
113562.35,10507.75,124070.11,27.41,29.45,576.38,6.5,3.25,,0.357599,0.0697232,0.335762,29.436,3.15504,22923.9,18615.4,56296.8,619668.2,585933,33735.2,2.56582,2704.24,1304.94,11728.5,40000,123967,0.0185294,0.0585589,61746.8,3501.36,124483,9.81E-06,180728,580728,2729.08,760.362,3.51216,422.385,2793.08,747.753,3.91969,407.866,180728,2789.55,743.438,1.39535,400.833,2788.93,741.177,2.17319,399.102,100,258142
97217.7,0,97217.7,23.59,23.68,505.71,4.79,2.39,,0.946777,0.0447636,1.00487,28.297,3.74323,13948.9,9913.49,39757.488,428300,406101,22199,2.18836,2482.24,913.458,8282.81,40000,97115.7,0.0100782,0.742317,52131.5,3245.08,102850,3.57E-05,153877,553877,1757.14,413.635,3.87064,239.53,1792.74,407.317,3.72988,231.972,153877,1790.97,403.951,2.02594,226.778,1790.54,403.127,2.14926,226.015,100,146687
113562.35,67289.82,180852.17,37.1,27.96,660.98,8.8,4.4,,4.47E-06,0.0867704,0.40069,24.0023,2.97231,35114.8,17299.8,78815.04,711730.2,664705,47025.2,2.82456,3340.93,1849.24,16419.8,40000,180747,0.0215409,0.176256,60139.5,4015.54,145081,1.00E-06,237508,637508,3383.71,883.227,3.7673,502.069,3471.02,867.345,4.45444,483.814,237508,3465.1,864.555,1.41718,477.75,3470.82,861.638,2.30697,475.32,100,284983
113562.35,63535.35,177097.7,11.73,28.6,467.06,2.78,1.39,,0.0543344,0.028148,1.52433,19.6589,3.03945,13523.2,35988.1,32798.688,514290.9,477368,36922.9,2.42236,0.0915648,750.797,6833.06,40000,176994,0.0129929,1.37215,72662.4,1301.7,56066,1.00E-06,233755,633755,1100.5,532.435,5.02791,303.586,1126.21,524.01,5.16427,293.288,233755,1123.51,521.175,3.08293,288.033,1125.92,519.714,3.34399,286.576,100,297182
82082.11,0,82082.11,25.53,23.35,607.34,4.38,2.19,,0.555859,0.0476208,0.499441,33.1062,3.34243,13827.1,9611.74,39298.608,400230.1,380056,20174.1,2.18496,2312.91,902.695,8187.21,40000,81979.7,0.0113189,0.185725,53577.5,3053.54,97248.7,2.12E-05,138741,538741,1869.3,465.132,3.18329,271.465,1907.87,457.453,3.65884,263.092,138741,1905.24,454.047,1.49148,257.44,1904.83,452.757,1.953,256.553,100,135836
113562.35,62283.63,175845.98,32.44,38.91,715.64,7.69,3.85,,0.0623424,0.0851212,0.306036,26.5038,3.3064,35440.1,28910.4,76517.28,794121.5,744380,49741.5,2.90621,1856.62,1793.1,15941.1,40000,175740,0.0242735,0.06006,76000.7,3518.24,130254,1.41E-06,232501,632501,3325.37,995.245,3.74739,559.765,3409.73,977.816,4.32573,539.746,232501,3403.96,974.07,1.35929,532.884,3404.85,970.94,2.40847,530.379,100,478113
113562.35,83453.97,197016.33,11.12,32.22,694.39,2.64,1.32,,3.45E-06,0.0385856,0.231024,24.9184,3.33714,20879.3,38618.3,47985.696,654633.5,609200,45433.5,2.53702,0.0887474,1107.35,9997.02,40000,196909,0.0193407,0.0282139,78897,958.788,51377.7,1.00E-06,253670,653670,1507.73,791.981,5.1904,466.605,1547.9,778.607,5.61415,450.455,253670,1544.26,776.321,2.38232,444.625,1543.43,773.627,3.49587,442.629,100,245420
109835.91,0,109835.91,36.32,18.03,567.57,8.33,4.16,,0.419167,0.0852831,2.57267,30.9485,3.1856,24506.1,14286.3,60819.36,614582.9,580927,33655.9,2.58813,3707.88,1413.2,12670.7,40000,109734,0.0187774,2.27053,54318.8,4134.21,145470,1.43E-05,166495,566495,3332.82,771.012,3.17269,419.99,3405.19,758.184,3.67163,405.512,166495,3403.64,753.542,1.19321,398.278,3411.32,751.094,1.82387,396.259,100,214442
113562.35,28637.22,142199.58,23.5,26.76,519.75,5.57,2.79,,0.369137,0.0493035,0.275518,24.4383,3.1939,18833.6,20135,48138.72,539961,508720,31241,2.43378,2155.65,1110.97,10028.9,40000,142096,0.0135715,0.0586965,60953.2,3176.93,107700,9.48E-06,198857,598857,1928.51,557.092,4.2604,320.315,1975.25,547.82,4.3344,309.293,198857,1972.81,544.274,2.19195,303.326,1972.14,542.859,2.62729,302.171,100,246491
113118.58,0,113118.58,37.99,15.95,650.97,8.97,4.49,,0.275874,0.111524,0.90373,35.0716,3.25296,31770.9,14523,74166.72,744396.2,701555,42841.2,2.74547,3824.32,1735.81,15451.4,40000,113015,0.0255619,0.554927,57108.5,4265.29,152195,8.84E-06,169776,569776,4361.93,1049.02,2.84869,562.413,4458.54,1031.24,3.61272,542.393,169776,4448.94,1026.24,0.846691,534.597,4460.96,1022.48,1.78304,531.391,100,237984
96103.56,0,96103.56,13.27,20.69,596.84,2.66,1.33,,0.489846,0.0295277,4.46552,32.5552,3.3293,12418,20854.9,33522.288,478583.2,453024,25559.2,2.17962,0.328463,767.655,6983.81,40000,95999.9,0.0146127,4.16429,73220.3,999.288,46922.8,1.11E-05,152761,552761,1157.69,599.359,3.39489,343.875,1184.65,590.301,3.71851,333.393,152761,1180.04,586.193,1.44939,326.873,1181.11,584.51,1.92985,325.53,100,218817
113562.35,25696.03,139258.38,27.21,34.12,714.17,6.45,3.23,,0.142142,0.0822415,0.35344,32.2628,3.22808,29503.7,25476.2,66183.84,762462.1,717260,45202.1,2.77515,1790.92,1542.3,13788.3,40000,139153,0.0259782,0.0487377,75375,3115.67,117579,3.14E-06,195914,595914,3217.67,1064.83,3.33153,587.911,3296.35,1046.93,4.01395,567.254,195914,3289.33,1042.73,1.01009,559.947,3289.66,1039.13,2.22594,557.095,100,387282
105997.94,0,105997.94,11.44,26.69,706.23,2.53,1.27,,0.253865,0.0463607,0.416624,38.2701,3.41778,17160.7,35570.9,42054.624,644992.5,608015,36977.5,2.40053,0.162224,967.419,8761.38,40000,105892,0.0230994,0.0596036,80909.6,1064.87,53592.8,4.56E-06,162653,562653,1817.98,946.899,3.33921,524.714,1861.73,932.03,3.89255,507.367,162653,1854.38,927.339,1.01042,499.72,1854.43,923.975,2.09615,497.033,100,260278
113562.35,80060.36,193622.72,21.75,35.98,531.5,5.16,2.58,,2.90E-05,0.0442197,0.196012,20.5786,3.39732,21712.9,43370.3,49752.96,561596.8,522863,38733.8,2.69763,496.413,1149.22,10365.2,40000,193519,0.0138166,0.0330757,79046.1,2836.17,101524,1.00E-06,250280,650280,1727.6,566.913,4.98885,328.978,1771.8,557.056,5.27033,317.468,250280,1769.56,554.314,2.9659,312.143,1768.79,552.664,3.56425,310.855,100,551107
113562.35,20825.15,134387.5,11.6,17.6,528.85,2.75,1.37,,0.427717,0.0341947,0.256124,26.2436,3.25946,15145.8,23247.8,38949.504,530824.9,500611,30213.9,2.32276,279.462,894.511,8114.48,40000,134282,0.0140726,0.0283534,72363.7,1645.39,65946.3,8.65E-06,191043,591043,1342.81,577.223,4.17184,334.961,1372.59,568.171,4.40972,324.238,191043,1368.96,564.471,2.15313,317.993,1367.79,562.904,2.77998,316.893,100,316060
95783.4,0,95783.4,18.2,37.79,538.47,3.64,1.82,,0.956198,0.0385886,0.413511,29.9513,3.84324,14146.3,54877.2,37178.448,464222,440404,23818,2.34115,0.136853,853.033,7745.51,40000,95680.3,0.0118578,0.13745,77687.3,2341,81544.2,2.90E-05,152441,552441,1519.85,486.51,3.73081,276.619,1548.11,479.315,3.76152,268.216,152441,1544.3,475.333,1.93969,262.299,1543.54,474.31,2.15886,261.426,100,503771
110661.24,0,110661.24,25.73,17.21,604.95,5.94,2.97,,0.376407,0.0690146,0.363279,33.2339,3.2688,21545.8,19869.9,53342.88,620960.5,588095,32865.5,2.52639,2310.23,1234.51,11113.1,40000,110558,0.0197829,0.0481297,64852.7,3224.38,115020,1.00E-05,167319,567319,2704.54,811.717,3.30216,447.664,2766.26,798.498,3.8208,432.555,167319,2761.63,793.867,1.20105,425.167,2760.58,791.315,2.12083,423.276,100,264750
79431.54,0,79431.54,32.57,36.65,714.24,5.4,2.7,,0.367361,0.0634875,0.45663,38.3144,3.40165,17407,30281,45190.032,472309.3,447875,24434.3,2.4156,1442,1041.28,9414.59,40000,79329.2,0.0159638,0.0867479,68500.6,3237.34,106197,1.28E-05,136090,536090,2491.14,655.688,2.89326,366.02,2543.82,644.769,3.6591,354.259,136090,2539.76,640.816,0.992543,347.649,2539.5,638.552,1.85039,346.095,100,388417
104081.56,0,104081.56,34.67,28.41,472.63,7.53,3.77,,1.06069,0.0471795,8.0081,26.7396,3.88243,14076.4,11127.9,41180.352,451331.1,427686,23645.1,2.15998,2801.08,946.867,8579.24,40000,103983,0.0100245,7.7612,50912.4,3740.32,111771,3.98E-05,160744,560744,1850.29,411.339,4.15395,234.541,1888.41,405.128,3.81509,226.871,160744,1887.55,401.737,2.16147,221.684,1887.18,400.98,2.21916,220.916,100,147540
113562.35,42273.83,155836.19,33.76,38.61,744.46,8,4,,0.149939,0.097107,0.358167,30.2279,3.32895,36476,26462.2,78918.24,842831.2,792095,50736.2,2.90612,2111.77,1851.78,16441.3,40000,155730,0.0273544,0.0695933,74877.5,3624.98,133602,3.56E-06,212491,612491,3797.36,1121.62,3.37615,620.006,3890.52,1102.24,4.01492,597.803,212491,3882.55,1097.79,1.07037,590.324,3884.28,1094.18,2.19521,587.363,100,448398
110122.35,0,110122.35,15.91,41.98,617.52,3.66,1.83,,0.808441,0.0488023,0.347128,34.249,3.93099,17849.7,60999.3,43735.776,688593.1,654168,34425.1,2.46105,0.0519214,1006.99,9111.62,40000,110018,0.0196213,0.0321837,81933.7,1830.04,72954.4,1.63E-05,166779,566779,1922.43,805.488,3.75077,440.109,1960.03,793.188,3.91782,425.766,166779,1953.77,786.982,1.64787,417.138,1952.09,784.853,2.39727,415.586,100,422560
95640.75,0,95640.75,15.64,15.07,662.18,3.12,1.56,,0.339051,0.0460316,0.364489,36.28,3.31217,15775,20761.7,40571.376,527534,499369,28165,2.34269,645.094,932.562,8452.37,40000,95536.1,0.0179336,0.027059,72713.9,1874.5,72693.1,8.01E-06,152297,552297,1808.24,735.698,3.17675,414.881,1847.49,724.026,3.94669,401.837,152297,1842.97,719.93,1.12642,394.825,1841.27,717.344,2.2548,393.154,100,285669
113562.35,51146.2,164708.56,35.47,19.93,611.3,8.41,4.21,,0.0632382,0.0817771,0.447237,24.21,2.93441,31074.1,16811.8,71771.52,664044.6,621165,42879.6,2.75476,3431.45,1677.57,14952.4,40000,164604,0.0195913,0.220106,58108,4032.08,144904,1.74E-06,221365,621365,3189.03,803.682,3.71183,453.503,3268.73,789.426,4.28135,437.143,221365,3265.3,786.282,1.46898,430.958,3271.08,783.65,2.22783,428.744,100,266647
101810.93,0,101810.93,13.46,41.89,678.47,2.86,1.43,,0.71821,0.042892,1.92689,36.5846,3.89666,15908.7,42229.2,39963.216,681849.7,646796,35053.7,2.33935,0.0276607,918.285,8325.67,40000,101706,0.0207812,1.58389,77763.9,1083.96,52790.4,1.35E-05,158467,558467,1684.76,852.71,3.56563,463.891,1721.26,839.965,3.6211,448.844,158467,1714.04,833.538,1.39368,440.091,1715.68,831.25,1.88553,438.073,100,261349
113562.35,57308.2,170870.55,20.29,29.93,551.07,4.81,2.41,,0.0447375,0.0431773,0.220551,22.811,3.08659,19514.9,26443.7,47734.224,545187.6,509447,35740.6,2.50168,1297.64,1101.4,9944.63,40000,170767,0.0142147,0.0305657,68280.8,2634.76,93268.5,1.00E-06,227528,627528,1686.51,583.134,4.7432,340.905,1730.52,573.092,5.01752,329.012,227528,1728.02,570.399,2.5042,323.505,1727.09,568.587,3.21015,322.146,100,312713
106777.31,0,106777.31,37.49,46.65,585.42,8.36,4.18,,0.963789,0.0903127,3.4724,31.7898,4.00228,27643.8,45982.9,62407.2,717856.1,682175,35681.1,2.85955,1111.89,1451.34,13001.5,40000,106675,0.0201096,3.16075,84200.3,4034.93,143612,3.23E-05,163436,563436,3540.42,826.042,3.26188,434.157,3610.92,812.851,3.42466,419.406,163436,3609.97,806.297,1.40368,410.859,3612.51,804.382,1.78585,409.209,100,754078
82276.31,0,82276.31,23.91,34.13,745.36,4.11,2.05,,0.280985,0.0547804,0.420557,40.1195,3.4061,16343.9,23012.8,42284.688,495844,469230,26614,2.36481,992.518,972.83,8809.31,40000,82172.7,0.0180457,0.0388319,70806,2430.7,85342.3,7.83E-06,138934,538934,2150.6,740.586,2.87214,413.707,2197.22,728.526,3.78564,400.574,138934,2192.47,724.616,0.887443,393.779,2191.21,721.826,2.02606,391.904,100,313508
113562.35,12392.95,125955.3,23.34,33.11,571.66,5.53,2.77,,0.406789,0.0588767,0.311926,29.0569,3.25319,20827.5,27258.4,51081.12,608012.5,574833,33179.5,2.53952,1606.6,1180.74,10641.9,40000,125852,0.0175223,0.0437646,70325.3,3029.85,107942,1.01E-05,182613,582613,2306.46,719.091,3.73906,402.842,2360.19,707.331,4.03604,389.17,182613,2356.21,702.973,1.59264,382.153,2355.07,700.891,2.33775,380.594,100,360305
113562.35,40133.33,153695.69,11.42,29.47,496.21,2.71,1.35,,0.28165,0.0276733,1.92589,22.2778,3.14537,13750.2,31341.8,34291.008,518057.7,484670,33387.7,2.36305,0.131775,785.578,7143.96,40000,153592,0.0131506,1.74007,74506.7,1162.43,54191.4,4.80E-06,210353,610353,1082.21,538.971,4.69192,310.003,1107.87,530.717,4.64257,299.795,210353,1105.35,527.358,2.58846,294.067,1106.93,526.024,2.81475,292.751,100,277391
113562.35,70903.41,184465.76,17.33,25.8,719.39,4.11,2.05,,3.11E-06,0.0527911,0.259173,26.2661,3.19739,25501.2,35411.3,56432.64,694411.2,648139,46272.2,2.72013,223.541,1308.18,11756.8,40000,184359,0.0220751,0.0318714,84689.8,1862.44,79683.9,1.00E-06,241120,641120,2062.16,903.921,4.41957,523.016,2116.63,888.555,5.03789,504.809,241120,2112.15,886.09,1.6852,498.737,2111.64,883.002,2.9315,496.439,100,417613
113562.35,38404.96,151967.31,37.62,28.48,589.35,8.92,4.46,,0.163196,0.0846225,1.47482,24.9547,2.93861,30038.2,15572.1,70517.28,656633.9,614363,42270.9,2.72642,3699.07,1647.13,14691.1,40000,151864,0.0192285,1.23701,55762.5,4188.71,149637,4.85E-06,208625,608625,3298.69,789.195,3.5733,440.973,3376.87,775.377,4.09078,425.156,208625,3374.26,771.823,1.41322,418.713,3384.9,769.139,2.08361,416.399,100,248597
113562.35,69247.48,182809.84,29.17,31.28,470.38,6.92,3.46,,0.0349133,0.0519193,0.398033,18.9244,3.10783,21565.9,20529.8,52494.24,517868.9,481800,36068.9,2.60178,2865.62,1214.33,10936.3,40000,182708,0.0122027,0.241527,56714.3,3884.79,131622,1.00E-06,239469,639469,2022.35,500.896,4.64784,287.153,2072.51,492.128,4.87793,276.891,239469,2074.01,489.443,2.80599,271.844,2076.77,488.108,3.0802,270.576,100,290768
113562.35,13773.7,127336.06,31.43,23.6,545.62,7.45,3.73,,0.386415,0.0742688,0.494847,27.2081,3.1077,24007.1,15805.7,59292.48,604279.5,570616,33663.5,2.58369,3392.99,1376.6,12352.6,40000,127233,0.0171264,0.236021,55845.5,3946.07,138807,1.20E-05,183994,583994,2901.62,703.078,3.55009,390.205,2968.44,691.26,3.88806,376.625,183994,2968,687.061,1.49277,369.835,2970.75,685.054,2.04568,368.17,100,229047
105397.19,0,105397.19,11.17,22.95,619.11,2.46,1.23,,0.390029,0.0368284,1.64066,33.6751,3.31751,14646.6,28519.1,37620.144,563500.5,532061,31439.5,2.29236,0.196725,863.37,7837.53,40000,105292,0.0181232,1.32775,76641.3,1057.79,51787.4,7.70E-06,162053,562053,1442.49,743.122,3.48653,418.892,1476.56,731.772,3.80276,405.561,162053,1470.52,727.233,1.31737,398.378,1473.13,724.927,1.93051,396.442,100,254001
113562.35,2689.35,116251.71,35.01,32.99,727.67,8.3,4.15,,0.200259,0.113454,0.498454,38.232,3.39102,33639.8,17471.8,76090.56,817927.7,771159,46768.7,2.79904,3134.07,1782.68,15852.2,40000,116146,0.0299334,0.121338,64934.6,3880.7,140937,5.51E-06,172907,572907,4442.98,1227.44,2.77809,657.93,4545.49,1206.76,3.64393,634.461,172907,4532.5,1201.66,0.719569,626.474,4538.15,1197.33,1.89782,622.806,100,289209
113562.35,94278.84,207841.2,17.15,46.16,671.73,4.07,2.03,,0.000783969,0.0467513,0.207816,23.5561,4.11507,25160.1,55392.7,55254.24,741116,691164,49952,2.73109,0.0621983,1280.06,11511.3,40000,207735,0.0190353,0.0192644,83668.3,1791.14,77143.8,1.00E-06,264496,664496,1831.48,780.796,5.04472,449.922,1875.54,767.611,5.30557,434.571,264496,1871.65,763.82,2.69329,427.958,1870.05,761.41,3.71083,426.272,100,453338
90211.98,0,90211.98,33.18,18.67,571.23,6.25,3.12,,0.606187,0.0566909,1.94729,31.2824,3.36083,15577,11787.9,44160.576,438066.3,415780,22286.3,2.22639,2943.11,1017,9200.12,40000,90111.2,0.0116701,1.64892,50124.5,3705.11,114043,2.42E-05,146872,546872,2219.79,479.715,3.40815,275.965,2266.7,471.689,3.66913,266.957,146872,2266.56,468.065,1.58258,261.156,2267.64,466.803,1.94,260.184,100,135697
113562.35,83140.11,196702.47,16.32,21.96,640.36,3.87,1.93,,3.95E-06,0.0364383,2.01758,22.9055,3.23089,19899.1,45278.1,46435.872,603981.9,558622,45359.9,2.52823,0.210129,1070.7,9674.14,40000,196597,0.017051,1.82949,79055.8,1317.65,59469.9,1.00E-06,253358,653358,1419.11,698.374,5.1916,412.582,1457.53,686.65,5.39029,398.273,253358,1452.47,684.35,2.5652,392.833,1457.53,682.041,3.1507,390.733,100,312166
113562.35,34889.4,148451.75,26.71,23.48,623.02,6.33,3.17,,0.147159,0.067558,0.293575,27.2073,3.03488,25463.3,21574.8,59814.24,649673.8,610678,38995.8,2.65876,2251.76,1389.1,12461.3,40000,148347,0.0198879,0.0434105,67013.6,3237.43,118815,3.45E-06,205108,605108,2640.85,815.54,3.74087,459.536,2706.84,801.671,4.2431,443.451,205108,2702.88,798.146,1.43321,436.896,2702.32,795.517,2.40028,434.896,100,305992
98678.23,0,98678.23,23.93,48.47,737.28,4.93,2.46,,0.711948,0.0735356,0.414277,39.9133,4.05238,23428.2,65493.9,53010.72,754024,716182,37842,2.7328,0.144456,1226.61,11043.9,40000,98573.4,0.0251982,0.0346603,90207.9,2514,98185.1,1.67E-05,155334,555334,2894.45,1033.89,3.02447,547.79,2950.89,1018.03,3.60035,530.102,155334,2943.51,1010.95,1.09607,520.585,2941.42,1007.93,2.15971,518.393,100,618929
113562.35,77350.15,190912.51,25.7,24.24,734.6,6.1,3.05,,2.51E-06,0.0685562,0.281201,25.5728,3.16283,31305.9,25911.1,68516.64,734143.7,685540,48603.7,2.81314,1486.02,1598.67,14274.3,40000,190806,0.0233761,0.0525758,76451.9,2812.32,108946,1.00E-06,247567,647567,2675.43,957.257,4.12208,550.902,2746.94,940.668,4.79846,531.425,247567,2741.28,938.183,1.48809,525.385,2742.25,935.043,2.64483,522.929,100,383150
113562.35,62044.27,175606.62,20.09,33.37,664.31,4.76,2.38,,7.44E-06,0.0539635,0.251956,25.531,3.14664,24749.3,33673.4,55867.68,657985.1,615063,42922.1,2.70174,644.971,1294.69,11639.1,40000,175501,0.0200492,0.0298747,80629.9,2328.8,91887.9,1.00E-06,232262,632262,2108.47,821.509,4.30888,473.16,2163.29,807.498,4.86459,456.721,232262,2159.45,804.729,1.75633,450.595,2158.54,801.967,2.88263,448.573,100,429932
113562.35,75112.88,188675.23,37.64,43.15,544.3,8.93,4.46,,0.237814,0.0682999,2.52539,20.0935,3.6926,30669.5,38888.2,67724.64,666401.6,621295,45106.6,2.89724,1617.43,1579.52,14109.3,40000,188573,0.0156239,2.34785,76358.8,3999.93,143227,6.51E-06,245334,645334,2660.96,641.886,4.3342,361.863,2723.07,630.622,4.45013,349.009,245334,2725.6,626.645,2.37552,342.786,2732,624.955,2.64557,341.17,100,646122
113562.35,80499.46,194061.81,31.68,33.65,544.17,7.51,3.76,,1.03E-05,0.0610523,0.337558,20.0086,3.18632,27355.3,23757.2,63576.96,582208.5,541578,40630.5,2.72357,2685.47,1479.47,13245.2,40000,193958,0.0146754,0.166334,61515.2,3811.93,135070,1.00E-06,250719,650719,2377.53,602.235,4.52611,347.87,2438.72,591.435,4.89521,335.403,250719,2439.06,588.771,2.44784,330.017,2442.09,587.015,2.91415,328.47,100,352873
113562.35,65922.07,179484.43,17.1,43.68,700.59,4.06,2.03,,0.208345,0.0522404,0.245798,26.6965,3.72258,25142.6,53784.6,55453.44,776291.7,727685,48606.7,2.72507,0.0805299,1284.81,11552.8,40000,179378,0.0216897,0.018512,85931.1,1781.76,77867.4,3.34E-06,236139,636139,2048.09,889.565,4.49051,504.789,2096.27,874.852,4.74792,487.529,236139,2091.56,870.411,2.01472,480.142,2089.62,867.589,3.2262,478.199,100,454051
113562.35,64121.23,177683.58,30.42,16.44,551.12,7.21,3.61,,0.00918328,0.0616956,0.281768,21.3884,3.0251,25791.9,18659.9,61200,575717.3,537545,38172.3,2.66288,2968.44,1422.33,12750,40000,177580,0.0153579,0.0936098,58494.1,3724.57,132873,1.00E-06,234341,634341,2405.06,629.977,4.24885,362.574,2467.2,618.856,4.67424,349.713,234341,2466.46,616.173,2.10799,344.184,2467.82,614.314,2.69125,342.639,100,271087
76633.74,0,76633.74,36.56,26.15,449.17,5.85,2.93,,1.14262,0.0341387,12.5804,25.4708,3.73828,8697.14,8274.81,27552.336,317072.5,300080,16992.5,1.99359,2377.01,628.953,5740.07,40000,76536.2,0.00715618,12.3481,49284.4,3583.64,102908,5.03E-05,133297,533297,1346.28,293.148,3.81414,164.339,1368.84,289.253,3.56307,159.541,133297,1366.4,286.801,2.12191,155.595,1365.55,286.247,2.15358,155.041,100,175566
113562.35,73530.77,187093.13,29.35,26.24,662.44,6.96,3.48,,4.02E-06,0.0694538,0.270338,23.7997,3.05824,30383.6,22024.8,68306.88,678505.1,633919,44586.1,2.77614,2306.88,1593.6,14230.6,40000,186988,0.0204133,0.0573743,67814.7,3335.43,123709,1.00E-06,243749,643749,2709.66,836.477,4.0999,480.701,2781.62,821.77,4.72342,463.597,243749,2777.43,819.208,1.64768,457.696,2778.15,816.53,2.62738,455.605,100,332328
113562.35,40122.15,153684.5,11.77,21.14,683.47,2.79,1.4,,0.0487513,0.0426436,0.2972,29.0422,3.15273,19521.6,40754.8,46018.464,661415.9,618866,42549.9,2.49378,0.139814,1060.84,9587.18,40000,153578,0.0210211,0.0412161,81134.5,1113.42,55642.5,1.00E-06,210339,610339,1667.79,861.289,4.3356,493.519,1711.31,847.087,4.70421,476.48,210339,1706.07,843.845,1.62618,469.928,1705.74,840.843,2.6945,467.556,100,276264
113562.35,36226.84,149789.19,25.84,26.39,716.26,6.13,3.06,,0.0394567,0.0758905,0.333724,30.3997,3.11341,28853.3,23993.3,64919.04,737471.5,692056,45415.5,2.75171,1752.21,1511.8,13524.8,40000,149683,0.0250543,0.0502864,74596,2943.02,112317,1.00E-06,206444,606444,2966.66,1026.61,3.51666,574.141,3041.66,1009.19,4.22922,553.914,206444,3034.86,1005.69,1.08282,547.119,3035.62,1002.17,2.30192,544.334,100,353052
113562.35,58137.51,171699.86,21.73,29.31,545.3,5.15,2.58,,0.0468103,0.0450247,0.221881,22.4411,3.08387,20116.2,24644.1,49181.28,542336.8,506819,35517.8,2.51695,1591.61,1135.66,10246.1,40000,171596,0.0140239,0.0340294,66133.8,2825.14,99580,1.00E-06,228357,628357,1758.29,575.318,4.67771,336.2,1804.12,565.395,4.95015,324.48,228357,1801.81,562.697,2.48849,319.021,1800.99,560.956,3.14537,317.692,100,300972
113562.35,63711.08,177273.44,17.93,30.19,705.84,4.25,2.13,,3.99E-06,0.053563,0.263401,26.6354,3.15349,25014.1,33752.6,55920.96,685330.9,640249,45081.9,2.7016,377.634,1295.97,11650.2,40000,177167,0.0218154,0.0310183,83250.3,1982.84,82660.5,1.00E-06,233928,633928,2092.64,893.456,4.30833,515.119,2147.59,878.291,4.92316,497.204,233928,2143.16,875.686,1.62448,491.054,2142.52,872.616,2.8635,488.778,100,409343
113562.35,9602.42,123164.78,30.55,38.71,527.58,7.24,3.62,,0.736613,0.0727021,0.796408,27.1742,3.6157,24429.7,36793,57630.24,637441.8,603847,33594.8,2.7178,1704.62,1336.8,12006.3,40000,123062,0.0166079,0.538046,74435.6,3868.63,136315,2.31E-05,179823,579823,2845.18,682.077,3.68936,371.162,2906.49,670.991,3.73588,358.375,179823,2906.45,665.878,1.71177,351.099,2908.09,664.317,2.02746,349.714,100,570898
113562.35,65074.85,178637.21,32.63,36.61,580.69,7.74,3.87,,0.10244,0.0706081,0.313803,22.0315,3.21845,29789.9,27953.2,67391.04,650946.6,608764,42182.6,2.80603,2349.39,1571.45,14039.8,40000,178533,0.0173198,0.115467,67937.5,3834.2,138035,2.68E-06,235294,635294,2754.07,710.798,4.10069,403.549,2823.12,698.226,4.46583,389.124,235294,2822.28,694.854,1.94968,383.011,2824.32,692.794,2.54391,381.268,100,444944
113562.35,82023.56,195585.92,17.78,29.21,703.41,4.22,2.11,,2.78E-06,0.0506226,0.241635,24.7809,3.24222,25496.6,35030.5,56460.48,674479.7,628663,45816.7,2.72128,295.121,1308.85,11762.6,40000,195479,0.0207348,0.0316454,83259.3,1933.79,81259.7,1.00E-06,252240,652240,1976.57,849.021,4.64718,495.267,2029.37,834.477,5.23905,478.016,252240,2025.47,832.245,1.92557,472.191,2024.91,829.392,3.10326,470.088,100,416900
113562.35,31251.9,144814.26,23.6,26.1,579.93,5.6,2.8,,0.216976,0.0333598,9.52995,26.1636,3.12501,15313.7,37040,39357.792,574948.2,538048,36900.2,2.30107,0.188706,904.083,8199.54,40000,144715,0.0162774,9.29942,77237.8,1359.45,55525.5,3.67E-06,201476,601476,1302.06,667.383,4.38048,385.452,1335.55,656.705,4.44012,372.455,201476,1331.02,653.144,1.97289,366.151,1334.39,651.095,2.43824,364.276,100,281834
113562.35,54268.83,167831.18,35.14,35.51,676.85,8.33,4.17,,0.0693516,0.0885986,0.344504,26.0791,3.12216,34625.9,22645.3,76805.28,750613.5,703628,46985.5,2.85214,2715.63,1800.13,16001.1,40000,167726,0.0229814,0.098727,67151.7,3855.28,140171,1.75E-06,224487,624487,3459.64,942.474,3.62641,528.699,3546.85,925.826,4.23225,509.614,224487,3541.11,922.272,1.31156,502.964,3543.94,919.256,2.25525,500.488,100,377215
113562.35,45624.34,159186.69,30.74,16.7,714.74,7.29,3.64,,0.00271666,0.0843982,0.341835,28.6644,3.05817,32262.1,20810.3,72098.4,748545.1,701762,46783.1,2.799,2433.16,1685.51,15020.5,40000,159081,0.0249436,0.0722807,69238.4,3414.13,126951,1.00E-06,215842,615842,3296.96,1022.14,3.51645,573.056,3381.17,1004.46,4.26334,552.617,215842,3373.68,1001.18,1.10719,546.014,3375.93,997.743,2.24599,543.232,100,326980
86337.07,0,86337.07,15.94,41.86,718.52,2.87,1.44,,0.595066,0.0442384,0.393411,39.0572,3.73771,15172.9,46872.5,38656.32,558625.2,530738,27887.2,2.34641,0.0438804,887.638,8053.4,40000,86232.5,0.0185253,0.0288379,77536.7,1517.57,62980.5,1.40E-05,142993,542993,1744.33,760.184,3.0959,419.524,1776.89,748.65,3.81539,406.783,142993,1771.35,743.406,1.20528,398.897,1769.54,741.014,2.2254,397.381,100,347536
110796.74,0,110796.74,35.4,31.09,656.65,8.19,4.09,,0.278852,0.102744,0.511681,35.4414,3.26821,29438.7,15609.8,69294.24,717355.4,677554,39801.4,2.70992,3504.12,1617.5,14436.3,40000,110693,0.0248028,0.162478,59217.6,4039.18,144771,8.56E-06,167454,567454,4021.62,1017.62,2.88903,546.861,4112.63,1000.51,3.63645,527.573,167454,4104.66,995.601,0.863523,519.859,4109.76,992.113,1.84507,516.98,100,246376
113562.35,49433.21,162995.57,12.92,43.48,749.23,3.06,1.53,,0.322118,0.0508785,0.293404,30.1161,3.75695,23248.9,42423.4,52246.08,839137,788172,50965,2.61834,0.0390498,1208.42,10884.6,40000,162888,0.0244678,0.0284311,83979.6,1154.3,59627.9,4.68E-06,219649,619649,1995.78,1003.35,4.3853,562.301,2042.82,987.203,4.45475,543.001,219649,2036.69,981.821,1.76116,534.72,2035.14,978.712,2.85238,532.291,100,304274
89199,0,89199,29.94,45.27,701.09,5.58,2.79,,0.582037,0.0726554,0.428611,37.7751,3.73179,21800.1,56768,50695.2,607406.9,576790,30616.9,2.71207,79.3426,1171.57,10561.5,40000,89095.6,0.0201236,0.0647159,88925.5,3119.78,112037,1.74E-05,145857,545857,2855.13,826.125,2.96408,443.045,2912.85,812.985,3.57666,428.643,145857,2907.32,807.422,1.07834,420.639,2906.22,804.944,1.9302,418.841,100,720385
113562.35,22629.71,136192.07,29.82,48.79,699.62,7.07,3.54,,0.637753,0.0914566,0.348669,32.3451,3.92079,33192.1,46465.7,70487.04,880049.6,832922,47127.6,2.9653,552.156,1646.41,14684.8,40000,136086,0.0263386,0.0411174,90697.1,3379.24,125911,1.54E-05,192847,592847,3587.6,1081.03,3.37756,581.685,3666.39,1063.39,3.71759,561.766,192847,3659.94,1056.47,1.32117,552.431,3658.26,1053.54,2.2494,550.138,100,721488
88314.23,0,88314.23,37.98,19.02,451.29,7,3.5,,1.16331,0.0389738,13.2372,25.6215,3.84873,10515.6,9140.39,32463.744,371073.9,351401,19672.9,2.05025,2562.03,742.997,6763.28,40000,88217.3,0.00824914,13.0028,50138,3711.23,107175,4.72E-05,144978,544978,1533.63,338.111,3.9811,190.199,1561.74,333.392,3.67098,184.344,144978,1559.7,330.581,2.15353,179.929,1558.95,329.965,2.18449,179.297,100,166025
113562.35,81559.85,195122.2,17.1,17.86,740.94,4.06,2.03,,2.36E-06,0.0476518,1.75391,25.3677,3.24503,24499.6,43432.2,54313.92,712286,660231,52055,2.67458,0.231735,1257.64,11315.4,40000,195016,0.0223806,1.53423,84971.1,1355.85,65788.9,1.00E-06,251777,651777,1857.83,916.088,4.69839,532.474,1907.52,900.808,5.01023,513.88,251777,1898.96,898.345,1.86235,507.984,1906.07,895.224,2.70442,505.205,100,352427
99416.33,0,99416.33,36.83,42.84,517.54,7.64,3.82,,1.15087,0.0609001,6.93114,28.6079,4.06679,19541.9,57843.9,47597.76,535424.5,508452,26972.5,2.64776,238.794,1098.17,9916.2,40000,99316.8,0.0132067,6.6592,86921.1,3720.93,126648,4.26E-05,156078,556078,2390.92,542.276,3.70518,292.961,2437.7,533.945,3.54499,283.291,156078,2436.24,529.329,1.79953,276.885,2436,528.268,1.94543,275.905,100,811128
113562.35,60506.98,174069.34,19.14,23.86,606.39,4.54,2.27,,1.30E-05,0.0462478,0.231658,24.1269,3.1004,21445.6,29584.7,50502.72,588399.1,549567,38832.1,2.58438,900.857,1167.01,10521.4,40000,173965,0.0168426,0.0273396,74501.6,2335.89,88761.7,1.00E-06,230726,630726,1806.72,690.352,4.59185,400.903,1853.95,678.581,5.03437,387.031,230726,1850.98,675.993,2.14392,381.266,1849.91,673.704,3.09813,379.614,100,355240
113562.35,55913.56,169475.92,35.08,45.57,620.76,8.32,4.16,,0.40528,0.0842303,0.352557,24.0678,3.6616,34448.1,37737.9,74428.8,778316.8,731576,46740.8,2.9489,1610.62,1742.19,15506,40000,169371,0.0202945,0.128118,78597.7,3947.12,142468,1.09E-05,226132,626132,3290.58,833.464,3.88673,461.656,3367.81,819.009,4.08486,445.254,226132,3367.47,813.952,1.78159,437.766,3369.21,811.78,2.32271,435.882,100,636301
113562.35,31399.55,144961.9,30.39,29.38,670.46,7.21,3.6,,0.116817,0.0826948,0.341292,29.3551,3.05969,29565.4,19826,67757.76,714908.9,672078,42830.9,2.7415,2635.77,1580.32,14116.2,40000,144857,0.0233671,0.0637181,66407.5,3513.48,129138,2.84E-06,201618,601618,3232.52,958.015,3.43047,532.693,3312.8,941.603,4.07513,513.78,201618,3306.74,937.868,1.12834,506.937,3307.79,934.686,2.19305,504.402,100,303806
113562.35,81317.95,194880.31,22.16,25.01,457.44,5.26,2.63,,0.00147559,0.0415554,0.179764,18.9105,3.11665,17806.2,28324.4,42282.576,517968.9,481222,36746.9,2.60518,1497.83,972.78,8808.87,40000,194778,0.0124997,0.039672,67074.2,3237.28,107013,1.00E-06,251539,651539,1623.86,512.868,5.26998,291.415,1664.61,503.956,5.59572,280.86,251539,1662.73,501.476,3.47171,275.909,1662.22,499.987,3.9887,274.69,100,384227
113562.35,41090.2,154652.55,14.3,23.59,569.56,3.39,1.7,,0.164788,0.0377974,0.235879,25.2323,3.10065,17482.4,27041.1,42955.728,559165.6,524318,34847.6,2.44197,328.883,988.622,8949.11,40000,154548,0.0153102,0.0220179,75561.5,1818.21,70994.2,3.04E-06,211309,611309,1479.56,627.992,4.50688,365.984,1516.45,617.544,4.81827,353.594,211309,1513.27,614.449,2.19768,347.584,1511.89,612.408,3.08136,346.177,100,339251
76466.96,0,76466.96,26.92,15.52,469.99,4.3,2.15,,1.06743,0.0356921,4.50854,26.4627,3.68195,9504.59,7974.92,28908.192,321161.4,304112,17049.4,2.06131,2402.09,660.377,6022.54,40000,76366.8,0.00746086,4.26555,48704,3397.09,101371,4.66E-05,133128,533128,1406.63,305.799,3.68251,173.596,1430.74,301.58,3.53632,168.55,133128,1428.49,299.035,2.05226,164.47,1427.68,298.434,2.11742,163.903,100,158963
113562.35,62976.81,176539.16,21.49,48.51,505.57,5.1,2.55,,0.83603,0.0435485,0.253696,20.6713,4.96098,21389.1,76393.5,49052.64,645553.8,604970,40583.8,2.70258,0.0666043,1132.62,10219.3,40000,176435,0.0128027,0.0838788,83377.3,2756.47,101286,1.90E-05,233196,633196,1710.01,525.346,5.12936,292.722,1745.57,517.258,4.6334,282.898,233196,1742.51,512.96,3.12175,276.919,1741.94,512.109,3.14836,275.979,100,660208
102399.9,0,102399.9,14.3,47.2,482.42,3.06,1.53,,2.79398,0.0312822,0.580667,27.9292,6.18192,12946.8,51543.8,34529.424,562316.4,532234,30082.4,2.26277,0.0178785,791.139,7193.63,40000,102297,0.0102542,0.334443,74137.3,1917.43,69665.3,7.70E-05,159058,559058,1240.72,419.581,5.77621,218.917,1256.36,414.916,4.55499,212.08,159058,1252.12,410.841,2.83076,206.201,1251.29,410.17,2.71963,205.335,100,412240
78361.78,0,78361.78,15.09,42.27,533.67,2.47,1.23,,1.75377,0.0262763,0.612964,29.6878,4.70954,10378,40758.7,29351.04,384890.7,364707,20183.7,2.13722,0.024124,670.651,6114.8,40000,78258.8,0.00833933,0.341564,69227.8,1776.58,65621.1,6.58E-05,135020,535020,1042.21,341.259,4.14011,193.291,1055.25,337.268,3.66628,188.078,135020,1051.81,334.19,2.14472,183.437,1051.05,333.573,2.14558,182.779,100,388642
113562.35,68886.48,182448.83,25.94,47.13,702.25,6.15,3.08,,0.235437,0.070188,0.257314,25.8332,3.76589,32381.9,52563,68027.04,818071.4,767425,50646.4,2.95445,90.7596,1586.84,14172.3,40000,182342,0.0228188,0.0281307,92098.6,2868.74,111022,4.65E-06,239103,639103,2747.28,936.18,4.11638,526.082,2813.77,920.247,4.41932,507.804,239103,2809.06,915.517,1.78973,500.309,2807.52,912.751,2.82726,498.254,100,700860
113562.35,37678.98,151241.34,15.4,29.68,491.65,3.65,1.83,,0.317029,0.0368532,0.226196,22.789,3.17736,15800.6,22168.3,39805.968,515688.3,484284,31404.3,2.41351,924.068,914.596,8292.91,40000,151138,0.0127416,0.036002,68968,2357.92,83807.3,6.55E-06,207899,607899,1444.48,522.688,4.62114,300.507,1477.96,514.302,4.70455,290.404,207899,1475.01,511.009,2.63381,284.727,1474.13,509.665,3.09144,283.666,100,320274
113562.35,43964.16,157526.51,11.25,14.85,526,2.67,1.33,,0.202746,0.0292045,1.42302,22.8862,3.10665,14700.8,31995.5,36692.88,532326.7,497178,35148.7,2.35647,0.153587,841.675,7644.35,40000,157422,0.0138361,1.23075,73986.7,1167.74,53660.1,3.43E-06,214183,614183,1140.56,567.162,4.70667,329.163,1168.86,558.223,4.71081,318.183,214183,1166.01,554.989,2.49555,312.424,1168.18,553.444,2.79992,310.943,100,274619
112777.01,0,112777.01,12.58,24.41,684.2,2.96,1.48,,0.257132,0.0478998,1.15788,36.9378,3.39952,17979.7,39704.3,43667.952,679195.1,638703,40492.1,2.42919,0.197663,1005.39,9097.49,40000,112671,0.0235441,0.811575,82362.4,1171.07,56429.3,4.44E-06,169432,569432,1874.38,965.186,3.51575,534.59,1920.27,950.041,3.84529,516.59,169432,1910.58,945.171,1.09974,508.854,1915.99,941.762,1.93029,505.843,100,280856
95852.53,0,95852.53,20.37,38.19,477.9,4.08,2.04,,1.39696,0.0371021,0.852399,27.0214,4.34004,13376.4,59794.7,35724.576,427071.4,404280,22791.4,2.33722,0.149139,819.043,7442.62,40000,95750.5,0.00925735,0.605887,77645.2,2789.66,91160.8,5.08E-05,152511,552511,1461.62,379.389,4.23163,215.142,1487.7,374.195,3.78222,208.586,152511,1484.83,370.954,2.21899,203.693,1484.09,370.294,2.23217,202.99,100,585404
113562.35,51387.68,164950.03,22.63,33.36,690.15,5.37,2.68,,0.0028092,0.0631231,0.283141,27.4122,3.11977,26784,29696.2,60173.76,695276.1,651139,44137.1,2.73462,1081.03,1397.71,12536.2,40000,164844,0.0222487,0.0364163,78849.4,2605.04,101313,1.00E-06,221605,621605,2466.71,911.614,3.93962,518.49,2530.21,896.104,4.56902,500.39,221605,2525.37,893.029,1.41607,493.953,2524.92,889.949,2.59644,491.625,100,410047
101217.45,0,101217.45,17.34,24.37,604.19,3.66,1.83,,0.433641,0.0466735,0.34678,33.3359,3.29993,15901.1,18891.6,41572.224,525482.8,498047,27435.8,2.32705,1099.03,956.076,8660.88,40000,101113,0.0162233,0.0373027,68514.5,2264.18,81612.1,1.08E-05,157874,557874,1832.59,665.794,3.40155,377.649,1872.58,655.187,3.93171,365.611,157874,1868.31,651.006,1.38279,358.73,1866.94,648.932,2.22474,357.329,100,261383
113562.35,33956.16,147518.52,34.7,40.52,696.65,8.23,4.11,,0.298322,0.0975372,0.355087,29.8574,3.41333,35241,28703.5,76896,823290.6,775794,47496.6,2.90244,2146.87,1802.34,16020,40000,147413,0.0255349,0.0685836,74411.6,3819.9,139125,7.72E-06,204174,604174,3816.14,1047.66,3.35634,574.122,3906.56,1029.7,3.88609,553.719,204174,3900.74,1024.59,1.17666,545.816,3901.49,1021.4,2.15464,543.216,100,488598
113562.35,2418.41,115980.76,36.49,23.43,716.52,8.65,4.33,,0.198035,0.116465,0.530263,37.7211,3.34774,34086,15972.8,77469.6,810114.7,763614,46500.7,2.79536,3416.61,1816.35,16139.5,40000,115876,0.0294623,0.15656,62161.2,4029,145391,5.69E-06,172637,572637,4560.28,1208.3,2.76377,647.463,4665.03,1187.81,3.63229,624.252,172637,4651.39,1182.79,0.721867,616.352,4658.61,1178.49,1.86398,612.688,100,265886
113562.35,92364.37,205926.73,38.31,34.42,568.68,9.08,4.54,,5.87E-06,0.0698039,1.61662,19.5261,3.22327,31797.1,21882.8,72142.08,625100,578752,46348,2.80787,3071.79,1686.57,15029.6,40000,205824,0.0160696,1.44576,60510.2,4093.34,146135,1.00E-06,262585,662585,2714.57,659.504,4.32835,380.987,2782.92,647.52,4.83489,367.299,262585,2782.66,644.921,2.2354,361.834,2792.16,642.782,2.74001,359.925,100,357584
113562.35,85330.73,198893.09,11.14,31.44,614.62,2.64,1.32,,4.48E-06,0.0337408,0.209342,22.9115,3.27442,18576.7,40261.7,43428.48,593040.4,550790,42250.4,2.50257,0.106201,999.754,9047.6,40000,198787,0.016315,0.0312301,76638.3,1099.93,53610,1.00E-06,255548,655548,1317.95,668.439,5.51202,394.957,1353.43,657.056,5.84299,381.185,255548,1350.37,654.825,2.94618,375.731,1349.63,652.602,3.82861,374.04,100,268348
