WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,85683.67,199246.02,23.43,37.08,481.69,5.56,2.78,,0.00474651,0.0444067,0.187687,19.0362,3.56012,21053.8,45294.5,47868.768,549059.4,510407,38652.4,2.74377,610.112,1104.59,9972.66,40000,199143,0.0126484,0.0428608,78579,3233.51,111137,1.00E-06,255904,655904,1735.4,519.246,5.13336,296.562,1778.43,510.196,5.34299,286.038,255904,1776.74,507.316,3.37902,280.933,1776.27,505.937,3.79271,279.758,100,606929
113562.35,83740.24,197302.59,29.19,38.92,689.04,6.92,3.46,,5.77E-06,0.0710485,0.256046,23.7214,3.40137,33198.3,33291.9,71472.48,739702.7,691208,48494.7,2.8962,1323.62,1670.31,14890.1,40000,197196,0.0214071,0.0460335,79149.3,3229.72,121164,1.00E-06,253957,653957,2773.66,877.554,4.2058,502.745,2846.09,862.103,4.75527,484.94,253957,2841.99,858.996,1.7745,478.645,2841.94,856.283,2.76707,476.548,100,520702
113562.35,56420.65,169983,36.32,31.99,592.27,8.61,4.31,,0.0566567,0.0793846,0.732936,22.9821,2.94133,30868,17049.9,71450.88,647191.4,603780,43411.4,2.75467,3492.52,1669.78,14885.6,40000,169879,0.0184487,0.518936,57186.4,4100.22,146970,1.59E-06,226640,626640,3092.73,756.992,3.81276,428.807,3169.12,743.52,4.34963,413.359,226640,3166.79,740.469,1.60878,407.327,3175.38,737.947,2.2733,405.157,100,271771
87037.36,0,87037.36,17.47,16.48,750.26,3.17,1.59,,0.23987,0.0506664,0.408951,40.6012,3.4075,16268.4,21313.3,41346.336,528577.8,499522,29055.8,2.36903,620.978,950.767,8613.82,40000,86932.6,0.0198499,0.0269705,73904.4,1864.93,72344.8,5.71E-06,143694,543694,1989.46,814.205,2.91209,453.894,2033.35,801.126,3.88757,439.464,143694,2028.34,797.177,0.852716,432.487,2026.66,793.996,2.19353,430.365,100,285447
113562.35,84958.93,198521.29,16.12,45.47,467.18,3.82,1.91,,0.270789,0.0340406,0.170858,19.9549,4.71061,17112.7,65646.3,39200.736,606142.7,564168,41974.7,2.63106,0.03898,900.4,8166.82,40000,198418,0.0119792,0.0328606,77831.6,2221.19,80659.1,4.43E-06,255179,655179,1339.09,492.164,6.11267,273.211,1365.83,484.246,5.85171,263.747,255179,1362.37,480.217,4.51539,258.196,1361.62,479.169,4.71361,257.202,100,496590
89497.63,0,89497.63,28.18,23.09,556.01,5.27,2.63,,0.695185,0.0512154,1.1643,30.596,3.45341,14507.5,9769.76,41592.48,420138.8,398748,21390.8,2.1865,2723.26,956.553,8665.1,40000,89395.7,0.0108794,0.874928,49883,3467.59,107915,2.77E-05,146157,546157,2007.9,447.023,3.47567,258.732,2049.44,439.744,3.65431,250.485,146157,2048.44,436.258,1.70943,244.959,2048.61,435.178,1.99379,244.105,100,137086
113562.35,12036.79,125599.15,30.86,15.89,618.54,7.32,3.66,,0.27381,0.0835514,0.367974,30.871,3.13146,26835,17753,63702.24,676405.9,638673,37732.9,2.66773,3023.8,1482.49,13271.3,40000,125495,0.0216556,0.0721052,61782.6,3725.51,134343,7.60E-06,182256,582256,3268.98,888.374,3.27449,487.9,3346.15,873.446,3.84783,470.84,182256,3341.5,869.053,1.1369,463.592,3342.06,866.223,2.06216,461.358,100,266104
113562.35,33596.67,147159.02,30.13,33.51,608.19,7.14,3.57,,0.217403,0.0745954,0.308444,26.688,3.09032,27321.9,22813.5,63612.96,664055.7,624964,39091.7,2.71284,2533,1480.34,13252.7,40000,147055,0.0197361,0.059642,65971.1,3619.84,131124,5.63E-06,203816,603816,2915.76,809.649,3.65783,452.534,2987.2,795.806,4.11209,436.594,203816,2983.81,791.924,1.44748,429.844,2983.82,789.445,2.28849,427.896,100,346444
86606.84,0,86606.84,35.22,20.67,595.13,6.37,3.18,,0.536983,0.0588641,2.22015,32.3962,3.30553,15753.6,11668.4,44592.672,431809.8,409777,22032.8,2.23284,3012.38,1027.19,9290.14,40000,86506.1,0.011937,1.90926,49690.5,3737.06,115481,2.20E-05,143267,543267,2304.31,490.81,3.26751,282.358,2352.96,482.466,3.65278,273.15,143267,2352.87,478.883,1.44782,267.289,2354.57,477.482,1.88158,266.254,100,132422
100908.07,0,100908.07,19.42,39.79,580.75,4.09,2.05,,0.76646,0.0460039,0.361309,32.1006,3.72261,16251.2,67339.9,41234.688,552195.9,524375,27820.9,2.41965,0.108346,948.144,8590.56,40000,100805,0.0152999,0.0634412,80652,2347.14,83001.8,1.97E-05,157566,557566,1809.97,628.145,3.62803,349.912,1846.04,618.438,3.82258,338.741,157566,1841.25,613.547,1.69972,331.603,1840.16,611.995,2.18023,330.419,100,509830
113562.35,94532.07,208094.43,13.31,48.98,497.11,3.16,1.58,,0.219878,0.0319028,0.161774,20.5282,5.33419,16240.2,51969.3,39333.6,647037.7,601811,45226.7,2.39586,0.0265139,903.516,8194.5,40000,207990,0.0126543,0.0228566,68121.3,1819.84,55032.9,3.33E-06,264751,664751,1257.26,519.946,6.20302,291.123,1280.87,511.656,5.95892,281.302,264751,1276.99,507.341,4.67657,275.551,1276.11,506.172,4.97901,274.548,100,294214
113562.35,3564.36,117126.72,23.57,17.94,637.6,5.59,2.79,,0.297067,0.0695643,0.356819,34.0584,3.27215,22868.9,22731.4,54863.52,668521.1,631817,36704.1,2.58583,1839.48,1270.74,11429.9,40000,117022,0.0222135,0.0361045,70683.4,2926.02,108149,7.00E-06,173783,573783,2725.69,911.031,3.30423,501.944,2789.2,896.2,3.89811,484.886,173783,2783.87,891.58,1.10608,477.344,2782.57,888.541,2.23403,475.094,100,305812
107243.44,0,107243.44,35.49,38.8,462.99,7.95,3.97,,1.42995,0.0627457,4.63683,25.482,4.25513,20559.4,49419.3,49767.84,583128.9,553119,30009.9,2.68847,861.692,1149.57,10368.3,40000,107144,0.0153638,4.39231,84300.6,3656.76,135548,5.26E-05,163905,563905,2467.27,628.574,2.64905,350.978,2511.12,620.142,3.03537,341.633,163905,2509.77,615.491,1.44692,335.3,2509.83,614.552,1.65707,334.49,100,745097
89694.26,0,89694.26,34.79,33.41,591.22,6.52,3.26,,0.531225,0.0637195,1.63059,32.1662,3.31051,17511.5,19474.1,47104.416,466900.7,442969,23931.7,2.36452,2668.78,1086.51,9813.42,40000,89593.2,0.0133138,1.32083,56623,3777.25,122134,2.07E-05,146354,546354,2494.36,547.206,3.24093,308.302,2546.9,538.024,3.64456,298.143,146354,2546.52,534.125,1.384,291.915,2548.78,532.55,1.85517,290.726,100,256976
92606.51,0,92606.51,34.93,34.58,574.05,6.75,3.38,,0.591719,0.0644224,2.25303,31.3331,3.36787,18181.2,24235.9,47919.216,483706.8,459022,24684.8,2.42169,2392.7,1105.78,9983.17,40000,92505.6,0.0135128,1.95175,60853,3806.76,124826,2.27E-05,149267,549267,2522.21,555.315,3.30846,310.464,2575,546.102,3.63305,300.186,149267,2574.84,542.024,1.45164,293.855,2576.9,540.514,1.87316,292.681,100,336935
113562.35,78345.73,191908.08,31.8,15.51,550.27,7.54,3.77,,8.14E-06,0.0616871,0.327132,20.3053,3.0375,27097.9,18317.7,63641.28,576792.4,536643,40149.4,2.69242,3099.37,1481.02,13258.6,40000,191805,0.0149546,0.152197,57286.9,3816.08,135925,1.00E-06,248566,648566,2402.13,613.525,4.48355,355.159,2464.92,602.524,4.8905,342.392,248566,2464.72,600.045,2.34287,337.071,2467.49,598.182,2.86919,335.462,100,270739
113562.35,7275.01,120837.37,31.65,17,727.11,7.5,3.75,,0.170491,0.101505,0.444455,36.9709,3.32664,31556.7,18821.3,71572.32,794982.8,749124,45858.8,2.77242,2731.29,1672.73,14910.9,40000,120732,0.0289276,0.0844259,67900.3,3574.86,131644,4.31E-06,177493,577493,3973.85,1185.9,2.90827,641.174,4067.66,1166.01,3.73918,618.463,177493,4056.84,1161.25,0.766709,610.725,4060.19,1157.1,1.98034,607.271,100,299398
113562.35,447.45,114009.81,17.65,42.29,573.12,4.19,2.09,,0.957826,0.0503384,0.343866,31.7704,4.05106,18531.6,67189.2,45004.608,676815.1,642855,33960.1,2.51742,0.0692932,1036.91,9375.96,40000,113906,0.0181333,0.0510837,83620.4,2213.05,83849.1,2.10E-05,170667,570667,1982.37,744.31,3.89731,405.233,2020.78,733.079,3.87104,392.003,170667,2014.84,727.028,1.82943,383.748,2013.53,725.33,2.29424,382.37,100,511307
113562.35,52596.32,166158.68,32.82,36.1,483.41,7.78,3.89,,0.366114,0.0550712,2.54298,20.3293,3.45811,23073.6,32330.6,55006.08,552483,517197,35286,2.67725,1985.24,1274.14,11459.6,40000,166059,0.0124436,2.36639,68262.4,3834.58,133849,1.08E-05,222820,622820,2147.16,510.949,4.49751,290.376,2196.9,502.362,4.43993,280.228,222820,2199.74,498.876,2.58039,274.649,2202.85,497.742,2.71858,273.507,100,495938
113562.35,45963.92,159526.28,21.53,39.09,674,5.11,2.55,,0.191915,0.0614317,0.274974,27.8033,3.37729,26423.4,46398.3,58181.76,725660.3,681452,44208.3,2.79474,144.249,1350,12121.2,40000,159420,0.0218725,0.0263728,88652,2492.22,98063,3.69E-06,216181,616181,2405.03,896.901,3.9653,504.688,2463.42,881.909,4.39087,487.28,216181,2458.8,877.788,1.56605,480.153,2457.27,874.902,2.71024,478.057,100,585145
113562.35,45348.61,158910.97,13.49,32.13,634.63,3.2,1.6,,0.0506936,0.0383706,1.18767,26.3066,3.08952,18243.4,42713.6,43791.072,616095,573892,42203,2.45665,0.173965,1008.3,9123.14,40000,158806,0.0183121,0.957468,79304.5,1244.39,57291.5,1.00E-06,215567,615567,1496.7,750.473,4.59167,433.541,1536.1,738.139,4.73203,418.539,215567,1530.08,735.024,1.95944,412.385,1534.82,732.482,2.58299,410.081,100,293846
113562.35,10939.74,124502.09,25.01,20.34,581.27,5.93,2.96,,0.351081,0.0638992,0.322584,29.6921,3.17232,21651.3,20467,53406.72,613846.1,580237,33609.1,2.53348,2261.68,1236.03,11126.4,40000,124399,0.0183617,0.0458124,64707,3210.51,114496,8.99E-06,181160,581160,2502,753.408,3.59419,420.824,2560.91,741.003,3.98641,406.47,181160,2556.99,736.743,1.43948,399.459,2555.97,734.469,2.2623,397.758,100,272002
113562.35,43604.3,157166.65,31.02,43.31,503.82,7.36,3.68,,0.687728,0.0613863,1.46803,21.668,3.94664,25478.7,50910.2,57552,630386.4,592837,37549.4,2.83288,698.398,1334.94,11990,40000,157064,0.0141485,1.2736,84057.9,3765.54,133620,1.99E-05,213825,613825,2399.02,581.087,4.35994,320.929,2451.78,571.541,4.1482,309.734,213825,2453.68,567.08,2.36355,303.323,2455.45,565.941,2.47019,302.162,100,767189
113562.35,31243.33,144805.69,18.35,47.08,746.69,4.35,2.18,,0.531866,0.0657543,0.318775,33.244,3.91965,26607.7,54139.2,58102.56,882415,833192,49223,2.76941,0.0870037,1348.1,12104.7,40000,144699,0.026788,0.0184964,89752.3,1925.84,83374.9,9.20E-06,201460,601460,2584.19,1098.86,3.73959,601.656,2639.55,1081.45,4.07333,581.519,201460,2632.7,1074.88,1.44631,572.208,2630.17,1071.52,2.81366,569.874,100,493028
113562.35,67386.98,180949.33,17.08,37.09,547.92,4.05,2.02,,0.126976,0.0306425,3.34883,21.9066,3.49349,16008.8,53877.9,39208.368,588377.9,547044,41333.9,2.39593,0.0392713,900.579,8168.41,40000,180846,0.0142762,3.17418,74008.4,1277.89,54916.1,1.94E-06,237607,637607,1196.97,585.505,5.3847,337.686,1225.98,576.073,5.24667,326.066,237607,1223.04,572.624,3.134,320.213,1225.7,571.049,3.36375,318.602,100,285307
113562.35,55849.8,169412.15,26.66,17.78,715.87,6.32,3.16,,4.57E-06,0.0729892,0.304303,27.4346,3.08098,30195.3,24143.4,67249.92,729135.3,682569,46566.3,2.78022,1785.68,1568.04,14010.4,40000,169306,0.0238392,0.0528922,74027.6,2990.3,113925,1.00E-06,226067,626067,2850.48,976.594,3.79375,553.963,2924.74,959.797,4.49256,534.381,226067,2918.64,956.837,1.27606,528.001,2919.57,953.569,2.44141,525.427,100,359719
113562.35,6419.34,119981.69,11.5,32.21,448.85,2.73,1.36,,1.02994,0.0304214,0.303764,24.9243,3.96362,12956.3,26176.7,34019.856,486097.4,459239,26858.4,2.30465,94.1249,779.254,7087.47,40000,119878,0.0110979,0.0867969,74456.6,1905.93,71614.1,2.50E-05,176639,576639,1199.44,454.68,4.46391,258.022,1220.97,448.364,4.21139,250.094,176639,1217.51,444.73,2.53692,244.557,1216.86,443.916,2.62834,243.737,100,403889
98174.13,0,98174.13,11.19,38.43,720.79,2.29,1.15,,0.491909,0.0440157,0.396287,39.2044,3.69801,16076.3,35291.5,40019.04,647067.7,613189,33878.7,2.35433,0.0383513,919.596,8337.3,40000,98068.4,0.0219839,0.0323297,78334.1,961.529,50308.9,9.36E-06,154829,554829,1731.7,901.631,3.28434,494.831,1768.7,887.959,3.80986,479.118,154829,1762.29,882.299,1.14078,470.726,1760.63,879.357,2.24546,468.619,100,239080
89414.64,0,89414.64,28.54,26.8,487.04,5.33,2.66,,1.02422,0.0427072,4.36694,27.329,3.74528,12178.2,9005.66,35898.576,386437.5,366283,20154.5,2.13173,2614.33,823.108,7478.87,40000,89314.4,0.00894102,4.11384,49914.7,3478.77,106194,4.20E-05,146075,546075,1678.17,366.815,3.81536,210.307,1710.42,361.382,3.64531,203.794,146075,1708.88,358.356,2.03854,199.07,1708.29,357.641,2.12601,198.396,100,147556
80271.62,0,80271.62,11.42,19.11,628.33,1.91,0.96,,0.511167,0.0288541,0.362221,34.4185,3.33258,11445.3,14168.2,31825.488,386021.7,366201,19820.7,2.13781,324.9,728.143,6630.31,40000,80167.2,0.011969,0.0442003,66776.8,1298.94,56340,1.50E-05,136928,536928,1137.76,491.226,3.0333,290.417,1158.78,483.601,3.87836,282.369,136928,1155.27,480.25,1.45094,276.488,1154.17,478.761,2.1398,275.629,100,236096
113562.35,65499.8,179062.15,32.83,17.95,718.75,7.78,3.89,,3.30E-06,0.0840829,0.326892,26.1158,3.05369,34677.1,20225.9,76594.08,752326.3,703759,48567.3,2.83623,2602.33,1794.98,15957.1,40000,178956,0.0240847,0.0841747,67649.9,3548.06,131205,1.00E-06,235717,635717,3281.64,986.849,3.74623,560.556,3367.64,969.465,4.46994,540.397,235717,3360.5,966.634,1.27197,534.154,3363.32,963.389,2.35729,531.524,100,326138
110933.11,0,110933.11,28.8,36.89,583.8,6.67,3.34,,0.569356,0.0765922,0.387731,32.0244,3.48676,23986.4,32008,56976,653804.3,620452,33352.3,2.67399,1794.88,1321.16,11870,40000,110830,0.0195631,0.080785,73270.1,3594.13,128009,1.67E-05,167591,567591,3002.64,803.073,3.3137,435.779,3068.35,790.064,3.67776,421.008,167591,3064.31,784.715,1.32866,413.204,3063.69,782.524,2.01208,411.498,100,480789
113562.35,76938.16,190500.52,19.57,21.79,541.72,4.64,2.32,,1.58E-05,0.0415636,0.196661,21.2849,3.13658,19552.5,31306.9,46208.88,552513.9,514232,38281.9,2.57938,932.108,1065.34,9626.85,40000,190397,0.0143875,0.0291429,72075.1,2559.15,91035.8,1.00E-06,247158,647158,1623.28,590.009,5.13245,343.31,1665.82,579.75,5.49589,331.138,247158,1663.42,577.381,2.91044,325.856,1662.54,575.501,3.66843,324.45,100,372584
113562.35,58037.88,171600.24,32.55,38.94,737.21,7.72,3.86,,0.0708805,0.0885973,0.321369,27.7094,3.31557,36124.4,28403.8,77741.76,818714.1,767808,50906.1,2.91265,1851.04,1823.01,16196.2,40000,171494,0.0256637,0.0620813,76638.3,3495.78,129696,1.59E-06,228255,628255,3461.99,1052.15,3.64429,589.475,3549.39,1033.79,4.25271,568.379,228255,3542.69,1029.9,1.24677,561.351,3543.89,1026.55,2.34957,558.65,100,473253
83113.98,0,83113.98,12.32,20.67,674.29,2.14,1.07,,0.373169,0.0350387,0.369673,36.7666,3.29859,12951,17547,34632.336,436039.5,413207,22832.5,2.2253,230.971,793.541,7215.07,40000,83009.2,0.0149791,0.0282069,71204.5,1343.71,58051.8,9.79E-06,139770,539770,1379.56,614.512,2.954,354.35,1407,604.917,3.93895,344.097,139770,1403.09,601.305,1.14459,337.609,1401.55,599.163,2.17266,336.373,100,263462
106578.66,0,106578.66,34.67,31.84,752.12,7.72,3.86,,0.18621,0.108401,0.509144,40.2635,3.44082,30783.1,17390.3,70683.36,771020.5,727023,43997.5,2.75025,3007.25,1651.16,14725.7,40000,106474,0.0292716,0.11266,65022.7,3729.4,135827,5.15E-06,163235,563235,4246.33,1200.27,2.69262,640.622,4343.56,1180.19,3.61992,617.963,163235,4330.69,1175.24,0.666973,610.135,4336.03,1170.86,1.8753,606.458,100,275780
113562.35,64537.65,178100,37.07,36.19,622.26,8.79,4.4,,0.0749654,0.0837963,0.538584,23.0929,3.14039,34083.8,23131.3,76176.48,704958.7,658166,46792.7,2.84961,2934.66,1784.79,15870.1,40000,177995,0.0198432,0.323478,64164.4,4081.79,146793,2.03E-06,234756,634756,3266.55,814.303,3.84365,460.106,3347.41,799.733,4.3497,443.471,234756,3344.62,796.334,1.62255,437.14,3351.85,793.727,2.31209,434.895,100,388172
113562.35,60030.35,173592.7,16.3,36.41,563.17,3.87,1.93,,0.127363,0.0380264,0.212375,23.1554,3.3686,18972.3,58933.8,45048.576,574834.2,537383,37451.2,2.54253,0.164626,1037.95,9385.12,40000,173489,0.0146257,0.0232269,79863.3,1975.97,75949.6,2.33E-06,230250,630250,1488.63,600.06,4.82746,350.118,1525.33,590,5.03401,338.222,230250,1522.27,586.84,2.63763,332.386,1521.06,585.027,3.37873,331.084,100,450766
113562.35,65309.31,178871.67,32.84,34.61,515.86,7.79,3.89,,0.140776,0.0610281,1.03791,20.1361,3.22048,25968,25726.2,60947.52,574207.3,535031,39176.3,2.71475,2621.35,1416.27,12697.4,40000,178770,0.0139096,0.86169,62764.2,3921.73,138762,3.97E-06,235531,635531,2375.89,571.14,4.34422,326.9,2433.54,561.116,4.56351,315.294,235531,2435.58,557.977,2.36517,309.707,2441.12,556.383,2.6816,308.223,100,397101
113562.35,16158.4,129720.75,17.49,40.26,585.35,4.15,2.07,,0.633829,0.0484893,0.295342,29.2342,3.68135,19375.8,64260.5,46245.264,662354.1,626688,35666.1,2.5547,0.100004,1066.2,9634.43,40000,129616,0.0179964,0.0323676,83706.6,2141.51,82963.4,1.30E-05,186377,586377,1905.71,738.649,4.03945,410.258,1946.17,727.06,4.13442,396.634,186377,1941.02,721.794,1.88956,388.911,1939.57,719.857,2.5708,387.466,100,503034
113562.35,66533.85,180096.2,17.54,39.26,488.01,4.16,2.08,,0.235195,0.0365383,0.191215,20.9011,3.73853,17440.5,69722.8,40976.064,564786.5,527341,37445.5,2.59078,0.0953572,942.067,8536.68,40000,179993,0.0126352,0.0321664,79676.1,2382.98,84739.1,4.25E-06,236754,636754,1433.23,518.757,5.44445,293.524,1465.47,510.247,5.36225,283.306,236754,1462.38,506.693,3.56138,277.685,1461.53,505.409,3.94036,276.601,100,526201
104748.46,0,104748.46,25.87,48.24,499.61,5.66,2.83,,1.99595,0.0537858,1.4234,27.8217,5.19908,18590,84945.1,45268.944,597824.6,567130,30694.6,2.60328,0.075376,1043.15,9431.03,40000,104647,0.0130587,1.16285,85922.1,3212.98,112272,6.57E-05,161408,561408,2118.79,535.557,4.29381,281.934,2156.38,528.111,3.63434,272.755,161408,2152.47,523.231,2.01849,266.23,2151.43,522.346,2.02391,265.281,100,749191
113562.35,22766.11,136328.46,21.18,39.42,736.8,5.02,2.51,,0.267103,0.0725208,0.342733,34.2082,3.51943,27616,44341,60219.84,804635.5,758095,46540.5,2.81403,124.269,1398.81,12545.8,40000,136222,0.0270788,0.0260883,91312,2382.27,96126.5,5.12E-06,192983,592983,2842.76,1110.11,3.41956,609.828,2909.02,1092.01,4.02792,588.95,192983,2902.61,1086.88,1.0895,580.817,2900.83,1083.15,2.4949,578.053,100,567817
113562.35,4108.01,117670.37,29.61,28.63,592.52,7.02,3.51,,0.357579,0.0791828,0.3729,31.4705,3.1948,24571.5,17497,59695.68,647547.3,612792,34755.3,2.60713,2990.55,1386.26,12436.6,40000,117567,0.0203022,0.0713923,60833.7,3685.03,131654,1.03E-05,174328,574328,3099.75,833.065,3.27936,456.996,3171.33,819.258,3.79109,441.236,174328,3167.36,814.643,1.19688,433.88,3167.31,812.087,2.04311,431.897,100,253231
113562.35,37103.6,150665.96,34,24.28,723.45,8.06,4.03,,0.035361,0.0957439,0.3902,30.2382,3.07447,34356.4,18684.4,76710.24,778938.9,730993,47945.9,2.81972,2872.51,1797.81,15981.3,40000,150560,0.0264839,0.100031,66244.9,3705.65,135940,1.00E-06,207321,607321,3741.61,1085.52,3.29106,602.299,3835.22,1066.67,4.0708,580.611,207321,3825.63,1063.06,0.967688,573.774,3829.75,1059.36,2.10377,570.704,100,305529
85610.98,0,85610.98,20.64,16.08,739.13,3.69,1.84,,0.256355,0.0534672,0.411201,39.9056,3.37675,16362.3,18946.7,42267.696,511639.7,483848,27791.7,2.35191,1091.61,972.43,8805.77,40000,85506.8,0.0187822,0.033361,69445.6,2239.64,81166,6.66E-06,142268,542268,2098.73,770.617,2.91416,430.635,2144.94,758.122,3.83549,416.905,142268,2140.1,754.229,0.882483,410.058,2138.69,751.287,2.09499,408.077,100,257452
113562.35,50525.29,164087.64,15.21,33.23,694.33,3.61,1.8,,0.00110431,0.0486729,1.61939,27.3967,3.10061,22769.3,43555.4,51028.8,696470.4,648305,48165.4,2.62717,0.163744,1179.49,10631,40000,163981,0.022696,1.37508,83705.8,1254.29,61286.5,1.00E-06,220742,620742,1901.76,929.261,4.24971,521.429,1948.92,914.265,4.56459,503.35,220742,1940.19,911.026,1.58404,496.899,1946.92,907.84,2.39125,494.039,100,318410
113562.35,19699.94,133262.29,24.41,28.21,632.11,5.79,2.89,,0.220518,0.0667536,0.317367,30.2265,3.12715,23798.9,22832.8,56505.12,658117,620216,37901,2.61612,1913.73,1309.92,11771.9,40000,133158,0.0209396,0.0368116,69846.9,2999.5,110778,5.06E-06,189919,589919,2612.49,858.706,3.56028,479.433,2675.8,844.428,4.08815,462.899,189919,2671.2,840.41,1.27847,455.886,2670.14,837.583,2.33896,453.778,100,312066
113562.35,23122.34,136684.69,13,45.51,591.38,3.08,1.54,,1.12594,0.0357303,2.13892,28.0641,4.48892,16213.7,44730.6,40236.48,726761.5,686964,39797.5,2.35493,0.0184143,924.699,8382.6,40000,136580,0.0170543,1.89023,75971.2,1068.98,51393.4,1.91E-05,193341,593341,1405.08,699.696,5.01283,380.974,1433.54,689.609,4.29663,368.208,193341,1429.14,683.491,2.43243,359.987,1429.21,682.17,2.48896,358.544,100,254144
113562.35,635.43,114197.78,28.78,35.92,506.37,6.82,3.41,,0.81104,0.066283,0.935174,28.0268,3.64497,21349,32301.8,52709.28,588100.6,557958,30142.6,2.58934,1920.25,1219.44,10981.1,40000,114096,0.0150428,0.669392,69639.8,3777.57,130168,2.65E-05,170857,570857,2595.62,617.773,3.74195,338.213,2650.97,607.894,3.71525,326.678,170857,2650.44,603.069,1.76878,319.757,2651.32,601.712,2.02758,318.543,100,477112
113562.35,18976.48,132538.83,30.31,34.77,667.06,7.19,3.59,,0.249969,0.0867022,0.357605,31.5988,3.24078,29401.3,24174,67011.36,739353.4,697297,42056.4,2.76468,2310.2,1562.28,13960.7,40000,132434,0.024173,0.0559616,70513.4,3541.91,129860,6.32E-06,189195,589195,3393.2,991.408,3.27452,543.427,3473.89,974.742,3.88129,524.363,189195,3467.98,970.118,1.08256,516.831,3468.09,966.921,2.14044,514.305,100,379051
113562.35,53931.06,167493.42,20.42,26.35,558.34,4.84,2.42,,0.0580522,0.0308469,6.21363,22.9754,3.06224,15619.7,38125.3,39192,548559.6,510155,38404.6,2.35284,0.173753,900.195,8165,40000,167392,0.014714,6.02147,75782.4,1350.38,55993.1,1.00E-06,224153,624153,1202.34,603.151,4.83399,352.917,1233.99,593.275,4.92805,340.866,224153,1230.33,590.427,2.47826,335.268,1233.88,588.558,2.88603,333.514,100,288964
113562.35,49403.46,162965.81,16.65,20.98,691.89,3.95,1.97,,2.23E-05,0.0446943,2.49964,27.5203,3.10323,20827.8,43961.6,48336.96,670028.9,623361,46667.9,2.55189,0.218368,1115.67,10070.2,40000,162861,0.0213652,2.25465,83098.7,1307.24,61905.8,1.00E-06,219622,619622,1743.48,875.115,4.35454,501.999,1789.29,860.729,4.63235,484.59,219622,1781.04,857.686,1.64179,478.312,1787.77,854.609,2.42393,475.55,100,324189
108253.78,0,108253.78,19.02,18.57,630.72,4.3,2.15,,0.348375,0.05396,0.352319,34.8122,3.32175,18237.7,25778.5,45877.872,600451.3,568127,32324.3,2.42197,1042.06,1057.52,9557.89,40000,108150,0.0194791,0.0288307,72856.7,2332.12,85045.9,7.82E-06,164911,564911,2116.66,799.178,3.4376,446.993,2164.93,786.33,3.9857,432.223,164911,2160.09,781.87,1.23233,424.867,2158.4,779.164,2.32832,422.99,100,294665
113562.35,2290.55,115852.91,18.35,19.73,695.86,4.35,2.18,,0.228352,0.06456,0.376115,37.4749,3.39199,22299.2,29044.5,52182.24,710349.7,670158,40191.7,2.59815,743.212,1206.9,10871.3,40000,115747,0.0252995,0.0265476,81029.9,2162.1,86553.8,4.50E-06,172508,572508,2530.89,1037.12,3.26071,570.403,2590.29,1020.4,3.97774,551.064,172508,2584.03,1015.73,0.954849,543.295,2582.4,1011.98,2.38924,540.544,100,361103
113562.35,4522.44,118084.8,37.35,18.64,569.39,8.86,4.43,,0.376913,0.0891535,3.0239,29.9851,3.1378,26578.1,14482,64700.16,647756.7,611127,36629.7,2.64096,3785.4,1506.52,13479.2,40000,117983,0.0198027,2.73104,54916,4205.19,149090,1.24E-05,174744,574744,3482.44,812.995,3.20359,442.825,3558.97,799.374,3.71513,427.385,174744,3556.84,794.744,1.19177,420.099,3566.14,792.107,1.84821,417.882,100,225595
113562.35,50896.32,164458.68,14.28,14.72,516.53,3.39,1.69,,0.134928,0.0292338,3.06087,21.9511,3.06406,14298.6,34880.3,36103.152,530975,494655,36320,2.32478,0.143942,827.888,7521.49,40000,164355,0.0138051,2.87987,72507,1262.8,52733.3,2.17E-06,221116,621116,1141.36,565.851,4.81043,327.373,1169.69,556.845,4.85921,316.333,221116,1166.73,553.799,2.62391,310.736,1169.35,552.203,2.93694,309.197,100,268710
113562.35,86595.87,200158.22,26.46,34.24,725.23,6.27,3.14,,2.71E-06,0.0677766,0.265968,24.4568,3.26268,32103.7,28386.5,69641.76,733908.4,684924,48984.4,2.84433,1376.72,1625.92,14508.7,40000,200051,0.0225628,0.0500371,77612.3,2889.6,111185,1.00E-06,256812,656812,2644.65,924.093,4.25924,533.762,2715.45,907.966,4.90231,514.889,256812,2710.45,905.479,1.64765,508.899,2711.06,902.511,2.75975,506.601,100,425824
113562.35,8547.4,122109.75,19.46,41.99,549.92,4.61,2.31,,0.919358,0.0506224,0.327223,28.8586,3.98361,19320.5,70710.3,46287.408,648979,615232,33747,2.57873,0.107957,1067.19,9643.21,40000,122006,0.0166655,0.0634352,84805.2,2505.42,93039,2.14E-05,178767,578767,1991.13,684.024,4.04363,374.642,2031.14,673.58,3.9403,362.286,178767,2025.98,668.095,1.98474,354.667,2024.9,666.618,2.33935,353.407,100,586724
84390.57,0,84390.57,36.67,18.28,567.01,6.46,3.23,,0.707616,0.0506374,5.58827,31.1082,3.45742,13770,7836.16,40586.448,392957.4,373022,19935.4,2.13953,2858.93,932.915,8455.51,40000,84290.9,0.0100761,5.29313,48704.1,3644.64,109587,3.09E-05,141052,541052,1985.33,414.124,3.3976,242.19,2025.71,407.332,3.59902,234.586,141052,2025.34,404.055,1.69304,229.332,2025.5,403.043,1.96808,228.552,100,120202
76487.34,0,76487.34,25.37,23.87,519.05,4.05,2.03,,0.90021,0.0388582,1.85795,28.8294,3.56846,10740.6,8182.87,31998.912,333197.1,315867,17330.1,2.09637,2385.6,732.178,6666.44,40000,76386.1,0.00820789,1.58975,49510.7,3197.51,99743.7,4.00E-05,133147,533147,1529.28,336.82,3.44797,195.787,1556.95,331.807,3.52323,190.088,133147,1554.99,329.047,1.90228,185.654,1554.33,328.316,2.05498,185.047,100,148596
113562.35,65788.75,179351.11,36.76,46.25,737.38,8.72,4.36,,0.22682,0.0970352,0.314226,26.7029,3.63195,40593.7,32311.6,85282.08,892427,838044,54383,3.00314,1768.52,2008.04,17767.1,40000,179244,0.0257364,0.0629965,78791.8,3815.41,139080,5.46E-06,236005,636005,3793,1056.12,3.70874,588.853,3886.18,1037.49,4.14472,567.71,236005,3880.82,1032.56,1.42328,559.975,3881.41,1029.46,2.37993,557.438,100,568515
113562.35,82354.69,195917.04,33.05,46.11,711.13,7.84,3.92,,0.103171,0.0821396,0.267652,24.3702,3.69882,37764.4,37352.9,79185.12,830874.5,778076,52798.5,2.99399,1201.79,1858.31,16496.9,40000,195810,0.0230561,0.0472748,82799.8,3526.94,130401,2.29E-06,252571,652571,3208.92,945.947,4.06326,535.006,3290.05,929.204,4.47084,515.948,252571,3285.86,925.016,1.73382,508.9,3285.59,922.246,2.67089,506.711,100,620880
113562.35,48190.88,161753.24,11.07,30.17,733.64,2.63,1.31,,0.000995726,0.0454096,0.289877,29.7621,3.21664,21169.5,36758.1,48700.8,709211.5,663266,45945.5,2.54155,0.0895876,1124.28,10146,40000,161646,0.023308,0.0292288,82381.1,932.003,52587.7,1.00E-06,218407,618407,1776.56,954.601,4.33003,546.569,1822.45,938.825,4.86226,527.699,218407,1817.16,935.725,1.52838,521.041,1816.38,932.322,2.84867,518.46,100,247761
113562.35,86950.04,200512.39,33.17,20.04,490.54,7.87,3.93,,9.02E-06,0.0554363,1.2193,18.2192,3.1316,24567.8,18209.1,58600.8,530304.8,490508,39796.8,2.66317,3240.32,1360.03,12208.5,40000,200411,0.0126722,1.06917,54519.7,4007.46,138964,1.00E-06,257172,657172,2155.27,520.117,4.63284,301.213,2209.19,510.833,5.00439,290.464,257172,2211.02,508.437,2.77692,285.538,2217.45,506.889,3.08962,284.078,100,268923
92866.15,0,92866.15,16.4,20.62,617.85,3.18,1.59,,0.452743,0.0298909,6.87167,33.5458,3.31508,12207.6,24073.6,33410.784,470715.9,445463,25252.9,2.14849,0.21724,765.055,6960.58,40000,92763.3,0.0148851,6.55991,72193.7,1036.58,47788.6,1.05E-05,149524,549524,1172.11,610.476,3.29037,350.088,1199.27,601.252,3.69359,339.518,149524,1194.37,597.191,1.35357,332.993,1195.64,595.403,1.88689,331.594,100,228792
113562.35,73914.42,187476.78,25.33,26.92,735.4,6.01,3,,2.65E-06,0.0685485,0.284203,25.9607,3.15315,30969.6,26115,67880.64,735079.7,686643,48436.7,2.80734,1441.3,1583.29,14141.8,40000,187370,0.0235657,0.0514042,76878.1,2777.8,107908,1.00E-06,244131,644131,2675.5,965.047,4.07614,554.45,2746.76,948.364,4.75812,534.87,244131,2741.02,945.812,1.44831,528.77,2741.94,942.63,2.61828,526.281,100,384081
113562.35,39712.43,153274.78,37.71,17.98,538.27,8.94,4.47,,0.221596,0.0719771,3.14262,23.067,2.97005,26138.4,15475.3,63316.32,596114,558052,38062,2.64496,3631.14,1473.2,13190.9,40000,153173,0.016072,2.92803,54315,4124.48,146182,6.71E-06,209934,609934,2804.28,659.83,3.82828,371.866,2870.3,648.393,4.17676,358.683,209934,2870.99,644.93,1.74695,352.548,2879.08,642.88,2.22504,350.749,100,238454
77059.81,0,77059.81,12.7,20.07,700.73,2.04,1.02,,0.352721,0.033773,0.384601,38.0024,3.30781,12378.8,15958.9,33567.408,405900.4,384643,21257.4,2.19291,279.044,768.706,6993.21,40000,76955.2,0.0142654,0.029954,69410.7,1319.09,57140.6,9.91E-06,133716,533716,1330.1,585.309,2.82693,339.972,1356.13,576.117,3.9151,330.365,133716,1352.41,572.719,1.07983,324.074,1350.92,570.618,2.1117,322.898,100,248233
105687.82,0,105687.82,35.04,19.99,729.84,7.73,3.87,,0.209622,0.105443,0.499009,39.1342,3.39065,29743.6,16927.7,69057.6,741514,699678,41836,2.7269,3125.7,1611.76,14387,40000,105583,0.0276155,0.113779,63243.2,3794.96,137467,6.01E-06,162344,562344,4130.15,1132.56,2.73233,605.412,4224.36,1113.6,3.6208,584.054,162344,4213.03,1108.71,0.709592,576.306,4217.7,1104.62,1.86613,572.914,100,265456
82602.61,0,82602.61,14.84,41.55,546.93,2.56,1.28,,1.90331,0.017575,6.7075,30.3436,4.97896,9116.91,30047.7,27247.68,417364.8,395485,21879.8,1.93411,0.0124068,621.898,5676.6,40000,82500.2,0.00901752,6.43246,62942.2,710.009,36340.6,6.08E-05,139261,539261,696.697,368.763,4.46424,207.018,707.605,364.741,3.68513,201.348,139261,703.662,361.348,2.16433,196.373,703.002,360.701,2.13956,195.646,100,155699
101785.82,0,101785.82,38.43,30.19,477.3,8.17,4.08,,1.04386,0.0469931,10.7217,26.9371,3.84706,13731.2,11259.4,40742.496,442719.8,419597,23122.8,2.13438,2818.93,936.581,8488.02,40000,101689,0.00991226,10.4724,50634.9,3803.2,112034,3.98E-05,158450,558450,1843.25,406.772,4.08355,232.521,1881.03,400.606,3.78083,224.958,158450,1880.11,397.251,2.12646,219.815,1879.72,396.491,2.19371,219.056,100,145569
79169.29,0,79169.29,36.88,32.52,491.87,6.1,3.05,,1.04825,0.0390547,11.0985,27.5165,3.72753,10644.5,14617.5,31997.136,341844.9,323917,17927.9,2.10619,1926.16,732.137,6666.07,40000,79071.1,0.00797275,10.8436,56438.4,3555.39,104172,4.67E-05,135832,535832,1537.41,327.005,3.66643,187.367,1565.05,322.294,3.54122,181.798,135832,1562.97,319.563,2.00262,177.476,1562.19,318.91,2.0886,176.876,100,279076
103935.94,0,103935.94,22.55,41.8,651.28,4.89,2.45,,0.591938,0.0641958,0.374272,35.6167,3.70194,21417.9,60460.2,49862.4,666498.9,632366,34132.9,2.66652,0.499681,1151.82,10388,40000,103832,0.0212305,0.0384283,88605.4,2615.5,98499.8,1.43E-05,160593,560593,2523.27,871.216,3.24537,471.978,2575.42,857.58,3.73136,456.597,160593,2569.51,851.776,1.24206,448.258,2567.83,849.22,2.16659,446.415,100,624479
113562.35,75457.05,189019.4,13.2,15,612.47,3.13,1.57,,5.97E-06,0.0343478,1.12256,22.9432,3.17981,18583.2,41867.1,43932.768,582688.2,539467,43221.2,2.49027,0.196477,1011.64,9152.66,40000,188914,0.0160247,0.935486,77420.7,1266.62,57649,1.00E-06,245675,645675,1337.88,656.633,5.30022,387.092,1374.13,645.58,5.43475,373.559,245675,1369.62,643.149,2.71992,368.099,1373.91,640.987,3.24096,366.101,100,300745
78534.72,0,78534.72,36.36,32.03,737.34,5.96,2.98,,0.266888,0.0709427,0.501974,39.3736,3.31965,18042.8,14743.7,47872.896,474934.5,449559,25375.5,2.36974,2781.59,1104.68,9973.52,40000,78432.6,0.0168929,0.118604,55655.5,3496.84,115719,9.67E-06,135194,535194,2780.75,693.771,2.77448,384.937,2841.09,682.012,3.6472,372.286,135194,2836.28,678.319,0.849557,365.823,2837.71,675.716,1.78096,363.958,100,177720
113562.35,33601.14,147163.5,11.95,33.5,696.48,2.83,1.42,,0.121543,0.0451358,0.313042,30.5169,3.24061,19900.9,41822.5,46687.44,692350.3,649013,43337.3,2.508,0.101564,1076.65,9726.55,40000,147057,0.0222252,0.040653,82082.8,1119.78,56488.4,1.88E-06,203818,603818,1766.68,910.776,4.16045,516.737,1811.64,895.916,4.4993,498.944,203818,1805.91,892.145,1.49766,491.961,1805.43,889.007,2.58833,489.468,100,281562
88896.36,0,88896.36,18.59,31.29,505.12,3.45,1.72,,0.963801,0.0358151,0.573285,28.2773,3.71162,11720.1,11513.6,33549.696,385458.7,365289,20169.7,2.15056,1707.5,768.293,6989.52,40000,88793.9,0.00941552,0.313572,56607.1,2660.42,88397.1,3.47E-05,145555,545555,1410.23,386.13,3.68485,223.949,1436.06,380.529,3.68105,217.362,145555,1433.23,377.403,2.02022,212.472,1432.6,376.621,2.15695,211.778,100,199344
113562.35,87601.76,201164.11,14.65,28.24,449.61,3.47,1.74,,8.18E-06,0.0343883,0.158654,18.7261,3.14272,16067.6,31137.4,36716.256,510328.4,473223,37105.4,2.65028,288.787,842.222,7649.22,40000,201061,0.0125717,0.0274048,76336.1,2356.35,84946.3,1.00E-06,257822,657822,1346.93,515.512,5.3854,293.436,1378.66,506.804,5.83416,283.155,257822,1376.37,504.42,3.68774,278.26,1375.53,502.866,4.31345,277.085,100,465120
111808.26,0,111808.26,11.9,45.42,618.6,2.78,1.39,,1.231,0.0407404,1.61086,33.7717,4.4918,16040.5,41693.5,40137.552,749822,712562,37260,2.34009,0.0189991,922.377,8361.99,40000,111703,0.0196905,1.2981,77415.9,1049.17,51603.7,2.21E-05,168464,568464,1604.23,807.958,4.20731,432.074,1636.07,796.442,3.7205,417.927,168464,1629.7,789.271,1.83301,408.708,1629.62,787.622,2.01612,407.072,100,253109
113562.35,80337.94,193900.29,31.98,29.49,568.12,7.58,3.79,,6.60E-06,0.0638469,0.290562,20.5368,3.04857,28188.6,18819.6,65486.4,594689.7,553847,40842.7,2.71964,3041.98,1525.47,13643,40000,193796,0.0158191,0.111828,58574.4,3790.94,135896,1.00E-06,250557,650557,2487,648.857,4.34188,375.498,2552.57,637.176,4.83643,362.013,250557,2551.69,634.731,2.16547,356.605,2553.88,632.763,2.77941,354.968,100,281322
112955.25,0,112955.25,31.16,43.73,746.71,7.35,3.67,,0.514367,0.108237,0.440105,40.2836,3.91068,33555.6,34683.9,72547.2,897367.7,850060,47307.7,2.91269,1342.51,1696.41,15114,40000,112849,0.0311181,0.0476246,83892.1,3486.81,129092,1.31E-05,169610,569610,4247.32,1276.45,2.84949,674.831,4339.11,1255.84,3.54748,651.695,169610,4330.48,1248.68,0.874141,641.982,4329.49,1244.72,2.08142,638.816,100,574778
95726.36,0,95726.36,35.06,33.58,702.52,7.01,3.5,,0.283239,0.0894951,0.473645,37.7264,3.34686,24492.4,19061.6,59256.96,625372.2,591387,33985.2,2.62066,2880.94,1375.74,12345.2,40000,95623.1,0.0223828,0.104592,62241.8,3711.31,132085,8.89E-06,152384,552384,3506.62,918.47,2.81455,494.326,3584.55,903.168,3.62377,477.342,152384,3577.58,898.558,0.825623,469.962,3579.8,895.314,1.84208,467.419,100,280246
113562.35,89224.7,202787.05,33.07,30.72,556.92,7.84,3.92,,5.51E-06,0.0629359,0.386372,19.6136,3.11003,28712.8,18192.4,66501.12,583023.4,541209,41814.4,2.73269,3182.05,1549.96,13854.4,40000,202683,0.0150826,0.218047,57022.1,3879.03,139005,1.00E-06,259444,659444,2449.12,618.686,4.45773,360.179,2513.17,607.511,4.93803,347.284,259444,2513.14,605.183,2.33984,342.058,2517.44,603.304,2.86569,340.428,100,275223
105458.64,0,105458.64,34.63,47.85,666.62,7.63,3.81,,0.789914,0.100772,0.468718,35.957,3.98296,30339.3,43141,66854.88,788846.1,749782,39064.1,2.9022,1140.93,1558.5,13928.1,40000,105354,0.0245175,0.115463,84683.7,3853.99,138859,2.43E-05,162115,562115,3954.97,1006.64,3.00948,528.057,4035.96,990.485,3.43513,510.165,162115,4030.96,983.323,1.15034,500.8,4030.87,980.701,1.85756,498.685,100,705235
113562.35,92405.35,205967.7,25.48,25.06,490.05,6.04,3.02,,6.53E-06,0.0470773,0.19256,18.6616,3.18139,21294.1,25521.3,49928.64,534108.3,495820,38288.3,2.65993,2077.24,1153.38,10401.8,40000,205865,0.013096,0.0492376,63444.7,3458.89,118059,1.00E-06,262626,662626,1836.68,537.178,5.03132,309.4,1884.5,527.675,5.42697,298.269,262626,1883.25,525.378,3.14889,293.355,1883.09,523.84,3.6796,292.094,100,348210
113562.35,570.11,114132.46,27.51,24.73,553.21,6.52,3.26,,0.472927,0.0690666,0.369269,30.4463,3.2611,21444.2,17338.4,54037.92,599986.5,568839,31147.5,2.50787,2846.63,1251.07,11257.9,40000,114030,0.0175188,0.0802493,59422.6,3582.58,125170,1.39E-05,170791,570791,2704.84,719.137,3.46493,397.943,2766.34,707.359,3.80287,384.396,170791,2763.15,702.765,1.42671,377.251,2762.67,700.754,2.0784,375.697,100,235134
113562.35,56145.13,169707.49,24.18,46.69,701.25,5.73,2.87,,0.32823,0.0689394,0.270454,27.3525,3.74386,30478.3,56942.2,64727.04,820310.4,771052,49258.4,2.9129,1.1917,1507.17,13484.8,40000,169601,0.023383,0.0257832,92466.7,2693.62,105903,6.38E-06,226362,626362,2701.11,959.307,3.9878,534.741,2764.53,943.309,4.28466,516.351,226362,2759.36,938.157,1.68513,508.464,2757.58,935.319,2.76369,506.381,100,678057
113562.35,78780.28,192342.64,29.44,19.04,497.5,6.98,3.49,,0.000122717,0.0536633,0.308948,19.0215,3.10186,23454.6,19302.9,56251.68,530366.6,492903,37463.6,2.63464,2953.13,1303.86,11719.1,40000,192240,0.0128719,0.151492,56407.7,3811.92,131966,1.00E-06,249001,649001,2089.72,528.196,4.63792,305.94,2143.35,518.818,4.97626,295.036,249001,2144.32,516.346,2.72055,290.007,2146.53,514.875,3.09415,288.679,100,273532
113562.35,89675.66,203238.01,19.51,42.93,474.89,4.63,2.31,,0.0438547,0.0384549,0.17138,19.2181,4.15425,19277.3,74482.3,43479.504,575939.7,535210,40729.7,2.72049,0.0985037,1000.96,9058.23,40000,203135,0.012354,0.0330589,81420.7,2665.65,94804,1.00E-06,259896,659896,1507.54,507.434,5.49271,286.792,1541.64,498.857,5.52806,276.828,259896,1538.93,495.402,3.92326,271.569,1538.19,494.159,4.25295,270.484,100,608115
113562.35,10755.09,124317.44,18.58,33.8,677.76,4.41,2.2,,0.247278,0.0613129,0.342655,34.4399,3.33728,22429.6,34345.9,52056.48,699258.6,659407,39851.6,2.62612,487.091,1203.91,10845.1,40000,124212,0.0236302,0.0248819,83318.6,2198.72,87420.8,4.85E-06,180973,580973,2403.32,968.832,3.46378,536.946,2459.85,953.127,4.07398,518.743,180973,2454.31,948.603,1.12571,511.146,2452.52,945.21,2.4725,508.708,100,424596
113562.35,35750.09,149312.44,22.72,46.44,490.67,5.39,2.69,,1.20434,0.047816,0.371747,22.3738,4.83707,20682,79454.7,48233.28,629863.4,592993,36870.4,2.68795,0.0973113,1113.21,10048.6,40000,149209,0.0130329,0.176522,85368.4,3006.93,108267,3.10E-05,205970,605970,1878.4,534.682,4.80369,292.311,1916.2,526.647,4.25033,282.473,205970,1913.19,522.165,2.64507,276.233,1912.64,521.314,2.6494,275.281,100,715888
113562.35,32642.3,146204.66,36.95,46.34,522.52,8.76,4.38,,0.925344,0.0702793,4.5929,23.3864,4.13288,27296.4,51518.6,60945.12,689224.4,650460,38764.4,2.88261,700.065,1416.22,12696.9,40000,146104,0.0160164,4.37557,86762,3914.96,140135,2.76E-05,202865,602865,2749.66,657.861,4.07701,356.113,2807.91,647.183,3.86264,343.746,202865,2809.51,641.921,2.06946,336.581,2811.17,640.655,2.20115,335.327,100,816923
83766.1,0,83766.1,34.13,38.53,737.74,5.97,2.98,,0.358309,0.0763781,0.46353,39.4934,3.49881,20893.8,32582.8,51063.84,553476.5,524378,29098.5,2.58212,1515.07,1180.33,10638.3,40000,83663.3,0.019688,0.0797586,72904.4,3372.95,117459,1.17E-05,140424,540424,2996.78,808.227,2.79634,437.572,3060.49,794.928,3.6071,423.101,140424,3054.94,790.347,0.867809,415.847,3055.12,787.52,1.84928,413.777,100,458203
95518.53,0,95518.53,34.58,27.76,732.64,6.9,3.45,,0.224184,0.0912821,0.4809,39.2493,3.36466,24888.2,17196.4,59971.68,641601.2,605972,35629.2,2.6202,2921.26,1392.87,12494.1,40000,95414.9,0.0239053,0.0969474,62021.4,3608.85,129434,6.71E-06,152176,552176,3576.59,980.661,2.74929,526.914,3657.16,964.313,3.63434,508.709,152176,3648.51,959.813,0.742596,501.367,3651.28,956.211,1.8524,498.499,100,248398
113562.35,64465.87,178028.22,17.52,37.78,684.74,4.15,2.08,,0.0155493,0.0514036,0.247496,26.1116,3.36494,24614.2,52285.2,54603.36,701091.4,655666,45425.4,2.72212,0.246693,1264.54,11375.7,40000,177922,0.0210199,0.023229,86409.7,1892.46,80672.4,1.00E-06,234683,634683,2011.33,861.434,4.37308,493.889,2061.66,846.937,4.88408,476.93,234683,2057.58,843.683,1.82079,470.395,2056.14,840.798,3.04018,468.35,100,476275
113562.35,54962.82,168525.18,22.07,18.39,700.79,5.23,2.62,,5.65E-06,0.0454052,5.47359,27.0344,3.10649,21415.2,45244.7,49475.04,679707.9,631849,47858.9,2.57104,0.250722,1142.63,10307.3,40000,168422,0.0217722,5.23349,84275.4,1367.87,64176.9,1.00E-06,225183,625183,1771.13,891.611,4.33948,512.056,1817.66,876.952,4.64842,494.331,225183,1809.16,874.006,1.63059,488.119,1816.21,870.89,2.43036,485.327,100,340410
113562.35,59531.04,173093.4,35.34,34.95,610.62,8.38,4.19,,0.0881642,0.0801563,0.415579,23.304,3.08907,32099.6,22393.8,72642.72,681498.9,637244,44254.9,2.81103,2934.03,1698.73,15133.9,40000,172989,0.0192608,0.199365,63428.4,3999.35,143988,2.38E-06,229750,629750,3125.78,790.309,3.85202,446.512,3203.7,776.26,4.33855,430.422,229750,3201.33,772.906,1.63159,424.144,3206.25,770.431,2.32641,422.043,100,366010
113562.35,62088.83,175651.18,35.83,45.14,690.65,8.5,4.25,,0.265349,0.0912225,0.306933,25.6838,3.58714,37803.3,33569.6,80467.2,838346,787518,50828,2.97364,1761.09,1889.71,16764,40000,175545,0.0235161,0.0666083,78034.5,3844.73,139837,6.60E-06,232306,632306,3565.3,965.214,3.76984,537.54,3652.17,948.265,4.14219,518.303,232306,3648.42,943.41,1.54261,510.737,3648.9,940.645,2.38218,508.469,100,578662
88099.83,0,88099.83,38.43,31.33,703.58,7.07,3.53,,0.268276,0.0863509,0.588995,37.644,3.27699,22275.6,14567.8,56059.68,555079.9,524656,30423.9,2.52955,3346.42,1299.28,11679.1,40000,87997.4,0.0197782,0.219082,55537.3,3864.41,134273,9.48E-06,144758,544758,3381.45,811.981,2.77424,439.683,3455.32,798.277,3.60875,424.681,144758,3449.14,794.131,0.826921,417.78,3454.03,791.129,1.7481,415.449,100,202262
113562.35,10388.82,123951.17,27.44,37.05,495.66,6.51,3.25,,0.836652,0.059804,0.745501,25.7888,3.73585,20975.1,38511.5,51222.24,575938.7,545241,30697.7,2.61049,1371.11,1184.09,10671.3,40000,123849,0.0138472,0.505999,74250.4,3653.82,125471,2.63E-05,180610,580610,2341.79,568.559,4.04164,313.936,2392.32,559.509,3.87277,303.197,180610,2391.75,555.032,2.02631,296.7,2392.16,553.887,2.19602,295.61,100,557984
113562.35,60119.17,173681.52,36.08,23.44,591.46,8.56,4.28,,0.0205998,0.0780068,0.654061,22.599,2.92806,30807,16618.3,71332.8,640097.1,596760,43337.1,2.75156,3511.76,1666.92,14861,40000,173578,0.0182271,0.444884,56735.3,4083.47,146387,1.00E-06,230339,630339,3038.63,747.823,3.8617,425.13,3114.49,734.466,4.42626,409.817,230339,3112.13,731.574,1.65028,403.899,3120.27,729.083,2.31987,401.761,100,263110
79082.24,0,79082.24,13.01,46.53,577.14,2.15,1.07,,2.37661,0.0178031,7.77631,32.0114,5.55134,9250.25,25999.6,27344.928,434864.8,412162,22702.8,1.94236,0.00897245,624.15,5696.86,40000,78979.2,0.0090309,7.48628,62490.9,606.383,34013.9,7.98E-05,135740,535740,712.644,368.657,5.06676,194.896,717.649,365.28,3.87129,189.512,135740,712.815,361.827,2.31079,184.445,712.123,361.236,2.25217,183.729,100,141617
113562.35,72928.75,186491.1,18.72,25.75,661.49,4.44,2.22,,4.26E-06,0.0494987,0.236831,24.4828,3.14669,23994.2,32269.2,54383.52,640568.5,597603,42965.5,2.67289,602.611,1259.3,11329.9,40000,186385,0.0191592,0.0291466,79296.5,2146.23,86085.7,1.00E-06,243146,643146,1932.95,784.93,4.60031,457.231,1984.32,771.423,5.13296,441.266,243146,1980.82,769.033,1.99344,435.458,1979.95,766.366,3.09245,433.509,100,393446
113562.35,72533.4,186095.76,28.36,34.16,687.23,6.73,3.36,,4.46E-06,0.0704751,0.272446,24.6624,3.1529,31178.9,26319.2,68899.68,710581.6,664262,46319.6,2.81585,1816.84,1607.95,14354.1,40000,185990,0.0216361,0.0511553,73423.1,3183.26,119557,1.00E-06,242751,642751,2750.75,886.582,4.06629,507.691,2823.19,871.084,4.68619,489.686,242751,2818.56,868.291,1.58111,483.552,2819,865.445,2.62486,481.34,100,401662
77666.22,0,77666.22,25.44,38.93,553.12,4.13,2.06,,1.00531,0.0398996,1.3974,30.5017,3.82478,12902.9,48142.5,34973.184,356761.9,338320,18441.9,2.3207,0.448854,801.496,7286.08,40000,77564.4,0.00865417,1.11206,77062.5,2968.27,94562,4.52E-05,134325,534325,1570.61,355.242,3.50431,208.067,1599.14,349.924,3.51368,201.991,134325,1596.73,346.926,1.88319,197.326,1595.98,346.167,2.03232,196.687,100,614943
113562.35,7755.28,121317.64,13.4,34.9,664.46,3.18,1.59,,0.33726,0.0486985,0.333305,34.9352,3.44597,18860.1,48079,45211.584,684207.5,646103,38104.5,2.483,0.124547,1041.79,9419.08,40000,121212,0.0223647,0.017417,83055.8,1422.53,63660,5.96E-06,177973,577973,1912.35,917.213,3.65761,511.107,1955.64,902.671,4.19384,494.162,177973,1950.24,897.829,1.29378,486.259,1947.94,894.589,2.72607,484.117,100,340392
104252.42,0,104252.42,29.81,29.78,482.96,6.49,3.24,,1.01129,0.04812,3.99074,27.2311,3.83605,14676.1,10722.6,42170.16,456180,432376,23804,2.19117,2777.9,970.137,8785.45,40000,104152,0.0102652,3.73854,51033,3619.11,110637,3.78E-05,160913,560913,1886.54,421.322,4.10295,241.622,1925.79,414.869,3.80772,233.719,160913,1925.07,411.404,2.12288,228.425,1924.8,410.608,2.20053,227.636,100,143905
113562.35,60507.66,174070.02,20.27,15.97,725.81,4.81,2.4,,3.79E-06,0.0477566,4.04563,27.1198,3.139,22805.1,44653.1,51733.44,704046.8,654115,49931.8,2.61804,0.248204,1196.23,10777.8,40000,173965,0.0227736,3.80474,85217.4,1363.3,65246.9,1.00E-06,230726,630726,1862.78,932.478,4.35868,535.719,1911.89,917.087,4.68434,517.09,230726,1902.77,914.215,1.60136,510.884,1910.27,910.942,2.44462,507.952,100,347440
98342.39,0,98342.39,34.84,45.12,579.71,7.15,3.58,,0.901161,0.0769886,1.98475,31.5409,3.86099,23390.4,51774.4,54446.88,610882.3,580560,30322.3,2.76736,664.58,1260.81,11343.1,40000,98240.5,0.0169723,1.67862,85501.6,3830.2,134282,3.18E-05,155002,555002,3019.42,697.238,3.31191,370.92,3079.4,686.12,3.47285,358.483,155002,3078.14,680.523,1.46364,350.884,3079.54,678.894,1.81544,349.516,100,778210
113562.35,1236.01,114798.36,26.46,48.71,539.71,6.27,3.14,,1.43738,0.0704695,0.539889,29.4357,4.61301,24281.8,75122,54847.2,724531.4,688405,36126.4,2.8181,0.383507,1270.35,11426.5,40000,114695,0.0181659,0.259512,92112.4,3388.34,123824,4.13E-05,171456,571456,2771.07,745.759,3.75968,391.728,2824.57,734.466,3.51452,378.652,171456,2819.63,728.008,1.77121,370.415,2818.78,726.635,1.94617,369.117,100,833877
112166.13,0,112166.13,17.18,30.27,685.32,4.02,2.01,,0.255773,0.0598265,0.374238,37.6924,3.40469,20690.7,30041.2,49262.88,683774.1,645551,38223.1,2.5429,574.901,1137.6,10263.1,40000,112061,0.0241264,0.0239211,80983.4,2016.45,80827.7,5.03E-06,168822,568822,2346.33,989.203,3.29587,545.608,2400.85,973.333,3.99493,527.279,168822,2394.97,968.656,0.995985,519.519,2393.06,965.055,2.43082,516.951,100,352803
80519.18,0,80519.18,11.22,16.17,491.57,1.89,0.94,,0.982286,0.0238296,0.393247,27.6984,3.65378,9037.58,12006.8,25842.24,337203.5,319117,18086.5,2.10035,546.325,589.383,5383.8,40000,80416.1,0.0086316,0.143748,62980.2,1612.01,63623,3.21E-05,137177,537177,943.638,353.539,3.50448,204.966,956.763,348.814,3.71109,199.594,137177,953.806,345.994,2.07586,195.051,953.183,345.264,2.22792,194.436,100,253118
105643.71,0,105643.71,20.38,36.04,623.41,4.5,2.25,,0.467405,0.055468,0.35545,34.3314,3.46097,18916.3,41957.8,46174.176,603270.2,571684,31586.2,2.52211,292.971,1064.52,9619.62,40000,105540,0.0189025,0.034967,82024.1,2478.8,89850.4,1.11E-05,162301,562301,2177.84,775.751,3.41865,430.289,2225.3,763.391,3.88876,416.186,162301,2220.28,758.513,1.31565,408.617,2218.72,756.099,2.24662,406.918,100,494706
109240.05,0,109240.05,29.11,48.91,688.95,6.64,3.32,,0.800057,0.0927761,0.414056,37.3204,4.09869,29624.1,51884.6,64185.6,835327.3,793705,41622.3,2.91492,310.91,1494.13,13372,40000,109135,0.0264247,0.0531758,92656.6,3334.54,123797,2.10E-05,165896,565896,3645.65,1084.53,3.0657,570.937,3720,1067.47,3.49777,551.892,165896,3712.71,1059.86,1.16426,542.02,3711.05,1056.99,2.0324,539.779,100,757352
113562.35,10191.08,123753.43,23.53,44.82,528.81,5.58,2.79,,1.13501,0.0585153,0.386149,27.3336,4.25745,21794.3,74622.3,50534.88,663811.2,629216,34595.2,2.71802,0.233387,1167.77,10528.1,40000,123650,0.0163055,0.132896,88783,3075.79,112355,3.02E-05,180411,580411,2299.93,669.274,4.01467,360.726,2346.05,659.054,3.784,348.692,180411,2341.45,653.495,1.98938,341.21,2340.61,652.22,2.1845,340.014,100,742898
113562.35,31590.84,145153.2,23.54,42.75,667.59,5.58,2.79,,0.40529,0.0689467,0.300564,29.6671,3.58291,27458.9,51438.4,59981.28,767820.7,724060,43760.7,2.84324,93.8267,1393.09,12496.1,40000,145048,0.0229033,0.0288552,91166.1,2760.35,106468,8.50E-06,201809,601809,2703.06,939.632,3.70823,518.34,2764.98,924.252,4.06336,500.662,201809,2759.61,918.938,1.47995,492.63,2757.87,916.133,2.52236,490.559,100,663791
113562.35,3302.15,116864.5,28.42,47.68,510.32,6.74,3.37,,1.5129,0.0689022,1.25993,27.5463,4.67181,24005.5,71891.8,54487.68,685794.9,650847,34947.9,2.82535,1.30947,1261.79,11351.6,40000,116762,0.0163134,0.998094,92413.8,3612.89,129680,4.71E-05,173523,573523,2706.55,669.7,3.90882,352.403,2759.17,659.559,3.54835,340.538,173523,2756.55,653.715,1.85728,332.963,2756.09,652.537,1.95581,331.796,100,882883
113562.35,39779.13,153341.49,26.71,46.12,741.33,6.33,3.17,,0.371163,0.0824879,0.316388,30.9947,3.71539,33001,46151.9,69583.2,872901,822483,50418,2.94928,314.011,1624.5,14496.5,40000,153235,0.0268337,0.0291517,91974.3,2948.02,113597,7.70E-06,209996,609996,3232.42,1100.7,3.57462,604.627,3307.49,1082.43,4.0085,583.746,209996,3301.32,1076.69,1.30933,575.238,3299.52,1073.35,2.51195,572.717,100,669954
