WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,4048.97,117611.32,17.96,20.47,555.55,4.26,2.13,,0.473947,0.046862,0.313337,30.2139,3.31021,16933.6,21602.3,43801.728,569224.5,538978,30246.5,2.35993,1194.14,1008.55,9125.36,40000,117508,0.016012,0.0375906,68882.1,2431.29,85934.2,1.09E-05,174269,574269,1838.01,657.247,3.83207,373.119,1879.96,646.678,4.09111,360.725,174269,1875.76,642.369,1.7068,353.799,1874.48,640.479,2.41558,352.433,100,274389
113562.35,33972.3,147534.65,13.36,18.03,636.21,3.17,1.58,,0.125681,0.0393452,1.37758,27.8437,3.10281,17861,40382.3,43240.272,622716.5,581622,41094.5,2.43661,0.196644,995.322,9008.39,40000,147429,0.0189145,1.12919,79602.3,1226.58,56846,2.03E-06,204190,604190,1535.6,775.271,4.33983,444.608,1575.41,762.682,4.47794,429.336,204190,1569.07,759.199,1.7504,422.874,1573.81,756.581,2.38705,420.512,100,289559
92979.5,0,92979.5,35.69,33.2,524.37,6.93,3.46,,0.906154,0.0497529,6.63235,29.0954,3.69373,14415.7,19995.5,41453.184,425965.8,404134,21831.8,2.20004,2124.62,953.278,8636.08,40000,92880.1,0.0102157,6.35888,57069,3653.53,109347,3.71E-05,149641,549641,1951.39,419.563,3.71042,241.941,1991.1,412.95,3.64416,234.209,149641,1990.34,409.51,1.89468,228.927,1990.12,408.628,2.05326,228.15,100,275508
113562.35,25022.67,138585.03,13.26,38.46,562.01,3.14,1.57,,0.619947,0.0371515,0.261968,27.1363,3.68351,16543.6,51839.9,40958.208,619465.5,584889,34576.5,2.40895,0.0498605,941.647,8532.96,40000,138480,0.0157174,0.0274176,77837.4,1568.87,64488.3,1.16E-05,195241,595241,1461.75,645.003,4.51278,364.057,1491.97,635.045,4.48027,352.074,195241,1487.35,630.33,2.34361,344.948,1486.06,628.698,2.92933,343.732,100,359167
113562.35,93672.46,207234.81,20.05,25.59,531.8,4.76,2.38,,4.76E-06,0.0415523,0.182852,20.156,3.24043,20040.7,33288.4,46252.032,555166.9,515327,39839.9,2.64457,886.594,1066.36,9635.84,40000,207131,0.0142998,0.0312201,73162.2,2651.92,93981.9,1.00E-06,263892,663892,1622.6,586.295,5.37286,340.647,1665.1,576.012,5.80109,328.467,263892,1662.83,573.84,3.24039,323.388,1662.09,571.994,3.98875,321.999,100,405997
113562.35,29488.79,143051.15,20.99,30.86,547.7,4.98,2.49,,0.29582,0.0472459,0.262792,25.5582,3.13824,18652.6,23600.8,47057.28,558805.6,526034,32771.6,2.43865,1575.38,1085.39,9803.6,40000,142948,0.014808,0.0373502,66098.3,2782.4,96543.8,6.73E-06,199709,599709,1848.59,607.75,4.28092,349.465,1894,597.606,4.45083,337.437,199709,1890.86,594.074,2.08195,331.255,1889.84,592.322,2.72199,329.93,100,278979
110522.28,0,110522.28,14.19,16.74,707.05,3.27,1.64,,0.233561,0.0545566,0.379537,38.9369,3.44857,19570.3,34978.7,46503.552,682620.8,644056,38564.8,2.51403,35.1699,1072.3,9688.24,40000,110416,0.024608,0.0202632,84663.8,1530.12,66968.2,4.26E-06,167177,567177,2140.55,1008.87,3.31673,557.456,2190.33,992.741,4.0657,538.806,167177,2184.39,988.137,0.968338,531.038,2182.26,984.321,2.54347,528.373,100,356347
113562.35,4633.23,118195.59,13.23,17.42,474.15,3.14,1.57,,0.890665,0.0235728,5.62442,26.0956,3.78571,11394.9,24195.7,31498.752,488144.3,461252,26892.3,2.11966,0.167243,720.542,6562.24,40000,118093,0.0117949,5.39443,70464.6,1014.02,46576.6,1.93E-05,174854,574854,926.11,483.109,4.36495,277.008,946.089,476.506,4.02084,268.565,174854,943.063,472.686,2.29222,262.781,942.911,471.795,2.36617,261.853,100,222496
81495,0,81495,28.86,39.93,552.68,4.91,2.46,,1.01032,0.0445784,2.5676,30.4558,3.85653,14102.6,53790.9,37804.848,383975.6,364292,19683.6,2.36006,0.673961,867.694,7876.01,40000,81393.4,0.00925822,2.28129,78798.8,3218.22,100008,4.49E-05,138154,538154,1752.76,380.173,3.5762,220.405,1785.82,374.357,3.53535,213.717,138154,1783.81,371.132,1.86627,208.786,1783.14,370.329,2.01474,208.096,100,657065
76395.43,0,76395.43,13.66,35.83,699.09,2.18,1.09,,0.443055,0.033307,0.386738,37.9208,3.41718,12337.7,32420.8,33330.768,415691.1,394398,21293.1,2.2033,0.0972397,763.191,6943.91,40000,76291.1,0.0141671,0.0330432,72140.7,1294.75,56090.4,1.25E-05,133052,533052,1313.27,581.328,2.86758,335.542,1337.69,572.339,3.87711,326.121,133052,1333.72,568.642,1.169,319.662,1332.28,566.682,2.11197,318.559,100,300324
113562.35,86389.25,199951.6,35.44,35.59,691.02,8.4,4.2,,3.62E-06,0.0823226,0.308855,23.2014,3.21929,36818.6,23160.7,80211.84,746078.3,696534,49544.3,2.89029,2581.59,1883.45,16710.8,40000,199845,0.0218999,0.0975079,67779.4,3774.73,137827,1.00E-06,256606,656606,3210.52,897.742,4.03267,514.868,3295.28,881.581,4.674,496.265,256606,3290.1,878.811,1.61175,490.202,3292.91,875.997,2.54183,487.914,100,387361
113562.35,18487.94,132050.3,11.77,18.02,667.42,2.79,1.4,,0.186234,0.043816,0.402834,31.8627,3.21514,18289.2,39885.8,44075.904,659435.8,618965,40470.8,2.44545,0.181261,1015.01,9182.48,40000,131944,0.0214053,0.112036,81177.7,1165.75,56220.8,3.06E-06,188705,588705,1714.34,877.363,3.95318,495.392,1758.1,863.262,4.21414,478.479,188705,1751.13,859.192,1.39282,471.389,1752.64,856.211,2.24528,468.842,100,281384
113562.35,19378.03,132940.38,24.27,47.84,659.63,5.75,2.88,,0.714296,0.0739834,0.329643,31.4659,3.94899,27713.7,63272.5,60312,818695.4,775261,43434.4,2.86551,0.511718,1401.03,12565,40000,132835,0.0237813,0.0362476,92913.5,2851.27,109942,1.58E-05,189596,589596,2906.03,976.005,3.56058,526.747,2967.58,960.517,3.79332,509.09,189596,2961.11,953.79,1.50135,499.989,2959.34,951.251,2.33476,498.046,100,712588
113562.35,35167.25,148729.61,17.33,29.79,497.11,4.11,2.05,,0.341231,0.0395074,0.238547,23.1732,3.20103,16385.6,20773.3,41688.816,518360.6,487212,31148.6,2.4038,1285.64,958.817,8685.17,40000,148626,0.0127078,0.0422547,66088.1,2604.53,89907.5,7.53E-06,205387,605387,1547.51,521.411,4.59609,300.086,1583.96,512.97,4.63193,289.904,205387,1581.11,509.624,2.57606,284.197,1580.3,508.313,2.99392,283.132,100,292067
113562.35,75467.66,189030.02,17.06,28.69,527.5,4.05,2.02,,0.000186142,0.0384048,0.189965,21.1358,3.11792,18200.6,31065.9,42892.512,544789.1,506931,37858.1,2.56999,536.519,987.134,8935.94,40000,188926,0.0141702,0.0263756,74798.5,2306.38,83540.5,1.00E-06,245687,645687,1501.12,581.123,5.17786,337.023,1539.66,571.081,5.55734,325.107,245687,1537.17,568.685,3.00461,319.827,1536.19,566.809,3.77776,318.446,100,397398
113562.35,35451.19,149013.54,34.07,39.28,450.39,8.08,4.04,,0.869949,0.0487966,5.68458,20.7884,4.14539,20232,49053.3,48668.64,539031.4,506823,32208.4,2.66267,621.378,1123.52,10139.3,40000,148915,0.0111073,5.50277,81610.3,3683.08,125853,2.71E-05,205676,605676,1909.11,455.697,4.57626,255.232,1950.2,448.622,4.18154,246.586,205676,1951.4,445.032,2.59795,241.236,1951.87,444.293,2.58872,240.391,100,725449
113562.35,86947.44,200509.79,23.36,31.65,576.78,5.54,2.77,,5.59E-06,0.0477739,0.206348,21.0565,3.20007,23544.8,25928.3,54880.32,567233.6,527767,39466.6,2.64378,1617.7,1271.14,11433.4,40000,200405,0.0149433,0.035295,68052.3,2877.24,105174,1.00E-06,257166,657166,1863.35,612.621,4.87815,360.595,1913.65,601.845,5.30493,347.951,257166,1911.58,599.618,2.62583,342.726,1910.95,597.732,3.37007,341.301,100,338098
113562.35,54263.7,167826.05,23.09,48.6,660.5,5.48,2.74,,0.489253,0.0632964,0.260032,26.2895,3.92946,28171.1,64312.9,60792.48,803508.2,756243,47265.2,2.86344,0.21723,1412.55,12665.1,40000,167720,0.0213378,0.0273312,90481.2,2626.23,103451,9.61E-06,224481,624481,2482.72,875.804,4.15526,486.145,2538.75,861.444,4.26311,469.581,224481,2533.52,855.861,1.96087,461.532,2531.86,853.514,2.80362,459.777,100,662250
102928.41,0,102928.41,24.71,19.23,655.09,5.31,2.66,,0.316763,0.0651102,0.378877,35.7505,3.30247,20092,21537.1,50091.36,598834.8,566664,32170.8,2.48424,1847.51,1157.25,10435.7,40000,102825,0.0202338,0.0400976,67662.3,2894.82,103542,8.13E-06,159586,559586,2552.67,830.137,3.1806,458.458,2610.66,816.624,3.83257,443.15,159586,2605.63,812.188,1.05769,435.855,2604.41,809.353,2.12711,433.809,100,271174
99966.23,0,99966.23,24.38,28.47,535.1,5.09,2.54,,0.700581,0.0491115,0.459099,29.7233,3.4729,15225.4,12222.6,42204.912,470025.8,446087,23938.8,2.24643,2312.8,970.953,8792.69,40000,99864.2,0.0121836,0.181458,55774.4,3196.37,102531,2.32E-05,156625,556625,1926.63,500.324,3.67884,286.315,1967.7,492.344,3.78282,277.046,156625,1964.94,488.509,1.81403,271.091,1964.46,487.345,2.11611,270.142,100,176498
106968.17,0,106968.17,11.66,40.16,523.05,2.6,1.3,,1.49426,0.0323877,0.345993,29.4545,4.59769,13538.5,42655.5,35711.664,562579.6,533661,28918.6,2.25959,0.028821,818.741,7439.93,40000,106864,0.0132696,0.0803847,74147.2,1464.01,60537,3.53E-05,163625,563625,1281.88,543.828,4.30352,300.68,1301.12,536.526,3.99161,291.632,163625,1296.38,531.778,2.23627,284.963,1295.51,530.785,2.35324,283.997,100,334938
113562.35,5266.77,118829.13,36.88,43.75,546.82,8.75,4.37,,0.93546,0.0842009,4.39152,28.7844,3.91866,27399.7,42323.5,62436.96,711950.9,675535,36415.9,2.8328,1381.65,1452.05,13007.7,40000,118728,0.0188633,4.11255,81110.4,4053.82,144327,3.01E-05,175489,575489,3297.79,774.805,3.49989,411.997,3365.47,762.354,3.54246,397.842,175489,3365.62,756.246,1.57672,389.714,3368.04,754.53,1.88442,388.18,100,702361
113562.35,40050.78,153613.13,23.88,44.65,745.88,5.66,2.83,,0.318554,0.0761654,0.312289,31.2324,3.66128,31093.1,49780.7,65898.24,854744,804724,50020,2.91243,55.0995,1535.41,13728.8,40000,153506,0.0267401,0.0257741,93394.3,2627.56,104221,6.18E-06,210267,610267,2985.06,1096.59,3.62701,604.864,3054.63,1078.48,4.09388,584.062,210267,3048.53,1073.05,1.29945,575.754,3046.62,1069.6,2.59664,573.206,100,648775
86246.04,0,86246.04,14.1,33.73,464.07,2.54,1.27,,1.21454,0.0276489,0.499022,26.3378,3.96242,10173.4,27288.7,28016.88,363888.7,344224,19664.7,2.22402,0.602808,639.714,5836.85,40000,86143.5,0.00850672,0.262063,72569.1,2122.24,74981.9,4.09E-05,142904,542904,1093.22,348.3,3.87518,198.067,1109.56,343.789,3.72196,192.565,142904,1106.59,340.911,2.18625,188.065,1105.95,340.269,2.23847,187.43,100,458565
113562.35,88211.83,201774.19,15.49,49.09,517.69,3.67,1.84,,0.372443,0.0289209,2.62736,20.2029,5.13286,16113.4,50571.4,37999.152,671793.2,624809,46984.2,2.46821,0.0154288,872.243,7916.49,40000,201671,0.0130908,2.47941,72461.1,1165.31,52416.3,5.33E-06,258432,658432,1136.12,537.274,6.13346,300.795,1158.06,529.107,5.58059,290.693,258432,1156.07,524.579,4.13259,284.533,1156.84,523.633,4.02561,283.31,100,269451
113562.35,38086.57,151648.93,12.83,44.89,667.93,3.04,1.52,,0.580199,0.0434228,0.522524,28.57,3.93563,19628.8,48139.9,46248.528,787002.7,740637,46365.7,2.4933,0.0280663,1066.28,9635.11,40000,151543,0.0204173,0.268721,79929.9,1195.63,57139.3,8.86E-06,208304,608304,1701.96,838.015,4.77721,465.104,1741.08,824.844,4.38973,448.975,208304,1735.71,818.824,2.17911,440.501,1736.91,816.693,2.53085,438.416,100,293161
94608.54,0,94608.54,23.9,41.73,602.11,4.72,2.36,,0.731232,0.0536528,0.39826,32.9625,3.68994,17622.5,69648.2,43688.592,542557.1,515422,27135.1,2.51773,0.209961,1005.88,9101.79,40000,94505.6,0.0157829,0.0875533,83796.9,2765.89,96700.4,2.08E-05,151267,551267,2109.65,647.628,3.35553,358.885,2151.79,637.855,3.68692,347.827,151267,2147.1,632.943,1.51581,340.679,2146.11,631.315,2.03218,339.462,100,619383
113562.35,40303.51,153865.86,25.49,33.99,518.42,6.04,3.02,,0.331055,0.0526783,0.266713,22.8493,3.2735,21283.9,29782.3,51694.08,559779.4,526311,33468.4,2.58725,1741.89,1195.29,10769.6,40000,153763,0.0138163,0.0653292,68097.6,3362.78,117291,8.71E-06,210524,610524,2059.3,567.137,4.24755,324.647,2109.36,557.598,4.34146,313.425,210524,2107.6,554.048,2.24545,307.515,2107.13,552.651,2.65111,306.345,100,409992
113562.35,50846.32,164408.67,28.36,29.52,462.37,6.72,3.36,,0.231706,0.0510768,0.547903,20.004,3.14225,19764.2,18080.9,49747.68,512087.1,478882,33205.1,2.515,2961.12,1149.09,10364.1,40000,164307,0.0117875,0.377733,54586,3860.37,128490,6.38E-06,221068,621068,1991.25,483.907,4.58829,275.714,2038.91,475.698,4.61878,265.918,221068,2040.8,472.655,2.6879,260.66,2043.07,471.498,2.88078,259.525,100,245811
113562.35,58125.92,171688.28,23.47,32.86,716.59,5.57,2.78,,4.52E-06,0.0661107,0.288973,27.3178,3.12301,28493.9,27880.6,63287.04,719051.9,672780,46271.9,2.76521,1212.01,1472.49,13184.8,40000,171582,0.0233447,0.0424688,78419.6,2637.54,103113,1.00E-06,228343,628343,2582.34,956.247,3.94465,544.969,2649.71,939.904,4.61213,525.84,228343,2644.25,937.005,1.36931,519.487,2644.43,933.786,2.569,517.002,100,394857
113562.35,20380.95,133943.3,19.27,30.61,643.25,4.57,2.28,,0.202009,0.0563311,0.307174,30.8279,3.16272,21432.8,27948.6,51032.16,649048.7,611117,37931.7,2.56306,981.094,1179.58,10631.7,40000,133838,0.0207646,0.0264513,76386.2,2348.44,90050.1,4.05E-06,190599,590599,2205.74,851.415,3.72922,479.387,2259.35,837.401,4.24526,463.033,190599,2254.79,833.508,1.3458,456.044,2253.25,830.584,2.52969,453.953,100,343839
113562.35,30238.31,143800.66,33.14,28.93,595.08,7.86,3.93,,0.205929,0.080607,0.383052,26.4881,2.99305,28062.1,16839.8,66306.72,653152.1,614282,38870.1,2.69294,3334.25,1545.27,13813.9,40000,143697,0.0195168,0.131866,58485.2,3939.91,141228,5.85E-06,200458,600458,3147.94,800.775,3.54114,446.267,3224.19,786.955,4.03858,430.413,200458,3221.47,783.18,1.36912,423.766,3224.28,780.674,2.12389,421.707,100,257862
113562.35,41877.31,155439.67,11.27,48.41,468.02,2.67,1.34,,2.13883,0.0282787,0.250277,21.7793,6.48512,14508.7,44668.2,36175.584,645065.6,605000,40065.6,2.37375,0.0151285,829.581,7536.58,40000,155335,0.0111373,0.0760182,72462.4,1493.97,61161.6,4.27E-05,212096,612096,1121.04,455.824,5.90291,247.368,1135.55,450.161,4.95853,239.704,212096,1131.74,446.139,3.41009,233.994,1131.15,445.49,3.34535,233.184,100,345110
77872.84,0,77872.84,20.18,20.9,518.71,3.28,1.64,,0.902072,0.034482,0.724172,28.865,3.58456,10551.2,8735.22,30604.944,337262.8,319615,17647.8,2.13316,1889.23,699.766,6376.03,40000,77770.8,0.00848223,0.457652,55013.2,2745.6,89979.5,3.60E-05,134532,534532,1358.85,347.916,3.43895,202.692,1382.56,342.862,3.5674,196.957,134532,1379.93,340.041,1.92921,192.433,1379.28,339.289,2.09218,191.812,100,171665
113562.35,70638.86,184201.22,19.08,19.7,455.78,4.52,2.26,,2.08E-05,0.0396406,0.182438,19.3779,3.06169,16898.8,26307.4,40437.984,510792.5,475420,35372.5,2.57191,1256.01,929.43,8424.58,40000,184099,0.0124621,0.0356656,68241,2979.5,100690,1.00E-06,240860,640860,1550.38,511.266,5.10248,290.348,1588.42,502.553,5.40811,280.019,240860,1586.28,499.964,3.2858,274.97,1585.63,498.486,3.80664,273.777,100,385897
102244.67,0,102244.67,18.33,42.94,743.79,3.91,1.96,,0.539452,0.0629211,0.401326,40.6255,3.88153,21127.2,56859.7,48989.76,740704.6,702140,38564.6,2.60975,0.0883259,1131.13,10206.2,40000,102139,0.025561,0.0218284,86893.1,1873.17,78521.8,1.09E-05,158900,558900,2476.16,1048.49,3.12832,564.291,2526.33,1032.33,3.79407,546.002,158900,2519.34,1025.91,1.04494,536.852,2516.85,1022.44,2.43648,534.47,100,458683
113562.35,41842.94,155405.29,25.86,21.76,723.2,6.13,3.07,,0.00426407,0.0753992,0.328059,29.7137,3.10164,29425.9,24303,65822.4,740064.9,693863,46201.9,2.76547,1705.81,1533.57,13713,40000,155299,0.0250823,0.0521084,75124,2922.37,111891,1.00E-06,212060,612060,2946.58,1027.6,3.57988,577.058,3021.86,1010.12,4.3166,556.73,212060,3014.97,1006.8,1.1114,550.051,3015.97,1003.29,2.33181,547.264,100,359223
103727.8,0,103727.8,28.48,24.21,681.15,6.17,3.08,,0.272147,0.079025,0.408121,36.9077,3.32005,23384.8,19721.7,56530.08,647341.8,612032,35309.8,2.58885,2374.13,1310.51,11777.1,40000,103624,0.0228556,0.0532445,66151.4,3259.97,118119,7.28E-06,160385,560385,3096.76,937.497,2.99256,510.045,3167.46,922.094,3.74036,492.652,160385,3161.22,917.486,0.899193,485.171,3161,914.223,2.02013,482.682,100,273255
95197.03,0,95197.03,30.42,32.55,747.65,6.05,3.02,,0.212914,0.0820593,0.45299,40.118,3.40652,23148.1,19702.1,55941.12,635965.2,600509,35456.2,2.58438,2310.06,1296.45,11654.4,40000,95093.1,0.0239981,0.0644807,66593.7,3203.56,116095,5.79E-06,151854,551854,3216.25,984.277,2.79963,531.83,3289.27,968.037,3.69133,513.666,151854,3281.29,963.584,0.744878,506.321,3282.37,959.924,1.93688,503.463,100,270360
111284.13,0,111284.13,31.31,41.96,457.86,7.28,3.64,,1.59533,0.0530506,5.99165,25.8732,4.68096,18735.2,69068.1,45903.264,554774.3,525631,29143.3,2.62119,1.1206,1058.12,9563.18,40000,111184,0.0120051,5.75146,88234.2,3555.96,121435,5.53E-05,167945,567945,2084.65,492.405,4.28994,265.331,2124.83,485.299,3.72786,256.557,167945,2122.73,481.017,2.11585,250.577,2122.02,480.204,2.12493,249.7,100,820790
113562.35,64024.44,177586.79,21.9,47.19,621.59,5.19,2.6,,0.405001,0.0552188,0.234543,24.1338,3.94117,26042,66167.1,57077.76,743852.8,698374,45478.8,2.81176,0.150736,1323.59,11891.2,40000,177481,0.0186523,0.0277984,87997.6,2545.97,99799.4,7.84E-06,234242,634242,2165.08,765.665,4.48347,429.695,2214.65,753.03,4.51532,415.009,234242,2210.17,748.097,2.32535,407.687,2208.75,746.091,3.03361,406.165,100,636604
113562.35,63451.04,177013.4,20.76,35.44,614.28,4.92,2.46,,0.0164415,0.0505406,0.232799,23.9583,3.2296,23660.9,39926.6,53751.84,624551.6,583747,40804.6,2.70191,456.533,1244.25,11198.3,40000,176908,0.0176037,0.0283921,81625.9,2503.81,95513.2,1.00E-06,233669,633669,1975.32,721.786,4.47423,416.659,2025.95,709.425,4.89829,402.225,233669,2022.72,706.474,2.0893,396.211,2021.63,704.148,3.03082,394.516,100,503849
113562.35,48439.19,162001.55,31.37,38.61,704.88,7.44,3.72,,0.152125,0.0853738,0.314669,28.0089,3.30409,33655.3,29486.9,73367.52,789565.3,741689,47876.3,2.88016,1793.36,1716.36,15284.9,40000,161896,0.0244836,0.0526437,76583,3478.95,128891,3.51E-06,218657,618657,3337.66,1004.01,3.60921,559.509,3420.4,986.684,4.15458,539.614,218657,3414.74,982.504,1.27901,532.423,3414.95,979.345,2.34205,529.914,100,480529
113562.35,28533.28,142095.64,37.69,24.75,639.39,8.94,4.47,,0.160121,0.0974041,0.65897,28.3224,2.9996,32662.2,15560.4,75333.6,718074.2,673765,44309.2,2.77033,3679.29,1764.23,15694.5,40000,141991,0.0227705,0.383497,57609.5,4195.92,150303,4.71E-06,198752,598752,3802.99,934.299,3.27861,515.379,3893.25,917.974,3.926,496.768,198752,3886.66,914.056,1.107,489.878,3896.16,910.822,1.96394,487.127,100,254937
113562.35,65263.69,178826.04,15.47,31.4,691.6,3.67,1.83,,4.34E-06,0.0434423,1.48686,25.7104,3.14356,21547.4,43843,49318.56,666166.2,618395,47771.2,2.58552,0.213001,1138.92,10274.7,40000,178720,0.0205315,1.26348,82669.2,1310.5,62368.8,1.00E-06,235481,635481,1693.89,840.832,4.67385,487.003,1738.97,826.864,4.9219,470.014,235481,1731.48,824.156,1.91446,464.021,1737.69,821.261,2.66659,461.421,100,328973
113562.35,81798.07,195360.43,38.4,34.95,661.04,9.11,4.55,,4.33E-06,0.0861595,0.446159,22.6204,3.13563,37155.9,20675.9,81898.56,728942.4,679338,49604.4,2.87827,3092.79,1924.82,17062.2,40000,195255,0.0210132,0.237199,62913.7,4070.32,146689,1.00E-06,252016,652016,3357.98,861.841,3.93891,492.676,3444.64,846.183,4.5803,474.75,252016,3439.58,843.327,1.60739,468.69,3446.38,840.528,2.42034,466.326,100,351833
113562.35,11215.4,124777.76,30.36,46.76,548.34,7.2,3.6,,1.06827,0.0775554,0.654046,27.7497,4.16547,27136.7,54550.7,60443.04,722609.7,685390,37219.7,2.87884,499.364,1404.17,12592.3,40000,124675,0.0183043,0.388922,88970.5,3777.38,135495,3.21E-05,181436,581436,3040.86,751.785,3.72411,400.226,3103.67,739.809,3.6079,386.49,181436,3101.93,733.674,1.74851,378.431,3102.22,732.17,1.98642,377.042,100,820520
113562.35,70445.99,184008.34,16.48,27.82,547.25,3.91,1.95,,0.000909633,0.0383708,0.198681,21.9595,3.11122,18442.2,31461.3,43752.192,551250.1,513491,37759.1,2.54502,460.413,1007.38,9115.04,40000,183904,0.0145668,0.0247949,75220.2,2155.89,79797.2,1.00E-06,240665,640665,1499.52,597.332,5.05883,348.471,1538.44,587.044,5.44468,336.267,240665,1535.88,584.63,2.79666,330.884,1534.83,582.672,3.62103,329.468,100,382927
113562.35,41376.97,154939.32,28.84,25.52,555.51,6.84,3.42,,0.189476,0.0631986,0.281917,23.8411,3.00853,24123.1,18787.5,58244.64,590764.3,554893,35871.3,2.61274,2831.98,1351.51,12134.3,40000,154836,0.0161665,0.0660662,59747.8,3614.34,128449,5.01E-06,211597,611597,2467.91,663.349,3.99974,377.051,2529.56,651.922,4.32831,363.767,211597,2527.9,648.587,1.83942,357.682,2527.94,646.658,2.48007,356.141,100,265578
113562.35,35917.73,149480.08,26.81,29.64,595.82,6.36,3.18,,0.174208,0.0642982,0.282756,26.073,3.02654,24376,20889.6,58114.56,622530.6,585240,37290.6,2.62534,2372.97,1348.39,12107.2,40000,149376,0.0182799,0.0447958,64813.8,3313.25,119991,4.23E-06,206137,606137,2513.09,749.793,3.85258,424.327,2575.84,737.021,4.27897,409.496,206137,2572.56,733.534,1.59177,403.081,2571.93,731.197,2.44716,401.3,100,291863
113562.35,75085.77,188648.12,37.61,24.88,572.39,8.92,4.46,,7.16E-06,0.0729255,1.35793,20.7569,2.97392,30620.2,16650.7,70909.92,616830.3,572554,44276.3,2.75288,3550.03,1656.66,14772.9,40000,188545,0.0167541,1.1708,55677,4122.04,147333,1.00E-06,245306,645306,2837.25,687.445,4.09503,394.809,2908.37,675.063,4.64708,380.607,245306,2907.14,672.477,1.93151,375.029,2917.02,670.166,2.5121,373.005,100,264264
82375.48,0,82375.48,35.85,35.85,738.23,6.17,3.08,,0.306048,0.0772108,0.485051,39.4584,3.41396,20389.4,24562.2,51092.64,531478.7,503169,28309.7,2.52069,2184.24,1181.01,10644.3,40000,82272.9,0.0190922,0.100424,65321.3,3496.8,120385,1.04E-05,139034,539034,3027.74,783.798,2.76536,426.378,3092.9,770.746,3.61342,412.209,139034,3087.28,766.517,0.834452,405.258,3088.43,763.687,1.80765,403.172,100,339742
84332.19,0,84332.19,33.87,48.33,651.65,5.96,2.98,,0.772697,0.0709859,0.57926,35.1157,3.80487,20776.7,67771.5,49041.12,549091.9,522198,26893.9,2.70874,1.61902,1132.35,10216.9,40000,84229.8,0.0165398,0.238891,89269.1,3477.06,121220,2.79E-05,140991,540991,2789.03,679.443,3.06108,363.83,2843.21,668.63,3.4637,352.047,140991,2839.48,663.352,1.28925,344.652,2839.44,661.591,1.80014,343.32,100,816801
113562.35,62488.07,176050.42,20.13,27.27,499,4.77,2.39,,0.0368421,0.0412654,0.200601,21.0045,3.05595,17845.6,26976.2,43413.6,528940.1,493493,35447.1,2.52311,1253.16,999.404,9044.5,40000,175948,0.0132769,0.0330895,68346.5,2832.07,96351.1,1.00E-06,232709,632709,1612.87,544.746,4.95648,313.289,1653.76,535.39,5.21453,302.167,232709,1651.42,532.717,2.90177,296.861,1650.62,531.077,3.50632,295.583,100,349259
79708.48,0,79708.48,37.35,43.68,625.76,6.22,3.11,,0.647552,0.061954,0.579627,33.9085,3.54333,17840,69932.5,44640.384,500899.1,475651,25248.1,2.53844,0.435208,1028.32,9300.08,40000,79607.5,0.0152114,0.25419,85650.1,3238.97,108793,2.30E-05,136368,536368,2433.57,624.594,3.23637,339.63,2481.44,614.845,3.66048,328.922,136368,2477.44,610.24,1.34152,322.003,2478.16,608.454,1.86419,320.639,100,717303
113562.35,9616.97,123179.32,14.86,32.01,627.57,3.52,1.76,,0.288238,0.0474719,0.316158,32.6159,3.26102,18316.3,31699,44842.08,625634.1,590340,35294.1,2.45448,291.845,1033.07,9342.1,40000,123074,0.019837,0.0210521,79584,1793.91,71534.6,5.50E-06,179835,579835,1861.73,813.624,3.7593,459.401,1905.42,800.512,4.24842,444.082,179835,1900.78,796.312,1.4,436.834,1898.88,793.481,2.62234,434.92,100,344500
113562.35,41173.34,154735.7,34.33,35.96,545.04,8.14,4.07,,0.328736,0.0727732,1.22433,23.1649,3.21883,27489.3,26440.9,64113.12,632413.8,593336,39077.8,2.74418,2658.69,1492.38,13356.9,40000,154633,0.0164793,1.00926,64915.6,4024.76,143244,9.72E-06,211394,611394,2837.78,676.705,3.89605,378.397,2903.64,665.08,4.126,365.018,211394,2904.95,661.073,1.8367,358.513,2910.93,659.171,2.25128,356.815,100,422610
95481.61,0,95481.61,16.23,18.54,483.05,3.24,1.62,,1.02757,0.0340128,0.476086,27.2886,3.79987,11765.7,11736.7,33344.064,408298.8,386727,21571.8,2.16007,1532.43,763.501,6946.68,40000,95378.8,0.00976532,0.228151,58334.7,2476.49,84322.4,3.35E-05,152140,552140,1339.93,400.281,3.87183,230.413,1364.16,394.618,3.7784,223.589,152140,1361.14,391.382,2.13167,218.574,1360.51,390.613,2.23856,217.853,100,202913
113562.35,58739.04,172301.39,17.1,26.74,652.18,4.05,2.03,,8.10E-06,0.0474251,0.246341,25.7364,3.10841,22169.1,33601,51086.4,629646,588359,41287,2.61767,401.3,1180.86,10643,40000,172196,0.0190952,0.0256517,80217.9,1970.16,79745.2,1.00E-06,228957,628957,1853.34,782.421,4.47454,453.321,1901.7,769.14,5.00122,437.636,228957,1898.15,766.509,1.87693,431.613,1897,763.806,3.02218,429.679,100,385798
113562.35,47720.37,161282.72,13.1,36.96,519.36,3.11,1.55,,0.457963,0.0280421,2.32331,22.6025,3.68629,14514.2,42130.4,36497.376,573454.5,537102,36352.5,2.32614,0.0320982,837.104,7603.62,40000,161179,0.0132438,2.138,72547.7,1126.95,50157.5,7.74E-06,217940,617940,1098.41,542.997,5.21988,309.514,1123.08,534.855,4.84908,299.216,217940,1120.76,530.882,3.0016,293.093,1121.69,529.752,3.08138,291.854,100,248485
106872.28,0,106872.28,23.21,36.31,455.9,5.18,2.59,,1.39188,0.0432549,2.03511,26.0472,4.39312,15235.7,42607.1,40019.376,471155,445916,25239,2.40226,388.084,919.603,8337.37,40000,106771,0.0097992,1.7979,77130.9,3272.98,103435,4.97E-05,163532,563532,1699.59,401.785,4.5242,225.784,1732.77,396.071,3.93151,218.445,163532,1730.83,392.64,2.33378,213.291,1730.19,391.968,2.32191,212.536,100,597720
112643.53,0,112643.53,26.58,45.38,564.88,6.25,3.13,,1.01853,0.0727952,0.419002,31.0487,4.0961,24571.4,60837.4,55531.68,709103.3,673985,35118.3,2.81225,83.5155,1286.68,11569.1,40000,112540,0.0192493,0.122808,91664.1,3378.32,122594,2.87E-05,169301,569301,2859.91,790.365,3.54612,420.572,2917.89,778.044,3.56755,406.476,169301,2912.73,771.672,1.61453,398.088,2911.81,769.973,1.99075,396.636,100,803842
113562.35,4797.55,118359.9,22.24,25.47,641.4,5.27,2.64,,0.286006,0.0662846,0.350962,33.9973,3.27062,22286,24040.5,53485.44,666103.4,629256,36847.4,2.57278,1585.95,1237.91,11142.8,40000,118255,0.0221182,0.032635,72479.1,2755.74,102651,6.47E-06,175016,575016,2597.34,907.102,3.36174,501.386,2658.11,892.339,3.94774,484.363,175016,2652.84,887.789,1.12817,476.858,2651.38,884.727,2.29036,474.614,100,315500
113562.35,4088.42,117650.78,12.15,22.43,662.56,2.88,1.44,,0.263527,0.0452021,0.965402,34.7889,3.32654,17607.2,38417.4,42993.936,661828.9,622288,39540.9,2.41581,0.195463,989.521,8957.07,40000,117545,0.0221664,0.641637,81447.8,1167.33,56051,4.54E-06,174306,574306,1768.45,908.69,3.65279,506.811,1811.97,894.422,3.92702,489.786,174306,1803.51,889.768,1.22111,482.268,1808.08,886.655,1.99209,479.524,100,279538
113562.35,57397.92,170960.28,13.51,29.57,480.97,3.2,1.6,,0.105552,0.0282502,2.59329,20.412,3.04641,13713.2,36710.5,33602.256,518592.6,482262,36330.6,2.40321,0.10201,769.519,7000.47,40000,170857,0.0131928,2.43106,73839.3,1300.78,56138.2,1.60E-06,227618,627618,1104.1,540.664,4.93278,309.435,1130.32,532.139,5.01356,298.979,227618,1127.61,529.184,2.9023,293.582,1130.01,527.711,3.16726,292.123,100,295152
113562.35,15584.65,129147,33.52,42.74,660.51,7.95,3.97,,0.524291,0.0978345,0.379713,31.9398,3.62595,32722.6,33716.7,72017.76,812348.8,768887,43461.8,2.89091,1800.93,1683.55,15003.7,40000,129042,0.0248658,0.070448,77970.5,3843.87,139367,1.45E-05,185803,585803,3832.92,1020.6,3.22911,549.195,3918.47,1003.65,3.67484,530.093,185803,3913.59,997.504,1.20077,521.433,3913.38,994.63,2.05308,519.112,100,566002
113562.35,91379.45,204941.8,25.67,45.78,671.93,6.09,3.04,,0.00418184,0.0627904,0.226409,22.9824,3.81732,31739.8,52459.6,66821.28,752091.4,702357,49734.4,2.94561,110.896,1557.69,13921.1,40000,204835,0.0202108,0.0307406,90225.7,2866.42,110319,1.00E-06,261596,661596,2454.44,829.014,4.47756,474.704,2516.4,814.568,4.88089,458.21,261596,2512.71,810.902,2.17161,451.673,2511.62,808.433,3.10824,449.829,100,693885
113562.35,8673.33,122235.69,38.75,23.72,571.39,9.19,4.59,,0.350543,0.0889209,3.79228,29.1777,3.09862,27061.2,14508,65621.28,650272.1,612792,37480.1,2.65261,3810.15,1528.73,13671.1,40000,122134,0.0197624,3.50784,54898.6,4229.89,150160,1.14E-05,178895,578895,3472.41,811.333,3.24166,443.208,3549.23,797.655,3.75323,427.685,178895,3546.99,793.154,1.2136,420.499,3556.83,790.495,1.86931,418.252,100,228824
113562.35,48861.71,162424.06,18.15,38.6,670.1,4.3,2.15,,0.210685,0.0431569,3.40746,26.9078,3.43279,20234.4,54027.3,47334.624,714436.8,667272,47164.8,2.529,0.052709,1091.95,9861.38,40000,162320,0.0204623,3.16944,81832.7,1296.67,61244.6,3.22E-06,219081,619081,1686.34,838.924,4.50631,476.018,1727.7,825.405,4.4909,459.638,219081,1721.41,821.087,1.93004,452.518,1726.28,818.491,2.47421,450.084,100,322085
113562.35,24040.71,137603.07,38.49,38.91,672.17,9.13,4.56,,0.331752,0.107662,0.555301,30.4653,3.35491,35941.4,24021.2,79723.2,812261.9,765012,47249.9,2.88066,2899.23,1871.48,16609,40000,137498,0.0253783,0.256136,67354.8,4193.23,150283,9.72E-06,194259,594259,4209.77,1041.64,3.17484,565.815,4305.75,1023.72,3.75242,545.581,194259,4299.39,1018.45,1.08928,537.587,4306.46,1015.13,1.92975,534.748,100,419903
113562.35,54798.54,168360.89,16.55,42.69,463.28,3.92,1.96,,0.939781,0.0249064,4.68677,20.6342,4.91923,12937,49024.7,32456.016,602091.3,563267,38824.3,2.31906,0.015428,742.817,6761.67,40000,168259,0.0117235,4.52853,70833.5,1120.26,49110.3,1.51E-05,225020,625020,980.838,480.42,5.93987,263.241,998.622,473.808,5.21,254.56,225020,996.293,469.682,3.67502,248.661,996.256,468.941,3.57908,247.687,100,244696
113562.35,57013.44,170575.8,36.23,46.23,641.28,8.59,4.3,,0.392537,0.0887925,0.361273,24.5706,3.66918,36151.2,36202.6,77611.68,807783.5,759193,48590.5,2.96661,1732.86,1819.83,16169.1,40000,170470,0.0214149,0.130467,77975.3,3992.93,144015,1.05E-05,227231,627231,3468.87,879.451,3.82221,486.811,3550.4,864.124,4.06144,469.463,227231,3549.57,858.943,1.69764,461.805,3551.7,856.595,2.2884,459.774,100,621577
113562.35,92996.26,206558.61,16.02,15.66,513.99,3.8,1.9,,4.97E-06,0.0373204,0.172853,20.0934,3.22923,18262.3,34005,41722.704,547755.5,508148,39607.5,2.64391,294.188,959.614,8692.23,40000,206455,0.0140423,0.0269179,77207.6,2257.98,82707.8,1.00E-06,263216,663216,1458.96,575.731,5.54729,333.124,1496.14,565.729,5.99826,321.245,263216,1493.74,563.545,3.48306,316.192,1492.82,561.694,4.26087,314.827,100,442853
104747.15,0,104747.15,35.69,48.39,469.65,7.81,3.9,,2.16935,0.053306,9.3119,26.2871,5.35868,18391.5,91615.5,45051.264,580952.3,550671,30281.3,2.62383,0.0985328,1038.01,9385.68,40000,104648,0.0123296,9.06599,88383.9,3448.96,122480,7.67E-05,161409,561409,2100.26,505.416,4.28848,263.204,2137.12,498.551,3.57366,254.69,161409,2133.37,493.989,2.01178,248.56,2132.24,493.185,1.99881,247.682,100,831227
79809.93,0,79809.93,20.31,40.82,556.87,3.38,1.69,,1.6725,0.0174371,10.8015,30.7439,4.69492,8725.01,37084.3,26785.632,395982.3,375251,20731.3,1.88837,0.0136895,611.204,5580.34,40000,79708.9,0.00900896,10.5215,62768.2,843.509,36917,5.45E-05,136470,536470,690.86,368.556,4.14725,209.636,702.116,364.362,3.563,204.001,136470,698.15,361.029,2.05926,199.11,697.484,360.358,2.07057,198.403,100,158849
113562.35,16473.19,130035.55,27.23,33.36,565.49,6.46,3.23,,0.395944,0.0665914,0.319382,27.8563,3.21163,23053.4,24547.8,55814.88,618665.4,584686,33979.4,2.6047,2239.29,1293.43,11628.1,40000,129932,0.0176383,0.0596828,66382,3471.33,123462,1.07E-05,186693,586693,2606.35,723.922,3.6755,403.284,2667.53,711.899,3.97913,389.387,186693,2664.35,707.568,1.57028,382.44,2663.66,705.53,2.24998,380.856,100,350394
76805.36,0,76805.36,36.9,18.65,576.1,5.92,2.96,,0.7288,0.0462581,7.5429,31.5578,3.46856,12320.3,7320.72,37169.28,351242.8,333375,17867.8,2.08585,2753.99,852.818,7743.6,40000,76705.7,0.00899348,7.2441,47726.5,3530.48,105669,3.44E-05,133467,533467,1815.99,369.622,3.28069,219.04,1851.42,363.616,3.5315,212.438,133467,1850.57,360.648,1.70229,207.592,1850.32,359.739,1.966,206.919,100,113859
113562.35,65371.59,178933.94,30.73,35.28,677.64,7.29,3.64,,0.00088629,0.0761711,0.287237,25.0196,3.1522,32245.6,25966.7,71308.8,720641.8,674519,46122.8,2.83365,2077.13,1666.33,14856,40000,178828,0.0218624,0.0588838,71871.1,3443,127475,1.00E-06,235589,635589,2973.77,896.16,3.90093,509.112,3050.82,880.447,4.516,490.99,235589,3046.06,877.342,1.49739,484.656,3046.84,874.496,2.49741,482.409,100,410694
89108.5,0,89108.5,19.02,44.56,603.49,3.54,1.77,,1.16316,0.0412233,0.436352,33.0478,4.18809,14447.2,59940.8,37756.416,515761.7,490374,25387.7,2.33498,0.0394319,866.561,7865.92,40000,89005.1,0.0135969,0.127892,77023.9,2139.7,76700.6,3.34E-05,145766,545766,1627.12,557.926,3.62868,308.096,1654.71,549.892,3.64979,298.775,145766,1649.86,545.053,1.80244,292.026,1648.93,543.877,2.04622,291.027,100,465128
110541.94,0,110541.94,19.92,45.23,694.35,4.6,2.3,,0.703378,0.0690239,0.383746,38.0291,4.00004,23607.4,61257.4,53328,800194,759532,40662,2.71333,0.121262,1234.15,11110,40000,110436,0.0257658,0.0272262,89949.9,2252.54,91122.3,1.46E-05,167197,567197,2716.43,1057.06,3.24986,565.512,2770.64,1040.86,3.71668,547.096,167197,2763.24,1033.71,1.21705,537.42,2760.96,1030.63,2.34676,535.214,100,559139
113562.35,33064.49,146626.84,35.03,16.03,660.25,8.31,4.15,,0.121201,0.0923531,0.395607,28.4946,3.01363,32204.6,17143.3,73679.04,724740.7,680866,43874.7,2.77383,3282.33,1723.94,15349.8,40000,146522,0.0233201,0.121882,61196.7,3944.06,142629,3.27E-06,203283,603283,3608.16,956.399,3.35114,530.204,3696.86,939.729,4.01168,511.107,203283,3690.17,935.99,1.10967,504.308,3694.12,932.805,2.07365,501.678,100,276136
82701.53,0,82701.53,29.73,24.58,712.76,5.13,2.57,,0.298709,0.060489,0.430495,38.3295,3.31659,16654.7,16643.7,44591.472,477156.5,451974,25182.5,2.31545,2118.6,1027.16,9289.89,40000,82599,0.0164843,0.0624718,59773.6,3051.26,100201,9.59E-06,139360,539360,2372.35,676.859,2.92744,380.565,2424.39,665.57,3.73411,368.286,139360,2420.13,661.82,0.959837,361.745,2419.56,659.374,1.91352,360.068,100,194563
113562.35,6956.27,120518.62,18.32,18.39,594,4.34,2.17,,0.359722,0.050638,0.316422,31.4463,3.25473,18353.4,26223.7,46069.536,601985.6,569006,32979.6,2.42756,1042.11,1062.05,9597.82,40000,120415,0.0181579,0.0289008,72397.4,2352.47,85544.9,7.80E-06,177176,577176,1985.2,745.044,3.75365,420.752,2031.5,732.989,4.1358,406.678,177176,2027.08,728.704,1.50221,399.546,2025.52,726.315,2.46183,397.867,100,299787
113562.35,32586.39,146148.75,15.58,24.96,563.59,3.69,1.85,,0.239415,0.040079,0.249126,25.9879,3.12209,17434.2,25484.1,43360.272,561915.8,528142,33773.8,2.42612,601.099,998.147,9033.39,40000,146044,0.0153505,0.0246643,73466.9,2029.64,76270.2,4.67E-06,202805,602805,1569.37,629.806,4.35884,364.714,1607.88,619.384,4.62899,352.359,202805,1604.5,616.003,2.0895,346.15,1603.16,614.022,2.91705,344.762,100,323662
103632.32,0,103632.32,37.43,44.56,527.99,8.1,4.05,,1.15227,0.0696676,6.56551,29.0512,4.10883,22193.3,55612.5,52279.2,602415.8,572376,30039.8,2.74458,431.75,1209.21,10891.5,40000,103532,0.0153295,6.28663,87890.2,3845.37,134321,4.05E-05,160293,560293,2734.09,629.531,3.59701,334.645,2787.79,619.761,3.49143,323.438,160293,2786.55,614.434,1.69729,316.289,2786.7,613.179,1.88598,315.146,100,828960
113562.35,49708.5,163270.85,18.37,16.73,647.04,4.36,2.18,,0.00709463,0.0504131,0.258549,26.511,3.0754,22308.7,31088,51805.92,631332.5,590870,40462.5,2.61235,670.204,1197.96,10792.9,40000,163165,0.0194016,0.0269101,78426.2,2167.4,85413.3,1.00E-06,219926,619926,1970.58,795.104,4.25462,457.568,2021.42,781.655,4.79257,441.758,219926,2017.67,778.807,1.71253,435.58,2016.52,776.063,2.85325,433.604,100,373755
113562.35,93396.2,206958.55,26.23,15.54,697.34,6.22,3.11,,2.40E-06,0.0633397,0.250887,23.196,3.22612,30700.1,25636.3,67543.68,691677.8,644654,47023.8,2.80368,1627.49,1575.14,14071.6,40000,206852,0.0208128,0.0499052,73691.3,2913.17,111268,1.00E-06,263613,663613,2470.2,852.335,4.43575,496.391,2537.31,837.382,5.07518,478.846,263613,2533.09,835.236,1.84127,473.18,2533.59,832.513,2.89102,471.093,100,375130
106532.22,0,106532.22,36.38,30.82,694.98,8.09,4.05,,0.241581,0.105668,0.520436,37.3413,3.31861,29612.3,15774.6,69410.4,720833.4,680468,40365.4,2.716,3428.56,1620.31,14460.5,40000,106428,0.0259472,0.151729,60053.1,3986.11,143140,7.38E-06,163189,563189,4137.54,1064.45,2.78398,569.718,4231.12,1046.53,3.61539,549.584,163189,4221.19,1041.68,0.772525,541.903,4226.73,1037.89,1.83213,538.771,100,248674
104571.77,0,104571.77,22.45,46.46,582.27,4.9,2.45,,1.15538,0.0571436,0.408099,31.9867,4.25983,19562.3,74714.3,46770.192,654174.1,621963,32211.1,2.60479,0.08543,1078.6,9743.79,40000,104468,0.0174209,0.107238,85939.1,2714.6,99425.2,3.02E-05,161229,561229,2250.45,715.123,3.69247,382.818,2292.61,704.411,3.63209,370.394,161229,2286.83,698.329,1.73732,362.346,2285.75,696.838,2.04181,361.054,100,639147
102618,0,102618,23.12,40.06,704.63,4.95,2.48,,0.440423,0.0700821,0.395049,38.3455,3.65206,22770.2,47456,52269.6,690479.5,653914,36565.5,2.69739,145.021,1208.98,10889.5,40000,102513,0.0238045,0.0319161,88548.6,2595.77,98690.5,1.03E-05,159274,559274,2752.47,976.534,3.07501,527.634,2811.41,961.043,3.7448,510.198,159274,2805.12,955.41,1.00643,501.834,2803.28,952.181,2.20771,499.504,100,591439
113562.35,66288.89,179851.25,24.72,27.9,502.66,5.86,2.93,,0.0209846,0.0474573,0.214263,20.419,3.07147,20348.2,23110.1,49471.2,529039.6,493512,35527.6,2.56343,2134.3,1142.54,10306.5,40000,179749,0.0131365,0.0469803,62070.3,3334.07,113963,1.00E-06,236510,636510,1852.39,538.996,4.7356,311.291,1900.18,529.613,5.01098,300.25,236510,1898.67,526.992,2.73597,295.045,1898.29,525.459,3.24772,293.79,100,302783
113562.35,9430.17,122992.52,31.13,36.19,589.49,7.38,3.69,,0.466755,0.0827579,0.380221,30.0815,3.35272,26806.1,27257.2,62688.96,683546.9,647092,36454.9,2.72476,2365.27,1458.11,13060.2,40000,122889,0.0203816,0.0915501,69020.2,3814.45,136671,1.36E-05,179650,579650,3239.9,836.586,3.35809,455.697,3313.14,822.73,3.75325,439.932,179650,3310.07,817.624,1.31942,432.264,3310.31,815.266,2.03422,430.378,100,427770
113562.35,22461.69,136024.04,12.76,20.73,685.94,3.03,1.51,,0.141897,0.0459678,0.702852,31.6893,3.19792,19255.6,41308.3,45732.144,677414,634200,43214,2.48627,0.198706,1054.08,9527.53,40000,135918,0.0222909,0.412495,82459,1216.26,58409.2,2.29E-06,192679,592679,1796.45,913.541,3.9606,515.182,1842.49,898.795,4.20393,497.435,192679,1833.94,894.831,1.35736,490.431,1838.71,891.636,2.16676,487.59,100,296886
81347.22,0,81347.22,30.06,34.17,689.62,5.11,2.55,,0.369059,0.0582954,0.435611,37.1379,3.33163,16250.9,21694,43508.688,457550.2,433887,23663.2,2.32745,1755.57,1001.64,9064.31,40000,81244.9,0.0150679,0.0791884,63158.4,3119.08,101168,1.26E-05,138006,538006,2287.09,618.897,2.96898,350.082,2336.09,608.588,3.70119,338.933,138006,2332.37,604.814,1.07018,332.5,2331.82,602.716,1.89044,331.086,100,282029
88156.55,0,88156.55,30.29,26.74,470.56,5.58,2.79,,1.08745,0.0407755,6.35651,26.535,3.78614,11387.3,9015.26,34025.472,375751.4,356005,19746.4,2.1068,2578.25,779.385,7088.64,40000,88057.1,0.00855171,6.11208,49897.7,3528.14,106217,4.47E-05,144818,544818,1603.47,350.686,3.87266,199.389,1633.49,345.637,3.64543,193.254,144818,1631.7,342.732,2.08729,188.705,1631.02,342.069,2.14802,188.057,100,155969
113562.35,33060.14,146622.5,13.26,30.07,745.45,3.14,1.57,,0.0284853,0.0523744,0.451526,32.01,3.20578,22302.8,40221.9,50768.16,734351.5,686493,47858.5,2.59913,0.191222,1173.31,10576.7,40000,146515,0.0253533,0.158453,85560,1235.86,61965.3,1.00E-06,203276,603276,2047.55,1038.39,3.87719,584.793,2100.84,1021.43,4.3066,564.484,203276,2091,1017.8,1.20444,557.589,2094.98,1014.13,2.22473,554.386,100,319783
89883.64,0,89883.64,27.49,42.6,573.71,5.16,2.58,,0.894434,0.0527085,0.595372,31.4496,3.80486,16874.7,72043.4,42589.44,481439.5,457363,24076.5,2.5032,0.277418,980.001,8872.8,40000,89781.6,0.0127463,0.297732,83236.6,3155.66,104630,3.17E-05,146543,546543,2071.63,523.52,3.49623,291.101,2112.21,515.338,3.59612,281.828,146543,2108.88,511.029,1.69536,275.571,2108.34,509.852,1.96932,274.605,100,688026
99715.5,0,99715.5,32.15,38.46,655.23,6.69,3.35,,0.476387,0.0829135,0.42424,35.4638,3.49839,24293.9,32328.7,57355.68,641203.4,608145,33058.4,2.69042,1770.18,1330.24,11949.1,40000,99612.2,0.021013,0.080337,73857.2,3602.74,128429,1.46E-05,156373,556373,3251.62,862.517,3.0143,463.92,3321.62,848.457,3.60688,448.275,156373,3316.74,843.158,1.05857,440.421,3316.54,840.52,1.91621,438.412,100,489090
106201.62,0,106201.62,13.13,43.96,521.77,2.91,1.46,,1.93738,0.0343282,0.3881,29.338,5.17168,13968,48625.9,36553.536,590556,560094,30462,2.29088,0.0233918,838.417,7615.32,40000,106098,0.0130712,0.122514,75119.4,1669.54,65580.2,4.74E-05,162859,562859,1359.7,535.554,4.60257,289.958,1378.87,528.64,4.01009,281.131,162859,1373.99,523.761,2.29473,274.407,1373.13,522.848,2.31606,273.426,100,376124
113562.35,52161.87,165724.23,38.28,17.28,702.85,9.08,4.54,,0.00216553,0.0975996,0.450107,27.091,2.989,36610.4,16625.7,81925.44,756934.3,708445,48489.3,2.83754,3407.57,1925.48,17067.8,40000,165619,0.0243519,0.190157,61006.7,4081.84,146831,1.00E-06,222380,622380,3809.54,998.356,3.49209,558.541,3905.81,980.664,4.22536,538.25,222380,3896.92,977.457,1.1422,531.782,3903.98,974.076,2.13183,528.943,100,281824
113562.35,84182.94,197745.3,20.49,33.81,609.12,4.86,2.43,,5.81E-06,0.0466167,0.210463,22.2127,3.25793,23694.8,35785.4,53867.52,600215.8,558981,41234.8,2.6882,650.749,1247.01,11222.4,40000,197640,0.016338,0.0288999,78042.2,2456.57,93583.7,1.00E-06,254401,654401,1819.89,669.693,4.86485,392.985,1868.23,658.056,5.306,379.324,254401,1865.59,655.656,2.48543,373.806,1864.67,653.522,3.36798,372.249,100,448264
78840.4,0,78840.4,28.88,38.56,482.61,4.75,2.38,,1.293,0.0362346,5.3655,27.1027,4.0652,11226.7,51844.7,31175.664,346378.8,327922,18456.8,2.27964,0.19539,713.031,6494.93,40000,78740.4,0.00763465,5.11613,76661.2,3192.06,97482.1,5.81E-05,135501,535501,1428.74,312.888,3.9191,177.051,1453.02,308.669,3.57107,171.828,135501,1450.29,305.969,2.09742,167.62,1449.38,305.386,2.12405,167.031,100,639890
113562.35,39968.59,153530.95,19.86,18.52,690.52,4.71,2.35,,0.0281636,0.0452802,4.8221,28.7592,3.10416,20259.7,44531.7,47578.08,672820.3,626975,45845.3,2.52554,0.231501,1097.71,9912.1,40000,153427,0.0218588,4.56273,83577.7,1327.29,62061.8,1.00E-06,210188,610188,1767.06,895.451,4.15118,510.391,1813,880.831,4.4379,492.763,210188,1804.32,877.523,1.49183,486.287,1811.21,874.353,2.28601,483.445,100,324343
113562.35,21293.25,134855.6,13.2,20.06,570.56,3.13,1.57,,0.309988,0.0336321,2.84429,27.263,3.16007,15252.3,32630.8,38652.96,573411.3,538538,34873.3,2.32614,0.1923,887.56,8052.7,40000,134751,0.0162515,2.60093,76298,1176,53969.3,5.47E-06,191512,591512,1313.93,666.423,4.18447,382.367,1346.88,655.926,4.24641,369.635,191512,1342.54,652.017,1.85927,363.074,1345.28,650.059,2.30518,361.3,100,272355
113562.35,58248.7,171811.06,20.56,26.47,618.5,4.88,2.44,,0.00024245,0.0504043,0.241424,24.5651,3.06135,22645.6,28245.3,52923.36,606947.6,567382,39565.6,2.61594,1109.99,1224.53,11025.7,40000,171706,0.0177592,0.0296592,73929.8,2490.89,94346.2,1.00E-06,228467,628467,1968.96,727.914,4.39994,421.485,2020.36,715.46,4.89137,406.864,228467,2017.15,712.787,1.94537,400.97,2016.17,710.366,2.93799,399.206,100,354481
113562.35,58215.2,171777.56,15.86,15.86,662.47,3.76,1.88,,0.000165268,0.0463664,0.248756,26.1754,3.12383,21921.5,35831.2,50343.84,636781.6,595007,41774.6,2.61387,179.656,1163.24,10488.3,40000,171672,0.0195412,0.0245557,82091.4,1782.38,74564.5,1.00E-06,228433,628433,1812.3,800.622,4.49062,463.715,1859.52,787.077,5.02912,447.692,228433,1855.85,784.443,1.85058,441.616,1854.66,781.646,3.04553,439.625,100,390675
113562.35,43411.66,156974.01,19.5,37.7,624.52,4.62,2.31,,0.223798,0.0523882,0.25827,26.5617,3.33036,23037.6,50175.5,52260.96,662422.4,622092,40330.4,2.70213,3.94105,1208.78,10887.7,40000,156869,0.0189961,0.0250248,86844.6,2334.17,91104.4,4.31E-06,213630,613630,2051.6,779.18,4.17793,442.045,2101.1,766.227,4.50323,426.915,213630,2097.05,762.305,1.82981,420.095,2095.53,759.845,2.82671,418.338,100,563487
91505.25,0,91505.25,13.36,41.04,686.51,2.55,1.28,,0.666264,0.0412125,0.374438,37.5791,3.76495,14897.6,41156,38028.864,580179.9,551458,28721.9,2.32416,0.0355106,872.94,7922.68,40000,91400.3,0.0184612,0.0267973,76758.3,1284.99,57415.8,1.46E-05,148161,548161,1626.3,757.531,3.25005,418.465,1655.97,746.156,3.8707,405.729,148161,1650.29,740.719,1.34639,397.69,1648.5,738.45,2.31314,396.25,100,302221
113562.35,69292.45,182854.8,22.82,39.28,475.11,5.41,2.71,,0.208227,0.0435997,0.209411,19.7124,3.72754,20449.5,55886.2,46766.784,553544.6,516661,36883.6,2.73399,106.705,1078.52,9743.08,40000,182752,0.0121585,0.0542481,83610.2,3158.29,108800,4.60E-06,239513,639513,1705.95,499.255,5.09054,282.873,1746.31,490.847,5.027,272.918,239513,1744.45,487.472,3.29433,267.57,1743.99,486.339,3.5424,266.519,100,696719
111031.11,0,111031.11,23.9,20.74,537.35,5.54,2.77,,0.575246,0.0553229,0.361,29.9416,3.37152,17765.7,18265.3,46939.392,548698.9,520536,28162.9,2.36017,2263.5,1082.6,9779.04,40000,110929,0.0148905,0.0815591,60089.6,3210.37,107114,1.64E-05,167690,567690,2168.4,611.438,3.72918,344.458,2217.2,601.53,3.88918,332.887,167690,2213.69,597.189,1.70494,326.161,2212.92,595.619,2.18886,324.929,100,218318
102335.68,0,102335.68,33.19,46.32,736.11,7.09,3.55,,0.599513,0.101124,0.445802,39.5882,3.9244,30105.2,40714.6,66130.56,801000.3,760040,40960.3,2.88364,1048.64,1541.02,13777.2,40000,102231,0.0272941,0.0590582,85325.8,3550.68,129962,1.69E-05,158992,558992,3970.39,1120.04,2.84175,588.82,4053.24,1102.08,3.49392,568.92,158992,4045.89,1095.12,0.937139,559.53,4044.95,1091.76,1.9672,556.902,100,649679
113562.35,64692.08,178254.43,22.55,37.85,544.46,5.35,2.67,,0.133162,0.047586,0.217259,21.5657,3.402,22637.9,47445.3,51914.4,581001.7,543360,37641.7,2.7109,346.828,1200.54,10815.5,40000,178150,0.0144664,0.0358955,82076.8,2877.74,104519,2.94E-06,234911,634911,1860.49,593.598,4.42549,344.032,1906.8,583.509,4.66589,332.339,234911,1904.29,580.259,2.44839,326.62,1903.44,578.655,3.01192,325.373,100,606613
113562.35,8927.63,122489.98,25.42,41.08,466.56,6.03,3.01,,1.29553,0.05234,1.23274,24.8259,4.41491,19573.9,64599.6,47031.552,566508.5,535844,30664.5,2.65203,3.7235,1084.78,9798.24,40000,122388,0.0123249,1.00571,87310.7,3435.98,117522,4.10E-05,179149,579149,2054.03,505.7,4.41321,276.154,2095.48,498.133,3.91663,266.862,179149,2093.95,493.847,2.26019,260.786,2093.6,492.996,2.28024,259.866,100,788658
85953.27,0,85953.27,14.7,21.74,575.88,2.64,1.32,,0.656041,0.0327932,0.377489,31.7797,3.43348,12126.3,11145.7,33739.92,396191.3,375871,20320.3,2.17278,1041.85,772.728,7029.15,40000,85849.1,0.0111338,0.0840879,62957.4,1901.54,71985.4,2.06E-05,142610,542610,1291.74,456.945,3.28754,269.021,1315.99,449.954,3.77085,261.318,142610,1312.56,446.525,1.70724,255.712,1311.73,445.352,2.12922,254.907,100,204647
113562.35,17817.02,131379.37,24.54,28.01,713.44,5.82,2.91,,0.136907,0.07746,0.364376,33.9815,3.23219,27119.2,24147,61829.76,743348.2,699509,43839.2,2.71212,1654.67,1437.47,12881.2,40000,131274,0.0260971,0.0439789,75466.2,2852.55,109081,2.91E-06,188035,588035,3031.53,1069.57,3.2799,589.781,3105.45,1051.79,4.00085,569.215,188035,3098.3,1047.61,0.950685,561.891,3098.4,1043.88,2.22862,558.961,100,347131
95560.61,0,95560.61,28.39,42.01,686,5.67,2.83,,0.521183,0.0737012,0.409418,37.1161,3.64601,22532.8,46985.5,52437.6,634956.3,602422,32534.3,2.70255,453.373,1212.97,10924.5,40000,95457,0.0211027,0.0531561,85680.2,3108.68,112363,1.47E-05,152218,552218,2894.39,866.123,3.02138,466.234,2954.91,852.289,3.62968,450.888,152218,2949.27,846.775,1.06903,442.836,2948.05,844.11,1.99766,440.884,100,640706
113562.35,90337.08,203899.43,35.88,19.86,621.75,8.51,4.25,,3.42E-06,0.0748409,0.374109,21.0149,3.0656,33503.2,18038.2,75451.68,658534.6,612628,45906.6,2.81071,3252.48,1767.11,15719.1,40000,203794,0.0184353,0.186468,59135.4,3959.94,142880,1.00E-06,260555,660555,2914.61,755.876,4.19794,437.15,2991.64,742.138,4.81987,421.322,260555,2988.69,739.813,1.89114,415.78,2993.64,737.413,2.6335,413.777,100,289164
89992.8,0,89992.8,11.5,29.77,675.94,2.16,1.08,,0.344809,0.0345809,1.76152,36.3546,3.31789,13373.1,24360.9,35112.72,493406.3,466061,27345.3,2.23768,0.20837,804.754,7315.15,40000,89888,0.0170846,1.4204,74089.4,960.278,48936.2,7.72E-06,146649,546649,1355.7,700.538,3.118,396.666,1386.95,689.853,3.68798,384.547,146649,1380.74,685.715,1.10888,377.75,1383.24,683.384,1.81534,375.921,100,235892
113562.35,53443.01,167005.36,19.98,31.27,566.18,4.74,2.37,,0.0730077,0.0443197,0.228858,23.5882,3.08237,19875.2,26607.4,48413.28,558303.3,522272,36031.3,2.50855,1232.53,1117.47,10086.1,40000,166901,0.0149658,0.0294648,69447.7,2553.19,91876.3,1.49E-06,223662,623662,1731.66,613.858,4.61486,358.611,1776.52,603.362,4.91325,346.201,223662,1773.81,600.562,2.32324,340.515,1772.79,598.631,3.09443,339.094,100,314254
