WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,71642.91,185205.26,32.61,47.9,612.81,7.73,3.87,,0.343993,0.0747425,0.269302,22.5065,3.87097,33635.9,45138.6,71670.24,764419.6,717109,47310.6,2.97596,930.383,1675.11,14931.3,40000,185100,0.0188864,0.0674321,84379.1,3717.14,135319,8.55E-06,241861,641861,2920.7,775.721,4.20603,433.853,2990.93,762.187,4.31486,418.472,241861,2989.79,757.4,2.11883,411.352,2989.7,755.455,2.64581,409.703,100,724981
105443.86,0,105443.86,36.92,41.7,722.43,8.13,4.06,,0.473337,0.112344,0.489742,38.7571,3.72251,32334,29088.6,72139.68,805244,762729,42515,2.85668,2247.07,1686.52,15029.1,40000,105339,0.0278149,0.106379,73928.1,3945.23,142158,1.43E-05,162100,562100,4405.12,1141.42,2.77643,601.847,4499.67,1122.64,3.49985,580.975,162100,4491.56,1116.21,0.855106,572.015,4493.74,1112.6,1.86134,569.053,100,492346
83295.52,0,83295.52,13,42.73,469.13,2.26,1.13,,2.24466,0.0234449,0.655852,27.083,5.27331,9536.59,37063.9,26987.04,405969.7,384051,21918.7,2.12528,0.0175996,615.865,5622.3,40000,83192.8,0.00755338,0.417366,68360.1,1712.38,63888.5,7.96E-05,139954,539954,931.679,308.636,5.26838,164.628,941.899,305.574,4.26549,159.869,139954,938.509,302.65,2.69378,155.316,937.794,302.135,2.59228,154.643,100,376783
113562.35,23092.33,136654.69,20.56,27.46,631.8,4.88,2.44,,0.202112,0.057213,0.299731,29.7918,3.13201,21751.5,26468.2,51940.8,640750.9,603192,37558.9,2.56778,1232.27,1201.16,10821,40000,136550,0.0200964,0.0285901,74123.1,2531.68,95321.1,4.20E-06,193311,593311,2239.58,824.075,3.77105,464.781,2294.28,810.441,4.25584,448.872,193311,2289.94,806.628,1.40825,442,2288.52,803.854,2.51651,440,100,333604
113562.35,22109.33,135671.69,11.63,36.05,509.73,2.76,1.38,,0.77663,0.0313501,0.25739,25.3548,3.82729,14696.7,44364.7,37451.328,550524.3,519498,31026.3,2.33935,0.0576925,859.419,7802.36,40000,135568,0.0130921,0.0402773,75119.9,1509.85,62346.7,1.59E-05,192329,592329,1235.18,536.808,4.54801,307.124,1258.86,528.917,4.42839,297.472,192329,1254.89,524.795,2.5774,291.227,1254,523.685,2.86935,290.284,100,346955
96287.55,0,96287.55,32,18.76,599.41,6.43,3.22,,0.432321,0.0684371,0.473998,32.6341,3.23026,19175.1,14801,50314.08,517212.1,490498,26714.1,2.4141,3044.4,1162.54,10482.1,40000,96185.6,0.015734,0.159822,54788,3691.51,124195,1.50E-05,152947,552947,2680.08,646.203,3.2028,359.721,2738.87,635.43,3.70165,347.702,152947,2736.68,631.312,1.25136,341.042,2737.49,629.36,1.89411,339.583,100,189373
82196.84,0,82196.84,29.32,19.25,589.67,5.03,2.52,,0.618139,0.0508181,1.12918,32.1899,3.38613,14260.8,9108.82,40387.344,392894.9,372980,19914.9,2.21805,2724.57,928.241,8414.03,40000,82095.3,0.0105863,0.822955,51225.9,3413.04,108942,2.59E-05,138856,538856,1992.78,435.142,3.26241,254.222,2033.51,427.921,3.61025,246.281,138856,2032.44,424.598,1.57047,240.849,2032.73,423.45,1.93044,240.015,100,143175
85742.86,0,85742.86,36.95,46.13,504.55,6.62,3.31,,1.77971,0.0404535,10.0632,28.2003,4.78624,13339.1,93988.2,36676.272,423587.5,401413,22174.5,2.30431,0.0460533,841.287,7640.89,40000,85644.4,0.00872843,9.80199,78633.4,3209.44,99595.9,7.66E-05,142405,542405,1595.59,357.677,4.33548,198.013,1622.77,352.985,3.67234,191.929,142405,1619.23,349.754,2.14365,187.144,1618.14,349.137,2.12369,186.463,100,654791
113562.35,22886.98,136449.33,20.82,24.96,671.88,4.94,2.47,,0.155094,0.0626522,0.318709,31.4124,3.16334,23571.3,27148.7,54869.76,682689.3,642262,40427.3,2.63177,1144.34,1270.89,11431.2,40000,136344,0.0226211,0.0300507,76992.3,2480.98,96030.6,3.11E-06,193105,593105,2452.26,927.278,3.60765,519.102,2512.42,911.922,4.20234,501.221,193105,2507.3,908.051,1.20506,494.185,2506.09,904.842,2.45152,491.817,100,354412
111193.3,0,111193.3,30.68,40.05,606.99,7.12,3.56,,0.623721,0.0859719,0.406817,33.1207,3.6297,26747.2,35815.4,61471.68,710752.8,674737,36015.8,2.77317,1605.74,1428.86,12806.6,40000,111090,0.0216254,0.0864079,77564.5,3715.03,133512,1.84E-05,167851,567851,3371.19,887.739,3.20332,475.611,3443.77,873.387,3.596,459.434,167851,3439.38,867.423,1.24927,451.069,3438.88,865.015,1.96458,449.165,100,563798
112370.85,0,112370.85,36.59,44.47,603.45,8.59,4.29,,0.804908,0.10077,1.86346,32.6918,3.86286,30711.7,37096.1,68808.48,775985,736383,39602,2.87415,1825.49,1605.74,14335.1,40000,112268,0.0227117,1.54075,77967.6,4136.76,147677,2.61E-05,169029,569029,3946.83,932.799,3.14982,492.092,4027.25,917.685,3.45875,475.208,169029,4025.8,910.877,1.26715,466.226,4030.8,908.47,1.78308,464.162,100,631744
113562.35,80676.07,194238.42,36.03,24.61,682.74,8.54,4.27,,2.99E-06,0.0833371,0.337698,23.4108,3.04637,35910.7,18473.2,79628.16,722723.3,674539,48184.3,2.84443,3069.96,1869.16,16589.2,40000,194133,0.021768,0.122494,62614.7,3858.26,140350,1.00E-06,250894,650894,3249.34,892.185,3.9406,511.763,3335.4,876.116,4.6325,493.195,250894,3329.49,873.6,1.51081,487.302,3333.48,870.721,2.45199,484.947,100,303579
97862.92,0,97862.92,25.15,22.86,563.8,5.14,2.57,,0.582168,0.0515343,0.408815,31.0991,3.36351,15738.6,13784.2,43251.456,479437.5,455133,24304.5,2.26424,2262.72,995.585,9010.72,40000,97760.7,0.0131342,0.116487,56841.5,3165.05,102128,1.87E-05,154522,554522,2020.99,539.508,3.50658,308.684,2065.06,530.695,3.77851,298.634,154522,2061.97,526.773,1.6228,292.415,2061.37,525.366,2.0726,291.355,100,182712
100928.82,0,100928.82,27.87,23.27,523.02,5.87,2.94,,0.745554,0.0531839,0.882598,29.0766,3.51011,15799,12901.9,44112.768,470399.8,446340,24059.8,2.25122,2749.78,1015.88,9190.16,40000,100827,0.0117483,0.609504,52377.6,3565.41,111471,2.67E-05,157588,557588,2083.73,482.571,3.75859,275.545,2128.23,474.803,3.76195,266.452,157588,2127.19,471.016,1.85449,260.616,2127.36,469.932,2.08622,259.682,100,155403
90632.47,0,90632.47,21.97,41.42,649.61,4.16,2.08,,0.617536,0.049697,0.384705,35.408,3.63277,16399.1,68224.2,41450.64,535056.5,508186,26870.5,2.4312,0.110274,953.218,8635.55,40000,90529.2,0.0163788,0.0517713,80953.1,2367.02,83594.7,1.66E-05,147290,547290,1954.93,672.517,3.26512,373.512,1994.08,661.938,3.74971,361.726,147290,1989.17,657.084,1.36595,354.434,1987.88,655.151,2.08213,353.093,100,514197
89326.05,0,89326.05,31.85,39.76,707.98,5.94,2.97,,0.425551,0.0760244,0.435991,38.087,3.53569,21778.3,37376.5,52106.88,587951.8,557460,30491.8,2.63748,1156.83,1205.11,10855.6,40000,89222.9,0.020224,0.0675099,77640.3,3314.8,117128,1.31E-05,145984,545984,2983.65,830.168,2.89766,448.293,3046.86,816.661,3.61437,433.461,145984,3041.5,811.695,0.957135,425.883,3040.98,808.962,1.9069,423.88,100,530751
113562.35,40672.9,154235.25,33.16,16.48,605.95,7.86,3.93,,0.133831,0.0789668,0.35067,25.431,2.96475,28970.6,17451.2,67693.92,656975.5,616659,40316.5,2.71676,3233.14,1578.77,14102.9,40000,154131,0.0195528,0.111992,59490.7,3888.93,139969,3.64E-06,210892,610892,3082.68,802.09,3.65435,450.348,3159.29,788.087,4.1743,434.248,210892,3156.17,784.645,1.42891,427.842,3158.67,782.111,2.21861,425.769,100,268886
113562.35,14485.17,128047.52,19.36,40.15,507.67,4.59,2.3,,0.953329,0.0442668,0.32424,26.034,4.04233,17765.1,72717.3,43583.616,584377.2,552580,31797.2,2.52242,0.124604,1003.41,9079.92,40000,127944,0.0137237,0.0916041,82553.6,2608.27,92527.6,2.35E-05,184705,584705,1740.15,563.138,4.43107,312.884,1775.51,554.615,4.14141,302.536,184705,1771.45,550.031,2.34502,295.953,1770.67,548.946,2.5108,294.915,100,586929
113562.35,66369.99,179932.35,13.72,21.65,565.05,3.25,1.63,,1.27E-05,0.0322017,1.77497,22.2334,3.08501,16709.9,38406.3,40228.512,558201,517531,40670,2.44728,0.157937,924.512,8380.94,40000,179828,0.0150463,1.59375,76113.2,1284.63,57026.8,1.00E-06,236589,636589,1255.15,616.62,5.08395,360.661,1288.07,606.414,5.23662,348.21,236589,1284.16,603.815,2.69476,342.755,1288.07,601.853,3.13981,340.915,100,297996
113562.35,19830.41,133392.77,14.77,26.48,581.56,3.5,1.75,,0.299941,0.0420048,0.27635,28.5885,3.16928,17304.6,26151.7,43088.4,581191.8,547755,33436.8,2.41758,452.284,991.746,8976.75,40000,133288,0.0168293,0.0233186,75736.7,1890.16,73074.2,5.86E-06,190049,590049,1646.6,690.402,4.06075,395.672,1685.66,679.194,4.41261,382.48,190049,1681.74,675.399,1.7773,375.79,1680.19,673.17,2.73044,374.27,100,327355
113562.35,61152.47,174714.82,36.52,32.59,721.32,8.66,4.33,,3.53E-06,0.0936707,0.377512,26.5903,3.02895,37077.9,18279.2,81824.16,774167.8,724345,49822.8,2.85771,3050.32,1922.99,17046.7,40000,174609,0.0249439,0.125624,64325.8,3857.53,140587,1.00E-06,231370,631370,3656.33,1022.35,3.5784,577.332,3750.8,1004.17,4.3403,556.364,231370,3741.83,1001.17,1.16641,549.997,3746.83,997.755,2.23034,547.166,100,306658
113562.35,47259.86,160822.21,33.35,22.26,512.91,7.91,3.95,,0.20691,0.0700272,0.556965,21.4016,3.13966,26189.9,19205.4,61302.72,586516,549407,37109,2.74011,4055.59,1424.81,12771.4,40000,160719,0.0146369,0.361261,60497.1,4041.44,162611,4.67E-06,217480,617480,2733.24,601.375,3.83993,364.311,2796.48,590.796,4.36681,352.349,217480,2796.34,586.826,1.78232,345.79,2801.09,585.474,2.34531,344.908,100,275424
99169.45,0,99169.45,17.7,22.19,494.02,3.67,1.83,,0.982418,0.0373836,0.484516,27.8314,3.79007,12884.9,11690.5,36292.896,430096.5,407545,22551.5,2.1813,1761.73,832.323,7561.02,40000,99066.6,0.0102696,0.230248,57473.8,2642.7,88685.2,3.22E-05,155828,555828,1470.66,421.15,3.91208,243.461,1498.96,415.001,3.80077,236.05,155828,1495.96,411.604,2.11043,230.818,1495.34,410.784,2.23405,230.054,100,187096
113562.35,23974.1,137536.45,38.82,25,627.06,9.21,4.6,,0.193627,0.0985222,1.29541,28.5929,3.00879,32166.5,15028.4,74698.56,710847.6,666760,44087.6,2.75864,3802.21,1748.75,15562.2,40000,137433,0.0224492,1.016,56433.8,4265.23,152459,5.90E-06,194194,594194,3845.66,921.316,3.23289,506.331,3934.65,905.304,3.87193,488.118,194194,3928.31,901.233,1.1017,481.131,3940.89,897.966,1.91616,478.33,100,246723
113562.35,43810.59,157372.95,31.19,16.48,503.99,7.4,3.7,,0.250027,0.0597499,0.877955,21.6889,3.06835,22742.3,16271.7,56526.24,546329.9,511744,34585.9,2.55897,3286.38,1310.42,11776.3,40000,157270,0.013487,0.683621,53928.6,3903.28,135365,7.51E-06,214031,614031,2328.06,553.71,4.20212,316.19,2383.84,544.197,4.3583,305.041,214031,2385.86,540.951,2.18421,299.355,2390,539.479,2.49855,298.009,100,229164
113562.35,50935.84,164498.2,18.49,28.25,750.81,4.38,2.19,,4.72E-06,0.0512572,3.33407,29.1338,3.15272,23521,42967.1,52697.28,723277,673029,50248,2.64281,0.243395,1219.15,10978.6,40000,164393,0.0244779,3.07054,86684.2,1333.24,64705.6,1.00E-06,221154,621154,2000.78,1001.97,4.11931,566.007,2052.35,985.764,4.47331,546.47,221154,2042.3,982.613,1.38555,540.02,2050.29,979.117,2.28021,536.894,100,340444
113562.35,62567.69,176130.04,25.8,26.82,530.1,6.12,3.06,,2.23E-05,0.0300648,8.8989,21.4637,3.03477,14777.1,42547.2,37117.104,539864.1,500811,39053.1,2.3556,0.130133,851.598,7732.73,40000,176031,0.0143341,8.72522,75953.5,1491.81,57935.1,1.00E-06,232792,632792,1172.36,587.478,4.97822,341.184,1202.66,577.845,5.14618,329.465,232792,1199.01,575.182,2.73068,324.071,1202.59,573.363,3.12095,322.343,100,304073
113562.35,60838.94,174401.29,12.54,44.28,449.22,2.97,1.49,,0.934232,0.0298942,0.198302,20.2456,5.19677,14796.9,50179.2,35318.928,603997.7,564634,39363.7,2.49772,0.0244903,809.568,7358.11,40000,174298,0.0113603,0.0485117,74710.7,1795.24,69246.7,1.63E-05,231059,631059,1180.67,465.875,5.93793,254.536,1200.05,459.227,5.39071,246.133,231059,1196.39,455.182,3.9929,240.484,1195.77,454.414,4.01693,239.623,100,407285
113562.35,2242.85,115805.2,22.94,28.26,509.94,5.44,2.72,,0.668958,0.0511844,0.368596,28.2138,3.47139,16964.5,17832.2,45402.768,535924.2,508073,27851.2,2.32586,2225.99,1046.3,9458.91,40000,115703,0.013562,0.108498,59057.4,3205.94,104790,1.91E-05,172464,572464,2006.3,556.823,4.00229,315.279,2051.14,547.932,3.9704,304.669,172464,2048.01,543.753,1.9711,298.266,2047.38,542.478,2.28809,297.18,100,209552
113562.35,31591.19,145153.54,38.82,16.52,654.18,9.2,4.6,,0.130153,0.100744,0.723486,28.3625,2.99265,34157.6,15453,78071.04,735645.1,689537,46108.1,2.79457,3713.53,1831.05,16264.8,40000,145049,0.0235467,0.446961,57729.7,4228.76,151555,3.80E-06,201810,601810,3933.24,966.105,3.26073,533.301,4026.98,949.108,3.94335,513.923,201810,4018.87,945.276,1.07152,507.071,4029.75,941.869,1.96286,504.158,100,257137
113562.35,44179.94,157742.29,17.48,16.29,597.79,4.14,2.07,,0.0999938,0.0442209,0.245764,25.713,3.07997,19524.4,30424.2,47129.952,586110.1,549151,36959.1,2.50782,687.138,1087.11,9818.74,40000,157639,0.0167311,0.0245299,75000.9,2157.92,81367.8,1.88E-06,214400,614400,1729.33,686.12,4.45505,397.2,1773.43,674.552,4.80782,383.508,214400,1770.16,671.541,2.02141,377.434,1768.83,669.243,2.98939,375.806,100,343070
113562.35,42602.43,156164.79,17.29,29.17,486.25,4.1,2.05,,0.265199,0.0389952,0.221468,22.1121,3.14147,16311.8,22229.8,40925.616,517166.1,485077,32089.1,2.4391,1204.18,940.882,8526.17,40000,156062,0.0126669,0.0383851,67216.2,2644.87,91022,5.53E-06,212823,612823,1527.12,519.698,4.70395,297.783,1563.34,511.219,4.78433,287.572,212823,1560.63,508.029,2.71543,281.997,1559.81,506.676,3.16412,280.907,100,318391
113562.35,78718.34,192280.69,34.43,37.78,671.33,8.16,4.08,,0.000768639,0.0806428,0.295256,23.3907,3.27837,35459.5,26735.1,77292,740006.3,691700,48306.3,2.8935,2282.05,1812.02,16102.5,40000,192175,0.0213244,0.0821394,70764,3751.19,136923,1.00E-06,248936,648936,3146.44,874.469,3.99764,498.241,3228.05,858.834,4.57709,480.342,248936,3223.88,855.665,1.65336,474.045,3225.71,852.976,2.53386,471.862,100,444874
113562.35,62549.15,176111.5,33.1,44.71,622.1,7.85,3.92,,0.318391,0.0782879,0.284049,23.5807,3.63195,33384.2,39085.8,72095.52,758079.9,711879,46200.9,2.93792,1377.38,1685.44,15019.9,40000,176006,0.0197764,0.0686689,80129.2,3768.24,136956,8.06E-06,232767,632767,3059.17,811.998,4.0117,453.402,3133.07,797.869,4.22842,437.311,232767,3131.43,793.211,1.87867,430.15,3131.52,791.055,2.50495,428.358,100,641429
113562.35,23692.46,137254.82,31.77,33.64,706.37,7.53,3.77,,0.150723,0.093216,0.381859,32.1776,3.1914,31847.4,21146.4,71720.64,772258.3,726785,45473.3,2.79364,2565.09,1676.34,14941.8,40000,137149,0.0262751,0.0727605,68931.3,3582.87,131868,3.72E-06,193910,593910,3646.26,1077.26,3.20145,591.436,3734.77,1058.91,3.91231,570.398,193910,3726.69,1054.63,0.956856,563.067,3728.64,1051,2.09134,560.113,100,338594
113562.35,80406.92,193969.28,16.01,16.7,547.57,3.8,1.9,,6.64E-06,0.0376957,0.189676,21.45,3.16612,18592.2,33889,43334.784,556561.5,517536,39025.5,2.58325,270.302,997.548,9028.08,40000,193865,0.0146994,0.0247455,77173.4,2073.77,77872.5,1.00E-06,250626,650626,1473.21,602.652,5.28645,351.294,1511.39,592.238,5.69932,338.912,250626,1508.87,589.959,3.0249,333.624,1507.83,587.975,3.87048,332.19,100,407593
113562.35,8958.32,122520.67,20.79,21.89,719.5,4.93,2.46,,0.170586,0.0715503,0.377639,36.5877,3.34192,24818,27241.2,56919.84,740811,697807,43004,2.66814,1055.04,1319.83,11858.3,40000,122415,0.0266601,0.0342091,80098.9,2419.65,95611.6,3.40E-06,179176,579176,2802.64,1092.65,3.23384,600.19,2869.8,1074.79,3.9776,579.525,179176,2862.74,1070.31,0.907118,571.908,2862.01,1066.41,2.29661,568.9,100,365549
107356.35,0,107356.35,30.8,25.23,689.25,6.9,3.45,,0.252645,0.0903036,0.430664,37.2381,3.33441,26461.4,18552.5,62549.76,698718.1,660170,38548.1,2.66401,2729.93,1454.77,13031.2,40000,107252,0.0250122,0.0692289,65194.9,3519.19,128001,6.88E-06,164013,564013,3537.52,1025.81,2.91031,553.758,3618.71,1008.84,3.69386,534.572,164013,3611.03,1004.05,0.833152,526.903,3612.14,1000.49,1.96434,524.073,100,274794
79283.04,0,79283.04,27.08,31.68,687.38,4.48,2.24,,0.356356,0.0541947,0.432993,37.0233,3.28481,15010.2,11549.7,41601.024,430410.8,408213,22197.8,2.23103,2123.34,956.753,8666.88,40000,79180.2,0.0141755,0.0785488,56214.7,2970.16,96457.9,1.25E-05,135941,535941,2126.68,582.236,2.93294,333.18,2171.91,572.545,3.71169,322.788,135941,2168.41,569.006,1.08095,316.579,2167.79,567.022,1.88914,315.284,100,169372
113562.35,24993.12,138555.47,35.93,24.16,566.89,8.52,4.26,,0.269606,0.0817971,1.52197,26.0731,2.99847,27386.8,15311.4,65774.4,634673.1,596107,38566.1,2.66803,3673.77,1532.42,13703,40000,138453,0.0184121,1.27244,55193.9,4148.66,147424,8.33E-06,195214,595214,3190.53,755.838,3.5105,419.632,3264.23,742.865,3.95814,404.79,195214,3263.1,738.929,1.41258,398.11,3271.88,736.486,2.01802,396.018,100,237105
113562.35,71005.92,184568.28,24.96,36.11,736.35,5.92,2.96,,4.24E-06,0.0691076,0.27959,26.3866,3.27744,31341,32566.4,67708.32,757590.8,708385,49205.8,2.85074,949.586,1579.13,14105.9,40000,184461,0.0238754,0.0430274,82429.1,2733.62,106727,1.00E-06,241222,641222,2699.16,978.068,4.05116,558.578,2769.58,961.217,4.68752,538.927,241222,2764.15,958.21,1.46567,532.498,2764.3,955.015,2.65063,530.03,100,479503
113562.35,67203.02,180765.38,37.55,33.52,587,8.9,4.45,,0.0208777,0.0775597,1.15567,21.7913,3.02738,31692,19698.1,72521.76,648137.5,603051,45086.5,2.78871,3295.11,1695.79,15108.7,40000,180662,0.0178826,0.955504,59322.7,4130.05,147859,1.00E-06,237423,637423,3019.71,733.878,3.95153,417.63,3094.23,720.727,4.48103,402.596,237423,3092.49,717.754,1.77623,396.676,3102.39,715.306,2.38472,394.535,100,321792
113562.35,66258.53,179820.88,16.49,43.1,735.66,3.91,1.95,,0.172737,0.0492473,1.6605,26.8192,3.69101,24007.4,48288.5,53537.76,809629,754784,54845,2.65185,0.0473985,1239.15,11153.7,40000,179714,0.0229918,1.42408,84238.4,1303.29,64125.1,2.49E-06,236475,636475,1925.02,942.53,4.60771,534.274,1971.59,927.193,4.57244,515.787,236475,1964.36,922.56,1.955,508.322,1969.89,919.674,2.54834,505.598,100,341259
81266.63,0,81266.63,25.18,36.2,595.07,4.27,2.14,,0.695684,0.0458651,0.58834,32.5149,3.51388,14211.8,30265.7,38480.544,398102.9,378039,20063.9,2.31043,797.822,883.519,8016.78,40000,81164.2,0.0108262,0.281134,70062.3,2987.24,96546,2.73E-05,137925,537925,1802.15,444.789,3.27102,258.234,1837.8,437.65,3.60562,250.375,137925,1835.06,434.17,1.62049,244.85,1834.61,433.05,1.96959,244.033,100,456580
113562.35,21928.42,135490.78,13.09,24.59,713.34,3.1,1.55,,0.117952,0.0497406,0.712772,32.8721,3.22838,20451.8,40869.2,47707.872,707789.2,662447,45342.2,2.53471,0.201497,1100.78,9939.14,40000,135384,0.0241069,0.40954,84145.8,1227.37,60208.2,1.88E-06,192145,592145,1944.35,987.768,3.81801,553.741,1993.97,971.826,4.13236,534.616,192145,1984.12,967.786,1.21977,527.497,1989.62,964.275,2.10849,524.372,100,308362
113562.35,27484.18,141046.53,13.51,40.84,698.23,3.2,1.6,,0.417346,0.0483558,0.811586,31.2163,3.64179,20455.8,47022.3,47710.032,779365.6,732694,46671.6,2.53001,0.0423481,1100.83,9939.59,40000,140940,0.0230405,0.526363,82710.9,1224.47,59657.2,6.54E-06,197701,597701,1893.6,944.994,4.16151,524.298,1938.09,930.121,4.09978,506.372,197701,1930.76,924.423,1.627,498.001,1934.23,921.62,2.20306,495.389,100,307681
113562.35,33140.8,146703.16,37.47,41.1,629.32,8.89,4.44,,0.407854,0.0961577,0.701071,27.1901,3.41919,34238.2,28980.9,75880.8,776286.3,730550,45736.3,2.8883,2490.21,1777.57,15808.5,40000,146599,0.0222363,0.437925,70598.7,4159.14,149063,1.19E-05,203360,603360,3756.34,913.048,3.45528,499.203,3841.27,897.373,3.84267,481.477,203360,3839.33,892.15,1.37597,473.681,3846.31,889.453,2.00736,471.333,100,500186
113562.35,17780.33,131342.69,21.43,31.44,645.07,5.08,2.54,,0.214792,0.0618038,0.318367,31.3003,3.16737,22549,25650.9,53522.4,660413.5,622272,38141.5,2.59069,1364.51,1238.79,11150.5,40000,131238,0.0213687,0.0300193,74114.2,2622.56,98929.4,4.56E-06,187999,587999,2419.85,876.202,3.59662,490.016,2478.37,861.753,4.13605,473.225,187999,2473.55,857.724,1.26257,466.142,2472.15,854.75,2.42416,463.973,100,332877
113562.35,8336.71,121899.07,14.83,48,528.28,3.52,1.76,,2.06929,0.0392648,0.36107,28.2193,5.57571,16278.6,59665.6,40540.224,689268.9,652570,36698.9,2.41909,0.0236019,931.83,8445.88,40000,121795,0.0144686,0.109588,79124.4,1886.03,72237.4,4.45E-05,178556,578556,1553.33,593.251,5.17849,315.427,1576.93,585.296,4.34038,305.198,178556,1571.51,579.734,2.58142,297.728,1570.59,578.746,2.57415,296.619,100,423938
93326.83,0,93326.83,38.39,32.07,480.24,7.48,3.74,,1.09441,0.0437327,12.2816,27.0266,3.86313,12557.7,14962.6,37264.944,405431,384230,21201,2.13577,2247.27,855.056,7763.53,40000,93229.5,0.009135,12.0315,55350.4,3711.42,108497,4.41E-05,149991,549991,1718.01,374.761,3.95982,213.901,1751.47,369.222,3.68942,207.152,149991,1749.92,366.104,2.09031,202.338,1749.31,365.4,2.15322,201.644,100,241543
113562.35,843.55,114405.9,13.29,37.01,568.06,3.15,1.58,,0.708225,0.0409812,0.317797,31.7043,3.6893,16050.3,50392.9,40546.992,619620,587859,31761,2.37212,0.069547,931.99,8447.29,40000,114301,0.0171905,0.0308649,79043.8,1635.22,66138.7,1.44E-05,171062,571062,1613.61,705.518,3.88251,393.671,1646,694.744,4.06602,380.997,171062,1640.72,689.488,1.80609,373.266,1639.25,687.62,2.49885,371.933,100,370613
91639.83,0,91639.83,27.73,21.54,693.37,5.31,2.65,,0.293342,0.064755,0.408587,37.4811,3.31416,18657,19404.6,47886.192,541211.4,512252,28959.4,2.4174,2042.82,1105,9976.29,40000,91536.7,0.018837,0.0500866,63750.8,3006.88,103772,8.40E-06,148298,548298,2539.14,773.072,3.00965,428.212,2595.87,760.343,3.76465,414.074,148298,2591,756.23,0.961053,407.127,2590.2,753.479,1.99739,405.165,100,234856
98322.12,0,98322.12,35.56,42.81,654.32,7.3,3.65,,0.606822,0.091343,0.523674,35.2652,3.66278,26360.5,37748.1,60715.68,669700,635715,33985,2.78144,1597.12,1410.72,12649.1,40000,98219,0.0213088,0.177826,77559.6,3863.99,137512,2.01E-05,154980,554980,3581.67,874.951,2.97798,464.362,3655.92,860.731,3.50268,448.667,154980,3652.19,854.86,1.09441,440.43,3653.72,852.352,1.80648,438.447,100,600244
113562.35,3551.49,117113.84,28.38,21.27,531.17,6.73,3.36,,0.513191,0.0673749,0.401888,28.6772,3.25668,21123.6,16220.3,53785.92,580555.9,550213,30342.9,2.4917,3065.12,1245.06,11205.4,40000,117011,0.0160747,0.130425,56726.4,3725.38,128803,1.59E-05,173772,573772,2636.69,660,3.59373,366.723,2696.52,649.137,3.82468,354.157,173772,2694.81,644.718,1.57661,347.297,2694.99,642.99,2.08021,345.903,100,219820
113562.35,77398.54,190960.9,19.77,16.16,492.54,4.69,2.34,,1.05E-05,0.0402579,0.184178,20.0687,3.10631,18032.4,29530.7,42714.672,532599,495333,37266,2.58558,1033.9,982.948,8898.89,40000,190858,0.0133456,0.0316614,70813.8,2792.08,95744.2,1.00E-06,247619,647619,1573.32,547.444,5.22873,314.282,1613.35,537.955,5.57412,303.021,247619,1611.08,535.507,3.22829,297.888,1610.32,533.824,3.87396,296.587,100,391020
113562.35,64733.28,178295.63,12.06,26.62,674.83,2.86,1.43,,5.81E-06,0.0399233,0.260173,25.8281,3.17989,20201.8,41773.4,46919.856,645116.6,601258,43858.6,2.53008,0.138215,1082.14,9774.97,40000,178189,0.0194173,0.0420362,80310.3,1137.74,56423.9,1.00E-06,234950,634950,1559.67,795.365,4.86529,463.113,1601.54,782.013,5.21379,446.993,234950,1597.14,779.395,2.10135,440.979,1596.93,776.693,3.08834,438.842,100,283915
93655.69,0,93655.69,28.45,23.14,620.12,5.56,2.78,,0.420263,0.0598217,0.402659,33.7881,3.26717,17258.1,16529.1,46158.96,498747,473109,25638,2.33508,2408.73,1064.16,9616.45,40000,93553.4,0.0153218,0.0806153,57907.6,3280.25,107731,1.35E-05,150314,550314,2345.1,629.243,3.2347,354.887,2396.9,618.814,3.75989,343.253,150314,2393.46,614.818,1.26794,336.668,2392.87,612.873,1.97943,335.286,100,193497
83781.42,0,83781.42,38.57,22.54,623.22,6.75,3.37,,0.446954,0.0639236,3.02346,33.6895,3.24226,16572.4,11842.2,46132.272,437688.6,414991,22697.6,2.28047,3176.63,1063.53,9610.89,40000,83680.9,0.01296,2.69742,49859.5,3819.33,121004,1.85E-05,140442,540442,2501.59,532.799,3.09582,303.155,2554.14,523.701,3.63923,293.271,140442,2553.76,520.092,1.25245,287.225,2556.95,518.401,1.80101,286.001,100,140322
113562.35,33957.09,147519.45,18.23,15.6,594.51,4.32,2.16,,0.180729,0.0465435,0.261315,26.8332,3.09631,19389.3,28634.5,47286.48,591689.2,555796,35893.2,2.49206,884.392,1090.81,9851.35,40000,147415,0.0170372,0.0257795,73634.7,2290.58,84872,3.56E-06,204176,604176,1821.21,698.816,4.24528,401.729,1866.65,687.151,4.58124,387.955,204176,1863.12,683.787,1.86286,381.606,1861.74,681.489,2.81398,379.975,100,328678
98026.34,0,98026.34,21.67,32.81,614.58,4.44,2.22,,0.442625,0.0510249,0.362989,33.7274,3.32462,16456.1,22549.2,43054.128,519934.9,492999,26935.9,2.35022,1243.41,990.939,8969.61,40000,97923.1,0.0160202,0.0468311,68373.6,2628.01,90124.6,1.19E-05,154684,554684,2002.56,657.649,3.34524,371.69,2046.39,647.037,3.8609,359.722,154684,2042.21,642.84,1.34318,352.883,2041,640.81,2.13324,351.48,100,299309
113562.35,7201.46,120763.81,30.05,45.55,628.06,7.13,3.56,,0.755496,0.0883192,0.381368,32.414,3.88557,29523.6,45311.4,64955.52,792656.7,752325,40331.7,2.88894,829.228,1512.67,13532.4,40000,120659,0.0232792,0.0694468,86958.5,3602.25,131355,2.06E-05,177420,577420,3465.37,955.692,3.31842,509.718,3539.28,940.313,3.59362,492.365,177420,3533.87,933.57,1.35939,483.35,3532.77,931.169,2.04331,481.42,100,710362
113562.35,2365.32,115927.68,12.43,35.68,591.12,2.95,1.47,,0.558506,0.0410772,0.316254,32.615,3.54152,16258.8,46816.7,40768.176,628049.1,595160,32889.1,2.37405,0.0751558,937.184,8493.37,40000,115823,0.0184337,0.0222768,79179.5,1422.53,61383.5,1.07E-05,172584,572584,1616.36,756.423,3.78225,423.827,1650.11,744.714,4.13561,410.16,172584,1644.88,739.627,1.63527,402.358,1643.09,737.348,2.60569,400.853,100,329847
113562.35,62635.91,176198.26,33.48,28.73,467.81,7.94,3.97,,0.1127,0.0532336,2.43586,19.13,3.10167,21575.8,17139.5,53498.4,513875.1,478280,35595.1,2.56725,3239.46,1238.22,11145.5,40000,176098,0.0119469,2.27404,53523.2,3999.5,136201,3.17E-06,232859,632859,2071.8,490.495,4.52977,281.384,2121.75,482,4.69043,271.397,232859,2124.33,479.184,2.68113,266.289,2129.35,477.876,2.89443,265.011,100,247698
112640.69,0,112640.69,28.48,20.45,593.54,6.7,3.35,,0.383855,0.0767197,0.375843,32.557,3.24511,23408.7,17919.9,57403.2,637898.2,604220,33678.2,2.57566,2826.36,1331.38,11959,40000,112537,0.0201623,0.064156,61685.5,3569.59,127234,1.09E-05,169298,569298,3004.91,827.335,3.25042,453.4,3073.53,813.751,3.76581,437.91,169298,3069.25,809.031,1.18238,430.471,3068.79,806.49,2.04427,428.53,100,252817
109243.13,0,109243.13,14.14,48.32,626.81,3.22,1.61,,1.34286,0.0466185,0.362769,34.6134,4.63541,17298.9,54361.7,42595.152,755308.5,718604,36704.5,2.41895,0.0243749,980.135,8873.99,40000,109138,0.0197571,0.0441303,79869.1,1546.68,64513.3,2.60E-05,165899,565899,1843.16,811.021,4.08938,432.756,1873.5,799.282,3.88722,418.779,165899,1866.22,792.026,1.90914,409.41,1864.74,790.282,2.32527,407.946,100,356662
113562.35,74921,188483.35,12.6,17.15,632.49,2.99,1.49,,5.44E-06,0.0358104,0.38745,23.531,3.15009,19243.9,42793.6,45190.416,600010.8,556709,43301.8,2.50662,0.192594,1041.29,9414.67,40000,188378,0.0168363,0.193743,78292.6,1247.3,57598.7,1.00E-06,245139,645139,1396.24,689.751,5.21545,406.384,1434.6,678.136,5.37844,392.191,245139,1429.97,675.692,2.57488,386.634,1432.42,673.453,3.19163,384.636,100,298480
113562.35,94319.37,207881.72,24.47,44.97,523.48,5.8,2.9,,0.0259845,0.0472276,0.193182,19.3312,4.09685,25373.7,68543.4,55613.76,600057.2,558235,41822.2,2.85234,0.532196,1288.64,11586.2,40000,207778,0.0132733,0.0421452,86528.3,3049.76,112518,1.00E-06,264539,664539,1846,545.054,4.95076,314.643,1891.38,535.597,5.06556,303.842,264539,1889.64,532.246,3.24849,298.491,1889.1,530.93,3.59396,297.343,100,747894
105441.84,0,105441.84,16.07,40.89,463.23,3.54,1.77,,2.04327,0.0329722,0.583972,26.5907,5.21234,13386.9,60555.3,35609.184,502426.2,475336,27090.2,2.30345,0.0393794,816.347,7418.58,40000,105338,0.00985299,0.346459,76163,2273.05,79174.3,6.27E-05,162099,562099,1302.81,403.333,4.96531,222.493,1323.2,398.369,4.11129,215.678,162099,1319.64,394.761,2.50824,210.355,1318.89,394.12,2.44867,209.579,100,488497
113562.35,8189.84,121752.19,13.38,21.24,472.78,3.17,1.59,,0.829875,0.0340109,0.305585,25.6728,3.70062,13796.8,16689.6,36946.896,492433.4,465486,26947.4,2.26364,1008.97,847.617,7697.27,40000,121648,0.0116481,0.0796255,65750.7,2155.99,77905.8,2.07E-05,178409,578409,1337.83,477.536,4.33687,274.101,1364.56,470.552,4.18459,265.489,178409,1361.13,466.853,2.41665,259.776,1360.44,465.922,2.5858,258.908,100,257458
98169.04,0,98169.04,32.75,33.36,519.04,6.71,3.36,,0.844876,0.0537025,3.9527,28.8344,3.62788,15963.3,22635,43946.784,461104.2,437536,23568.2,2.30435,2213.63,1011.97,9155.58,40000,98069,0.0112646,3.68119,59247.7,3702.72,115228,3.23E-05,154830,554830,2104.57,462.695,3.75796,262.872,2148.3,455.325,3.69869,254.243,154830,2147.94,451.578,1.87275,248.56,2148.1,450.584,2.05601,247.681,100,300335
113562.35,85995.9,199558.25,33.62,39.48,654.67,7.97,3.99,,3.77E-05,0.0762152,0.272663,22.3949,3.40519,34899.8,30121.2,75635.04,728302.7,680216,48086.7,2.90893,1979.94,1771.58,15757.3,40000,199452,0.0201615,0.0724392,73251.5,3700.95,135181,1.00E-06,256213,656213,2973.39,826.948,4.16145,472.861,3050.59,812.127,4.68322,455.939,256213,3047.45,808.932,1.86556,449.722,3048.61,806.459,2.6793,447.721,100,496734
113562.35,87468.08,201030.43,36.17,19.56,576.5,8.58,4.29,,4.84E-06,0.0700281,0.737449,20.0402,3.05132,31045.6,17291.4,71320.32,613695,569084,44611,2.76613,3422.66,1666.61,14858.4,40000,200927,0.0163806,0.560596,56354.8,4049.2,144874,1.00E-06,257688,657688,2724.09,671.974,4.27015,389.009,2794.08,659.786,4.82402,375.002,257688,2793.1,657.41,2.09685,369.607,2801.12,655.223,2.67601,367.702,100,271994
113562.35,39028.46,152590.81,11.9,45.9,541.56,2.82,1.41,,1.20088,0.0330848,0.244694,24.9736,4.92822,16233.8,46638.6,39916.8,673199.7,633844,39355.7,2.4006,0.0208629,917.196,8316,40000,152486,0.0139815,0.0396394,75044.3,1391.51,59625.3,2.16E-05,209247,609247,1307.18,573.572,5.65456,316.118,1329.11,565.353,5.01926,305.679,209247,1324.29,560.306,3.30394,298.665,1323.39,559.258,3.44174,297.62,100,325566
113562.35,63446.93,177009.29,12.64,43.52,669,3,1.5,,0.288587,0.0411102,0.262304,25.9744,3.83318,20551.7,47105.9,47570.064,755072.1,707009,48063.1,2.53569,0.0319384,1097.52,9910.43,40000,176903,0.0192831,0.0442893,79452,1191.34,57439.7,4.17E-06,233664,633664,1610.75,791.283,5.17832,449.414,1650.03,778.352,4.95776,433.661,233664,1645.21,773.579,2.57129,426.241,1644.41,771.325,3.21548,424.302,100,296080
98746.71,0,98746.71,26.69,43.51,654.59,5.5,2.75,,0.630509,0.0700914,0.396042,35.5761,3.72539,22286.5,56133.6,51513.12,644492.4,611988,32504.4,2.71998,64.6475,1191,10731.9,40000,98643.1,0.020386,0.0563103,89414.2,3023.66,110085,1.73E-05,155404,555404,2754.08,836.778,3.15281,450.529,2810.61,823.573,3.6308,435.794,155404,2804.98,817.805,1.22035,427.609,2803.66,815.439,2.01992,425.862,100,706154
113562.35,93852.43,207414.79,24.23,23.21,637.81,5.74,2.87,,3.12E-06,0.0542796,0.221918,21.9037,3.28441,27015.9,26511.6,60902.88,627028.5,583654,43374.5,2.73086,1520.05,1415.21,12688.1,40000,207309,0.0177739,0.0389946,71739.6,2819.85,106627,1.00E-06,264070,664070,2116.58,728.175,4.70806,425.677,2174.37,715.343,5.26019,410.626,264070,2171.52,713.265,2.23712,405.221,2171.19,710.955,3.16638,403.492,100,364820
92998.15,0,92998.15,17.63,16.17,600.52,3.42,1.71,,0.492741,0.0426473,0.360499,33.0048,3.31035,14220.1,13490,38802.624,465469.2,441609,23860.2,2.2282,1253.32,891.067,8083.88,40000,92894.4,0.013962,0.0530311,63421.6,2294.49,79486.8,1.39E-05,149655,549655,1675.63,573.16,3.29522,329.361,1710.83,564.029,3.84568,319.182,149655,1706.98,560.163,1.44954,312.791,1705.89,558.479,2.12141,311.667,100,217478
113562.35,66220.37,179782.73,31.06,36.13,506.57,7.37,3.68,,0.160794,0.0578372,0.687922,19.9114,3.35345,25288,30968.6,59006.4,568845.2,530404,38441.2,2.72709,2137.06,1369.74,12293,40000,179680,0.0133181,0.516218,67126.9,3830.07,135033,4.48E-06,236441,636441,2252.84,546.909,4.4742,313.127,2307.3,537.374,4.59022,302.031,236441,2309.51,534.139,2.5385,296.504,2313.49,532.722,2.79084,295.149,100,472124
113562.35,43208.56,156770.91,15.01,38.4,626.21,3.56,1.78,,0.28906,0.0435006,0.250702,27.0708,3.45679,19908.3,55373.1,46743.024,669130.6,628724,40406.6,2.54902,0.0793695,1077.96,9738.13,40000,156665,0.0184861,0.0190872,81704.4,1657.01,69994.1,4.90E-06,213426,613426,1706.26,758.443,4.48682,431.631,1746.1,746.052,4.6969,416.954,213426,1741.78,741.86,2.08498,409.891,1740.03,739.444,3.12738,408.242,100,396758
112400.8,0,112400.8,20.17,46.35,749.11,4.73,2.37,,0.655016,0.0778227,0.407217,40.9379,4.10726,26378.6,57444.6,57882.72,882902.4,837261,45641.4,2.78628,0.148487,1342.84,12058.9,40000,112294,0.0298859,0.0226614,92361.1,2209.28,91672.5,1.30E-05,169055,569055,3062.05,1225.73,3.09755,651.82,3123.87,1206.9,3.69253,630.457,169055,3115.65,1199.21,1.05564,620.173,3112.91,1195.44,2.46487,617.465,100,558368
113562.35,16450.31,130012.67,14.92,35.73,738.96,3.54,1.77,,0.216595,0.0589873,0.348489,36.0402,3.46504,22856.9,45933.5,51812.16,765977.7,721339,44638.7,2.63826,0.179876,1198.11,10794.2,40000,129906,0.0267285,0.0199334,87662.9,1526.78,70557.4,3.63E-06,186667,586667,2313.74,1095.45,3.49409,605.615,2367.8,1077.84,4.17019,585.097,186667,2361.61,1073.09,1.06046,577.143,2359.49,1069.14,2.67191,574.335,100,388345
113562.35,26520.91,140083.26,29.1,15.87,679.99,6.9,3.45,,0.130929,0.0821257,0.347292,30.6483,3.10303,28940.5,20617.7,66309.12,722306.8,679451,42855.8,2.73347,2435.95,1545.33,13814.4,40000,139978,0.0240833,0.0572115,68300.1,3377.14,124983,3.11E-06,196739,596739,3211.53,987.306,3.36726,547.193,3290.68,970.542,4.03093,527.867,196739,3284.31,966.644,1.06938,520.866,3285.03,963.331,2.18667,518.239,100,311930
76720.58,0,76720.58,17,33.84,587.33,2.72,1.36,,0.747849,0.031771,0.46104,32.2714,3.54309,11441.3,20186.6,32026.608,349063.5,331052,18011.5,2.18121,478.887,732.823,6672.21,40000,76617.3,0.00950362,0.161466,67367.7,2076.75,75313.8,2.77E-05,133378,533378,1252.46,390.082,3.2103,232.874,1274.61,384.171,3.63446,226.464,133378,1271.53,381.104,1.75666,221.451,1270.84,380.145,2.07316,220.776,100,359188
113562.35,42628.73,156191.08,12.04,43.51,515.23,2.86,1.43,,1.13319,0.0308794,0.235939,23.5959,4.85465,15649.9,48089.3,39021.648,622271.3,584846,37425.3,2.3739,0.0239644,896.201,8129.51,40000,156087,0.0126765,0.0450968,73426.1,1498.29,61306.1,2.15E-05,212848,612848,1219.09,519.725,5.60379,290.355,1240.08,512.363,5.02445,280.948,212848,1235.93,507.958,3.38743,274.655,1235.18,507.062,3.47468,273.721,100,342868
113562.35,20572.27,134134.62,34.25,38,455.65,8.12,4.06,,0.984416,0.0517897,6.3999,22.6626,4.07236,19607.9,43553.7,48281.28,542398.7,511770,30628.7,2.60515,956.723,1114.36,10058.6,40000,134036,0.0116431,6.19603,78302.7,3740.32,126741,3.16E-05,190797,590797,2027.84,477.754,4.42814,264.993,2070.78,470.389,4.0348,255.992,190797,2071.32,466.534,2.38772,250.321,2071.59,465.725,2.40761,249.436,100,658242
86547.56,0,86547.56,35.23,22.48,489,6.37,3.18,,1.01735,0.04219,9.48044,27.4039,3.71923,11571,8706.39,34989.024,373764,354280,19484,2.08663,2650.28,801.866,7289.38,40000,86449.1,0.00868268,9.22636,49371.8,3616.12,107022,4.30E-05,143210,543210,1658.37,356.222,3.75969,204.3,1689.85,350.953,3.61276,198.021,143210,1688.24,348.009,2.01898,193.404,1687.6,347.307,2.1099,192.75,100,146171
113562.35,46693.79,160256.14,34.13,35.19,477.05,8.09,4.05,,0.405653,0.0545687,3.60489,20.6276,3.44894,22133.1,29796.7,53890.56,542580.8,508559,34021.8,2.62365,2160.37,1247.55,11227.2,40000,160156,0.0121738,3.42442,65814.6,3870.47,133529,1.23E-05,216917,616917,2128.09,499.876,4.45267,283.81,2177.08,491.517,4.36916,273.886,216917,2179.94,488.034,2.53138,268.331,2182.75,486.95,2.65801,267.234,100,456296
113562.35,85870.84,199433.2,24.99,48.12,629.09,5.93,2.96,,0.156898,0.0589466,0.217806,22.3752,3.99186,29651.5,63330.3,63052.8,739872.3,691713,48159.3,2.921,0.641405,1466.86,13136,40000,199327,0.0184962,0.0296024,90076.1,2864.25,110058,3.13E-06,256088,656088,2306.73,759.23,4.56636,431.236,2362.7,746.173,4.73846,416.298,256088,2359.09,741.937,2.43738,409.6,2357.86,739.847,3.18059,408.007,100,718931
113562.35,94355.67,207918.03,29.94,20.55,477.56,7.1,3.55,,6.91E-06,0.052351,0.334809,17.7618,3.17418,23329.4,20814.7,55058.88,528281.2,489154,39127.2,2.67912,2909.52,1275.4,11470.6,40000,207816,0.0125835,0.194241,56914.3,3931.19,134183,1.00E-06,264577,664577,2038.05,516.334,4.81684,297.438,2090.06,507.107,5.21096,286.727,264577,2091.15,504.788,3.01783,281.895,2094.04,503.341,3.37056,280.564,100,301588
113562.35,35828.51,149390.87,14.59,25.12,643.47,3.46,1.73,,0.104095,0.0398742,2.00102,27.8353,3.10096,18118,42374.3,43756.224,627876.1,585991,41885.1,2.44353,0.198811,1007.48,9115.88,40000,149286,0.0191757,1.75287,80014.8,1249.8,57325.5,1.66E-06,206047,606047,1555.91,785.931,4.36991,450.774,1596.39,773.127,4.51136,435.229,206047,1589.77,769.714,1.7494,428.804,1594.97,767.027,2.40115,426.375,100,292578
86992.21,0,86992.21,17.08,16.59,577.95,3.1,1.55,,0.636025,0.0367083,0.390323,31.8403,3.41179,12912.9,12301.8,35358.288,407350,386558,20792,2.23053,1309.25,810.487,7366.31,40000,86888.8,0.0114332,0.0948031,63549.5,2230.95,79869.1,2.00E-05,143650,543650,1444.34,469.324,3.3132,274.512,1472.55,462.031,3.75388,266.425,143650,1469.14,458.536,1.67085,260.733,1468.33,457.328,2.09826,259.891,100,206711
113562.35,5775.92,119338.27,30.96,34.03,517.73,7.34,3.67,,0.618411,0.0706929,1.16253,27.4633,3.38657,22581.1,24083.1,55852.32,594646.6,563122,31524.6,2.58846,2699.58,1294.32,11635.9,40000,119236,0.0157902,0.901153,62488.1,3922.43,136506,2.01E-05,175997,575997,2764.15,648.472,3.63608,356.832,2824.57,637.856,3.76864,344.559,175997,2825.11,633.21,1.65544,337.632,2827.71,631.608,2.01259,336.245,100,360694
113562.35,33061.13,146623.49,28.31,46.39,636.04,6.71,3.36,,0.584309,0.0769271,0.305193,27.9539,3.78068,29964.4,50000,64838.88,786132.6,742631,43501.6,2.91454,427.121,1509.86,13508.1,40000,146518,0.0217435,0.0453271,89717.4,3343.54,123912,1.41E-05,203279,603279,3015.24,892.639,3.73369,487.422,3083.28,877.913,3.91344,470.622,203279,3078.4,872.042,1.64112,462.36,3077.08,869.74,2.35917,460.537,100,736449
113562.35,47178.14,160740.5,36.46,17.15,640.83,8.64,4.32,,0.060954,0.0888781,0.444081,25.6624,2.94636,32933.1,16684.9,75211.68,701243.4,656610,44633.4,2.78512,3451.27,1761.25,15669.1,40000,160636,0.0215556,0.200003,59056.3,4058.7,146197,1.67E-06,217397,617397,3468.07,884.137,3.5507,495.823,3554.49,868.46,4.18942,477.857,217397,3548.98,865.178,1.28555,471.468,3555.12,862.223,2.14607,468.992,100,270866
88140.71,0,88140.71,18.29,24.34,604.52,3.37,1.68,,0.517282,0.0409519,0.375552,33.137,3.32292,13615.5,13700.8,37533.408,434548.7,412411,22137.7,2.21103,1361.94,861.34,7819.46,40000,88037.1,0.012864,0.0660842,61869.4,2316.86,81135.4,1.57E-05,144798,544798,1609.48,528.202,3.22644,306.135,1642.66,519.753,3.79537,296.829,144798,1639.04,516.082,1.47037,290.72,1638.08,514.558,2.0742,289.713,100,208770
113562.35,80533.38,194095.73,12.11,24.97,506.44,2.87,1.44,,8.28E-06,0.0306582,1.00415,19.9081,3.10975,15476.5,39115.6,36249.744,542029.7,501162,40867.7,2.51385,0.102389,831.315,7552.03,40000,193992,0.0139903,0.853344,75237.7,1354.52,58952.5,1.00E-06,250753,650753,1196.98,573.301,5.35956,330.4,1226.51,563.859,5.57798,318.895,250753,1223.17,561.343,3.26134,313.715,1226.33,559.611,3.63591,312.049,100,316095
81823.78,0,81823.78,17.45,26.97,681.03,2.98,1.49,,0.361753,0.0419707,0.386281,36.9357,3.29417,13619.9,15061,37213.104,436266,413511,22755,2.20694,1016.21,853.844,7752.73,40000,81719.7,0.0148292,0.039184,64335.7,1988.91,71909.8,1.04E-05,138481,538481,1650.01,608.581,2.94317,349.554,1684.05,598.876,3.83689,339.138,138481,1680.16,595.267,1.10949,332.738,1678.83,593.166,2.05254,331.453,100,208154
113562.35,67361.36,180923.72,21.85,31.57,450.65,5.18,2.59,,0.0484804,0.0415368,0.191544,19.3523,3.12993,17260.2,28293.3,41617.776,513574.9,478530,35044.9,2.57231,1425.5,957.147,8670.37,40000,180822,0.0121724,0.0430526,67616.1,3249.94,106889,1.00E-06,237583,637583,1624.14,499.552,5.0945,282.444,1663.9,491.028,5.2897,272.302,237583,1661.99,488.26,3.29475,267.216,1661.47,486.894,3.72152,266.058,100,399431
113562.35,50855.25,164417.6,23.3,45.37,453.25,5.52,2.76,,1.02102,0.0427729,0.521369,19.8669,4.98678,20054.8,82208.3,46886.256,576562,540166,36396,2.69024,0.107198,1081.35,9767.97,40000,164315,0.0108335,0.356774,84185.8,3140.95,110945,2.77E-05,221076,621076,1677.38,444.318,5.18539,246.626,1711.94,437.638,4.56967,238.29,221076,1711.05,433.99,3.07695,233,1710.91,433.34,3.00987,232.187,100,740822
113562.35,5259.56,118821.92,20.67,43.07,752.31,4.9,2.45,,0.468336,0.0784769,0.392613,39.4621,3.87179,27383.9,53792.5,59606.88,862859.9,816131,46728.9,2.81522,0.429671,1384.13,12418.1,40000,118715,0.0298779,0.022838,93275.5,2288.94,94213.8,9.20E-06,175476,575476,3082.96,1225.1,3.12,657.97,3149.23,1205.83,3.78409,636.001,175476,3141.6,1199.13,0.982605,626.528,3139.08,1195.12,2.48578,623.607,100,577470
78640.08,0,78640.08,17.4,47.16,676.73,2.86,1.43,,1.08807,0.0385714,0.435929,36.6442,4.16942,13390.8,47764.2,35546.16,499188.9,475283,23905.9,2.2682,0.0259285,814.875,7405.45,40000,78536.2,0.0141871,0.0919919,74131.7,1715.17,66121.1,3.12E-05,135297,535297,1525.34,582.196,3.30009,321.077,1549.13,573.876,3.59734,311.748,135297,1543.93,568.834,1.62037,304.711,1542.85,567.484,1.99859,303.686,100,382205
96111.45,0,96111.45,18.44,44.36,479.92,3.7,1.85,,2.28916,0.0333974,0.974,27.4278,5.46168,13104,62156.9,34869.552,479865.4,454237,25628.4,2.31819,0.0297174,799.077,7264.49,40000,96007.8,0.00901926,0.727643,76768.2,2406.55,83410.1,7.84E-05,152769,552769,1320.4,369.075,5.17585,199.278,1340.46,364.791,4.13407,193.112,152769,1336.78,361.365,2.53564,188.018,1335.89,360.771,2.45157,187.275,100,523789
87202.5,0,87202.5,37.94,36.92,521.72,6.91,3.45,,1.09377,0.0444257,9.58418,28.9901,3.93093,13750.9,36101.2,38301.072,395160.3,374695,20465.3,2.2828,633.278,879.316,7979.39,40000,87104.1,0.00907552,9.31322,73066.4,3509.96,104340,4.77E-05,143865,543865,1745.91,372.523,3.78764,215.642,1779.51,366.907,3.5951,208.975,143865,1777.72,363.755,1.9788,204.146,1777.03,363.021,2.07421,203.465,100,553743
113562.35,93472.29,207034.65,23.74,36.26,497.34,5.63,2.81,,1.01E-05,0.0452125,0.18446,18.9835,3.53765,21931.4,41814,49616.64,555796.5,516160,39636.5,2.75174,800.627,1145.99,10336.8,40000,206932,0.0130827,0.0405002,76762.5,3199.23,111259,1.00E-06,263693,663693,1765.98,536.936,5.14227,308.754,1810.7,527.494,5.43014,297.794,263693,1808.99,524.789,3.32797,292.708,1808.5,523.308,3.81699,291.49,100,566334
76842.23,0,76842.23,13.4,26.69,543.56,2.15,1.08,,0.812421,0.0267597,0.417768,30.1846,3.52078,9702.15,10258.2,28136.448,334085.3,316533,17552.3,2.07621,903.203,642.485,5861.76,40000,76739,0.00900693,0.141467,59354.5,1784.3,67765.6,2.83E-05,133500,533500,1057.34,369.338,3.27268,218.152,1074.07,364.037,3.66701,212.365,133500,1071.07,361.134,1.8896,207.607,1070.39,360.277,2.14659,206.976,100,211447
113562.35,38097.36,151659.71,23.86,20.43,611.29,5.66,2.83,,0.139871,0.0591829,0.274053,26.4909,3.04409,23392.6,23675.9,55500,624342.9,586361,37981.9,2.61135,1811.75,1285.92,11562.5,40000,151555,0.0186059,0.0353408,69182.4,2941.82,108334,3.09E-06,208316,608316,2313.66,762.977,3.95213,433.971,2371.88,750.055,4.39432,418.893,208316,2368.28,746.698,1.61285,412.51,2367.32,744.234,2.56425,410.68,100,316774
110957.18,0,110957.18,20.83,17.5,596.99,4.83,2.41,,0.402388,0.0560661,0.343927,33.0469,3.30301,18667.8,23274.2,47280.24,595788.9,564223,31565.9,2.42815,1496.71,1090.66,9850.05,40000,110854,0.0184038,0.0361313,68998.4,2666.91,94697.1,9.65E-06,167615,567615,2198.6,755.207,3.51439,422.577,2248.68,743.039,3.95302,408.532,167615,2244.08,738.526,1.35764,401.25,2242.64,736.151,2.27325,399.555,100,276550
87663.26,0,87663.26,20.98,41.52,694.84,3.84,1.92,,0.535734,0.0500694,0.393447,37.7123,3.63289,16357.2,63599.5,41191.44,542635.2,515086,27549.2,2.42242,0.0941582,947.127,8581.55,40000,87559.6,0.0177568,0.0384599,80632.7,2142.08,78313.4,1.38E-05,144321,544321,1970.2,728.874,3.11685,403.577,2009.48,717.473,3.76867,390.994,144321,2004.33,712.566,1.19154,383.486,2002.78,710.273,2.11146,381.962,100,470161
113562.35,65919.7,179482.06,12.95,31.66,511.25,3.07,1.54,,0.000511134,0.0300879,1.67513,20.7598,3.08198,14943.2,39222.8,36274.176,537393.8,498381,39012.8,2.4216,0.0921892,831.886,7557.12,40000,179378,0.013939,1.51073,73653.8,1300.97,56483.8,1.00E-06,236139,636139,1174.51,571.287,5.07144,329.749,1203.61,562.001,5.23255,318.448,236139,1200.36,559.262,2.92927,313.083,1203.52,557.561,3.27282,311.437,100,298773
113562.35,88631.32,202193.67,28.15,28.61,712.28,6.67,3.34,,2.37E-06,0.0690559,0.269123,23.8463,3.18258,32336.7,24087.9,70929.6,716080.9,667983,48097.9,2.82351,1879.87,1657.13,14777,40000,202087,0.021961,0.0581644,72501.4,3086.11,116882,1.00E-06,258848,658848,2693.33,899.406,4.25297,520.842,2766.15,883.602,4.91776,502.336,258848,2761.14,881.326,1.66108,496.533,2762.23,878.442,2.73196,494.282,100,365403
113562.35,51092.49,164654.84,17.45,30.74,657.43,4.14,2.07,,0.000212261,0.0495696,0.259,26.7276,3.09056,22295.9,32681.3,51480.96,637819.2,596731,41088.2,2.61742,476.814,1190.23,10725.2,40000,164549,0.0197774,0.0261325,80161.4,2020.29,81470.9,1.00E-06,221310,621310,1937.67,810.405,4.28827,466.759,1987.77,796.716,4.84209,450.642,221310,1983.94,793.915,1.70585,444.456,1982.78,791.095,2.88672,442.431,100,382636
113562.35,73478.1,187040.46,37.59,42.66,581.5,8.91,4.46,,0.210944,0.0764586,1.40279,21.1507,3.5595,33363.2,34279.5,73144.32,707529.2,659856,47673.2,2.91414,2014.85,1710.92,15238.4,40000,186937,0.0175867,1.21093,73291.4,4064.85,145871,5.76E-06,243698,643698,2978.95,722.387,4.14141,406.951,3049.34,709.588,4.37601,392.405,243698,3050.55,705.54,2.08277,385.894,3058.34,703.468,2.48904,383.991,100,580321
113562.35,70334.58,183896.93,25.82,25.37,744.21,6.12,3.06,,2.67E-06,0.0710827,0.294718,26.5757,3.14548,31491.4,25647.1,68917.92,747709,698741,48968,2.8145,1502.34,1608.39,14357.9,40000,183790,0.0242887,0.0543967,76824.6,2820.04,109346,1.00E-06,240551,640551,2774.77,994.666,3.98517,569.402,2848.35,977.494,4.68262,549.264,240551,2842.1,974.843,1.36569,543.071,2843.31,971.549,2.55252,540.471,100,381919
113562.35,29380.45,142942.81,17.45,40.35,585.26,4.14,2.07,,0.532994,0.0462663,0.267671,27.1619,3.62966,19782.9,63806.7,46780.416,656523.8,619431,37092.8,2.57291,0.096902,1078.84,9745.92,40000,142838,0.0172829,0.0288859,83156.2,2105.72,82218.7,1.05E-05,199599,599599,1816.87,709.354,4.29532,397.91,1856.75,698.056,4.34924,384.554,199599,1852.06,693.208,2.10117,377.217,1850.65,691.315,2.78751,375.811,100,497759
91051.27,0,91051.27,19.5,21.51,606.9,3.71,1.85,,0.48522,0.0447346,0.372252,33.26,3.30418,14459.8,14041,39440.496,458186.5,434765,23421.5,2.24224,1535.15,906.022,8216.77,40000,90947.8,0.0137612,0.0608348,61864.6,2473.08,84758.9,1.44E-05,147709,547709,1757.05,565.008,3.2568,324.762,1794.12,555.926,3.81097,314.682,147709,1790.39,552.114,1.41882,308.361,1789.38,550.446,2.07593,307.243,100,197932
104015.85,0,104015.85,28.09,36.11,526.06,6.1,3.05,,0.809332,0.0591588,0.711306,29.157,3.63955,18694.6,35000.1,47591.328,526287.2,499595,26692.2,2.49593,1471.92,1098.02,9914.86,40000,103914,0.0134848,0.435745,70713.7,3571.53,118817,2.76E-05,160675,560675,2319.09,553.849,3.7037,307.596,2367.87,545.009,3.70641,297.326,160675,2366.23,540.621,1.77636,290.885,2366.35,539.394,2.03286,289.821,100,484454
113562.35,26723.87,140286.22,28.02,48.26,659.77,6.64,3.32,,0.661727,0.0810891,0.32382,29.9512,3.89966,30679.6,52662.8,65781.6,828196.5,783460,44736.5,2.93581,261.211,1532.6,13704.5,40000,140181,0.023569,0.0428228,92143.7,3268.36,122149,1.57E-05,196942,596942,3180.94,967.506,3.59078,523.693,3250.89,951.75,3.80531,505.796,196942,3245.1,945.256,1.52201,496.94,3243.56,942.759,2.30272,494.978,100,755834
113562.35,17448.56,131010.92,36.23,23.12,525.25,8.59,4.3,,0.401446,0.0727834,3.56973,25.6495,3.08981,23773.7,14792.4,59272.8,588742.4,554857,33885.4,2.57389,3625.55,1376.12,12348.5,40000,130910,0.0160401,3.32645,53809.4,4100.27,143876,1.29E-05,187671,587671,2840.21,658.641,3.63014,366.415,2904.34,647.555,3.91297,353.647,187671,2905.42,643.489,1.6084,347.071,2911.34,641.605,2.05182,345.448,100,221318
113562.35,6489.78,120052.13,30.39,16.79,509.14,7.21,3.6,,0.556455,0.0665189,1.1134,26.979,3.26765,20964.8,14865,53913.6,562313.2,532164,30149.2,2.48072,3346.46,1248.11,11232,40000,119950,0.0147641,0.858307,53799.5,3909.22,134078,1.83E-05,176711,576711,2599.51,606.32,3.7086,337.83,2657.4,596.334,3.84051,326.209,176711,2658.2,592.087,1.7137,319.64,2660.76,590.565,2.06283,318.325,100,204052
