WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,53749.27,167311.62,18.43,37.23,560.75,4.37,2.19,,0.208276,0.0425988,0.223621,23.3947,3.37761,20245.2,57346.2,47387.328,588712.8,551533,37179.8,2.61202,0.416459,1093.2,9872.36,40000,167207,0.0150958,0.0271673,82712.8,2305.26,86732.3,4.10E-06,223968,623968,1667.87,619.4,4.56927,357.674,1708.34,609.075,4.7566,345.531,223968,1705.12,605.615,2.42198,339.471,1703.95,603.831,3.11279,338.158,100,536553
113562.35,19820.4,133382.75,23.03,35.4,512.72,5.46,2.73,,0.603696,0.050394,0.310873,25.3474,3.51442,19241.7,38163.1,47474.496,561870.4,530767,31103.4,2.53733,956.345,1095.26,9890.52,40000,133280,0.0137638,0.0831101,74925.8,3141.88,107329,1.60E-05,190041,590041,1974.56,565.04,4.26344,318.611,2019.39,555.933,4.17476,307.737,190041,2016.41,551.808,2.21075,301.411,2015.76,550.55,2.51012,300.309,100,500285
81265.79,0,81265.79,17.23,15.27,747.45,2.92,1.46,,0.26077,0.0462805,0.408699,40.3639,3.37483,14898.7,18593.5,38825.28,477173.4,451350,25823.4,2.30887,663.017,891.598,8088.6,40000,81161.3,0.0178225,0.0285071,71125.4,1815.79,70410.9,6.75E-06,137922,537922,1818.47,731.156,2.82552,411.856,1857.34,719.45,3.86768,399.2,137922,1852.86,715.736,0.873633,392.492,1851.22,712.898,2.12608,390.69,100,265014
91840.15,0,91840.15,38.05,45.99,632.15,7.3,3.65,,0.749593,0.0837531,1.93561,34.0667,3.75693,24037.4,47901.9,55877.76,608750.1,578265,30485.1,2.77255,926.507,1294.93,11641.2,40000,91738.1,0.018291,1.60177,83347,3894.97,136595,2.73E-05,148499,548499,3283.88,751.422,3.05729,398.438,3348.8,739.31,3.44759,385.155,148499,3347.08,733.65,1.23806,377.344,3350.12,731.642,1.74524,375.738,100,740073
106675.07,0,106675.07,28.49,41.56,473.81,6.35,3.17,,1.45072,0.0518392,3.28577,26.6636,4.47875,18039.3,69967,44661.216,527038.6,499534,27504.6,2.58183,0.669509,1028.81,9304.42,40000,106574,0.0116455,3.03785,86346.3,3459.43,116377,5.15E-05,163335,563335,2036.88,477.762,4.20852,260.393,2076.29,470.783,3.72339,251.837,163335,2074.23,466.64,2.0923,245.978,2073.57,465.82,2.12017,245.116,100,781659
113562.35,14461.44,128023.8,27.29,48.27,489.3,6.47,3.24,,1.66009,0.0602496,1.32606,24.6904,4.98724,22741.1,81088,52138.08,663736.2,627945,35791.2,2.78566,0.235288,1205.85,10862.1,40000,127921,0.014483,1.0971,90324.5,3471.14,125261,5.03E-05,184682,584682,2366.92,594.274,4.28474,314.987,2412.66,585.452,3.73713,304.414,184682,2410.5,580.278,2.10838,297.548,2409.98,579.321,2.12793,296.524,100,850241
113562.35,61983.6,175545.95,12.86,39.53,712.4,3.05,1.52,,0.116718,0.0454749,0.27468,27.193,3.53947,22195.7,43992.6,50379.36,752464.6,703579,48885.6,2.59292,0.0493951,1164.08,10495.7,40000,175439,0.0217345,0.0405975,82249.9,1177.49,59271.7,1.68E-06,232200,632200,1780.25,890.902,4.70232,508.746,1824.92,876.221,4.83102,491.084,232200,1819.63,872.21,2.00438,484.01,1819,869.38,2.95154,481.711,100,304683
113562.35,79035.51,192597.86,29.08,26.18,705.79,6.89,3.45,,2.82E-06,0.072058,0.280435,24.4855,3.11646,32287.4,22965.4,71269.92,717655.3,670200,47455.3,2.81536,2081.72,1665.39,14847.9,40000,192492,0.0222273,0.0605477,70929.1,3205.94,120525,1.00E-06,249253,649253,2811.16,910.492,4.09175,523.859,2886.36,894.51,4.7592,505.201,249253,2881.1,892.033,1.54444,499.254,2882.32,889.093,2.6126,496.942,100,351906
84605.33,0,84605.33,14.25,19.74,598.52,2.52,1.26,,0.57276,0.0330365,0.367322,32.898,3.36335,11920.5,13296.7,33726.624,401736.1,381190,20546.1,2.12004,832.098,772.417,7026.38,40000,84501.4,0.0118114,0.0628361,62124.4,1789.76,66367,1.72E-05,141262,541262,1301.07,484.805,3.18951,284.535,1325.94,477.277,3.80972,276.352,141262,1322.41,473.803,1.57031,270.527,1321.46,472.456,2.11854,269.665,100,210211
113562.35,5313.22,118875.58,13.17,38.74,596.68,3.12,1.56,,0.683035,0.0426297,0.314629,32.1812,3.73049,16858.2,51838.4,41874.768,664856.6,630447,34409.6,2.40079,0.0499864,963.189,8723.91,40000,118771,0.0186222,0.0248731,79660.4,1515.63,63738.4,1.29E-05,175532,575532,1678.46,764.376,3.94653,424.432,1712.53,752.593,4.12816,410.558,175532,1706.89,747.016,1.78209,402.417,1705.19,744.886,2.61908,400.938,100,349080
113562.35,70197.56,183759.92,27.51,37.35,452.77,6.52,3.26,,0.193263,0.0487611,0.474795,18.5465,3.62992,21531.7,40456.2,50140.8,537631.3,500889,36742.3,2.72374,1288.53,1158.42,10446,40000,183658,0.0115446,0.32531,73398.9,3753.46,126976,4.94E-06,240419,640419,1902.27,474.1,4.9015,267.764,1946.76,466.036,4.85428,258.246,240419,1948.58,462.81,3.15861,253.091,1950.45,461.782,3.25426,252,100,591718
113562.35,37855.25,151417.6,21.13,46.51,523.4,5.01,2.51,,1.04931,0.0474809,0.292083,23.4524,4.56484,20800.1,75223.8,48365.76,659910.1,621811,38099.1,2.66851,0.079689,1116.35,10076.2,40000,151314,0.0143798,0.0879466,84695.4,2720.85,100273,2.42E-05,208075,608075,1866.21,590.122,4.76142,324.078,1904.04,581.122,4.31112,313.171,208075,1899.99,576.226,2.62912,306.408,1899.24,575.192,2.72697,305.348,100,648871
113562.35,86872.58,200434.93,33.75,28.83,731.74,8,4,,2.18E-06,0.0821001,0.31366,24.2742,3.13392,36787.8,20405.8,80185.44,758370.7,707848,50522.7,2.86935,2580.81,1882.8,16705.3,40000,200328,0.0235564,0.0920677,67740.5,3557.83,131577,1.00E-06,257089,657089,3201.75,964.959,4.00312,555.553,3287.75,947.756,4.72245,535.531,257089,3280.85,945.364,1.45285,529.618,3284,942.255,2.51608,527.108,100,333940
113562.35,18084.71,131647.06,13.94,29.48,461.62,3.31,1.65,,0.67472,0.0343837,0.270893,23.7999,3.51936,13991.8,18343.7,36654.336,494341.8,466284,28057.8,2.32001,997.822,840.774,7636.32,40000,131544,0.0116625,0.0663218,66578.3,2281.46,81340,1.57E-05,188305,588305,1351.37,478.154,4.48122,272.443,1379.24,471.031,4.36079,263.669,188305,1376.03,467.46,2.58109,258.043,1375.35,466.499,2.77617,257.156,100,287302
113562.35,68157.53,181719.89,32.78,25.05,671.15,7.77,3.89,,4.25E-06,0.0784664,0.304911,24.4071,3.01751,32736.4,19712.7,73445.28,702909,657232,45677,2.80201,2773.93,1718.25,15301.1,40000,181614,0.0215033,0.080916,64763.9,3642.62,133538,1.00E-06,238375,638375,3061.29,881.298,3.88333,502.872,3141.72,865.691,4.54912,484.818,238375,3136.57,862.968,1.46837,478.771,3138.66,860.132,2.44033,476.497,100,311509
113562.35,89700.17,203262.53,19.81,19.88,540.29,4.7,2.35,,5.20E-06,0.0416617,0.18719,20.5058,3.2137,20115.6,32842.2,46648.224,556903.1,517306,39597.1,2.62957,875.808,1075.72,9718.38,40000,203159,0.0144595,0.0303315,73177.8,2595.6,92629.2,1.00E-06,259920,659920,1626.85,592.834,5.28076,345.03,1669.56,582.464,5.69853,332.744,259920,1667.25,580.257,3.10147,327.6,1666.47,578.379,3.86505,326.195,100,397057
113562.35,38306.94,151869.29,13.59,19.87,703.8,3.22,1.61,,0.0316524,0.0468696,0.80853,29.5483,3.13478,20838.8,41737.6,48301.44,686941.1,640781,46160.1,2.55132,0.205776,1114.83,10062.8,40000,151763,0.0224964,0.54133,83412,1253.39,60840.7,1.00E-06,208524,608524,1830.06,921.592,4.15029,524.094,1877.84,906.5,4.43731,505.886,208524,1868.99,903.113,1.45491,499.302,1874.79,899.857,2.29438,496.398,100,314963
113562.35,2960.25,116522.61,20.92,20.56,500.28,4.96,2.48,,0.706646,0.0467318,0.360666,27.6815,3.53144,16067.2,16012.2,43306.368,522857,495461,27396,2.29738,1989.64,996.879,9022.16,40000,116420,0.0129309,0.107926,60099.2,3009.64,98939.9,1.98E-05,173181,573181,1832.92,530.782,4.10921,301.964,1873.2,522.455,4.02082,291.931,173181,1869.93,518.394,2.09269,285.713,1869.27,517.234,2.35498,284.695,100,213906
110961.74,0,110961.74,21.95,45.04,745.98,5.09,2.54,,0.573095,0.0809445,0.409484,40.6604,3.99543,27037.3,56922.9,59043.84,853971.6,809197,44774.6,2.81991,0.394027,1370.63,12300.8,40000,110856,0.029479,0.0252717,93374.3,2433.21,98152.9,1.20E-05,167617,567617,3182.26,1208.99,3.02496,643.458,3248.21,1190.18,3.68089,622.202,167617,3240.31,1182.97,0.986989,612.364,3237.78,1179.16,2.37869,609.577,100,611120
91126.59,0,91126.59,35.12,46.83,472.68,6.68,3.34,,2.29896,0.0346218,11.4417,27.2202,5.47037,12174.3,94492.4,34517.136,449023.4,424855,24168.4,2.20925,0.0281592,790.853,7191.07,40000,91028.7,0.00798925,11.198,76117.7,3008.27,90029.1,9.20E-05,147790,547790,1367.7,326.979,5.42614,175.174,1389.74,323.212,4.2571,169.539,147790,1385.92,320.102,2.66985,164.796,1384.87,319.57,2.56413,164.1,100,578710
113562.35,19228.9,132791.25,13.57,20.45,511.11,3.22,1.61,,0.512854,0.0357181,0.264904,25.6679,3.35211,15249.6,19652.8,39571.44,517261.9,488093,29168.9,2.32619,794.594,909.094,8244.05,40000,132686,0.013103,0.041077,68757.2,2024.77,75395.2,1.16E-05,189447,589447,1402.3,537.459,4.26285,311.248,1433.14,529.12,4.34474,301.248,189447,1429.65,525.411,2.29227,295.205,1428.72,524.119,2.71964,294.198,100,280685
107682.55,0,107682.55,18.49,35.95,515.39,4.16,2.08,,0.887039,0.0439929,0.382518,28.9263,3.78574,15961,41780,40979.76,518976.9,492210,26766.9,2.41194,123.237,942.154,8537.45,40000,107579,0.0130043,0.116841,79188.7,2656.31,89659.3,2.49E-05,164340,564340,1729.39,533.701,3.9694,300.693,1764.37,525.591,3.88761,291.033,164340,1760.48,521.292,2.01748,284.696,1759.72,520.17,2.24994,283.708,100,539546
113562.35,36209.49,149771.85,20.54,38.33,562.08,4.87,2.43,,0.394922,0.0493129,0.255988,25.2001,3.43909,21170.2,53921.3,49224.48,616573.8,580386,36187.8,2.66122,6.07488,1136.69,10255.1,40000,149668,0.0160722,0.0350416,85635.6,2632.03,96871.3,8.54E-06,206429,606429,1932.37,659.684,4.3091,373.082,1977.46,648.851,4.40672,360.34,206429,1973.68,644.671,2.15005,353.662,1972.52,642.888,2.77225,352.296,100,614940
113562.35,90890.98,204453.33,28.56,43.36,558.29,6.77,3.39,,0.0155179,0.0576231,0.219447,19.9493,3.80418,28905.3,47945.4,62834.4,636830.3,593450,43380.3,2.89991,653.83,1461.61,13090.5,40000,204350,0.01518,0.0539785,83362.4,3438.91,125087,1.00E-06,261111,661111,2249.33,623.213,4.60721,358.112,2306.11,612.177,4.87721,345.6,261111,2305.08,608.831,2.69554,339.882,2304.92,607.201,3.16999,338.507,100,705518
113562.35,27239,140801.36,28.43,19.18,646.07,6.74,3.37,,0.163573,0.0761165,0.324955,29.2224,3.06962,27102,20527.6,63129.12,684574,644263,40311,2.69148,2463.05,1468.7,13151.9,40000,140697,0.0219263,0.0507874,66742.8,3383.76,124220,3.96E-06,197458,597458,2976.36,899.088,3.49628,500.732,3049.69,883.837,4.07688,483.136,197458,3044.72,880.001,1.21456,476.261,3044.66,877.054,2.24843,473.971,100,302379
113562.35,37235.06,150797.42,25.89,36.98,658.34,6.14,3.07,,0.21677,0.0704408,0.295178,28.2545,3.27073,27638.3,33842,61945.92,716869.5,674321,42548.5,2.78152,1180.47,1440.26,12905.4,40000,150692,0.0219197,0.0356555,79798.9,3056.33,114684,4.77E-06,207453,607453,2756.23,898.957,3.72281,501.963,2823.36,883.827,4.18569,484.486,207453,2818.73,879.629,1.41258,477.342,2817.63,876.788,2.46105,475.199,100,498778
113562.35,57517.64,171079.99,22.14,46.22,743.89,5.25,2.63,,0.273184,0.0682318,0.278205,28.6933,3.73983,30427.6,56364.2,64538.4,852373.9,800743,51630.9,2.88672,0.319656,1502.62,13445.5,40000,170973,0.0252562,0.0224242,91916.8,2363.83,96870.6,4.88E-06,227734,627734,2673.88,1035.75,3.96771,578.465,2736.79,1018.56,4.34108,558.609,227734,2731.26,1013.46,1.56501,550.613,2729.27,1010.25,2.84309,548.298,100,602388
113562.35,28446.48,142008.84,12.32,41.3,727.36,2.92,1.46,,0.407516,0.0504938,0.322855,32.8331,3.69805,21297.4,42765,49038.24,809140.9,762467,46673.9,2.55451,0.0397747,1132.28,10216.3,40000,141902,0.0246016,0.0280396,83407.2,1120.16,57717.5,6.24E-06,198663,598663,1982.21,1008.95,4.0757,559.495,2027.95,993.003,4.21337,540.489,198663,2021.45,987.238,1.54291,531.869,2019.75,984.065,2.66196,529.421,100,289801
113562.35,47871.13,161433.48,20.09,26.96,566.02,4.76,2.38,,0.106084,0.0451515,0.236125,24.1563,3.07895,19686.4,26179.2,48213.12,561462.7,525858,35604.7,2.4972,1270.48,1112.73,10044.4,40000,161330,0.0150917,0.0299305,69175.6,2579.81,92328.5,2.19E-06,218091,618091,1764.67,619.112,4.57175,359.673,1809.95,608.566,4.83041,347.171,218091,1807.11,605.614,2.2623,341.36,1806.06,603.668,3.02935,339.922,100,309317
113562.35,31672.73,145235.09,38.54,47.21,552.98,9.14,4.57,,0.854952,0.0792009,4.28723,24.5707,4.01633,29794,46432.2,65832.48,736751,695719,41032,2.91379,1061.06,1533.83,13715.1,40000,145133,0.0179885,4.05479,84429.7,4031.08,144443,2.55E-05,201894,601894,3097.66,739.007,3.8663,398.915,3163.46,726.831,3.78088,385.006,201894,3165.19,721.098,1.8759,377.279,3168.04,719.54,2.09737,375.803,100,772488
113562.35,3828.92,117391.27,14.37,42.53,542.57,3.41,1.7,,1.30559,0.0401835,0.33351,29.6644,4.48253,16042.4,57113.9,40496.928,647259.2,614006,33253.2,2.38354,0.0353991,930.814,8436.86,40000,117287,0.0155361,0.0657057,78507.5,1820.84,70310.6,2.80E-05,174048,574048,1586.31,637.361,4.43763,347.963,1613.84,628.252,4.07813,336.788,174048,1608.37,622.675,2.24045,329.178,1607.34,621.444,2.43606,328.022,100,408104
111215.59,0,111215.59,25.78,24.19,670.64,5.99,2.99,,0.271645,0.0784374,0.392068,36.5274,3.33733,24406.8,21487.6,57911.04,693358.4,655253,38105.4,2.6257,2084.21,1343.53,12064.8,40000,111111,0.0242726,0.0433152,70007.6,3092.47,114295,6.64E-06,167872,567872,3073.5,995.368,3.0824,542.188,3144.59,979.121,3.79208,523.637,167872,3138.2,974.322,0.929772,515.916,3137.5,970.903,2.12214,513.302,100,301362
113562.35,18657,132219.35,16.53,32.68,740.93,3.92,1.96,,0.10272,0.0621239,0.35427,35.2887,3.30681,23806.5,33890.8,53846.88,742664.9,697941,44723.9,2.66332,223.867,1246.51,11218.1,40000,132113,0.0266352,0.0291519,86652.4,1806.66,78068.6,1.78E-06,188874,588874,2432.84,1091.29,3.46369,606.462,2492.53,1073.41,4.20163,585.582,188874,2485.83,1069.38,0.981199,578.239,2484.96,1065.41,2.45888,575.217,100,400361
113562.35,16151.04,129713.4,36.83,46.32,623.94,8.73,4.37,,0.725336,0.10134,0.893867,29.9704,3.81913,33805,36879,74015.04,820161.6,776192,43969.6,2.93145,1816.34,1732.11,15419.8,40000,129609,0.0232157,0.600029,78387.3,4141.5,148300,2.21E-05,186370,586370,3965.8,953.552,3.31706,509.232,4049.67,937.735,3.58393,491.498,186370,4048.68,931.09,1.36148,482.614,4053.6,928.63,1.88148,480.463,100,638028
113562.35,81808.78,195371.13,33.37,39.28,522.82,7.91,3.96,,0.0689016,0.060828,1.06408,19.2456,3.55459,28240.5,35496.9,63616.8,599518.1,556872,42646.1,2.82842,1830.19,1480.43,13253.5,40000,195269,0.014023,0.899976,71823.2,3885,138329,1.86E-06,252030,652030,2367.88,575.915,4.52006,329.223,2425.17,565.718,4.7261,317.549,252030,2427.32,562.492,2.62351,312.007,2433.12,560.922,2.88928,310.494,100,563654
113562.35,49788.6,163350.95,15.21,27.85,589.79,3.61,1.8,,0.0629682,0.0394984,0.232153,24.9464,3.09104,18771,30928.9,44947.296,570260.9,533498,36762.9,2.51155,350.936,1035.56,9364.02,40000,163247,0.0159733,0.0222169,77436.4,1878.6,74080.9,1.12E-06,220008,620008,1544.68,654.994,4.62865,382.899,1584.33,643.947,4.98966,369.806,220008,1581.27,641.137,2.2117,363.931,1579.94,638.932,3.16972,362.398,100,355214
113562.35,65824.04,179386.39,24.29,48.51,641.54,5.76,2.88,,0.386536,0.0618389,0.241666,24.4049,3.93697,28830,64851.6,61868.64,775311.7,727999,47312.7,2.89197,0.353104,1438.4,12889.3,40000,179281,0.0198959,0.0291746,90548.5,2787.18,108037,7.78E-06,236042,636042,2423.17,816.718,4.3191,457.166,2479.52,803.071,4.41583,441.458,236042,2475.02,798.012,2.15094,433.967,2473.56,795.836,2.91685,432.316,100,701028
113562.35,1586.41,115148.76,22.38,37.83,460.2,5.31,2.65,,1.32683,0.0456397,0.83556,26.0143,4.40508,16812.5,56610.2,42606.576,522333.5,494316,28017.5,2.48747,22.6868,980.404,8876.37,40000,115046,0.0111028,0.599277,82807.4,3214.81,103719,4.24E-05,171807,571807,1792.64,455.416,4.59512,253.394,1828.5,448.775,4.02114,244.984,171807,1826.15,444.881,2.36819,239.285,1825.59,444.112,2.37018,238.431,100,675461
80716.35,0,80716.35,24.54,29.25,750.11,4.14,2.07,,0.256659,0.0549848,0.426044,40.3101,3.37139,15919.4,16110.1,42125.376,480965.8,455052,25913.8,2.30972,1433.9,969.083,8776.12,40000,80612.9,0.0176444,0.0416614,65240.3,2509.82,86126.8,7.41E-06,137374,537374,2158.09,724.134,2.83463,406.124,2205.15,712.275,3.77963,393.261,137374,2200.49,708.547,0.862676,386.628,2199.39,705.777,1.99307,384.768,100,226177
92492.55,0,92492.55,38.2,21.09,465.32,7.38,3.69,,1.10717,0.0421173,12.6535,26.3083,3.83358,11674,9348.39,35489.76,394732.6,373987,20745.6,2.08194,2665.21,813.558,7393.7,40000,92395.5,0.00885631,12.4113,50166.8,3739.22,108822,4.43E-05,149156,549156,1655.27,363.202,3.97641,206.021,1686.99,357.935,3.69459,199.556,149156,1685.34,354.925,2.1227,194.874,1684.69,354.253,2.17318,194.2,100,155605
113562.35,92312.61,205874.96,13.71,19.63,713.64,3.25,1.62,,2.41E-06,0.043129,0.314529,24.0909,3.34469,23478,42165.8,52363.2,676086.5,627356,48730.5,2.64648,0.182386,1211.2,10909,40000,205768,0.0202852,0.114116,82436.1,1270.88,62299.6,1.00E-06,262529,662529,1682.74,830.33,5.10047,488.073,1728.81,816.294,5.43677,471.015,262529,1722.97,814.11,2.27408,465.36,1725.16,811.407,3.1383,463.067,100,328590
113562.35,10606.06,124168.41,24.6,24.38,698.49,5.83,2.92,,0.186503,0.0779418,0.37364,35.0552,3.27454,26248.3,23484.1,60508.32,732781.8,690617,42164.8,2.68716,1757.52,1405.74,12605.9,40000,124063,0.0257594,0.041796,74159.2,2904.51,110176,4.11E-06,180824,580824,3051.87,1055.92,3.20539,579.259,3124.9,1038.51,3.92139,559.184,180824,3117.99,1034.04,0.935681,551.652,3117.67,1030.38,2.20512,548.797,100,334929
113562.35,42703.87,156266.22,36.3,47.16,487.04,8.61,4.3,,1.02503,0.0590688,5.46213,21.1237,4.53236,24992.2,63759.8,56065.92,647126.6,608866,38260.6,2.86463,139.06,1299.42,11680.4,40000,156166,0.0136771,5.27321,90711.2,3753.85,134384,3.00E-05,212927,612927,2312.19,561.526,4.46354,305.567,2360.69,552.625,4.06006,295.049,212927,2362.03,548.019,2.42683,288.696,2362.75,547.084,2.44247,287.675,100,893305
113562.35,51911.95,165474.31,29.57,47.61,719.43,7.01,3.51,,0.788525,0.0836508,0.292323,28.4301,3.47708,35002.2,41943.2,73122.72,881345.7,832819,48526.7,3.00209,641.608,1710.41,15233.9,40000,165368,0.0250844,0.0317134,88623.2,3171.05,125421,1.78E-05,222129,622129,3279.56,1028.91,3.89013,566.211,3353.38,1012.32,4.11715,547.201,222129,3347.82,1006.09,1.73594,538.407,3346.03,1003.38,2.65704,536.326,100,663318
113562.35,30504.01,144066.37,21.1,23.44,566.1,5,2.5,,0.251186,0.0495424,0.264879,26.0825,3.10159,19569.2,24404.7,48517.44,576808.1,542711,34097.1,2.48149,1517.95,1119.94,10107.8,40000,143963,0.0159411,0.0335584,67989.1,2740.62,97312.7,5.56E-06,200724,600724,1938.3,654.083,4.17714,374.862,1986.14,643.155,4.43544,361.976,200724,1982.83,639.632,1.92363,355.67,1981.7,637.644,2.68639,354.202,100,295531
113562.35,85746.83,199309.18,28.46,15.45,745.49,6.75,3.37,,2.11E-06,0.0732176,0.288007,24.939,3.18745,33823.3,24059.6,73479.36,750854.8,700765,50089.8,2.84716,1821.41,1719.08,15308.2,40000,199202,0.0237233,0.0642315,74095.6,3052.27,116410,1.00E-06,255963,655963,2856.13,971.446,4.12925,560.566,2933.12,954.437,4.82708,540.626,255963,2926.95,952.08,1.49447,534.686,2928.7,948.934,2.62747,532.195,100,371797
86112.51,0,86112.51,38.77,26.7,621.47,6.97,3.49,,0.423747,0.0677644,2.90695,33.5796,3.21896,17652.2,12345.7,48094.56,459804.5,435678,24126.5,2.33709,3294.06,1109.94,10019.7,40000,86011.9,0.0139702,2.58107,50622.7,3873.8,126012,1.70E-05,142773,542773,2651.29,574.162,3.07016,322.769,2707.16,564.422,3.64144,312.153,142773,2706.45,560.672,1.19703,305.91,2710.58,558.809,1.78368,304.533,100,153818
113562.35,18862.04,132424.39,30.15,36.5,574.43,7.15,3.57,,0.452033,0.0755087,0.343582,27.6658,3.3228,26114.5,29581.8,61014.72,662902.6,626643,36259.6,2.7224,2120.58,1417.9,12711.4,40000,132321,0.0187996,0.0823528,70492,3732.7,133665,1.28E-05,189082,589082,2954.84,771.705,3.5859,424.645,3022.94,758.841,3.8815,409.902,189082,3020.45,754.078,1.5216,402.608,3020.35,751.986,2.15663,400.924,100,457190
104868.24,0,104868.24,33.57,38.98,649.71,7.35,3.68,,0.498363,0.0922842,0.441858,35.1553,3.53727,27143.9,30488.3,62821.44,696321.2,660299,36022.2,2.75554,2088.01,1461.29,13087.8,40000,104765,0.0226629,0.0985888,72750.7,3808.27,136539,1.54E-05,161526,561526,3617.58,930.202,2.99472,497.005,3695.67,914.989,3.57369,480.032,161526,3690.79,909.308,1.04413,471.823,3691.37,906.516,1.89098,469.624,100,484974
113562.35,27103.94,140666.3,24.25,34.26,469.81,5.75,2.87,,0.658657,0.0467189,0.412499,22.7789,3.65999,18016.1,33368.9,45629.664,519559.8,489417,30142.8,2.48261,1414.6,1051.66,9506.18,40000,140564,0.0114263,0.213433,68596.1,3420.09,111833,1.88E-05,197325,597325,1828.47,468.978,4.67897,265.879,1869.78,461.513,4.3749,256.697,197325,1868.81,457.936,2.63886,251.143,1868.75,457.052,2.723,250.222,100,442633
113562.35,42842.21,156404.57,32.01,43.19,544.38,7.59,3.8,,0.569208,0.0709758,0.614538,23.0227,3.70835,28364.2,43325.9,63374.88,678705.5,638799,39906.5,2.86281,1237.31,1474.61,13203.1,40000,156301,0.0164859,0.402619,80182.8,3867.56,138443,1.62E-05,213062,613062,2772.79,677.176,4.06844,373.606,2835.19,665.783,4.05352,360.481,213062,2836.69,660.974,2.04784,353.507,2839.03,659.435,2.31956,352.072,100,688027
78947.94,0,78947.94,22.34,39.21,681.64,3.68,1.84,,0.484907,0.0462431,0.409962,36.8474,3.4617,14840.3,48985.6,38511.216,442998.6,420527,22471.6,2.37321,0.296377,884.238,8023.17,40000,78844.6,0.0143189,0.0610497,78715.2,2368.28,82621.5,1.53E-05,135606,535606,1818.77,587.963,2.97694,333.897,1854.89,578.575,3.71623,323.836,135606,1850.82,574.607,1.20352,317.328,1849.72,572.754,1.96827,316.147,100,510436
113562.35,3743.63,117305.99,38.57,16.65,728.7,9.15,4.57,,0.178735,0.123502,0.598102,37.8781,3.34682,36051.5,15288,81354.24,832390.3,783774,48616.3,2.82053,3589.92,1911.47,16948.8,40000,117201,0.03042,0.220704,61025.6,4155.61,149331,5.25E-06,173962,573962,4835.79,1247.67,2.7195,668.083,4946.46,1226.34,3.62113,643.94,173962,4929.95,1221.34,0.691751,636.051,4940.07,1216.8,1.83694,632.133,100,260598
113562.35,3939.94,117502.29,23.66,15.49,522.16,5.61,2.81,,0.585288,0.0540656,0.349089,28.4177,3.37247,17948.1,18353.4,47229.744,550817.6,522054,28763.6,2.37167,2298.99,1089.47,9839.53,40000,117400,0.0144361,0.0862122,59811.4,3245.97,108408,1.65E-05,174161,574161,2118.41,592.722,3.89294,334.692,2166.54,583.135,3.96431,323.374,174161,2163.32,578.895,1.85254,316.797,2162.62,577.444,2.26875,315.616,100,221456
113562.35,3481.26,117043.61,21.13,36.96,520.86,5.01,2.51,,0.797288,0.0504047,0.35279,28.492,3.7277,18404.8,48523.3,45462.096,575687.3,545761,29926.3,2.52646,243.437,1047.71,9471.27,40000,116941,0.014594,0.0909042,82016.9,2901.89,99563.6,2.12E-05,173702,573702,1978.92,599.125,4.03079,333.999,2021.08,589.763,3.94734,322.875,173702,2017.02,585.075,1.99025,316.034,2016.19,583.762,2.29608,314.898,100,589221
113562.35,36072.07,149634.43,12.88,39.3,641.25,3.05,1.53,,0.383753,0.0403802,0.715151,27.8575,3.55658,18383.1,48546.2,44184.912,706350.7,663021,43329.7,2.448,0.039853,1017.58,9205.19,40000,149529,0.0191107,0.468243,78994.7,1213.86,56577.9,6.01E-06,206290,606290,1579.39,784.129,4.63479,441.97,1617.97,771.576,4.44268,426.619,206290,1612.73,766.661,2.07395,419.079,1615.21,764.427,2.50601,416.951,100,289747
113562.35,5431.99,118994.34,18.26,31.07,543.99,4.33,2.16,,0.49913,0.0460408,0.309263,29.3628,3.318,16729.2,20522,43470.624,559287.5,529533,29754.5,2.35396,1298.38,1000.75,9056.38,40000,118891,0.0153253,0.0420899,67667.6,2499.9,87876.4,1.17E-05,175652,575652,1805.74,629.079,3.90097,357.801,1846.84,618.98,4.10297,345.908,175652,1842.8,614.742,1.80346,339.13,1841.63,613.01,2.42503,337.848,100,268765
110264.88,0,110264.88,23.59,47.35,511.08,5.43,2.72,,1.78066,0.0558262,0.657197,28.4121,4.99266,19687.8,80902.5,47059.488,645681.8,612808,32873.8,2.63761,0.087209,1085.44,9804.06,40000,110162,0.0148333,0.391142,86840.2,3068.31,109801,5.22E-05,166923,566923,2198.86,608.534,4.1681,321.401,2238.64,599.831,3.64641,310.885,166923,2233.99,594.366,1.98474,303.698,2233.05,593.331,2.03392,302.628,100,726055
111701.67,0,111701.67,33.24,22.07,751.13,7.75,3.88,,0.17991,0.110408,0.50032,40.2657,3.45969,32316.5,17933.3,73195.2,814276.9,767568,46708.9,2.78111,2882.33,1712.17,15249,40000,111596,0.0308076,0.104446,67070.5,3668.17,134477,4.74E-06,168357,568357,4324.73,1263.03,2.72097,675.407,4424.58,1241.94,3.63985,651.461,168357,4411.07,1236.85,0.667344,643.468,4416.33,1232.3,1.91035,639.616,100,289474
113562.35,7543.28,121105.64,12.72,41.55,611.81,3.02,1.51,,0.846731,0.0398305,1.88081,31.6744,3.99134,16340.4,44589,40738.224,714282.6,676716,37566.6,2.35526,0.0259383,936.48,8487.13,40000,121001,0.0192055,1.59047,77842.5,1114.88,53234.4,1.48E-05,177762,577762,1564.06,788.066,4.21439,430.993,1597.95,776.369,3.89196,416.685,177762,1592.34,770.029,1.84892,408.091,1593.22,768.22,2.12263,406.345,100,264984
111346.41,0,111346.41,19.28,17.18,502.8,4.48,2.24,,0.767789,0.0454858,0.376821,28.3444,3.59872,15763.5,14829.9,42050.448,510848.5,484318,26530.5,2.32143,1900.48,967.32,8760.51,40000,111243,0.0127683,0.116775,62392.7,2891.17,96811.4,2.18E-05,168004,568004,1785.36,524.028,3.99486,298.139,1823.54,515.921,3.93572,288.415,168004,1820.11,511.86,2.0295,282.237,1819.43,510.73,2.28428,281.251,100,211962
113562.35,37345.48,150907.83,37.6,24.61,547.23,8.91,4.46,,0.224068,0.0747769,2.85957,23.6408,2.96387,26757,15435.7,64503.36,607872.1,569307,38565.1,2.6582,3656.8,1501.78,13438.2,40000,150806,0.0167219,2.63791,54540.6,4140.88,147040,6.81E-06,207567,607567,2913.85,686.486,3.74635,385.665,2982.2,674.594,4.12911,371.988,207567,2982.44,671.051,1.65351,365.736,2991.08,668.878,2.16982,363.842,100,239199
113562.35,23318.26,136880.62,37.97,26.8,619.51,9,4.5,,0.206986,0.0961604,1.10725,28.4148,3.01067,31397.9,15145.3,73228.32,700410.1,657330,43080.1,2.74603,3766.18,1712.97,15255.9,40000,136777,0.021955,0.830237,56451.1,4235.4,151380,6.31E-06,193538,593538,3753.43,901.042,3.25977,495.425,3840.35,885.428,3.87528,477.657,193538,3834.93,881.344,1.13207,470.678,3846.42,878.199,1.9247,467.988,100,246084
113562.35,28300,141862.35,14.24,29.29,531.63,3.38,1.69,,0.352478,0.0372904,0.248888,25.2506,3.20632,16257,22035.3,41297.376,533261.7,502041,31220.7,2.37642,715.707,949.616,8603.62,40000,141758,0.0138894,0.0307514,70685.3,2046.08,75885.9,7.43E-06,198519,598519,1461.81,569.794,4.29957,331.444,1496.03,560.639,4.48483,320.552,198519,1492.7,557.13,2.22978,314.493,1491.62,555.576,2.83282,313.363,100,299059
113562.35,22122.96,135685.31,22.45,16.53,581.45,5.32,2.66,,0.285157,0.0554838,0.288763,27.8228,3.12204,20656.2,23061.8,50846.4,598212.4,563938,34274.4,2.51272,1757.85,1175.17,10593,40000,135582,0.0173335,0.0359974,67598,2879.73,103397,6.62E-06,192343,592343,2171.61,711.157,3.89087,403.171,2224.21,699.363,4.22664,389.386,192343,2220.53,695.527,1.65258,382.733,2219.35,693.34,2.4841,381.122,100,291121
113562.35,80017.73,193580.09,20.18,28.76,467.32,4.79,2.39,,1.31E-05,0.0398319,0.177436,19.3109,3.10961,17500,28150.3,41355.6,521273.6,484392,36881.6,2.60062,1149.58,950.984,8615.75,40000,193478,0.0127822,0.0342231,69818.7,2953.67,99733.7,1.00E-06,250239,650239,1557.18,524.369,5.28314,298.874,1596.09,515.315,5.62617,288.139,250239,1593.96,512.849,3.42745,283.127,1593.28,511.287,4.00351,281.888,100,399473
113562.35,71549.81,185112.16,13.08,32.59,559.82,3.1,1.55,,1.19E-05,0.0322463,1.19594,21.7994,3.16742,16595.3,41576.7,40120.032,567074.2,525477,41597.2,2.42842,0.10675,921.966,8358.34,40000,185008,0.0149419,1.02134,74241.5,1285.77,55372.5,1.00E-06,241769,641769,1257.33,612.448,5.23301,357.081,1290,602.258,5.36369,344.652,241769,1286.2,599.596,2.88079,339.194,1289.85,597.677,3.30139,337.374,100,287805
82914,0,82914,35.64,25.04,691.26,6.17,3.08,,0.312769,0.0706785,0.50361,37.0861,3.26459,18338.7,14366.7,48636.96,481837.8,456410,25427.8,2.37976,2933.06,1122.77,10132.7,40000,82812,0.0163243,0.143088,54677.7,3604.53,119581,1.14E-05,139573,539573,2769.4,670.47,2.88651,372.747,2829.45,659.135,3.65531,360.461,139573,2825.67,655.343,0.956611,353.962,2827.14,652.971,1.79351,352.256,100,176661
113562.35,31374.34,144936.7,33.88,46.7,703.54,8.03,4.02,,0.500619,0.0985769,0.34541,30.6821,3.73774,35983.1,36904,76779.84,878521.4,829940,48581.4,2.96656,1399.46,1799.51,15995.8,40000,144831,0.0262199,0.0515826,82695.2,3732.9,136467,1.28E-05,201592,601592,3861.34,1076.18,3.38097,583.714,3949.42,1058.08,3.77922,563.292,201592,3943.96,1051.81,1.28358,554.483,3943.07,1048.79,2.209,552.065,100,626475
83564.41,0,83564.41,20.44,27.07,711.86,3.57,1.78,,0.300304,0.04971,0.401156,38.4762,3.32529,15334.3,16791.1,40476.384,474693.6,449450,25243.6,2.30462,1198.49,930.332,8432.58,40000,83460.5,0.0168134,0.0371768,66681.7,2265.49,81254.1,8.37E-06,140221,540221,1952.12,689.977,2.9223,389.884,1994.06,678.824,3.82179,377.761,140221,1989.77,675.063,0.972249,371.12,1988.4,672.537,2.04994,369.483,100,238629
113562.35,72009.84,185572.2,14.72,14.99,637.27,3.49,1.75,,5.57E-06,0.0368077,1.38451,23.6709,3.14181,19355.5,44277.5,45575.376,605646.2,561275,44371.2,2.50477,0.206085,1050.38,9494.87,40000,185467,0.0173032,1.18623,78928.8,1291.76,58559.6,1.00E-06,242228,642228,1433.92,708.845,5.00682,416.958,1472.66,696.982,5.19817,402.498,242228,1467.39,694.493,2.37552,396.883,1472.31,692.126,2.97229,394.731,100,304629
113562.35,90067.5,203629.85,28.22,43.69,608.5,6.69,3.35,,1.30E-05,0.0617706,0.221142,21.3135,3.73208,30681.5,46156.2,65800.32,687297.2,641330,45967.2,2.92382,616.479,1533.05,13708.4,40000,203525,0.0174821,0.0408827,84894.7,3284.64,121609,1.00E-06,260286,660286,2412.34,717.447,4.5231,411.254,2473.9,704.755,4.86948,396.813,260286,2471.42,701.315,2.40135,390.719,2470.82,699.282,3.09688,389.116,100,681292
113562.35,48976.46,162538.82,32.81,29.21,463.4,7.78,3.89,,0.265997,0.0521917,2.90844,20.0771,3.17238,20165,16398.1,51222.72,509709.4,476646,33063.4,2.50471,3195.36,1184.1,10671.4,40000,162439,0.0116397,2.73556,53127.4,3954.09,132943,7.79E-06,219200,619200,2033.5,477.865,4.5104,272.891,2081.36,469.8,4.52,263.271,219200,2084.17,466.723,2.61649,258.018,2087.67,465.588,2.77586,256.886,100,231184
109937.03,0,109937.03,28.27,35.26,579.92,6.49,3.24,,0.528991,0.073094,0.38145,31.8535,3.41057,22758.5,28574,55118.4,627467.6,595306,32161.6,2.61628,1992.9,1276.82,11483,40000,109834,0.0187954,0.0771285,69937.4,3540.86,125270,1.55E-05,166595,566595,2865.05,771.543,3.33655,421.528,2928.33,759.016,3.71632,407.28,166595,2924.41,753.965,1.3371,399.727,2923.76,751.815,2.02938,398.074,100,417232
113562.35,52637.76,166200.12,15.42,23.43,603.13,3.66,1.83,,0.0103403,0.0346381,2.54617,24.4949,3.06267,17325.5,40073.8,42201.792,578971.7,538248,40723.7,2.42107,0.19511,970.88,8792.04,40000,166096,0.0164799,2.33695,77610.7,1269.46,56596.3,1.00E-06,222857,622857,1350.09,675.377,4.77789,394.321,1385.89,664.254,4.92417,380.788,222857,1381.02,661.432,2.23923,374.995,1385.52,659.195,2.77076,372.945,100,291101
113562.35,69556.25,183118.61,25.26,31.44,464.87,5.99,3,,0.0197594,0.0465605,0.211557,19.2195,3.12024,19361.5,25494.1,46893.936,517538.9,482179,35359.9,2.58651,2117.88,1081.53,9769.57,40000,183017,0.0123378,0.0588104,62408.2,3570.89,118627,1.00E-06,239778,639778,1817.74,506.345,4.87015,288.557,1863.47,497.554,5.10536,278.198,239778,1862.5,494.877,3.03554,273.14,1862.42,493.513,3.43164,271.952,100,345643
113562.35,75294.35,188856.71,33.5,17.8,546.44,7.94,3.97,,9.40E-06,0.0646493,0.546827,20.195,3.02249,27743.8,17445.6,65190.72,578889,538004,40885,2.70314,3320.21,1518.35,13581.4,40000,188753,0.0150934,0.369513,55924.3,3957.67,140878,1.00E-06,245514,645514,2515.8,619.314,4.28535,357.72,2579.89,608.215,4.74951,344.934,245514,2580.12,605.661,2.18709,339.529,2585.97,603.736,2.68396,337.833,100,263303
113562.35,35077.51,148639.87,27.74,43.45,635.27,6.58,3.29,,0.460264,0.0743375,0.296677,27.6618,3.60131,29159.7,45238,63775.2,756665.7,713866,42799.7,2.87722,642.987,1484.24,13286.5,40000,148535,0.0213645,0.04102,86800.2,3289.75,122041,1.09E-05,205296,605296,2912.07,876.877,3.75031,482.701,2979.38,862.304,4.00557,466.017,205296,2974.78,856.987,1.60699,458.157,2973.5,854.58,2.41078,456.289,100,675116
113562.35,92383.53,205945.88,11.28,36.11,690.84,2.68,1.34,,4.75E-06,0.0379965,0.217761,24.4604,3.60527,21307.8,40437.7,48594.24,680624.3,633227,47397.3,2.55574,0.0505279,1121.77,10123.8,40000,205839,0.0188807,0.024658,78712.2,963.659,52274.5,1.00E-06,262600,662600,1485.71,773.582,5.5371,455.054,1524.55,760.453,5.84153,439.211,262600,1520.99,757.812,2.7885,433.217,1519.86,755.226,3.86041,431.317,100,253113
80643.72,0,80643.72,25.36,45.8,708.57,4.27,2.14,,0.646234,0.0528971,0.42716,38.194,3.75905,16313.6,72573,41306.4,518229.2,492683,25546.2,2.43655,0.076398,949.828,8605.5,40000,80540.6,0.016438,0.0638284,80852.3,2485.7,86315.1,1.91E-05,137302,537302,2082.19,675.031,3.05598,371.687,2122.21,664.476,3.63703,360.165,137302,2117.12,659.492,1.23677,352.796,2115.89,657.521,1.96635,351.45,100,537805
80358.58,0,80358.58,35.8,42.59,548.44,6.01,3,,1.13059,0.044005,6.64729,30.253,4.00516,13762,78340.1,37442.064,382105,362456,19649,2.33553,0.126333,859.201,7800.43,40000,80258.6,0.00895558,6.36311,79338.1,3331.66,101259,5.17E-05,137020,537020,1731.27,367.643,3.67632,211.426,1763.32,362.145,3.52238,205.004,137020,1761.03,358.969,1.91236,200.194,1760.2,358.223,2.02185,199.525,100,666315
106330.85,0,106330.85,29.66,38.73,549.89,6.58,3.29,,0.754322,0.0701186,0.531772,30.2394,3.6304,21990.7,39259.4,53012.16,596883.4,566894,29989.4,2.65074,1359.63,1226.64,11044.2,40000,106228,0.0163675,0.242305,76197.7,3690.46,128309,2.46E-05,162989,562989,2748.77,672.22,3.48016,365.189,2806.69,661.409,3.63076,352.86,162989,2804.52,656.298,1.55848,345.582,2804.74,654.701,1.95154,344.257,100,580978
99568.57,0,99568.57,37.07,31.57,716.63,7.71,3.85,,0.230961,0.101278,0.525632,38.3901,3.33701,27518.5,15825.4,65411.52,676466.3,638634,37832.3,2.6749,3340.8,1523.67,13627.4,40000,99464.9,0.0248725,0.146993,59693.1,3901.34,139740,7.22E-06,156226,556226,3966.56,1020.45,2.732,545.656,4055.65,1003.29,3.60307,526.514,156226,4045.94,998.625,0.742695,519.031,4051.13,994.902,1.80935,515.991,100,241418
113562.35,29172.04,142734.4,32.63,15.68,530.92,7.74,3.87,,0.311732,0.0695953,0.91881,24.1927,3.03573,24361.1,15747.9,59874.72,585325.4,550162,35163.4,2.59808,3463.7,1390.54,12473.9,40000,142632,0.0156766,0.69297,54602.1,3998.46,140608,9.55E-06,199393,599393,2714.13,643.63,3.80603,361.817,2777.65,632.639,4.08188,349.101,199393,2778.66,628.919,1.73842,342.806,2783.81,627.065,2.18644,341.194,100,230139
113562.35,56062.08,169624.44,30.37,17.91,564.71,7.2,3.6,,0.0681068,0.0646842,0.282428,22.491,3.0092,26066.8,18756.7,61751.52,595380.6,557128,38252.6,2.66659,2944.2,1435.58,12864.9,40000,169521,0.0163349,0.0808455,59448,3704.82,132483,1.77E-06,226282,626282,2523.21,670.104,4.08665,383.493,2587.83,658.327,4.50681,369.861,226282,2586.42,655.406,1.90018,364.066,2587.37,653.395,2.55481,362.43,100,273790
113562.35,92111.1,205673.45,27.82,49.37,467.45,6.6,3.3,,0.237811,0.0476691,0.753582,17.6398,4.87806,25336.5,78910.9,55428,598211,555868,42343,2.89515,0.311468,1284.2,11547.5,40000,205570,0.0114228,0.615552,87448.9,3436.58,124590,6.22E-06,262331,662331,1861.62,469.251,5.05065,265.314,1902.87,461.383,4.81007,256.232,262331,1905.06,457.723,3.45598,251.121,1906.77,456.914,3.38234,250.124,100,849796
113562.35,64411.68,177974.04,26.48,25.05,634.07,6.28,3.14,,7.10E-06,0.0626982,0.257124,24.0144,3.03544,27060.9,23325.8,62003.52,642632.3,600836,41796.3,2.71338,2031.25,1441.63,12917.4,40000,177869,0.0190928,0.0443233,68737.8,3134.07,116312,1.00E-06,234630,634630,2447.3,782.517,4.14805,449.622,2511.6,768.911,4.71583,433.782,234630,2508.09,766.233,1.7364,427.858,2507.93,763.714,2.69312,425.936,100,333097
113562.35,30397.59,143959.94,35.24,25.63,572.22,8.36,4.18,,0.231217,0.0809983,0.952475,25.4787,2.9762,27924.6,15668.4,66564,637091.7,597801,39290.7,2.6835,3616.62,1551.48,13867.5,40000,143857,0.0184304,0.709889,55664.8,4115.12,146584,6.98E-06,200618,600618,3158.97,756.505,3.57042,421.648,3233.17,743.433,4.02471,406.669,200618,3231.85,739.66,1.44539,400.11,3239.93,737.215,2.06633,398.016,100,242477
113562.35,38916.49,152478.85,17.06,22.4,544.66,4.04,2.02,,0.248926,0.0294192,5.22091,23.9454,3.13325,14718.7,33540.7,37743.456,537415.3,502703,34712.3,2.29735,0.188698,866.257,7863.22,40000,152377,0.0141693,5.01531,74347.5,1237.88,53345.9,4.37E-06,209138,609138,1148.36,580.865,4.52633,339.554,1177.46,571.71,4.53345,328.348,209138,1174.49,568.357,2.28561,322.449,1176.77,566.771,2.61108,320.955,100,270149
112729.91,0,112729.91,17.59,27.36,490.35,4.14,2.07,,0.847042,0.0422403,0.373184,27.7934,3.68452,14939.1,15207.3,40579.824,506008.3,479616,26392.3,2.26394,1711.7,932.76,8454.13,40000,112627,0.0123222,0.120187,61043.2,2713.69,91835.1,2.38E-05,169388,569388,1659.12,505.555,4.09601,288.405,1693.77,497.908,3.96757,279.122,169388,1690.3,493.921,2.13609,273.087,1689.61,492.888,2.33596,272.151,100,218350
113562.35,52117.88,165680.24,28.09,27.07,551.93,6.66,3.33,,0.110922,0.0591775,0.259428,22.6507,3.01072,23961.1,19617.3,57582.24,577354.3,540902,36452.3,2.61679,2677.34,1335.66,11996.3,40000,165577,0.0154826,0.0590068,60497.6,3523.9,125425,2.81E-06,222338,622338,2309.74,635.206,4.19346,364.387,2368.74,624.169,4.5294,351.532,222338,2367.16,621.165,2.03087,345.752,2367.1,619.305,2.66151,344.268,100,274130
113562.35,12700.98,126263.33,35.73,19.78,462.37,8.47,4.24,,0.765398,0.0526367,7.26596,24.0679,3.56438,17460.9,13600.4,47576.496,506541.9,478741,27800.9,2.33946,3180.33,1097.67,9911.77,40000,126165,0.0114952,7.04649,52049.4,3885.58,126741,2.58E-05,182926,582926,2058.38,471.787,4.2236,266.881,2103.56,464.343,3.99691,257.822,182926,2104.73,460.712,2.24226,252.224,2105.47,459.809,2.33666,251.313,100,183661
113562.35,83945.49,197507.84,14.4,30.78,616,3.41,1.71,,4.28E-06,0.0348909,1.14989,22.5357,3.23528,18955.6,45287.1,44410.272,591779.9,547170,44609.9,2.51393,0.179419,1022.89,9252.14,40000,197403,0.0162146,0.969687,77849.6,1317.26,58700.1,1.00E-06,254164,654164,1359.04,664.31,5.49455,391.636,1395.85,653.071,5.63979,377.844,254164,1391.17,650.768,2.90367,372.48,1395.63,648.582,3.4427,370.464,100,308376
113562.35,10215.58,123777.93,31.03,18.99,670.31,7.36,3.68,,0.217274,0.091207,0.39469,33.6231,3.20541,28957.3,18544.7,67170.72,731119.7,689700,41419.7,2.71922,2840.78,1566.13,13993.9,40000,123673,0.0250113,0.070175,65161.4,3626.37,132372,5.70E-06,180434,580434,3569.63,1025.66,3.10035,559.22,3654.19,1008.44,3.8044,539.549,180434,3647.01,1003.9,0.940001,532.057,3648.28,1000.45,2.03426,529.288,100,285541
113562.35,54589.23,168151.58,16.53,15.31,481.27,3.92,1.96,,0.130572,0.0279045,3.90861,20.6093,3.02226,13269.8,42273.7,33428.112,514904.2,479208,35696.2,2.33326,0.109965,765.459,6964.19,40000,168050,0.0131522,3.7436,72237.6,1339.18,54555.7,2.00E-06,224811,624811,1090.51,539.031,4.89225,308.541,1116.55,530.549,4.95618,298.131,224811,1113.87,527.565,2.84794,292.711,1116.18,526.088,3.1103,291.254,100,283904
113562.35,32357.96,145920.32,21.15,27.45,479.52,5.01,2.51,,0.410906,0.0427544,0.259543,22.7359,3.26038,16505.6,19236.5,42727.2,513049.1,482655,30394.1,2.39044,1842.46,983.242,8901.5,40000,145818,0.0121474,0.065119,61614.8,3077.68,101153,9.93E-06,202579,602579,1673.85,498.502,4.61837,284.649,1713.15,490.431,4.55031,274.846,202579,1710.75,487.035,2.62589,269.229,1710.18,485.895,2.91002,268.216,100,264262
113562.35,27862.46,141424.81,37.27,47.71,751.84,8.84,4.42,,0.488575,0.114287,0.387899,33.1647,3.80079,40027.1,32352.9,84581.28,952511.3,899939,52572.3,2.99774,1828.19,1990.78,17621.1,40000,141318,0.0296541,0.0645284,79790.7,3918.36,142064,1.29E-05,198079,598079,4477.45,1217.03,3.16504,656.25,4578.59,1196.42,3.68395,633.103,198079,4571.39,1189.69,1.09539,623.814,4571.49,1186.16,2.10434,620.902,100,578078
84672.63,0,84672.63,37.23,47.37,740.57,6.58,3.29,,0.572007,0.0884007,0.501992,39.5568,3.79573,24416,47477.7,56049.6,627135.9,595486,31649.9,2.77972,749.961,1299.04,11677,40000,84569.5,0.0214517,0.114107,84906.6,3610.83,128329,1.94E-05,141331,541331,3471.4,880.775,2.77151,464.517,3541.21,866.583,3.46513,449.151,141331,3535.66,860.783,0.938596,440.962,3536.03,858.066,1.79149,438.912,100,708195
113562.35,464.76,114027.11,26.06,18.2,724.88,6.18,3.09,,0.203415,0.0884584,0.427815,39.0412,3.4326,27664.1,22171,63353.28,772762.8,728894,43868.8,2.71347,1960.51,1474.09,13198.6,40000,113922,0.0285977,0.0524124,73827.1,3040.96,114886,4.67E-06,170683,570683,3465.42,1172.21,2.93812,633.632,3546.58,1153.02,3.76236,611.648,170683,3537.5,1148.05,0.772251,603.696,3538.34,1143.91,2.08147,600.35,100,327515
100912.36,0,100912.36,12.76,31.97,559.06,2.69,1.34,,0.600527,0.0356883,0.32859,31.1669,3.40618,13775.4,20714.5,36603.36,484628.5,459667,24961.5,2.26432,397.255,839.582,7625.7,40000,100808,0.013784,0.043985,71594.1,1740.42,67894.8,1.49E-05,157569,557569,1404.51,565.598,3.53887,325.179,1432.71,556.909,3.95286,315.266,157569,1428.65,552.87,1.70991,308.807,1427.53,551.36,2.28984,307.77,100,306058
113562.35,49596.04,163158.4,34.9,37.8,449.78,8.28,4.14,,0.527261,0.0240198,14.8662,20.385,3.86968,11307,83338.1,30577.536,539761.8,504689,35072.8,2.17703,0.0229741,699.128,6370.32,40000,163064,0.0118354,14.7076,72660.7,1551.65,53004.1,8.28E-06,219825,619825,943.344,485.125,5.41463,269.783,962.775,478.077,5.01507,260.834,219825,960.41,474.306,3.39058,255.165,960.792,473.416,3.38036,254.106,100,269008
78468.5,0,78468.5,28.68,20.55,683.4,4.7,2.35,,0.367293,0.055299,0.450216,36.7881,3.28051,15121.8,11526.8,41898.48,422834.1,401125,21709.1,2.24291,2300.02,963.747,8728.85,40000,78365.9,0.013707,0.0971839,55474.1,3111.87,100424,1.34E-05,135127,535127,2169.52,563.114,2.93674,323.052,2215.56,553.669,3.6913,312.948,135127,2212.34,550.177,1.10154,306.828,2211.96,548.279,1.864,305.586,100,162366
113562.35,3125.41,116687.76,38.54,36.27,479.58,9.14,4.57,,0.957494,0.0623645,9.2712,26.241,3.80078,20389.8,32420.2,51257.28,569989.1,540426,29563.1,2.56657,1924.64,1184.92,10678.6,40000,116590,0.013768,9.02429,70642.1,3943.46,135405,3.25E-05,173351,573351,2442.77,565.241,3.87883,308.756,2493.77,556.389,3.71483,298.288,173351,2493.98,551.831,1.91756,291.787,2494.58,550.719,2.06858,290.728,100,518481
113562.35,36563.39,150125.74,33.19,29.77,553.49,7.87,3.93,,0.222579,0.0729783,0.590962,24.0338,2.97906,26304,16237.6,63290.4,607440.5,569871,37569.5,2.65131,3454.3,1472.58,13185.5,40000,150023,0.0168018,0.366525,55765.2,4006.52,142194,6.57E-06,206784,606784,2845.77,689.652,3.77886,388.101,2913.97,677.714,4.14946,374.341,206784,2913.88,674.169,1.65766,368.07,2919.13,672.071,2.20475,366.271,100,243356
113562.35,15779.09,129341.44,34.86,39.89,460.29,8.27,4.13,,1.14844,0.0540971,6.93302,23.4423,4.23818,20194.9,49943.2,48919.2,563504.7,532364,31140.7,2.65431,589.667,1129.46,10191.5,40000,129243,0.0122264,6.71951,83306.5,3734.05,127945,3.72E-05,186004,586004,2120.04,501.696,4.36738,274.507,2163.91,494.045,3.93394,265.185,186004,2163.85,489.899,2.2838,259.242,2163.88,489.054,2.30735,258.329,100,746073
104978.63,0,104978.63,16.52,35.07,533.62,3.62,1.81,,0.778964,0.0413295,0.352248,29.8325,3.64412,15402.5,37647.9,39567.168,509466.3,483275,26191.3,2.38898,55.7933,908.994,8243.16,40000,104875,0.0134729,0.078509,79006,2324.15,82254.9,2.09E-05,161636,561636,1625.72,552.825,3.78699,312.286,1658.14,544.445,3.88614,302.468,161636,1654.05,540.166,1.89827,296.031,1653.18,538.917,2.24554,295.028,100,493463
113562.35,46861.49,160423.84,14.28,43.22,584.34,3.39,1.69,,0.582577,0.0381401,0.235726,25.5269,3.99639,18261.9,57360.7,43796.784,674596.4,634674,39922.4,2.48193,0.0360165,1008.43,9124.33,40000,160319,0.0158402,0.0246178,78329.1,1620.86,66173.9,1.00E-05,217080,617080,1500.2,650.34,5.19682,366.099,1531.59,640.12,4.9371,353.641,217080,1526.89,635.225,2.90578,346.43,1525.6,633.608,3.45623,345.178,100,372750
113562.35,84438.08,198000.43,11.92,46.35,531.35,2.83,1.41,,0.31207,0.0296574,0.990526,21.0503,4.66896,16534.4,42907.7,38826.144,660315.2,614283,46032.2,2.47935,0.0179957,891.619,8088.78,40000,197896,0.0134197,0.835776,72945.2,1133.81,52767.6,4.49E-06,254657,654657,1163.72,550.815,6.27845,309.812,1187.51,542.299,5.76948,299.212,254657,1185.33,537.864,4.20113,292.978,1186.3,536.786,4.15284,291.655,100,271645
113562.35,85671.78,199234.14,32.62,37.4,486.06,7.73,3.87,,0.00499706,0.0537597,1.536,18.2868,3.55738,25376,34585.8,58292.64,549099.5,508728,40371.5,2.77086,1865.57,1352.65,12144.3,40000,199132,0.0122794,1.38668,69430.8,3863.65,135498,1.00E-06,255893,655893,2091.85,504.329,4.73048,290.424,2142.42,495.418,4.92427,280.18,255893,2144.97,492.511,2.99309,275.112,2150.39,491.178,3.16609,273.764,100,535518
113562.35,51822.97,165385.32,11.97,23.74,468.65,2.84,1.42,,0.178468,0.0320914,0.190311,20.9921,3.08348,14742,27180.3,35637.168,508326.7,475312,33014.7,2.48573,120.035,817.001,7424.41,40000,165281,0.0127236,0.0255002,75618.3,1888.84,72436.6,3.07E-06,222042,622042,1259.26,521.734,4.79405,298.145,1287.49,513.383,5.04362,288.167,222042,1284.65,510.407,2.92245,282.733,1283.66,508.944,3.50081,281.652,100,401081
113562.35,25471.59,139033.94,19.61,23.3,551.05,4.65,2.33,,0.320131,0.045566,0.267208,26.3129,3.16093,17961.9,24377.4,45592.128,559908.8,527487,32421.8,2.41144,1337.87,1050.77,9498.36,40000,138930,0.0149593,0.0346799,67604.2,2608.84,90630.5,7.09E-06,195691,595691,1783.68,613.981,4.25902,352.997,1827.12,603.797,4.43239,340.91,195691,1823.75,600.164,2.0447,334.611,1822.64,598.373,2.71436,333.278,100,282445
113562.35,42407.13,155969.48,37.63,20.89,588.9,8.92,4.46,,0.1405,0.0834237,1.43327,24.425,2.92987,30200.3,15693.3,70750.08,653479.7,610868,42611.7,2.73081,3682.58,1652.78,14739.6,40000,155866,0.0189951,1.20157,55795,4181.05,149419,4.14E-06,212627,612627,3251.23,779.595,3.62661,436.997,3328.88,765.891,4.14416,421.299,212627,3326.36,762.459,1.45642,414.96,3336.95,759.805,2.12074,412.668,100,250540
113562.35,36443.06,150005.41,27.87,38.34,724.21,6.61,3.3,,0.186606,0.0826906,0.329051,30.7184,3.35627,31596.9,32150.1,68927.52,799711.5,752190,47521.5,2.85723,1288.12,1608.62,14359.9,40000,149899,0.0259665,0.0414539,81333.2,3130.56,118413,4.04E-06,206660,606660,3235.66,1064.6,3.48302,589.043,3314.38,1046.62,4.06785,568.352,206660,3308.1,1042.11,1.14752,560.813,3307.62,1038.66,2.34188,558.118,100,501421
113562.35,4908.25,118470.6,38.68,39.44,721.62,9.17,4.59,,0.379774,0.124176,0.543141,37.2148,3.59993,37248,23155.9,82092,879074.4,830361,48713.4,2.89358,2895.04,1929.57,17102.5,40000,118365,0.0300993,0.172431,68741.1,4169.38,149468,1.13E-05,175126,575126,4864.93,1235.09,2.80555,656.877,4972.22,1214.26,3.55291,633.517,175126,4960.75,1208.02,0.829091,624.629,4967.02,1203.97,1.85353,621.165,100,411015
113562.35,60999.61,174561.97,16.15,42.09,627.44,3.83,1.91,,0.271459,0.0441299,0.228744,25.1472,3.69769,21477.6,57775.1,49241.28,696570.8,653060,43510.8,2.61888,0.0638791,1137.09,10258.6,40000,174456,0.0180067,0.0196285,82293,1785.25,74685.8,4.52E-06,231217,631217,1730.89,738.941,4.79526,421.079,1771.08,726.78,4.88899,406.67,231217,1766.83,722.494,2.45029,399.688,1765.2,720.27,3.37735,398.131,100,435358
113562.35,43872.69,157435.04,30.38,36.63,731.83,7.2,3.6,,0.0965611,0.0868547,0.336279,29.6096,3.2477,33479.8,27063.2,73166.4,798463.3,749716,48747.3,2.86102,1846.61,1711.46,15243,40000,157329,0.0260876,0.0576083,76148.9,3346.69,125130,2.15E-06,214090,614090,3395.55,1069.37,3.49299,595.148,3480.27,1051,4.13973,573.973,214090,3473.17,1047.01,1.11891,566.842,3474.19,1043.51,2.27717,564.028,100,436531
112149.56,0,112149.56,26.78,38.04,562.77,6.27,3.14,,0.673637,0.0699097,0.380413,31.0346,3.5963,22766.6,38764.7,54056.64,643127.8,610616,32511.8,2.66938,1189.59,1251.51,11261.8,40000,112046,0.0183078,0.0855043,78380.4,3440.13,122127,1.93E-05,168807,568807,2742.17,751.643,3.4811,408.862,2801.43,739.601,3.70111,395.07,168807,2797.21,734.204,1.50281,387.349,2796.39,732.311,2.05744,385.845,100,563997
113562.35,11186.12,124748.47,16.35,25.5,721.35,3.88,1.94,,0.158251,0.0610226,0.361009,36.3246,3.34367,22625.4,32901.8,51982.56,725004.1,682438,42566.1,2.62316,290.976,1202.16,10829.7,40000,124642,0.0259365,0.0256756,85220.6,1828.38,77795.9,2.84E-06,181403,581403,2391.07,1062.96,3.40215,588.599,2448.67,1045.68,4.12398,568.475,181403,2442.31,1041.36,0.979346,560.927,2440.9,1037.46,2.47516,558.036,100,385368
113562.35,66810.44,180372.79,17.31,16.19,616.81,4.1,2.05,,8.13E-06,0.0348658,3.01355,23.6196,3.07392,18114.1,44159,43686.096,587885.2,545110,42775.2,2.44387,0.203674,1005.82,9101.27,40000,180269,0.0164976,2.81621,77553.8,1317.1,57530.2,1.00E-06,237030,637030,1358.09,676.002,5.04476,397.215,1394.71,664.737,5.17647,383.441,237030,1389.84,662.151,2.45881,377.836,1394.63,659.906,2.99515,375.766,100,298682
