WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,69262.85,182825.21,13.02,46.25,621.64,3.09,1.54,,0.390755,0.0358427,0.76159,24.1638,4.20198,18949.1,49042.1,44641.632,728740.7,680780,47960.7,2.48173,0.0231978,1028.35,9300.34,40000,182720,0.0165263,0.565494,76513.6,1177.53,54997.2,5.73E-06,239481,639481,1403.47,678.426,5.8723,383.635,1435.41,667.635,5.3301,370.196,239481,1432.12,662.65,3.3305,362.946,1433.71,661.053,3.46437,361.219,100,282574
110273.37,0,110273.37,26.53,47.2,661.21,6.11,3.05,,0.78967,0.0830098,0.39488,35.988,4.02346,27257.8,56989.2,59857.44,795573.4,755804,39769.4,2.86612,72.6217,1390.14,12470.3,40000,110169,0.0246779,0.0500318,93533.4,3131.38,117224,2.00E-05,166930,566930,3262.53,1012.82,3.18188,536.736,3329.02,996.978,3.5589,518.937,166930,3322.07,989.773,1.24993,509.438,3320.39,987.114,2.07328,507.386,100,756307
96143.81,0,96143.81,35,17.6,707.77,7.03,3.51,,0.249294,0.090019,0.477359,37.9892,3.31759,24518,16521.9,59587.2,626376,591957,34419,2.60562,3068.98,1383.65,12414,40000,96040.5,0.0227348,0.105658,60254.9,3703.79,131926,7.73E-06,152802,552802,3526.57,932.821,2.79905,502.452,3605.71,917.229,3.63638,485.111,152802,3598.12,912.753,0.796014,477.821,3600.76,909.391,1.84193,475.169,100,238255
113562.35,74049.97,187612.33,24.72,23.55,530.32,5.86,2.93,,9.17E-06,0.0307412,7.53178,20.7958,3.07904,15306.2,45390,37441.056,548318.4,507422,40896.4,2.4177,0.119772,859.178,7800.22,40000,187513,0.0144613,7.36849,76473.7,1504.88,59379,1.00E-06,244274,644274,1198.76,592.641,5.22375,343.668,1229.6,582.824,5.41021,331.698,244274,1225.83,580.306,2.98175,326.421,1229.65,578.452,3.38685,324.655,100,315441
113562.35,41892.08,155454.43,20.2,37.74,468.03,4.79,2.39,,0.541207,0.0400784,0.251106,21.6221,3.76849,17410.7,60763.1,41919.168,537816,504845,32971,2.57743,0.533778,964.233,8733.16,40000,155352,0.0117289,0.0731786,81837.2,2894.22,97034.1,1.24E-05,212113,612113,1571.56,481.401,5.08375,270.703,1606.36,473.767,4.7969,261.337,212113,1603.68,470.109,3.09776,255.727,1603.14,469.158,3.2331,254.773,100,625777
113562.35,64667.74,178230.1,36.33,40.09,669.91,8.62,4.31,,0.130403,0.088554,0.336055,24.6407,3.33238,36516.7,27816.7,79358.88,777865.9,728846,49019.9,2.91716,2345.24,1862.56,16533.1,40000,178124,0.0222691,0.105693,71301.3,3932.28,142450,3.32E-06,234885,634885,3457.31,913.732,3.7858,513.19,3543.5,897.485,4.26442,494.67,234885,3539.52,893.529,1.51957,487.811,3542.16,890.763,2.34103,485.506,100,476120
76840.89,0,76840.89,30.52,28.1,682.37,4.9,2.45,,0.37688,0.0564518,0.488267,36.6896,3.27766,15211.8,10148.7,42081.216,410948.9,389921,21027.9,2.25886,2511.59,968.044,8766.92,40000,76738.6,0.0131053,0.1351,54198.3,3258.86,105681,1.46E-05,133500,533500,2214.09,538.556,2.92683,310.188,2260.82,529.429,3.66572,300.475,133500,2258.05,526.018,1.11641,294.481,2258.07,524.214,1.83103,293.299,100,159798
113562.35,21449.71,135012.07,38.39,32.31,613.46,9.1,4.55,,0.236687,0.096006,1.52043,28.4975,3.04145,31100.4,15909.8,72639.84,699508.7,656743,42765.7,2.74529,3717.33,1698.66,15133.3,40000,134909,0.0217634,1.24234,57034,4251.71,151820,7.30E-06,191670,591670,3747.46,893.278,3.25319,490.132,3833.21,877.865,3.84793,472.615,191670,3828.29,873.637,1.14699,465.54,3840.24,870.538,1.91148,462.884,100,260298
113562.35,15874.67,129437.02,27.44,26.48,463.86,6.51,3.25,,0.73204,0.049735,1.61046,23.8239,3.58209,16999.2,14900,45981.792,501148.9,473083,28065.9,2.33232,2863.79,1059.98,9579.54,40000,129336,0.0111217,1.3963,52928.5,3701.23,118223,2.35E-05,186097,586097,1944.75,456.497,4.45175,259.598,1988.03,449.269,4.15877,250.686,186097,1988.79,445.738,2.4074,245.176,1989.4,444.868,2.48039,244.271,100,184717
98439.9,0,98439.9,19.36,41.87,668.09,3.98,1.99,,0.615549,0.0532876,0.374669,36.5473,3.73443,18074.3,64044.9,44104.896,625975.5,594267,31708.5,2.49681,0.0867254,1015.69,9188.52,40000,98335.7,0.0197911,0.0330977,83140.8,2094.89,80020,1.41E-05,155097,555097,2097.12,812.256,3.31171,444.444,2139.07,799.688,3.80272,430.249,155097,2133.26,794.068,1.30164,422.067,2131.5,791.645,2.23256,420.393,100,479462
113562.35,13019.94,126582.29,33.44,49.12,553.09,7.93,3.96,,1.17745,0.0821043,1.90327,27.5384,4.32919,28703,54729,63185.76,754856.1,715817,39039.1,2.92183,539.449,1470.06,13163.7,40000,126479,0.0188479,1.63844,89733,3909.36,140291,3.61E-05,183240,583240,3218.17,774.198,3.71441,409.265,3283.56,761.868,3.55639,395.186,183240,3283.12,755.429,1.73701,386.898,3284.17,753.918,1.93666,385.473,100,850380
113562.35,21602.48,135164.83,18.02,19.98,548.25,4.27,2.14,,0.357336,0.043586,0.270438,26.8037,3.18668,17275.2,22970.5,44030.256,557475.6,525674,31801.6,2.3916,1121.44,1013.93,9172.97,40000,135061,0.0149653,0.0332477,69014.1,2424.86,85704.5,7.78E-06,191822,591822,1707.32,614.209,4.1966,352.879,1748.16,604.133,4.386,340.932,191822,1744.6,600.391,2.01336,334.543,1743.44,598.612,2.68873,333.237,100,289234
113562.35,89178.82,202741.17,11.41,19.07,704.93,2.71,1.35,,2.94E-06,0.0393789,0.23054,24.6809,3.37112,21700.9,38630.6,49222.56,664426.3,617975,46451.3,2.57548,0.0913022,1136.65,10254.7,40000,202633,0.0197102,0.0303821,80183.1,972.235,53068.7,1.00E-06,259394,659394,1538.41,806.97,5.2389,475.43,1579.56,793.321,5.68068,458.943,259394,1575.83,791.125,2.4077,453.16,1575.16,788.407,3.51886,451.128,100,255606
113562.35,13869.52,127431.87,14.71,16.6,645.14,3.49,1.74,,0.234681,0.0480935,0.313336,32.5068,3.2364,18929.7,33284.1,45729.552,638724.5,601863,36861.5,2.48204,216.3,1054.02,9526.99,40000,127327,0.0205795,0.0202617,80872.4,1714.75,70249.8,4.31E-06,184088,584088,1885.25,843.922,3.80041,476.73,1930.31,830.225,4.31448,460.691,184088,1925.67,826.194,1.3705,453.521,1923.74,823.181,2.67401,451.471,100,348832
77229.54,0,77229.54,33.53,35.19,453.52,5.41,2.7,,1.282,0.0337322,10.5278,25.7097,3.96581,9744.19,27917.6,28247.28,327067.2,309438,17629.2,2.19061,420.769,645.054,5884.85,40000,77131.2,0.00713654,10.2935,71539.4,3381.63,99243.3,5.71E-05,133892,533892,1331.03,292.286,3.9736,163.176,1352.91,288.498,3.5948,158.388,133892,1350.19,285.997,2.16181,154.413,1349.29,285.462,2.16889,153.851,100,564021
103643.75,0,103643.75,28.03,43.58,671.46,6.07,3.03,,0.609742,0.0803827,0.40127,36.4467,3.77082,25301.8,47921.8,57126.24,713913.4,677605,36308.4,2.79151,454.509,1324.76,11901.3,40000,103540,0.0231098,0.0512275,88233,3202.92,117696,1.64E-05,160301,560301,3156.94,948.425,3.08359,506.291,3222.89,933.372,3.60004,489.458,160301,3216.72,927.133,1.12879,480.762,3215.31,924.393,2.03655,478.698,100,680493
113562.35,81963.17,195525.52,26.32,32.94,691.85,6.24,3.12,,3.10E-06,0.0650452,0.258549,23.9962,3.17281,30227.6,26311.1,66769.92,696474.4,650042,46432.4,2.79822,1614.85,1556.45,13910.4,40000,195419,0.021141,0.0475408,74210.3,2952.85,112403,1.00E-06,252180,652180,2537.92,865.987,4.27245,500.485,2605.86,850.864,4.89663,482.791,252180,2601.5,848.427,1.71538,476.908,2601.81,845.639,2.77672,474.766,100,386907
85191.38,0,85191.38,37.82,18.2,697.41,6.73,3.36,,0.286679,0.0797437,0.575798,37.339,3.26226,20477.5,14261.7,52713.12,517968.3,489985,27983.3,2.46732,3231.1,1219.53,10981.9,40000,85089.3,0.0180758,0.210221,54655.8,3783.97,129301,1.04E-05,141850,541850,3123.11,742.255,2.81568,406.051,3190.88,729.709,3.62371,392.395,141850,3186,725.743,0.878266,385.698,3189.75,723.033,1.75233,383.652,100,189017
113562.35,88220.39,201782.74,34.88,24.99,679.54,8.27,4.14,,2.71E-06,0.0791314,0.31017,22.7347,3.0925,35356,19248,78230.88,711609.1,663707,47902.1,2.84323,2914.03,1834.96,16298.1,40000,201677,0.0211373,0.104408,63573.9,3760.73,137276,1.00E-06,258438,658438,3084.7,866.206,4.08274,499.557,3167.32,850.605,4.7617,481.492,258438,3162.13,848.248,1.6338,475.735,3165.26,845.493,2.56729,473.507,100,312364
113562.35,80465.66,194028.01,12.49,41.39,613.32,2.96,1.48,,0.0467455,0.0343115,0.391787,23.1068,3.8384,18976.9,48078.5,44636.688,660001.5,613281,46720.5,2.48972,0.03239,1028.23,9299.31,40000,193923,0.0158086,0.209335,76016.6,1203.39,55604,1.00E-06,250684,650684,1340.71,648.609,5.80973,375.87,1374.42,637.838,5.60237,362.644,250684,1370.83,634.153,3.36836,356.46,1372.46,632.343,3.68109,354.652,100,287800
113562.35,10896.88,124459.24,24.07,17.09,572.41,5.71,2.85,,0.373292,0.0604152,0.31747,29.3457,3.18641,20727.4,20769.6,51619.68,600392.8,567623,32769.8,2.5022,2140.14,1193.53,10754.1,40000,124356,0.0175734,0.0453674,64745.1,3124.77,110694,9.49E-06,181117,581117,2365.9,721.183,3.68176,404.257,2421.51,709.304,4.01985,390.467,181117,2417.68,705.076,1.52729,383.529,2416.61,702.937,2.29822,381.93,100,268475
113562.35,84630.15,198192.5,32.98,41.08,480.97,7.82,3.91,,0.0831576,0.0523154,2.12703,18.2549,3.85512,25586,45004.8,57667.68,561533.1,521102,40431.1,2.82799,1055.38,1337.7,12014.1,40000,198091,0.0119794,1.97879,78197.5,3777.53,133370,2.27E-06,254852,654852,2037.27,492.128,4.80385,282.005,2085.29,483.549,4.84039,272.116,254852,2088.24,480.331,3.11144,266.98,2092.62,479.176,3.19589,265.75,100,691971
113562.35,89690.73,203253.08,17.15,45.61,623.51,4.07,2.03,,0.0490285,0.0430962,0.199048,22.7147,4.04919,23259.4,59179.9,52053.12,695986.5,649179,46807.5,2.68704,0.0581271,1203.84,10844.4,40000,203147,0.0169403,0.0198871,81989.4,1882.36,78237.6,1.00E-06,259908,659908,1688.89,695.187,5.11212,401.246,1728.98,683.491,5.26881,387.596,259908,1725.28,679.659,2.9468,381.22,1723.85,677.612,3.77875,379.757,100,465862
97127.73,0,97127.73,14.44,23.86,616.59,2.93,1.46,,0.426493,0.0412593,0.345884,33.9843,3.29745,14768.7,19226.3,38692.416,502085.9,475852,26233.9,2.29821,629.681,888.484,8060.92,40000,97023.2,0.0159379,0.0317812,71087.7,1824.35,70622.3,1.04E-05,153784,553784,1621.87,653.928,3.29328,372.752,1656.08,643.659,3.95108,361.251,153784,1651.84,639.605,1.33916,354.447,1650.37,637.516,2.24498,353.109,100,274758
113562.35,67328.28,180890.64,18.44,25.1,689.8,4.37,2.19,,4.05E-06,0.0523116,0.253306,25.7826,3.15105,24726.7,33051.8,55547.52,669063.2,624750,44313.2,2.69321,479.029,1287.05,11572.4,40000,180784,0.0208319,0.0304043,81760.1,2065.27,84545.8,1.00E-06,237545,637545,2043.37,853.251,4.40991,493.614,2097.25,838.709,4.9965,476.432,237545,2093.2,836.183,1.7482,470.396,2092.47,833.275,2.93825,468.257,100,404403
113562.35,8429.37,121991.72,11.84,47.69,666.23,2.81,1.4,,1.04027,0.0463976,0.437793,34.0902,4.39091,18322.3,45319,44145.504,831672.8,789286,42386.8,2.43256,0.0210642,1016.65,9196.98,40000,121886,0.0222249,0.12382,79928.4,1111.66,54364.6,1.70E-05,178647,578647,1825.9,912.381,4.28239,489.775,1863.8,898.775,3.85532,473.254,178647,1856.58,891.052,1.82762,463.33,1855.9,888.994,2.18454,461.4,100,270798
113562.35,43850.85,157413.21,17.29,32.53,549.92,4.1,2.05,,0.190687,0.0398857,0.231818,24.1996,3.14779,18064.1,31357.5,44477.904,550647.5,516390,34257.5,2.4669,575.504,1024.49,9266.23,40000,157309,0.0142341,0.0275516,74106.7,2269.99,82114,3.82E-06,214070,614070,1560.55,584.082,4.64841,339.713,1599.55,574.293,4.81515,328.044,214070,1596.55,571.117,2.42253,322.181,1595.43,569.362,3.11293,320.893,100,378057
113562.35,6918.38,120480.73,16.75,23.75,583.46,3.97,1.99,,0.38334,0.0469827,0.309784,31.0107,3.2614,17490.4,25043.1,44238.528,589824.3,557632,32192.3,2.39845,840.037,1018.84,9216.36,40000,120376,0.0174819,0.0279638,73092.7,2182.07,80324.8,8.16E-06,177137,577137,1842.6,717.335,3.8021,406.792,1885.21,705.792,4.16619,393.296,177137,1880.85,701.538,1.57851,386.228,1879.31,699.277,2.50014,384.658,100,302160
113562.35,52776.67,166339.03,15.37,32.19,733.78,3.64,1.82,,4.71E-06,0.0492905,1.36127,28.3851,3.14942,22869.3,42271.1,51723.36,714203.5,664465,49738.5,2.62031,0.221684,1196,10775.7,40000,166233,0.0234806,1.10655,85034.1,1306.56,63848.4,1.00E-06,222994,622994,1923.31,961.508,4.24784,549.678,1973.91,945.671,4.57861,530.529,222994,1964.36,942.613,1.49001,524.15,1971.62,939.225,2.36692,521.118,100,336389
79441.54,0,79441.54,33.34,26.53,600.47,5.53,2.76,,0.5945,0.0521497,2.93336,32.6861,3.35722,13829.8,8123.98,40475.856,381849.4,362522,19327.4,2.14759,2851.75,930.319,8432.47,40000,79341.3,0.0103259,2.62117,47807.3,3541.86,108452,2.64E-05,136102,536102,2044.22,424.578,3.1997,248.965,2085.75,417.437,3.58907,241.198,136102,2085.39,414.197,1.52331,235.838,2085.99,413.037,1.89964,235.014,100,114976
113562.35,14087.73,127650.08,20.87,21.8,675.2,4.95,2.47,,0.195813,0.0651432,0.339981,33.3927,3.22949,23351.6,26636.2,54618.72,691560,651609,39951,2.62168,1188.51,1264.91,11378.9,40000,127545,0.0234494,0.0301202,76961.6,2502.77,96591.8,4.02E-06,184306,584306,2551.16,961.308,3.44564,533.736,2612.56,945.536,4.07502,515.442,184306,2607.04,941.327,1.10157,508.122,2605.73,937.977,2.38299,505.644,100,348834
113562.35,3162.53,116724.89,32.17,23.57,544.62,7.63,3.81,,0.451058,0.0785395,0.802977,29.2007,3.18689,23761.5,15046.7,59170.56,609522.3,576569,32953.3,2.57004,3521.11,1373.67,12327.2,40000,116623,0.0176838,0.521351,55049.6,4019.87,140995,1.47E-05,173384,573384,3069.45,726.076,3.38139,399.033,3137.75,714.015,3.75074,385.256,173384,3137.22,709.462,1.36987,378.162,3141.58,707.353,1.92326,376.413,100,219037
113562.35,67873.85,181436.2,17.69,18.1,720.81,4.19,2.1,,3.27E-06,0.0539594,0.264073,26.6032,3.18421,25651.1,34659,56810.88,698087.8,651841,46246.8,2.72181,283.961,1317.22,11835.6,40000,181329,0.022346,0.0323744,84445,1911.04,81174.4,1.00E-06,238090,638090,2107.93,915.052,4.34319,528.264,2163.47,899.508,4.96994,509.869,238090,2158.84,896.97,1.62202,503.736,2158.38,893.838,2.87586,501.397,100,416408
113562.35,66877.03,180439.39,35.76,22.76,650.87,8.48,4.24,,5.01E-06,0.0829962,0.360119,23.7908,2.97412,33780,17782.7,76191.36,695965,650251,45714,2.80737,3232.39,1785.15,15873.2,40000,180334,0.0209055,0.139275,60671.5,3937.08,142532,1.00E-06,237095,637095,3236.68,857.139,3.8166,487.878,3320.54,841.786,4.4812,470.214,237095,3315.5,839.01,1.47307,464.188,3319.85,836.22,2.35006,461.886,100,287967
113562.35,34324.01,147886.37,30.4,32.28,548.18,7.21,3.6,,0.274235,0.0674452,0.332803,24.3081,3.06463,24710.1,19803.9,59618.88,599703.7,564208,35495.7,2.63159,2943.95,1384.42,12420.6,40000,147783,0.0162727,0.108734,59730.6,3795.47,134487,7.77E-06,204544,604544,2633.6,667.904,3.87585,376.418,2697.44,656.461,4.16689,363.167,204544,2696.8,652.78,1.76445,356.844,2697.81,650.906,2.32068,355.294,100,290676
108876.55,0,108876.55,24.89,44.98,488.59,5.66,2.83,,1.65284,0.053991,0.98958,27.3312,4.78502,18995,82474.7,45985.392,589047.2,558655,30392.2,2.62257,0.132792,1060.06,9580.29,40000,108774,0.013256,0.734502,86731,3243.81,113798,5.30E-05,165535,565535,2124.33,543.792,4.18991,290.485,2163.92,535.973,3.67522,280.973,165535,2160.46,531.162,2.03294,274.451,2159.64,530.24,2.06697,273.486,100,759968
113562.35,13721.62,127283.97,14.9,33.43,671.23,3.53,1.77,,0.232994,0.0517636,0.325178,33.6844,3.31137,20243.2,40629.1,47613.6,676046.5,637000,39046.5,2.55282,1.49331,1098.55,9919.5,40000,127178,0.0224593,0.0199535,85015.9,1680.47,71369.7,4.18E-06,183939,583939,2029.74,920.843,3.67215,515.532,2077.68,905.961,4.24728,498.17,183939,2072.57,901.678,1.24819,490.729,2070.54,898.372,2.6579,488.456,100,400617
113562.35,41020.55,154582.91,11.25,19.78,529.72,2.67,1.33,,0.227584,0.0325023,0.220484,23.9333,3.13093,15774.5,26393.5,39018.528,528318.9,495501,32817.9,2.41034,66.7253,896.128,8128.86,40000,154478,0.0137951,0.022155,75556.2,1553.56,64098.6,4.18E-06,211239,611239,1274.45,565.781,4.57552,330.063,1304.41,556.636,4.8384,319.179,211239,1301.31,553.493,2.46903,313.352,1300.09,551.803,3.19395,312.185,100,343604
113562.35,27814.39,141376.74,21.47,40.1,590.3,5.09,2.55,,0.468993,0.0561,0.280496,27.311,3.51367,22804.9,56138.1,52076.64,665851.3,628264,37587.3,2.71795,2.34581,1204.39,10849.3,40000,141272,0.0183151,0.0345213,88093.5,2678.94,100785,1.03E-05,198033,598033,2199.88,751.676,3.99032,419.111,2249.86,739.462,4.16893,404.906,198033,2245.37,734.665,1.83122,397.568,2244,732.603,2.56346,396.016,100,644095
113562.35,25278.59,138840.95,36.47,18.24,541,8.65,4.32,,0.312862,0.0754834,2.74464,25.0456,3.01795,25517.6,15140.1,62360.16,604992.1,568583,36409.1,2.62406,3651.85,1450.2,12991.7,40000,138739,0.0167838,2.50735,54343.4,4125.21,145857,9.80E-06,195500,595500,2943.76,689.088,3.63519,384.215,3011.36,677.332,3.98819,370.706,195500,3011.81,673.454,1.57359,364.198,3019.34,671.354,2.07664,362.382,100,230801
113562.35,65679.95,179242.3,29.89,18.19,507.25,7.09,3.54,,0.0440588,0.05502,0.394231,20.0749,3.02725,23451.8,17465.4,57093.12,530132.6,494009,36123.6,2.5982,3088.64,1323.97,11894.4,40000,179139,0.0128958,0.222401,55215.5,3780.69,132007,1.21E-06,235900,635900,2142.45,529.286,4.49082,307.643,2196.47,519.99,4.73723,296.794,235900,2197.92,517.29,2.52055,291.594,2200.8,515.833,2.85839,290.263,100,244920
113562.35,37115.69,150678.04,12.09,49.33,618.95,2.87,1.43,,1.07695,0.0376354,0.952099,27.2434,4.68303,17744.2,44882.6,42720.096,783590.7,738921,44669.7,2.42316,0.0173695,983.075,8900.02,40000,150573,0.0176815,0.71575,76717.4,1079.52,52467.6,1.70E-05,207334,607334,1479.71,725.779,5.4757,394.841,1509.6,715.056,4.64472,381.286,207334,1505.26,708.642,2.75524,372.74,1505.41,707.261,2.79038,371.195,100,262013
113562.35,19199.08,132761.43,33.7,17.64,543.53,7.99,4,,0.349741,0.075959,1.21577,26.1117,3.05752,25014.5,15310.8,61325.76,606351.3,570998,35353.3,2.61075,3571.07,1425.36,12776.2,40000,132659,0.0170178,0.967227,54718.2,4062.91,143364,1.10E-05,189420,589420,2964.08,698.701,3.57955,388.388,3031.9,686.86,3.92791,374.789,189420,3032.11,682.805,1.51945,368.124,3038.36,680.712,2.03678,366.336,100,227980
113562.35,72173.52,185735.87,32.44,38.87,504.29,7.69,3.85,,0.168296,0.0579064,1.29733,19.4301,3.5477,26276,37139.6,60011.04,582492.4,542478,40014.4,2.79137,1675.72,1393.82,12502.3,40000,185633,0.0132403,1.13148,72599.3,3841.79,136052,4.68E-06,242394,642394,2255.28,543.833,4.54733,310.336,2308.92,534.353,4.6272,299.362,242394,2311.58,530.98,2.66658,293.812,2316.26,529.61,2.86336,292.461,100,578896
113562.35,6085.94,119648.29,32.23,45.1,523.76,7.64,3.82,,1.14456,0.0750033,2.4116,27.6004,4.1882,25558.8,52985.7,58057.92,685802.3,650714,35088.3,2.83427,614.647,1347.04,12095.4,40000,119546,0.0170571,2.1475,87467.9,3857.26,137160,3.64E-05,176307,576307,2940.34,700.517,3.74637,372.264,3000.02,689.491,3.57696,359.535,176307,2999.43,683.649,1.76877,351.822,3000.13,682.283,1.95037,350.532,100,810577
113562.35,81578.01,195140.37,23.92,43.46,570.99,5.67,2.84,,0.0662292,0.0517041,0.208103,21.1989,3.80022,26195.9,60479.8,57199.2,641387.4,598530,42857.4,2.85288,2.52592,1326.5,11916.5,40000,195036,0.0157336,0.0336137,88206.9,2901.94,109101,1.39E-06,251797,651797,2021.83,645.747,4.68403,369.029,2071.83,634.626,4.88944,356.257,251797,2069.07,631.108,2.66649,350.316,2068.17,629.345,3.27002,348.933,100,714281
113562.35,27857.44,141419.79,24.02,30.21,617.68,5.69,2.85,,0.193934,0.0623476,0.294294,28.2354,3.07868,23336.9,23189.3,55571.52,637632.1,600074,37558.1,2.60528,1866.34,1287.63,11577.4,40000,141315,0.0195354,0.0358288,69292.1,2971.11,109329,4.39E-06,198076,598076,2438.89,801.146,3.75837,451.523,2498.98,787.721,4.22565,435.91,198076,2494.96,784.013,1.45042,429.207,2493.91,781.414,2.44213,427.278,100,312120
104938.07,0,104938.07,33.36,30.64,525.68,7.31,3.65,,0.609813,0.0648476,2.83217,29.0389,3.32366,18883.3,13520.3,50335.68,518289.8,491497,26792.8,2.39389,3334.66,1163.05,10486.6,40000,104837,0.0138537,2.55505,52082.5,3904.18,130369,2.19E-05,161598,561598,2536.44,569.104,3.53188,317.807,2591.08,559.756,3.71606,307.079,161598,2591.68,555.594,1.60774,300.669,2593.9,554.147,1.96158,299.47,100,178591
113562.35,30547.27,144109.63,16.07,34.3,465.13,3.81,1.9,,0.594751,0.0366018,0.253147,22.5477,3.60059,15690.3,37827.3,38836.416,515648.5,485120,30528.5,2.48172,126.402,891.86,8090.92,40000,144006,0.0117527,0.0638988,78282.5,2511.1,87167.7,1.34E-05,200767,600767,1437.09,482.076,4.7814,272.878,1467.77,474.678,4.58589,263.775,200767,1464.72,471.077,2.83465,258.15,1464.07,470.107,3.01356,257.227,100,519229
113562.35,20414.32,133976.67,18.97,37.7,714.75,4.5,2.25,,0.256302,0.065196,0.334704,33.8943,3.4538,25119.4,45959.1,55803.84,762816.5,718659,44157.5,2.74494,4.31806,1293.17,11625.8,40000,133870,0.0255851,0.0235261,90361.5,2137.76,88139.4,4.78E-06,190631,590631,2556.12,1048.88,3.49871,579.117,2615.71,1031.85,4.09724,559.411,190631,2609.76,1026.99,1.13975,551.498,2607.84,1023.4,2.55526,548.903,100,530638
113562.35,91864.71,205427.06,36.42,48.23,579.43,8.64,4.32,,0.172782,0.0722321,0.989346,19.8852,4.02001,34655,42948,73858.56,727659.2,677162,50497.2,2.99025,1264.73,1728.3,15387.2,40000,205323,0.016836,0.815064,80651.1,3967.53,142659,4.50E-06,262084,662084,2814.14,691.856,4.42428,391.31,2880.73,679.481,4.55988,377.37,262084,2882.88,675.28,2.46128,370.95,2889.29,673.44,2.75617,369.193,100,715915
113562.35,16736.51,130298.86,19.36,30.27,659.68,4.59,2.29,,0.200523,0.0591833,0.322567,32.2384,3.20086,22000.3,28064.3,51960.96,668198.4,629384,38814.4,2.5838,956.927,1201.64,10825.2,40000,130194,0.0220394,0.0267677,77556.6,2331.07,90411.4,4.00E-06,186955,586955,2317.85,903.591,3.6027,505.62,2373.86,888.771,4.17247,488.365,186955,2368.88,884.721,1.22399,481.197,2367.33,881.574,2.47936,478.928,100,350201
113562.35,60364.23,173926.59,31.48,29.99,507.26,7.47,3.73,,0.108587,0.0581327,0.738805,20.2933,3.05064,23869.8,16839.8,58248.96,540019.2,503364,36655.2,2.6024,3268.58,1351.61,12135.2,40000,173824,0.0132503,0.561221,54115.3,3895.69,136263,3.11E-06,230585,630585,2262.75,543.925,4.30619,314.214,2318.6,534.396,4.56244,303.124,230585,2320.52,531.549,2.32907,297.767,2325.31,530.013,2.6624,296.359,100,240316
113562.35,14742.89,128305.25,31.04,36.78,615.25,7.36,3.68,,0.407463,0.0842006,0.356598,30.1842,3.3391,28112.8,28052.3,64675.68,709980.5,671308,38672.5,2.76077,2211.59,1505.93,13474.1,40000,128201,0.021611,0.0680026,71145.1,3731.48,134817,1.13E-05,184962,584962,3296.42,886.867,3.3563,484.005,3372.22,872.093,3.80214,467.188,184962,3368.21,867.034,1.27337,459.475,3368.02,864.442,2.09727,457.424,100,443868
113562.35,45915.87,159478.23,25.9,17.25,458.61,6.14,3.07,,0.281643,0.0479194,0.287731,20.535,3.16883,18173.3,19844.7,46183.2,511081.9,479058,32023.9,2.47481,2578.11,1064.73,9621.5,40000,159377,0.0117794,0.114933,56971.6,3688.6,120083,7.23E-06,216138,616138,1871.62,483.516,4.6954,274.058,1916.59,475.421,4.6713,264.306,216138,1916.52,472.287,2.77587,258.978,1916.77,471.175,3.00347,257.923,100,260027
113562.35,21453.89,135016.24,14.94,29.11,538.95,3.54,1.77,,0.391272,0.0298759,4.71687,26.0174,3.21408,13968.8,30768.1,36545.664,540875.1,508651,32224.1,2.24741,0.19471,838.232,7613.68,40000,134915,0.0145208,4.48741,73463.5,1161.25,51667.8,7.18E-06,191676,591676,1168.15,595.377,4.28367,344.071,1196.74,586.229,4.25459,332.876,191676,1193.4,582.376,2.07077,326.561,1195.04,580.833,2.38762,325.13,100,258979
113562.35,41843.16,155405.51,32.93,29.95,542.77,7.81,3.9,,0.200529,0.0697152,0.634547,23.05,2.97656,25829.9,16390.7,62297.28,593550.9,556071,37479.9,2.64367,3426.28,1448.69,12978.6,40000,155303,0.0159944,0.421814,55430.3,3995.06,141385,5.87E-06,212064,612064,2717.29,656.538,3.89986,371.349,2782.84,645.133,4.23882,358.169,212064,2783.28,641.753,1.79106,352.094,2788.61,639.778,2.29083,350.379,100,243790
113562.35,22725.95,136288.31,16.35,46.47,674.47,3.88,1.94,,0.73058,0.0550857,0.309174,31.9543,4.01738,22171.1,56297.1,50726.88,813055.6,769622,43433.6,2.62963,0.0495501,1172.33,10568.1,40000,136182,0.0227943,0.0219459,85431.9,1775.65,76035.6,1.29E-05,192943,592943,2168.26,935.575,4.00096,511.353,2212.21,921.031,4.09497,494.333,192943,2205.49,914.342,1.75393,485.123,2203.43,911.771,2.73874,483.298,100,440810
113562.35,53681.74,167244.09,21.04,46.22,661.34,4.99,2.49,,0.413112,0.0586751,0.256544,26.5292,3.80654,26395.4,62411.4,57771.84,778179.4,731861,46318.4,2.80249,0.151423,1340.19,12035.8,40000,167138,0.0210402,0.0240111,88838.6,2378.2,95533.8,7.72E-06,223899,623899,2301.44,863.422,4.22191,482.158,2353.82,849.281,4.3744,465.744,223899,2348.75,844.059,1.96213,457.921,2347,841.608,2.89954,456.141,100,598310
113562.35,72223.09,185785.45,26.59,40.76,727.45,6.31,3.15,,0.0129847,0.0720779,0.271371,26.0254,3.44926,32903.9,38423,69974.4,784548.8,734302,50246.8,2.91282,705.77,1633.98,14578,40000,185679,0.0237003,0.0381053,85958.2,2908.81,112074,1.00E-06,242440,642440,2816.69,971.442,4.04167,551.623,2888.61,954.65,4.60058,532.245,242440,2883.61,951.091,1.55273,525.478,2883.12,948.012,2.69349,523.124,100,575855
113562.35,28764.31,142326.66,21.39,19.62,479.8,5.07,2.54,,0.462251,0.0432174,0.274218,23.1124,3.30861,16450.6,18497.7,42921.696,511739.8,481869,29870.8,2.37399,1923.8,987.821,8942.02,40000,142224,0.0120486,0.0747425,60722.9,3107.9,101753,1.16E-05,198985,598985,1692.18,494.455,4.58101,282.43,1731.61,486.495,4.47913,272.738,198985,1729.23,483.041,2.58248,267.099,1728.69,481.946,2.83414,266.107,100,251908
113562.35,31323.21,144885.56,20.56,35.67,540.72,4.87,2.44,,0.404639,0.046796,0.260603,25.0639,3.36301,19520,43175.6,47061.12,578398.7,544769,33629.7,2.56585,411.831,1085.48,9804.4,40000,144782,0.0147128,0.0408579,79615.6,2723.59,96398.2,9.15E-06,201543,601543,1832.97,603.962,4.37188,343.861,1876.26,594.02,4.42354,332.066,201543,1872.84,590.095,2.23595,325.694,1871.84,588.511,2.76113,324.447,100,525722
113562.35,83658.26,197220.62,11.94,18.42,448.41,2.83,1.42,,9.71E-06,0.0312779,0.155809,18.8808,3.11476,14947.5,35992.8,34249.056,506544.3,469927,36617.3,2.60958,0.304305,784.6,7135.22,40000,197117,0.0126539,0.0233806,76832.8,1867.34,72366.4,1.00E-06,253878,653878,1226.76,518.751,5.28421,295.578,1254.49,510.151,5.77736,285.45,253878,1252.08,507.739,3.59444,280.49,1251.12,506.155,4.26703,279.336,100,426115
79296.94,0,79296.94,14.63,42.08,750.33,2.42,1.21,,0.581146,0.04042,0.407677,40.6101,3.7477,13976.7,38965.6,36326.4,518957.4,493238,25719.4,2.28349,0.0350595,833.106,7568,40000,79192.2,0.0177495,0.0280187,74972.6,1279.05,56602.2,1.43E-05,135953,535953,1595.49,728.281,2.94262,403.769,1623.94,717.34,3.81521,391.917,135953,1618.61,712.338,1.14188,384.232,1616.8,709.982,2.19935,382.813,100,299438
108596.45,0,108596.45,31,30.15,512.91,7.03,3.51,,0.646822,0.0636767,1.80448,28.4658,3.3694,19003.7,13950.8,50454.24,529063.8,501720,27343.8,2.39938,3267.53,1165.86,10511.3,40000,108495,0.0138136,1.53412,52658.2,3861.55,129129,2.26E-05,165256,565256,2490.8,567.396,3.64031,316.998,2544.81,558.138,3.74703,306.258,165256,2545.28,553.923,1.69387,299.83,2547.07,552.546,2.00829,298.657,100,182813
113562.35,31409.52,144971.88,21.9,19.31,561.28,5.19,2.6,,0.245201,0.0505013,0.264468,25.7222,3.11296,19813.7,23530.2,49184.16,573332,539317,34015,2.48604,1678.99,1135.74,10246.7,40000,144868,0.0157429,0.0360428,66649,2854.03,100699,5.57E-06,201629,601629,1975.47,645.956,4.16647,370.081,2024.28,635.14,4.4186,357.34,201629,2021.11,631.648,1.93622,351.094,2020.05,629.714,2.66368,349.65,100,288871
113562.35,10748.82,124311.17,31.89,38.13,605.14,7.56,3.78,,0.492746,0.0869969,0.383216,30.496,3.43363,28402.1,29965.7,65158.56,716608.5,678440,38168.5,2.77922,2164.34,1517.57,13574.7,40000,124207,0.0214836,0.0895451,72134.4,3840.98,138162,1.43E-05,180968,580968,3406.54,881.832,3.31802,477.97,3483.03,867.226,3.72094,461.408,180968,3479.65,861.814,1.28906,453.459,3479.88,859.344,2.02482,451.472,100,481739
113562.35,52072.24,165634.6,21.06,45.57,737.23,4.99,2.5,,0.306043,0.0663393,0.282506,29.2753,3.72453,29098.3,56496.6,62312.64,843201.3,792719,50482.3,2.85174,0.222121,1449.06,12981.8,40000,165528,0.0251325,0.0213696,91185.9,2257.4,93505.7,5.43E-06,222289,622289,2600.87,1030.7,3.93971,574.347,2661.28,1013.74,4.30775,554.725,222289,2655.65,1008.51,1.55029,546.61,2653.57,1005.3,2.84215,544.318,100,575466
113562.35,21213.96,134776.31,30.62,38.77,554.61,7.26,3.63,,0.56015,0.0741186,0.387844,26.3862,3.4672,26258.4,35005.2,60762.72,661487.7,625360,36127.7,2.75933,1789.87,1411.84,12658.9,40000,134673,0.0176952,0.13924,74043,3810.05,135893,1.64E-05,191434,591434,2899.76,726.601,3.71343,398.684,2965.2,714.529,3.86742,384.817,191434,2964.19,709.6,1.68782,377.546,2964.74,707.807,2.14706,376.025,100,547630
113562.35,50741,164303.35,35.09,45.77,560.98,8.32,4.16,,0.686788,0.0822519,1.4862,22.483,3.77859,33128.8,40042.8,71974.08,763051.6,717698,45353.6,2.95183,1544.59,1682.48,14994.6,40000,164199,0.0185895,1.27588,77630.2,4009.51,145807,1.95E-05,220960,620960,3213.48,763.928,3.82701,425.117,3283.38,750.854,3.92064,410.265,220960,3285.37,745.404,1.89282,402.649,3290.07,743.579,2.20014,400.944,100,674680
113562.35,492.68,114055.04,27.05,45.04,591.43,6.41,3.21,,0.886075,0.0779764,0.392239,32.2876,3.98495,26054.8,54433.1,58313.76,742896.4,705987,36909.4,2.83512,286.806,1353.16,12148.7,40000,113951,0.0211378,0.0833267,90667.1,3390.09,123726,2.41E-05,170712,570712,3062.52,867.836,3.41857,462.152,3125.8,854.17,3.57534,446.624,170712,3120.19,847.543,1.48171,437.847,3119.06,845.513,2.01681,436.19,100,766924
113562.35,63362.77,176925.13,38.4,45.28,702.79,9.1,4.55,,0.252269,0.0978117,0.349976,25.7766,3.57245,40077.2,30777.1,85132.32,862565.6,809650,52915.6,2.98641,2105.72,2004.35,17735.9,40000,176819,0.0243325,0.105663,75188.8,4016.64,144965,6.49E-06,233580,633580,3821.42,998.819,3.70005,556.079,3914.14,981.095,4.11011,536.013,233580,3909.96,976.212,1.4719,528.396,3912.47,973.302,2.28389,525.936,100,546304
113562.35,77999.55,191561.9,25.04,35.15,492.47,5.94,2.97,,1.94E-05,0.0288224,7.25421,19.7942,3.3683,14296,65494.3,34905.072,549174,508261,40913,2.41533,0.0428066,799.907,7271.89,40000,191463,0.0134433,7.10571,75021.8,1495.01,58536.4,1.00E-06,248224,648224,1126.5,551.185,5.44674,315.053,1153.08,542.235,5.53599,304.202,248224,1150.04,539.274,3.46856,298.875,1152.9,537.733,3.71148,297.307,100,312130
91822.36,0,91822.36,37.45,18.21,591.89,7.18,3.59,,0.462278,0.0683684,2.97424,32.1523,3.21997,18381.9,12776.2,49429.92,482780.1,457527,25253.1,2.3722,3355.35,1141.56,10297.9,40000,91721.7,0.0142645,2.6631,51165.4,3906.04,129100,1.79E-05,148483,548483,2674.42,586.155,3.1757,327.833,2731.16,576.299,3.65545,316.939,148483,2730.87,572.379,1.28456,310.574,2734.73,570.58,1.82037,309.205,100,164650
113562.35,90611.26,204173.62,27.54,17.43,455.73,6.53,3.27,,8.22E-06,0.0484606,0.227434,17.7301,3.1596,20935.6,23176.9,49625.76,517686.8,480069,37617.8,2.65639,2565.37,1146.2,10338.7,40000,204072,0.01221,0.0916153,59129.1,3837.76,128198,1.00E-06,260833,660833,1889.36,501.012,4.96422,285.893,1937.33,492.148,5.32162,275.536,260833,1937.52,489.757,3.24249,270.735,1938.42,488.398,3.61198,269.512,100,327612
113562.35,91748.71,205311.07,29.66,25.13,509.99,7.03,3.52,,6.66E-06,0.0537017,0.262125,18.6488,3.1649,24583.3,20319.2,57895.2,541647.4,502654,38993.4,2.67667,2842.08,1343.15,12061.5,40000,205208,0.0132619,0.110768,57835.2,3764.52,131332,1.00E-06,261969,661969,2091.21,544.052,4.7418,316.319,2146.01,534.299,5.14483,305,261969,2146.44,532.015,2.80452,300.059,2148.07,530.478,3.24404,298.715,100,291433
79536.8,0,79536.8,31.92,29.88,493.91,5.3,2.65,,0.976649,0.01638,22.6202,27.638,3.67413,6862.76,19128,22632.72,332544.9,314546,17998.9,1.77718,0.114267,515.311,4715.15,40000,79439.6,0.00863203,22.3716,62674.3,1303.3,40706.1,2.92E-05,136201,536201,647.559,353.316,3.59573,203.474,659.186,348.859,3.54092,198.097,136201,655.734,345.989,1.99399,193.599,655.2,345.281,2.1016,192.956,100,184029
113562.35,29343.25,142905.61,35.8,16.64,459.28,8.49,4.24,,0.547095,0.0506957,6.13563,21.8385,3.40541,18313.5,14507.8,48671.52,502360,472661,29699,2.39699,3184.06,1123.59,10139.9,40000,142807,0.0111784,5.94219,52359.5,3899.13,129065,1.75E-05,199568,599568,1979.01,458.858,4.42065,261.65,2024.15,451.417,4.24312,252.61,199568,2026.32,448.053,2.47202,247.233,2027.83,447.135,2.56247,246.288,100,202172
83251.47,0,83251.47,20.78,24.78,724.17,3.61,1.81,,0.283461,0.0509057,0.406642,39.0952,3.34149,15575.6,16920.1,40904.928,481205.4,455454,25751.4,2.31714,1212.76,940.395,8521.86,40000,83147.5,0.0173005,0.036362,66968,2275.89,82398.5,7.82E-06,139908,539908,1998.82,709.939,2.89981,399.891,2042.03,698.441,3.81976,387.381,139908,2037.59,694.669,0.932657,380.704,2036.23,692.022,2.05183,378.972,100,244582
113562.35,37279.26,150841.62,38.75,18.5,663.65,9.19,4.59,,0.0925436,0.099699,0.588469,27.8188,2.9796,34800.9,15787.8,79069.92,741070.7,694336,46734.7,2.80668,3638.88,1855.49,16472.9,40000,150737,0.0236934,0.318469,58498,4191.74,150462,2.63E-06,207498,607498,3892.39,971.96,3.31648,539.079,3986.91,954.769,4.01336,519.446,207498,3978.5,951.128,1.08904,512.722,3987.96,947.737,2.00903,509.838,100,263814
113562.35,3.46,113565.82,29.12,48.77,651.55,6.91,3.45,,0.896069,0.0924353,0.408359,35.4053,4.14719,30063.6,51669.2,65148,843049.4,801431,41618.4,2.92494,390.519,1517.31,13572.5,40000,113461,0.0253915,0.0657699,92129,3465.64,127707,2.39E-05,170222,570222,3631.48,1042.32,3.18904,548.901,3705.76,1025.9,3.48546,530.484,170222,3698.88,1018.22,1.2888,520.636,3697.41,1015.66,2.0016,518.583,100,772880
113562.35,58175.68,171738.04,23.98,37.46,669.23,5.69,2.84,,0.0706732,0.0632726,0.263559,25.9414,3.28293,27883.1,37878.8,61467.84,706888.9,662245,44643.9,2.80548,708.952,1428.77,12805.8,40000,171632,0.0211102,0.0326815,83347.4,2771.4,106411,1.40E-06,228393,628393,2473.56,865.456,4.06795,491.584,2536.1,850.668,4.54702,474.416,228393,2531.88,847.19,1.63963,467.83,2530.91,844.409,2.71223,465.754,100,532740
113562.35,15669.83,129232.19,36.41,38.49,737.14,8.63,4.32,,0.283912,0.113763,0.44559,35.1796,3.47233,36660.2,23738,80389.92,867695.6,818412,49283.6,2.89015,2617.1,1887.82,16747.9,40000,129126,0.029602,0.100004,70978.3,3929.74,142510,7.68E-06,185887,585887,4454.82,1214.22,2.95989,654.201,4557.46,1193.61,3.68659,630.87,185887,4547.08,1188.05,0.866981,622.509,4550.53,1184.08,1.97064,619.166,100,412793
81460.17,0,81460.17,28.57,16.08,571.96,4.86,2.43,,0.745842,0.0466103,1.83711,31.3837,3.50634,13286.5,7868.48,38606.256,373954.6,354931,19023.6,2.15468,2659.98,886.465,8042.97,40000,81358.7,0.00957341,1.54057,49697.3,3327.22,104319,3.29E-05,138120,538120,1829.43,393.371,3.35774,232.727,1865.8,387.022,3.57293,225.653,138120,1864.63,383.882,1.72728,220.602,1864.41,382.936,1.98831,219.881,100,121852
113562.35,63652.44,177214.79,15.27,15.63,478.89,3.62,1.81,,0.0261709,0.0361995,0.185893,20.4544,3.04639,16285.1,27583.5,38944.368,516595.2,481546,35049.2,2.53886,576.968,894.39,8113.41,40000,177111,0.0130425,0.0274607,73327.8,2359.16,84549.3,1.00E-06,233872,633872,1417.14,534.916,4.95136,306.553,1451.42,525.955,5.28655,295.932,233872,1448.91,523.312,3.01622,290.687,1447.98,521.7,3.64974,289.473,100,399602
113562.35,29345.25,142907.6,30.66,45.36,654.25,7.27,3.63,,0.541484,0.085466,0.324626,29.1825,3.70424,31776.6,42154.5,68840.64,806741.3,762421,44320.3,2.92033,970.022,1606.52,14341.8,40000,142802,0.0232142,0.0490936,85375.6,3552.4,130496,1.36E-05,199563,599563,3348.64,952.911,3.54654,518.432,3424.64,937.08,3.83493,500.462,199563,3419.81,931.129,1.4588,492.042,3418.64,928.567,2.26066,490.011,100,672395
113562.35,17429.23,130991.59,16.14,46.55,710.13,3.83,1.91,,0.696576,0.0596555,0.333547,34.6393,4.02514,23133.1,53440.5,52328.16,850579,805604,44975,2.65535,0.0523282,1210.37,10901.7,40000,130885,0.025346,0.0192963,86889.2,1706.82,75176.3,1.21E-05,187646,587646,2348.49,1040.05,3.75179,565.423,2395.92,1023.97,4.00193,546.747,187646,2388.68,1016.9,1.51721,537.06,2386.22,1013.84,2.73799,534.942,100,430225
113562.35,5495.01,119057.36,27.94,32.46,567.25,6.63,3.31,,0.433664,0.0713571,0.354306,30.0208,3.24296,22869.4,20787.2,56126.4,621739.3,588805,32934.3,2.57633,2613.29,1300.87,11693,40000,118954,0.0183947,0.0697557,63057.6,3574.44,126621,1.24E-05,175715,575715,2794.12,754.976,3.45955,416.862,2858.22,742.552,3.83225,402.596,175715,2854.82,737.946,1.39715,395.379,2854.28,735.789,2.10856,393.712,100,295424
113562.35,31236.62,144798.97,35.16,35.32,544.53,8.34,4.17,,0.38378,0.0752169,1.82406,24.359,3.20661,26899.7,24742.1,63471.36,633554.8,595667,37887.8,2.71767,2824.69,1476.92,13223.2,40000,144697,0.0168969,1.59479,63534.6,4067.61,144415,1.17E-05,201458,601458,2934.4,693.861,3.75155,385.388,3001.32,682.055,3.99977,371.825,201458,3002.43,677.834,1.70428,365.112,3008.68,675.876,2.13765,363.384,100,396063
101894.76,0,101894.76,32.29,39.32,548.22,6.87,3.44,,0.789595,0.0695905,1.49389,30.0798,3.6445,21316.8,40239.4,51904.8,566652.8,538080,28572.8,2.63569,1359.18,1200.3,10813.5,40000,101793,0.0153173,1.2049,75880.8,3798.87,130593,2.77E-05,158554,558554,2726.82,629.208,3.45569,341.891,2782.97,619.088,3.58962,330.401,158554,2782.28,614.177,1.56615,323.398,2783.62,612.69,1.89807,322.146,100,601249
84769.09,0,84769.09,17.91,42.92,725.11,3.17,1.58,,0.597249,0.04648,0.401241,39.3022,3.75389,15504.3,52300.6,39356.976,554205.4,526574,27631.4,2.37115,0.048765,904.064,8199.37,40000,84664.8,0.0183785,0.0325937,78524.9,1726.35,68107.9,1.45E-05,141426,541426,1831.99,754.254,3.06966,415.449,1866.47,742.743,3.77275,402.771,141426,1860.94,737.501,1.18661,394.929,1859.2,735.141,2.1651,393.406,100,389005
113562.35,87242.97,200805.32,27.84,23.1,625.88,6.6,3.3,,3.72E-06,0.0605731,0.236742,21.8088,3.18405,28382.1,22950.5,64399.2,629759.1,586882,42877.1,2.7429,2168.24,1499.27,13416.5,40000,200700,0.0178359,0.0494657,66883.8,3241.12,119559,1.00E-06,257461,657461,2361.88,730.915,4.44663,425.45,2425.62,717.976,5.00917,410.375,257461,2422.81,715.715,2.05994,404.866,2422.92,713.438,2.92809,403.116,100,331943
98713.15,0,98713.15,37.1,34.28,643.17,7.65,3.82,,0.376679,0.0906857,0.775007,34.6476,3.29923,24892,19634.9,60527.04,613718.1,580389,33329.1,2.63405,3160.39,1406.18,12609.8,40000,98610.6,0.0203608,0.434253,60018.1,4022.32,141697,1.30E-05,155372,555372,3548.72,835.962,2.92838,450.293,3625.19,822.007,3.5989,434.824,155372,3620.96,817.259,0.976858,427.439,3627.43,814.432,1.76428,425.168,100,300624
113562.35,55364.63,168926.98,32.23,17.4,663.68,7.64,3.82,,0.00201613,0.0796591,0.315378,25.606,2.98874,31533,19515.8,71391.84,698299.9,653975,44324.9,2.77932,2790.2,1668.35,14873.3,40000,168822,0.0217707,0.0776874,64622.2,3637.06,133224,1.00E-06,225583,625583,3109.47,892.408,3.72927,505.117,3189.78,876.731,4.39721,487.03,225583,3184.47,873.741,1.35663,480.78,3186.36,870.829,2.34114,478.444,100,305443
113562.35,45814.34,159376.69,18.98,36.75,665.55,4.5,2.25,,0.135147,0.0549686,0.268659,27.6485,3.28427,24199.9,45718.3,54219.36,689694.6,646981,42713.6,2.72233,36.8898,1255.39,11295.7,40000,159271,0.0209707,0.0243671,87397.3,2189.94,88164.5,2.46E-06,216032,616032,2151.62,859.752,4.08707,487.791,2204.59,845.383,4.53888,471.005,216032,2200.27,841.695,1.61961,464.193,2198.74,838.827,2.79994,462.146,100,529249
113562.35,61447.59,175009.94,11.95,20.21,603.05,2.83,1.42,,1.35E-05,0.0341731,0.499133,23.6905,3.07162,17693.7,38409.2,42735.408,576041.8,535293,40748.8,2.43408,0.190963,983.436,8903.21,40000,174904,0.0161345,0.300402,76207.5,1218.98,55742.6,1.00E-06,231665,631665,1332.54,661.119,4.90725,388.179,1368.4,650.157,5.08895,374.862,231665,1364.08,647.509,2.3902,369.217,1366.92,645.381,2.93983,367.296,100,288765
94278.94,0,94278.94,30.4,44.4,605.12,5.98,2.99,,0.786688,0.0684442,0.488452,32.9153,3.76203,21137.7,58200.8,49933.92,575771.3,547339,28432.3,2.69888,173.342,1153.52,10402.9,40000,94176.4,0.0166091,0.172118,87693.5,3444.48,120148,2.61E-05,150937,550937,2687.95,682.193,3.27153,367.855,2742.04,671.331,3.54398,355.749,150937,2738.18,666.044,1.42778,348.334,2737.77,664.364,1.89007,347.015,100,769800
91446.91,0,91446.91,12.17,24.48,738.55,2.32,1.16,,0.246436,0.0420125,1.2688,39.4538,3.39759,15232.8,27782.9,38356.752,555118.4,522814,32304.4,2.33804,0.215492,880.62,7990.99,40000,91341.6,0.0206955,0.895822,78127.3,1027.38,52100.2,5.03E-06,148103,548103,1646.01,848.452,3.04519,471.704,1684.8,835.29,3.68534,456.659,148103,1676.02,830.96,0.912405,449.533,1680.5,827.82,1.78905,446.944,100,253398
97442.56,0,97442.56,13.55,45.52,730.72,2.76,1.38,,0.77085,0.0485078,0.391328,40.027,4.0702,17023.1,45343.1,41881.392,707982.8,673217,34765.8,2.4003,0.0274387,963.345,8725.29,40000,97337.1,0.0225096,0.0213893,79586.3,1231.1,56963,1.49E-05,154098,554098,1914.8,923.869,3.376,499.288,1949.7,910.012,3.85528,483.501,154098,1942.59,903.179,1.32686,474.087,1940.31,900.385,2.47899,472.259,100,292875
113562.35,88642.86,202205.22,16.78,41,563.97,3.98,1.99,,0.0178079,0.0381011,0.185085,21.5415,3.83057,20512.7,62981.3,46893.168,611174.3,568749,42425.3,2.63473,0.0741399,1081.51,9769.41,40000,202100,0.0145363,0.022051,79956,1987.54,78081.3,1.00E-06,258861,658861,1492.06,596.573,5.42993,346.468,1528.25,586.427,5.60545,334.549,258861,1525.21,583.22,3.37765,328.858,1524.04,581.452,4.0743,327.555,100,468951
95085.93,0,95085.93,33.6,30.26,475.54,6.67,3.34,,1.06328,0.0442007,8.466,26.8107,3.81573,12658.1,9460.25,37550.4,410067.7,388624,21443.7,2.12724,2705.85,861.738,7823,40000,94987.3,0.00926883,8.21828,50212.1,3656.13,109086,4.21E-05,151748,551748,1735.76,380.251,3.97264,216.899,1769.92,374.611,3.71179,210.019,151748,1768.57,371.468,2.10042,205.155,1768.03,370.753,2.16631,204.451,100,148943
112043.01,0,112043.01,36.62,15.74,461.67,8.57,4.28,,1.00358,0.0521211,9.38058,26.167,3.80086,16056.5,12700.7,45240.864,496774.5,470832,25942.5,2.26169,3104.16,1042.48,9425.18,40000,111945,0.0112575,9.13815,51823.5,3862.42,122870,3.57E-05,168706,568706,2041.94,462.022,4.12515,260.299,2085.06,454.92,3.82741,251.598,168706,2084.87,451.163,2.11788,245.954,2084.84,450.302,2.20007,245.089,100,167657
113562.35,92060.77,205623.12,32.06,26.19,565.45,7.6,3.8,,4.89E-06,0.061614,0.290194,19.736,3.14717,28605.8,19043.3,66024,586222.8,544747,41475.8,2.73449,3019.17,1538.45,13755,40000,205519,0.015276,0.12219,58477.4,3779.26,135843,1.00E-06,262280,662280,2398.82,626.504,4.50625,365.478,2462.65,615.17,5.00345,352.388,262280,2462.14,612.909,2.3577,347.175,2464.56,611.038,2.93864,345.602,100,285843
113562.35,77146.42,190708.78,32.71,17.93,688.84,7.76,3.88,,3.14E-06,0.0779878,0.298937,24.0432,3.06448,33821,20290,75066.24,716039.5,668875,47164.5,2.82461,2649.37,1757.72,15638.8,40000,190603,0.0218811,0.0799679,66093.8,3575.01,131710,1.00E-06,247364,647364,3041.92,896.601,3.98107,514.173,3122.78,880.672,4.65623,495.691,247364,3117.36,878.124,1.51169,489.745,3119.51,875.244,2.51004,487.44,100,322581
113562.35,43480.96,157043.32,38.16,19.81,480.59,9.05,4.52,,0.304254,0.0564586,5.52774,20.9546,3.13409,21494.1,15190.5,54448.8,526661.4,493371,33290.4,2.52586,3422.69,1260.85,11343.5,40000,156945,0.0124653,5.3419,53093.1,4012.56,138806,9.35E-06,213706,613706,2199.88,511.779,4.26545,292.566,2251.46,503.112,4.3429,282.344,213706,2254.31,499.876,2.33379,276.837,2258.34,498.612,2.55263,275.635,100,225074
113562.35,25000.68,138563.03,28.53,30.93,538.26,6.76,3.38,,0.339733,0.0635854,0.318967,25.3126,3.09093,22461.7,17552.7,55711.2,580036.2,546997,33039.2,2.5503,2947.68,1290.96,11606.5,40000,138460,0.015678,0.0856332,57983.4,3668.04,128503,9.66E-06,195221,595221,2485.04,643.531,3.86712,362.893,2544.72,632.664,4.10923,350.248,195221,2543.36,628.873,1.77537,343.879,2543.42,627.119,2.31774,342.46,100,242415
113562.35,85283.13,198845.48,25.04,46.51,700.06,5.94,2.97,,0.0634699,0.065091,0.237886,24.2348,3.80441,32207.6,53815.9,67511.52,789015.9,737832,51183.9,2.94927,21.7534,1574.36,14064.9,40000,198739,0.0217505,0.028499,91665.9,2745.93,107305,1.19E-06,255500,655500,2545.72,892.095,4.3565,508.078,2609.14,876.692,4.73672,490.427,255500,2604.94,872.709,1.98438,483.545,2603.64,870.021,3.01929,481.558,100,686352
113562.35,25232.98,138795.33,15.97,20.01,733.67,3.79,1.89,,0.0740003,0.058844,0.334631,33.5813,3.24729,23506.8,34857.5,53184.48,728180.2,683657,44523.2,2.65629,144.39,1230.75,11080.1,40000,138689,0.0255998,0.0281277,86600.6,1727.85,75638.5,1.25E-06,195450,595450,2303.62,1048.8,3.61842,587.184,2360.86,1031.53,4.32618,566.947,195450,2354.7,1027.8,1.07435,559.841,2353.76,1023.99,2.52958,556.978,100,398743
113562.35,81500.57,195062.92,15.24,44.76,729.34,3.61,1.81,,0.0882348,0.0473026,0.864545,25.2065,3.86045,24423.1,47050.8,54086.88,805434.2,749263,56171.2,2.66566,0.0426455,1252.23,11268.1,40000,194956,0.0218558,0.648305,83174.2,1298.41,63651.8,1.24E-06,251717,651717,1848.73,896.041,4.92924,512.376,1893.91,881.269,4.874,494.59,251717,1887.46,876.922,2.27764,487.433,1892.1,874.232,2.82665,484.879,100,339548
113562.35,89149.83,202712.18,29.93,33.3,531.61,7.1,3.55,,8.25E-06,0.0551959,0.266475,19.2906,3.27842,26114,24235.7,60753.6,557184.1,517703,39481.1,2.71067,2507.14,1411.62,12657,40000,202609,0.0135927,0.106907,62034.2,3678.08,130655,1.00E-06,259370,659370,2149.45,557.743,4.68808,326.112,2205.8,547.735,5.05045,314.551,259370,2206.32,545.26,2.703,309.442,2207.84,543.708,3.14005,308.088,100,356627
75760.17,0,75760.17,23.56,24.44,694.03,3.73,1.86,,0.1097,21.5709,12.6564,98.2195,4.23337,0,0.00158,8079888,936725.3,882041,54684.3,41.9897,0,1.00E-10,1.68E+06,0,75665.8,19.0472,11.8341,0,0,0,0,132427,532427,874828,773878,29.1666,669761,859990,759040,26.1987,654264,132427,868609,767659,32.2693,663266,862837,761887,24.7858,657231,100,0
113562.35,56381.67,169944.03,34.39,19.47,516.29,8.15,4.08,,0.121298,0.0628592,1.66259,20.7927,3.0015,24960.4,16303.7,60573.6,559017,521177,37840,2.6281,3439.81,1407.3,12619.5,40000,169842,0.0141247,1.47699,54060.5,4015.97,141154,3.53E-06,226603,626603,2446.42,579.874,4.1664,332.308,2505.96,569.689,4.4683,320.505,226603,2507.6,566.725,2.14465,314.948,2514.37,564.988,2.52503,313.376,100,241361
113562.35,72645.26,186207.61,37.82,22.72,634.54,8.97,4.48,,4.65E-06,0.0836547,0.527633,22.6671,2.96721,34520.8,16838.6,77966.88,685386.2,638511,46875.2,2.81414,3484.99,1828.5,16243.1,40000,186103,0.0200124,0.3175,58145.7,4101.32,147571,1.00E-06,242864,642864,3259.32,820.75,3.87633,468.651,3342.82,805.913,4.53212,451.619,242864,3338.24,803.241,1.5706,445.731,3346.19,800.495,2.3574,443.405,100,276270
113562.35,92845.74,206408.09,24.75,24.46,585.38,5.87,2.93,,4.60E-06,0.0502891,0.207427,20.6045,3.16269,24937,24560.7,57714.72,575462.9,535308,40154.9,2.67107,1829.32,1338.83,12023.9,40000,206304,0.0153564,0.0381115,66861.5,2991.99,109642,1.00E-06,263065,663065,1960.91,629.375,4.66757,371.793,2014.01,618.303,5.1856,358.911,263065,2012.07,616.161,2.4538,353.718,2011.56,614.254,3.21055,352.284,100,329141
113562.35,8564.54,122126.89,18.79,26.37,556.52,4.46,2.23,,0.436452,0.0473988,0.30364,29.3364,3.26586,17304,22659.5,44599.104,570158.8,539302,30856.8,2.3732,1283.82,1027.34,9291.48,40000,122023,0.0158709,0.0371472,68288.4,2527.8,88332.1,1.00E-05,178784,578784,1857.95,651.478,3.91739,370.704,1901.22,640.889,4.15413,358.252,178784,1897.2,636.723,1.75891,351.449,1895.95,634.834,2.46538,350.072,100,274508
88362.36,0,88362.36,25.64,38.47,459.85,4.73,2.37,,1.45429,0.0371021,3.66676,26.0973,4.31361,12174,57328.8,33108.432,387123.4,366325,20798.4,2.32262,0.178298,758.011,6897.59,40000,88261.9,0.00813583,3.42876,77860.1,3159.9,98104.3,5.97E-05,145023,545023,1462.15,333.317,4.25971,186.264,1487.64,328.893,3.72791,180.564,145023,1484.95,326.01,2.23064,176.125,1484.09,325.433,2.21835,175.49,100,643143
113562.35,40144.91,153707.26,27.72,26.96,476.97,6.57,3.29,,0.346897,0.0514958,0.505829,21.416,3.21782,19621.3,16915.6,50148.96,514540.3,482886,31654.3,2.47175,2940.47,1158.62,10447.7,40000,153606,0.0118707,0.318953,54273.2,3738.89,125115,1.01E-05,210367,610367,2009.06,487.333,4.48857,279.18,2056.85,479.165,4.44598,269.387,210367,2058.36,475.929,2.52196,263.954,2059.83,474.826,2.70938,262.886,100,222730
88581.61,0,88581.61,29.83,37.08,465.09,5.52,2.76,,1.36002,0.0387631,6.85335,26.3189,4.18989,12548.7,40297.5,33910.896,386749.7,366115,20634.7,2.35227,79.5395,776.713,7064.77,40000,88482.1,0.00828065,6.61222,80125.4,3332.56,100250,5.65E-05,145243,545243,1526.48,339.373,4.15258,190.772,1553.84,334.734,3.69376,184.903,145243,1551.37,331.825,2.18456,180.421,1550.52,331.226,2.1894,179.782,100,635619
113562.35,76607.14,190169.49,23.99,19.29,614.69,5.69,2.84,,5.54E-06,0.0538663,0.228639,22.5974,3.1108,25151.4,25561.2,57914.88,608993.2,568019,40974.2,2.67994,1642.39,1343.62,12065.6,40000,190064,0.017292,0.0365481,70035.5,2875.49,107183,1.00E-06,246825,646825,2101.96,708.634,4.5279,411.102,2158.01,696.324,5.03201,396.69,246825,2155.23,693.928,2.12897,391.095,2154.65,691.681,3.02393,389.415,100,344678
