WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
104006.31,0,104006.31,22.22,46.73,517.5,4.83,2.41,,1.84351,0.0474975,0.675702,28.8575,5.04807,16842.5,80525.3,42308.64,585293.1,555279,30014.1,2.48254,0.0510849,973.394,8814.3,40000,103904,0.0129407,0.408063,82069.3,2820.2,96664.6,5.55E-05,160665,560665,1872.76,530.714,4.40094,283.943,1905.29,523.381,3.77331,274.809,160665,1900.84,518.531,2.11224,268.229,1899.9,517.626,2.12494,267.26,100,624255
97755.46,0,97755.46,37.12,20.44,687.85,7.58,3.79,,0.265418,0.0951501,0.542691,36.9194,3.27944,25651,15266.9,62227.68,632307.1,597379,34928.1,2.62709,3424.14,1447.02,12964.1,40000,97652.4,0.0225031,0.179203,57618.6,3940.11,139826,8.71E-06,154413,554413,3725.55,923.49,2.80016,496.255,3808.41,907.965,3.61264,479.008,154413,3800.96,903.439,0.818612,471.702,3806,900.125,1.78932,469.041,100,226783
113562.35,86926.09,200488.44,31.94,15.13,643.5,7.57,3.79,,3.36E-06,0.0701915,0.26952,22.0439,3.09484,31801.4,20439.1,71365.92,664768.2,619922,44846.2,2.79613,2688.46,1667.72,14867.9,40000,200383,0.0191716,0.0746004,64066,3592.84,131527,1.00E-06,257144,657144,2736.23,785.72,4.24116,454.623,2809.7,771.658,4.85694,438.32,257144,2806.22,769.319,1.84542,432.683,2807.66,766.865,2.71757,430.735,100,316182
113562.35,37838.19,151400.54,30.44,43.35,575.81,7.22,3.61,,0.552725,0.0731992,0.314844,24.8818,3.66004,28705.7,43743.8,63682.56,708643.2,668520,40123.2,2.86842,1054.85,1482.01,13267.2,40000,151297,0.0182577,0.0847607,82322.1,3688.24,133351,1.49E-05,208058,608058,2864.38,749.768,3.92043,412.6,2930.12,737.188,3.999,398.165,208058,2928.25,732.102,1.87005,390.79,2927.97,730.31,2.33715,389.267,100,683350
113562.35,66082.39,179644.74,17.78,40.77,553.24,4.22,2.11,,0.256141,0.0396203,0.207555,22.4454,3.74863,20105,65957.8,46842.24,606488.1,567325,39163.1,2.60793,0.0910355,1080.31,9758.8,40000,179541,0.0143354,0.027258,81008.7,2164.4,83211.1,4.84E-06,236302,636302,1552.96,588.349,5.06317,338.73,1589.25,578.681,5.05363,327.226,236302,1585.89,574.955,2.99823,321.178,1584.81,573.416,3.5398,319.987,100,510565
113562.35,63187.62,176749.97,29.67,31.37,513.05,7.04,3.52,,0.0898413,0.055909,0.338828,20.4229,3.09155,23595.8,18448.6,57301.44,539808.5,503720,36088.5,2.60378,2989.99,1328.94,11937.8,40000,176647,0.0132898,0.162766,56386.8,3761.53,131322,2.48E-06,233408,633408,2178.26,545.411,4.43456,316.535,2233.23,535.858,4.68585,305.396,233408,2234.32,533.068,2.43628,300.075,2236.36,531.591,2.81156,298.758,100,259432
111882.01,0,111882.01,34.48,20.07,689.65,8.06,4.03,,0.240931,0.106062,0.482346,37.1493,3.3326,30739.5,16513.2,71184.96,757632.9,715259,42373.9,2.74141,3275.85,1663.33,14830.2,40000,111777,0.0271141,0.116746,62212.2,3906.49,141178,6.95E-06,168538,568538,4153.21,1112.09,2.82799,596.553,4248.28,1093.43,3.63921,575.45,168538,4238.21,1088.43,0.784547,567.596,4242.47,1084.56,1.88434,564.387,100,263544
113562.35,8316.35,121878.7,27.58,32.04,501.4,6.54,3.27,,0.632595,0.0599899,0.535851,26.4322,3.3958,19754.8,19554.9,50884.32,550595.7,521311,29284.7,2.46223,2740.91,1176.07,10600.9,40000,121777,0.013836,0.289633,58192.1,3703.38,125403,2.00E-05,178538,578538,2346.91,568.141,3.91428,318.256,2399.47,558.895,3.90986,307.346,178538,2399.03,554.726,1.91114,300.97,2399.6,553.438,2.18891,299.829,100,264834
113562.35,26744.38,140306.73,22.03,16.21,716.81,5.22,2.61,,0.0875973,0.0696487,0.338162,32.3336,3.18389,26202.3,26947.4,59433.12,730537.6,686312,44225.6,2.70416,1181.62,1379.96,12381.9,40000,140201,0.0252474,0.0381392,78891.2,2537.26,99524.9,1.71E-06,196962,596962,2724.85,1034.56,3.49104,576.642,2792.64,1017.3,4.18591,556.555,196962,2786.19,1013.52,1.05237,549.508,2785.95,1009.9,2.35657,546.706,100,370970
113562.35,64249.83,177812.18,38.16,34.32,512.88,9.05,4.52,,0.123607,0.0624521,3.66062,20.0349,3.1828,26079.9,23828.8,61698.72,574974.9,535458,39516.9,2.70489,2852.9,1434.32,12853.9,40000,177712,0.0140442,3.48389,61303.6,4041.8,142926,3.55E-06,234473,634473,2430.69,576.689,4.23627,329.845,2489.11,566.558,4.49613,318.167,234473,2491.2,563.428,2.28537,312.579,2498.08,561.767,2.60714,311.036,100,381239
113562.35,85954.48,199516.83,22.38,34.46,750.86,5.31,2.65,,2.45E-06,0.062705,0.265067,25.3588,3.31804,30615.1,33130.4,65859.36,745452.1,695460,49992.1,2.83595,660.846,1534.48,13720.7,40000,199409,0.0234282,0.0432065,83868,2401.13,96865.6,1.00E-06,256170,656170,2447.74,959.257,4.34864,554.979,2513.05,942.724,4.99397,535.508,256170,2507.85,940.262,1.63761,529.448,2508.2,937.128,2.8351,527.04,100,460900
78309.37,0,78309.37,38.22,40.84,596.08,6.25,3.12,,0.797993,0.051461,5.79027,32.4878,3.64433,15143.9,50831.5,40362.288,393158.6,373409,19749.6,2.39314,172.564,927.653,8408.81,40000,78209.5,0.010212,5.48049,79452.1,3523.79,107124,3.62E-05,134970,534970,2020.35,419.778,3.31173,242.194,2059.72,412.96,3.51675,234.678,134970,2058.6,409.499,1.63968,229.321,2058.44,408.48,1.91525,228.546,100,674477
113562.35,10387.25,123949.6,16.95,33.87,497.12,4.02,2.01,,0.762327,0.0407769,0.316913,26.3189,3.65142,16262.6,33365.2,41174.784,526874,498374,28500,2.43497,500.329,946.735,8578.08,40000,123846,0.0126832,0.0821131,75718.2,2540.54,91230.4,1.92E-05,180607,580607,1601.42,520.38,4.31384,296.202,1635.36,512.42,4.16514,286.532,180607,1631.81,508.403,2.30624,280.42,1631.08,507.326,2.52902,279.448,100,472105
113562.35,74955.05,188517.4,30.24,39.78,549.83,7.17,3.59,,0.0669711,0.061585,0.270495,20.5967,3.54901,28185.9,37977.9,63020.16,622362,580836,41526,2.83325,1464.95,1466.07,13129.2,40000,188413,0.0152953,0.0931155,75450.8,3665.77,131679,1.70E-06,245174,645174,2402.57,627.922,4.455,358.382,2462.49,616.851,4.6832,345.686,245174,2462.43,613.483,2.43692,339.86,2463.4,611.811,2.87718,338.397,100,585507
113562.35,30041.16,143603.52,11.11,46.67,737.41,2.64,1.32,,0.639234,0.0493239,0.310966,33.5304,4.06481,21065.1,38985.9,48603.84,876739.2,828568,48171.2,2.52698,0.0238589,1121.99,10125.8,40000,143496,0.0248608,0.0160358,81924.7,919.18,51748.9,9.37E-06,200257,600257,1941.9,1020.39,4.30625,561.394,1982.55,1004.46,4.309,542.416,200257,1975.43,997.555,1.79315,532.788,1972.96,994.432,3.10807,530.666,100,243502
113562.35,74883.3,188445.66,22.52,17.3,732.85,5.34,2.67,,2.65E-06,0.0627851,0.273067,25.9244,3.1795,29183.1,28887.7,64019.52,722320.7,674402,47918.7,2.78514,999.487,1490.12,13337.4,40000,188339,0.0230815,0.0437651,80012.3,2473.68,98517.6,1.00E-06,245100,645100,2450.97,945.124,4.21209,544.78,2516.26,928.881,4.87119,525.641,245100,2511.02,926.4,1.53754,519.581,2511.41,923.26,2.72995,517.161,100,402646
99812.63,0,99812.63,11.46,24.87,459.04,2.39,1.19,,1.113,0.0198594,4.84688,26.1064,3.92874,9242.57,20179.1,26519.904,416940.7,394279,22661.7,2.03388,0.126982,605.055,5524.98,40000,99710.2,0.0100344,4.61552,66466.3,894.459,42871.3,2.78E-05,156471,556471,783.116,410.656,4.13145,233.241,798.041,405.45,3.79684,226.551,156471,794.81,402.107,2.20756,221.462,794.377,401.374,2.25098,220.699,100,200299
113562.35,58605.11,172167.47,24.72,27.38,466.74,5.86,2.93,,0.123609,0.0462012,0.221878,19.9868,3.08343,18501.5,22859.2,45821.472,516580.6,482657,33923.6,2.52487,2227.98,1056.19,9546.14,40000,172066,0.0122782,0.0593239,60444.5,3518.91,115807,2.82E-06,228827,628827,1804.57,503.93,4.80564,286.901,1849.46,495.308,4.93594,276.625,228827,1848.29,492.442,2.90689,271.415,1848.05,491.129,3.28028,270.269,100,299525
113562.35,65128.93,178691.29,35.93,30.01,640.79,8.52,4.26,,1.33E-05,0.082624,0.378587,23.6507,2.96256,33333.3,17509.7,75537.6,686922.9,641692,45230.9,2.79815,3300.58,1769.2,15737,40000,178586,0.0204959,0.158842,59868.4,3976.28,143620,1.00E-06,235347,635347,3221.77,840.438,3.81122,477.983,3304.79,825.386,4.46495,460.686,235347,3300.12,822.581,1.49158,454.666,3304.96,819.838,2.33619,452.388,100,282800
113562.35,73096.51,186658.87,11.12,45.63,507.57,2.64,1.32,,0.596176,0.0279748,1.09046,20.8462,4.88173,15355.2,39440.8,36649.104,648798.3,605390,43408.3,2.4357,0.0161675,840.651,7635.23,40000,186554,0.0127767,0.933842,71881.6,1069.78,50800.2,9.01E-06,243315,643315,1099.63,524.098,6.12069,291.607,1120.77,516.401,5.48065,281.811,243315,1118.64,511.953,3.94918,275.593,1118.99,511.07,3.86199,274.459,100,257672
113562.35,18692.24,132254.59,29.57,22.03,685.22,7.01,3.51,,0.16282,0.0863279,0.370217,32.4109,3.15956,29073.3,20042,66742.56,734557.5,691772,42785.5,2.73231,2527.53,1555.79,13904.7,40000,132150,0.0250237,0.0606505,67898.3,3430.63,126666,3.97E-06,188911,588911,3377.35,1025.94,3.22921,564.058,3459.22,1008.63,3.92282,544.164,188911,3452.16,1004.42,0.982,536.904,3453.12,1000.95,2.11896,534.13,100,305442
78775.76,0,78775.76,12.4,28.38,557.07,2.04,1.02,,0.774436,0.0262641,0.390307,30.8829,3.51244,10086,10983.9,28950.96,345904.6,327820,18084.6,2.08772,694.123,661.37,6031.45,40000,78672.2,0.0094746,0.1076,61801.9,1599.81,62899.7,2.59E-05,135433,535433,1037.67,388.576,3.25856,230.721,1054.39,382.925,3.71766,224.579,135433,1051.28,379.911,1.85773,219.616,1050.56,378.984,2.16237,218.959,100,213585
113562.35,57146.96,170709.31,19.67,21.5,584.13,4.67,2.33,,0.00370136,0.0451959,0.229324,23.7902,3.08116,20613.8,27753.8,49408.32,568404.2,531175,37229.2,2.54555,1093.44,1141.05,10293.4,40000,170604,0.0157247,0.028294,71617.9,2462.03,91214.4,1.00E-06,227365,627365,1765.62,644.775,4.62108,376.182,1811.66,633.739,5.00323,363.167,227365,1808.87,631.088,2.25197,357.473,1807.84,628.989,3.10984,355.942,100,337041
85780.68,0,85780.68,37.22,32.16,706.71,6.67,3.33,,0.274389,0.0805273,0.52866,37.8298,3.28127,20805.2,14798.6,53159.52,529769.2,501131,28638.2,2.48189,3151.8,1230.15,11074.9,40000,85678.4,0.0187638,0.158524,55812.2,3733.03,128327,9.69E-06,142439,542439,3154.6,770.391,2.79844,420.239,3223.54,757.399,3.62662,406.064,142439,3218.08,753.375,0.85041,399.285,3221.09,750.553,1.77012,397.152,100,197153
113562.35,37183.97,150746.32,21.92,44.83,708.34,5.2,2.6,,0.400682,0.0685524,0.299806,30.4246,3.69272,28146.2,57905.1,60833.76,820128.1,772876,47252.1,2.8458,0.376083,1413.54,12673.7,40000,150640,0.0247671,0.0235911,91792.4,2446.53,98573.9,7.67E-06,207401,607401,2689.03,1015.89,3.73217,560.38,2749.99,999.371,4.11163,541.371,207401,2744.15,993.78,1.45578,533.003,2742.1,990.683,2.6573,530.769,100,617527
113562.35,68496.04,182058.4,38.58,40.96,716.19,9.15,4.57,,0.0880892,0.0971674,0.365098,25.5686,3.36585,40207,26149.6,86106.72,835373.5,782323,53050.5,2.95584,2474.42,2028.37,17938.9,40000,181952,0.0246284,0.12324,71126.6,3993.99,144457,2.21E-06,238713,638713,3794.06,1010.39,3.69257,567.745,3889.27,992.262,4.25443,547.105,238713,3882.72,988.287,1.37171,540.118,3886.7,985.137,2.29071,537.474,100,462557
113562.35,80588.37,194150.72,35.52,43.88,739.25,8.42,4.21,,0.0442822,0.0898302,0.298273,25.1582,3.55643,40041.3,31349.7,84216.48,851500.5,797210,54290.5,2.98822,1742.97,1981.8,17545.1,40000,194044,0.024712,0.0660998,78139.4,3680.82,135135,1.01E-06,250805,650805,3508.1,1013.57,3.90448,573.363,3597.64,995.492,4.43745,552.755,250805,3592.05,991.549,1.51656,545.77,3593.21,988.478,2.51006,543.283,100,542074
113562.35,54130.3,167692.65,23.86,33.36,450.12,5.66,2.83,,0.25808,0.0443789,0.235523,19.9344,3.32826,17860.9,32777.1,43654.32,519966.3,486489,33477.3,2.56272,1476.89,1005.07,9094.65,40000,167591,0.0116986,0.0748207,68132,3492.63,113375,5.92E-06,224352,624352,1735.4,480.272,4.9844,270.093,1776.6,472.253,4.92304,260.421,224352,1775.37,469.043,3.1248,255.12,1775.16,467.944,3.35239,254.076,100,441551
113562.35,89246.56,202808.91,29.51,45.56,672.52,7,3.5,,0.0266382,0.070289,0.238959,22.9355,3.75498,34177.1,43577.1,71991.84,767020.2,716890,50130.2,2.96923,681.153,1682.92,14998.3,40000,202703,0.020605,0.0389756,86095.4,3269.73,122323,1.00E-06,259464,659464,2745.88,845.356,4.32617,482.067,2815.78,830.441,4.72402,465.09,259464,2812.26,826.673,2.04325,458.488,2811.56,824.202,2.9221,456.579,100,669121
101854.41,0,101854.41,28.53,38.44,632.13,6.07,3.03,,0.518408,0.0732494,0.393392,34.4258,3.51081,22528.2,37183.5,53533.44,625860.3,593828,32032.3,2.65723,1194.06,1239.05,11152.8,40000,101751,0.0198087,0.0634846,78030.6,3331.76,118721,1.50E-05,158512,558512,2873.98,813.093,3.16784,441.249,2935.78,799.98,3.66851,426.544,158512,2930.92,794.743,1.19079,418.779,2929.98,792.349,2.0013,416.993,100,534569
113562.35,33526.94,147089.3,30.96,14.75,523.74,7.34,3.67,,0.294893,0.0652311,0.509466,23.456,3.0432,23545,16373.8,58022.88,572439.1,537984,34455.1,2.58277,3303.11,1346.19,12088.1,40000,146987,0.0149702,0.293734,55130,3904.39,136711,8.77E-06,203748,603748,2544.53,614.588,3.94869,347.413,2605.17,604.072,4.17841,335.182,203748,2606.15,600.504,1.88066,329.069,2609.24,598.809,2.30597,327.597,100,233916
113562.35,37537.09,151099.44,16.74,20.75,639.81,3.97,1.98,,0.0997154,0.048097,0.269901,28.0079,3.1024,20655.7,32154.1,48824.64,627091.5,588202,38889.5,2.55357,470.495,1127.22,10171.8,40000,150994,0.0192832,0.0234163,79117.8,1981.5,78746.7,1.80E-06,207755,607755,1881.79,790.51,4.16825,453.073,1929.24,777.305,4.63651,437.512,207755,1925.36,774.087,1.65129,431.067,1923.88,771.328,2.82176,429.127,100,363531
92174.1,0,92174.1,28.1,44.87,578.97,5.41,2.7,,0.947404,0.0581003,0.55777,31.6607,3.89951,18502.1,75808.6,45189.888,529401.7,503187,26214.7,2.59588,0.251147,1041.28,9414.56,40000,92071.8,0.0143259,0.256654,85919.2,3209.93,110855,3.21E-05,148833,548833,2284.16,588.333,3.44758,320.125,2328.45,579.205,3.5513,309.81,148833,2324.6,574.345,1.63187,303.003,2324.01,573.037,1.93033,301.922,100,735926
113562.35,71908.61,185470.97,27.23,23.38,669.85,6.46,3.23,,4.03E-06,0.0662955,0.264964,24.2657,3.07501,29302.8,23662,65828.64,678124.8,633594,44530.8,2.76354,1970.5,1533.73,13714.3,40000,185365,0.0206168,0.0490596,70563.6,3113.02,116810,1.00E-06,242126,642126,2587.07,844.714,4.13835,485.765,2655.74,829.973,4.7565,468.568,242126,2651.52,827.404,1.64679,462.627,2651.82,824.672,2.67249,460.521,100,347707
113562.35,5889.14,119451.49,20.29,48.47,613.26,4.81,2.41,,1.12906,0.0615283,0.355324,32.2621,4.3689,22347.5,68172.4,51327.84,784674.6,745488,39186.6,2.68447,0.0746757,1186.6,10693.3,40000,119347,0.0211441,0.0546736,87986.8,2457.91,95410.5,2.45E-05,176108,576108,2423.57,867.917,3.78787,462.983,2469.58,854.826,3.72213,447.763,176108,2462.6,847.642,1.74385,438.496,2461.13,845.764,2.20779,436.929,100,600491
113562.35,5253.36,118815.71,19.25,21.21,621.62,4.56,2.28,,0.317126,0.0565729,0.333471,33.0903,3.26847,19900,26296.7,48765.12,633976.1,599039,34937.1,2.49501,1123.88,1125.81,10159.4,40000,118711,0.0202765,0.0279149,74081,2420.39,90213.6,6.83E-06,175472,575472,2217.72,831.707,3.55347,464.697,2269.42,818.269,4.05454,449.107,175472,2264.59,813.841,1.28989,441.738,2262.91,811.058,2.40455,439.77,100,316384
113562.35,23989.37,137551.72,33.12,41.92,527.75,7.85,3.93,,0.75127,0.0721744,1.92229,24.7763,3.74717,26354.3,42448.1,60275.52,661458.2,624860,36598.2,2.8084,1327.48,1400.16,12557.4,40000,137449,0.0163486,1.6895,79373.3,3921.6,139383,2.30E-05,194210,594210,2822.21,671.499,3.88757,365.805,2883.15,660.494,3.8363,353.09,194210,2884.52,655.408,1.89315,345.923,2886.98,653.946,2.12722,344.557,100,676524
102013.2,0,102013.2,12.03,48.17,592.33,2.56,1.28,,1.81461,0.0374424,0.371442,32.7354,5.07762,14565.1,42363.5,37548.24,661993,629392,32601,2.29281,0.0171838,861.687,7822.55,40000,101908,0.0161353,0.0711809,74594.6,1310.21,57185.7,3.94E-05,158669,558669,1485.24,661.619,4.23618,352.868,1504.99,652.777,3.88046,342.096,158669,1498.8,646.646,2.06392,334.04,1497.7,645.413,2.21878,332.866,100,306844
97341.2,0,97341.2,35.94,16.98,560,7.3,3.65,,0.526682,0.0666856,3.19136,30.6401,3.25205,18548.5,13020.7,49755.36,496749.2,470977,25772.2,2.37941,3358.96,1149.27,10365.7,40000,97240.7,0.0140067,2.89657,51417.1,3914.24,129893,1.98E-05,154002,554002,2608.44,575.509,3.32542,321.881,2664.13,565.92,3.67653,311.114,154002,2664.38,561.892,1.42761,304.735,2667.43,560.268,1.87943,303.459,100,170058
83942.61,0,83942.61,30.77,20.82,471.27,5.39,2.7,,1.08136,0.0391861,6.84089,26.5479,3.75,10695.6,8700.55,32297.712,356298.7,337535,18763.7,2.0844,2529.23,739.132,6728.69,40000,83843.3,0.00816933,6.59643,49547.3,3502.94,105024,4.58E-05,140604,540604,1542.04,334.959,3.79835,190.411,1570.14,330.194,3.60282,184.657,140604,1568.18,327.415,2.06891,180.272,1567.44,326.773,2.13233,179.653,100,158136
87014.72,0,87014.72,16.76,49.06,487.15,3.04,1.52,,3.02144,0.0277843,1.29204,27.9086,6.23949,11136,50198.1,31333.152,465074.4,440304,24770.4,2.15659,0.0149459,716.692,6527.74,40000,86912.1,0.00773075,1.04329,70073.5,2045.54,70962.1,0.000115627,143673,543673,1102.79,315.771,5.63016,165.633,1116.34,312.863,4.25138,160.692,143673,1112.27,309.742,2.66046,155.95,1111.37,309.23,2.53849,155.257,100,436012
113562.35,92682.62,206244.97,37.69,43.32,612.24,8.94,4.47,,0.00971246,0.0780981,0.689491,20.5799,3.6372,36393.7,32758,78407.52,725478.8,674304,51174.8,2.9533,2085.21,1839.28,16334.9,40000,206140,0.0183823,0.505621,72670,4046.63,145469,1.00E-06,262901,662901,3041.63,754.83,4.24188,430.545,3116.64,741.122,4.65276,415.101,262901,3116.17,737.569,2.14458,408.876,3123.92,735.29,2.65058,406.824,100,561055
113562.35,38746.93,152309.28,31.63,37.37,589.33,7.5,3.75,,0.322188,0.07567,0.315414,25.2037,3.26716,28641.8,29737.4,65324.64,679297.8,639510,39787.8,2.78667,2154.43,1521.57,13609.3,40000,152205,0.0188294,0.0809266,70722,3784.14,136384,8.72E-06,208966,608966,2957.37,772.856,3.77226,430.219,3028.2,759.63,4.08344,415.047,208966,3026.39,755.332,1.64446,408.117,3026.8,753.174,2.29836,406.353,100,471627
113562.35,37296.7,150859.05,25.17,21.26,633.77,5.97,2.98,,0.119316,0.0647579,0.28819,27.3243,3.04289,25061.5,23120,58632.96,652222.3,612597,39625.3,2.65555,1947.13,1360.79,12215.2,40000,150754,0.0201366,0.0387992,69562.1,3043,112782,2.65E-06,207515,607515,2531.42,825.605,3.80475,466.667,2595.13,811.588,4.31961,450.364,207515,2591.03,808.171,1.44486,443.852,2590.31,805.463,2.46656,441.811,100,321579
113562.35,58317.29,171879.64,19.06,40.77,459.89,4.52,2.26,,0.469909,0.037453,0.213849,20.4607,4.07052,17172.4,75955.6,40577.472,560496.4,524275,36221.4,2.60325,0.0965963,932.705,8453.64,40000,171777,0.0116874,0.0559787,80643.5,2706.74,92749.3,9.45E-06,228538,628538,1470.19,479.822,5.52019,267.091,1501.64,472.202,5.20676,257.779,228538,1498.71,468.444,3.63832,252.213,1498.12,467.498,3.76446,251.251,100,592507
109769.06,0,109769.06,16.11,18.59,728.06,3.69,1.85,,0.209903,0.060795,0.395364,39.8221,3.47356,21042.1,32440.1,49316.16,704358.9,664269,40089.9,2.56717,276.17,1138.87,10274.2,40000,109663,0.0260365,0.0243462,84311.5,1772.19,74933.9,3.94E-06,166424,566424,2384.39,1067.27,3.18811,585.863,2440.09,1050.14,3.98723,566.111,166424,2433.51,1045.47,0.876028,558.302,2431.8,1041.46,2.42352,555.369,100,366922
109880.98,0,109880.98,15.93,34.51,576.7,3.65,1.83,,0.537166,0.0449564,0.328042,32.1708,3.45646,16700.6,38358.3,41895.456,578128.6,547999,30129.6,2.42447,5.33853,963.676,8728.22,40000,109777,0.0168718,0.0332007,81193.4,2059.2,76763.1,1.20E-05,166538,566538,1766.36,692.493,3.66032,389.645,1804.45,681.576,4.00966,377.011,166538,1799.72,676.887,1.5871,369.715,1798.26,674.87,2.37373,368.31,100,453959
113562.35,6529.75,120092.11,26,44.87,615.2,6.17,3.08,,0.760831,0.076263,0.359674,32.0932,3.88031,26485.2,54492,58780.8,758087.5,719357,38730.5,2.84169,192.992,1364.33,12246,40000,119988,0.0220388,0.0553646,91378.7,3204.12,118708,1.92E-05,176749,576749,2994.68,904.656,3.44194,485.466,3057.81,890.318,3.67163,469.161,176749,3051.91,883.82,1.453,460.37,3050.52,881.553,2.13188,458.583,100,744764
83512.61,0,83512.61,38.84,16.4,649.81,6.77,3.39,,0.373652,0.0703857,1.89161,34.9459,3.22002,18010.3,12522.4,48638.88,461437.7,436900,24537.7,2.35584,3289.29,1122.82,10133.1,40000,83411.5,0.0146474,1.55108,51015.3,3853.1,126190,1.50E-05,140173,540173,2754.01,601.94,2.96821,336.837,2812.06,591.699,3.63261,325.756,140173,2810.43,587.975,1.08328,319.454,2815.43,585.894,1.74689,317.921,100,155812
113562.35,90912.47,204474.82,16.7,31.09,483.44,3.96,1.98,,6.27E-06,0.0374228,0.168083,19.4164,3.19913,17712.4,32293,40514.496,531921,493387,38534,2.65748,510.586,931.226,8440.52,40000,204371,0.0132842,0.0288339,75608.8,2504.61,89127.8,1.00E-06,261132,661132,1463.62,544.787,5.49428,312.576,1500.01,535.365,5.91898,301.415,261132,1497.73,533.059,3.59853,296.433,1496.91,531.367,4.28138,295.154,100,449321
93180.27,0,93180.27,17.95,32.78,721.66,3.49,1.75,,0.263639,0.0516087,0.393533,39.2602,3.39402,16949.7,24474.4,42612.576,558597.8,527983,30614.8,2.39863,542.802,980.546,8877.62,40000,93075.7,0.0203224,0.0257654,75913.4,1911.74,73729.3,6.00E-06,149837,549837,2026.05,833.579,3.05023,464.123,2071.21,820.207,3.92025,449.175,149837,2066.13,816.057,0.928954,442.008,2064.35,812.894,2.2565,439.881,100,311387
108163.47,0,108163.47,13.4,30.24,624.78,3.03,1.51,,0.362917,0.045445,0.340379,34.6932,3.32566,16696.3,25047.7,41907.648,586375.6,554801,31574.6,2.38976,312.474,963.963,8730.76,40000,108058,0.0190796,0.0223867,77546.5,1692.54,68464.4,7.50E-06,164819,564819,1784.9,782.62,3.4602,440.462,1824.47,770.272,4.07004,426.29,164819,1819.69,765.865,1.28146,418.934,1817.8,763.184,2.45618,417.18,100,318220
113562.35,14873.14,128435.49,37.62,40.66,752.12,8.92,4.46,,0.333127,0.119873,0.460974,36.0228,3.58418,38420,24924.5,83324.16,906596.3,855563,51033.3,2.92421,2544.63,1959.84,17359.2,40000,128329,0.0308041,0.105459,72368.2,3991.61,144337,9.13E-06,185090,585090,4695.71,1263.7,2.91569,678.031,4802.33,1242.27,3.63899,653.86,185090,4791.23,1236.24,0.858109,645.108,4794.92,1232.16,1.95497,641.647,100,442672
113562.35,84069.01,197631.36,28.8,44.89,534.09,6.83,3.41,,0.149485,0.0571861,0.236084,19.6482,3.93094,28202.7,52842.6,61430.88,640209.6,597332,42877.6,2.90563,467.055,1427.88,12798.1,40000,197527,0.0144709,0.0719869,85236.6,3527,127365,3.67E-06,254288,654288,2232.64,594.465,4.61549,339.52,2287.53,584.008,4.67698,327.558,254288,2287.31,580.27,2.751,321.725,2287.44,578.837,3.06971,320.424,100,765928
93273.49,0,93273.49,15.3,26.24,487.12,2.98,1.49,,1.01249,0.0322637,0.451311,27.4845,3.77167,11502.1,11239,32219.52,398400.3,377335,21065.3,2.18299,1354.51,737.312,6712.4,40000,93170.6,0.00966416,0.20184,61510.2,2324.78,79904.8,3.25E-05,149932,549932,1271.89,396.1,3.80262,228.553,1294.25,390.532,3.76515,221.904,149932,1291.18,387.339,2.1133,216.932,1290.55,386.566,2.23301,216.223,100,199889
82757.67,0,82757.67,24.54,26.55,745.42,4.24,2.12,,0.254056,0.0559075,0.422086,40.1139,3.37196,16334.1,17805.5,42801.168,496323.3,469355,26968.3,2.33397,1415.43,984.984,8916.91,40000,82654.2,0.0181997,0.0400127,66341.7,2501.16,87087.5,7.07E-06,139415,539415,2194.03,746.816,2.86051,418.249,2242.24,734.644,3.79558,404.962,139415,2237.43,730.839,0.863994,398.237,2236.3,727.986,2.01985,396.303,100,236917
113562.35,66072.11,179634.46,36.72,47.11,596.53,8.71,4.35,,0.39923,0.0808283,0.902957,22.2013,3.79988,34628.8,39864.8,74560.32,763306.5,714881,48425.5,2.96727,1534.3,1745.39,15533.4,40000,179530,0.0187067,0.698311,79107.2,4038.16,145137,1.09E-05,236291,636291,3153.03,768.598,4.07229,427.5,3225.5,755.18,4.18306,412.294,236291,3227.34,750.262,2.01484,405.083,3233.13,748.268,2.37867,403.236,100,676284
113562.35,88206.14,201768.5,20.26,33.15,700.33,4.8,2.4,,2.75E-06,0.0540108,0.238685,24.02,3.28608,27222.6,33706.1,59808.48,681132.2,634752,46380.2,2.76543,566.395,1388.95,12460.1,40000,201662,0.0206124,0.0347547,81907.7,2243.59,90742.7,1.00E-06,258423,658423,2108.17,844.064,4.60131,492.583,2164.69,829.499,5.20376,475.399,258423,2160.84,827.265,1.93942,469.621,2160.43,824.495,3.06863,467.566,100,435669
113562.35,67152.3,180714.65,20.26,37.32,712.99,4.81,2.4,,8.09E-06,0.0587974,0.261022,26.4193,3.3348,27653.5,43440.3,60041.28,727882.8,680635,47247.8,2.80771,111.044,1394.54,12508.6,40000,180608,0.0225088,0.0295435,88368.4,2229.63,91195.5,1.00E-06,237369,637369,2298.58,922.223,4.21808,527.704,2357.37,906.546,4.79924,509.402,237369,2352.84,903.414,1.62945,502.898,2351.9,900.351,2.85543,500.64,100,534658
113562.35,18114.29,131676.65,17.6,27.87,464.71,4.17,2.09,,0.670431,0.0394435,0.302258,23.828,3.51948,14986.9,16817.8,39662.736,498625.9,470482,28143.9,2.32561,1649.64,911.236,8263.07,40000,131574,0.0115639,0.0947349,61811.3,2806.29,94152.4,1.71E-05,188335,588335,1547.6,474.308,4.50422,269.937,1581.15,467.057,4.31813,260.994,188335,1578.31,463.495,2.54606,255.392,1577.74,462.557,2.70444,254.49,100,250734
113562.35,66068.71,179631.06,24.61,44.72,469.11,5.84,2.92,,0.532162,0.0454077,0.331999,19.2592,4.45564,22328.5,76694.8,50650.08,575042.8,537540,37502.8,2.78069,0.289182,1170.5,10552.1,40000,179528,0.0114366,0.175199,85987.8,3243.33,116365,1.40E-05,236289,636289,1777.04,469.455,5.01727,264.559,1816.52,461.894,4.66579,255.496,236289,1816.24,458.243,3.16797,250.175,1816.31,457.465,3.16447,249.279,100,782667
113562.35,75882.22,189444.57,34.21,15.24,590.6,8.11,4.06,,6.22E-06,0.0713722,0.367454,21.3126,2.99763,30448.7,17921.5,69998.4,626597.5,583760,42837.5,2.7574,3249.06,1634.55,14583,40000,189340,0.0173623,0.176419,58278.6,3929.22,141275,1.00E-06,246101,646101,2780.24,712.089,4.13054,409.492,2852.39,699.291,4.6883,394.763,246101,2850.6,696.731,1.89946,389.136,2854.89,694.494,2.57026,387.252,100,278553
113562.35,17399.93,130962.28,19.18,36.2,585.66,4.55,2.27,,0.423626,0.0512808,0.292822,28.9664,3.37369,20122.3,46006.3,47889.696,626026.9,591207,34819.9,2.58476,137.273,1105.08,9977.02,40000,130858,0.01781,0.0310602,83945.2,2445.75,90608.1,9.10E-06,187619,587619,2010.98,730.892,3.9303,410.965,2057.11,719.06,4.18434,397.145,187619,2052.68,714.552,1.72351,389.96,2051.23,712.401,2.54343,388.402,100,533961
109698.96,0,109698.96,34.35,15.16,649.59,7.87,3.93,,0.291318,0.097699,0.475609,35.1177,3.25937,28071,15955.5,66611.52,695789.4,657612,38177.4,2.68431,3394.51,1552.62,13877.4,40000,109595,0.0238632,0.131085,59527.3,3955.63,141793,8.89E-06,166356,566356,3824.66,979.072,2.92685,527.478,3911.36,962.677,3.65159,509,166356,3904.42,957.833,0.896973,501.36,3907.96,954.527,1.86725,498.673,100,246438
113562.35,68646.65,182209.01,19.03,22.98,571.37,4.51,2.26,,2.26E-05,0.0322212,4.233,22.2763,3.09578,16674.3,42465.5,40517.376,560058.6,518880,41178.6,2.42795,0.159229,931.294,8441.12,40000,182106,0.0151818,4.05202,76704.9,1361.35,57579.2,1.00E-06,238867,638867,1255.69,622.123,5.15875,364.087,1288.77,611.817,5.30288,351.495,238867,1284.68,609.269,2.73508,346.062,1288.85,607.272,3.18908,344.191,100,300679
113562.35,91462.71,205025.06,35.59,30.69,654.85,8.44,4.22,,2.88E-06,0.0774682,0.323775,21.8076,3.09183,34891.6,18651,77662.08,689237.5,642118,47119.5,2.83431,3083.31,1821.06,16179.6,40000,204920,0.0199095,0.127823,61445.2,3864.63,140239,1.00E-06,261681,661681,3018.58,816.053,4.15102,471.758,3099.28,801.262,4.81084,454.672,261681,3095.01,798.963,1.759,449.039,3098.73,796.381,2.61112,446.929,100,302019
113562.35,64537.33,178099.69,22.93,22.84,537.82,5.44,2.72,,0.00925498,0.0462405,0.216093,21.637,3.08118,20700.9,24292.4,50187.36,540962,504873,36089,2.54909,1765.38,1159.52,10455.7,40000,177996,0.0139235,0.0367351,65208.5,2986.85,104867,1.00E-06,234757,634757,1805.1,571.153,4.71526,333.13,1852.4,561.236,5.02975,321.461,234757,1850.31,558.658,2.56847,316.117,1849.62,556.942,3.20454,314.787,100,306488
113562.35,27694.34,141256.69,38.01,46.38,585.16,9.01,4.51,,0.74187,0.0889913,2.61441,26.3389,3.83686,31983.6,40303.5,70410.72,772804.6,729897,42907.6,2.92101,1556.3,1644.56,14668.9,40000,141154,0.0201531,2.3609,80123.4,4116.45,147389,2.23E-05,197915,597915,3479.5,827.922,3.62597,446.532,3553.79,814.135,3.71938,430.931,197915,3554.9,808.107,1.64096,422.751,3559.65,806.125,1.99869,420.955,100,688600
113562.35,25226.71,138789.06,23.14,21.04,494.08,5.49,2.74,,0.491261,0.0461766,0.302274,23.9954,3.34445,17272.9,18720.9,45447.36,516201,486611,29590,2.36302,2202.15,1047.36,9468.2,40000,138687,0.0121614,0.0911375,58485.8,3240.76,105574,1.32E-05,195448,595448,1806.96,499.204,4.49488,286.827,1849.56,491.077,4.37461,276.962,195448,1847.51,487.557,2.45365,271.247,1847.07,486.456,2.6986,270.247,100,222881
113562.35,72769.2,186331.56,33.84,29.61,545.99,8.02,4.01,,1.05E-05,0.0654499,0.60786,20.3473,3.00001,27750.5,17286.6,65279.52,580848.4,539902,40946.4,2.70216,3358.27,1520.48,13599.9,40000,186228,0.0151844,0.428234,55716.1,3979.34,141637,1.00E-06,242989,642989,2546.86,623.132,4.24484,360.026,2611.5,611.936,4.70912,347.144,242989,2611.66,609.341,2.1445,341.705,2618,607.376,2.64321,339.973,100,261257
111587.43,0,111587.43,30.3,43.01,714.47,7.06,3.53,,0.533367,0.0999894,0.422337,38.6587,3.83281,31121.7,36582.4,68218.08,840959.4,797087,43872.4,2.87682,1227.97,1591.46,14212.1,40000,111482,0.0285111,0.0472671,83939.7,3451.93,127554,1.38E-05,168243,568243,3923.79,1169.7,2.93189,620.278,4008.4,1150.87,3.56955,599.142,168243,4000.84,1144.02,0.950316,589.747,3999.58,1140.45,2.07495,586.941,100,589022
113562.35,5238.18,118800.53,32.67,43.91,740.99,7.75,3.87,,0.501471,0.109972,0.426188,38.3481,3.84183,34845.8,33236.1,75181.44,902980.8,854965,48015.8,2.92584,1561.69,1760.52,15662.8,40000,118695,0.0305769,0.0521165,81891.3,3626.71,133317,1.30E-05,175456,575456,4313.46,1254.38,2.91591,666.16,4407.87,1233.89,3.57255,643.137,175456,4399.57,1226.91,0.918334,633.587,4398.89,1223.07,2.07049,630.498,100,562793
113562.35,37137.79,150700.14,31.83,20.5,560.6,7.55,3.77,,0.210518,0.071296,0.366648,24.3087,2.98571,26014.6,16981,62424.96,609477.8,572513,36964.8,2.64927,3270.15,1451.76,13005.2,40000,150597,0.0170118,0.140984,57234.9,3885.76,138362,6.00E-06,207358,607358,2782.34,698.131,3.80235,393.623,2850.33,686.063,4.18242,379.695,207358,2849.53,682.55,1.65734,373.419,2851.84,680.474,2.26669,371.692,100,251336
113562.35,11240.18,124802.53,19.56,40.72,531.65,4.64,2.32,,0.888183,0.0479863,0.321134,27.5616,3.93232,18726.5,71110.7,45319.824,615340.5,582706,32634.5,2.55753,0.134317,1044.35,9441.63,40000,124699,0.0153384,0.0713317,84054.2,2573.63,93615.9,2.13E-05,181460,581460,1886.45,629.521,4.17123,347.766,1925.01,619.882,4.021,336.276,181460,1920.4,614.857,2.11273,329.149,1919.45,613.537,2.40225,327.988,100,593015
88447.93,0,88447.93,24.38,22.26,734.86,4.5,2.25,,0.252624,0.0589491,0.415172,39.6547,3.37953,17470.3,21791.8,44933.568,536042,506847,29195,2.37927,1410.8,1035.23,9361.16,40000,88344.3,0.0194676,0.0380451,68070.2,2547.22,89059,6.64E-06,145105,545105,2312.39,798.8,2.9654,444.011,2364.24,785.721,3.81574,429.513,145105,2359.11,781.723,0.885149,422.578,2357.97,778.703,2.06786,420.464,100,251116
113562.35,11849.93,125412.29,33.07,32.07,474.2,7.84,3.92,,0.729732,0.0566855,4.55776,24.6363,3.5156,18832.5,19069.3,49560.48,528677.7,499882,28795.7,2.42484,2858.54,1144.66,10325.1,40000,125313,0.0123987,4.33075,56676.4,3854.96,128874,2.44E-05,182074,582074,2216.3,509.063,4.10214,285.443,2264.99,500.896,3.94861,275.649,182074,2266.28,496.991,2.11459,269.705,2267.42,495.95,2.25804,268.698,100,269674
100459.8,0,100459.8,11.4,41.32,672.07,2.39,1.2,,0.722565,0.0413956,0.591891,36.3315,3.86659,15379.8,38411.9,39138.432,660938.9,627383,33555.9,2.30218,0.0276295,898.939,8153.84,40000,100354,0.0200756,0.25225,75789.7,1035.78,50702.5,1.38E-05,157115,557115,1627.15,823.739,3.54185,449.406,1662.17,811.447,3.64289,434.941,157115,1655.43,805.211,1.41089,426.37,1655.82,803.025,1.93437,424.503,100,249856
103690.98,0,103690.98,37.2,19.92,660.5,8.05,4.03,,0.284588,0.0994059,0.630827,35.5429,3.2485,27395.7,14879.3,65735.52,663144.6,626150,36994.6,2.66459,3611.5,1531.49,13694.9,40000,103588,0.0229816,0.279884,56922.5,4078.05,145096,9.34E-06,160349,560349,3889.82,943.181,2.85218,506.676,3976.12,927.298,3.6158,488.931,160349,3968.99,922.605,0.862294,481.469,3976.24,919.266,1.78213,478.73,100,228641
86300.49,0,86300.49,28.21,43.63,511.83,5.08,2.54,,1.62698,0.0396636,3.6364,28.5547,4.59298,13359.9,80868.4,36343.584,411481.2,389960,21521.2,2.3128,0.0584897,833.508,7571.58,40000,86200.2,0.00862677,3.37181,77620.8,3058.51,94897.8,7.00E-05,142961,542961,1563.39,353.581,4.21107,199.758,1590.72,348.844,3.63302,193.689,142961,1587.55,345.693,2.1166,188.985,1586.54,345.071,2.11641,188.319,100,616961
113562.35,675.17,114237.53,19.68,26,699.88,4.67,2.33,,0.230981,0.0686387,0.386791,38.0659,3.41243,23069.8,27534.8,53855.52,720476,679870,40606,2.61631,969.963,1246.72,11219.9,40000,114132,0.0259172,0.0294038,79780.1,2334.25,91950,4.70E-06,170893,570893,2690.6,1062.43,3.18005,581.715,2753.58,1045.29,3.91974,561.943,170893,2746.96,1040.51,0.909857,554.096,2745.55,1036.69,2.32328,551.242,100,355579
113562.35,51672.16,165234.51,22.66,36.29,695.29,5.37,2.69,,0.0588181,0.0642553,0.280707,27.6025,3.24404,27606.2,36312.8,60932.64,722378.2,677065,45313.2,2.78771,652.764,1415.92,12694.3,40000,165128,0.0226469,0.0325394,84020.1,2591.45,101334,1.12E-06,221889,621889,2512.47,928.19,3.93979,525.382,2575.9,912.443,4.49333,507.056,221889,2571.09,908.955,1.4486,500.339,2570.21,905.875,2.63505,498.033,100,501348
113562.35,7602.96,121165.32,12.09,47.96,510.8,2.87,1.43,,2.69698,0.0272286,3.76885,27.6045,6.34894,12976.3,38008.2,34377.168,688045.4,650662,37383.4,2.1819,0.0103087,787.588,7161.91,40000,121062,0.0133757,3.52734,70504.5,838.253,43236.1,5.35E-05,177823,577823,1078.13,547.627,5.73292,286.129,1094.51,541.142,4.45086,277.053,177823,1089.84,535.886,2.7046,269.917,1089.14,535.029,2.61478,268.854,100,199332
113562.35,40131.52,153693.88,21.27,34.69,580.77,5.04,2.52,,0.230376,0.0511333,0.253962,25.3556,3.20547,21558.2,36658.6,50829.6,607897.6,571085,36812.6,2.61802,754.865,1174.77,10589.5,40000,153590,0.0167327,0.0312403,77974.2,2694.79,98772.7,4.90E-06,210351,610351,2000.82,686.515,4.24482,391.753,2049.97,675.009,4.50296,378.246,210351,2046.53,671.385,1.97905,371.841,2045.33,669.306,2.77799,370.305,100,468609
113562.35,69656.78,183219.14,18.26,48.34,619.38,4.33,2.16,,0.441458,0.0469402,0.221482,23.988,4.20526,23281.9,62464.1,52217.28,745287.2,699103,46184.2,2.69941,0.0559251,1207.74,10878.6,40000,183114,0.0175966,0.0236533,83633.9,2065.86,83706.2,7.67E-06,239875,639875,1843.16,722.485,4.94772,407.018,1883.73,710.756,4.81056,393.154,239875,1879.02,705.707,2.76328,385.829,1877.61,703.865,3.4172,384.437,100,509514
110492.12,0,110492.12,16.46,23.62,577.84,3.8,1.9,,0.456076,0.0460186,0.328028,32.2164,3.32516,16479.9,21138,42472.512,566494.3,536695,29799.3,2.3545,890.946,977.25,8848.44,40000,110388,0.0168889,0.0322417,71545.2,2165.41,79474.9,1.03E-05,167149,567149,1806.52,693.07,3.62352,392.213,1846.69,682.071,4.02982,379.474,167149,1842.22,677.665,1.51868,372.358,1840.75,675.556,2.36584,370.904,100,286271
113562.35,32137.75,145700.1,26.15,36.8,549.35,6.2,3.1,,0.421027,0.0598883,0.283714,24.9047,3.35797,23370.4,36682.6,54865.44,616455.6,581152,35303.6,2.68423,1285.12,1270.79,11430.3,40000,145597,0.0160899,0.058406,75695.8,3354.02,119736,1.08E-05,202358,602358,2343.64,660.508,4.05642,370.537,2399.04,649.495,4.17834,357.693,202358,2396.25,645.289,1.96942,351.049,2395.53,643.596,2.48945,349.678,100,526168
113562.35,35542.22,149104.58,20.69,21.83,559.09,4.91,2.45,,0.226865,0.0472252,0.253506,25.218,3.09674,19279.1,24796.6,47849.664,566720.1,532594,34126.1,2.47412,1450.8,1104.13,9968.68,40000,149001,0.0152806,0.0328362,67869.7,2697.22,95400.4,4.95E-06,205762,605762,1847.04,627.029,4.32324,361.292,1893.19,616.48,4.54885,348.807,205762,1890.09,613.121,2.07318,342.69,1889.01,611.223,2.79937,341.281,100,295684
113562.35,39205.09,152767.45,12.5,40.5,746.84,2.96,1.48,,0.287878,0.0510813,0.308266,31.6522,3.61612,22441.5,41533.8,50907.36,812094.6,763296,48798.6,2.5926,0.0450329,1176.61,10605.7,40000,152660,0.02496,0.0267482,84120,1111.67,58318.9,4.27E-06,209421,609421,2003.64,1023.29,4.16556,572.055,2051.07,1006.88,4.37422,552.481,209421,2044.87,1001.72,1.55298,544.312,2043.25,998.401,2.76408,541.765,100,292929
113562.35,29518.76,143081.12,12.01,43.33,510.09,2.85,1.42,,1.35943,0.031574,0.262067,24.7132,4.94635,15213.2,47288.5,38159.664,622928.1,586909,36019.1,2.36842,0.0237818,876.003,7949.93,40000,142979,0.0127768,0.0558761,74833.3,1515.66,62396.3,2.70E-05,199740,599740,1247.68,523.771,5.47839,289.221,1268.07,516.525,4.82591,279.869,199740,1263.72,511.956,3.14377,273.382,1262.96,511.07,3.1914,272.422,100,349374
113562.35,88376.48,201938.83,19.94,32.52,652.23,4.73,2.36,,3.41E-06,0.0489374,0.22057,22.9205,3.26033,24952.9,32482,56113.44,628693.9,585390,43303.9,2.70251,687.927,1300.56,11690.3,40000,201833,0.0181427,0.0306926,78392.8,2293.18,89868.1,1.00E-06,258594,658594,1910.05,743.168,4.79572,436.246,1961.27,730.308,5.33203,421.081,258594,1958.26,728.129,2.24761,415.515,1957.5,725.706,3.26467,413.753,100,406867
113562.35,11999.72,125562.08,31.71,26.14,673.84,7.52,3.76,,0.204607,0.0929458,0.398348,33.3323,3.18987,29656.3,18263.1,68520.96,736712.7,694682,42030.7,2.73246,2915.37,1598.77,14275.2,40000,125457,0.0251889,0.0761681,64688.2,3678.12,134174,5.40E-06,182218,582218,3637.16,1032.94,3.1028,563.371,3723.57,1015.52,3.81141,543.471,182218,3716.11,1011.03,0.936409,536.022,3717.83,1007.55,2.02447,533.209,100,284148
81854.25,0,81854.25,20.39,43.63,497.26,3.48,1.74,,1.9245,0.0315975,1.33971,28.0105,4.90812,11266.6,57772.9,31279.392,396652.3,375632,21020.3,2.22736,0.0313037,715.442,6516.54,40000,81752.3,0.00785103,1.08467,73300.6,2492.31,82341.6,7.88E-05,138513,538513,1249.82,321.287,4.61261,177.165,1268.43,317.554,3.80724,171.938,138513,1264.84,314.593,2.30153,167.434,1263.9,314.041,2.24921,166.783,100,521148
113562.35,71136.24,184698.6,13.26,33.85,581.05,3.14,1.57,,1.42E-05,0.0328727,1.01045,22.4448,3.25315,17477.8,46725.1,41774.4,582015,539647,42368,2.46199,0.0788153,960.829,8703,40000,184594,0.0152779,0.828869,76180,1266.33,56908.6,1.00E-06,241355,641355,1281.52,626.303,5.26707,366.395,1315.19,615.852,5.3502,353.64,241355,1311.3,613.078,2.84404,348.059,1314.91,611.117,3.26833,346.197,100,297338
113562.35,79743.88,193306.23,24.03,39.25,741.4,5.7,2.85,,4.80E-06,0.0666815,0.263372,25.7325,3.44772,31855.2,39710.7,67677.6,774688.8,724038,50650.8,2.89221,434.251,1578.39,14099.5,40000,193199,0.0236481,0.0363419,87549.5,2598.52,102933,1.00E-06,249960,649960,2605.14,968.876,4.20894,554.874,2672.63,952.196,4.79834,535.477,249960,2667.7,949.038,1.61967,528.953,2667.26,945.926,2.80977,526.595,100,559029
113562.35,75401.08,188963.43,16.7,37.13,746.82,3.96,1.98,,4.67E-06,0.0538766,0.256085,26.71,3.42133,26630,47501.1,57931.2,751183.3,701658,49525.3,2.75409,0.202522,1344,12069,40000,188856,0.0233998,0.026271,87238.9,1666.76,75653.9,1.00E-06,245617,645617,2106.95,958.354,4.42333,551.527,2160.74,942.201,5.01168,532.493,245617,2156.12,939.207,1.70791,525.975,2155.06,935.991,3.03499,523.633,100,431481
83409.11,0,83409.11,25.03,35.52,660.81,4.36,2.18,,0.443509,0.0525263,0.413967,35.7762,3.3657,15764.6,27602.2,41565.936,455911,432670,23241,2.35383,1010.51,955.928,8659.57,40000,83306.1,0.0144425,0.0735094,69932.4,2840.71,94272.8,1.45E-05,140067,540067,2062.46,593.167,3.06177,336.856,2105.68,583.463,3.71746,326.308,140067,2101.91,579.576,1.20927,319.863,2101.05,577.702,1.94715,318.615,100,386920
113562.35,22194.95,135757.3,24.44,35.93,704.88,5.8,2.9,,0.21375,0.0758824,0.341637,32.7802,3.3314,27692.9,31886.7,61925.76,758047.5,713978,44069.5,2.77045,1097.53,1439.77,12901.2,40000,135652,0.0254073,0.0350587,81470,2835.61,108753,4.53E-06,192413,592413,2971.33,1041.61,3.39371,574.268,3042.44,1024.36,4.01296,554.371,192413,3036.29,1019.78,1.08165,546.759,3035.3,1016.29,2.33754,544.096,100,464410
113562.35,11652.61,125214.96,36.48,48.94,634.98,8.65,4.33,,0.850203,0.10516,0.713951,31.414,4.01159,34471.4,39847.2,74694.24,855117,810786,44331,2.96085,1543.94,1748.64,15561.3,40000,125110,0.0242843,0.404656,81691.7,4118.17,147552,2.59E-05,181871,581871,4119.07,997.462,3.25927,528.049,4204.63,981.091,3.49892,509.766,181871,4203.09,973.815,1.34129,500.36,4206.4,971.373,1.85301,498.233,100,689561
81470.7,0,81470.7,19.1,32.15,697.17,3.25,1.62,,0.332864,0.0452522,0.395214,37.7177,3.30381,14337.4,15596.2,38450.016,446047.2,422627,23420.2,2.26238,1110.16,882.805,8010.42,40000,81366.8,0.0154639,0.0393237,65770.5,2139.51,77654.6,9.62E-06,138128,538128,1778.15,634.644,2.91351,362.339,1815.41,624.447,3.82156,351.37,138128,1811.42,620.81,1.04007,344.906,1810.09,618.555,2.0342,343.498,100,231119
100863.82,0,100863.82,27.52,39.45,660.09,5.8,2.9,,0.495021,0.0734155,0.394176,35.876,3.56261,22776.2,40432.8,53404.8,644186.3,610943,33243.3,2.68061,841.717,1235.98,11126,40000,100760,0.0210734,0.0508866,81812.8,3150.71,113859,1.36E-05,157521,557521,2881.62,864.85,3.10557,467.81,2943.3,850.98,3.67348,452.282,157521,2937.85,845.586,1.11204,444.304,2936.62,842.937,2.03724,442.351,100,569018
113562.35,9194.48,122756.84,27.58,23.5,680.74,6.54,3.27,,0.212189,0.0837522,0.380225,34.4842,3.24774,27224.5,20863,63138.72,727572.7,686307,41265.7,2.69557,2300.88,1468.92,13153.9,40000,122652,0.0252006,0.0507932,69498,3263.9,121048,5.12E-06,179413,579413,3278.97,1033.23,3.15025,564.827,3356.85,1016.08,3.85329,545.152,179413,3349.97,1011.54,0.942689,537.613,3350.09,1008.02,2.12207,534.845,100,308240
113562.35,68234.7,181797.06,22.07,29.65,611.75,5.23,2.62,,7.77E-06,0.051226,0.231182,23.3399,3.08461,23627.6,26985.3,54877.44,603180.6,563102,40078.6,2.64404,1357.25,1271.08,11432.8,40000,181693,0.0171885,0.0322968,71812.7,2673.65,100575,1.00E-06,238454,638454,1999.84,704.529,4.50649,409.713,2052.77,692.336,4.99144,395.405,238454,2049.85,689.829,2.08894,389.705,2049.04,687.54,3.01638,388.016,100,349861
113562.35,92447.93,206010.28,37.58,26.85,682.25,8.91,4.46,,2.48E-06,0.0836448,0.364509,22.3607,3.09491,37449.1,18039.9,82524.48,723900.2,674397,49503.2,2.86493,3191.39,1940.2,17192.6,40000,205904,0.0213383,0.16061,61407.8,3950.11,143131,1.00E-06,262665,662665,3259.56,874.575,4.05641,504.981,3346.59,858.655,4.75869,486.593,262665,3340.62,856.352,1.62033,480.88,3345.79,853.531,2.52677,478.556,100,300876
113562.35,25845.9,139408.26,14.71,44.75,514.58,3.49,1.74,,1.61876,0.026866,4.46732,25.1853,5.30004,13596.4,44800.2,35316.816,649298.2,611894,37404.2,2.23584,0.0137034,809.518,7357.67,40000,139305,0.0130022,4.25552,71512.9,970.049,46191.2,2.98E-05,196066,596066,1059.47,532.759,5.8679,288.265,1078.55,525.771,4.83374,278.792,196066,1075.04,520.925,3.1021,271.997,1074.64,520.086,3.01624,270.94,100,220191
89565.39,0,89565.39,26.33,42.72,680.69,4.92,2.46,,0.546326,0.0619176,0.405599,36.8447,3.6295,19276.6,61196.7,46341.744,566846.3,538095,28751.3,2.59746,0.627548,1068.48,9654.53,40000,89462.1,0.018476,0.0543839,86243.5,2799.45,99961.4,1.56E-05,146223,546223,2433.61,758.476,3.0641,413.679,2483.14,746.439,3.66324,400.42,146223,2477.98,741.347,1.15384,392.824,2476.7,739.041,1.99607,391.202,100,641920
77687.82,0,77687.82,21.78,39.66,717.31,3.53,1.77,,0.434247,0.0467605,0.412329,38.6688,3.49203,14961.6,51576.7,38545.824,456679.4,433269,23410.4,2.37724,0.183971,885.049,8030.38,40000,77584.3,0.0155669,0.046027,79110.7,2198.81,78500.2,1.29E-05,134345,534345,1839.51,639.044,2.89123,360.26,1876.09,628.895,3.74194,349.42,134345,1871.73,624.825,1.07592,342.68,1870.42,622.675,1.99406,341.33,100,474553
107034.43,0,107034.43,12.09,33.6,717.01,2.7,1.35,,0.271409,0.0486121,0.487701,38.6496,3.48233,17801.8,40607.6,43228.272,674900.3,635847,39053.3,2.42515,0.114226,995.039,9005.89,40000,106929,0.0239928,0.125044,81852.9,1114.63,55060.7,4.79E-06,163690,563690,1905.49,983.638,3.37489,542.148,1951.54,968.206,3.82398,524.028,163690,1942.56,963.185,1.01866,516.139,1944.48,959.714,1.98096,513.199,100,270744
113562.35,37559.21,151121.56,28.16,17.25,692.62,6.68,3.34,,0.0414059,0.0457702,10.4328,29.1511,3.10242,20037.4,44727.1,47560.272,679538.4,633571,45967.4,2.50921,0.288646,1097.29,9908.39,40000,151021,0.0224096,10.1685,84980.5,1414.68,64222.1,1.00E-06,207782,607782,1786.83,917.933,4.01819,521.099,1832.91,903.04,4.34083,503.193,207782,1823.82,899.624,1.40522,496.63,1830.81,896.383,2.21822,493.731,100,338989
113562.35,92549.52,206111.88,35.56,43.77,546.48,8.43,4.22,,0.00586469,0.0654478,1.29447,19.116,3.91221,31607.6,40161.5,68922.72,648370.7,601275,47095.7,2.92403,1492.51,1608.5,14358.9,40000,206009,0.0151345,1.131,76877.9,3935.6,141217,1.00E-06,262770,662770,2547.7,621.755,4.49277,355.026,2609.08,610.587,4.75413,342.445,262770,2610.9,607.124,2.61335,336.683,2617.91,605.381,2.89551,335.007,100,657386
113562.35,38682.17,152244.53,33.42,48.14,459.75,7.93,3.96,,1.40133,0.0527098,5.14187,20.6195,5.10706,22539.2,81881.7,51568.8,628154.5,590736,37418.5,2.80014,0.321913,1192.33,10743.5,40000,152144,0.0124289,4.95988,89969.8,3559.03,128426,4.15E-05,208905,608905,2067.13,509.859,4.66628,275.196,2108.44,502.199,4.06657,265.909,208905,2108.44,497.916,2.51631,259.989,2108.39,497.157,2.47679,259.106,100,877834
78872.66,0,78872.66,34.24,44.89,548.66,5.64,2.82,,1.71123,0.0895058,20.2392,30.3651,4.96885,22635.2,5370.03,55118.88,735272.1,695370,39902.1,2.81145,0.0209255,1276.83,11483.1,40000,78768.1,0.0700197,19.9607,140618,604.806,64641.9,9.95E-05,135529,535529,3600.39,2844.23,2.52853,1927.93,3605.83,2823.76,2.88992,1908.13,135529,3588.02,2809.04,1.58518,1892.92,3580.23,2800.79,2.02839,1885.9,100,193524
113562.35,73371.73,186934.08,16.94,39.88,752.29,4.02,2.01,,0.00316339,0.0502848,1.68321,26.4816,3.52099,24994,47251.5,55178.88,784641.3,729405,55236.3,2.68256,0.0675269,1278.26,11495.6,40000,186827,0.0235322,1.45049,85220.6,1325.1,65485.2,1.00E-06,243588,643588,1963.7,963.999,4.56349,551.411,2013.12,948.127,4.74257,532.316,243588,2004.7,944.428,1.83757,525.494,2011.39,941.286,2.57741,522.612,100,350117
108050.61,0,108050.61,32.88,24.91,651.31,7.42,3.71,,0.295269,0.0917458,0.438686,35.2609,3.26673,26497.1,16700.4,63394.56,675873.8,639126,36747.8,2.65314,3171.12,1475.09,13207.2,40000,107947,0.0231809,0.0948524,60761.7,3800.75,136352,8.78E-06,164708,564708,3592.65,951.04,2.96197,513.95,3674.41,935.199,3.67369,496.087,164708,3668.03,930.429,0.917782,488.514,3669.83,927.236,1.90871,485.973,100,250548
113562.35,84089.79,197652.14,26.57,33.08,454.59,6.3,3.15,,0.0016398,0.0474261,0.218327,18.1051,3.29252,20665.5,29717.6,48579.84,523266.8,486036,37230.8,2.67731,1983.49,1121.42,10120.8,40000,197550,0.0120743,0.0789059,64997.1,3724.27,124616,1.00E-06,254311,654311,1850.49,495.61,4.97839,281.747,1896.66,486.917,5.24079,271.601,254311,1896.58,484.262,3.27909,266.687,1897.04,482.972,3.60469,265.506,100,423374
113562.35,23066.45,136628.8,25.78,43.93,670.92,6.11,3.06,,0.496814,0.0769389,0.325313,31.2169,3.67434,28803.2,48230.3,62687.52,794067.1,750384,43683.1,2.87351,320.363,1458.07,13059.9,40000,136523,0.0239921,0.0339125,90504.1,3026.92,114595,1.12E-05,193284,593284,3017.4,984.446,3.51571,536.607,3085.07,968.422,3.88329,518.319,193284,3079.26,962.525,1.37095,509.816,3077.56,959.682,2.36512,507.668,100,680606
113562.35,36382.8,149945.16,22.49,40.74,712.73,5.33,2.67,,0.257804,0.0698402,0.306295,30.6218,3.48354,28327.5,46191.1,61428.96,786987.3,740539,46448.3,2.842,152.263,1427.84,12797.7,40000,149839,0.0248401,0.0265111,90729.3,2547.31,100863,5.01E-06,206600,606600,2736.13,1018.55,3.6726,565.079,2800.89,1001.71,4.16371,545.639,206600,2795.32,996.895,1.31431,537.854,2793.61,993.606,2.57742,535.435,100,602664
113562.35,91268.22,204830.58,33.97,30.62,448.04,8.05,4.03,,8.70E-06,0.0518443,2.07144,17.1062,3.15823,22273.4,19572.9,53286.24,512459,473140,39319,2.66054,3159.4,1233.17,11101.3,40000,204730,0.0118508,1.93684,54766.6,4150.16,139802,1.00E-06,261491,661491,2016.4,486.442,4.76761,277.982,2065.53,477.837,5.12927,267.998,261491,2067.59,475.434,3.10325,263.255,2073.77,474.033,3.34704,261.884,100,294604
83081.69,0,83081.69,26.92,45.67,628.14,4.67,2.34,,0.883038,0.050744,0.5099,34.1213,3.86729,15901.4,79085.8,40816.08,481853.9,458191,23662.9,2.43461,0.0833025,938.309,8503.35,40000,82979.3,0.0133916,0.185987,80821.9,2856.75,94907.4,3.00E-05,139740,539740,1997.1,550.085,3.33444,304.861,2034.75,541.541,3.56016,295.328,139740,2030.52,536.979,1.57614,288.765,2029.76,535.664,1.93285,287.747,100,610819
83970.01,0,83970.01,38.27,39.83,511.05,6.71,3.36,,1.23494,0.0413382,11.3254,28.4742,4.08758,12977.1,60265.4,35994.336,380640.4,360714,19926.4,2.29555,0.259144,825.345,7498.82,40000,83871.8,0.00850857,11.0605,78983.1,3430.74,101258,5.51E-05,140633,540633,1626.97,349.05,3.87271,200.353,1656.79,344.011,3.57671,194.26,140633,1654.39,341.005,2.03001,189.665,1653.53,340.343,2.08725,189.022,100,665884
