WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,14906.84,128469.2,27.02,18.75,557.54,6.41,3.2,,0.371787,0.0647199,0.320767,27.8023,3.14116,21968.4,18568.4,54545.28,596872.4,564072,32800.4,2.53566,2672.2,1263.15,11363.6,40000,128366,0.017012,0.06179,60767.4,3481.66,122630,1.02E-05,185127,585127,2532.44,698.204,3.68789,390.998,2592.35,686.585,4.00004,377.535,185127,2589.41,682.468,1.57771,370.773,2588.8,680.479,2.24778,369.234,100,251989
100910.45,0,100910.45,34.48,32.14,499.91,7.27,3.63,,0.936944,0.0508905,6.49734,27.9704,3.73309,15240.8,17431.2,43108.464,456519.9,432958,23561.9,2.24039,2538.3,992.218,8980.93,40000,100811,0.0106914,6.23597,55070.4,3727.76,114596,3.58E-05,157572,557572,1994.9,438.958,3.92202,250.176,2036.24,432.117,3.73779,241.989,157572,2035.72,428.531,1.99828,236.535,2035.62,427.656,2.12304,235.716,100,226193
91026.54,0,91026.54,28.34,41.26,580.35,5.39,2.69,,0.794456,0.0559153,0.556288,31.767,3.69008,17649.7,57802.9,44092.848,490965,466447,24518,2.5359,49.8323,1015.41,9186.01,40000,90924.5,0.0132879,0.254556,83946.3,3280.18,108053,2.79E-05,147685,547685,2195.87,545.888,3.44443,303.65,2240.13,537.175,3.61638,293.831,147685,2237.01,532.809,1.6216,287.417,2236.61,531.514,1.95817,286.386,100,703507
113562.35,643.15,114205.51,17.15,47.98,667.65,4.07,2.03,,0.993571,0.0611154,0.370049,36.5267,4.31026,21765,59303.3,50226.24,833646.1,792670,40976.1,2.62485,0.0497859,1160.45,10463.8,40000,114100,0.02432,0.0306048,86778.6,1940.32,80554.8,1.92E-05,170861,570861,2409.7,998.151,3.6007,532.576,2454.58,983.171,3.74702,515.253,170861,2446.65,975.309,1.53063,505.083,2444.62,972.801,2.36303,503.209,100,476745
113562.35,52726.28,166288.64,36.31,27.78,550.18,8.61,4.3,,0.113811,0.0719019,1.68195,22.0669,2.94176,27647.8,16133.5,65759.52,602046.1,561571,40475.1,2.6867,3569.46,1532.06,13699.9,40000,166186,0.0162858,1.47916,54986.5,4105.2,145921,3.31E-06,222947,622947,2799.53,668.473,3.93379,379.495,2867.32,656.695,4.34921,365.933,222947,2867.28,653.595,1.81597,360.045,2876.08,651.431,2.33465,358.143,100,249305
113562.35,73117.6,186679.95,13.38,40.78,646.27,3.17,1.59,,0.0814583,0.0383723,0.554848,24.1436,3.65478,20131.7,49418.7,46787.76,695507.8,647137,48370.8,2.52987,0.0390389,1079.02,9747.45,40000,186574,0.0177825,0.354946,78651.5,1252.48,58363,1.18E-06,243335,643335,1498.65,729.423,5.35551,420.439,1536.65,717.292,5.21379,405.62,243335,1532.03,713.461,2.77645,399.093,1534.89,711.3,3.19709,397.001,100,304695
113562.35,5160.52,118722.88,21.95,45.67,734.46,5.21,2.6,,0.58855,0.0805351,0.387551,38.5394,3.97063,27960.5,57304.7,60602.88,872387.6,826316,46071.6,2.84342,0.399418,1408.01,12625.6,40000,118617,0.0291038,0.0250633,93706.9,2475.99,99722.8,1.21E-05,175378,575378,3165.35,1193.66,3.14993,638.172,3231.59,1175.01,3.71954,616.999,175378,3223.9,1167.81,1.07854,607.185,3221.4,1164.15,2.41559,604.511,100,623673
91717.63,0,91717.63,26.57,24.33,462.83,5.09,2.54,,1.11707,0.0409812,3.8284,26.1927,3.83719,11820.1,9427.17,34678.752,389812.9,369268,20544.9,2.14019,2542.47,794.624,7224.74,40000,91617.3,0.0087697,3.58791,50570.6,3445.54,105830,4.43E-05,148378,548378,1611.24,359.58,3.96981,203.786,1641.66,354.429,3.69353,197.454,148378,1639.89,351.452,2.13096,192.815,1639.25,350.788,2.17926,192.148,100,160393
113562.35,53002.09,166564.45,28.95,38.96,619.52,6.86,3.43,,0.237929,0.0381899,9.90388,24.7172,3.43971,18483,67991,44546.064,669543.6,625261,44282.6,2.46828,0.0480985,1026.09,9280.43,40000,166464,0.0183184,9.6893,81158.7,1396.39,63346.7,3.71E-06,223225,623225,1492.85,750.982,4.53312,427.483,1528.75,739.048,4.51757,413.066,223225,1523.96,734.883,2.13463,406.263,1527.6,732.735,2.56018,404.226,100,340822
113562.35,23316.52,136878.87,11.41,30.3,653.7,2.71,1.35,,0.178155,0.0416383,0.342695,30.4842,3.1777,17985.4,38779.6,43479.216,643048.6,603512,39536.6,2.43572,0.17005,1000.95,9058.17,40000,136773,0.020366,0.0679237,80268.6,1142.55,55417.4,2.92E-06,193534,593534,1629.35,834.764,4.07131,474.432,1671.04,821.302,4.33762,458.284,193534,1665.25,817.443,1.51189,451.38,1665.53,814.64,2.39177,449.064,100,276529
113562.35,38298.37,151860.73,25.26,18.15,671.58,5.99,3,,0.0724676,0.0690875,0.304096,28.502,3.06503,26753.8,23853.4,61360.8,689327.9,647039,42288.9,2.70278,1814.12,1426.19,12783.5,40000,151755,0.0222716,0.0418458,72272,2969.06,111892,1.54E-06,208516,608516,2700.51,912.838,3.69287,513.892,2768.85,897.329,4.30207,495.864,208516,2763.77,893.934,1.27762,489.253,2763.5,890.864,2.40781,486.899,100,339774
113562.35,34860.11,148422.47,37.35,29.37,640.46,8.86,4.43,,0.128434,0.0947562,0.570866,27.3491,2.97554,32885.1,15896,75534.24,713788.8,669239,44549.8,2.77774,3613.08,1769.12,15736.3,40000,148318,0.0223906,0.30659,58039.3,4156.07,149170,3.69E-06,205079,605079,3698.84,918.607,3.36541,509.527,3788.1,902.468,4.00592,491.09,205079,3781.85,898.767,1.1608,484.374,3790.25,895.624,2.01797,481.71,100,260038
91367.56,0,91367.56,26.5,41.77,580.45,5.05,2.53,,0.821638,0.0528271,0.492395,31.8123,3.73316,17032.4,67879.1,42857.424,493137.1,468492,24645.1,2.50291,0.365727,986.308,8928.63,40000,91265.3,0.0133549,0.191622,83260.8,3079.24,102508,2.76E-05,148026,548026,2076.08,548.539,3.47001,305.247,2117.37,539.899,3.63334,295.481,148026,2113.7,535.482,1.6528,289.026,2113.08,534.196,1.98678,288.001,100,669788
113562.35,69539.44,183101.79,37.06,24.67,637.99,8.79,4.39,,5.04E-06,0.083472,0.444137,23.0839,2.96051,34107.9,17088.3,77132.16,687168.8,640974,46194.8,2.80822,3415.65,1808.11,16069.2,40000,182997,0.0202574,0.229803,58843.4,4056.05,146115,1.00E-06,239758,639758,3253.36,830.74,3.84513,473.526,3336.98,815.772,4.50096,456.336,239758,3332.33,813.043,1.5323,450.39,3338.88,810.297,2.3439,448.083,100,278856
113562.35,65630.6,179192.95,29.19,47.65,725.5,6.92,3.46,,0.261237,0.0797369,0.275215,26.7524,3.75679,35312.4,44736,73737.12,858364,806079,52285,2.98869,503.85,1725.34,15361.9,40000,179086,0.0244189,0.032455,89754.8,3168.58,120004,5.46E-06,235847,635847,3120.11,1001.88,3.9415,559.68,3195.88,984.709,4.27703,540.058,235847,3190.86,979.701,1.61917,532.286,3189.48,976.757,2.67173,530.042,100,683866
113562.35,28674.45,142236.8,14.39,39.84,726.71,3.41,1.71,,0.328109,0.0518138,1.17883,32.0228,3.56837,21718.4,46385.5,49810.56,795102.9,746080,49022.9,2.57808,0.0527562,1150.59,10377.2,40000,142130,0.0247366,0.884335,84568.4,1248.01,61711.2,5.10E-06,198891,598891,2028.07,1014.16,3.98895,562.486,2076.08,998.133,4.05323,543.257,198891,2067.39,992.659,1.4505,535.005,2072.55,989.465,2.13285,532.052,100,320648
105041.65,0,105041.65,37.99,30.48,501.35,8.33,4.17,,0.759003,0.0581984,8.08599,27.9347,3.4813,17099.9,12594.2,47281.296,492605,467318,25287,2.3108,3276.74,1090.69,9850.27,40000,104943,0.0123027,7.82231,51284.5,3915.4,127379,2.81E-05,161704,561704,2278.32,505.265,3.72121,284.116,2326.65,497.161,3.72193,274.636,161704,2327.11,493.225,1.8223,268.655,2327.93,492.108,2.04389,267.674,100,167942
86493.71,0,86493.71,16.62,39.48,548.68,3,1.5,,1.21208,0.0322759,0.476877,30.4112,4.15085,12139,49268.2,33481.344,419620.9,397923,21697.9,2.20434,0.0516703,766.7,6975.28,40000,86390.8,0.0102844,0.196952,71784,2014.9,72165.4,4.03E-05,143152,543152,1274.9,421.612,3.72694,241.859,1295.42,415.796,3.66752,234.982,143152,1291.78,412.203,1.99646,229.643,1291.04,411.375,2.12424,228.892,100,437963
113562.35,59006.39,172568.74,16.74,39.29,731.48,3.97,1.98,,0.0988088,0.0491884,1.92137,27.5203,3.462,23368.6,48398.8,52514.88,771184.8,718558,52626.8,2.63486,0.0635652,1214.81,10940.6,40000,172463,0.0231773,1.67652,84599.3,1305.74,64139.9,1.45E-06,229224,629224,1921.67,949.753,4.42869,539.189,1969.37,934.256,4.53092,520.507,229224,1961.23,930.174,1.7511,513.429,1967.53,927.09,2.44976,510.583,100,340377
110468.44,0,110468.44,19.11,14.72,541,4.41,2.2,,0.58131,0.0466622,0.335622,30.2595,3.39628,16112.1,17548.1,42771.792,537420.9,509678,27742.9,2.31154,1511.97,984.292,8910.79,40000,110365,0.014663,0.0569786,64804.5,2626.86,90007,1.49E-05,167126,567126,1831.13,601.948,3.7708,342.102,1871.53,592.38,3.96477,330.898,167126,1867.51,588.088,1.76145,324.191,1866.49,586.519,2.286,323.005,100,241939
113562.35,87741.93,201304.28,13.2,24.06,723.31,3.13,1.56,,2.54E-06,0.0437993,0.271228,24.7822,3.32506,23426.7,41124.8,52313.76,686963.1,638545,48418.1,2.63812,0.151131,1210.03,10898.7,40000,201197,0.0209426,0.0637078,82494.5,1205.11,60576.6,1.00E-06,257958,657958,1709.92,857.251,4.97672,502.684,1756.28,842.783,5.38367,485.177,257958,1751.03,840.522,2.1344,479.371,1751.97,837.705,3.1173,477.072,100,314024
113562.35,80533.3,194095.65,12.23,14.74,690.54,2.9,1.45,,3.42E-06,0.0401086,0.245868,24.8776,3.28786,21367.6,41272.7,48824.64,654881.7,609244,45637.7,2.56894,0.12541,1127.22,10171.8,40000,193988,0.0195022,0.0407298,80484.6,1121.73,56716.4,1.00E-06,250749,650749,1566.49,798.567,5.13983,467.342,1608.7,785.099,5.50591,451.037,250749,1604.53,782.761,2.32815,445.219,1604.34,780.089,3.33146,443.124,100,286360
113562.35,80464.24,194026.59,24.72,17.91,625.27,5.86,2.93,,4.61E-06,0.0556228,0.230932,22.5462,3.1355,26195.8,25252.9,59808.48,619197.3,577380,41817.3,2.70535,1718.39,1388.96,12460.1,40000,193921,0.0176183,0.0390667,70089.4,2926.86,109419,1.00E-06,250682,650682,2170.17,721.993,4.55003,419.791,2228.27,709.377,5.07056,405.025,250682,2225.36,707.026,2.12396,399.412,2224.91,704.734,3.02658,397.684,100,345899
113562.35,91963.02,205525.37,34.5,29.04,745.03,8.18,4.09,,1.93E-06,0.0835286,0.319777,24.1491,3.16793,38030.8,20263.6,82404,771489.2,719769,51720.2,2.88543,2595.93,1937.23,17167.5,40000,205418,0.0239739,0.0994233,67882.5,3578.16,132261,1.00E-06,262179,662179,3257.02,981.979,4.03173,566.842,3344.94,964.42,4.76454,546.39,262179,3337.54,962.117,1.45554,540.525,3341.14,958.957,2.53076,537.966,100,335760
86452.24,0,86452.24,21.99,34.04,739.51,3.97,1.98,,0.276957,0.054598,0.411373,39.9403,3.41818,16832.8,25664.9,42849.648,525495.4,497057,28438.4,2.39362,771.018,986.124,8927.01,40000,86348.3,0.0191569,0.0331786,73709.3,2272.19,82014.7,7.12E-06,143109,543109,2143.37,786.021,2.93651,437.504,2190.36,773.3,3.82737,423.496,143109,2185.38,769.238,0.895832,416.507,2183.92,766.274,2.10606,414.499,100,331922
87508.94,0,87508.94,22.32,26.49,584.98,4.08,2.04,,0.594437,0.0449376,0.433618,32.0903,3.37124,13874.7,11514.2,38894.4,420976.7,399675,21301.7,2.20241,1994.21,893.219,8103,40000,87406.1,0.0117657,0.132152,56389.3,2827.74,93309.3,2.06E-05,144167,544167,1764.85,483.258,3.30956,280.535,1801.25,475.47,3.71117,271.881,144167,1798.14,471.905,1.58747,266.088,1797.5,470.629,2.02547,265.181,100,173053
90225.79,0,90225.79,26.66,46.44,574.65,5.02,2.51,,1.1973,0.0520955,0.667044,31.4766,4.19864,16845.8,81764.6,42386.64,515357.2,489811,25546.2,2.5011,0.08335,975.228,8830.55,40000,90123.6,0.0131374,0.369404,82863.2,3022.04,102361,4.09E-05,146885,546885,2050.9,539.339,3.64462,293.925,2088.7,531.292,3.54473,284.618,146885,2084.6,526.59,1.77655,278.122,2083.82,525.498,1.95435,277.147,100,670361
82933.62,0,82933.62,19.29,40.1,692.2,3.34,1.67,,0.646427,0.0325154,7.19184,37.1605,3.70119,12312,41652.5,33623.28,505120.9,479609,25511.9,2.1478,0.0262343,770.008,7004.85,40000,82830.9,0.0160548,6.84277,71679.3,1012.68,46767.3,1.53E-05,139592,539592,1278.68,658.669,3.16756,367.169,1305.92,648.973,3.51776,356.141,139592,1299.94,644.005,1.30122,348.911,1300.62,642.192,1.8122,347.49,100,222568
84147.45,0,84147.45,30.89,29.73,628.66,5.43,2.71,,0.460199,0.0564214,0.49651,34.0908,3.28149,15453.2,11578.2,43219.248,433328.9,411371,21957.9,2.23861,2611.04,994.826,9004.01,40000,84045.6,0.0128234,0.170059,52963.6,3399.27,107134,1.74E-05,140807,540807,2211.76,527.04,3.14026,302.914,2259.13,518.127,3.68302,293.192,140807,2256.82,514.533,1.31176,287.157,2256.86,512.935,1.89337,286.052,100,150369
113562.35,86596.54,200158.89,34.63,31.78,690.33,8.21,4.11,,2.64E-06,0.0799489,0.3096,23.1659,3.09383,35564,19477,78496.8,721574.1,673256,48318.1,2.84702,2845.76,1841.47,16353.5,40000,200053,0.0216876,0.0992273,64452.7,3717.98,136077,1.00E-06,256814,656814,3117.04,888.689,4.05001,511.961,3200.51,872.73,4.73679,493.463,256814,3194.93,870.342,1.57964,487.653,3197.96,867.505,2.54518,485.361,100,316476
113562.35,20200.97,133763.33,19.43,42.2,450.31,4.61,2.3,,1.54054,0.0378349,0.487045,23.2617,5.04762,15914.9,79418.6,40103.04,552357.7,520171,32186.7,2.4591,0.0597316,921.567,8354.8,40000,133661,0.0104613,0.288926,79691.4,2777.15,92523.1,4.15E-05,190422,590422,1488.77,428.767,5.50063,235.009,1516.77,422.835,4.65151,227.122,190422,1513.96,419.104,3.03911,221.614,1513.4,418.453,2.96208,220.789,100,593487
113562.35,44967.66,158530.01,22.61,39.3,728.71,5.36,2.68,,0.150075,0.0695226,0.300103,29.7497,3.40226,29104.9,42020.9,62919.36,784381,736549,47832,2.84467,293.019,1463.65,13108.2,40000,158423,0.0250435,0.0294292,89283.8,2522.84,100352,2.83E-06,215184,615184,2721.16,1026.56,3.75649,574.093,2787.72,1009.36,4.29589,554.149,215184,2782.16,1005.12,1.30474,546.793,2780.9,1001.74,2.58928,544.263,100,567568
113562.35,86121.15,199683.5,22.26,33.62,716.6,5.28,2.64,,2.70E-06,0.0592983,0.251448,24.4891,3.27433,29040.6,31938.5,63351.36,707356.1,659685,47671.1,2.79987,803.727,1474.04,13198.2,40000,199577,0.0217224,0.0397188,81240.6,2452.43,97583.4,1.00E-06,256338,656338,2314.44,889.539,4.44688,516.257,2376.39,874.162,5.06501,498.153,256338,2371.98,871.801,1.78254,492.246,2371.93,868.897,2.92454,490.05,100,438718
113562.35,39868.51,153430.86,29.89,35.92,479.14,7.09,3.54,,0.524808,0.0541103,1.60178,21.3526,3.55537,21688.5,33801.2,52567.2,546757.1,513606,33151.1,2.62842,1785.1,1216.06,10951.5,40000,153328,0.0122662,1.41321,69133.8,3750.83,129076,1.58E-05,210089,610089,2112.3,503.598,4.42523,284.596,2160.35,495.324,4.27716,274.722,210089,2162.53,491.676,2.47263,269.045,2164.41,490.65,2.58309,268,100,500630
98033.64,0,98033.64,26.26,15.16,599,5.37,2.69,,0.455924,0.0568221,0.382824,32.8322,3.28657,17040.3,17477,45582.816,510532.2,484328,26204.2,2.32634,2220.02,1050.55,9496.42,40000,97931.2,0.0151889,0.0722128,59342.6,3163.32,103927,1.38E-05,154692,554692,2227.71,623.773,3.37052,352.645,2277.27,613.494,3.80595,341.037,154692,2273.68,609.408,1.3831,334.4,2272.88,607.555,2.05135,333.069,100,202969
113562.35,31843.29,145405.65,29.2,42.21,714.02,6.93,3.46,,0.334309,0.0870293,0.33177,31.1741,3.53828,32595.4,36667.1,70331.52,829737.2,782280,47457.2,2.90405,1091.19,1642.63,14652.4,40000,145300,0.0260568,0.0382255,84262.1,3286.84,123147,7.64E-06,202061,602061,3408.37,1068.81,3.43217,585.49,3488.35,1050.94,3.93025,565.089,202061,3482.35,1045.55,1.20932,556.9,3481.17,1042.27,2.3322,554.357,100,582747
113562.35,49681.68,163244.03,18.89,46.99,536.43,4.48,2.24,,0.840204,0.0424874,0.248882,23.0566,4.59567,19983.1,71065,46821.888,664980.3,625126,39854.3,2.61013,0.051052,1079.83,9754.56,40000,163140,0.0141563,0.0559595,81778.8,2369.69,88565.2,1.73E-05,219901,619901,1670.55,581.04,5.14501,321.819,1704.5,572.125,4.67355,310.93,219901,1700.3,567.317,3.00364,304.241,1699.49,566.253,3.13807,303.175,100,555351
113562.35,72311.03,185873.39,36.52,25.09,620.08,8.66,4.33,,5.37E-06,0.0796292,0.454522,22.3295,2.96906,33017.7,17199.6,75070.08,665860.2,620545,45315.2,2.79363,3405.18,1757.8,15639.6,40000,185769,0.0191864,0.249326,58296.9,4043.09,145490,1.00E-06,242530,642530,3102.43,786.875,3.93979,449.884,3182.21,772.694,4.5643,433.595,242530,3178.69,770.036,1.65463,427.766,3185.17,767.457,2.40797,425.59,100,277233
113562.35,12867.63,126429.98,16.21,46.44,576.32,3.84,1.92,,1.26863,0.0452195,0.321055,29.4215,4.56865,18147.7,64676.6,44111.136,715460.1,678134,37326.1,2.48317,0.0351103,1015.84,9189.82,40000,126326,0.0171304,0.0562104,80999.3,1953.85,75410.7,2.56E-05,183087,583087,1783.69,703.173,4.56542,380.459,1815.95,692.807,4.1439,367.842,183087,1809.94,686.612,2.27871,359.59,1808.78,685.216,2.51864,358.296,100,446075
113562.35,49164.95,162727.3,19.22,40.28,688.6,4.56,2.28,,0.248499,0.0455105,3.90239,27.4229,3.51996,21146.1,54334.2,48887.52,749459.8,700490,48969.8,2.56135,0.0485626,1128.71,10184.9,40000,162623,0.0215552,3.6582,82969,1304.93,62592.6,3.77E-06,219384,619384,1779.22,883.739,4.42797,498.748,1822.07,869.574,4.40163,481.638,219384,1815.42,864.901,1.86015,474.193,1820.42,862.209,2.41102,471.661,100,331131
91664.96,0,91664.96,35.87,42.18,712.21,6.87,3.43,,0.484818,0.0901233,0.475328,38.1947,3.63575,25193.4,36512,58501.44,646443.2,613119,33324.2,2.74369,1524.48,1357.65,12187.8,40000,91561.7,0.0221439,0.101312,77311.8,3680.57,131180,1.57E-05,148323,548323,3535.93,909.013,2.82514,482.736,3609.96,894.199,3.52389,466.497,148323,3604.28,888.642,0.927977,458.43,3604.93,885.755,1.83085,456.214,100,563932
113562.35,87675.92,201238.27,29.81,43.25,559.76,7.07,3.53,,0.0146934,0.0605184,0.236525,20.147,3.79186,29610,45149.2,64425.6,645723.4,601902,43821.4,2.9051,894.993,1499.91,13422,40000,201134,0.0154427,0.0673786,81580.5,3562.25,129297,1.00E-06,257895,657895,2361.56,634.122,4.61747,362.487,2421.03,622.817,4.85181,349.632,257895,2420.43,619.382,2.64981,343.812,2420.74,617.708,3.10432,342.364,100,687939
80142.14,0,80142.14,29.48,41.24,600.82,4.93,2.47,,0.781456,0.049549,0.855844,32.7503,3.65113,15279,57156.6,39938.112,409831,389280,20551,2.41809,0.69257,917.697,8320.44,40000,80040.4,0.0109418,0.544703,80612.8,3192.8,101236,3.21E-05,136801,536801,1946.71,449.638,3.30537,257.859,1984.68,442.422,3.55373,249.895,136801,1982.29,438.768,1.62502,244.283,1981.96,437.671,1.93224,243.452,100,663966
113562.35,21656.16,135218.52,29.91,29.43,510.75,7.09,3.55,,0.424708,0.0634038,0.592045,24.5874,3.14692,21731.7,15841.3,54898.08,559748,527846,31902,2.51909,3258.03,1271.57,11437.1,40000,135116,0.0143934,0.364216,54520.6,3869.81,133566,1.31E-05,191877,591877,2475.45,591,3.91115,332.723,2532.84,581.084,4.04814,321.133,191877,2533.86,577.246,1.87997,314.894,2536.15,575.737,2.23642,313.573,100,219100
113562.35,67864.87,181427.22,33.21,20.7,455.54,7.88,3.94,,0.039459,0.0523608,2.30277,18.4892,3.08823,21230.8,17924.1,52343.52,507727.7,471527,36200.7,2.58286,3204.22,1210.74,10904.9,40000,181327,0.0117984,2.14941,53817.2,4058.56,136930,1.07E-06,238088,638088,2037.78,484.36,4.59002,276.714,2086.75,475.948,4.81012,266.866,238088,2089.09,473.26,2.81322,261.892,2094.43,471.938,3.02185,260.587,100,261579
86844.54,0,86844.54,21.05,36.1,697.66,3.82,1.91,,0.373507,0.0505791,0.393425,37.8198,3.41803,16262.3,34009.9,41282.592,505857.5,479304,26553.5,2.41004,240.742,949.268,8600.54,40000,86740.8,0.0173508,0.0365714,78511.3,2266.15,81299.1,1.00E-05,143502,543502,1987.18,712.1,3.02416,398.886,2029.23,700.689,3.81216,386.371,143502,2024.65,696.511,1.05717,379.406,2023.16,694.034,2.08788,377.777,100,442028
113562.35,64635.75,178198.1,27.35,33.98,582.52,6.48,3.24,,0.0108083,0.0595344,0.243073,22.4895,3.12841,25955.6,27517.7,59879.52,608686.2,569081,39605.2,2.71471,1921.5,1390.66,12474.9,40000,178094,0.0166824,0.0468098,69203.2,3334.24,121135,1.00E-06,234855,634855,2323.96,684.202,4.27874,393.347,2384.06,672.258,4.71098,379.526,234855,2381.68,669.363,2.05293,373.711,2381.37,667.295,2.79833,372.1,100,399716
113562.35,9123.64,122686,23.77,33.19,627.08,5.64,2.82,,0.317652,0.0676389,0.337598,32.233,3.26329,23120.1,26533.3,54973.44,665419.4,628680,36739.4,2.61439,1605.66,1273.37,11452.8,40000,122582,0.021301,0.0359898,73107.7,2958.19,109041,7.47E-06,179343,579343,2649.98,873.721,3.43374,483.174,2711.85,859.448,3.94916,466.727,179343,2706.9,854.862,1.22903,459.267,2705.56,852.041,2.2794,457.183,100,363935
113562.35,57165.36,170727.72,29.72,20.69,608.95,7.05,3.52,,0.0141035,0.0679657,0.275176,23.804,2.97867,27668.8,20189.8,64177.44,633093,592638,40455,2.70926,2656.87,1493.93,13370.3,40000,170623,0.0185113,0.0601431,63414.8,3528.34,128369,1.00E-06,227384,627384,2652.53,759.01,3.98297,433.244,2721.24,745.713,4.52804,417.871,227384,2718.15,742.845,1.67935,411.899,2718.63,740.453,2.52642,410.019,100,298503
102570.24,0,102570.24,14.8,47.06,457.69,3.17,1.59,,3.78849,0.01725,7.8852,26.1212,7.15483,9512.51,35045.7,28074,550672.7,520686,29986.7,1.94693,0.00720263,641.038,5848.75,40000,102471,0.00904452,7.65508,63939.4,681.245,35034.6,0.000107432,159232,559232,687.22,368.829,5.45792,194.117,694.501,365.834,3.94691,188.829,159232,690.603,362.335,2.41719,183.757,690,361.781,2.31136,183.028,100,143095
113562.35,11971.1,125533.45,16.46,19.98,717.78,3.9,1.95,,0.157465,0.0607544,0.357307,35.9667,3.32925,22602.8,32696.8,51979.2,721653.2,679263,42390.2,2.62208,316.42,1202.07,10829,40000,125427,0.0256773,0.0256076,84869.9,1848.93,78317.2,2.83E-06,182188,582188,2380.45,1052.32,3.42282,583.415,2437.83,1035.2,4.13662,563.478,182188,2431.62,1030.94,0.996011,555.985,2430.18,1027.09,2.48192,553.142,100,384479
84426.56,0,84426.56,23.8,39.33,454.74,4.2,2.1,,1.54042,0.0340961,2.7192,25.8741,4.38622,11158.4,62533.6,30747.552,370688.1,350643,20045.1,2.28182,0.0827115,703.08,6405.74,40000,84325.8,0.0076642,2.48451,76050.4,2999.83,93993.6,6.40E-05,141087,541087,1345.58,313.813,4.33369,173.822,1367.71,309.856,3.73989,168.593,141087,1364.73,307.108,2.27023,164.328,1363.85,306.568,2.24171,163.716,100,612552
113562.35,31654.46,145216.81,11.85,42.77,706.88,2.81,1.4,,0.485283,0.0470163,0.301757,31.7293,3.79447,20383.9,42923.3,47512.512,804330.8,758542,45788.8,2.51485,0.0315405,1096.16,9898.44,40000,145110,0.0230594,0.0217354,81599.5,1063.67,55040.7,7.33E-06,201871,601871,1847.15,946.166,4.33281,525.75,1888.88,931.202,4.35267,507.834,201871,1882.66,925.295,1.79033,499.144,1880.65,922.375,2.90677,497.004,100,271488
81107.83,0,81107.83,23.39,29.88,750.58,3.96,1.98,,0.254714,0.055089,0.425386,40.3456,3.37394,16074.6,16769.9,42225.888,484479.3,458338,26141.3,2.32611,1420.38,971.447,8797.06,40000,81004.1,0.017805,0.0408295,65741.8,2471.61,86381.8,7.26E-06,137765,537765,2162.18,730.7,2.83938,409.473,2209.38,718.742,3.78416,396.484,137765,2204.68,714.998,0.860279,389.829,2203.56,712.198,2.00136,387.945,100,231200
77298.85,0,77298.85,35.77,43.39,479.67,5.77,2.89,,1.6531,0.0332546,10.8461,27.063,4.52477,10388.1,80257.8,30048.288,355433.3,336374,19059.3,2.18144,0.039436,686.836,6260.06,40000,77200.6,0.00719777,10.5989,74837.5,3139.6,92349.4,7.52E-05,133962,533962,1313.88,294.685,4.36661,162.832,1334.64,291.1,3.69012,157.982,133962,1331.2,288.43,2.23896,153.839,1330.18,287.911,2.20176,153.245,100,600010
113562.35,7652.61,121214.97,28.74,35.44,613.77,6.82,3.41,,0.410381,0.0799541,0.358142,31.7268,3.34485,26055.3,27363.4,60870.72,691447.8,654382,37065.8,2.70561,2080.05,1414.43,12681.4,40000,121111,0.0215691,0.0555493,71327.4,3530.7,127908,1.11E-05,177872,577872,3132.08,885.02,3.3088,482.882,3203.56,870.477,3.78676,466.299,177872,3198.91,865.411,1.22474,458.546,3198.16,862.766,2.11108,456.505,100,415865
113562.35,25948.34,139510.7,14.5,31.56,710.43,3.44,1.72,,0.0930113,0.0530856,0.317775,32.6631,3.22302,21814.5,37276.1,50117.28,699025.9,656397,42628.9,2.60205,3.20106,1157.87,10441.1,40000,139404,0.0239159,0.0232334,85919.8,1549.42,69439.6,1.55E-06,196165,596165,2078.69,979.991,3.76973,552.003,2130.23,963.871,4.41846,533.074,196165,2124.91,960.224,1.1995,526.051,2123.42,956.636,2.66148,523.461,100,381503
113562.35,37390.69,150953.04,16.18,31.35,476.65,3.84,1.92,,0.359165,0.0373827,0.227836,22.2749,3.23247,15679.4,23681.9,39451.824,512214.9,481099,31115.9,2.42876,957.025,906.289,8219.13,40000,150850,0.0123547,0.0426005,69165.9,2531.82,88029.3,7.60E-06,207611,607611,1465.52,506.823,4.67582,289.432,1498.96,498.753,4.69281,279.659,207611,1496.09,495.412,2.73364,274.048,1495.31,494.19,3.10235,273.03,100,347864
113562.35,92853.34,206415.69,15.18,34.8,708.67,3.6,1.8,,3.10E-06,0.0435554,0.803546,23.7625,3.43269,23686.6,46083.3,52769.76,693037.2,641824,51213.2,2.65515,0.124066,1220.87,10993.7,40000,206308,0.0202324,0.604892,82725.6,1326.47,64098.9,1.00E-06,263069,663069,1698.28,828.431,5.08228,484.022,1743.62,814.514,5.31097,467.105,263069,1736.97,812,2.31918,461.306,1742.21,809.297,3.03801,458.881,100,342778
113562.35,26694.02,140256.37,31.45,49.12,624.05,7.46,3.73,,0.786674,0.0857616,0.345936,28.307,3.99485,31766.3,48944.2,68368.32,815577.8,772160,43417.8,2.95569,670.259,1595.09,14243.4,40000,140152,0.0219474,0.0770885,88664.5,3687.02,134404,2.10E-05,196913,596913,3361.9,901.335,3.63187,485.12,3435.39,886.515,3.72316,468.336,196913,3431.33,879.982,1.62612,459.635,3430.46,877.895,2.15869,457.885,100,770554
113562.35,89382.9,202945.26,17.66,16.09,734.51,4.19,2.09,,2.18E-06,0.0463007,1.93096,24.5358,3.29225,24529.4,43981.8,54344.16,701797.4,649799,51998.4,2.67622,0.235237,1258.36,11321.7,40000,202839,0.0216742,1.7215,84537.2,1366.92,65905.8,1.00E-06,259600,659600,1804.66,887.103,4.85061,518.458,1853.17,872.256,5.1589,500.371,259600,1845.13,869.96,2.01606,494.633,1852.03,866.967,2.83346,491.974,100,354234
81875.81,0,81875.81,17.78,23.48,584.2,3.04,1.52,,0.674479,0.0352959,0.431506,32.1121,3.45436,11945.6,10612.8,34172.928,376607.6,357336,19271.6,2.12823,1446.75,782.824,7119.36,40000,81773.9,0.0104061,0.132801,57957.7,2264.14,78775.7,2.38E-05,138535,538535,1389.38,427.2,3.2526,253.104,1415.71,420.581,3.68676,245.845,138535,1412.54,417.325,1.70037,240.51,1411.83,416.246,2.07029,239.755,100,177048
113562.35,63148.05,176710.41,31.8,33.35,614.29,7.54,3.77,,0.00940744,0.0720591,0.286915,23.2608,3.04379,29829.2,22164.7,68040,653838,611646,42192,2.76714,2662.3,1587.14,14175,40000,176606,0.0188419,0.0759642,64627.4,3696.38,134163,1.00E-06,233367,633367,2811.49,772.702,3.97784,440.416,2884.09,759.033,4.52656,424.691,233367,2881.13,756.076,1.69767,418.663,2882.36,753.674,2.50514,416.733,100,344087
111095.69,0,111095.69,12.44,21.18,575.58,2.89,1.44,,0.46148,0.040927,0.31917,32.2334,3.33167,15695.2,23162.3,40142.304,564144.4,534380,29764.4,2.34568,346.425,922.489,8362.98,40000,110991,0.0169573,0.0261769,75462.5,1686.53,67812.6,9.76E-06,167752,567752,1608.35,695.712,3.62728,394.859,1643.21,684.837,4.09058,382.28,167752,1638.68,680.436,1.54192,375.12,1637.08,678.29,2.45875,373.704,100,309102
113562.35,91246.43,204808.78,23.82,35.17,486.91,5.65,2.82,,1.04E-05,0.0449564,0.185107,18.8604,3.46108,21231.6,38793.1,48467.52,546391.8,507435,38956.8,2.72822,1020.18,1118.76,10097.4,40000,204706,0.0128621,0.042518,74238.8,3267.82,112327,1.00E-06,261467,661467,1755.98,527.898,5.15947,302.421,1800.29,518.634,5.44902,291.633,261467,1798.68,515.942,3.35953,286.562,1798.26,514.484,3.82987,285.348,100,528479
113562.35,57042.89,170605.25,37.33,36.29,567.86,8.85,4.43,,0.187178,0.076112,1.75802,22.1737,3.17798,30389.5,25030,69464.16,655585.7,612129,43456.7,2.7988,2833.56,1621.62,14471.7,40000,170502,0.0173179,1.55342,64136.9,4104.65,146846,5.35E-06,227263,627263,2965.07,711.066,3.94263,400.551,3035.52,698.555,4.28254,386.227,227263,3035.8,694.907,1.84063,379.923,3044.48,692.714,2.329,377.966,100,413159
113562.35,4337.24,117899.59,25.82,32.88,563.71,6.12,3.06,,0.469094,0.0657711,0.344106,30.1946,3.29777,21528.3,23793.9,53145.6,612375.3,580166,32209.3,2.54704,2157.19,1229.81,11072,40000,117796,0.0178563,0.0600958,66279.9,3354.93,118479,1.28E-05,174557,574557,2576.81,732.907,3.54322,406.179,2635.58,720.954,3.86392,392.391,174557,2631.74,716.31,1.47364,385.171,2630.84,714.252,2.16534,383.598,100,327723
113562.35,14390.43,127952.79,19.98,45.58,726.81,4.74,2.37,,0.5735,0.0715167,0.353671,35.8635,3.90272,26457.1,57739.8,57994.08,857702.7,811611,46091.7,2.78783,0.151919,1345.51,12082.1,40000,127846,0.0274007,0.0219766,91448,2205.22,91461.5,1.10E-05,184607,584607,2811.12,1123.9,3.4003,607.579,2870.34,1106.29,3.86079,587.411,184607,2863.15,1099.45,1.24073,577.897,2860.67,1096.03,2.55898,575.459,100,558278
113562.35,31083.91,144646.27,17.74,39.39,671.1,4.21,2.1,,0.319575,0.0557761,0.291111,30.2163,3.47107,23169.5,55886.2,52408.32,729132.7,686683,42449.7,2.6832,0.181782,1212.27,10918.4,40000,144540,0.0222546,0.0208435,87279.1,1990.46,83016.4,5.80E-06,201301,601301,2187.95,912.689,3.87568,509.553,2238.18,897.919,4.28084,492.361,201301,2233.04,893.141,1.51968,484.642,2231.04,890.183,2.75225,482.586,100,495049
113562.35,90241.73,203804.08,14.86,15.63,536.77,3.52,1.76,,4.90E-06,0.0360953,0.178005,20.7807,3.22584,18237.9,35546.1,41706.24,555257.1,515392,39865.1,2.62152,14.385,959.227,8688.8,40000,203700,0.0145877,0.0244035,79252.5,1927.71,74315.1,1.00E-06,260461,660461,1411.3,597.984,5.49719,347.953,1447.29,587.643,5.96292,335.665,260461,1444.82,585.476,3.30848,330.496,1443.81,583.509,4.16106,329.082,100,433966
100260.89,0,100260.89,30.88,36.74,460.59,6.47,3.23,,1.39133,0.042732,7.49931,26.1928,4.33078,14235.2,42601.9,38423.376,441916.7,418350,23566.7,2.35325,348.059,882.18,8004.87,40000,100162,0.00924514,7.25959,77322.9,3470.55,105160,5.33E-05,156923,556923,1679.83,379.056,4.38988,213.023,1712.04,373.695,3.83358,206.176,156923,1710.02,370.45,2.26594,201.265,1709.28,369.806,2.25912,200.553,100,620329
113562.35,64477.25,178039.61,13.2,16.65,602.96,3.13,1.57,,0.00071911,0.0339346,1.10469,23.4614,3.11025,17871.8,39637,42887.904,575393.2,533802,41591.2,2.45407,0.196602,987.026,8934.98,40000,177934,0.0159557,0.909313,77061.6,1245.34,56682.3,1.00E-06,234695,634695,1322.21,653.842,5.04049,384.52,1357.72,642.959,5.18393,371.24,234695,1353.3,640.367,2.50218,365.664,1357.39,638.23,3.01641,363.696,100,293262
113562.35,42568.34,156130.69,37.84,17.86,514.17,8.97,4.49,,0.231223,0.0660401,4.11152,21.9832,2.99309,24469.4,15573.3,60116.64,569723.8,533186,36537.8,2.60731,3565.12,1396.35,12524.3,40000,156030,0.014692,3.91054,53815.6,4093.12,143966,6.99E-06,212791,612791,2572.42,603.255,3.97923,341.774,2633.13,592.818,4.2499,329.674,212791,2634.82,589.467,1.95031,323.768,2641.6,587.679,2.33932,322.167,100,236231
113562.35,64251.36,177813.71,13.32,43.57,514.89,3.16,1.58,,0.607724,0.0277769,2.23871,21.8198,4.53378,15097,44149.1,36751.824,632494.3,591063,41431.3,2.39092,0.0179647,843.054,7656.63,40000,177710,0.0128542,2.07202,72228.4,1089.96,50669.3,9.47E-06,234471,634471,1090.89,527.285,6.19388,293.986,1112.81,519.516,5.53285,283.99,234471,1110.63,515.101,3.90766,277.682,1111.08,514.169,3.84169,276.51,100,255498
113562.35,52136.38,165698.73,15.57,15.66,721.09,3.69,1.85,,7.02E-06,0.0478463,1.62905,28.0752,3.13345,22284.5,42725.1,50730.24,700241.1,651422,48819.1,2.60255,0.221347,1172.4,10568.8,40000,165593,0.0227973,1.37782,84430.8,1302.96,63276.9,1.00E-06,222354,622354,1866.78,933.596,4.28905,534.321,1915.85,918.23,4.60099,515.733,222354,1906.72,915.18,1.54109,509.388,1913.85,911.891,2.38765,506.442,100,332911
82188.91,0,82188.91,33.46,45.81,631.34,5.74,2.87,,0.742055,0.0637639,0.720017,34.1261,3.69506,18767,66574,45787.056,491022,466779,24243,2.61821,1.38078,1055.38,9538.97,40000,82087,0.0142634,0.390876,86686.4,3453.66,116573,2.84E-05,138848,538848,2504.19,586.1,3.13555,320.237,2553.14,576.664,3.50206,309.947,138848,2550.37,572.055,1.37836,303.238,2550.55,570.534,1.82091,302.097,100,782349
85549.9,0,85549.9,12.37,35.01,526.9,2.21,1.11,,1.07835,0.0257575,0.39357,29.4534,3.90462,10633.2,33914.8,29767.536,380863.4,360779,20084.4,2.14399,0.0804526,680.318,6201.57,40000,85446.4,0.00956002,0.126196,69627.3,1537.3,60758.2,3.45E-05,142207,542207,1019.18,391.739,3.62315,228.874,1034.29,386.402,3.74263,222.694,142207,1030.98,383.197,2.05918,217.711,1030.3,382.401,2.21866,217.03,100,345297
113562.35,27597.7,141160.06,22.2,36.14,489.98,5.26,2.63,,0.652708,0.0450683,0.313417,23.4881,3.70388,18481.9,44331,45567.552,535432.9,504546,30886.9,2.53574,552.375,1050.19,9493.24,40000,141058,0.0121543,0.107772,77470,3087.98,103764,1.75E-05,197819,597819,1765.78,498.809,4.55951,283.686,1805.6,490.902,4.32402,274.073,197819,1803.2,487.147,2.54609,268.302,1802.73,486.173,2.69649,267.353,100,560709
113562.35,37412.95,150975.3,18.52,19.14,741.07,4.39,2.2,,0.00368866,0.0519066,3.65101,30.9226,3.16133,22408.5,43363.5,51133.44,728260.9,678829,49431.9,2.60216,0.236414,1181.99,10652.8,40000,150870,0.0250342,3.36783,86250.8,1325.97,64453.6,1.00E-06,207631,607631,2026.52,1025.25,3.90394,578.713,2078.9,1008.55,4.29618,558.655,207631,2067.9,1005.07,1.2355,551.931,2076.26,1001.37,2.16064,548.607,100,338912
113562.35,58973.33,172535.68,17.98,25.9,732.77,4.26,2.13,,3.82E-06,0.0486598,2.75099,27.5288,3.14672,23096.3,43692.2,52150.08,711410.6,661152,50258.6,2.62784,0.236408,1206.14,10864.6,40000,172430,0.0231554,2.50564,85247.5,1339.86,64865.2,1.00E-06,229191,629191,1898.15,948.098,4.3298,543.902,1948.16,932.458,4.65434,524.964,229191,1938.8,929.537,1.5627,518.707,1946.39,926.215,2.42221,515.731,100,344317
113562.35,22631.63,136193.98,36.03,20.37,687.6,8.54,4.27,,0.140425,0.102055,0.443957,31.4609,3.10044,33524.1,16658.3,76248.48,763798.8,718379,45419.8,2.79167,3348.39,1786.53,15885.1,40000,136089,0.0257977,0.137301,61664,3992.55,144307,3.86E-06,192850,592850,3990.26,1057.99,3.11967,579.635,4086.27,1039.68,3.85997,558.736,192850,4076.9,1035.53,0.931546,551.561,4082.19,1031.91,1.97607,548.53,100,273762
113562.35,73157.69,186720.05,36.03,28.94,579.63,8.54,4.27,,7.34E-06,0.0733271,0.71578,21.13,2.96981,30639.2,16972.1,70802.4,622470.8,578708,43762.8,2.7544,3470.98,1654.05,14750.5,40000,186616,0.0171093,0.524717,56431.8,4070.71,145676,1.00E-06,243377,643377,2854.18,701.93,4.07092,402.651,2926.39,689.306,4.62691,388.161,243377,2924.91,686.686,1.88172,382.521,2933.08,684.374,2.4936,380.517,100,267318
113562.35,40146.45,153708.8,14.43,14.68,723.54,3.42,1.71,,0.00279386,0.049228,1.12,29.909,3.14321,21786.8,41838.4,49942.08,706551.1,658592,47959.1,2.58364,0.212932,1153.71,10404.6,40000,153602,0.0236245,0.848479,84663.2,1280.36,62462.5,1.00E-06,210363,610363,1921.8,967.623,4.0749,549.23,1971.94,951.789,4.41788,530.157,210363,1962.16,948.436,1.37101,523.555,1969.12,944.981,2.25488,520.466,100,325756
113562.35,60130.46,173692.81,38.22,44.78,604.02,9.06,4.53,,0.368942,0.0846888,1.37716,22.9489,3.62092,34812.4,35166.3,75721.92,761204.5,712890,48314.5,2.94092,1955.68,1773.69,15775.4,40000,173589,0.0194279,1.16264,75191.2,4117.27,147701,1.03E-05,230350,630350,3303.16,798.112,3.92212,443.382,3378.96,784.164,4.12296,427.57,230350,3379.95,779.336,1.84201,420.327,3387.55,777.117,2.27599,418.306,100,606080
113562.35,55097.88,168660.24,19.48,44.93,451.73,4.62,2.31,,0.90587,0.0374224,0.263758,20.2349,4.97099,17269.8,79373.6,40971.456,589606,551829,37777,2.5967,0.0546415,941.958,8535.72,40000,168558,0.0111237,0.105527,80266.6,2749.29,94042.2,1.95E-05,225319,625319,1471.25,456.415,5.71213,250.209,1500.22,449.564,5.10032,241.61,225319,1497.38,445.668,3.63205,236.065,1496.89,444.948,3.59229,235.193,100,605143
78485.23,0,78485.23,38.08,30.03,633.81,6.24,3.12,,0.47866,0.0579267,3.0919,34.2463,3.2827,14869.5,9478.12,42901.152,398013.6,377692,20321.6,2.18829,2985.31,987.338,8937.74,40000,78384.7,0.0113749,2.76169,48547.4,3703.34,112802,2.11E-05,135146,535146,2268.21,467.893,3.07499,272.226,2315.36,459.784,3.61789,263.527,135146,2315.14,456.454,1.31805,257.85,2317.07,454.998,1.82234,256.843,100,118229
86493.81,0,86493.81,27.86,42.23,472.83,5.03,2.52,,1.71413,0.0360841,4.90779,26.7818,4.66429,12044.2,76602.6,33248.448,397427.2,376142,21285.2,2.27925,0.0538627,761.273,6926.76,40000,86393.7,0.00796362,4.66355,76669.8,3054.69,94350.3,7.20E-05,143155,543155,1423.65,326.136,4.50661,180.583,1447.54,322.018,3.78316,175.043,143155,1444.33,319.098,2.28541,170.582,1443.36,318.545,2.24409,169.941,100,614305
113562.35,4430.93,117993.29,25.63,39.92,570.41,6.08,3.04,,0.690272,0.0687853,0.356433,30.4467,3.66216,23572.5,45338.8,54648,671502.1,637082,34420.1,2.72589,679.458,1265.61,11385,40000,117890,0.0189324,0.0691694,84093.6,3294.71,118797,1.85E-05,174651,574651,2698.82,777.226,3.56131,422.596,2757.15,764.808,3.74578,408.335,174651,2752.46,759.23,1.55878,400.436,2751.41,757.294,2.12925,398.895,100,645024
113562.35,80983.14,194545.49,27.45,29.7,467.39,6.51,3.25,,1.53E-05,0.0493314,0.231516,18.4139,3.11427,21031.5,22173.4,50394.24,519502.1,482771,36731.1,2.62736,2597.38,1164.43,10498.8,40000,194444,0.0124094,0.0857439,58741.3,3771.34,126894,1.00E-06,251205,651205,1923.49,509.206,4.83374,291.417,1972.45,500.238,5.15798,280.928,251205,1972.52,497.757,3.0272,275.997,1973.25,496.375,3.4083,274.765,100,309795
113562.35,68556.48,182118.84,12.25,48.74,502.29,2.91,1.45,,0.940965,0.0306806,0.196169,21.4712,5.58032,16350.7,48759.9,38929.968,663433.3,620342,43091.3,2.48087,0.0188554,894.052,8110.41,40000,182014,0.0123457,0.0362939,73992.9,1524.34,62653.9,1.59E-05,238775,638775,1212.07,506.518,6.12029,280.243,1232.08,499.179,5.49911,271.017,238775,1227.96,494.699,4.07542,264.92,1227.22,493.83,4.15279,264.01,100,353556
113562.35,68725.74,182288.09,34.78,38.5,655.31,8.25,4.12,,0.0664807,0.0822909,0.309794,23.8445,3.27457,34746.6,27505.3,76147.2,739871.8,692533,47338.8,2.88769,2308.5,1784.06,15864,40000,182183,0.0211031,0.0901283,70714.3,3834.03,139316,1.65E-06,238944,638944,3211.8,865.717,3.89958,489.466,3293.3,850.305,4.40119,471.851,238944,3289.67,846.76,1.61509,465.334,3291.64,844.126,2.43816,463.17,100,459339
113562.35,38098.58,151660.93,22.74,27.11,467.16,5.39,2.7,,0.354684,0.0441939,0.254582,21.7112,3.213,16797.9,20405.4,43170.24,511889,480845,31044,2.42108,2057.64,993.673,8993.8,40000,151559,0.011966,0.0713714,60287.7,3320.16,107495,8.56E-06,208320,608320,1729.03,491.107,4.71234,278.754,1770.06,483.056,4.64924,268.979,208320,1768.19,479.767,2.74634,263.484,1767.76,478.638,3.01376,262.457,100,269659
89256.66,0,89256.66,24.62,34.77,726.05,4.59,2.29,,0.299076,0.0598497,0.411003,39.2237,3.42498,18056.9,30164.1,45437.328,547737.8,518286,29451.8,2.44298,962.103,1047.12,9466.11,40000,89153.1,0.0195263,0.0380729,73819.2,2583.6,90860.2,7.89E-06,145914,545914,2348.62,801.288,2.99083,443.532,2400.42,788.241,3.79567,429.074,145914,2395.27,783.985,0.927216,421.951,2393.99,781.05,2.07443,419.904,100,361209
97899.23,0,97899.23,14.61,18.65,726.38,2.99,1.49,,0.24117,0.0496558,0.389614,39.7153,3.42195,17224.1,27823.2,42442.176,595605.9,562440,33165.9,2.42197,109.679,976.536,8842.12,40000,97793.9,0.0219727,0.0209184,80499.8,1510.09,64308,4.90E-06,154555,554555,1949.59,901.025,3.11679,500.51,1993.64,886.654,4.00262,484.271,154555,1988.29,882.401,0.916602,476.901,1986.23,878.906,2.41169,474.559,100,325155
113562.35,46593.06,160155.41,28.86,18.47,449.64,6.84,3.42,,0.298552,0.0503275,1.02783,19.9533,3.18631,18896.3,17801.5,48108.48,506477,474044,32433,2.49008,2984.19,1110.26,10022.6,40000,160055,0.0114548,0.857977,54055.8,3919.35,128662,8.32E-06,216816,616816,1962.45,470.246,4.60979,266.338,2008.35,462.387,4.57465,256.89,216816,2010.56,459.262,2.7245,251.633,2013.1,458.193,2.86427,250.548,100,242800
86008.29,0,86008.29,11.84,36.74,746.07,2.13,1.06,,0.395191,0.0396958,0.649974,39.8568,3.56107,14332.4,31791.1,36789.12,544926.4,515404,29522.4,2.28602,0.0507041,843.926,7664.4,40000,85903,0.0195183,0.273482,75517,956.734,49317.3,8.57E-06,142664,542664,1558.89,800.38,3.02043,443.235,1593.41,788.263,3.62546,429.534,142664,1586.13,783.412,1.00284,422.046,1587.83,780.73,1.80991,419.932,100,236590
113562.35,67657.68,181220.04,21.54,21.09,706.18,5.11,2.55,,3.59E-06,0.0595747,0.267039,26.0056,3.13751,27214.5,29316.2,60574.56,695358,649638,45720,2.74285,950.591,1407.33,12619.7,40000,181114,0.0220115,0.0377141,79386.9,2421.64,96124.3,1.00E-06,237875,637875,2326.36,901.514,4.21111,518.812,2387.83,886.078,4.84045,500.645,237875,2383.17,883.484,1.57839,494.543,2382.99,880.459,2.75722,492.253,100,395467
98376.3,0,98376.3,19.92,37.31,647.99,4.09,2.05,,0.466366,0.0515855,0.366193,35.5091,3.48638,17494.2,50645.2,43350.336,569167.7,539519,29648.7,2.4711,0.722973,997.913,9031.32,40000,98272.5,0.0181964,0.034294,82773.1,2276.9,82378.6,1.13E-05,155033,555033,2026.76,746.85,3.31377,415.915,2069.97,734.976,3.87116,402.538,155033,2065.01,730.243,1.26036,395.109,2063.42,727.857,2.21076,393.481,100,499393
113562.35,75586.85,189149.21,38.27,33.71,541.82,9.07,4.54,,1.29E-05,0.067151,2.62484,19.9695,3.12038,28874.3,21366.7,67006.08,594998.9,552108,42890.9,2.75267,3122.85,1562.15,13959.6,40000,189047,0.0152421,2.44843,59442.9,4089.69,145854,1.00E-06,245808,645808,2612.17,625.663,4.23498,359.23,2676.35,614.478,4.67356,346.431,245808,2676.97,611.678,2.20061,340.9,2686.04,609.686,2.63979,339.096,100,344069
107367.79,0,107367.79,16.76,19.14,480.72,3.76,1.88,,1.00719,0.0378635,0.430705,27.2889,3.86743,13613.1,12907.7,37815.504,464098.9,439609,24489.9,2.20857,1681.53,867.943,7878.23,40000,107265,0.0108405,0.183204,59287.3,2608.34,88254,3.06E-05,164026,564026,1488.95,444.519,4.12233,255.82,1518.31,438.045,3.91355,247.862,164026,1515.17,434.459,2.21388,242.395,1514.54,433.622,2.32119,241.584,100,198712
113562.35,14865.77,128428.12,34.6,23.54,569.28,8.2,4.1,,0.324595,0.0840512,0.993529,27.9094,3.06259,26757,15231.5,64625.28,639401.8,602266,37135.8,2.65188,3641.45,1504.72,13463.6,40000,128325,0.0190034,0.724141,55516.7,4114.96,146108,1.02E-05,185086,585086,3281.4,780.1,3.38052,429.552,3356.06,766.876,3.84406,414.468,185086,3354.58,762.614,1.31142,407.502,3362.05,760.137,1.94512,405.409,100,232992
101257.9,0,101257.9,24.96,16.7,658.68,5.28,2.64,,0.316056,0.0647883,0.381908,35.9031,3.3013,19814.2,21240,49643.52,588975.2,557382,31593.2,2.4724,1872.74,1146.63,10342.4,40000,101154,0.0199459,0.0412935,67035.4,2907.37,103409,8.24E-06,157915,557915,2540.16,818.364,3.15884,452.369,2597.68,805.027,3.82307,437.3,157915,2592.7,800.64,1.04895,430.061,2591.53,797.835,2.10811,428.042,100,265364
78460.53,0,78460.53,11.63,19.3,531.47,1.9,0.95,,1.85398,0.0234373,0.410888,29.2763,4.45535,10922,12801.3,29742.72,283847.3,268569,15278.3,2.10596,0.299971,679.741,6196.4,40000,78356.5,0.00872859,0.143211,58613.4,744.506,34536.4,7.14E-05,135118,535118,936.977,359.066,3.62776,192.519,941.202,352.8,3.41274,185.482,135118,938.385,350.045,1.89261,181.188,937.491,349.143,1.92881,180.321,100,148073
81670.22,0,81670.22,37.2,42.67,510.41,6.34,3.17,,1.38636,0.0393201,9.7354,28.4526,4.26638,12448.5,85568.6,34851.264,375831.7,356077,19754.7,2.26566,0.0732409,798.65,7260.68,40000,81571.8,0.00817814,9.47135,77604.4,3294.39,97968.1,6.29E-05,138333,538333,1549.31,335.34,3.97909,191.17,1576.63,330.688,3.5744,185.416,138333,1573.77,327.746,2.06575,180.936,1572.8,327.126,2.09509,180.309,100,641643
113562.35,11580.96,125143.32,38.21,34.9,469.3,9.06,4.53,,0.86798,0.0574108,8.8033,24.4064,3.72093,19622.3,28892.9,50033.28,546367.6,516827,29540.6,2.52256,2143.57,1155.86,10423.6,40000,125045,0.0126908,8.57792,66824.4,3913.3,133056,2.89E-05,181806,581806,2246.87,520.943,4.08617,288.376,2294.9,512.742,3.87488,278.553,181806,2295.72,508.631,2.10813,272.495,2296.43,507.633,2.21942,271.507,100,454104
113562.35,15582.19,129144.54,17.79,48.62,692.94,4.22,2.11,,0.832102,0.0622331,0.336509,34.0853,4.16307,23705.7,57894.8,53369.28,857693.5,813242,44451.5,2.69044,0.0586154,1235.14,11118.6,40000,129039,0.024809,0.0243822,87840.3,1958.23,82468.6,1.53E-05,185800,585800,2450.68,1018.15,3.73945,549.435,2498.98,1002.51,3.89396,531.322,185800,2491.5,995.069,1.58287,521.445,2489.32,992.359,2.56767,519.482,100,490252
113562.35,25471.77,139034.12,20.88,39.76,707.35,4.95,2.48,,0.296371,0.0680394,0.32295,32.4787,3.49497,26545.8,47568.1,58297.44,775571.1,730807,44764.1,2.79679,41.2998,1352.76,12145.3,40000,138928,0.0251193,0.0247746,91100.9,2386.22,95686.2,5.74E-06,195689,595689,2667.41,1029.99,3.55542,568.358,2729.29,1013.2,4.08335,548.98,195689,2723.48,1008.16,1.23026,540.981,2721.58,1004.77,2.54734,538.52,100,584433
113562.35,69918.18,183480.53,19.89,35.02,502.34,4.72,2.36,,0.0367191,0.0405822,0.193307,20.7627,3.32374,18829.9,45502.3,43983.36,546515,509333,37182,2.63212,263.775,1012.83,9163.2,40000,183377,0.0132427,0.0315983,79421.2,2727.45,94243.1,1.00E-06,240138,640138,1587.2,543.522,5.15612,311.845,1626.63,534.178,5.34866,300.8,240138,1624.13,531.293,3.1623,295.44,1623.29,529.71,3.72616,294.192,100,543732
113562.35,6417.98,119980.33,21.74,47.41,655.5,5.16,2.58,,0.837301,0.0704473,0.357147,34.2219,4.08021,25062.1,65469.8,55861.92,814992.7,773627,41365.7,2.77715,0.154054,1294.55,11637.9,40000,119875,0.0241641,0.036466,91106.1,2569.2,100926,1.81E-05,176636,576636,2771.38,991.632,3.45617,530.741,2826.95,976.345,3.70193,513.288,176636,2819.78,969.097,1.44365,503.716,2817.89,966.563,2.26868,501.793,100,640157
87852.7,0,87852.7,12.45,26.65,669.93,2.28,1.14,,0.359085,0.0376117,0.364889,36.636,3.30257,13763.8,19454.5,36141.504,469850.2,445048,24802.2,2.26868,201.87,828.785,7529.48,40000,87747.8,0.0161968,0.0253903,73252,1388.72,59632.9,8.81E-06,144509,544509,1480.02,664.397,3.02868,379.567,1510.29,654.017,3.96255,368.281,144509,1506.14,650.215,1.13007,361.56,1504.47,647.874,2.23368,360.166,100,279305
113562.35,23680.17,137242.52,17.84,15.08,474.72,4.23,2.11,,0.548961,0.0398746,0.275639,23.5522,3.39169,15515.9,17930.5,40551.456,505155,476132,29023,2.35258,1587.15,932.094,8448.22,40000,137140,0.0119153,0.072163,62783,2786.38,93918.4,1.34E-05,193901,593901,1563.47,488.816,4.52915,279.155,1598.43,481.178,4.41205,269.811,193901,1595.61,477.652,2.56452,264.154,1594.98,476.614,2.79191,263.208,100,261482
77227.96,0,77227.96,34.36,20.73,639.43,5.54,2.77,,0.479849,0.0553275,1.13158,34.5435,3.29285,14477.9,8072.01,41716.896,389935,370121,19814,2.18162,2832.91,959.477,8691.02,40000,77126.7,0.0111964,0.799312,49207.5,3534.07,108945,2.09E-05,133888,533888,2167.76,460.52,3.05061,269.248,2212.74,452.565,3.61732,260.748,133888,2211.87,449.28,1.32274,255.123,2213.1,447.855,1.834,254.157,100,120630
113562.35,70082.09,183644.44,34.88,27.74,601.66,8.27,4.14,,7.01E-06,0.0751137,0.391974,22.0596,2.96735,31130.2,17588.5,71441.76,642162.1,598828,43334.1,2.76529,3311.91,1669.57,14883.7,40000,183540,0.0182189,0.191124,58364,3970.81,142832,1.00E-06,240301,640301,2926.79,747.229,3.99981,427.57,3002.14,733.824,4.5833,412.163,240301,2999.65,731.147,1.74726,406.384,3004.55,728.756,2.45904,404.374,100,276701
90753.87,0,90753.87,24.28,44.89,737.99,4.6,2.3,,0.544926,0.065274,0.414917,39.873,3.80099,20392.2,65670.9,47944.368,639971.5,607201,32770.5,2.62699,0.170356,1106.38,9988.41,40000,90649.7,0.0221054,0.0358684,87128,2459.12,93400,1.37E-05,147411,547411,2567.69,907.06,2.96149,487.415,2619.03,892.932,3.66525,471.802,147411,2612.78,887.119,1.01876,463.404,2610.96,884.217,2.1092,461.371,100,584634
113562.35,29467.9,143030.25,27.65,48.22,748.24,6.56,3.28,,0.496599,0.0889257,0.34145,33.1178,3.86185,33703.7,47154.9,70819.68,908627.4,858085,50542.4,2.96835,311.566,1654.47,14754.1,40000,142924,0.0282554,0.0303323,92998.8,3052.47,116741,1.07E-05,199685,599685,3487.59,1159.2,3.39778,628.881,3565.87,1140.22,3.83707,607.332,199685,3559.02,1133.63,1.23369,598.121,3557.03,1130.22,2.4173,595.52,100,695337
113562.35,71072.35,184634.7,14.19,35.31,719.29,3.36,1.68,,5.41E-06,0.0462232,0.532319,25.9264,3.31598,23137.2,44824.5,51962.4,715742.8,665418,50324.8,2.63307,0.101174,1201.68,10825.5,40000,184528,0.0217529,0.307199,83533.5,1293.73,63185.2,1.00E-06,241289,641289,1804.53,890.899,4.68621,513.891,1851.99,876.101,4.91987,495.973,241289,1844.49,873.061,1.91893,489.674,1848.93,870.117,2.7049,487.045,100,334187
113562.35,74731.86,188294.21,31.6,31.03,494.16,7.49,3.75,,0.00409376,0.055303,0.799516,19.0419,3.09045,23848.9,17801.6,57599.04,526519.4,488572,37947.4,2.62729,3197.39,1336.06,11999.8,40000,188192,0.0126457,0.639232,54473.7,3921.01,136286,1.00E-06,244953,644953,2151.14,519.083,4.55162,300.779,2204.9,509.877,4.86503,290.093,244953,2206.76,507.332,2.65021,285.044,2212.12,505.828,2.95498,283.629,100,256511
113562.35,32501.07,146063.43,24.26,24.87,673.49,5.75,2.88,,0.103543,0.0682856,0.311139,29.5571,3.09491,25962.3,24468,59778.24,690936.9,649125,41811.9,2.68586,1670.3,1388.23,12453.8,40000,145958,0.0225718,0.0385385,73406.4,2864.18,108478,2.18E-06,202719,602719,2670.29,925.198,3.63769,519.157,2737.13,909.593,4.24126,501.015,202719,2731.96,906.011,1.23258,494.244,2731.42,902.872,2.39602,491.856,100,342596
112980.09,0,112980.09,35.98,26.81,717.63,8.49,4.24,,0.208659,0.115567,0.526007,38.521,3.38406,33365.5,16139.4,76058.4,804496.6,758677,45819.6,2.7851,3360.04,1781.9,15845.5,40000,112875,0.0294976,0.14457,62563.8,3984.17,143958,5.99E-06,169636,569636,4525.89,1209.72,2.7381,646.678,4629.38,1189.32,3.61443,623.581,169636,4616.02,1184.21,0.710206,615.613,4622.69,1179.91,1.86219,611.955,100,266329
