WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
104236.09,0,104236.09,15.35,47.68,534.45,3.34,1.67,,2.19102,0.0379997,0.445608,29.8847,5.50317,15051.8,55467.9,38031.552,618390.4,586707,31683.4,2.40024,0.0226667,873.002,7923.24,40000,104132,0.013415,0.172764,79878.8,1922.15,73131.9,5.45E-05,160893,560893,1504.83,549.75,4.71414,292.211,1526.07,542.691,3.97809,283.151,160893,1520.91,537.528,2.26108,276.178,1519.99,536.601,2.25308,275.155,100,429040
113562.35,85994.78,199557.14,37.66,36.41,505,8.93,4.47,,0.000563824,0.0575353,3.2764,18.5728,3.42982,26834.4,29348.2,62009.76,561359.9,519882,41477.9,2.76196,2339.24,1441.79,12918.7,40000,199456,0.0130578,3.12101,65877.9,3960.45,140366,1.00E-06,256217,656217,2237.72,536.194,4.57043,309.877,2292.21,526.665,4.86171,298.98,256217,2294.55,523.835,2.75154,293.798,2301.41,522.311,2.99999,292.321,100,473064
113562.35,70013.87,183576.22,16.05,17.78,742.34,3.81,1.9,,2.79E-06,0.0526882,0.26727,27.0448,3.22456,25595,38106.5,56292,714429.4,666837,47592.4,2.72243,8.82605,1304.83,11727.5,40000,183469,0.0231766,0.0323649,86891.2,1649.62,74114,1.00E-06,240230,640230,2058.55,948.873,4.38552,548.259,2112.8,932.823,5.02879,529.205,240230,2107.88,930.324,1.60305,523.037,2107.53,927.063,2.90258,520.587,100,416746
113562.35,71099.06,184661.42,29.82,15.84,637.32,7.07,3.54,,5.21E-06,0.0684031,0.26703,23.2946,3.03111,29525,21201.2,67078.56,656414.7,613356,43058.7,2.75582,2486.57,1563.91,13974.7,40000,184556,0.0193448,0.0589338,65581.9,3442.19,126516,1.00E-06,241317,641317,2668.52,792.884,4.10717,455.449,2739.06,778.907,4.70117,439.236,241317,2735.48,776.304,1.71948,433.382,2736.12,773.792,2.63044,431.416,100,318388
100039.26,0,100039.26,11.88,29.73,693.63,2.48,1.24,,0.281741,0.0422892,1.25205,37.2913,3.36306,15735.5,30288,39484.32,587691.6,553645,34046.6,2.34669,0.195169,907.051,8225.9,40000,99933.9,0.0208138,0.901495,78703.1,1070.71,52859.2,5.46E-06,156695,556695,1656.25,853.305,3.25876,475.211,1695.62,840.09,3.74827,459.855,156695,1687.35,835.555,1.04312,452.534,1691.57,832.552,1.84892,450.006,100,258758
113562.35,77293.97,190856.32,13.99,25.72,459.24,3.32,1.66,,1.24E-05,0.0341302,0.16689,19.3135,3.08231,15841.4,30441.7,36741.456,511395.4,475175,36220.4,2.60617,232.062,842.811,7654.47,40000,190753,0.0127917,0.0259954,76380,2223.82,81429.5,1.00E-06,247514,647514,1337,524.516,5.1836,299.214,1368.52,515.731,5.60915,288.838,247514,1366.12,513.259,3.39143,283.796,1365.21,511.667,4.03739,282.606,100,448718
113562.35,17693.71,131256.06,28.76,24.74,538.01,6.82,3.41,,0.3916,0.0657631,0.344299,26.393,3.12836,22284.6,17030.2,55603.2,583865.3,551527,32338.3,2.53933,3022.77,1288.38,11584,40000,131153,0.0159897,0.0982044,57499.6,3708.03,129644,1.15E-05,187914,587914,2571.14,656.374,3.75133,368.016,2631.76,645.372,4.00026,355.25,187914,2630.36,641.362,1.67985,348.693,2630.52,639.586,2.21954,347.257,100,235340
111912.86,0,111912.86,37.06,45.97,563.17,8.66,4.33,,1.03285,0.0891242,4.20388,30.7175,4.07003,27992,45353.2,63143.52,735753.6,699145,36608.6,2.86302,1157.85,1469.05,13154.9,40000,111811,0.0199694,3.90362,84071.6,4055.71,144524,3.38E-05,168572,568572,3493.53,820.256,3.37121,431.427,3563.51,807.195,3.44015,416.697,168572,3562.86,800.581,1.48688,408.13,3564.97,798.776,1.81438,406.535,100,751154
113562.35,32116.1,145678.46,18.59,26.04,694.1,4.41,2.2,,0.0775119,0.0585761,0.306741,30.6674,3.1497,23633.4,30682.6,54166.08,691127.6,648718,42409.6,2.64874,646.151,1254.12,11284.6,40000,145573,0.0230401,0.0286992,81333.8,2138.05,86497.3,1.41E-06,202334,602334,2291.75,944.154,3.77723,532.674,2349.26,928.423,4.39559,514.251,202334,2344.12,924.941,1.25335,507.45,2343.04,921.604,2.56572,504.984,100,382582
113562.35,4440.9,118003.26,20.12,42.66,629.62,4.77,2.39,,0.678076,0.0629039,0.345011,33.5731,3.81051,22601.7,63876.5,51755.52,738193.4,700089,38104.4,2.6938,0.186457,1196.76,10782.4,40000,117898,0.0222159,0.0328344,89054.7,2430.51,95185.4,1.46E-05,174659,574659,2473.21,911.598,3.50034,494.054,2524.29,897.445,3.81433,477.814,174659,2517.98,891.14,1.43646,469.02,2516.16,888.635,2.32592,467.181,100,595505
113562.35,55787.82,169350.17,19.08,45.47,738.65,4.52,2.26,,0.297655,0.0615163,0.273985,28.9664,3.7581,27739.1,54580.5,59928.96,839794.7,789096,50698.7,2.80267,0.118768,1391.84,12485.2,40000,169243,0.0246219,0.0192114,89329.3,1994.29,85509.6,4.99E-06,226004,626004,2412.61,1009.76,4.10084,565.081,2468.34,993.205,4.42381,545.818,226004,2462.82,988.052,1.66297,537.744,2460.65,984.875,2.98462,535.525,100,511561
83983.38,0,83983.38,12.87,27.13,592.21,2.26,1.13,,0.609325,0.0304089,0.363938,32.6129,3.40583,11648.6,12311.4,32539.536,391763.9,371602,20161.9,2.14505,655.246,744.762,6779.07,40000,83879.4,0.0113979,0.063237,65146.3,1578.27,62372.6,1.82E-05,140640,540640,1198.63,467.767,3.20162,275.925,1220.77,460.597,3.81321,268.145,140640,1217.28,457.182,1.63183,262.438,1216.36,455.916,2.1409,261.624,100,213801
102046.91,0,102046.91,18.88,37.04,552.5,4.02,2.01,,0.736942,0.0491255,0.381133,30.634,3.61033,17023.2,45519.9,42776.496,524487.2,497931,26556.2,2.47509,252,984.403,8911.77,40000,101943,0.0141373,0.0958794,79831.2,2801.07,95593.8,2.11E-05,158704,558704,1930.57,580.606,3.68148,325.505,1969.88,571.468,3.81374,314.937,158704,1965.62,566.885,1.75643,308.163,1965.02,565.491,2.14279,307.052,100,558954
112233.44,0,112233.44,31.4,32.17,600.76,7.36,3.68,,0.377896,0.0854869,0.414373,32.7834,3.2486,25427.7,17648,61490.4,657821.6,622852,34969.6,2.63071,3132.1,1429.31,12810.5,40000,112130,0.0210636,0.0967579,60437,3833.1,136674,1.14E-05,168891,568891,3346.91,864.396,3.14446,469.94,3422.72,850.077,3.7024,453.708,168891,3418.59,845.229,1.10547,446.157,3419.48,842.545,1.94697,444.04,100,263325
113562.35,87972.24,201534.59,18.04,24.81,603.68,4.28,2.14,,4.32E-06,0.0417531,0.202282,22.0982,3.25354,21705.6,33097.1,50087.04,580052.1,539341,40711.1,2.619,579.281,1157.14,10434.8,40000,201429,0.0158072,0.0267883,76110.8,2161.73,83206.7,1.00E-06,258190,658190,1629.75,647.794,5.15899,382.576,1673.58,636.528,5.60348,369.216,258190,1671.08,634.411,2.72566,363.898,1670.13,632.29,3.63209,362.368,100,381384
113562.35,89132.89,202695.25,32.54,48.34,568.56,7.72,3.86,,0.190542,0.0669529,0.315387,19.9738,4.06876,32573.6,48800.4,69416.16,708998.6,661563,47435.6,2.9815,789.715,1620.46,14461.7,40000,202591,0.0161902,0.143359,84475.5,3773.23,136318,4.80E-06,259352,659352,2611.9,665.251,4.50884,376.125,2674.93,653.416,4.59088,362.743,259352,2676.33,649.227,2.56957,356.404,2678.12,647.607,2.88395,354.896,100,766899
113562.35,93268.99,206831.34,24.34,24.89,619.73,5.77,2.89,,3.51E-06,0.0527233,0.216721,21.5267,3.22308,26184.4,25923.1,59564.64,608183.9,566000,42183.9,2.70932,1624.19,1383.11,12409.3,40000,206726,0.0168336,0.0382996,70048.1,2877.27,107459,1.00E-06,263487,663487,2056.05,689.823,4.74327,406.326,2111.91,677.648,5.27024,392.066,263487,2109.37,675.519,2.34633,386.709,2108.93,673.342,3.21766,385.089,100,351567
113562.35,16698.73,130261.09,31.59,42.79,730.91,7.49,3.75,,0.415984,0.100509,0.382915,34.9158,3.66566,34143,33567.7,73734.72,871567.6,823730,47837.6,2.91551,1467.53,1725.29,15361.4,40000,130155,0.0286334,0.0465006,81946.6,3517.84,130141,1.03E-05,186916,586916,3939.22,1174.63,3.11994,632.502,4028.5,1155.18,3.71226,610.494,186916,4021.24,1148.98,1.01783,601.601,4020.38,1145.34,2.16041,598.702,100,557859
78837.93,0,78837.93,24.54,23.91,610.19,4.04,2.02,,0.439989,0.0273558,15.0616,33.0896,3.22037,10860.7,25520.5,31279.728,403910,382433,21477,2.0458,0.157718,715.45,6516.61,40000,78736.8,0.0137665,14.7538,70286.6,1126.3,46108.4,9.90E-06,135498,535498,1076.32,564.297,2.94938,320.48,1098.65,556.064,3.60003,311.454,135498,1093.49,552.316,1.26088,305.301,1094.23,550.662,1.83606,304.118,100,216034
113562.35,83700.25,197262.6,26.22,40.1,534.39,6.22,3.11,,0.0189338,0.0515412,0.209056,19.7474,3.61779,25647.3,46820.8,57337.92,587492.8,547565,39927.8,2.80951,632.577,1329.82,11945.4,40000,197159,0.0140454,0.0460293,81160,3268.92,118025,1.00E-06,253920,653920,2012.32,576.452,4.47512,334.428,2063.45,566.375,4.78354,322.962,253920,2062.09,563.319,2.64803,317.548,2061.65,561.815,3.11465,316.309,100,654843
113562.35,54459.69,168022.04,14.82,29.88,735.75,3.51,1.76,,4.42E-06,0.0492913,1.01229,28.2367,3.15263,23036.7,41862.3,51955.68,715312,665513,49799,2.6267,0.218778,1201.51,10824.1,40000,167915,0.0234474,0.759432,84973.2,1299.43,63769.2,1.00E-06,224676,624676,1923.42,960.138,4.28041,549.432,1974.23,944.299,4.60997,530.272,224676,1964.8,941.266,1.51107,523.907,1971.65,937.898,2.39263,520.9,100,335874
113562.35,45258.94,158821.29,23.04,20.9,635,5.46,2.73,,0.0626173,0.0587946,0.270363,26.3952,3.04211,24186.5,25377.7,56424.96,639150.3,599196,39954.3,2.6437,1545.69,1308,11755.2,40000,158716,0.0194916,0.0341043,72175.2,2779.96,104357,1.29E-06,215477,615477,2297.68,799.019,4.01112,455.947,2356.48,785.42,4.52405,440.061,215477,2352.64,782.319,1.58644,433.782,2351.79,779.665,2.62677,431.813,100,339725
113562.35,137.96,113700.32,23.47,42.46,718.84,5.56,2.78,,0.506461,0.0836312,0.400902,39.1501,3.84636,27895.2,46737.9,60954.72,833073.2,788930,44143.2,2.83984,201.782,1416.45,12698.9,40000,113594,0.0285217,0.0292746,92324.2,2728.96,106133,1.11E-05,170355,570355,3284.4,1169.78,3.05761,625.553,3354.91,1151.3,3.69193,604.604,170355,3347.42,1144.57,0.98761,595.211,3345.25,1140.87,2.30115,592.443,100,632988
113562.35,37645.47,151207.83,28.39,37.62,652.48,6.73,3.37,,0.259736,0.0426891,10.4168,27.6862,3.35378,19084.6,64197.1,45765.84,695200.4,650716,44484.4,2.48431,0.0630289,1054.88,9534.55,40000,151107,0.0207359,10.168,83342.2,1386.27,64159.5,4.12E-06,207868,607868,1669.41,849.93,4.12878,478.797,1709.5,836.511,4.22875,462.695,207868,1702.98,832.036,1.69048,455.457,1707.57,829.436,2.26117,453.067,100,343007
76086.49,0,76086.49,12.37,30.85,672.13,1.97,0.98,,0.422784,0.0306249,0.378854,36.5327,3.30825,11634.4,13648.8,32297.568,380142.3,360509,19633.3,2.142,423.344,739.129,6728.66,40000,75982,0.0126001,0.0386719,66074.2,1323.39,57527.3,1.25E-05,132743,532743,1206.97,517.102,2.87805,305.169,1229.73,508.998,3.88259,296.77,132743,1226.23,505.721,1.24593,290.778,1224.99,504.002,2.0851,289.829,100,224754
113562.35,33513.92,147076.28,23.87,15.53,490.06,5.66,2.83,,0.389131,0.046763,0.2781,22.8628,3.24939,17861.8,19523.7,46204.176,518206.5,487515,30691.5,2.40966,2270.09,1065.23,9625.87,40000,146974,0.0122422,0.0798373,58648.1,3329.34,109398,1.02E-05,203735,603735,1828.67,502.519,4.55667,288.217,1872.62,494.217,4.49157,278.188,203735,1870.91,490.846,2.53459,272.574,1870.52,489.69,2.81438,271.539,100,238888
113562.35,14918.89,128481.25,17.24,33.64,626.72,4.09,2.04,,0.297121,0.051537,0.307638,31.3345,3.27384,19938.4,37006.2,47667.888,640651.5,604283,36368.5,2.54143,310.314,1099.83,9930.81,40000,128376,0.0199017,0.0236941,81669.1,2109.49,81679.1,5.88E-06,185137,585137,2020.43,816.324,3.78735,459.317,2067.89,803.08,4.2264,443.864,185137,2063.25,798.806,1.44987,436.615,2061.48,796.068,2.5864,434.712,100,421595
81403.77,0,81403.77,28.29,30.13,626.05,4.81,2.4,,0.49155,0.0523567,0.51195,33.9743,3.29971,14567.7,9943.3,41204.88,410044.9,389368,20676.9,2.206,2514.83,947.443,8584.35,40000,81301.5,0.0118915,0.187656,52312.7,3253.47,103437,1.91E-05,138063,538063,2053.49,488.816,3.11994,283.783,2096.75,480.556,3.66227,274.832,138063,2094.41,477.108,1.36843,269.023,2094.27,475.658,1.90426,268.04,100,143475
113562.35,10195.31,123757.66,25.23,20.27,537.43,5.98,2.99,,0.465714,0.0586352,0.326988,27.854,3.235,19813.4,18573.7,50594.88,570880.7,540261,30619.7,2.4552,2481.89,1169.2,10540.6,40000,123655,0.0155361,0.0690147,60258.7,3354.66,115553,1.29E-05,180416,580416,2295.63,637.801,3.8073,359.235,2349.13,627.303,3.99734,346.966,180416,2346.11,623.137,1.7352,340.307,2345.41,621.445,2.27566,338.977,100,237992
76534.92,0,76534.92,35.89,32.6,503.26,5.73,2.87,,0.999663,0.039019,9.89837,28.0554,3.67119,10514.8,14537.7,31684.32,332275,314898,17377,2.09779,1921.92,724.859,6600.9,40000,76436.3,0.0078854,9.63781,55645,3504.73,103260,4.58E-05,133197,533197,1536.09,323.494,3.56817,186.321,1563.57,318.782,3.51203,180.842,133197,1561.54,316.084,1.96,176.547,1560.76,315.416,2.06695,175.958,100,274303
85277.19,0,85277.19,16.16,26.13,621.55,2.88,1.44,,0.487988,0.0375718,0.37044,34.0023,3.31224,13036.4,14142.8,35854.944,422215.1,400610,21605.1,2.19864,1001.01,822.089,7469.78,40000,85173.3,0.0129594,0.0535557,64239.9,1984.29,73130.3,1.44E-05,141934,541934,1477.9,531.983,3.13066,309.56,1507.62,523.567,3.82121,300.42,141934,1503.95,519.974,1.40396,294.304,1502.87,518.375,2.08353,293.301,100,221933
83376.36,0,83376.36,30.73,44.9,527.11,5.35,2.68,,1.55788,0.0409228,4.55895,29.2615,4.52619,13436.9,84939.8,36588.336,406942.8,385836,21106.8,2.31597,0.0548729,839.231,7622.57,40000,83275.7,0.00872987,4.28637,77927.3,3113.71,96434.4,6.77E-05,140037,540037,1612.89,357.947,4.09375,202.128,1641.17,353.05,3.58846,195.982,140037,1637.95,349.843,2.05848,191.218,1636.91,349.195,2.07547,190.547,100,629466
113562.35,10708.18,124270.53,38.79,25.01,535.78,9.2,4.6,,0.415389,0.0781444,5.22389,27.2275,3.10841,24359.4,14436.1,60631.68,606274.3,572043,34231.3,2.58568,3731.78,1408.7,12631.6,40000,124170,0.0172111,4.96223,54011.1,4173.42,146947,1.36E-05,180931,580931,3051.09,706.698,3.44882,389.568,3118.76,694.863,3.80979,376.036,180931,3118.99,690.539,1.4423,369.166,3125.78,688.443,1.95208,367.388,100,221890
113562.35,61240.29,174802.64,25.35,41.24,576.82,6.01,3.01,,0.250204,0.0574101,0.236145,22.7949,3.541,26129.2,49115.6,57953.76,656196.7,615200,40996.7,2.82394,402.882,1344.55,12073.7,40000,174698,0.0166594,0.0389354,85356.7,3119.48,114950,5.62E-06,231459,631459,2245.55,683.832,4.39205,387.384,2300.33,672.171,4.53945,373.866,231459,2297.34,668.224,2.27092,367.432,2296.4,666.378,2.89154,365.976,100,674822
113562.35,35087.54,148649.9,32.34,18.43,621.43,7.67,3.83,,0.149102,0.0804772,0.337615,26.8286,2.99384,28897.9,17969.8,67329.6,672080.1,631701,40379.1,2.71791,3087.34,1569.97,14027,40000,148546,0.0206064,0.0846489,61195.1,3792.58,137146,3.97E-06,205307,605307,3143.74,845.202,3.55755,472.308,3221.56,830.568,4.10678,455.483,205307,3217.55,826.95,1.32051,448.878,3219.09,824.255,2.19448,446.709,100,275890
85953.68,0,85953.68,25.72,27.26,499.97,4.62,2.31,,0.97689,0.041632,2.26071,27.9392,3.68686,11945.2,8820.28,35042.304,373308.1,353889,19419.1,2.13385,2511.53,803.11,7300.48,40000,85852.6,0.00884168,2.00147,50110.3,3322.72,103293,4.07E-05,142614,542614,1636.56,362.779,3.69252,209.243,1667.58,357.382,3.60908,202.88,142614,1665.87,354.4,1.98746,198.196,1665.28,353.667,2.10009,197.534,100,147446
113562.35,3095.33,116657.69,25.29,26.06,663.66,6,3,,0.26234,0.0774347,0.377412,35.3603,3.30004,24857,21921.6,58618.08,702710.5,663741,38969.5,2.64002,2034.25,1360.44,12212.1,40000,116553,0.024222,0.0412735,70711.9,3070.84,114003,6.25E-06,173314,573314,3033.47,993.212,3.16428,542.91,3104.37,976.97,3.83857,524.279,173314,3098.2,972.254,0.977107,516.614,3097.39,968.878,2.16685,514.037,100,309195
113562.35,8562.65,122125,33.69,19.65,642.67,7.99,3.99,,0.254959,0.0957315,0.430333,32.6273,3.16956,29497.3,16527.9,69027.36,715691.7,675487,40204.7,2.71779,3331.1,1611.04,14380.7,40000,122021,0.0238437,0.112483,60531.1,3936.55,141818,7.38E-06,178782,578782,3745.49,978.13,3.0804,531.786,3832.77,961.589,3.75233,512.988,178782,3826.28,956.982,0.978945,505.513,3829.26,953.746,1.94464,502.871,100,259428
113562.35,77857.47,191419.82,11.38,41.97,569.98,2.7,1.35,,0.175812,0.0315269,0.397508,22.2735,3.97952,17493.1,41203.8,41433.12,641181.3,596655,44526.3,2.46713,0.026298,952.807,8631.9,40000,191314,0.0144578,0.225768,74383.4,1154.95,53805.4,2.58E-06,248075,648075,1234.02,593.259,5.93444,340.263,1262.86,583.736,5.60316,328.455,248075,1260.06,579.751,3.66971,322.261,1261.08,578.312,3.83161,320.729,100,276615
113562.35,17825.86,131388.22,13.28,32.69,708.74,3.15,1.58,,0.151712,0.0497223,0.918956,33.5426,3.26578,20081.1,41800.7,47127.024,708409.5,663527,44882.5,2.51962,0.177983,1087.04,9818.13,40000,131282,0.0241438,0.608361,84031.8,1227.49,59901,2.44E-06,188043,588043,1943.84,989.399,3.75878,552.836,1992.83,973.531,4.0603,533.823,188043,1982.9,969.261,1.19802,526.533,1988.89,965.751,2.06249,523.396,100,306082
113562.35,94068.87,207631.22,19.76,33,741.68,4.68,2.34,,2.03E-06,0.0558891,0.249504,24.5486,3.34495,28716.9,34130,62113.92,714613.4,665638,48975.4,2.79707,413.642,1444.29,12940.4,40000,207524,0.0222469,0.0400858,84251,2095.93,87419,1.00E-06,264285,664285,2181.15,910.634,4.61966,532.049,2240.01,894.96,5.26047,513.47,264285,2235.41,892.864,1.84872,507.688,2235.57,889.877,3.0341,505.426,100,438523
93525.83,0,93525.83,13.01,36.82,694.15,2.54,1.27,,0.452342,0.0420292,0.372183,38.0799,3.54341,15208.7,39437,38606.496,565537.6,536153,29384.6,2.33518,0.0650225,886.471,8043.02,40000,93420.8,0.0192769,0.0207782,77562.7,1255.8,56980.2,9.67E-06,150182,550182,1655.07,790.764,3.16128,440.345,1688.42,778.611,3.95168,426.787,150182,1683.22,773.798,1.1531,419.103,1681.17,771.076,2.39745,417.429,100,296391
113562.35,72156.39,185718.75,33.68,29.42,458.97,7.99,3.99,,0.017508,0.0527859,2.27186,18.3033,3.08721,21747.2,18055.5,53301.12,510671.3,473659,37012.3,2.59887,3221.74,1233.52,11104.4,40000,185618,0.0119221,2.12069,53936.6,4070.54,137882,1.00E-06,242379,642379,2053.58,489.437,4.59489,280.305,2103.41,480.869,4.86035,270.315,242379,2105.67,478.259,2.82124,265.375,2111.44,476.885,3.04945,264.031,100,265252
113562.35,4868.15,118430.5,31.98,21.94,506.34,7.58,3.79,,0.573732,0.0675059,2.19062,27.1352,3.27846,20980.8,14490.5,54098.88,562603.4,532569,30034.4,2.47968,3430.08,1252.51,11270.6,40000,118329,0.0147956,1.93324,53352.8,3963.33,136050,1.92E-05,175090,575090,2637.97,607.634,3.67239,337.747,2696.18,597.648,3.80864,326.143,175090,2697.27,593.353,1.69102,319.543,2700.23,591.826,2.03472,318.222,100,201949
113562.35,73002.72,186565.08,13.34,15.08,496.78,3.16,1.58,,1.26E-05,0.0344428,0.178775,20.5111,3.07874,16513.9,31685.7,38588.64,527827.8,491067,36760.8,2.57249,86.7696,886.052,8039.3,40000,186461,0.0136281,0.0235094,77477.2,1969.7,75060.7,1.00E-06,243222,643222,1348.42,558.775,5.10517,322.158,1381.28,549.349,5.53927,311.013,243222,1378.76,546.903,3.09523,305.782,1377.71,545.124,3.85075,304.5,100,426996
113562.35,63189.43,176751.78,21.13,32.25,496.46,5.01,2.51,,0.0561634,0.0421247,0.201674,20.8809,3.14198,18298.9,32241.3,44164.416,533543,497852,35691,2.55392,1105.12,1017.1,9200.92,40000,176649,0.0131228,0.0352883,70586.9,2940.82,99245.4,1.10E-06,233410,633410,1646.53,538.532,4.99336,308.985,1688.04,529.275,5.19583,297.983,233410,1685.74,526.483,2.96873,292.654,1684.99,524.913,3.52206,291.405,100,404433
100860.91,0,100860.91,13.42,33.58,737.89,2.83,1.41,,0.249279,0.0476836,1.31156,39.491,3.47409,17094.4,39639.5,41977.776,640837.5,602911,37926.5,2.39938,0.1263,965.612,8745.37,40000,100755,0.0234435,0.938463,80995.5,1123,54659.9,4.59E-06,157516,557516,1867.28,961.1,3.22986,529.424,1912,946.077,3.72502,511.902,157516,1901.71,941.264,0.946301,504.275,1907.34,937.738,1.83652,501.226,100,269050
113562.35,87931.07,201493.43,29.76,25.8,663.38,7.06,3.53,,3.02E-06,0.0676511,0.258376,22.5938,3.13772,31252,22239.5,69715.2,674649.4,629195,45454.4,2.79565,2299.76,1627.69,14524,40000,201388,0.0198245,0.0598879,67624.3,3346.8,124076,1.00E-06,258149,658149,2637.86,812.242,4.2952,470.68,2709.04,797.832,4.91773,453.896,258149,2705.2,795.539,1.8261,448.226,2706.04,792.979,2.77449,446.231,100,337410
113562.35,64111.07,177673.43,22.4,26.8,541.41,5.31,2.66,,0.00556569,0.0456646,0.215831,21.8069,3.08026,20555.4,24830.4,49810.08,542083.1,505921,36162.1,2.54513,1663.51,1150.58,10377.1,40000,177570,0.0140227,0.0351405,65973,2913.12,102604,1.00E-06,234331,634331,1782.76,575.2,4.72324,335.806,1829.49,565.226,5.04511,324.067,234331,1827.32,562.653,2.55787,318.703,1826.58,560.908,3.21454,317.362,100,309857
113562.35,63424.1,176986.45,28.01,38.26,668.84,6.64,3.32,,0.0671115,0.0706081,0.2678,25.1507,3.3008,30695.7,33849.6,67228.8,724679.3,678868,45811.3,2.85084,1282.06,1567.54,14006,40000,176881,0.021296,0.0414425,79304.1,3196.52,119716,1.44E-06,233642,633642,2758.8,873.231,4.00506,494.904,2828.97,858.091,4.49314,477.44,233642,2824.82,854.567,1.62947,470.86,2824.32,851.84,2.62472,468.765,100,518231
113562.35,51035.62,164597.97,20.2,48.54,644.31,4.79,2.4,,0.6039,0.0588455,0.257504,26.1943,4.02917,26498.9,62745.7,57444,792484.8,746665,45819.8,2.81842,0.10704,1332.35,11967.5,40000,164492,0.0206099,0.0273406,87546.3,2328.28,93943.4,1.16E-05,221253,621253,2311.89,845.763,4.21543,466.755,2360.89,832.303,4.24639,451.12,221253,2355.43,826.513,2.07899,442.971,2353.82,824.395,2.82237,441.379,100,587979
77531.37,0,77531.37,29.77,49.07,708.14,4.82,2.41,,0.727098,0.0588378,0.471394,38.0301,3.84163,17344.9,77851.9,43095.504,514440.7,489433,25007.7,2.5194,0.091602,991.913,8978.23,40000,77428.7,0.0160844,0.106318,83357.2,2859.82,98941.8,2.41E-05,134190,534190,2315.83,660.64,3.00009,359.14,2359.45,650.312,3.52429,347.951,134190,2354.46,645.202,1.2468,340.62,2353.51,643.377,1.86483,339.333,100,640072
113562.35,48447.29,162009.65,38.58,32.95,587.92,9.15,4.57,,0.138013,0.0825007,1.84845,23.6654,2.98378,30884.7,18084.7,71596.8,660095.6,616433,43662.6,2.76057,3484.3,1673.32,14916,40000,161907,0.0187584,1.62533,58029.6,4185.39,149722,4.02E-06,218668,618668,3214.57,769.95,3.70589,432.528,3291.32,756.369,4.19499,416.984,218668,3289.25,752.923,1.54365,410.667,3300.03,750.334,2.17401,408.414,100,295602
113562.35,58147.46,171709.81,30.21,48.65,641,7.16,3.58,,0.457692,0.0758357,0.26955,24.8316,3.87105,32771.5,49297.2,69552.48,799995.1,752750,47245.1,2.97231,514.663,1623.75,14490.1,40000,171604,0.0207748,0.044127,88885,3459.13,127826,1.08E-05,228365,628365,2968.42,853.058,4.03627,472.561,3038.28,838.546,4.15616,456.024,228365,3034.53,833.175,1.90957,448.274,3033.43,830.991,2.58383,446.52,100,750515
113562.35,67210.3,180772.66,29,25.36,692.28,6.88,3.44,,3.87E-06,0.072947,0.288104,25.291,3.06238,31159.4,22440.3,69542.88,708754.1,662760,45994.1,2.79037,2173.68,1623.52,14488.1,40000,180667,0.0221723,0.0584529,70002.2,3250.09,121620,1.00E-06,237428,637428,2846.97,908.436,3.94851,519.137,2922.1,892.568,4.61141,500.668,237428,2916.86,889.857,1.45324,494.559,2917.88,886.894,2.51855,492.229,100,341504
113562.35,53956.18,167518.54,15.53,33.41,698.21,3.68,1.84,,3.13E-05,0.0452675,1.63819,27.1506,3.15944,21425.9,45792.5,49245.12,684479.8,636682,47797.8,2.57584,0.145174,1137.18,10259.4,40000,167413,0.0215225,1.3976,83224.1,1297.92,62293.7,1.00E-06,224174,624174,1766.21,881.566,4.42246,505.738,1812.34,867.061,4.68016,488.189,224174,1804.23,863.951,1.70321,481.856,1810.7,860.898,2.47462,479.107,100,327453
113562.35,16062.38,129624.73,15.25,15.26,671.71,3.62,1.81,,0.188643,0.0519282,0.321433,33.1373,3.24135,20321.6,33719.8,48038.88,666622.3,627565,39057.3,2.54099,222.691,1108.62,10008.1,40000,129519,0.0222238,0.021228,82663.4,1747.58,72940,3.39E-06,186280,586280,2034.83,911.096,3.71102,512.015,2083.95,896.25,4.29193,494.648,186280,2078.99,892.252,1.24841,487.437,2077.13,888.951,2.6386,485.136,100,366079
113562.35,2569.43,116131.79,38.64,41.72,653.39,9.16,4.58,,0.566117,0.114998,1.17111,34.4645,3.66741,34470.7,27806.9,76803.84,826952.3,782144,44808.3,2.88219,2646.45,1800.1,16000.8,40000,116028,0.0261466,0.82778,70617.3,4263.57,152104,1.81E-05,172789,572789,4501.44,1073.56,2.9538,569.003,4595.76,1055.75,3.50823,549.132,172789,4590.51,1049.15,1.03274,540.092,4599.91,1045.86,1.77842,537.27,100,489196
113562.35,56302.49,169864.84,32.76,41.74,546.43,7.77,3.88,,0.377257,0.069402,0.603978,21.7235,3.57445,29054,39062.6,64933.44,664793.9,623242,41551.9,2.85804,1568.44,1512.15,13527.8,40000,169761,0.0161137,0.407404,76389.3,3901.38,139619,1.05E-05,226522,626522,2707.76,661.861,4.1728,369.926,2770.68,650.471,4.24827,356.831,226522,2772.58,646.186,2.15089,350.266,2776.08,644.547,2.46217,348.745,100,627019
113562.35,22006.69,135569.04,38.61,25.38,541.71,9.15,4.58,,0.330693,0.0771421,4.24972,25.55,3.02717,25528.4,14856,62566.08,609515.2,573242,36273.2,2.62177,3714,1455.15,13034.6,40000,135468,0.0170995,4.00635,54248.6,4168.18,147472,1.05E-05,192229,592229,3009.29,702.058,3.56589,390.058,3077.66,690.125,3.93704,376.377,192229,3077.87,686.134,1.51771,369.761,3085.68,683.982,2.03377,367.911,100,230034
113562.35,37623.3,151185.66,23.32,15.07,671.99,5.53,2.77,,0.0629537,0.0431609,7.3501,28.4612,3.09494,19247.2,44790.1,46038.72,656033.4,611761,44272.4,2.48124,0.240379,1061.32,9591.4,40000,151083,0.0209798,7.09387,82946.7,1357.29,61489.8,1.00E-06,207844,607844,1684.5,859.561,4.16257,490.289,1728.13,845.582,4.41175,473.424,207844,1720.12,842.193,1.54315,466.937,1726.43,839.191,2.28843,464.243,100,320565
113562.35,20425.7,133988.05,32.48,40.34,586.17,7.7,3.85,,0.5467,0.0835697,0.398897,27.7512,3.49833,28975.8,34270.7,65679.36,714058.8,675208,38850.8,2.82003,1899.87,1530.13,13683.2,40000,133884,0.0199618,0.1337,74778.2,3906.38,140206,1.59E-05,190645,590645,3269.94,819.619,3.52911,446.179,3343.28,805.947,3.78604,430.627,190645,3341.82,800.6,1.50157,422.871,3342.79,798.471,2.06589,421.088,100,556644
113562.35,66436.5,179998.86,37.43,46.54,596.84,8.88,4.44,,0.377468,0.0812253,1.15126,22.1631,3.7588,34694,38625.1,74907.84,760167.9,711542,48625.9,2.96061,1646.35,1753.86,15605.8,40000,179895,0.0187302,0.946751,78040.2,4066.14,145994,1.03E-05,236656,636656,3167.84,769.547,4.05761,428.46,3240.71,756.086,4.1912,413.205,236656,3242.46,751.249,1.99762,406.046,3249.01,749.207,2.37165,404.157,100,659139
105785.68,0,105785.68,20.13,26.64,749.2,4.45,2.22,,0.19357,0.0691282,0.417273,40.6107,3.48058,22405.5,27897.7,52454.88,703231.7,663137,40094.7,2.60042,855.309,1213.39,10928.1,40000,105680,0.0266035,0.0333487,80237.6,2224.86,88330.6,3.98E-06,162441,562441,2710.24,1090.48,3.01443,594.266,2773.38,1072.87,3.8715,574.106,162441,2765.93,1068.22,0.787955,566.391,2765.13,1064.14,2.23058,563.274,100,351274
113562.35,25662.29,139224.64,18.93,41.79,542.05,4.49,2.24,,0.777404,0.045721,0.280595,25.8432,3.92273,19206.2,70274.2,45860.016,631752.7,596650,35102.7,2.57521,0.0950265,1057.1,9554.17,40000,139121,0.0153133,0.0524453,83273.7,2427.09,90034.7,1.71E-05,195882,595882,1796.74,628.515,4.44677,349.383,1834.3,618.77,4.25612,337.701,195882,1829.82,613.874,2.3423,330.667,1828.84,612.53,2.66247,329.496,100,564253
113562.35,67103.53,180665.88,22.33,35.43,579.61,5.29,2.65,,0.00743619,0.0496646,0.222029,22.5723,3.27155,23398.4,38161.2,53671.2,595011.4,555663,39348.4,2.69436,747.509,1242.33,11181.5,40000,180562,0.0158881,0.0319626,78304.8,2770.59,102472,1.00E-06,237323,637323,1940.14,651.672,4.57637,377.59,1990.21,640.4,4.94082,364.457,237323,1987.49,637.529,2.33009,358.712,1986.58,635.523,3.10575,357.208,100,500933
113562.35,61124.79,174687.14,19.76,42.54,643.86,4.69,2.34,,0.233758,0.0528863,0.239176,25.2201,3.60884,24878.3,60813.6,55104.96,717037.7,672323,44714.7,2.75771,0.17257,1276.5,11480.2,40000,174581,0.0195231,0.0229151,87036.7,2247.12,90751.5,4.23E-06,231342,631342,2072.12,800.913,4.39855,454.075,2121.31,787.588,4.63784,438.539,231342,2117.06,783.344,2.07858,431.521,2115.45,780.926,3.05587,429.794,100,561213
113562.35,52070.77,165633.13,34.75,46.39,680.38,8.24,4.12,,0.367468,0.0862486,0.30581,26.6895,3.65845,34910.4,37668.3,74788.32,807816.9,760374,47442.9,2.95831,1410.16,1750.93,15580.9,40000,165528,0.0221153,0.0564479,80239.2,3751,136703,9.24E-06,222289,622289,3372.48,908.04,3.8438,506.833,3453.55,892.252,4.08565,488.861,222289,3450.35,887.125,1.61633,481.148,3449.95,884.612,2.38914,479.112,100,630944
113562.35,4314.9,117877.26,37.45,18.28,453.66,8.88,4.44,,0.96892,0.0511823,9.9303,25.0126,3.76804,16303.8,12718.9,45614.688,499599.4,473080,26519.4,2.2796,3136.25,1051.31,9503.06,40000,117780,0.0111621,9.70044,52153.7,3871.01,123980,3.39E-05,174541,574541,2004.32,458.023,4.17941,258.203,2047.08,450.989,3.87654,249.56,174541,2047.22,447.318,2.18658,244.011,2047.29,446.483,2.25496,243.156,100,170110
113562.35,24819.8,138382.16,30.55,28.47,532.87,7.24,3.62,,0.344478,0.0675006,0.423568,24.9737,3.0725,23390.1,16314.5,57872.64,582840.4,549228,33612.4,2.57179,3269.18,1342.6,12056.8,40000,138280,0.0156924,0.190927,55781.5,3871.12,135700,1.03E-05,195041,595041,2635.58,644.215,3.80448,362.053,2697.86,633.284,4.05858,349.382,195041,2698.05,629.463,1.73118,343.002,2700.02,627.695,2.21254,341.511,100,232017
113562.35,90356.27,203918.62,20,33.68,693.73,4.74,2.37,,2.98E-06,0.0424067,3.2066,23.3037,3.32424,22852.4,49371,51529.92,669259.9,619326,49933.9,2.63141,0.156188,1191.4,10735.4,40000,203815,0.0198309,3.00976,82938.1,1373.67,65133.2,1.00E-06,260576,660576,1652.7,811.882,4.78543,477.381,1696.67,798.311,5.11244,460.985,260576,1690.1,795.917,2.12256,455.303,1696.27,793.237,2.83675,452.913,100,350844
77474.72,0,77474.72,21.32,27.29,514.79,3.45,1.72,,0.915004,0.0355127,0.872592,28.6592,3.58911,10573.9,8535.43,30767.328,335088.1,317557,17531.1,2.13312,2062.61,703.539,6409.86,40000,77372.9,0.00834202,0.607652,53583.5,2856.04,93138.5,3.78E-05,134134,534134,1399.08,342.178,3.45722,198.89,1423.66,337.201,3.55275,193.22,134134,1421.18,334.414,1.93357,188.752,1420.51,333.681,2.08533,188.14,100,161007
113562.35,20762.99,134325.34,31.29,41.41,624.69,7.42,3.71,,0.509221,0.0854193,0.344363,29.4333,3.53849,29936.1,36029.4,66755.04,753852.7,712988,40864.7,2.84952,1562.01,1556.1,13907.3,40000,134221,0.0220433,0.0639761,78747.9,3709.16,134666,1.38E-05,190982,590982,3345.49,904.822,3.45139,491.866,3421.38,889.789,3.79012,474.793,190982,3417.39,884.204,1.39044,466.7,3416.77,881.733,2.14681,464.724,100,581194
105069.32,0,105069.32,29.55,38.99,531.74,6.48,3.24,,0.857438,0.065479,0.881341,29.3474,3.72617,20764.3,42473.9,50648.16,567214.3,538620,28594.3,2.62252,1119.68,1170.46,10551.7,40000,104967,0.0148174,0.601656,77498.2,3684.36,126193,2.91E-05,161728,561728,2566.92,608.586,3.6093,331.872,2620.07,598.896,3.63215,320.718,161728,2618.68,594.043,1.69035,313.829,2619.16,592.696,1.96418,312.658,100,617278
92547.83,0,92547.83,20.05,24.58,525.15,3.87,1.94,,0.886772,0.0394898,0.551964,29.2597,3.67522,12868.9,10221.4,36977.424,409250.6,388073,21177.6,2.14357,2040.6,848.331,7703.63,40000,92445.2,0.0100929,0.28135,53935.3,2784.61,90833.9,3.19E-05,149206,549206,1552.58,414.16,3.68613,242.061,1582.98,407.905,3.70748,234.741,149206,1580.18,404.583,1.96556,229.559,1579.59,403.714,2.14234,228.811,100,146071
113562.35,67040.24,180602.59,28.28,20.44,724.65,6.71,3.35,,3.15E-06,0.0747671,0.299822,26.2832,3.09751,32047.8,23379.9,70726.08,739236.6,691239,47997.6,2.81127,1948.28,1652.2,14734.6,40000,180496,0.023777,0.0600087,72859.7,3113.97,117948,1.00E-06,237257,637257,2918.42,973.951,3.89437,555.825,2995.46,957.025,4.59262,536.071,237257,2989.26,954.289,1.34614,529.866,2990.69,951.08,2.48407,527.321,100,357611
77396.33,0,77396.33,18.97,42.65,611.55,3.07,1.53,,1.46681,0.0169914,15.2863,33.0932,4.37653,9849.39,10735.3,27254.736,413015.1,390245,22770.1,2.0199,0.0102708,622.061,5678.07,40000,77294.7,0.0103082,14.9803,68445.1,197.816,21406.7,5.40E-05,134056,534056,684.013,416.672,10.7074,170.348,684.927,417.128,4.5602,163.702,134056,680.444,413.069,2.07038,157.175,679.657,412.328,1.79315,156.097,100,29426.5
113562.35,72427.63,185989.98,13.31,33.66,526.81,3.16,1.58,,2.02E-05,0.0307807,1.51401,20.908,3.24598,15757.3,44444.5,37706.208,559548.1,518573,40975.1,2.45777,0.0621362,865.385,7855.46,40000,185886,0.0141949,1.35047,74739.4,1307.14,57091.8,1.00E-06,242647,642647,1201.65,581.906,5.29406,335.995,1231.34,572.382,5.39283,324.389,242647,1228.04,569.511,3.1194,318.931,1231.23,567.796,3.4439,317.247,100,301800
113562.35,405.63,113967.98,17.38,34.4,628.6,4.12,2.06,,0.395045,0.0549016,0.345756,34.7486,3.43371,19599.4,38984.7,47194.176,654040.4,618806,35234.4,2.52881,231.118,1088.63,9832.12,40000,113863,0.021022,0.0249887,82864.3,2142.91,82691.8,8.19E-06,170624,570624,2154.99,862.389,3.50631,478.468,2203.3,848.678,4.00635,462.62,170624,2197.99,843.739,1.27468,454.802,2196.06,840.88,2.43708,452.82,100,447119
113562.35,57052.83,170615.18,11.94,26.31,587.42,2.83,1.42,,0.0141327,0.0330079,0.899387,23.5252,3.04583,17130.2,35409.7,41519.04,564501.7,524766,39735.7,2.4296,0.194975,954.826,8649.8,40000,170510,0.0156244,0.700879,76404.8,1212,55878.2,1.00E-06,227271,627271,1286.66,640.3,4.78044,375.822,1320.86,629.769,4.94224,363.038,227271,1316.79,627.016,2.34453,357.392,1320.31,624.974,2.83335,355.519,100,288166
113562.35,52065.24,165627.6,13.8,35.65,526.53,3.27,1.64,,0.302857,0.0289338,2.41928,22.3673,3.46695,14931.1,44526.3,37111.632,566925.7,529706,37219.7,2.36093,0.0409047,851.47,7731.59,40000,165524,0.013625,2.2362,73647.6,1185.58,53161.8,4.97E-06,222285,622285,1131.7,558.661,5.12376,320.673,1158.21,550.028,4.89978,309.908,222285,1155.73,546.324,2.91661,303.915,1157.35,545,3.08006,302.536,100,271584
113562.35,19502.29,133064.64,27.56,39.26,670.15,6.54,3.27,,0.368638,0.0811078,0.339041,31.7963,3.45598,28813.1,35365.6,64147.2,764327.7,721784,42543.7,2.81774,1204.93,1493.2,13364,40000,132960,0.0241629,0.0391031,81607.6,3247.6,120882,8.75E-06,189721,589721,3177.72,991.194,3.37947,541.724,3251.17,974.844,3.87861,523.046,189721,3245.58,969.564,1.20806,514.997,3244.31,966.515,2.26842,512.665,100,542243
98463.11,0,98463.11,11.94,21.22,574.5,2.46,1.23,,0.545901,0.0345886,0.329208,31.9399,3.35099,13494.4,16745.3,35928.048,477435.9,452815,24620.9,2.24904,447.048,823.796,7485.01,40000,98358.6,0.0140148,0.0373252,71022.5,1571.19,63183.9,1.35E-05,155120,555120,1361.37,575.084,3.43184,331.545,1388.81,566.189,3.96913,321.52,155120,1384.77,562.227,1.60868,315.029,1383.55,560.592,2.29017,313.966,100,255016
113562.35,62003.09,175565.44,28.86,31.26,613.35,6.84,3.42,,9.80E-06,0.0656792,0.264299,23.5077,2.99745,27499,21084.8,63538.56,631669.1,590837,40832.1,2.71148,2483.78,1478.54,13237.2,40000,175461,0.018426,0.0541364,64740.5,3423.88,125072,1.00E-06,232222,632222,2563.07,755.406,4.07515,432.879,2630.06,742.174,4.62917,417.552,232222,2626.93,739.427,1.74467,411.656,2627.17,737.04,2.61206,409.797,100,308680
113562.35,17781.69,131344.04,11.21,36.44,671.68,2.66,1.33,,0.361395,0.0438801,0.319933,32.7643,3.48354,18279.5,42307.2,44023.824,708425.4,668018,40407.4,2.43617,0.050682,1013.78,9171.63,40000,131238,0.021814,0.0260279,80480,1054.71,53360,5.84E-06,187999,587999,1721.97,894.664,4.02631,500.631,1762.55,880.519,4.25482,483.769,187999,1756.89,875.498,1.53391,475.82,1755.2,872.562,2.64825,473.649,100,259469
106470.97,0,106470.97,27.41,41.49,646.51,6.09,3.05,,0.587914,0.0780526,0.389584,35.2213,3.68441,24826.6,44116.4,56690.88,700367.6,664626,35741.6,2.7609,681.17,1314.36,11810.6,40000,106367,0.0222608,0.0522745,85472.6,3235.98,118265,1.58E-05,163128,563128,3064.18,913.598,3.16141,490.535,3129.23,899.037,3.63858,474.161,163128,3123.44,893.054,1.1818,465.695,3122.1,890.43,2.05334,463.714,100,637133
113562.35,59171.49,172733.84,12.67,43.45,539.62,3,1.5,,0.60609,0.032032,0.208992,23.3094,4.37207,16938.5,49993,40969.92,630390.1,590996,39394.1,2.44683,0.0275427,941.922,8535.4,40000,172629,0.0132841,0.0281066,75135.3,1495.29,62136.3,1.05E-05,229390,629390,1261.5,545.232,5.79968,308.631,1286.31,536.914,5.38337,298.262,229390,1282.21,532.523,3.68739,291.892,1281.28,531.366,3.97975,290.876,100,345899
113562.35,48198.5,161760.85,21.58,17.95,551.54,5.12,2.56,,0.139399,0.0463787,0.235561,23.536,3.08331,19884.1,24061.6,48914.4,553867,518968,34899,2.50204,1610.94,1129.35,10190.5,40000,161658,0.0144934,0.0341858,66357.1,2803.47,99147,3.05E-06,218419,618419,1812.33,594.669,4.53044,345.557,1858.71,584.523,4.75301,333.536,218419,1856.08,581.523,2.30798,327.796,1855.15,579.736,2.97843,326.44,100,292461
113562.35,17559.08,131121.44,21.47,18.41,466.49,5.09,2.55,,0.678441,0.0434447,0.348845,23.9017,3.53076,15697.2,15338.8,41992.128,501451.4,473307,28144.4,2.32219,2114.95,965.949,8748.36,40000,131019,0.0114591,0.138353,58316.9,3188.49,103148,1.87E-05,187780,587780,1702.56,470.165,4.51265,267.343,1740.43,462.841,4.28034,258.307,187780,1738.2,459.284,2.51073,252.721,1737.79,458.365,2.64132,251.813,100,223473
113562.35,83921.71,197484.07,12.6,33.6,453.55,2.99,1.49,,1.41E-05,0.0314181,0.156798,19.1971,3.35404,15423.6,45415.8,34965.312,522519.9,484984,37535.9,2.64238,0.102778,801.313,7284.44,40000,197381,0.0125871,0.0230124,78638.8,1869.17,72985.6,1.00E-06,254142,654142,1233.1,516.271,5.42872,293.223,1260.33,507.728,5.813,283.183,254142,1257.7,505.015,3.77981,278.107,1256.73,503.486,4.40011,276.974,100,427533
113562.35,17367.3,130929.66,26.69,22.44,617.54,6.33,3.16,,0.252338,0.071015,0.325151,29.9504,3.12,24441.7,20642.5,58321.92,654023.1,616943,37080.1,2.6235,2356.17,1353.35,12150.4,40000,130826,0.0205493,0.0445666,66179.5,3286.39,119699,6.26E-06,187587,587587,2778.99,842.862,3.49434,468.721,2845.78,828.8,4.00767,452.504,187587,2841.38,824.671,1.27598,445.461,2840.6,821.971,2.25043,443.415,100,290671
113562.35,1236.94,114799.29,29.38,26.48,650.82,6.97,3.48,,0.283808,0.0874928,0.398422,35.0599,3.28235,26722.4,18749.9,63077.28,708319.6,669556,38763.6,2.66942,2736.35,1467.45,13141.1,40000,114695,0.024227,0.0602093,65219.5,3535.34,128711,7.58E-06,171456,571456,3426.56,993.653,3.05978,539.54,3505.94,977.233,3.74349,520.832,171456,3499.49,972.385,0.948737,513.116,3499.71,969.08,2.03216,510.518,100,279222
83071.3,0,83071.3,11.33,41.75,601.73,1.96,0.98,,1.32363,0.0274314,0.393736,33.0871,4.31915,11315.5,31299.3,31630.8,452399.8,429827,22572.8,2.10891,0.0211512,723.614,6589.75,40000,82967,0.0117279,0.0895359,67787.8,1140.27,50780.1,3.98E-05,139728,539728,1088.4,480.666,3.597,272.229,1102.43,474.264,3.72428,264.819,139728,1098.11,470.102,1.93195,258.791,1097.26,469.116,2.13905,257.964,100,266554
113562.35,20250.65,133813.01,15.1,28.1,451.79,3.58,1.79,,0.664743,0.0356335,0.27302,23.1096,3.50875,14083.6,18133,36870.192,492966.5,464736,28230.5,2.33403,1209.98,845.822,7681.29,40000,133710,0.0114625,0.0753855,65157.7,2506.09,86841.3,1.56E-05,190471,590471,1399.81,469.97,4.54737,266.273,1429.01,462.94,4.3931,257.581,190471,1425.96,459.426,2.64733,252.041,1425.34,458.501,2.8118,251.158,100,286355
113562.35,1073.44,114635.8,22.28,19.21,672.59,5.28,2.64,,0.261823,0.0715236,0.377659,36.4896,3.35146,23429.2,24468.2,55324.8,701189.1,662258,38931.1,2.61202,1509.74,1281.74,11526,40000,114531,0.0244889,0.0333807,74735.4,2709.59,102629,5.80E-06,171292,571292,2803.09,1004.09,3.18872,550.06,2868.41,987.812,3.87946,531.346,171292,2862.24,983.048,0.96818,523.59,2860.95,979.557,2.25061,520.979,100,328653
109281.18,0,109281.18,11.94,17.26,540.69,2.72,1.36,,0.593151,0.0364228,0.312277,30.4128,3.40526,14353.7,19984.5,37725.12,521793,494691,27102,2.28347,454.355,865.828,7859.4,40000,109177,0.0145929,0.0370147,72002.5,1700.25,67410.1,1.35E-05,165938,565938,1432.82,598.729,3.7215,342.495,1462.35,589.547,4.04811,331.814,165938,1458.12,585.313,1.79341,325.105,1456.91,583.716,2.40647,323.992,100,287438
113562.35,18912.29,132474.64,18.79,44.15,655.58,4.46,2.23,,0.62634,0.0593991,0.31427,31.7109,3.81819,23112,61317.7,52438.08,772017.7,730510,41507.7,2.69106,0.101472,1212.98,10924.6,40000,132369,0.0224983,0.0254603,87882.7,2165.59,87943,1.21E-05,189130,589130,2335.04,923.193,3.76509,504.987,2384.14,908.717,4.00003,488.218,189130,2377.92,902.525,1.58913,479.462,2375.96,899.932,2.5652,477.596,100,536312
113562.35,1826.89,115389.24,24.69,41.57,678.93,5.86,2.93,,0.526573,0.0812449,0.381747,36.5545,3.74162,27165.8,44274.3,60192.48,789169.9,747697,41472.9,2.81822,450.805,1398.16,12540.1,40000,115284,0.0259284,0.0344574,89251.9,2949.9,111866,1.23E-05,172045,572045,3189.46,1063.66,3.16236,571.308,3258.41,1046.75,3.70362,552.127,172045,3251.67,1040.37,1.09875,543.119,3249.8,1037.14,2.22801,540.694,100,629135
113562.35,56228.64,169790.99,19.21,48.47,703.3,4.55,2.28,,0.454625,0.058643,0.262186,27.7872,3.96617,26688.7,57783.2,58169.76,838244,788634,49610,2.78297,0.0846684,1349.71,12118.7,40000,169684,0.0227546,0.0199292,88060.4,2063.82,86697,7.79E-06,226445,626445,2302.23,933.756,4.28321,520.537,2353.44,918.601,4.40476,502.885,226445,2347.75,912.88,1.95141,494.528,2345.72,910.183,3.03502,492.627,100,524854
102889.28,0,102889.28,26.52,39.47,623.82,5.7,2.85,,0.566982,0.0687646,0.382873,34.0697,3.56882,21882,43460.9,51728.64,626876.7,594942,31934.7,2.66184,670.663,1196.12,10776.8,40000,102786,0.019436,0.0583727,82696.3,3150.89,112774,1.57E-05,159547,559547,2699.34,797.811,3.24954,433.757,2756.78,785.056,3.68776,419.393,159547,2751.74,779.717,1.27119,411.574,2750.58,777.439,2.04403,409.88,100,598670
113562.35,3817.66,117380.01,11.99,34.31,505.51,2.84,1.42,,0.843578,0.0335694,0.298786,28.006,3.75522,14252.2,42761.6,36959.664,535513.7,507163,28350.7,2.31582,0.121528,847.915,7699.93,40000,117276,0.013495,0.0498069,76434.8,1653.81,65831.4,1.89E-05,174037,574037,1322.89,553.436,4.15632,314.182,1347.97,545.329,4.13772,304.41,174037,1343.72,540.993,2.2113,297.914,1342.78,539.799,2.53258,296.927,100,373297
113562.35,3438.46,117000.81,16.85,35.14,702.51,3.99,2,,0.285869,0.0622864,0.370537,37.6265,3.50252,22374.1,41430.2,51277.44,732283.9,691226,41057.9,2.64374,20.3686,1185.4,10682.8,40000,116895,0.0257004,0.0220953,88432,1922.37,80290.1,5.39E-06,173656,573656,2443.97,1053.66,3.30491,578.085,2499.81,1036.84,3.99237,558.665,173656,2493.58,1031.78,1.00618,550.55,2491.46,1028.02,2.50585,547.87,100,464524
113562.35,89879.33,203441.69,14.99,43.43,690.11,3.55,1.78,,1.28E-05,0.0424713,0.863548,23.6868,3.88474,22993.4,48827.7,51590.4,745882.3,692130,53752.3,2.62744,0.0408843,1192.83,10748,40000,203335,0.0195207,0.66736,80989.6,1291.5,62111.5,1.00E-06,260096,660096,1658.68,800.315,5.2545,462.517,1699.96,787.009,5.2373,446.477,260096,1694.56,783.228,2.67088,439.894,1698.85,780.829,3.15159,437.595,100,331298
94516.36,0,94516.36,38.47,18.88,629.45,7.59,3.8,,0.352484,0.082816,1.78951,33.9352,3.195,22046.4,13696.7,56104.8,548920.5,518812,30108.5,2.51618,3582.96,1300.35,11688.5,40000,94414.7,0.017912,1.45683,53211.1,4026.04,139234,1.29E-05,151176,551176,3238.45,735.637,2.9652,401.387,3307.83,723.273,3.6297,387.747,151176,3304.86,719.047,1.02197,380.873,3312.64,716.478,1.74833,378.846,100,193204
113562.35,42817.37,156379.73,25.75,33.05,746.4,6.11,3.05,,0.000344516,0.0774963,0.337389,30.3724,3.14485,30423.5,25433.7,67288.32,765641.5,717680,47961.5,2.79233,1548.95,1568.97,14018.4,40000,156273,0.0263134,0.0546254,77358.2,2863.77,110568,1.00E-06,213034,613034,3028.7,1077.92,3.54603,604.412,3106.07,1059.6,4.30818,583.105,213034,3098.44,1056.23,1.06101,576.338,3099.85,1052.54,2.3166,573.377,100,380454
113562.35,74593.23,188155.58,13.5,33.41,731,3.2,1.6,,3.37E-06,0.0463105,0.31208,26.0507,3.27377,23462.4,42046.1,52464,709041.7,659924,49117.7,2.6404,0.136515,1213.6,10930,40000,188048,0.0220663,0.0876886,83652.3,1242.38,62028.6,1.00E-06,244809,644809,1808.65,903.428,4.70618,523.622,1857.09,888.314,5.06824,505.353,244809,1850.65,885.644,1.88041,499.225,1852.42,882.65,2.837,496.702,100,323925
113562.35,64629.46,178191.82,31.07,31.68,552.24,7.37,3.68,,0.0200513,0.0632241,0.299424,21.3196,3.00687,26404.1,19102.7,62354.88,582862.2,544194,38668.2,2.67918,2999.41,1450.08,12990.6,40000,178088,0.0155136,0.111028,58628.9,3776.81,134763,1.00E-06,234849,634849,2464.28,636.464,4.21486,366.112,2527.65,625.179,4.64153,353.081,234849,2527.08,622.434,2.0794,347.498,2528.96,620.542,2.6523,345.91,100,281876
113562.35,17775.59,131337.94,34.57,34.63,556.32,8.2,4.1,,0.427657,0.0810663,1.37113,26.8516,3.21345,26828.6,22631.8,63730.08,647073.7,610098,36975.7,2.70064,3011.05,1483.16,13277.1,40000,131235,0.0182152,1.11357,62145.2,4085.78,145082,1.34E-05,187996,587996,3165.46,747.944,3.50859,411.07,3236.28,735.355,3.83816,396.695,187996,3236.33,730.777,1.47432,389.588,3242.65,728.606,1.98881,387.721,100,360421
113562.35,1.16,113563.51,29.9,42.72,471.23,7.09,3.54,,1.49042,0.0589905,3.95147,26.4544,4.56645,20628.7,64335.2,49092.48,595505.7,564680,30825.7,2.70049,46.5857,1133.57,10227.6,40000,113463,0.0134276,3.70347,89623.7,3623.84,125748,4.99E-05,170224,570224,2316.58,551.008,4.13437,294.921,2361.96,542.831,3.66935,285.051,170224,2360.15,538.046,2.01574,278.527,2359.62,537.105,2.06065,277.55,100,843959
113562.35,65819.2,179381.55,19.29,32.59,514.42,4.57,2.29,,0.0104665,0.0297689,4.89932,20.8675,3.13238,14837.7,50273.9,36344.448,541691.5,502426,39265.5,2.40939,0.0733637,833.528,7571.76,40000,179280,0.0139509,4.73381,75358.8,1389.74,57585.5,1.00E-06,236041,636041,1161.96,571.845,5.09678,330.044,1190.83,562.544,5.22092,318.726,236041,1187.54,559.728,2.94438,313.321,1190.76,558.038,3.27162,311.674,100,303980
113562.35,60229.55,173791.9,30.53,28.63,450.23,7.24,3.62,,0.136012,0.0512772,1.2997,18.898,3.10777,20137.4,18313.8,50157.12,507838.9,473057,34781.9,2.55107,3083.08,1158.81,10449.4,40000,173691,0.0116479,1.14206,54149.6,4008.1,133360,3.67E-06,230452,630452,1997.07,478.196,4.62168,271.838,2044.66,470.004,4.73134,262.131,230452,2047.06,467.129,2.80833,257.045,2051.09,465.916,2.99027,255.835,100,259158
113562.35,35606.89,149169.25,20.35,41.78,733.34,4.83,2.41,,0.281439,0.0674786,0.310276,31.6807,3.56567,27626.2,53313.6,59907.36,812668.5,764898,47770.5,2.81697,0.432816,1391.32,12480.7,40000,149063,0.0259312,0.0225572,91406.4,2221.38,92085,5.12E-06,205824,605824,2645.57,1063.17,3.66929,588.683,2707.04,1045.81,4.17357,568.598,205824,2701.17,1040.72,1.29427,560.524,2699.14,1037.25,2.67207,558.023,100,562866
113562.35,80269.51,193831.86,21.22,16.21,619.71,5.03,2.52,,4.90E-06,0.0490341,0.219262,22.4398,3.15983,23969.8,28606.3,55098.24,601644.9,560709,40935.9,2.66118,1132.85,1276.33,11478.8,40000,193727,0.0171008,0.0306037,73630.9,2535.73,96299.2,1.00E-06,250488,650488,1913.56,700.696,4.48665,412.22,1964.9,688.546,5.06665,398.04,250488,1962.2,686.284,2.10848,392.517,1961.36,684.03,3.05433,390.887,100,365877
113562.35,57046.69,170609.05,13.88,38.89,658.99,3.29,1.65,,0.173068,0.0409748,0.853967,25.7986,3.48908,20012.1,49383.6,46746.384,703687.8,656412,47275.8,2.52294,0.047948,1078.04,9738.83,40000,170503,0.0192201,0.631078,80092.6,1257.01,59156.7,2.58E-06,227264,627264,1600.61,788.168,4.88267,450.295,1640.69,775.28,4.77843,434.558,227264,1635.18,771.201,2.25638,427.697,1638.99,768.804,2.75125,425.421,100,308574
113562.35,65046.41,178608.76,22.67,41.47,552.07,5.38,2.69,,0.238131,0.0492888,0.219753,21.9384,3.67197,23695.7,61148,53133.12,619969.1,580275,39694.1,2.77539,1.33579,1229.53,11069.4,40000,178505,0.0150225,0.0361786,86755.1,2844.35,105611,5.14E-06,235266,635266,1928.91,616.684,4.64187,352.42,1975.43,606.256,4.71916,340.252,235266,1972.48,602.504,2.60433,334.153,1971.55,600.901,3.12957,332.873,100,686985
113562.35,34560.15,148122.51,11.67,31.29,567.02,2.77,1.38,,0.22153,0.0357531,0.241522,25.9828,3.10177,16597.6,27907.2,41019.072,559464.9,525502,33962.9,2.40992,47.4585,943.077,8545.64,40000,148017,0.0155076,0.0201358,76788.1,1518.99,63305.3,4.03E-06,204778,604778,1401.23,636.061,4.37265,369.855,1435,625.667,4.71911,357.562,204778,1431.59,622.363,2.10612,351.351,1430.12,620.303,3.02783,349.975,100,338833
113562.35,79240.6,192802.96,23.8,16.78,700.41,5.64,2.82,,2.93E-06,0.0613971,0.257835,24.5835,3.16337,28756.4,27415.9,63701.76,692758.7,646508,46250.7,2.77112,1289.09,1482.47,13271.2,40000,192697,0.0213837,0.0426995,76558.2,2672.72,103779,1.00E-06,249458,649458,2396.06,875.772,4.31562,506.686,2460.21,860.604,4.94245,488.855,249458,2455.78,858.216,1.70122,482.959,2455.88,855.348,2.81332,480.774,100,385926
113562.35,45451.19,159013.55,31.28,49.09,689.85,7.42,3.71,,0.506487,0.086595,0.302531,28.0389,3.84359,34781,44769.2,73393.92,863987.6,814847,49140.6,2.98673,715.926,1717,15290.4,40000,158907,0.024206,0.0409519,88524.6,3487.63,129107,1.20E-05,215668,615668,3391.8,993.678,3.70267,544.496,3470.21,976.949,3.94981,525.523,215668,3465.17,970.913,1.55914,517.012,3463.8,968.238,2.41563,514.903,100,714091
113562.35,36573.34,150135.69,32.84,24.31,727.68,7.79,3.89,,0.0333044,0.0937056,0.382449,30.518,3.08808,33785.5,19326.8,75379.2,778395.6,730522,47873.6,2.81522,2718.45,1765.34,15704,40000,150030,0.0266097,0.090436,67576.6,3601.64,132827,1.00E-06,206791,606791,3662.17,1090.6,3.30126,605.348,3753.95,1071.73,4.08202,583.613,206791,3744.59,1068.11,0.964321,576.758,3748.22,1064.39,2.1206,573.68,100,312797
