WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,33150.85,146713.21,28.09,15.45,487.19,6.66,3.33,,0.426274,0.0538735,0.567103,22.2892,3.23642,20031.6,16112.8,51370.08,521592.1,490658,30934.1,2.46681,3026.02,1187.6,10702.1,40000,146611,0.0123633,0.367291,53987.8,3729.53,126004,1.30E-05,203372,603372,2102.64,507.494,4.15329,291.521,2152.05,499.068,4.17863,281.541,203372,2153.53,495.663,2.23366,275.937,2154.94,494.53,2.44925,274.881,100,210604
113562.35,30618.77,144181.13,14.31,45.6,508.21,3.39,1.7,,1.52157,0.0343188,0.28154,24.5072,5.22409,16020.2,57681.3,39888.048,640145.5,602931,37214.5,2.40914,0.0261055,916.522,8310.01,40000,144077,0.0126686,0.0767598,76260.8,1861.61,70683.3,3.16E-05,200838,600838,1355.04,519.439,5.6805,284.325,1377.83,512.231,4.89374,274.954,200838,1373.48,507.587,3.21709,268.427,1372.75,506.743,3.20772,267.452,100,416516
81833.17,0,81833.17,28.23,37.65,466.03,4.82,2.41,,1.34808,0.0359735,5.63297,26.3333,4.1249,11247.1,46085.3,31107.168,355394.1,336348,19046.1,2.28981,0.337982,711.438,6480.66,40000,81733.3,0.00767581,5.392,77092.2,3219.29,98298.4,5.86E-05,138494,538494,1418.39,314.482,4.05358,176.502,1442.54,310.308,3.63005,171.227,138494,1439.83,307.599,2.15982,167.004,1438.94,307.033,2.16649,166.406,100,645785
113562.35,3496.01,117058.36,30.05,27.85,522.07,7.12,3.56,,0.528119,0.0698679,0.627894,28.1557,3.24852,21574,15196.2,54996,578087.6,547530,30557.6,2.50207,3330.28,1273.9,11457.5,40000,116956,0.0157976,0.359791,54731.2,3896.73,134601,1.71E-05,173717,573717,2731.73,648.712,3.57514,359.747,2792.76,638.012,3.79586,347.39,173717,2792.68,633.604,1.57669,340.579,2794.72,631.906,2.0142,339.16,100,210441
113562.35,44637.75,158200.1,26.47,36.44,457.24,6.28,3.14,,0.51691,0.0481174,0.681225,20.4836,3.70495,19873.8,39977.4,48033.12,529825.6,496902,32923.6,2.62195,1199.34,1108.47,10006.9,40000,158098,0.0112796,0.507369,73189.3,3623.23,121318,1.45E-05,214859,614859,1880.04,463.037,4.81488,260.849,1922.6,455.522,4.54439,251.708,214859,1923.76,452.054,2.86538,246.328,1924.69,451.186,2.90789,245.374,100,565271
83897.83,0,83897.83,22.24,19.2,614.73,3.9,1.95,,0.51666,0.0447459,0.41618,33.5327,3.32155,13760.1,11669.3,38553.312,414815.2,393825,20990.2,2.19681,1866.82,885.224,8031.94,40000,83794.8,0.0121334,0.10006,57228.3,2707.4,90290.1,1.77E-05,140556,540556,1757.38,498.441,3.16351,290.016,1793.83,490.294,3.71988,281.129,140556,1790.57,486.774,1.43989,275.239,1789.83,485.336,1.99294,274.281,100,175999
113562.35,71495.93,185058.29,24.98,30.74,669.94,5.92,2.96,,4.09E-06,0.0620203,0.257299,24.4281,3.09449,27914.4,25553.6,62798.4,670230.2,626069,44161.2,2.74401,1618.25,1460.74,13083,40000,184953,0.0203908,0.0421427,73085.1,2876.98,109311,1.00E-06,241714,641714,2420.71,835.387,4.22387,481.511,2484.95,820.9,4.82651,464.556,241714,2480.91,818.36,1.70104,458.624,2480.81,815.634,2.75441,456.552,100,362292
113562.35,67295.67,180858.02,15.32,45.74,566.74,3.63,1.82,,0.511703,0.0364065,0.208903,23.2674,4.36985,18961.8,61593.7,44807.808,665654.6,623604,42050.6,2.5253,0.03393,1032.27,9334.96,40000,180753,0.0142855,0.0266335,77587.6,1770.11,69716.8,8.87E-06,237514,637514,1431.3,586.598,5.66709,333.29,1461.51,577.32,5.29447,321.925,237514,1457.31,572.754,3.52616,315.326,1456.26,571.421,3.90948,314.21,100,404460
113562.35,29360.06,142922.41,19.38,35.03,613.27,4.6,2.3,,0.264499,0.0524546,0.277814,28.1152,3.24397,21460.3,39772.8,50268,638142.8,600617,37525.8,2.61701,375.505,1161.44,10472.5,40000,142818,0.0187565,0.0265071,82192.7,2392.72,90851.4,5.35E-06,199579,599579,2054.54,769.397,4.00784,435.489,2103.85,756.711,4.35651,420.653,199579,2099.7,752.719,1.67908,413.757,2098.18,750.261,2.66909,412.003,100,482715
113562.35,25060.76,138623.11,28.29,34.16,743.7,6.71,3.35,,0.114581,0.0883982,0.378091,33.5173,3.26162,31258.5,24448.2,69427.2,796445,748850,47595,2.80367,1890.01,1620.72,14464,40000,138517,0.0279095,0.0589495,75500.1,3169.77,119693,2.52E-06,195278,595278,3458.38,1143.84,3.22654,629.134,3543.07,1124.55,3.97271,606.899,195278,3534.4,1120.3,0.910271,599.51,3535.93,1116.38,2.16035,596.325,100,381311
102445.49,0,102445.49,18.46,14.76,738.55,3.95,1.97,,0.212737,0.060926,0.404473,40.1798,3.45576,20070,29328.4,48128.64,655148.1,618153,36995.1,2.5216,598.285,1110.74,10026.8,40000,102340,0.0244105,0.0273497,79900,1997.49,79506.7,4.36E-06,159101,559101,2389.56,1000.83,3.09338,549.628,2444.86,984.691,3.9266,531.216,159101,2438.53,980.228,0.850012,523.673,2437.04,976.421,2.30583,520.899,100,338487
113562.35,1176.42,114738.77,33.36,28.83,548.35,7.91,3.96,,0.449958,0.0816635,1.31202,29.7854,3.19437,24268.4,14740.8,60242.88,617450.2,583943,33507.2,2.58273,3613.99,1399.37,12550.6,40000,114637,0.0181987,1.02319,54762.7,4078.41,143381,1.49E-05,171398,571398,3191.16,747.229,3.30728,408.865,3261.36,734.831,3.71389,394.751,171398,3260.65,730.18,1.30873,387.548,3266.54,727.947,1.88079,385.691,100,217976
113562.35,88553.05,202115.4,35.38,19.52,724.43,8.39,4.19,,2.19E-06,0.0842459,0.325808,23.8726,3.12317,37644,19475.8,82132.8,757269,706609,50660,2.87529,2796.71,1930.58,17111,40000,202009,0.0232892,0.107186,65787.4,3700.96,135847,1.00E-06,258770,658770,3284.99,954.139,3.99182,549.557,3373.14,937.011,4.7155,529.668,258770,3366.07,934.64,1.46663,523.793,3369.83,931.567,2.49924,521.296,100,323152
113562.35,49601.85,163164.21,33.4,28.54,564.95,7.92,3.96,,0.120333,0.0721882,0.462364,22.9292,2.94941,27618.1,16885.2,65376.48,612525,573052,39473,2.68897,3380.19,1522.82,13620.1,40000,163061,0.0169688,0.251101,56678.2,3977.32,141876,3.39E-06,219822,619822,2813.88,696.323,3.8946,394.804,2883.45,684.084,4.32243,380.7,219822,2882.7,680.914,1.73197,374.69,2887.53,678.753,2.32574,372.845,100,256194
90308.99,0,90308.99,36.77,36.06,715.65,6.93,3.47,,0.327839,0.0886036,0.499773,38.323,3.41995,23784.4,23675.9,57528.48,602145.4,569877,32268.4,2.62874,2542.64,1334.37,11985.1,40000,90206,0.0214335,0.124018,65329.8,3739.32,131974,1.09E-05,146967,546967,3472.89,879.772,2.77836,472.132,3548.19,865.139,3.58391,456.061,146967,3541.76,860.426,0.835006,448.656,3544.14,857.341,1.80036,446.267,100,353437
90021.14,0,90021.14,11.49,33.72,697.4,2.16,1.08,,0.35572,0.0370206,1.06289,37.4253,3.39689,13930.6,29538.3,36124.896,520513.2,491731,28782.2,2.26512,0.0950898,828.396,7526.02,40000,89916.1,0.0182423,0.710879,75019,970.975,49423.4,7.74E-06,146677,546677,1451.93,748.011,3.10743,419.52,1485.06,736.614,3.674,406.564,146677,1478.29,732.197,1.07033,399.481,1480.82,729.69,1.81262,397.489,100,238077
113562.35,30775,144337.36,13.46,42.94,608.44,3.19,1.6,,0.692387,0.0406505,0.266825,28.2607,3.93929,18116.7,53532.8,43754.352,705198.7,666001,39197.7,2.45644,0.0337585,1007.43,9115.49,40000,144232,0.0177176,0.0231997,78968.5,1469.48,62781.1,1.19E-05,200993,600993,1600.43,727.392,4.71544,405.557,1632.97,716.091,4.56223,391.916,200993,1627.55,710.59,2.39111,383.973,1626.02,708.706,3.08171,382.587,100,342843
113562.35,54859.79,168422.14,12.2,20.96,549.41,2.89,1.45,,0.0638205,0.0309597,1.40389,22.6407,3.06391,15846.8,34986.3,38806.464,547055.5,508831,38224.5,2.40472,0.162003,891.157,8084.68,40000,168318,0.014546,1.21583,75174.2,1228.75,55543,1.02E-06,225079,625079,1207.36,596.262,4.85895,347.968,1238.64,586.524,4.95619,336.082,225079,1235.19,583.656,2.54159,330.493,1238.39,581.839,2.93668,328.782,100,287751
78381.77,0,78381.77,29.41,16.6,669.74,4.81,2.41,,0.396169,0.0550795,0.47205,36.0923,3.27671,14984.6,10749.5,41801.232,414288,393160,21128,2.23412,2438.96,961.46,8708.59,40000,78279.4,0.0130338,0.125596,53982.1,3199.16,102939,1.51E-05,135040,535040,2160.55,535.586,2.9695,308.709,2206.2,526.554,3.67462,299.052,135040,2203.36,523.104,1.16333,293.046,2203.18,521.353,1.85572,291.897,100,154021
92302.78,0,92302.78,28.22,24.35,477,5.44,2.72,,1.0608,0.0428552,4.42848,26.8669,3.79475,12370.6,9310.17,36287.184,397042.7,376264,20778.7,2.14271,2618.68,832.19,7559.83,40000,92202.6,0.0090498,4.18041,50262.1,3495.22,106839,4.25E-05,148964,548964,1683.78,371.221,3.91236,211.887,1716.32,365.763,3.68316,205.261,148964,1714.79,362.696,2.08436,200.495,1714.21,361.992,2.15431,199.809,100,151315
103489.41,0,103489.41,37.15,40.24,741.95,8.03,4.01,,0.403747,0.112525,0.500556,39.7253,3.68037,31919.3,26991.8,71605.92,793262.6,750654,42608.6,2.83618,2381.9,1673.54,14917.9,40000,103385,0.0282505,0.107564,72282.7,3903.39,140869,1.21E-05,160146,560146,4411.94,1159.13,2.72148,611.374,4507.51,1139.99,3.51228,590.087,160146,4498.13,1133.86,0.789115,581.36,4501.02,1130.02,1.85536,578.199,100,452691
106573.78,0,106573.78,16.57,35.24,512.78,3.69,1.84,,1.10502,0.0255302,7.48461,28.6491,4.08674,11406.2,42446.9,32265.264,513324.1,486372,26952.1,2.06493,0.0319809,738.377,6721.93,40000,106472,0.0128121,7.22587,69403.4,1023.63,44673.4,2.53E-05,163233,563233,1005.15,524.787,4.12462,294.686,1025.44,517.783,3.77421,285.869,163233,1021.5,513.438,2.05148,279.623,1021.21,512.483,2.14483,278.66,100,210691
108954.11,0,108954.11,38.11,26.82,739.38,8.67,4.34,,0.191704,0.119935,0.578499,39.5533,3.40952,33649.1,15553.8,76791.36,797929.2,752033,45896.2,2.78674,3489.58,1799.79,15998.2,40000,108849,0.0298448,0.18498,61323.9,4063.69,146263,5.70E-06,165610,565610,4697.39,1224.07,2.65406,651.855,4803.76,1203.33,3.58441,628.492,165610,4788.55,1198.29,0.662921,620.601,4797.38,1193.79,1.82226,616.759,100,257851
113562.35,36639.4,150201.75,37.92,21.78,617.46,8.99,4.5,,0.142111,0.0912752,0.949216,26.2039,2.9492,31919.7,15578.2,73977.6,690135.6,646069,44066.6,2.75924,3706.11,1731.2,15412,40000,150098,0.0210089,0.696954,56643.4,4209.02,150612,4.18E-06,206859,606859,3560.1,862.125,3.44573,479.619,3644.96,846.979,4.03874,462.314,206859,3640.19,843.346,1.26064,455.714,3651.01,840.357,2.02987,453.152,100,253261
113562.35,8953.06,122515.41,11.41,37.31,572.53,2.7,1.35,,0.73277,0.0347764,1.55892,29.6246,3.7408,15050.7,39626,38341.008,632769.6,598725,34044.6,2.30496,0.034394,880.25,7987.71,40000,122411,0.0168604,1.29046,75855.2,1072.74,51722.5,1.34E-05,179172,579172,1364.49,691.572,4.21353,385.257,1394.86,681.345,3.97532,372.69,179172,1390.3,675.997,1.93699,365.065,1391.06,674.416,2.19723,363.556,100,256051
113562.35,6538,120100.36,16.87,15.34,588.14,4,2,,0.375504,0.0476397,0.312484,31.3137,3.26354,17642.1,25638.3,44516.064,594121.3,561668,32453.3,2.40426,836.67,1025.39,9274.18,40000,119996,0.0177677,0.0275083,73389.6,2184.08,80482.8,7.97E-06,176757,576757,1868.32,729.039,3.78242,412.918,1911.57,717.304,4.16005,399.207,176757,1907.17,713.029,1.54648,392.097,1905.59,710.707,2.49604,390.486,100,303681
113562.35,17294.68,130857.04,12.51,36.66,455.26,2.97,1.48,,1.17795,0.0300347,0.284161,23.7891,4.37244,13389.4,47794.8,34906.8,523052.1,493080,29972.1,2.30622,0.0555542,799.947,7272.25,40000,130753,0.0111509,0.0823629,73903.4,1836.14,68165.4,2.67E-05,187514,587514,1185.13,456.816,4.93917,255.842,1205.57,450.562,4.47989,247.804,187514,1202.02,446.796,2.85087,242.18,1201.39,446.034,2.8808,241.344,100,398118
113562.35,33867.09,147429.45,38.02,22.07,493.7,9.02,4.51,,0.354332,0.0614873,5.32894,22.3127,3.09862,22085.7,15034.1,55850.4,547167.1,513880,33287.1,2.5343,3507.38,1294.29,11635.5,40000,147330,0.013554,5.12561,53117,4057.45,140718,1.10E-05,204091,604091,2397.1,556.53,4.04456,314.809,2452.57,547.121,4.17501,303.794,204091,2455.01,543.601,2.06416,297.916,2459.49,542.161,2.35087,296.599,100,223675
111275.98,0,111275.98,18.91,44.65,737.84,4.39,2.2,,0.614996,0.0718777,0.399433,40.4103,4.01714,24564.6,56668.1,54821.76,842070.9,798376,43694.9,2.72723,0.117291,1269.75,11421.2,40000,111170,0.028491,0.021632,90639.6,2054.04,86337.7,1.20E-05,167931,567931,2828.27,1168.53,3.15171,624.514,2885.59,1150.58,3.74733,604.095,167931,2877.8,1143.31,1.07488,594.171,2875.11,1139.64,2.49216,591.581,100,516782
87528.14,0,87528.14,23.98,47.03,614.31,4.38,2.19,,1.13764,0.0481892,0.50295,33.489,4.18406,15734.3,76024.7,40406.928,523085.5,497499,25586.5,2.4119,0.0514819,928.701,8418.11,40000,87425.4,0.0138246,0.187017,79840.7,2622.92,88760.5,3.54E-05,144186,544186,1899.25,567.567,3.57864,310.895,1933.27,559.15,3.58008,301.214,144186,1928.47,554.196,1.72954,294.377,1927.57,552.982,1.97456,293.345,100,561196
84609.65,0,84609.65,32.18,14.84,663.53,5.69,2.84,,0.369198,0.0622028,0.453311,35.8024,3.26563,16761.8,14724.6,45595.44,463617.2,439685,23932.2,2.30332,2609.18,1050.85,9499.05,40000,84507.7,0.0148553,0.108579,55185.7,3415.86,109839,1.32E-05,141269,541269,2438.2,610.254,3.03372,345.095,2491.22,599.973,3.69831,333.893,141269,2488.07,596.235,1.11335,327.522,2488.11,594.211,1.86846,326.116,100,169293
113562.35,84448.99,198011.34,18,29.74,655.62,4.27,2.13,,3.45E-06,0.0463664,0.221638,23.3998,3.24175,23713.5,33675.2,53655.36,625612.3,582611,43001.3,2.66775,460.744,1241.95,11178.2,40000,197906,0.0182541,0.0279595,79414.7,2047.36,82514.8,1.00E-06,254667,654667,1810.06,747.647,4.79988,439.437,1858.57,734.79,5.34825,424.231,254667,1855.54,732.638,2.21248,418.639,1854.66,730.164,3.27772,416.865,100,396361
113562.35,8688.83,122251.18,26.05,31.1,716.23,6.18,3.09,,0.176099,0.0843692,0.396241,36.2798,3.31574,27689.2,22513.1,63331.68,758221.5,714515,43706.5,2.71606,1935.58,1473.57,13194.1,40000,122146,0.0272646,0.0498396,73609,3033.03,114609,3.97E-06,178907,578907,3303.49,1117.55,3.08858,609.623,3382.34,1099.08,3.85767,588.385,178907,3374.24,1094.49,0.853842,580.743,3374.77,1090.58,2.13178,577.624,100,331438
113562.35,27876.46,141438.81,14.54,31.35,487.21,3.45,1.72,,0.4686,0.0355773,0.245076,23.6572,3.32598,15267.5,22404.2,38813.904,510123.5,480270,29853.5,2.39099,788.065,891.331,8086.23,40000,141335,0.0124125,0.0440367,70242.6,2234.63,81678,1.02E-05,198096,598096,1396.21,509.12,4.52811,292.547,1427.08,501.193,4.52511,282.932,198096,1423.91,497.681,2.57514,277.173,1423.09,496.5,2.92467,276.196,100,332552
113562.35,51773.15,165335.51,26.05,34.09,749.55,6.18,3.09,,4.96E-06,0.0778627,0.322504,29.0685,3.15705,31863.1,26952.5,69467.52,777626.3,728480,49146.3,2.83212,1413.86,1621.69,14472.4,40000,165229,0.0263367,0.0534134,78830.6,2864.11,110720,1.00E-06,221990,621990,3042.98,1078.73,3.57613,607.602,3120.55,1060.39,4.3547,586.31,221990,3113.28,1057.08,1.10684,579.598,3114.51,1053.47,2.3566,576.724,100,410276
113562.35,47030.51,160592.86,23.69,37.7,639.08,5.62,2.81,,0.189613,0.0617382,0.266758,26.3474,3.29785,26160,39746.2,58552.8,688586.9,646556,42030.9,2.77161,659.649,1358.88,12198.5,40000,160488,0.0200753,0.0310792,83288.6,2827.02,107032,3.95E-06,217249,617249,2415.43,823.379,4.01547,464.864,2474.85,809.483,4.39732,448.735,217249,2470.79,805.584,1.68062,441.913,2469.53,803.012,2.66808,440.008,100,550190
113562.35,55226.85,168789.2,22.6,25.25,528.33,5.36,2.68,,0.0953696,0.0456845,0.224129,22.1341,3.08713,19754.5,23553.6,48683.52,536709.9,501987,34722.9,2.50771,1795.34,1123.87,10142.4,40000,168686,0.0135729,0.0384492,64217.4,2994.56,103693,2.12E-06,225447,625447,1784.36,556.919,4.66047,323.818,1830.27,547.35,4.87076,312.482,225447,1828.1,544.531,2.53578,307.025,1827.38,542.918,3.1121,305.761,100,291557
79026.49,0,79026.49,17.39,47.63,587.3,2.87,1.43,,1.87976,0.0319041,0.638981,32.2016,4.95677,12146.2,47952,33035.184,444171,421801,22370,2.23386,0.0206766,756.304,6882.33,40000,78923.2,0.0100486,0.339854,73313.7,1902.17,70065.5,6.65E-05,135684,535684,1264.57,411.568,4.02577,228.455,1281.21,406.518,3.5822,222.089,135684,1277.06,402.699,1.99413,216.66,1276.16,401.944,2.02353,215.89,100,417107
87837.24,0,87837.24,11.81,49.14,709.92,2.17,1.08,,1.1756,0.0383865,1.05038,38.0699,4.42628,14139.1,33179.5,36458.064,640648,610152,30496,2.26514,0.0152531,836.184,7595.43,40000,87732.1,0.0185219,0.692175,73653.6,916.112,47572.1,2.52E-05,144493,544493,1514.53,759.924,3.5311,405.587,1542.81,749.293,3.4296,393.05,144493,1535.82,742.549,1.52406,384.377,1535.46,740.875,1.82548,382.892,100,227777
113562.35,34400.78,147963.13,21.86,45.83,571.01,5.18,2.59,,0.774948,0.0546358,0.278112,25.5483,4.03633,23024.4,71127.7,52267.2,701807,662569,39238,2.73581,0.136577,1208.93,10889,40000,147859,0.0172874,0.0502651,87465.8,2705.22,102661,1.71E-05,204620,604620,2145.73,709.668,4.27803,390.417,2191.33,698.456,4.13899,377.242,204620,2186.53,693.034,2.20081,369.691,2185.43,691.497,2.58812,368.38,100,662797
113562.35,88640.02,202202.38,11,17.93,506.51,2.61,1.3,,6.19E-06,0.0309374,0.383523,19.6665,3.17176,15693.9,37972.8,36447.024,546176,504819,41357,2.529,0.0974117,835.926,7593.13,40000,202098,0.0140253,0.238675,74363.9,1351.78,58500.2,1.00E-06,258859,658859,1208.84,574.697,5.53291,331.337,1238.79,565.152,5.79165,319.726,258859,1235.53,562.727,3.46893,314.62,1237.5,561.01,3.887,313.007,100,314118
113562.35,50041.27,163603.63,27.96,41.11,659.64,6.63,3.31,,0.251367,0.0731922,0.278497,26.4746,3.43665,30357.1,39133.4,66187.2,750724.6,705637,45087.6,2.87326,954.572,1542.38,13789,40000,163498,0.021676,0.0371416,83338.1,3233.14,120760,5.62E-06,220259,620259,2863.42,889.265,3.86707,496.895,2933.08,874.138,4.23335,479.505,220259,2928.78,869.692,1.59617,472.255,2927.69,867.04,2.54415,470.227,100,596901
79550.03,0,79550.03,30.13,43.04,611.25,5.01,2.5,,0.784384,0.0507227,0.772955,33.2479,3.68083,15465.2,71302.3,40307.424,420242.8,399277,20965.8,2.42385,0.224908,926.365,8397.38,40000,79448.3,0.0113846,0.45646,80772.2,3184.5,101160,3.16E-05,136209,536209,1993.25,467.854,3.2772,266.165,2031.96,460.351,3.54535,257.912,136209,2029.27,456.54,1.58674,252.123,2028.91,455.386,1.91473,251.255,100,663237
88268.52,0,88268.52,12.87,20.96,567.11,2.37,1.19,,0.675702,0.0307329,0.360549,31.4139,3.45827,11775.3,13410,32933.136,403371.1,382598,20773.1,2.14566,728.973,753.928,6861.07,40000,88166,0.0112818,0.0722557,64200.6,1691.19,65486.5,2.00E-05,144927,544927,1211.41,462.872,3.35476,272.087,1233.67,455.896,3.81601,264.343,144927,1230.17,452.43,1.76505,258.7,1229.32,451.272,2.1813,257.898,100,222581
82828.35,0,82828.35,36.37,46.28,492.94,6.29,3.14,,1.98086,0.0347825,11.3456,27.8385,5.00567,11546.4,88824.3,33059.088,402984.7,381573,21411.7,2.19479,0.0311014,756.861,6887.31,40000,82730.2,0.00770291,11.0916,75436.4,3059.89,90728.4,8.64E-05,139491,539491,1374.12,315.346,4.77427,172.692,1396.14,311.592,3.85972,167.375,139491,1392.37,308.651,2.34831,162.895,1391.3,308.116,2.28168,162.247,100,585622
113562.35,63189.59,176751.94,23.2,26.93,732.21,5.5,2.75,,3.33E-06,0.0660494,0.289248,27.1711,3.13618,29075.6,27688.2,64183.2,729134.8,681714,47420.8,2.77586,1157.34,1494.07,13371.5,40000,176645,0.0237933,0.044786,79060.9,2569.25,101402,1.00E-06,233406,633406,2579.35,974.433,3.99892,557.072,2647.22,957.76,4.67805,537.495,233406,2641.5,955.009,1.37631,531.223,2641.98,951.734,2.59031,528.678,100,391789
113562.35,37646.85,151209.2,23.77,43.9,597.42,5.64,2.82,,0.524194,0.0608673,0.272975,26.0617,3.69767,25428.6,61040.5,56417.28,708453.6,668003,40450.6,2.81558,1.42318,1307.81,11753.6,40000,151105,0.0187728,0.0386504,90156.8,2904.94,109498,1.17E-05,207866,607866,2386.49,770.603,4.05107,426.979,2440.48,758.003,4.14939,412.397,207866,2435.98,752.886,1.93455,404.881,2434.69,750.912,2.58084,403.342,100,714266
113562.35,93669.85,207232.2,23.13,24.92,488.94,5.49,2.74,,5.95E-06,0.0437877,0.180591,18.915,3.20465,19960.4,29143,46515.696,535614,496968,38646,2.65466,1565.99,1072.59,9690.77,40000,207130,0.0132168,0.0395215,67405.2,3199.71,108851,1.00E-06,263891,663891,1709.58,542.086,5.24674,311.792,1753.77,532.55,5.65105,300.559,263891,1751.98,530.276,3.34989,295.635,1751.51,528.671,3.94212,294.358,100,382984
113562.35,6582.13,120144.49,22.92,35.93,591.32,5.43,2.72,,0.478272,0.0626301,0.331371,31.145,3.41489,21874,36749.2,51994.56,648150.8,613665,34485.8,2.62332,914.112,1202.44,10832.2,40000,120041,0.0192997,0.0411585,79280.9,2937.56,106785,1.16E-05,176802,576802,2456.1,792.017,3.57437,437.52,2511.34,779.256,3.91219,422.799,176802,2506.57,774.281,1.45543,415.199,2505.2,771.987,2.2732,413.492,100,496568
113562.35,4450.25,118012.61,35.51,30.57,712.14,8.42,4.21,,0.194797,0.111763,0.496154,36.9452,3.31769,33303.6,16483.5,75818.4,798966.1,753160,45806.1,2.78633,3297.67,1776.05,15795.5,40000,117907,0.0288183,0.131792,62989.2,3948.26,142920,5.47E-06,174668,574668,4375.55,1181.82,2.82233,635.388,4476.95,1161.8,3.66513,612.669,174668,4464.67,1156.89,0.751418,604.854,4470.51,1152.73,1.89222,601.34,100,271340
91115.89,0,91115.89,29.88,38.19,506.4,5.68,2.84,,1.22548,0.0438204,5.07965,28.2895,4.09064,14388,46786.3,38692.176,412807.1,391324,21483.1,2.357,128.129,888.478,8060.87,40000,91015.5,0.00918397,4.81666,78443.4,3330.12,102118,5.13E-05,147777,547777,1722.62,376.825,3.98225,216.275,1755.56,371.282,3.6535,209.528,147777,1753.56,368.063,2.06352,204.652,1752.81,367.359,2.12049,203.958,100,645593
94057.88,0,94057.88,19.54,44.6,550.69,3.84,1.92,,1.53836,0.0402067,0.533429,30.4718,4.61174,14472.5,65385.3,37891.68,513906.5,487889,26017.5,2.34807,0.0395832,869.727,7894.1,40000,93954.9,0.0120942,0.250985,77562.9,2370.52,82119.9,4.63E-05,150716,550716,1587.25,495.923,4.05734,272.756,1613.5,489.111,3.70131,264.442,150716,1609.13,484.676,2.02228,258.256,1608.27,483.768,2.09377,257.354,100,509481
102282.28,0,102282.28,21.29,24.54,561.42,4.55,2.27,,0.560486,0.0477489,0.359059,31.1128,3.36029,15624.4,15058.1,42191.856,502836,477109,25727,2.28127,1745.16,970.646,8789.97,40000,102179,0.0140263,0.0695461,61782.5,2773.88,92951,1.59E-05,158940,558940,1873.73,575.94,3.57228,328.447,1914.64,566.68,3.86578,317.806,158940,1910.88,562.593,1.63893,311.323,1909.96,561.051,2.16653,310.187,100,217706
113562.35,72999.62,186561.97,26.27,21.66,484.77,6.23,3.11,,0.000218746,0.0486893,0.217082,19.4012,3.07992,20738.4,22418.6,50112.96,523507.9,487544,35963.9,2.59442,2404.45,1157.76,10440.2,40000,186460,0.0127642,0.0604606,60147.3,3576.6,121208,1.00E-06,243221,643221,1899.5,523.729,4.7746,301.075,1948.29,514.548,5.07616,290.311,243221,1947.51,512.019,2.87277,285.264,1947.57,510.567,3.3181,284.026,100,304259
113562.35,23900.85,137463.21,11.27,47.88,640.37,2.67,1.34,,1.03304,0.0413024,0.359279,30.031,4.43336,18005.3,43393.6,43364.352,799751.4,756805,42946.4,2.4277,0.0194457,998.244,9034.24,40000,137357,0.0196435,0.0913509,78175.3,1080.64,53179.3,1.65E-05,194118,594118,1625.55,806.367,4.86057,437.532,1659.08,794.341,4.25285,422.648,194118,1652.93,787.443,2.28357,413.546,1652.1,785.741,2.54497,411.894,100,264673
82376.72,0,82376.72,13.09,23.85,654.31,2.25,1.13,,0.430055,0.027542,4.02013,35.291,3.31936,11417.9,19820.9,31622.016,418309.1,396049,22260.1,2.11581,0.242387,723.41,6587.92,40000,82272.9,0.0137106,3.69035,69598.5,889.5,44864.9,1.12E-05,139034,539034,1080.9,562.378,3.06445,326.286,1105.44,553.869,3.63074,316.833,139034,1100.7,550.143,1.2544,310.647,1101.68,548.426,1.83222,309.398,100,210651
113562.35,75976.33,189538.69,34.04,37.16,540.35,8.07,4.04,,0.0203537,0.0653694,0.84325,19.99,3.32065,28979.4,29446.9,65815.2,609268.2,566441,42827.2,2.80656,2361.59,1533.4,13711.5,40000,189435,0.0151076,0.668234,67144.7,3957.35,141195,1.00E-06,246196,646196,2544.66,620.304,4.32207,354.638,2607.09,609.25,4.65576,342.014,246196,2608.23,606.135,2.32902,336.344,2614.78,604.305,2.71013,334.66,100,471334
113562.35,37303.57,150865.92,37.84,22.32,670.4,8.97,4.49,,0.086995,0.0989074,0.494125,28.0952,2.99072,34674.9,16164.3,78613.92,744413.1,697985,46428.1,2.80771,3536.86,1844.33,16377.9,40000,150761,0.0239755,0.222031,59452.8,4125.15,148445,2.42E-06,207522,607522,3862.51,983.391,3.31712,545.571,3957.07,966.034,4.02082,525.728,207522,3948.67,962.4,1.07656,518.995,3956.3,959.019,2.02773,516.14,100,268818
113562.35,24771.35,138333.7,35.5,49.35,569.77,8.42,4.21,,0.982025,0.084485,2.09383,26.2116,4.16318,30803.1,49358,67202.88,774683,732967,41716,2.94621,863.634,1566.91,14000.6,40000,138231,0.0193109,1.84278,86851.8,3996.65,143431,2.93E-05,194992,594992,3307.1,793.362,3.75369,423.951,3376.19,780.398,3.66247,409.213,194992,3377.05,774.084,1.76647,400.953,3379.4,772.437,2.00481,399.41,100,805800
113562.35,6971.04,120533.39,31.29,21.25,520.56,7.42,3.71,,0.501745,0.0706309,1.07412,27.3563,3.20793,22109.6,14960.4,56058.24,578554.1,547208,31346.1,2.52052,3435.67,1299.24,11678.8,40000,120432,0.0157173,0.813778,54141.6,3965.6,137450,1.64E-05,177193,577193,2759.52,645.427,3.60045,358.153,2821.12,634.731,3.82289,345.801,177193,2821.76,630.415,1.5964,339.069,2825.24,628.69,2.0157,337.604,100,210942
113562.35,49276.8,162839.15,19.59,39.51,628.56,4.64,2.32,,0.235864,0.0524665,0.250632,25.9871,3.42146,23640,57323.3,53147.52,680272.4,638559,41713.4,2.72386,0.403504,1229.86,11072.4,40000,162734,0.0191468,0.0242647,86953.2,2297.65,91185.1,4.46E-06,219495,619495,2055.22,785.388,4.2391,445.107,2104.33,772.357,4.53466,429.901,219495,2100.21,768.3,1.91447,423.002,2098.66,765.873,2.89697,421.27,100,564939
113562.35,15676.31,129238.67,11.21,46.81,713.01,2.66,1.33,,0.795492,0.0492494,0.336683,35.3071,4.17489,19785.4,41343.5,46581.072,865760.4,820631,45129.4,2.48111,0.0227342,1074.13,9704.39,40000,129132,0.024566,0.0198196,81362.6,976.116,52274.3,1.22E-05,185893,585893,1940.45,1008.44,4.13671,548.491,1979.92,993.022,4.09278,530.126,185893,1972.26,985.529,1.71486,520.069,1969.98,982.641,2.8273,518.019,100,249561
113562.35,83400.74,196963.09,38.34,44.74,475.81,9.09,4.55,,0.274343,0.0521976,5.10327,18.0261,4.22767,25903.7,53823.3,57710.4,587698.3,546878,40820.3,2.87282,508.896,1338.72,12023,40000,196864,0.0120083,4.95568,85058.6,3784.45,134686,7.57E-06,253625,653625,2035.28,493.276,4.74681,280.365,2081.47,484.895,4.63438,270.683,253625,2084.82,481.309,3.05988,265.37,2087.9,480.333,3.0769,264.282,100,821231
78018.8,0,78018.8,18.12,29.63,632.31,2.95,1.48,,0.510597,0.0366044,0.40222,34.4394,3.32805,12142.7,11946.6,34558.128,379512.6,360201,19311.6,2.13078,1253.06,791.81,7199.61,40000,77915.3,0.0114144,0.079512,59289.1,2130,75873.9,1.69E-05,134676,534676,1440.08,468.787,3.02776,276.72,1468.37,461.265,3.73747,268.726,134676,1465.05,457.969,1.4242,263.037,1464.18,456.576,2.01324,262.177,100,196225
86292.71,0,86292.71,23.93,30.67,625.17,4.31,2.16,,0.461677,0.0496027,0.407266,34.0363,3.29048,14790.4,12673.5,40809.312,440718.3,418308,22410.3,2.23956,1998.39,938.149,8501.94,40000,86189.8,0.0133244,0.0849608,57856.6,2877.71,94872.1,1.54E-05,142951,542951,1946.87,547.295,3.1601,314.866,1988.24,538.304,3.74045,305.009,142951,1984.87,534.629,1.33773,298.842,1984.11,532.978,1.97827,297.733,100,182104
113562.35,27804.46,141366.82,12.21,37.21,729.54,2.89,1.45,,0.251851,0.0502113,0.329144,32.9259,3.47758,21156.6,41806.1,48789.6,767813,721929,45884,2.55202,0.0586345,1126.39,10164.5,40000,141260,0.0247073,0.0321647,83811.1,1111.13,57645,3.87E-06,198021,598021,1968.66,1012.77,3.96256,565.284,2016.05,996.553,4.26839,545.973,198021,2009.67,991.681,1.38114,538.041,2008.45,988.292,2.57088,535.39,100,287927
113562.35,28879.87,142442.22,22.16,31.91,588.5,5.25,2.63,,0.234639,0.0547259,0.277169,27.0669,3.09808,21171.5,25054.3,51421.92,603608,568111,35497,2.5431,1579.11,1188.84,10712.9,40000,142338,0.0174819,0.0335035,69649.2,2820.17,102256,5.24E-06,199099,599099,2141.19,717.137,3.9786,407.812,2193.8,705.172,4.3259,393.805,199099,2190.22,701.521,1.69929,387.278,2189.04,699.276,2.5681,385.629,100,319544
113562.35,50873.1,164435.45,32.22,22.88,536.46,7.64,3.82,,0.118282,0.0659514,0.465195,21.9383,2.96413,25607,16945.9,61587.84,580916.5,543226,37690.5,2.64528,3316.01,1431.65,12830.8,40000,164333,0.0153416,0.266463,55781.3,3934.23,139181,3.35E-06,221094,621094,2569.84,629.672,4.03527,359.508,2633.5,618.595,4.37918,346.693,221094,2633.92,615.544,1.93993,340.941,2638.06,613.664,2.43127,339.306,100,250362
113562.35,49875.48,163437.84,31.21,41.22,745.16,7.4,3.7,,0.172829,0.0892834,0.321815,29.2204,3.43842,35651.8,32198.4,76138.56,846661.6,795527,51134.6,2.93022,1442.68,1783.86,15862.2,40000,163331,0.0265805,0.0478436,81095.9,3373.38,126131,3.83E-06,220092,620092,3491.9,1089.93,3.56427,605.458,3577.77,1071.19,4.11757,583.975,220092,3571.34,1066.64,1.21577,576.426,3571.34,1063.22,2.36061,573.703,100,530756
113562.35,66812.03,180374.39,33.37,27.53,457.58,7.91,3.96,,0.0676872,0.0525048,2.3421,18.5985,3.09176,21271.7,17782.9,52531.68,510010.7,473924,36086.7,2.57884,3210.95,1215.21,10944.1,40000,180274,0.0118301,2.18721,53785.8,4050.23,136845,1.85E-06,237035,637035,2043.3,485.671,4.5794,277.692,2092.51,477.239,4.77818,267.802,237035,2094.95,474.514,2.78503,262.796,2100.19,473.206,2.99445,261.507,100,259317
113562.35,18604.96,132167.32,37.29,41.35,505.77,8.84,4.42,,0.881216,0.0683304,5.89685,24.7045,3.86091,24489.4,42979.2,57139.2,636223.2,601705,34518.2,2.76402,1247.11,1325.07,11904,40000,132067,0.0153414,5.66519,80142.4,3949.72,139570,2.78E-05,188828,588828,2673.92,630.024,3.92832,341.917,2730.52,619.897,3.78941,330.121,188828,2731.69,614.923,1.94914,323.173,2733.22,613.657,2.11799,321.959,100,695700
110842.45,0,110842.45,12.85,44.07,652.33,2.97,1.49,,0.911995,0.0446105,1.60782,35.388,4.15174,16945.8,45846.2,41855.76,759691.8,721210,38481.8,2.37804,0.023876,962.742,8719.95,40000,110737,0.0215103,1.2778,79145.8,1118.72,53857,1.60E-05,167498,567498,1753.23,882.822,3.91022,475.862,1790.44,869.718,3.68955,460.1,167498,1783.42,862.527,1.60651,450.682,1784.42,860.41,1.96397,448.703,100,267762
113562.35,46453.57,160015.92,23.13,48.11,528.29,5.49,2.74,,0.952426,0.0514257,0.284853,22.5699,4.5665,22947.7,76139.1,51946.08,679140.4,639249,39891.4,2.76098,0.116464,1201.28,10822.1,40000,159912,0.0147882,0.0885992,86892.6,2938.01,108870,2.25E-05,216673,616673,2019.21,607.02,4.67653,333.35,2061.45,597.543,4.27968,322.045,216673,2057.74,592.598,2.61059,315.262,2057.03,591.527,2.72561,314.18,100,717278
113562.35,37529.1,151091.45,26.22,26.85,675.14,6.22,3.11,,0.075475,0.071861,0.310814,28.7026,3.06424,27463.3,23094.5,62835.84,697350.2,654696,42654.2,2.71577,1960.51,1461.64,13090.8,40000,150986,0.0226502,0.0452602,71382.8,3067.67,115163,1.64E-06,207747,607747,2808.87,928.371,3.63856,521.454,2879.79,912.571,4.26071,503.115,207747,2874.47,909.125,1.23787,496.46,2874.44,906.009,2.36355,494.05,100,334691
113562.35,4547.22,118109.57,24.86,39.77,609.35,5.9,2.95,,0.578741,0.0716552,0.351457,32.3696,3.60842,24512.6,43812.1,56085.6,705442.8,668740,36702.8,2.74513,624.922,1299.9,11684.5,40000,118005,0.0212585,0.0459758,85304.2,3113.93,114578,1.45E-05,174766,574766,2811.75,872.437,3.41899,474.062,2873.04,858.491,3.76653,458.133,174766,2867.62,852.76,1.36922,449.893,2866.21,850.34,2.18229,448.055,100,619290
113562.35,66723.7,180286.06,22.7,21.55,623.29,5.38,2.69,,0.000394233,0.0537299,0.238378,23.7413,3.0743,24391.9,26571.4,56346.24,616803.9,576094,40709.9,2.66239,1428.59,1306.12,11738.8,40000,180181,0.0179329,0.033823,72114.8,2725.09,102463,1.00E-06,236942,636942,2097.72,734.961,4.40689,425.894,2153.06,722.27,4.91927,411.022,236942,2149.93,719.713,1.96583,405.227,2149.19,717.318,2.92783,403.453,100,351432
113562.35,80921.99,194484.34,32.62,31.04,461.78,7.74,3.87,,9.86E-06,0.0275292,11.7166,18.737,3.0875,12929.3,50127.9,32025.792,516768.9,477369,39399.9,2.39236,0.0754297,732.804,6672.04,40000,194389,0.0130301,11.5793,76020.3,1686.9,61128.1,1.00E-06,251150,651150,1075.82,533.939,5.32705,304.414,1101.35,525.299,5.56565,293.921,251150,1098.25,522.74,3.45981,288.907,1101.17,521.202,3.7536,287.382,100,330033
113562.35,41174.08,154736.44,20.64,16.37,699.75,4.89,2.45,,0.0132072,0.0463744,5.2087,28.8815,3.10613,20724.9,44621.7,48383.04,682261.9,635596,46665.9,2.54271,0.239006,1116.77,10079.8,40000,154633,0.0223993,4.94786,84267.2,1340.62,62976.8,1.00E-06,211394,611394,1809.82,917.484,4.11683,522.385,1856.86,902.51,4.43442,504.346,211394,1847.79,899.229,1.45195,497.864,1854.98,895.971,2.27278,494.945,100,330519
113562.35,48709.52,162271.87,19.78,38.86,485.54,4.69,2.35,,0.463501,0.0397747,0.23222,21.5919,3.77034,18216.3,68417.7,43429.344,550474.3,516195,34279.3,2.59257,0.227924,999.774,9047.78,40000,162169,0.0121736,0.055701,81740.9,2718.8,94672.5,1.03E-05,218930,618930,1559.47,499.653,5.04221,283.193,1594.48,491.652,4.82286,273.48,218930,1591.62,487.978,3.0852,267.814,1590.99,486.942,3.28649,266.834,100,606202
92382.14,0,92382.14,19.33,48.29,492.31,3.73,1.86,,2.6319,0.0334569,1.34655,28.3422,5.91353,12632.7,61751.3,34524.288,496749.6,470428,26321.6,2.24333,0.0213386,791.02,7192.56,40000,92278.7,0.00881299,1.09396,73512.5,2375.87,80035.1,9.33E-05,149040,549040,1324.24,360.633,5.72684,188.781,1343.42,356.663,4.44678,182.75,149040,1339.26,353.11,2.78091,177.482,1338.28,352.52,2.66308,176.704,100,502965
113562.35,14465.53,128027.89,29.81,14.9,609.26,7.07,3.53,,0.275969,0.078737,0.348545,30.0095,3.11341,25866.8,18286.3,61764.48,660971.2,623987,36984.2,2.64692,2893.83,1435.9,12867.6,40000,127924,0.0207531,0.0631902,62260.3,3641.16,131168,7.50E-06,184685,584685,3080.43,851.363,3.37234,470.01,3153.64,837.073,3.90333,453.632,184685,3149.45,832.8,1.21902,446.509,3149.48,830.125,2.12109,444.424,100,268892
109580.55,0,109580.55,12.49,23.07,744.61,2.86,1.43,,0.199919,0.0537673,0.533095,39.9935,3.49215,19423.4,39329.2,45990.912,716487.5,673751,42736.5,2.49226,0.1849,1060.19,9581.44,40000,109474,0.0265248,0.156255,84396.3,1153.75,57768.9,3.40E-06,166235,566235,2106.37,1087.06,3.29375,596.28,2158.13,1069.88,3.80823,576.045,166235,2147.11,1064.96,0.904654,568.188,2150.69,1060.99,1.95221,564.741,100,287811
113562.35,27363.87,140926.23,34.52,40.98,739.07,8.19,4.09,,0.296761,0.104484,0.381843,32.7714,3.4977,36523.1,28313,78960,872023.9,822145,49878.9,2.91981,2054.52,1852.79,16450,40000,140820,0.0284639,0.0649053,76264.3,3736.35,136798,7.48E-06,197581,597581,4090.43,1167.54,3.17859,635.027,4186.32,1147.7,3.80042,612.505,197581,4178.45,1142.22,1.01065,604.21,4179.37,1138.56,2.11596,601.205,100,486666
95821.08,0,95821.08,36.95,18.87,457.84,7.39,3.7,,1.13388,0.0425947,11.8632,25.9773,3.8809,12009.1,9686.09,36198.192,407958.4,386459,21499.4,2.09943,2676.35,830.109,7541.29,40000,95723.9,0.00903564,11.6247,50545.2,3744.86,109549,4.41E-05,152485,552485,1673.57,370.53,4.07351,209.46,1705.99,365.169,3.74097,202.811,152485,1704.41,362.097,2.16578,198.051,1703.79,361.426,2.20391,197.361,100,158508
90958.76,0,90958.76,27.44,38.23,469.62,5.21,2.61,,1.39838,0.0395287,4.62796,26.557,4.27812,13045.3,53041.3,35213.712,401620.1,380204,21416.1,2.34634,0.39892,807.111,7336.19,40000,90858.5,0.00853637,4.38447,79067.7,3262.28,100513,5.71E-05,147620,547620,1556.24,349.889,4.21301,196.967,1584.45,345.078,3.72035,190.864,147620,1581.98,342.066,2.19578,186.262,1581.15,341.455,2.19744,185.604,100,660649
113562.35,64603.86,178166.22,28.56,21.76,469,6.77,3.39,,0.0756007,0.0514841,0.363114,19.2001,3.08325,20944.4,19222.6,51498.24,515850.9,480666,35184.9,2.5732,2923.7,1190.65,10728.8,40000,178064,0.0121542,0.203313,55675.9,3864.42,130209,1.97E-06,234825,634825,2006.13,498.898,4.62355,285.691,2055.77,490.218,4.81438,275.481,234825,2057.18,487.47,2.76157,270.386,2059.37,486.167,3.03635,269.156,100,267048
113562.35,35250.2,148812.55,32.78,30.03,461.99,7.77,3.89,,0.44669,0.0513886,3.60867,21.3193,3.30697,18947.5,15398.1,49429.92,506215,475459,30756,2.43708,3150.77,1141.57,10297.9,40000,148713,0.0113825,3.42141,52697.6,3892.02,129293,1.38E-05,205474,605474,2004.68,467.27,4.46084,266.512,2050.91,459.58,4.34229,257.225,205474,2053.41,456.289,2.5201,251.855,2055.54,455.3,2.635,250.85,100,211523
113562.35,18628.95,132191.3,20.5,19.04,719.12,4.86,2.43,,0.125449,0.0684125,0.352269,34.2151,3.2527,25092,28108.8,57189.6,732986.9,689388,43598.9,2.68037,958.097,1326.27,11914.5,40000,132085,0.0257956,0.0340456,80650.7,2363.82,94130.7,2.42E-06,188846,588846,2678.16,1057.09,3.40074,586.116,2743.71,1039.65,4.10856,565.837,188846,2737.14,1035.58,0.99394,558.544,2736.5,1031.83,2.35695,555.665,100,374706
113562.35,27339,140901.35,20.87,40.33,484.58,4.95,2.47,,0.901514,0.0433911,0.322873,23.3424,4.10521,18439.7,73153.1,44617.392,562184.8,529859,32325.8,2.57723,0.198748,1027.77,9295.29,40000,140799,0.0122956,0.119765,83025.8,2865.52,99901.9,2.33E-05,197560,597560,1703.41,504.482,4.72152,282.221,1739.25,496.769,4.33261,272.747,197560,1736.21,492.72,2.64757,266.804,1735.64,491.825,2.72193,265.87,100,648428
83153.74,0,83153.74,34.7,37.76,665.3,6.03,3.01,,0.457012,0.0683055,0.525858,35.8068,3.3972,18748.4,32568.4,47748.864,487215.9,462372,24843.9,2.49298,1627.05,1101.75,9947.68,40000,83051.8,0.0155122,0.178768,69172.5,3565.83,118708,1.70E-05,139813,539813,2678.4,637.291,2.98295,352.599,2734.33,626.686,3.60666,341.107,139813,2731.42,622.499,1.11601,334.427,2732.22,620.489,1.80746,332.989,100,449797
95718.59,0,95718.59,18.42,31.22,678.07,3.68,1.84,,0.313619,0.0378053,7.42043,36.4751,3.32669,14165.8,29848.7,37048.56,539165.1,508534,30631.1,2.25356,0.198606,849.994,7718.45,40000,95615.6,0.0188145,7.07796,76673.9,1123.64,51356.4,6.47E-06,152377,552377,1481.01,771.4,3.20446,433.053,1515.91,759.555,3.71162,419.416,152377,1508.66,755.216,1.08546,412.364,1512.21,752.579,1.82409,410.204,100,249308
113562.35,74442.21,188004.56,33.88,27.68,487.19,8.03,4.02,,0.00219114,0.0552844,1.79414,18.8438,3.08739,23653.7,17240.9,57426.24,522599.2,484546,38053.2,2.62031,3295.28,1331.93,11963.8,40000,187903,0.012472,1.63562,53782.5,3990.06,138402,1.00E-06,244664,644664,2149.77,511.979,4.53301,296.32,2202.9,502.919,4.84564,285.811,244664,2205,500.377,2.66547,280.799,2211.38,498.88,2.94762,279.375,100,252713
113562.35,76399.92,189962.28,29.68,14.94,536.71,7.04,3.52,,1.04E-05,0.0566739,0.259515,20.1512,3.07594,25244.7,19044.4,59844.48,554738.6,516651,38087.6,2.65893,2886.86,1389.83,12467.6,40000,189859,0.0141372,0.0881003,58252.9,3670.07,130602,1.00E-06,246620,646620,2208.11,579.964,4.47791,338.142,2266.04,569.641,4.86291,326.166,246620,2265.85,567.156,2.41657,320.94,2266.96,565.489,2.93057,319.534,100,272853
97787.62,0,97787.62,12.39,33.53,527.33,2.53,1.27,,0.858772,0.0309329,0.345364,29.575,3.68844,12621,29437.5,33970.896,445158.1,422002,23156.1,2.23879,0.377996,778.113,7077.27,40000,97683.8,0.0116166,0.0771178,73702.7,1682.27,65219.4,2.36E-05,154445,554445,1220.11,476.368,3.72593,275.109,1241.86,469.451,3.89103,267.057,154445,1238.12,465.702,2.00841,261.272,1237.32,464.662,2.2882,260.44,100,373075
113562.35,82635.8,196198.15,23.02,27.13,740.18,5.46,2.73,,2.27E-06,0.0631404,0.269344,25.3284,3.21839,30095.3,28769,65584.32,727755.3,678967,48788.3,2.80422,1024.54,1527.84,13663.4,40000,196091,0.0230886,0.0465909,79972.3,2503.8,99609.1,1.00E-06,252852,652852,2464.12,945.301,4.29432,546.976,2530.29,928.992,4.95813,527.74,252852,2525.01,926.655,1.59651,521.785,2525.62,923.546,2.7761,519.382,100,405925
113562.35,19493.76,133056.12,18.6,32.53,565.75,4.41,2.21,,0.355816,0.0463807,0.280031,27.8497,3.2219,18146,30722,45350.928,580545.2,547650,32895.2,2.44462,829.778,1045.08,9448.11,40000,132952,0.0160366,0.0313583,73507.4,2437.63,86684.3,7.65E-06,189713,589713,1816.98,658.204,4.11438,375.756,1860.35,647.378,4.33611,362.978,189713,1856.53,643.442,1.87694,356.327,1855.23,641.465,2.64038,354.894,100,357575
113562.35,27687.85,141250.21,13.37,45.88,519.39,3.17,1.59,,1.49253,0.0343604,0.278803,25.2757,5.17614,15919.2,53376.7,39604.08,655592.3,618132,37460.3,2.39906,0.0234526,909.86,8250.85,40000,141146,0.0133388,0.0656877,76135.8,1688.59,66726.1,2.98E-05,197907,597907,1357.74,546.966,5.57306,297.946,1379.88,539.377,4.82573,288.163,197907,1375.21,534.468,3.11776,281.333,1374.42,533.552,3.13794,280.314,100,383545
113562.35,72924.89,186487.24,20.74,40.96,509.43,4.92,2.46,,0.2608,0.0284433,5.34462,20.885,3.98101,14918,60484.1,36348.96,602236.9,560419,41817.9,2.40454,0.0234223,833.633,7572.7,40000,186386,0.0132041,5.18711,73939.4,1303.35,54397.5,3.82E-06,243147,643147,1114.47,541.723,5.87555,305.808,1138.61,533.301,5.52618,295.321,243147,1136.3,529.348,3.7989,289.37,1137.73,528.165,3.8387,288.012,100,280824
113562.35,5088.01,118650.37,34,37.77,491.76,8.06,4.03,,0.926515,0.0652577,4.9591,26.4224,3.79851,21741.7,37078,53029.92,591542.6,560744,30798.6,2.63816,1617.96,1227.07,11047.9,40000,118550,0.0144675,4.7098,74146.3,3888.46,134720,3.08E-05,175311,575311,2555.39,594.061,3.85571,323.498,2608.99,584.666,3.71781,312.462,175311,2609.39,579.898,1.88275,305.719,2610.31,578.698,2.0565,304.589,100,578504
113562.35,67228.6,180790.95,16.71,22.63,666.2,3.96,1.98,,5.03E-06,0.0405138,2.28029,24.7636,3.13069,20514.4,44967.4,47584.608,638244.8,592062,46182.8,2.5513,0.215628,1097.86,9913.46,40000,180686,0.0191437,2.06747,81519,1320.16,61358.6,1.00E-06,237447,637447,1579.07,784.073,4.73326,457.121,1621.22,771.036,4.97643,441.282,237447,1614.69,768.417,2.04589,435.444,1620.55,765.746,2.73233,433.039,100,322638
113562.35,48952.47,162514.82,36.54,28.07,712.97,8.67,4.33,,0.000555959,0.0967321,0.399724,27.9303,3.01396,36174.8,17656.9,80508.48,771053.8,722338,48715.8,2.83996,3160.51,1890.72,16772.6,40000,162409,0.0253566,0.132294,63422.7,3908.55,142068,1.00E-06,219170,619170,3777.57,1039.43,3.41677,581.804,3873.38,1021.06,4.19848,560.694,219170,3863.87,1017.79,1.06799,554.135,3869.28,1014.26,2.138,551.196,100,295153
113562.35,44143.82,157706.18,29.05,21.66,461.92,6.89,3.44,,0.315604,0.0513336,1.03373,20.5139,3.1982,19425.4,17081.6,49552.8,509971.7,477716,32255.7,2.48484,3032.55,1144.47,10323.5,40000,157605,0.0116238,0.8567,53741.3,3873.18,128562,9.08E-06,214366,614366,2001.5,477.205,4.53746,271.859,2048.55,469.21,4.50377,262.269,214366,2050.8,466.042,2.61724,256.941,2053.35,464.951,2.77177,255.851,100,231215
113562.35,18973.14,132535.49,25.69,29.38,553.29,6.09,3.05,,0.35834,0.0599684,0.303129,27.0078,3.1368,21158.3,19469.8,52748.16,585104.6,552458,32646.6,2.51349,2445.37,1220.37,10989.2,40000,132432,0.0162951,0.0547145,61729.2,3334.08,117109,9.47E-06,189193,589193,2346.38,668.782,3.83346,377.349,2402.5,657.644,4.09841,364.366,189193,2399.5,653.692,1.70493,357.78,2398.74,651.805,2.35152,356.324,100,256808
113562.35,22133.96,135696.31,33.7,37.46,484.4,7.99,4,,0.759438,0.0599805,4.17679,23.4789,3.69478,21963.5,36744.4,53140.8,575889.5,543647,32242.5,2.6518,1625.83,1229.71,11071,40000,135596,0.0134002,3.96141,73108.5,3854.13,133603,2.40E-05,192357,592357,2345.3,550.205,4.15039,304.275,2396.3,541.351,3.97241,293.772,192357,2397.82,537.103,2.15795,287.526,2399.22,536.01,2.28744,286.446,100,569138
113562.35,63872.11,177434.46,35.78,15.34,526.9,8.48,4.24,,0.0546909,0.0645155,1.91086,20.4666,2.98645,26313.6,16448.3,63023.04,567770.3,528046,39724.3,2.66365,3479.3,1466.14,13129.8,40000,177333,0.0145711,1.72889,54393.5,4049.77,143276,1.56E-06,234094,634094,2509.96,598.119,4.1926,343.398,2571.65,587.515,4.56939,331.158,234094,2572.67,584.723,2.14694,325.67,2580.62,582.843,2.56942,323.976,100,249381
113562.35,56023.88,169586.23,14.45,31.41,553.94,3.43,1.71,,0.044357,0.031134,2.59836,22.6731,3.06206,15957.4,36865.6,39132.288,548546.4,509896,38650.4,2.40401,0.162447,898.795,8152.56,40000,169482,0.0146625,2.41003,75713.1,1261.1,56006.8,1.00E-06,226243,626243,1213.77,601.026,4.87517,351.167,1245.43,591.177,4.98332,339.155,226243,1241.83,588.363,2.53695,333.59,1245.36,586.502,2.94235,331.838,100,290244
113562.35,81789.74,195352.1,36.78,45.27,581.83,8.72,4.36,,0.198404,0.07468,1.09076,20.5704,3.75595,34049,38317.8,73601.76,718984.5,669983,49001.5,2.95175,1653,1722.05,15333.7,40000,195248,0.0173032,0.906857,76881.3,4018.24,144299,5.29E-06,252009,652009,2909.66,710.879,4.27068,401.145,2978.53,698.23,4.45597,386.82,252009,2980.2,694.094,2.24669,380.325,2987.2,692.129,2.60473,378.491,100,645434
106841.6,0,106841.6,17.37,24.52,570.05,3.88,1.94,,0.495975,0.0464343,0.335041,31.6961,3.32878,16079,18780.8,42194.448,538257.1,510321,27936.1,2.32552,1234.06,970.708,8790.51,40000,106738,0.0156131,0.0424105,67401.2,2396.07,84751.5,1.23E-05,163499,563499,1822.59,640.896,3.5933,363.878,1862.83,630.655,3.96181,352.068,163499,1858.62,626.378,1.56726,345.208,1857.37,624.522,2.27347,343.899,100,258157
79052.68,0,79052.68,31.25,46.15,539.91,5.16,2.58,,1.68717,0.0386681,5.30841,29.8722,4.65832,12682.1,80521.4,35210.4,392337.4,372035,20302.4,2.26306,0.0416246,807.034,7335.5,40000,78953,0.00824044,5.02991,76046.3,3001.61,92680.6,7.75E-05,135714,535714,1525.83,337.727,4.12399,190.967,1551.45,333.308,3.54325,185.283,135714,1547.84,330.23,2.05085,180.698,1546.72,329.618,2.05506,180.052,100,601678
113562.35,79764.48,193326.83,16.77,43.8,666.09,3.98,1.99,,0.09791,0.0468692,0.219776,24.4994,3.82165,24068.8,55377.9,53496.96,731388.2,683534,47854.2,2.6994,0.0683741,1238.18,11145.2,40000,193220,0.0192772,0.0190585,83761.2,1770.96,76313.1,1.55E-06,249981,649981,1836.53,790.759,4.87113,453.899,1880.52,777.492,5.09532,438.333,249981,1876.45,773.563,2.46006,431.542,1874.77,771.086,3.51793,429.823,100,445591
113562.35,70034.04,183596.39,30.63,30.55,503.88,7.26,3.63,,0.0222961,0.0553733,0.502839,19.6353,3.08255,23805.7,17489.4,57744,528981.4,491903,37078.4,2.61142,3151.94,1339.53,12030,40000,183494,0.0128021,0.335742,54705,3838.82,134054,1.00E-06,240255,640255,2154.88,525.488,4.51523,305.268,2209.25,516.177,4.80036,294.437,240255,2210.91,513.573,2.56367,289.311,2214.93,512.085,2.8913,287.935,100,247807
88093.36,0,88093.36,22.41,24.44,516.13,4.12,2.06,,0.921464,0.0406295,0.849048,28.7591,3.66724,12399.6,9433.69,35871.696,386720.3,366681,20039.3,2.14754,2262.14,822.48,7473.27,40000,87991.3,0.00939973,0.582288,52320.4,3049.43,97507.5,3.60E-05,144752,544752,1597.32,385.72,3.65098,224.302,1628.01,379.92,3.64305,217.526,144752,1625.74,376.79,1.96001,212.618,1625.18,375.989,2.1079,211.918,100,153372
113562.35,51233.22,164795.58,30.89,17.62,452.39,7.33,3.66,,0.244345,0.0511973,1.82705,19.6136,3.15918,19615.1,17433.2,49619.04,507636,474300,33336,2.5121,3099.46,1146.05,10337.3,40000,164695,0.0115314,1.66051,53658.4,3972.83,131888,6.87E-06,221456,621456,1994.97,473.423,4.5878,268.935,2041.92,465.429,4.60213,259.384,221456,2044.5,462.384,2.72172,254.178,2047.89,461.257,2.87463,253.042,100,243775
113562.35,31137.27,144699.63,17.01,37.02,718.11,4.03,2.02,,0.187089,0.0587393,0.309985,31.988,3.38313,24199.5,49111.1,54099.36,750362.6,705452,44910.6,2.70037,0.308992,1252.53,11270.7,40000,144593,0.0247123,0.0215981,88355.3,1828.31,79322.1,3.22E-06,201354,601354,2302.07,1012.9,3.73462,565.754,2356.91,996.345,4.30668,546.451,201354,2351.46,992.005,1.26288,538.925,2349.57,988.494,2.70398,536.425,100,460924
113562.35,26998.43,140560.78,36.95,25.02,499.32,8.76,4.38,,0.400045,0.0638482,4.73945,23.3287,3.11271,22149.4,14903.4,56055.36,555204.8,522406,32798.8,2.53244,3521.18,1299.17,11678.2,40000,140461,0.0140387,4.52402,53185.6,4052.8,140682,1.27E-05,197222,597222,2490.29,576.458,3.93013,324.461,2547.32,566.758,4.07451,313.139,197222,2549.53,563.049,1.93715,307.057,2553.93,561.549,2.24986,305.708,100,220033
113562.35,73871.65,187434,16.42,34.78,496.13,3.89,1.95,,0.0108588,0.0363413,0.181004,20.5361,3.32401,17418,50685.1,40513.296,542332.4,504784,37548.4,2.60828,0.332771,931.198,8440.27,40000,187331,0.0133197,0.0259041,79833,2269.67,82312,1.00E-06,244092,644092,1422.96,546.508,5.23911,313.503,1457.29,537.231,5.52276,302.567,244092,1454.63,534.435,3.29395,297.243,1453.65,532.789,3.93351,296.003,100,504393
113562.35,31331.61,144893.97,17.28,40.82,565.33,4.1,2.05,,0.60104,0.0436904,0.261154,26.1635,3.73819,18990.6,65608.1,45378.672,641360.8,604967,36393.8,2.54488,0.079498,1045.74,9453.89,40000,144790,0.0160626,0.0335412,81971.6,2128.87,81389.4,1.20E-05,201551,601551,1716.39,659.311,4.5025,369.875,1753.36,648.911,4.42508,357.45,201551,1748.83,644.122,2.33508,350.32,1747.61,642.505,2.85737,349.049,100,493393
113562.35,64897.64,178460,37.86,31.55,641.67,8.98,4.49,,5.67E-06,0.0866725,0.51533,23.6173,2.94619,34567,16675,78167.52,696014.7,649299,46715.7,2.81221,3503.42,1833.42,16284.9,40000,178355,0.0207743,0.293888,58370.6,4111.74,147930,1.00E-06,235116,635116,3378.42,852.025,3.75353,483.75,3464.28,836.683,4.42604,466.159,235116,3458.95,833.848,1.44972,460.11,3466.9,830.973,2.27285,457.68,100,274506
113562.35,22698.02,136260.37,15.48,33.95,584.41,3.67,1.84,,0.354878,0.0351198,3.67645,27.6096,3.28045,15666.6,45795.3,39665.472,605747.6,569205,36542.6,2.32741,0.0721101,911.3,8263.64,40000,136157,0.0169442,3.42968,76551.9,1217.53,54496,6.11E-06,192918,592918,1372.62,694.984,4.25542,395.781,1406.62,684.028,4.24326,382.467,192918,1402.03,679.771,1.88942,375.6,1404.79,677.767,2.31673,373.755,100,276465
