WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
96722.44,0,96722.44,14.5,40.86,734.85,2.93,1.46,,0.523649,0.0495964,0.391898,40.2551,3.78613,17211.4,48476.7,42254.304,658203.5,624248,33955.5,2.4193,0.0474923,972.115,8802.98,40000,96617.1,0.0224113,0.019384,80683.7,1372.11,60744.6,1.04E-05,153378,553378,1953.65,919.471,3.22517,502.519,1992.47,905.363,3.91259,486.575,153378,1986.23,899.588,1.12589,477.978,1983.85,896.45,2.4945,475.962,100,321799
113562.35,54060.17,167622.52,17.43,40.08,522.03,4.13,2.07,,0.410092,0.0373765,0.218066,22.5447,3.80958,18221.2,68587.9,43636.752,579553.8,543257,36296.8,2.53916,0.0818678,1004.66,9090.99,40000,167519,0.01305,0.035805,79569.5,2232.65,81867.7,8.18E-06,224280,624280,1466.42,535.655,5.17143,306.275,1499.31,527.072,4.98014,295.857,224280,1495.93,523.226,3.13685,289.899,1495.06,522,3.47127,288.845,100,502368
113562.35,77600.97,191163.32,32.57,25.85,609.03,7.72,3.86,,5.18E-06,0.0698063,0.285834,21.8016,3.02545,30324.9,19178.3,69251.52,637408.7,594646,42762.7,2.76206,2959.4,1616.46,14427.4,40000,191059,0.0179916,0.0917366,60985.3,3748.07,135770,1.00E-06,247820,647820,2721.02,737.664,4.17015,424.91,2792.87,724.462,4.74103,409.664,247820,2790.33,721.951,1.87462,404.004,2792.25,719.663,2.64167,402.149,100,294650
104025.01,0,104025.01,35,26.33,558.31,7.6,3.8,,0.475921,0.0747433,2.20003,30.5269,3.21097,21223.1,13932.1,54653.76,552375.3,523061,29314.3,2.48666,3522.33,1265.74,11386.2,40000,103924,0.0161762,1.9046,53061.3,4004.96,137701,1.69E-05,160685,560685,2922.08,664.405,3.27636,366.121,2985.18,653.371,3.68492,353.682,160685,2984.91,649.022,1.326,346.859,2989.73,647.05,1.85632,345.27,100,194754
104612.92,0,104612.92,18.67,43.21,616.11,4.08,2.04,,0.847065,0.051143,0.361274,33.9361,3.93775,17971.9,66798.2,44048.448,650589,618313,32276,2.49045,0.0641403,1014.36,9176.76,40000,104509,0.0185203,0.0457839,82797.2,2168.94,81635.4,1.92E-05,161270,561270,2014.11,760.291,3.62497,414.241,2053.14,748.704,3.80157,400.862,161270,2047.16,742.722,1.61719,392.585,2045.72,740.813,2.22527,391.14,100,494217
113562.35,49808.67,163371.03,35.3,15.06,584.33,8.37,4.18,,0.0994391,0.0785839,0.630978,23.4506,2.9263,29788.6,16519.5,69482.4,639386.7,597613,41773.7,2.73176,3496.15,1622.05,14475.5,40000,163267,0.0183115,0.411884,56813.6,4065.66,145460,2.82E-06,220028,620028,3062.92,751.34,3.76117,423.846,3137.86,738.109,4.26707,408.659,220028,3135.96,734.907,1.57881,402.532,3143.35,732.458,2.23317,400.437,100,258797
77429.65,0,77429.65,36.75,32.31,709.8,5.94,2.97,,0.313618,0.0666631,0.551134,37.9731,3.28342,16838,13344.7,46034.88,442636.1,419392,23244.1,2.30251,2857.33,1061.23,9590.6,40000,77328,0.0148679,0.181881,52906,3573.2,114345,1.22E-05,134089,534089,2612.18,610.901,2.85219,344.402,2668.14,600.462,3.64649,333.241,134089,2664.85,596.917,0.962169,327.009,2666.52,594.717,1.76654,325.476,100,153402
113562.35,21324.39,134886.74,14.64,31.52,471.23,3.47,1.74,,0.61995,0.0354324,0.265479,23.7811,3.48928,14786.9,22209.8,37898.352,502180.9,473435,28745.9,2.3812,817.609,869.884,7895.49,40000,134783,0.0118788,0.0614331,70428.7,2336.04,83431.1,1.43E-05,191544,591544,1391.72,487.131,4.51823,278.202,1421.19,479.749,4.40752,269.149,191544,1418,476.16,2.5923,263.465,1417.3,475.15,2.81553,262.552,100,339778
113562.35,67450.81,181013.16,23.18,35.68,679.83,5.5,2.75,,7.56E-06,0.0609404,0.256516,25.258,3.23349,27846.6,34987.7,61450.56,695211.7,650034,45177.7,2.78978,795.216,1428.35,12802.2,40000,180907,0.0210331,0.0343667,81763.5,2659.17,103032,1.00E-06,237668,637668,2380.72,861.93,4.20678,493.932,2442.39,847.116,4.76951,476.673,237668,2438.27,844.139,1.69485,470.396,2437.61,841.323,2.79696,468.291,100,486509
113562.35,26310.13,139872.48,32.11,23.82,483.16,7.61,3.81,,0.458863,0.0572971,2.64239,22.9467,3.25352,20247.1,15049.3,52197.6,527940.3,497019,30921.3,2.47143,3267.04,1207.27,10874.5,40000,139772,0.012631,2.43396,53074.6,3899.02,132534,1.46E-05,196533,596533,2235.72,518.615,4.14557,293.563,2286.97,510.014,4.13795,283.361,196533,2289.23,506.437,2.17029,277.578,2291.89,505.242,2.37648,276.453,100,207317
113562.35,78820.42,192382.78,18.91,17.61,588.95,4.48,2.24,,6.38E-06,0.0424202,0.207016,22.269,3.18081,21218.5,30646.8,49764.48,569311.1,530019,39292.1,2.58802,829.367,1149.49,10367.6,40000,192278,0.0153597,0.0272806,73591,2321.45,87058.8,1.00E-06,249039,649039,1655.97,629.628,5.00723,370.897,1700.25,618.705,5.41439,357.968,249039,1697.77,616.432,2.63056,352.594,1696.81,614.389,3.48667,351.108,100,359991
113562.35,44214.14,157776.49,36.63,33.04,554.91,8.69,4.34,,0.210233,0.0750323,1.92034,23.1017,3.02965,27991.1,19291.3,66100.32,623813.6,583612,40201.6,2.71084,3318.51,1540.29,13770.9,40000,157674,0.0169269,1.70501,58344.3,4112.21,146447,6.23E-06,214435,614435,2923.54,694.922,3.82077,390.853,2992.63,682.82,4.18605,376.946,214435,2992.84,679.253,1.71916,370.683,3001.29,677.078,2.22724,368.771,100,306596
113562.35,92230.1,205792.45,35.7,15,687.73,8.47,4.23,,2.46E-06,0.0806177,0.319761,22.598,3.11486,36428.6,19018.8,80218.08,721077.2,672235,48842.2,2.85744,2960.47,1883.6,16712.1,40000,205686,0.0214068,0.115153,63359.8,3798.15,138496,1.00E-06,262447,662447,3142.24,877.212,4.09883,506.839,3226.66,861.355,4.79156,488.475,262447,3221.08,859.065,1.63462,482.756,3224.71,856.271,2.57418,480.488,100,312102
77450,0,77450,34.17,18.68,626.11,5.53,2.76,,0.517322,0.054575,2.34919,33.8986,3.30791,14213.8,8131.46,41332.8,383710.5,364238,19472.5,2.1632,2872.88,950.449,8611,40000,77348.8,0.0107619,2.02362,48360.8,3574.7,108689,2.31E-05,134110,534110,2138.3,442.644,3.09313,259.301,2182.17,435.045,3.60064,251.153,134110,2181.81,431.795,1.39027,245.647,2183,430.477,1.84937,244.743,100,110318
113562.35,29682.93,143245.28,12.03,19.61,530.82,2.85,1.43,,0.342406,0.033979,0.241155,25.1473,3.20229,15722.6,23506,39571.152,527936.8,496748,31188.8,2.38024,310.832,909.087,8243.99,40000,143140,0.0137851,0.0264134,73937.3,1693.05,67579.3,6.82E-06,199901,599901,1333.08,565.439,4.34594,329.598,1363.67,556.434,4.56725,318.894,199901,1360.32,552.983,2.28816,312.863,1359.16,551.404,2.92901,311.75,100,318256
99179.37,0,99179.37,33.98,36.12,654.49,7.04,3.52,,0.410232,0.0859739,0.452878,35.3533,3.39419,24430.9,25481.8,58575.36,627631.8,594733,32898.8,2.65553,2436.55,1359.42,12203.2,40000,99076.3,0.0208709,0.108256,67018.5,3761.22,133345,1.31E-05,155837,555837,3369.2,856.69,2.9662,461.564,3442.6,842.558,3.61264,445.858,155837,3437.89,837.569,1.00151,438.248,3438.96,834.837,1.86374,436.135,100,386811
113562.35,90667.95,204230.3,29.07,17.73,535.05,6.89,3.45,,6.29E-06,0.0540589,0.23424,19.3549,3.17031,25347.1,20339.2,59483.52,551593.9,512563,39030.9,2.67654,2718.3,1381.17,12392.4,40000,204127,0.0138011,0.0752838,59105.3,3602.53,127875,1.00E-06,260888,660888,2105.73,566.082,4.71286,331.245,2161.87,555.93,5.13009,319.46,260888,2161.59,553.666,2.67518,314.427,2162.35,552.044,3.19671,313.072,100,288753
113562.35,13416.55,126978.9,23.02,23.6,679.11,5.46,2.73,,0.194799,0.07079,0.349786,33.6069,3.2293,24657.6,24666.1,57420,704192.6,663597,40595.6,2.65045,1543.03,1331.78,11962.5,40000,126874,0.0240721,0.035116,74773.3,2753.77,104726,4.19E-06,183635,583635,2771.83,986.824,3.35106,545.52,2838.44,970.577,4.00612,526.734,183635,2832.56,966.289,1.046,519.365,2831.6,962.883,2.29691,516.79,100,338276
113562.35,66560.08,180122.44,20.42,37.21,580.72,4.84,2.42,,0.0778412,0.0466528,0.217943,22.7415,3.35436,22682.2,48517.1,51609.6,603817,564169,39648,2.70315,114.259,1193.29,10752,40000,180017,0.0158685,0.0279301,83939.3,2516.16,94771.1,1.52E-06,236778,636778,1824.07,650.932,4.60314,377.292,1870.15,639.818,4.89971,364.314,236778,1867.21,636.709,2.38533,358.433,1866.11,634.739,3.16279,356.983,100,574355
113562.35,18711.64,132273.99,25.64,45.97,540.45,6.08,3.04,,1.0133,0.0633236,0.366233,26.3253,4.16892,24155.9,68927.9,54493.44,687453.5,650888,36565.5,2.80834,0.865098,1261.91,11352.8,40000,132170,0.0168973,0.122481,90827.3,3284.71,119910,2.71E-05,188931,588931,2486,693.739,4.00693,374.589,2537.8,682.846,3.81875,361.888,188931,2533.71,677.244,1.99168,354.331,2532.94,675.891,2.22295,353.082,100,802532
113562.35,35691.13,149253.48,19.61,33.16,544.99,4.65,2.32,,0.291661,0.0440318,0.24882,24.7873,3.21967,18660.5,33440.4,46028.784,559736.2,526209,33527.2,2.48745,841.181,1061.09,9589.33,40000,149149,0.014399,0.0343322,73240.2,2594.65,91414.9,6.33E-06,205910,605910,1723.27,590.989,4.47331,340.933,1765.46,581.139,4.58744,329.208,205910,1762.31,577.631,2.28323,323.113,1761.27,575.96,2.89129,321.842,100,395855
113562.35,55880.64,169443,13.76,40.57,574.83,3.26,1.63,,0.374619,0.0357451,0.218182,24.3616,3.76813,17977.2,55025.6,43192.656,632826.6,593627,39199.6,2.47274,0.0426808,994.2,8998.47,40000,169339,0.0150558,0.0216228,77188.6,1564.87,64498.9,6.38E-06,226100,626100,1403.99,617.989,5.21981,354.215,1435.1,608.073,5.11451,342.204,226100,1431.09,603.9,2.99795,335.618,1429.8,602.231,3.6393,334.391,100,360629
100557.69,0,100557.69,14.93,33.83,592.08,3.13,1.57,,0.517649,0.0416384,0.338964,32.7821,3.38881,15413.7,29309,39254.592,519416,492584,26832,2.38473,123.751,901.663,8178.04,40000,100453,0.0155871,0.0368558,78865,1940.36,73705.9,1.25E-05,157214,557214,1637.08,639.704,3.4418,363.123,1671.26,629.674,3.9391,351.755,157214,1666.89,625.37,1.49824,344.859,1665.53,623.485,2.26212,343.597,100,404781
88369.64,0,88369.64,18.94,45.58,738.97,3.5,1.75,,0.667854,0.0515172,0.407179,40.0598,3.91522,16870.9,59276.7,41883.504,618572.6,587927,30645.6,2.42744,0.044888,963.395,8725.73,40000,88265.2,0.0202729,0.0310132,80498.1,1810.18,70777.9,1.54E-05,145026,545026,2030.53,832.099,3.15389,452.341,2068.83,819.407,3.75289,438.191,145026,2062.59,813.465,1.20102,429.7,2060.69,810.916,2.20969,427.994,100,407262
113562.35,69880.3,183442.66,18.97,22.27,526.47,4.5,2.25,,1.88E-05,0.0405119,0.197731,21.3628,3.09366,18536.1,30134.2,44318.256,542362,505258,37104,2.54911,909.49,1020.72,9232.97,40000,183339,0.0140137,0.0288294,71659.2,2557.28,89837,1.00E-06,240100,640100,1582.9,574.784,5.06595,333.123,1623.81,564.85,5.4048,321.335,240100,1621.38,562.369,2.8934,316.019,1620.48,560.548,3.61776,314.651,100,368704
113562.35,46138.5,159700.85,36.96,47.56,516.63,8.76,4.38,,0.846209,0.0660043,4.45998,21.7078,4.25696,27601.4,55254.9,61000.32,683451.2,643144,40307.2,2.90683,488.076,1417.54,12708.4,40000,159600,0.0151653,4.26295,88366.3,3860.69,138617,2.45E-05,216361,616361,2580.89,622.926,4.29704,339.991,2636.25,612.738,4.03254,328.16,216361,2638.44,607.775,2.29219,321.34,2640.17,606.614,2.37826,320.146,100,851038
113562.35,14451.64,128013.99,27.38,35.8,596.57,6.49,3.25,,0.415355,0.0723314,0.329457,29.5758,3.31952,24954.9,30321.1,58426.56,668237.1,631865,36372.1,2.69317,1759.95,1355.86,12172.2,40000,127910,0.019885,0.0514081,73305.1,3411.03,123459,1.09E-05,184671,584671,2832.93,816.004,3.52041,449.477,2898.33,802.56,3.89553,434.048,184671,2894.19,797.755,1.41137,426.593,2893.26,795.402,2.2124,424.785,100,449901
113562.35,88213.82,201776.18,22.83,14.9,484.27,5.41,2.71,,7.15E-06,0.0432994,0.182157,19.1194,3.16389,19378,29139.2,45484.32,532220.5,494186,38034.5,2.63422,1539.44,1048.23,9475.9,40000,201674,0.0130992,0.0388364,67328.4,3183.73,107655,1.00E-06,258435,658435,1690.86,537.34,5.24524,308.186,1734.35,527.911,5.61603,297.052,258435,1732.48,525.563,3.34193,292.083,1731.98,523.969,3.92313,290.81,100,379339
98358.65,0,98358.65,15.59,42.2,499.42,3.2,1.6,,1.90154,0.0327212,0.515977,28.1619,5.03744,13243.7,53781.5,34771.536,495623.7,469426,26197.7,2.32618,0.0313602,796.79,7244.07,40000,98254.9,0.0104833,0.260758,77504.8,2049.12,74703.8,5.68E-05,155016,555016,1294.37,429.272,4.56804,236.481,1313.52,423.899,3.91692,229.427,155016,1309.63,420.05,2.29785,223.863,1308.85,419.334,2.27698,223.059,100,446820
113562.35,11502.9,125065.26,19.04,38.41,587.36,4.51,2.26,,0.539975,0.0528348,0.307759,30.1152,3.52989,20229.1,58493.1,47839.92,648883.1,613971,34912.1,2.60248,0.409147,1103.9,9966.65,40000,124961,0.0185457,0.0331484,85914.6,2393.37,90557.2,1.17E-05,181722,581722,2074.49,761.116,3.80991,422.746,2119.87,749.023,4.04694,408.686,181722,2114.89,743.961,1.67074,401.058,2113.39,741.827,2.45251,399.499,100,562367
113562.35,33404.75,146967.11,20.53,27.32,512.49,4.87,2.43,,0.343705,0.0428315,0.253094,23.8559,3.21339,17300.7,21069.4,44513.04,525491.4,494261,31230.4,2.39086,1643.76,1025.31,9273.55,40000,146864,0.0128774,0.0475417,63434.5,2848.33,95729.9,8.09E-06,203625,603625,1676.12,528.532,4.56274,305.531,1716.72,519.821,4.57309,295.04,203625,1714.02,516.439,2.47784,289.267,1713.26,515.098,2.89418,288.168,100,261663
94899.05,0,94899.05,14.75,15.77,717.13,2.92,1.46,,0.262024,0.0417395,3.58232,38.3994,3.37566,15213.2,30346.2,38643.888,565787.1,532857,32930.1,2.3183,0.198262,887.348,8050.81,40000,94794.6,0.0206152,3.22004,78088,1082.51,52223.6,5.25E-06,151556,551556,1634.76,845.169,3.13395,470.418,1673.48,832.078,3.69889,455.343,151556,1664.81,827.672,0.969166,448.159,1669.58,824.607,1.80141,445.603,100,254381
105581.29,0,105581.29,36.52,21.04,585.6,8.05,4.03,,0.396885,0.0851294,2.03053,31.8174,3.18474,23950.3,14192.3,59731.2,598827.5,566001,32826.5,2.57298,3671.23,1387.11,12444,40000,105479,0.0186993,1.7194,54144.9,4103.57,143846,1.37E-05,162240,562240,3327.4,767.826,3.10893,418.046,3399.47,755.02,3.65825,403.68,162240,3397.42,750.481,1.13571,396.526,3405.17,747.973,1.80043,394.482,100,209646
113562.35,56724.37,170286.73,36.35,34.9,583.23,8.62,4.31,,0.136611,0.0783824,0.934303,22.6768,3.09128,30975.1,22252.7,70877.28,659980.6,616170,43810.6,2.79077,3053.14,1655.86,14766.1,40000,170183,0.0180547,0.723852,61933.1,4094.62,146671,3.86E-06,226944,626944,3053.93,741.116,3.87517,418.121,3127.73,728.006,4.29539,403.111,226944,3126.84,724.547,1.72321,396.859,3135.3,722.186,2.29605,394.789,100,363912
113562.35,59320.36,172882.71,24.14,47.62,513.91,5.73,2.86,,0.725598,0.0503267,0.264987,20.9646,4.49831,23635.1,76700.3,53008.8,652988.6,612836,40152.6,2.79727,0.190334,1226.56,11043.5,40000,172779,0.0138404,0.0873512,86977.4,3076,113259,1.75E-05,229540,629540,1973.3,568.205,4.7687,315.351,2016.31,559.117,4.42692,304.58,229540,2013.62,554.627,2.80837,298.306,2013.07,553.618,2.9145,297.278,100,753834
85824.66,0,85824.66,27.75,33.64,747.03,4.97,2.49,,0.258081,0.0642648,0.431957,40.1452,3.4074,18306.1,23559.9,46637.232,535168.8,506145,29023.8,2.42459,1583.83,1075.46,9716.09,40000,85721.4,0.019588,0.0471652,67887.3,2821.34,97805.9,7.27E-06,142482,542482,2520.81,803.843,2.88019,443.73,2576.73,790.614,3.74871,429.165,142482,2571.3,786.545,0.844619,422.219,2570.59,783.52,1.98329,420.062,100,284706
100683.06,0,100683.06,25.09,26.18,449.16,5.28,2.64,,1.16008,0.0426681,3.03144,25.6166,3.94209,12839.7,10348.4,37003.104,427180.3,404551,22629.3,2.1785,2572.62,848.93,7708.98,40000,100582,0.00935603,2.79752,51574.5,3478.96,107564,4.27E-05,157343,557343,1676.08,383.611,4.19948,216.164,1708.81,378.096,3.81547,209.24,157343,1707.28,374.92,2.22945,204.345,1706.73,374.241,2.25522,203.627,100,166017
113562.35,11510.21,125072.56,36.68,25.51,730.26,8.7,4.35,,0.146765,0.114166,0.504122,35.8526,3.26376,35206.2,16425.5,79266.24,818887.2,770732,48155.2,2.81611,3326.29,1860.3,16513.8,40000,124967,0.0294482,0.150471,63152,3987.68,144301,4.04E-06,181728,581728,4468.15,1207.55,2.86125,652.75,4573.26,1186.86,3.71838,629.205,181728,4559.44,1182.21,0.749091,621.585,4566.65,1177.93,1.90503,617.929,100,275770
113562.35,19358.01,132920.37,18.01,28.76,596.61,4.27,2.14,,0.277491,0.0481406,0.288302,29.1771,3.1656,18765,27629.4,46492.224,598168.5,563773,34395.5,2.45348,914.084,1072.03,9685.88,40000,132816,0.017642,0.0264084,73367.5,2278.63,83910.5,5.71E-06,189577,589577,1885.6,723.776,3.98864,412.608,1931.13,711.887,4.33816,398.636,189577,1927.13,708.041,1.66024,391.869,1925.62,705.681,2.62767,390.209,100,314175
96274.47,0,96274.47,17.83,40.74,538.54,3.58,1.79,,1.25773,0.0378212,0.445826,29.9494,4.24454,14054.4,60080.3,37049.088,490781.9,465698,25083.9,2.32352,0.0551147,850.007,7718.56,40000,96171.3,0.0119334,0.170066,76819.6,2233.63,78785.3,3.74E-05,152932,552932,1492.01,489.386,3.93664,274.139,1517.75,482.479,3.75284,265.844,152932,1513.64,478.272,2.0297,259.811,1512.85,477.334,2.15487,258.93,100,482920
109374.28,0,109374.28,37.51,23.48,535.43,8.57,4.28,,0.508953,0.0757075,5.02267,29.4174,3.22028,21948.9,13879,56225.76,573645.6,543183,30462.6,2.50975,3645.8,1303.25,11713.7,40000,109274,0.0164149,4.73842,53213.7,4099.32,142190,1.77E-05,166035,566035,2959.24,674.128,3.33889,370.252,3023.11,663.004,3.68951,357.612,166035,3023.37,658.517,1.3923,350.69,3028.3,656.597,1.88086,349.11,100,203426
113562.35,4610.41,118172.76,32.76,19.87,635.32,7.77,3.88,,0.283831,0.0935974,0.422263,33.2782,3.20574,28369.8,16714,66913.44,705804,666839,38965,2.69464,3258.55,1559.91,13940.3,40000,118069,0.0235293,0.0984336,60839.3,3881.54,139729,8.23E-06,174830,574830,3663.16,965.263,3.06781,523.895,3747.9,949.07,3.72826,505.504,174830,3741.81,944.335,0.983193,497.935,3743.9,941.172,1.94841,495.38,100,258276
99295.72,0,99295.72,20.09,31.13,676.51,4.16,2.08,,0.302699,0.0544668,0.376079,36.9772,3.3393,17654.7,24352.2,44749.728,571949.8,540984,30965.8,2.39969,1032.45,1030.9,9322.86,40000,99191.7,0.0196193,0.0296104,72070.9,2288.98,83116.5,7.09E-06,155953,555953,2136.91,804.919,3.22326,449.347,2185.22,791.919,3.92407,434.639,155953,2180.31,787.659,1.06323,427.438,2178.67,784.772,2.23917,425.455,100,282318
103653.08,0,103653.08,29.06,30.31,576.67,6.29,3.14,,0.462675,0.0664588,0.400982,31.6413,3.25462,19618.5,16266.7,50831.52,548266.5,520054,28212.5,2.43651,2839.36,1174.81,10589.9,40000,103551,0.0162879,0.0990618,57362.5,3568.06,121539,1.47E-05,160312,560312,2603.4,668.786,3.34829,371.929,2661.5,657.761,3.7555,359.43,160312,2658.58,653.44,1.35757,352.577,2658.35,651.515,1.99667,351.125,100,210115
103250.01,0,103250.01,15.32,28.86,726.6,3.3,1.65,,0.22607,0.0535906,0.391071,39.774,3.44946,18565.7,32641.8,44958.336,640964.6,604872,36092.6,2.46968,152.168,1035.82,9366.32,40000,103145,0.0235113,0.0217717,82084.7,1606.17,67447.3,4.38E-06,159906,559906,2102.78,964.059,3.21018,533.29,2151.4,948.586,4.01909,515.584,159906,2145.6,944.168,0.919394,508.033,2143.62,940.452,2.4443,505.444,100,338129
108534.03,0,108534.03,24.34,15,655.53,5.52,2.76,,0.300455,0.0701409,0.378057,35.8221,3.31647,22032.9,22147.9,53456.64,648127.7,612923,35204.7,2.55678,1871.51,1237.23,11136.8,40000,108430,0.0221545,0.0384376,69730.4,2928.82,107297,7.36E-06,165191,565191,2749.29,908.693,3.17222,498.635,2812.37,893.929,3.83198,481.794,165191,2806.84,889.281,1.01868,474.247,2805.64,886.18,2.16068,471.957,100,293041
113562.35,92172.11,205734.46,22.26,29.36,543.52,5.28,2.64,,5.10E-06,0.0449888,0.191661,20.1446,3.21711,21719,28808.8,50380.8,557151.5,517599,39552.5,2.65134,1383.35,1164.12,10496,40000,205631,0.0144058,0.0346596,69508.5,2882.97,102696,1.00E-06,262392,662392,1755.7,590.617,5.1017,344.556,1802.26,580.236,5.53432,332.336,262392,1800.18,578.048,2.95619,327.233,1799.55,576.232,3.67242,325.852,100,369632
113562.35,69666.38,183228.73,30.87,19.31,741.11,7.32,3.66,,2.69E-06,0.0811016,0.317635,26.375,3.10117,34495.2,21830.6,75560.64,764651.3,714927,49724.3,2.8433,2239.46,1769.76,15741.8,40000,183122,0.0247356,0.0744678,71088.6,3319.05,124445,1.00E-06,239883,639883,3165.21,1013.23,3.8212,577.483,3248.84,995.491,4.54814,556.814,239883,3241.59,992.756,1.27972,550.595,3244.06,989.423,2.41704,547.906,100,347373
113562.35,16920.48,130482.83,32.56,15.6,452.01,7.72,3.86,,0.765794,0.0493679,5.19915,23.1566,3.6203,16770.2,14247.6,45732.816,496579.2,468598,27981.2,2.32665,3008.2,1054.1,9527.67,40000,130384,0.0108568,4.99172,52314.2,3826.49,122510,2.50E-05,187145,587145,1930.41,445.541,4.45763,252.492,1973.01,438.551,4.14428,243.843,187145,1974.12,435.091,2.43849,238.453,1974.72,434.273,2.48896,237.581,100,187958
99086.37,0,99086.37,12.76,14.79,467.33,2.64,1.32,,1.07491,0.0297813,0.384571,26.6267,3.86289,11234,13330.1,31450.656,417811.1,395480,22331.1,2.1622,970.639,719.424,6552.22,40000,98983.1,0.00996184,0.14594,62685.8,2036.77,73821.5,3.14E-05,155744,555744,1175.24,408.105,3.97302,233.884,1195.11,402.522,3.8729,227.083,155744,1191.89,399.236,2.22845,222,1191.25,398.474,2.32706,221.27,100,238662
113562.35,10113.53,123675.88,13.29,45.31,551.97,3.15,1.58,,1.51397,0.0386973,0.318203,28.9645,4.84349,16158,52969,40446.768,685763.9,649835,35928.9,2.38372,0.0250738,929.636,8426.41,40000,123571,0.0157215,0.0601066,77624.4,1615.28,65502.4,3.04E-05,180332,580332,1529.8,644.899,4.77084,349.093,1554.6,635.846,4.24643,337.824,180332,1548.92,630.047,2.43584,330.014,1547.89,628.858,2.58074,328.845,100,369725
113562.35,10486.76,124049.12,23.52,37.07,688.47,5.58,2.79,,0.324232,0.0753774,0.358431,34.7823,3.46155,26276.6,35631,59176.32,753719.3,711758,41961.3,2.75338,828.781,1373.81,12328.4,40000,123944,0.0252965,0.0315733,83954.3,2791.45,106779,7.08E-06,180705,580705,2954.95,1037.35,3.28185,566.412,3022.86,1020.5,3.88553,547.09,180705,3016.68,1015.28,1.06757,538.976,3015.1,1011.86,2.31687,536.417,100,506617
113562.35,53547.55,167109.9,37.33,34.27,490.31,8.85,4.43,,0.310513,0.0581917,4.33587,20.3481,3.28605,23669.1,25141,57150.24,556373.8,520322,36051.8,2.65146,2659.69,1325.33,11906.3,40000,167010,0.0129617,4.15706,62375.2,3982.38,139209,9.23E-06,223771,623771,2267.21,532.272,4.35077,302.935,2320.32,523.17,4.41293,292.265,223771,2323.28,519.784,2.41952,286.636,2327.67,518.469,2.63083,285.368,100,394939
113562.35,74883.76,188446.11,30.42,44.41,554.3,7.21,3.61,,0.251024,0.0634637,0.269779,20.6873,3.79384,29490.4,46788.9,64321.92,669177.6,625993,43184.6,2.90951,861.625,1497.4,13400.4,40000,188342,0.0157185,0.0907108,82748.5,3661.33,132240,6.36E-06,245103,645103,2477.95,645.592,4.45677,364.493,2537.86,634.338,4.52485,351.597,245103,2538.08,630.297,2.47537,345.329,2538.55,628.739,2.84067,343.935,100,718729
113562.35,27849.97,141412.32,26.23,29.33,668.08,6.22,3.11,,0.134776,0.0734291,0.324355,30.0673,3.09919,26743.2,22559,61759.2,697725.7,656204,41521.7,2.69482,2032.28,1435.77,12866.5,40000,141307,0.0228883,0.0438111,70723.7,3102.94,115909,3.02E-06,198068,598068,2871.76,938.301,3.50901,523.409,2942.87,922.471,4.12379,505.08,198068,2937.45,918.685,1.16904,498.172,2937.17,915.532,2.30007,495.741,100,325510
113562.35,5083.15,118645.5,30.39,33.19,587.88,7.21,3.6,,0.4043,0.0810201,0.380857,30.9849,3.25016,25345.8,20922,60820.32,657940.8,622850,35090.8,2.64864,2814.32,1413.23,12670.9,40000,118542,0.0202269,0.0833438,63386.5,3769.07,134605,1.19E-05,175303,575303,3171.71,830.094,3.29535,453.719,3244.13,816.346,3.76304,438.054,175303,3240.61,811.534,1.23978,430.58,3240.8,809.076,2.02249,428.646,100,315058
85662.36,0,85662.36,31.96,30.88,622.55,5.72,2.86,,0.463032,0.0585523,0.533896,33.7732,3.27735,15896.4,12628.9,44312.736,441907.1,419457,22450.1,2.25246,2737.73,1020.59,9231.82,40000,85560.7,0.0129653,0.209899,52358.1,3515.56,110283,1.76E-05,142322,542322,2294.25,532.912,3.17067,305.396,2343.6,523.863,3.68128,295.482,142322,2341.69,520.22,1.31881,289.405,2342.09,518.611,1.88462,288.27,100,148214
113562.35,80481.75,194044.1,12.57,29.3,578.8,2.98,1.49,,5.77E-06,0.0334586,0.741467,21.7943,3.17345,17731.6,40093,41600.544,574888.5,531925,42963.5,2.5094,0.147659,956.742,8666.78,40000,193939,0.0154649,0.569144,76813.7,1305.06,58359.2,1.00E-06,250700,650700,1304.39,633.667,5.4146,370.96,1338.89,623.027,5.58314,357.939,250700,1334.74,620.624,2.97405,352.595,1338.34,618.595,3.46584,350.71,100,307887
91050.39,0,91050.39,26.46,20.34,727.68,5.03,2.52,,0.250038,0.0652725,0.41872,39.245,3.3685,18999.3,21224.4,47995.824,561704.5,531046,30658.5,2.44222,1745.45,1107.59,9999.13,40000,90946.9,0.0204299,0.0436883,67141.1,2797.25,98766.7,6.69E-06,147708,547708,2559.64,838.218,2.94422,461.939,2617.26,824.463,3.77872,446.633,147708,2611.7,820.316,0.864637,439.577,2610.9,817.197,2.03031,437.325,100,255962
104320.57,0,104320.57,33.69,20.87,701.06,7.34,3.67,,0.242029,0.0963261,0.464841,37.7204,3.33431,27289.2,17155.3,64514.4,694280,655791,38489,2.67674,3045.33,1502.04,13440.5,40000,104217,0.025156,0.0956849,62537.9,3718.79,134301,7.03E-06,160978,560978,3773.06,1031.85,2.82269,554.387,3858.94,1014.65,3.64745,535.041,160978,3850.29,1009.89,0.787154,527.436,3853.04,1006.24,1.8868,524.492,100,259200
113562.35,67797.73,181360.09,21.47,30.88,501.39,5.09,2.55,,0.00394029,0.042704,0.198668,20.6784,3.07071,18544.9,28059.8,44823.36,531755.3,495587,36168.3,2.54756,1409.24,1032.63,9338.2,40000,181257,0.0133635,0.0347441,67513.2,2965.6,100456,1.00E-06,238018,638018,1668.24,548.264,5.00018,315.578,1711.08,538.761,5.29636,304.316,238018,1708.87,536.196,2.94668,299.078,1708.16,534.538,3.55655,297.778,100,348710
113562.35,39260.42,152822.77,32.98,23.54,580.7,7.82,3.91,,0.170459,0.0758597,0.382169,24.7022,2.96486,27698.4,16963.3,65544.96,632439.1,593593,38846.1,2.68785,3324.99,1526.89,13655.2,40000,152719,0.0182,0.151125,57803.7,3933.37,140777,4.80E-06,209480,609480,2960.29,746.782,3.72134,419.891,3032.96,733.785,4.17289,404.935,209480,3031.25,730.307,1.54124,398.596,3034.39,728,2.22236,396.678,100,257617
113562.35,3074.14,116636.5,18.98,39.72,640.42,4.5,2.25,,0.534301,0.0611088,0.347356,34.5517,3.65186,21944.7,58300.3,50637.6,716931.9,679119,37812.9,2.65984,0.297442,1170.21,10549.5,40000,116532,0.022592,0.0270248,88436.1,2278.33,90168.2,1.12E-05,173293,573293,2401.26,926.826,3.43877,505.876,2452.38,912.318,3.88379,489.226,173293,2446.34,906.493,1.31045,480.716,2444.35,903.678,2.39562,478.721,100,553826
113562.35,33801.71,147364.06,27.38,40.63,744.19,6.49,3.25,,0.240792,0.0850079,0.337155,32.0116,3.48429,32368.7,35744.1,69647.52,837410.9,788338,49072.9,2.89217,946.43,1626.06,14509.9,40000,147258,0.0273347,0.0369328,85485.3,3044.35,116182,5.12E-06,204019,604019,3328.34,1120.77,3.42259,616.62,3407.84,1102.01,4.0016,595.082,204019,3401.23,1096.99,1.11437,587.109,3400.32,1093.39,2.36315,584.307,100,554979
113562.35,86758.66,200321.01,32.12,39.77,687.15,7.62,3.81,,5.84E-06,0.0761004,0.264853,23.2829,3.43233,35285.7,31332.9,75757.92,753855.8,704409,49446.8,2.92037,1679.36,1774.58,15782.9,40000,200215,0.021483,0.0568306,76458.8,3497.19,129299,1.00E-06,256976,656976,2969.99,880.857,4.1578,504.009,3047.54,865.186,4.70724,486.042,256976,3043.49,861.996,1.77145,479.717,3044.02,859.318,2.70527,477.602,100,511118
113562.35,14870.4,128432.75,22.97,19.75,448.9,5.45,2.72,,0.782236,0.0449435,0.508695,23.4812,3.63664,15458,14454.6,41807.76,494991.2,467316,27675.2,2.3128,2412.56,961.614,8709.95,40000,128331,0.0109608,0.301037,55790,3447.83,109309,2.29E-05,185092,585092,1760.76,449.685,4.56045,253.513,1799.18,442.765,4.23739,244.881,185092,1797.89,439.259,2.5326,239.428,1797.74,438.434,2.5948,238.554,100,210278
113562.35,58109.88,171672.24,12.73,38.58,583.32,3.02,1.51,,0.261614,0.0328314,1.10581,23.6115,3.59044,17081.9,45791.6,41580.336,627868.8,586209,41659.8,2.40772,0.0357945,956.267,8662.57,40000,171567,0.0153437,0.909971,74757.9,1181.57,54301.9,4.14E-06,228328,628328,1283.15,629.385,5.23576,361.663,1314.2,619.367,4.98101,349.251,228328,1311.07,615.374,2.83949,342.824,1313.25,613.747,3.07907,341.171,100,279654
113562.35,52379.83,165942.19,33.44,43.42,645.55,7.93,3.97,,0.330615,0.0837736,0.298897,25.4409,3.52876,33814.8,35744.7,73308.48,778939.2,732694,46245.2,2.92443,1602.47,1714.92,15272.6,40000,165837,0.0215094,0.0622227,78522.9,3769.59,137230,8.40E-06,222598,622598,3275.23,882.931,3.79563,489.998,3353.91,867.669,4.10121,472.623,222598,3351.03,862.825,1.62845,465.166,3350.95,860.375,2.38007,463.171,100,593502
107534.92,0,107534.92,14.86,28.68,581.04,3.34,1.67,,0.462724,0.0437779,0.329061,32.3471,3.32052,16048.2,20574.9,41055.168,547929,519216,28713,2.36936,783.971,943.925,8553.16,40000,107430,0.0164432,0.0321818,72907.7,2021.91,77550.1,1.05E-05,164191,564191,1719.43,674.746,3.56005,382.908,1756.97,664.096,4.01396,370.653,164191,1752.57,659.776,1.50628,363.636,1751.12,657.726,2.34512,362.249,100,293148
86179.15,0,86179.15,35.77,27.89,560.04,6.44,3.22,,0.718819,0.0510179,5.1462,30.7767,3.4685,13934,8239.85,40979.904,400804.6,380437,20367.6,2.14302,2860.54,942.158,8537.48,40000,86079.1,0.010221,4.8545,48777.4,3649.4,109274,3.06E-05,142840,542840,2000.01,420.057,3.44352,244.926,2040.89,413.186,3.61467,237.184,142840,2040.54,409.857,1.71564,231.879,2040.72,408.842,1.98028,231.082,100,116755
113562.35,65187.48,178749.84,24.12,22.21,604.51,5.72,2.86,,9.57E-06,0.0547589,0.23761,23.26,3.04956,24381,24700.6,56818.08,603916.9,564219,39697.9,2.65404,1747.97,1317.39,11837.1,40000,178645,0.0172134,0.0366411,69134.3,2938.04,108453,1.00E-06,235406,635406,2137.59,705.628,4.3689,408.764,2193.87,693.389,4.8617,394.466,235406,2191,690.792,2.00345,388.726,2190.36,688.535,2.8903,387.035,100,332723
77544.7,0,77544.7,35.5,30.26,520.54,5.75,2.87,,0.897739,0.0414094,8.66857,28.8855,3.57129,10924.6,7892.56,33385.44,339699.6,322115,17584.6,2.06155,2619.27,764.465,6955.3,40000,77445.7,0.00827682,8.39878,48302.4,3534.53,104871,4.11E-05,134207,534207,1628.44,339.748,3.47374,197.427,1658.62,334.604,3.5213,191.56,134207,1657.02,331.809,1.89116,187.084,1656.38,331.073,2.04236,186.47,100,137671
113562.35,32224.46,145786.82,25.51,21.52,733.37,6.05,3.02,,0.0437687,0.0781184,0.34991,31.7536,3.15381,29166.2,24299.6,65338.08,756588.1,710199,46389.1,2.75972,1663.36,1521.9,13612.1,40000,145681,0.0263013,0.0522361,75980.6,2886.35,110859,1.00E-06,202442,602442,3054.48,1077.63,3.42152,600.008,3131.26,1059.43,4.16828,578.884,202442,3123.64,1055.78,0.999367,571.939,3124.74,1052.05,2.25918,568.954,100,358808
113562.35,62120.87,175683.23,14.52,48.5,636.84,3.44,1.72,,0.561695,0.0420872,0.229584,25.7033,4.30581,20838.2,54535.4,48054.72,768638.4,722245,46393.4,2.57173,0.0300541,1108.99,10011.4,40000,175577,0.0179799,0.0195168,80018.7,1518.17,66122.6,8.80E-06,232338,632338,1655.95,738.372,5.26614,414.201,1690.36,726.62,4.99535,400.053,232338,1685.06,721.12,2.92228,392.22,1683.49,719.195,3.65158,390.819,100,368772
113562.35,24978.87,138541.23,13.14,31.14,628.12,3.12,1.56,,0.193279,0.0391049,1.61287,28.9287,3.13702,17245.4,38098.8,42274.272,618619,579241,39378,2.40646,0.199322,972.585,8807.14,40000,138436,0.018909,1.3519,79292,1204.42,56033.6,3.23E-06,195197,595197,1527.11,775.15,4.15829,442.63,1566.01,762.731,4.3008,427.616,195197,1559.8,758.925,1.64349,420.912,1564.19,756.361,2.26319,418.611,100,283459
113562.35,5661.58,119223.94,17.93,16.91,514.23,4.25,2.13,,0.619926,0.0443861,0.31882,27.8897,3.42792,16079.2,17263.4,42479.28,532342.4,504124,28218.4,2.32508,1569.44,977.409,8849.85,40000,119121,0.0136557,0.0660729,64079.3,2677.59,91871.2,1.58E-05,175882,575882,1741.47,560.465,4.07166,319.315,1779.97,551.654,4.08969,308.775,175882,1776.3,547.553,2.04345,302.383,1775.44,546.227,2.42278,301.301,100,245919
113562.35,38263.62,151825.97,32.02,15.64,493.82,7.59,3.8,,0.317715,0.0588544,1.65532,21.9153,3.15039,21849.5,15761.5,55020.96,538842.2,505356,33486.2,2.5296,3326.32,1274.49,11462.7,40000,151725,0.0130501,1.45816,53238.4,3936.43,135344,9.67E-06,208486,608486,2293.59,535.901,4.18704,305.378,2347.79,526.747,4.28335,294.606,208486,2350.16,523.384,2.19108,288.895,2354.17,522.005,2.45786,287.616,100,220529
113562.35,73549.67,187112.03,15.44,25.98,619.23,3.66,1.83,,6.15E-06,0.0347103,1.8898,23.1653,3.12522,18629,43696.5,44309.328,587328.4,543972,43356.4,2.47796,0.205721,1020.51,9231.11,40000,187007,0.0163111,1.69875,77953.5,1299.02,57770.9,1.00E-06,243768,643768,1351.81,668.309,5.1704,394.33,1388.42,657.113,5.30893,380.633,243768,1383.74,654.651,2.58524,375.138,1388.41,652.445,3.11841,373.106,100,300162
113562.35,88028.8,201591.16,17.51,39.93,664.88,4.15,2.08,,9.19E-06,0.0399122,2.19514,23.247,3.68992,21768.1,53160.4,49591.2,693003.6,642110,50893.6,2.59119,0.050377,1145.38,10331.5,40000,201485,0.018468,2.00444,80426.7,1314.11,62043.9,1.00E-06,258246,658246,1557.49,756.916,5.31689,438.327,1596.8,744.357,5.3441,423.105,258246,1591.58,741.052,2.73519,416.93,1596.49,738.72,3.22033,414.708,100,331613
113562.35,69136.22,182698.57,16.8,29.44,652.06,3.98,1.99,,5.31E-06,0.0388595,2.36858,24.1848,3.13453,19920.7,45292.1,46674.768,622948.2,577601,45347.2,2.52357,0.211112,1076.35,9723.91,40000,182594,0.0183416,2.16246,80287.9,1324.23,60646.1,1.00E-06,239355,639355,1514.19,751.269,4.78709,439.699,1554.79,738.756,5.0253,424.5,239355,1548.83,736.2,2.14151,418.767,1554.38,733.663,2.78993,416.477,100,319661
93433.81,0,93433.81,12.58,21.82,457.45,2.45,1.23,,1.12151,0.0279476,0.40926,26.0948,3.85917,10239.4,12607.6,28972.56,388818.2,367898,20920.2,2.1395,929.248,661.87,6035.95,40000,93330.9,0.00924364,0.175837,61777.7,2021.88,73104.4,3.41E-05,150092,550092,1104.21,378.528,3.91176,215.756,1121.58,373.505,3.81621,209.641,150092,1118.52,370.446,2.2243,204.862,1117.9,369.746,2.30057,204.182,100,244400
95967.85,0,95967.85,31.7,41.28,505.41,6.35,3.18,,1.83251,0.0197167,20.0461,28.394,4.96415,9297.47,62415.2,28961.472,479417.5,453990,25427.5,1.87325,0.0136469,661.612,6033.64,40000,95871.3,0.0103141,19.7916,66625.1,1194.64,40802.8,4.83E-05,152632,552632,780.292,422.118,4.63765,235.379,793.47,417.135,3.84472,228.539,152632,789.33,413.28,2.26026,222.993,788.669,412.564,2.22966,222.171,100,180138
113562.35,93378.58,206940.93,12.18,45.24,737.31,2.89,1.44,,0.000880891,0.0437952,0.226219,25.5184,4.07527,23868.2,40249.3,53005.44,799015.8,745274,53741.8,2.62882,0.0311574,1226.49,11042.8,40000,206833,0.0213081,0.0208825,80872.5,1015.59,55086,1.00E-06,263594,663594,1716.15,873.668,5.30968,504.987,1757.93,859.057,5.47821,487.59,263594,1753.41,855.117,2.62996,480.574,1751.81,852.323,3.76765,478.544,100,272380
113562.35,40548.47,154110.82,14.32,48.5,683.48,3.4,1.7,,0.707311,0.045512,1.28256,28.6278,4.17809,20553.6,49557.1,47789.856,837657.9,788690,48967.9,2.52821,0.024947,1102.72,9956.22,40000,154005,0.0213004,1.0269,80851.1,1210.85,58476,1.07E-05,210766,610766,1784.72,874.312,4.77192,481.349,1823.89,860.752,4.2954,464.788,210766,1818.55,854.1,2.18232,455.795,1820.48,852.016,2.44696,453.687,100,302538
113562.35,17516.04,131078.39,24.15,45.76,693.89,5.73,2.86,,0.564674,0.0775693,0.342421,33.4189,3.81842,28611.9,55202.4,61823.52,830160,785336,44824,2.87868,6.2542,1437.31,12879.9,40000,130973,0.0257232,0.0299425,93762.3,2794.4,108335,1.22E-05,187734,587734,3045.27,1055.39,3.41385,570.864,3111.4,1038.5,3.81658,551.64,187734,3104.79,1031.99,1.2951,542.55,3102.77,1028.93,2.38199,540.269,100,695306
113562.35,92716.84,206279.2,34.79,24.38,731.38,8.25,4.12,,2.03E-06,0.0826497,0.316791,23.7226,3.15824,37660.7,20004.9,81904.32,759020.1,708015,51005.1,2.87897,2677.27,1924.96,17063.4,40000,206172,0.0233202,0.100907,66846.2,3628.99,133672,1.00E-06,262933,662933,3222.42,955.285,4.05778,551.804,3309.43,938.155,4.78136,531.876,262933,3302.49,935.871,1.50378,526.055,3305.99,932.808,2.54897,523.577,100,330691
113562.35,47182.15,160744.51,22.96,30.21,593.67,5.45,2.72,,0.093088,0.0540296,0.252442,24.8271,3.03357,22507.3,24604.7,53601.6,599782.2,562160,37622.2,2.59373,1671.44,1240.68,11167,40000,160640,0.0171902,0.0338805,69079.8,2863.01,104815,2.00E-06,217401,617401,2111.28,704.927,4.20039,404.833,2165.26,692.904,4.60193,390.748,217401,2162.12,689.859,1.86411,384.695,2161.18,687.606,2.74646,383.024,100,320362
113562.35,67157.65,180720,34.97,22.22,600.88,8.29,4.15,,9.85E-05,0.0758456,0.407616,22.2848,2.95564,31035.8,17418.4,71345.76,642564.5,599371,43193.5,2.76228,3341.55,1667.24,14863.7,40000,180616,0.0183117,0.203793,58164.6,3985.42,143316,1.00E-06,237377,637377,2955.48,751.063,3.95818,429.029,3031.19,737.611,4.54332,413.579,237377,3028.64,734.883,1.71132,407.758,3033.82,732.468,2.4221,405.723,100,274243
113562.35,77044.45,190606.8,13.06,44.73,732.78,3.1,1.55,,0.139722,0.0463501,0.250539,26.4491,3.89552,23704.2,43198.3,52849.44,810333.6,757453,52880.6,2.63431,0.036171,1222.77,11010.3,40000,190499,0.0220118,0.0286691,82286.6,1159.87,59299.1,1.94E-06,247260,647260,1816.21,902.634,4.96772,515.526,1860.41,887.718,4.99941,497.656,247260,1855.3,883.25,2.29603,490.261,1854,880.471,3.28808,488.088,100,304923
113562.35,5795.67,119358.03,21.34,42.68,640.16,5.06,2.53,,0.626796,0.0669937,0.347187,33.7166,3.76943,23940.9,61110.4,54024,749246.7,710156,39090.7,2.74559,0.40039,1250.74,11255,40000,119253,0.0229589,0.0325321,90573.8,2575.12,100117,1.38E-05,176014,576014,2632.55,942.032,3.43437,510.161,2687.9,927.276,3.80099,493.294,176014,2681.61,921.017,1.3644,484.505,2679.75,918.357,2.31488,482.551,100,633988
113562.35,33719.62,147281.97,30.02,38.31,717.57,7.12,3.56,,0.210241,0.0879573,0.339749,30.8587,3.35077,32584.3,29791.5,71323.2,804673.2,757368,47305.2,2.86274,1661.09,1666.69,14859,40000,147176,0.0260805,0.048002,78222.2,3364.8,125460,4.83E-06,203937,603937,3441.67,1069.42,3.39955,589.289,3524.85,1051.3,3.99142,568.515,203937,3518.39,1046.65,1.11696,560.891,3518.29,1043.22,2.26256,558.175,100,479390
106097.14,0,106097.14,18.92,43.33,591.56,4.19,2.1,,0.95793,0.0500957,0.36299,32.6735,4.03498,17790.9,68975.7,43779.744,641512.6,609677,31835.6,2.48856,0.0637317,1008.03,9120.78,40000,105993,0.0174692,0.0596041,82646.8,2270.86,83950.2,2.24E-05,162754,562754,1973.19,717.108,3.75971,390.35,2010.85,706.283,3.79449,377.723,162754,2005.08,700.417,1.75105,369.69,2003.83,698.77,2.20098,368.365,100,514250
113562.35,43143.8,156706.15,25.25,36.81,658.58,5.99,2.99,,0.174153,0.067744,0.284086,27.4306,3.25173,27498.3,34467.8,61492.32,709556.9,666616,42940.9,2.78116,1074.91,1429.35,12810.9,40000,156601,0.021509,0.0345099,80355.7,2972.95,112155,3.72E-06,213362,613362,2649.9,882.036,3.83023,495.411,2715.28,867.114,4.29078,478.132,213362,2710.82,863.168,1.48178,471.19,2709.76,860.361,2.53463,469.081,100,501092
113562.35,36119.13,149681.49,21.79,46.8,655.68,5.17,2.58,,0.582863,0.063242,0.28591,28.5735,3.85964,26171.1,64109.9,57539.04,792366.9,747915,44451.9,2.80538,0.173694,1334.62,11987.3,40000,149576,0.0219581,0.0280983,90035.7,2515.8,99596.8,1.16E-05,206337,606337,2482.98,901.166,3.93664,495.472,2537.19,886.697,4.08922,478.762,206337,2531.45,880.751,1.76214,470.331,2529.68,878.325,2.62964,468.526,100,630613
113562.35,23135.93,136698.28,27.1,42.99,749.58,6.43,3.21,,0.359887,0.0888096,0.358529,34.4463,3.65748,32338.4,39465.3,69174.72,868037.7,819068,48969.7,2.91149,688.196,1614.6,14411.4,40000,136592,0.0286254,0.0331312,88759.8,3024.01,115665,7.80E-06,193353,593353,3481.02,1173.92,3.26975,637.943,3560.94,1154.61,3.85009,615.927,193353,3553.92,1148.72,1.0628,607.232,3552.39,1145.02,2.3431,604.374,100,605336
113562.35,47240.95,160803.3,37.75,36.23,660.12,8.95,4.48,,0.150286,0.095022,0.462737,26.2973,3.13995,35475.8,21871.8,78994.56,759202.6,711759,47443.6,2.86004,3027.55,1853.64,16457.2,40000,160698,0.022877,0.210727,64671.1,4108.25,147809,4.13E-06,217459,617459,3709.78,938.671,3.51083,522.378,3800.06,922.079,4.07674,503.458,217459,3794.59,918.116,1.28328,496.545,3800.88,915.08,2.11782,493.967,100,373627
77232.84,0,77232.84,27.13,37.83,687.57,4.38,2.19,,0.444377,0.0534371,0.44649,37.0204,3.40803,15676.7,33440.4,41005.632,432274.9,410354,21920.9,2.38533,648.447,942.762,8542.84,40000,77130,0.0138701,0.0921172,74026.3,2943.58,95475.2,1.58E-05,133891,533891,2098.73,569.807,2.94668,324.023,2141.77,560.419,3.66292,313.998,133891,2138.15,556.637,1.15126,307.688,2137.48,554.803,1.88082,306.491,100,474070
113562.35,33808.78,147371.14,14.01,45.71,742.31,3.32,1.66,,0.513286,0.0536036,0.92669,31.6723,3.8922,22805.3,45551.3,51586.08,869567.6,817822,51745.6,2.61001,0.0362312,1192.73,10747.1,40000,147264,0.0252932,0.636218,84616.7,1244.79,62016.7,7.79E-06,204025,604025,2100.6,1037.5,4.15355,570.911,2148.04,1021.24,4.02202,551.421,204025,2140.45,1014.66,1.62849,542.266,2144.14,1011.73,2.17463,539.487,100,323539
113562.35,28231.37,141793.72,14.02,23.73,593.2,3.32,1.66,,0.239973,0.0469539,0.265689,27.9892,3.13033,20048.6,28757.4,47040.192,590938,555312,35626,2.54363,593.505,1084.99,9800.04,40000,141688,0.0173589,0.0222933,73570,1898.61,74001.1,4.80E-06,198449,598449,1843.42,710.628,4.35173,397.085,1882.32,699.322,4.72634,383.713,198449,1879.21,696.231,2.01442,377.538,1878.16,694.357,3.01734,376.353,100,306812
113562.35,15058.98,128621.34,13.85,48.33,651.17,3.28,1.64,,1.04655,0.0481777,0.318678,32.5577,4.38857,19319.2,53319.4,45935.136,813404.2,771748,41656.2,2.49579,0.0268527,1058.87,9569.82,40000,128516,0.0212087,0.0263313,81378.4,1454.85,63982.2,1.80E-05,185277,585277,1901.41,870.839,4.32744,471.103,1936.12,857.704,4.13948,455.443,185277,1928.88,850.443,2.02495,445.868,1927.11,848.347,2.7094,444.274,100,348454
113562.35,63653.17,177215.53,35.19,23.61,580.06,8.34,4.17,,0.00658531,0.0742687,0.577525,21.9621,2.94001,29905.4,16940,69526.56,623557.9,581079,42478.9,2.73818,3446.52,1623.12,14484.7,40000,177112,0.0174273,0.376668,56735.9,4044.89,144746,1.00E-06,233873,633873,2892.51,714.998,3.96311,407.989,2965.27,702.225,4.50876,393.333,233873,2963.62,699.426,1.77059,387.535,2970.75,697.091,2.40236,385.528,100,264608
110021.43,0,110021.43,24.15,32.65,492.22,5.55,2.77,,0.903553,0.0498824,0.587351,27.738,3.75484,16286.5,23107.9,43899.84,505747.7,479559,26188.7,2.32637,1907.99,1010.86,9145.8,40000,109920,0.0119701,0.33084,61935.7,3365.02,107180,2.92E-05,166681,566681,1956.23,491.395,4.10147,277.946,1997.87,483.762,3.88254,268.704,166681,1995.66,479.784,2.0875,262.753,1995.3,478.805,2.22983,261.822,100,299463
113562.35,9020.84,122583.2,12.39,41.43,482.48,2.94,1.47,,1.75869,0.0316085,0.329385,26.2027,5.13554,14165.7,45916.1,36364.512,586016.4,553827,32189.4,2.33851,0.0270993,833.998,7575.94,40000,122481,0.0120403,0.101595,76513.7,1665.57,66366.9,3.99E-05,179242,579242,1250.41,493.217,5.19893,269.515,1269.34,486.8,4.46321,261.041,179242,1265.07,482.41,2.77133,254.771,1264.34,481.612,2.75044,253.848,100,377085
113562.35,55557.08,169119.44,33.81,43.87,650.56,8.02,4.01,,0.316254,0.0843727,0.297577,25.2165,3.54786,34455.7,35706.3,74436,786728.7,739670,47058.7,2.93458,1609.82,1742.35,15507.5,40000,169014,0.0216399,0.0632656,78609.3,3787.83,137796,8.00E-06,225775,625775,3298.18,888.308,3.81852,493.662,3377.73,872.891,4.12531,476.121,225775,3374.89,868.066,1.64271,468.676,3374.91,865.597,2.39607,466.661,100,596327
109942.07,0,109942.07,21.6,45.04,543.14,4.96,2.48,,1.28991,0.0545305,0.418602,30.0988,4.40396,19317.3,75817.5,46400.736,648615.7,616120,32495.7,2.59731,0.0908527,1069.87,9666.82,40000,109839,0.0162849,0.137552,85820.3,2769.3,100613,3.39E-05,166600,566600,2147.28,668.336,3.93246,358.493,2187.54,658.458,3.69791,346.809,166600,2182.19,652.681,1.89962,339.131,2181.22,651.396,2.09205,337.933,100,649523
113562.35,56710.37,170272.72,38.79,28.86,524.75,9.2,4.6,,0.10775,0.0661164,3.66145,20.9539,2.96849,25997.9,15926.8,62762.4,573056.7,533948,39108.7,2.65104,3572.95,1459.88,13075.5,40000,170172,0.0148242,3.47261,54135.1,4111.81,145452,3.15E-06,226933,626933,2573.24,608.558,4.0804,347.388,2635.41,597.851,4.43619,335.028,226933,2636.5,594.868,2.03713,329.382,2644.66,592.968,2.46142,327.678,100,246289
113562.35,27031.7,140594.05,28.3,14.85,569.52,6.71,3.35,,0.267823,0.0665015,0.302359,26.2623,3.05176,23770.9,18768.7,57736.32,608307.7,573212,35095.7,2.59562,2764.06,1339.34,12028.4,40000,140491,0.0174028,0.0595257,60945.6,3554.65,126638,7.16E-06,197252,597252,2599.68,714.091,3.7639,401.705,2663.01,701.994,4.12509,387.692,197252,2660.4,698.221,1.60161,381.162,2660.06,696.113,2.32006,379.516,100,263842
98334.52,0,98334.52,34.43,15.85,656.75,7.07,3.53,,0.308435,0.0847626,0.46791,35.4386,3.24451,23366.6,15767,57841.92,597956.3,565785,32171.3,2.56689,3212.06,1341.87,12050.4,40000,98231.7,0.0204247,0.122219,57886.4,3795.92,133639,1.00E-05,154993,554993,3319.51,838.279,2.93454,455.066,3393.54,824.275,3.65631,439.477,154993,3388.37,819.846,0.936237,432.298,3390.5,816.986,1.84449,430.079,100,223817
113562.35,14455.46,128017.82,36.74,41.69,620.36,8.71,4.36,,0.558495,0.100311,0.873154,30.1668,3.56108,32651.3,30666.5,72996,779186.7,736285,42901.7,2.87065,2362.19,1707.32,15207.5,40000,127914,0.0229472,0.577338,72267.2,4164.92,148978,1.72E-05,184675,584675,3923.18,942.301,3.24783,506.456,4007.87,926.545,3.64024,488.741,184675,4005.91,920.573,1.26076,480.339,4012.43,917.887,1.87722,478.022,100,526718
113562.35,7782.94,121345.3,36.05,20.27,694.48,8.55,4.27,,0.198018,0.109461,0.492717,35.1781,3.24418,33108.5,16141.9,75708.96,781052.6,736099,44953.6,2.78024,3414.95,1773.38,15772.7,40000,121240,0.0274778,0.146117,61535.9,4024.16,145135,5.67E-06,178001,578001,4283.84,1126.99,2.89857,608.246,4383.51,1107.79,3.69735,586.448,178001,4372.45,1103.04,0.809076,578.784,4378.43,1099.11,1.89395,575.475,100,265443
113562.35,85550.03,199112.39,15.75,39.22,598.02,3.73,1.87,,0.010513,0.0335419,1.79896,22.2591,3.70819,18545.5,55271.3,43713.744,631704.6,585031,46673.6,2.49097,0.0392045,1006.47,9107.03,40000,199008,0.0154118,1.62548,76238.9,1289.81,57168.4,1.00E-06,255769,655769,1308.62,632.177,5.79775,367.941,1341.69,621.607,5.70512,355.005,255769,1338.04,618.338,3.40666,349.161,1341.68,616.472,3.71517,347.287,100,299868
113562.35,56170.94,169733.29,35.12,31.63,479.27,8.33,4.16,,0.194985,0.0537864,3.52141,19.9136,3.17767,21938.9,18261,54635.04,519293,484583,34710,2.55884,3118.91,1265.29,11382.3,40000,169633,0.011975,3.34977,55125.8,3933.47,135649,5.78E-06,226394,626394,2093.99,491.703,4.47188,283.18,2144.11,483.25,4.55747,273.216,226394,2147.03,480.245,2.5763,267.961,2151.46,479.001,2.76972,266.746,100,268475
113562.35,44951.01,158513.37,37.03,19.82,637.78,8.78,4.39,,0.0777889,0.0903109,0.509319,25.821,2.94465,32996.4,16332.6,75524.64,702109.3,657304,44805.3,2.78319,3535.4,1768.88,15734.3,40000,158409,0.0215716,0.262679,58378,4113.04,147824,2.17E-06,215170,615170,3523.6,884.898,3.51644,495.191,3610.54,869.219,4.14859,477.239,215170,3604.96,865.856,1.26865,470.797,3612.44,862.864,2.11017,468.271,100,266206
113562.35,56656.59,170218.95,11.51,22.23,508.41,2.73,1.36,,0.0810597,0.0323649,0.194323,21.8925,3.06018,15683.3,31223.1,37717.584,525524.3,490709,34815.3,2.48029,0.777463,865.651,7857.83,40000,170114,0.0137073,0.0211741,76557.4,1625.61,66101,1.33E-06,226875,626875,1268.42,562.055,4.81334,325.483,1298.56,552.801,5.17885,314.517,226875,1295.78,550.056,2.75451,309.02,1294.6,548.292,3.52191,307.79,100,373811
113562.35,94104.88,207667.23,36.62,45.9,487.47,8.68,4.34,,0.145087,0.0538445,3.44088,17.5406,4.27444,27686.6,53809.7,60668.64,597703.3,554748,42955.3,2.91592,529.755,1409.59,12639.3,40000,207565,0.0124288,3.29697,85074.4,3783.71,135427,3.97E-06,264326,664326,2097.81,510.596,4.52226,293.184,2146.16,501.748,4.57328,283.194,264326,2149.69,498.246,2.95835,277.939,2153.78,497.152,3.00656,276.755,100,820992
81207.53,0,81207.53,24.19,15.85,475.86,4.1,2.05,,1.05868,0.0372525,2.27205,26.7669,3.71358,10429,8714.01,30972.048,344081.1,325921,18160.1,2.10522,2349.72,708.297,6452.51,40000,81106.6,0.00802337,2.0259,50182.3,3238.53,100785,4.47E-05,137868,537868,1466.97,328.934,3.71847,187.528,1492.99,324.299,3.57931,181.988,137868,1490.84,321.577,2.04997,177.671,1490.1,320.935,2.12446,177.066,100,164564
113562.35,83310.95,196873.3,32.79,30.91,492.6,7.78,3.89,,2.10E-05,0.055535,1.10881,18.4719,3.11562,24436.6,17990.4,58500,529587.3,490280,39307.3,2.65302,3240.51,1357.61,12187.5,40000,196771,0.0126831,0.955468,54423.8,3983.3,138365,1.00E-06,253532,653532,2159.29,520.588,4.60758,301.689,2213.32,511.303,4.96337,290.935,253532,2215.17,508.866,2.73262,285.968,2221.4,507.323,3.04409,284.514,100,264012
113562.35,65318.07,178880.42,36.17,28.78,470.68,8.58,4.29,,0.090926,0.0535847,3.70171,19.0004,3.09435,22001.7,16717.1,54528,514125.3,478028,36097.3,2.57332,3314.94,1262.74,11360,40000,178781,0.0119895,3.54112,53339.4,4031.69,138207,2.58E-06,235542,635542,2084.96,492.241,4.51464,283.052,2135.31,483.669,4.70899,273.019,235542,2137.94,480.917,2.67675,267.951,2143.39,479.579,2.89816,266.65,100,247245
113562.35,64056.66,177619.02,14.87,45.78,637.57,3.53,1.76,,0.39916,0.0425245,0.226564,25.4435,4.02889,21126.4,54926.1,48560.16,740854.8,695222,45632.8,2.58793,0.0376405,1120.95,10116.7,40000,177513,0.0180787,0.0183673,80660.5,1570.29,68058.2,6.30E-06,234274,634274,1670.73,742.232,5.09766,420.131,1707.47,730.203,4.99431,405.749,234274,1702.64,725.256,2.74909,398.294,1700.98,723.15,3.60932,396.814,100,383276
