WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
108156.15,0,108156.15,15.5,47.82,474.02,3.5,1.75,,2.54873,0.0347341,0.569576,27.6252,5.97302,14240.2,61112.6,36681.696,586703,554886,31817,2.36015,0.023246,841.413,7642.02,40000,108053,0.0109473,0.326817,77674.5,2126.83,79430.8,7.01E-05,164814,564814,1374.98,448.38,5.82699,234.059,1394.55,442.962,4.6542,226.456,164814,1390.21,438.615,2.90795,220.274,1389.36,437.891,2.80203,219.355,100,490611
113562.35,50007.72,163570.08,22.97,15.14,656.27,5.45,2.72,,6.50E-06,0.047661,6.59599,26.1064,2.99851,21860.2,44768.5,50329.44,700392.7,651603,48789.7,2.58023,0.258509,1162.9,10485.3,40000,163467,0.0228309,6.36409,84675.9,1360.24,64269.2,1.00E-06,220228,620228,1861.79,935.159,4.06277,531.938,1908.77,919.76,4.50088,513.4,220228,1899.01,916.553,1.51148,506.95,1906.44,913.235,2.35904,503.969,100,340189
113562.35,5091.04,118653.4,12.5,24.99,557.32,2.96,1.48,,0.463616,0.039625,0.298953,30.2472,3.30304,15791.4,23175.5,40361.808,564150.5,533880,30270.5,2.34942,394.708,927.642,8408.71,40000,118549,0.0161415,0.0270983,74663.6,1742.94,69138.5,9.63E-06,175310,575310,1556.3,662.332,3.82957,377.892,1590.78,651.884,4.18287,365.672,175310,1586.47,647.63,1.72679,358.718,1585,645.66,2.54717,357.385,100,310416
113562.35,87240.68,200803.03,25.27,47.43,492.29,5.99,3,,0.231034,0.047036,0.231107,18.7736,4.5133,24730.5,76324.8,54535.68,603179.3,561970,41209.3,2.85182,0.255218,1262.93,11361.6,40000,200700,0.0122242,0.0834395,86568.1,3212.66,117309,5.67E-06,257461,657461,1839.53,502.08,5.04547,285.47,1882.14,493.622,4.87245,275.657,257461,1881.53,489.919,3.38138,270.316,1881.44,488.968,3.46639,269.315,100,789231
109978.83,0,109978.83,34.57,47.05,731.48,7.94,3.97,,0.651452,0.113832,0.451706,39.3631,4.01303,34401,36420.1,74270.88,892461.1,846910,45551.1,2.94017,1467.33,1738.33,15473.1,40000,109873,0.0297858,0.0644991,82936.9,3779.22,137564,1.84E-05,166634,566634,4467.9,1222.34,2.84454,641.634,4561.76,1202.59,3.46265,619.681,166634,4553.96,1194.97,0.950075,609.689,4553.29,1191.43,1.96891,606.839,100,619642
97168,0,97168,15.92,24.48,664.61,3.23,1.61,,0.332121,0.0373112,5.3775,35.8261,3.31943,14200.6,29138,36986.448,539587.1,509121,30466.1,2.26175,0.199166,848.541,7705.51,40000,97064.4,0.0185032,5.0418,76438.1,1092.98,51217.1,6.84E-06,153825,553825,1461.66,758.651,3.25264,426.6,1496.04,747.026,3.72483,413.179,153825,1489.15,742.662,1.13315,406.122,1492.45,740.126,1.84128,404.042,100,248975
98888.98,0,98888.98,38.64,41.81,713.88,7.98,3.99,,0.480842,0.107529,0.561837,38.211,3.6677,29919.9,29964.7,67960.8,735552.9,696733,38819.9,2.81725,2280.97,1585.23,14158.5,40000,98785.1,0.0252701,0.183021,72471.3,4009.25,143396,1.57E-05,155546,555546,4215.1,1037.28,2.76503,546.325,4303.89,1020.2,3.4834,527.501,155546,4297.06,1014.14,0.873045,518.936,4301.18,1010.8,1.77909,516.218,100,498196
91319.27,0,91319.27,26.44,27.73,565.5,5.04,2.52,,0.633817,0.0515144,0.57324,31.0878,3.39563,15040.5,10891.6,42082.08,437802.9,415659,22143.9,2.23507,2552.75,968.064,8767.1,40000,91217.2,0.0117065,0.279422,53007.7,3337.92,106356,2.34E-05,147978,547978,2020.14,480.98,3.44591,277.141,2062.75,473.109,3.69467,268.251,147978,2060.72,469.472,1.64987,262.46,2060.58,468.262,2.00528,261.534,100,158039
113562.35,26825.33,140387.69,23.13,23.3,610.01,5.48,2.74,,0.210462,0.0595822,0.290677,28.1544,3.08829,22444.7,23683.5,53855.04,626837.6,590052,36785.6,2.57931,1744.12,1246.7,11219.8,40000,140283,0.0189795,0.0340755,69600.2,2884.06,105885,4.72E-06,197044,597044,2331.12,778.405,3.80926,439.748,2388.37,765.408,4.24632,424.606,197044,2384.45,761.69,1.50619,417.92,2383.29,759.178,2.47635,416.072,100,311250
113562.35,9052.83,122615.18,29.8,27.77,496.73,7.07,3.53,,0.596408,0.0619395,1.32533,26.018,3.31899,19969.3,14822.9,51987.84,545289.5,515849,29440.5,2.44573,3255.29,1202.29,10830.8,40000,122514,0.0137177,1.08197,53429.9,3863.91,130852,1.96E-05,179275,579275,2420.58,563.328,3.87329,315.751,2474.57,554.103,3.9007,304.895,179275,2475.61,550.028,1.8784,298.59,2477.58,548.707,2.14784,297.409,100,198861
113562.35,76361.82,189924.18,28.93,24.08,547.95,6.86,3.43,,9.58E-06,0.0564514,0.241441,20.5274,3.07424,25258.8,19833.5,59706.72,562801.4,524524,38277.4,2.65876,2725.54,1386.51,12438.9,40000,189820,0.0145663,0.0669227,59658.8,3570.2,127389,1.00E-06,246581,646581,2200.26,597.484,4.49051,347.964,2258.41,586.862,4.90384,335.64,246581,2257.58,584.395,2.37701,330.346,2258.06,582.653,2.95652,328.921,100,281585
113562.35,52202.61,165764.96,11.43,22.03,590.44,2.71,1.35,,0.0526336,0.0335872,0.654433,24.1075,3.06623,17000.6,34957.8,41537.376,571862.8,532409,39453.8,2.40632,0.193676,955.257,8653.62,40000,165658,0.0158926,0.44913,75739.6,1196.23,55016.5,1.00E-06,222419,622419,1309.92,651.406,4.72205,381.874,1344.64,640.69,4.84407,368.831,222419,1340.43,637.777,2.26224,363.044,1343.49,635.705,2.76645,361.152,100,282553
113562.35,43502.35,157064.7,14.45,19.48,493.88,3.43,1.71,,0.243464,0.0357231,0.213795,22.3719,3.12548,15842,24236.2,39238.752,518059.3,485679,32380.3,2.44538,667.601,901.292,8174.74,40000,156961,0.0129706,0.0301633,71297.8,2198.29,80828.1,4.72E-06,213722,613722,1400.08,532.037,4.67983,306.187,1432.8,523.432,4.83548,295.865,213722,1429.89,520.28,2.68387,290.241,1428.92,518.825,3.22472,289.136,100,351440
82877.59,0,82877.59,22.11,42.9,590.88,3.83,1.91,,1.07331,0.0404572,0.549339,32.3641,4.01478,13782,64363.3,36739.632,436708,414842,21866,2.31881,0.059532,842.768,7654.09,40000,82774.9,0.0112801,0.24624,76703.7,2479.7,83918.6,3.77E-05,139536,539536,1594.89,462.938,3.51632,262.346,1622.93,456.153,3.57664,254.574,139536,1619.07,452.194,1.80355,248.798,1618.29,451.204,2.01093,247.969,100,526478
113562.35,27724.62,141286.97,12.55,43.56,703.42,2.98,1.49,,0.538427,0.0486251,0.337421,31.7681,3.83509,20573.7,45306.1,47893.104,813315.2,767207,46108.2,2.52852,0.0331823,1105.16,9977.73,40000,141180,0.0232651,0.0506912,82303.3,1176.43,58237.1,8.32E-06,197941,597941,1908.73,954.537,4.24735,527.069,1952.6,939.567,4.14573,509.08,197941,1945.97,933.303,1.72753,500.195,1945,930.604,2.48302,497.904,100,296942
113562.35,93397.46,206959.81,14.7,21.83,618.21,3.49,1.74,,3.32E-06,0.0380461,0.197687,22.4549,3.34064,20698.7,41623.5,47243.904,589636.4,547656,41980.4,2.60933,1.33389,1089.8,9842.48,40000,206854,0.0163045,0.0241275,80081.5,1645.69,68622.4,1.00E-06,263615,663615,1485.77,667.988,5.45862,395.242,1525.49,656.415,5.92473,381.43,263615,1522.88,654.429,2.92762,376.117,1521.84,652.18,3.92111,374.524,100,387050
113562.35,93077.46,206639.81,21.43,35.59,627.4,5.08,2.54,,4.69E-06,0.0492365,0.209581,21.9835,3.42174,25644.9,39533.3,56918.88,627288.2,583893,43395.2,2.76045,491.423,1319.81,11858.1,40000,206534,0.0171314,0.0301862,81181.1,2510.93,96805.7,1.00E-06,263295,663295,1922.14,702.175,4.86966,411.635,1973.11,689.913,5.33901,397.309,263295,1970.34,687.473,2.47342,391.723,1969.46,685.258,3.38236,390.102,100,507168
113562.35,10336.9,123899.26,32.65,15.53,585.43,7.74,3.87,,0.328149,0.0841667,0.43787,29.6082,3.11273,26391.9,16054.5,63616.32,651040.4,614864,36176.4,2.6464,3412.99,1480.42,13253.4,40000,123796,0.0199878,0.152301,57691.9,3967.74,141332,9.96E-06,180557,580557,3290.67,820.293,3.30619,450.321,3366.74,806.471,3.80985,434.567,180557,3363.95,802.044,1.22604,427.401,3366.67,799.513,1.97175,425.341,100,241938
113562.35,70141.14,183703.49,33.66,24.36,450.25,7.98,3.99,,0.0359461,0.051918,2.34877,18.2139,3.09186,21049.5,18223.2,51857.28,506899.7,470467,36432.7,2.58618,3188.53,1199.17,10803.6,40000,183603,0.0117375,2.19892,53998.3,4089.13,137309,1.00E-06,240364,640364,2020.38,481.858,4.61091,274.957,2069,473.476,4.84278,265.15,240364,2071.34,470.815,2.8615,260.216,2076.72,469.499,3.06849,258.914,100,268041
113562.35,43302.16,156864.52,30.45,28.84,722.64,7.22,3.61,,0.00781403,0.0853742,0.348426,29.3015,3.07026,32343.3,20988.9,72135.36,757670.6,710484,47186.6,2.80196,2378.59,1686.41,15028.2,40000,156758,0.0255269,0.0722062,69960.2,3377.74,125955,1.00E-06,213519,613519,3335.54,1046.03,3.47124,585.298,3420.51,1027.97,4.22912,564.423,213519,3412.6,1024.62,1.06455,557.75,3414.97,1021.08,2.22666,554.876,100,329944
113562.35,56699.22,170261.57,29.35,25.43,624.76,6.96,3.48,,0.00605833,0.0689509,0.277706,24.3648,2.98625,28102.4,20700.7,64785.12,646609.3,605372,41237.3,2.72034,2541.61,1508.57,13496.9,40000,170157,0.0192923,0.0569151,64880.8,3455.4,126489,1.00E-06,226918,626918,2691.37,790.917,3.94521,451.009,2761.2,777.096,4.52308,435.022,226918,2757.61,774.219,1.60328,428.977,2758.04,771.692,2.50974,427.002,100,306732
113562.35,43.89,113606.25,11.92,19.76,572.58,2.83,1.41,,0.457472,0.0407809,0.315567,32.1484,3.33755,15882.5,24320.5,40359.024,577376.2,546784,30592.2,2.35675,244.367,927.576,8408.13,40000,113501,0.0173148,0.0244019,76772.1,1615.85,66208.9,9.37E-06,170262,570262,1602.6,710.351,3.67924,402.831,1637.5,699.257,4.12605,389.941,170262,1632.89,694.796,1.56084,382.694,1631.24,692.59,2.51261,381.242,100,317058
87244.2,0,87244.2,16.96,24.17,558.64,3.09,1.54,,0.757285,0.0351715,0.421744,30.8966,3.52487,12303.6,12016.9,34748.352,395038.6,374748,20290.6,2.15781,1403.2,796.249,7239.24,40000,87141.6,0.010544,0.135937,59226.7,2259.09,80086.6,2.51E-05,143903,543903,1384.56,432.711,3.40771,254.814,1410.8,426.138,3.7043,247.417,143903,1407.56,422.776,1.81041,242.052,1406.86,421.761,2.11478,241.289,100,196026
112374.56,0,112374.56,17.78,17.66,459.31,4.17,2.09,,1.07496,0.0399654,0.475407,26.2997,3.96556,14119.1,13092.4,38885.232,481487,455885,25602,2.24352,1915.1,893.003,8101.09,40000,112272,0.0108233,0.237957,58906,2864.83,94989.9,3.25E-05,169033,569033,1570.56,443.77,4.33027,252.764,1602.1,437.337,3.98623,244.689,169033,1599.2,433.726,2.31801,239.211,1598.61,432.931,2.37929,238.389,100,200744
113562.35,14288,127850.35,38.36,17.62,721.59,9.1,4.55,,0.142103,0.116419,0.544181,34.7215,3.21277,36125.7,15710.2,81328.8,816065,767535,48530,2.82468,3528.92,1910.84,16943.5,40000,127745,0.0288901,0.20061,61219.5,4123.64,148443,4.04E-06,184506,584506,4555.16,1184.86,2.88507,641.764,4662.2,1164.37,3.73067,618.481,184506,4647.84,1159.84,0.771907,610.963,4656.75,1155.6,1.88712,607.334,100,267005
113562.35,48705.58,162267.93,29.93,46.75,744.89,7.1,3.55,,0.334311,0.0876656,0.309245,29.568,3.70752,35665.2,41041.1,74847.36,887179.8,835171,52008.8,2.97902,731.796,1752.38,15593.2,40000,162161,0.0266568,0.0341836,88586.2,3248.5,122434,7.25E-06,218922,618922,3432.49,1093.57,3.62615,603.236,3513.95,1075.08,4.0429,582.148,218922,3508.06,1069.53,1.35214,573.842,3506.63,1066.27,2.48261,571.327,100,652814
113562.35,9849.2,123411.56,28.96,36.87,640.78,6.87,3.43,,0.394693,0.0836886,0.360313,32.4908,3.39932,27659.6,29610.5,63259.68,728710.4,689257,39453.4,2.75918,1849,1471.84,13179.1,40000,123307,0.0232032,0.0500943,74738.3,3481.68,127349,1.03E-05,180068,580068,3278.78,951.956,3.25998,517.731,3353.69,936.295,3.7803,499.9,180068,3348.39,931.032,1.1588,491.918,3347.54,928.128,2.13279,489.673,100,458809
99103.81,0,99103.81,18.76,47.71,522.73,3.88,1.94,,2.21134,0.0392159,0.634138,29.2542,5.46438,14589.2,66848.4,38021.664,561409.7,532433,28976.7,2.3533,0.0275842,872.771,7921.18,40000,99000.9,0.0117202,0.365911,77759.2,2348.05,81270.9,6.57E-05,155762,555762,1550.62,480.212,4.74762,256.269,1574.12,474.117,3.92167,248.284,155762,1569.58,469.61,2.25886,242.05,1568.64,468.81,2.22332,241.139,100,503301
113562.35,77279.59,190841.94,24.36,48.8,654.63,5.78,2.89,,0.26633,0.0613749,0.231023,23.7727,3.96691,29835.5,63526.4,63450.24,779808,730647,49161,2.91154,0.378996,1476.42,13218.8,40000,190736,0.0200206,0.0271113,90492.4,2747.77,107124,5.18E-06,247497,647497,2403.56,821.731,4.42318,463.53,2460.73,807.814,4.57585,447.551,247497,2456.47,803.099,2.2225,440.322,2455,800.823,3.05798,438.622,100,693131
113562.35,43946.91,157509.27,32.35,20.25,669.02,7.67,3.84,,0.0497285,0.0835353,0.335974,27.2648,3.00246,31319.6,19114.3,71179.2,712327.6,668248,44079.6,2.772,2843.09,1663.19,14829,40000,157404,0.0227364,0.0793544,64611.5,3663.71,134053,1.22E-06,214165,614165,3262.67,932.115,3.55533,522.592,3345.36,915.862,4.21482,503.865,214165,3339.39,912.531,1.21849,497.349,3341.41,909.456,2.23207,494.869,100,300065
113562.35,26264.09,139826.44,31.08,26.25,456.28,7.37,3.68,,0.585989,0.0502866,3.30416,22.1417,3.43458,17790.1,15176.7,47264.688,501784.2,472437,29347.2,2.38753,3039.66,1090.3,9846.81,40000,139727,0.0111371,3.10808,52668.9,3841.73,125062,1.84E-05,196488,596488,1963.93,457.139,4.47715,259.592,2008.31,449.779,4.26082,250.595,196488,2010.17,446.383,2.49786,245.193,2011.46,445.484,2.57892,244.257,100,201751
113562.35,6816.04,120378.39,18.08,34.68,542.15,4.29,2.14,,0.590315,0.0457102,0.30926,29.0065,3.48015,17388.9,39602.3,43539.36,573577.9,543114,30463.9,2.45287,272.081,1002.37,9070.7,40000,120275,0.0152881,0.0461069,79246.1,2452.22,86434,1.38E-05,177036,577036,1794.2,627.593,4.00596,354.603,1833.78,617.63,4.10229,342.833,177036,1829.52,613.137,1.91479,335.926,1828.41,611.523,2.44587,334.686,100,476501
113562.35,30224.7,143787.05,22.14,44.88,589.5,5.25,2.63,,0.683841,0.0579705,0.284213,26.8261,3.86005,23724.3,68680.1,53513.28,712849,673424,39425,2.75559,0.20413,1238.57,11148.6,40000,143683,0.0185969,0.0422403,88650.2,2715.38,103627,1.50E-05,200444,600444,2276.05,763.381,4.06104,419.702,2325.13,751.219,4.06817,405.546,200444,2320.1,745.692,1.9758,397.746,2318.82,743.876,2.52313,396.292,100,668224
113562.35,69327.03,182889.39,17.06,34.24,659.98,4.05,2.02,,1.26E-05,0.0472548,0.235459,24.9237,3.23644,23273.8,42556.5,52372.8,646995.6,603927,43068.6,2.68191,21.5017,1211.43,10911,40000,182783,0.0191897,0.0250133,84689,1919.17,79334.8,1.00E-06,239544,639544,1846.92,786.294,4.61593,456.348,1894.87,772.903,5.12609,440.568,239544,1891.37,770.252,2.02301,434.55,1890.19,767.587,3.15774,432.65,100,463224
113562.35,40417.98,153980.33,20.26,48.2,516.05,4.8,2.4,,1.25852,0.0445599,0.299213,23.0121,5.02568,20020.2,75156.9,46938.912,667537.8,628328,39209.8,2.63333,0.0564854,1082.59,9778.94,40000,153877,0.0136963,0.101686,83171.7,2612.34,95863.6,2.85E-05,210638,610638,1753.1,561.935,5.06076,307.307,1787.13,553.584,4.44349,297,210638,1783.1,548.767,2.81895,290.388,1782.4,547.854,2.84052,289.38,100,614250
113562.35,90254.23,203816.58,26.58,44.69,686.14,6.3,3.15,,0.000134202,0.0656952,0.234302,23.3544,3.73587,32692.4,47254.5,68789.28,761000.6,710889,50111.6,2.94989,315.514,1605.27,14331.1,40000,203710,0.0209289,0.0330612,88806.6,2941.44,112680,1.00E-06,260471,660471,2567.18,858.31,4.40034,491.356,2632.58,843.318,4.84615,474.206,260471,2628.76,839.739,2.04004,467.656,2627.81,837.154,3.01674,465.715,100,668153
113562.35,80801.8,194364.15,38.17,20.04,469.5,9.05,4.53,,0.00088879,0.0538498,4.04088,18.0114,3.10869,23065,17455.2,56073.12,516682.1,478190,38492.1,2.62568,3339.02,1299.59,11681.9,40000,194265,0.0121475,3.89263,53804.5,4107.69,141274,1.00E-06,251026,651026,2093.91,498.643,4.58548,287.3,2145.16,489.839,4.91816,277.099,251026,2147.38,487.348,2.81168,272.204,2153.99,485.899,3.06697,270.805,100,266638
113562.35,61214.77,174777.12,36.23,40.69,506.61,8.59,4.3,,0.336951,0.061334,3.35924,20.1797,3.63951,26561.4,39781.8,60468,610871.4,571219,39652.4,2.81373,1498.87,1404.78,12597.5,40000,174676,0.0139158,3.18213,76012.1,3921.4,139230,9.58E-06,231437,631437,2391.25,571.632,4.40059,321.56,2446.17,561.855,4.39021,310.227,231437,2449.13,557.971,2.47881,304.237,2453.36,556.634,2.65331,302.914,100,641131
99754.51,0,99754.51,12.16,22.71,495.67,2.53,1.27,,0.962887,0.0298497,0.35803,28.0339,3.7745,11849.2,13809.9,32975.616,428898.1,406222,22676.1,2.16334,819.216,754.917,6869.92,40000,99650.8,0.0105957,0.105459,64118.1,1836.35,69173.4,2.75E-05,156412,556412,1177.39,434.286,3.86365,252.226,1198.08,428.149,3.88515,244.902,156412,1194.68,424.695,2.14826,239.55,1193.99,423.829,2.31929,238.786,100,232408
113562.35,50506.85,164069.21,37.21,30.69,545.83,8.82,4.41,,0.134938,0.0717058,2.31627,22.1458,2.94465,27298.9,15932.4,65201.76,599402.6,559380,40022.6,2.67801,3597.9,1518.61,13583.7,40000,163967,0.016152,2.11242,54712.5,4118.88,146358,3.96E-06,220728,620728,2792.06,663.023,3.91859,375.957,2859.18,651.377,4.31704,362.544,220728,2859.36,648.212,1.81367,356.623,2868.23,646.079,2.31732,354.744,100,246908
113562.35,34708.36,148270.71,18.59,17.25,658.4,4.41,2.2,,0.100524,0.0541557,0.28569,28.9576,3.10944,22296.7,30019.5,52037.76,653211.3,613121,40090.3,2.60373,745.24,1203.46,10841.2,40000,148165,0.0207669,0.0263223,78676.7,2197.79,86682.4,1.88E-06,204926,604926,2118.66,851.201,3.94448,483.876,2171.88,836.994,4.4769,467.212,204926,2167.57,833.636,1.45029,460.609,2166.23,830.676,2.66176,458.48,100,366294
113562.35,78138.67,191701.02,18.44,25.37,470.16,4.37,2.19,,1.12E-05,0.0391753,0.177513,19.4721,3.09783,17370.9,28130.3,40927.536,521137.9,484427,36710.9,2.6005,1013.86,940.926,8526.57,40000,191598,0.0128663,0.0323742,70711,2818.65,96540.9,1.00E-06,248359,648359,1531.91,527.782,5.24169,301.164,1569.96,518.711,5.59074,290.409,248359,1567.74,516.235,3.36728,285.364,1567.01,514.651,3.9623,284.123,100,402901
113493.11,0,113493.11,28.11,35.13,463.15,6.66,3.33,,1.15175,0.052459,3.07263,26.2679,4.08274,17562.8,34751.9,45645.312,524541.9,497052,27489.9,2.44817,1434.47,1052.03,9509.44,40000,113393,0.0116725,2.82974,70231.9,3629.2,117950,3.93E-05,170154,570154,2056.89,479.018,4.27089,266.076,2099.44,471.772,3.85647,257.14,170154,2098.59,467.757,2.16792,251.281,2098.36,466.901,2.21858,250.388,100,486708
113562.35,83181.28,196743.63,24.42,21.15,462.84,5.79,2.89,,1.00E-05,0.0446655,0.189355,18.6511,3.12292,19144.9,26536,45562.416,520151,483268,36883,2.61867,1946.99,1050.07,9492.17,40000,196642,0.0125164,0.0479881,63762.4,3478.07,115427,1.00E-06,253403,653403,1743.89,513.547,5.10683,292.687,1788.27,504.557,5.43594,282.091,253403,1786.88,502.112,3.30536,277.175,1786.62,500.658,3.78167,275.955,100,356034
113562.35,41834.48,155396.83,33.77,25.03,684.04,8.01,4,,0.047656,0.0893176,0.361736,28.0475,3.01301,32811,18445,74140.32,735527.6,690079,45448.6,2.79323,2983.18,1735.16,15445.9,40000,155291,0.0239062,0.0950706,64096.5,3764.77,137394,1.19E-06,212052,612052,3488.91,980.068,3.44753,547.294,3576.79,962.945,4.14926,527.599,212052,3569.59,959.523,1.12459,520.983,3572.7,956.249,2.16349,518.306,100,296277
111821.46,0,111821.46,18.25,32.34,502.08,4.26,2.13,,0.809527,0.0441755,0.367519,28.3389,3.65299,15646.8,22061.8,41452.08,518178.9,491327,26851.9,2.33088,1279.66,953.252,8635.85,40000,111719,0.0129035,0.108338,67015.2,2750.08,93182.2,2.24E-05,168480,568480,1734.95,529.537,4.03145,300.401,1771.41,521.425,3.94963,290.653,168480,1767.76,517.267,2.06052,284.398,1767.02,516.14,2.306,283.408,100,319958
113562.35,14409.06,127971.41,25.06,41.63,536.26,5.94,2.97,,0.815145,0.0611128,0.349727,26.9541,3.83041,22759.4,55536.2,52578.24,643496.2,609418,34078.2,2.73925,216.41,1216.31,10953.8,40000,127868,0.0163381,0.10029,87592,3281.88,117438,2.20E-05,184629,584629,2397.52,670.808,3.94822,366.788,2449.1,660.137,3.87392,354.324,184629,2445.27,654.959,1.93198,347.042,2444.51,653.524,2.24848,345.784,100,736472
79737.79,0,79737.79,35.45,16.11,663.32,5.9,2.95,,0.393366,0.0621108,0.688342,35.6852,3.26268,15998.8,12248.7,44713.152,426483.9,404465,22018.9,2.25276,2883.96,1030.03,9315.24,40000,79636.3,0.0131956,0.342949,51127.4,3616.33,112831,1.59E-05,136397,536397,2432.72,542.442,3.00085,310.403,2484.36,533.131,3.65167,300.399,136397,2482.66,529.627,1.14916,294.353,2484.43,527.823,1.79407,293.099,100,137632
113562.35,87103.35,200665.7,16.26,43.78,537.45,3.85,1.93,,0.0873385,0.0361551,0.178933,21.5235,4.15581,19060.6,65205.9,43869.264,620211.5,577474,42737.5,2.60596,0.0461097,1010.14,9139.43,40000,200561,0.0137199,0.0224967,78389.8,1973.53,75473.8,1.40E-06,257322,657322,1418.58,563.528,5.87258,321.997,1450.79,554.073,5.82533,310.78,257322,1447.3,550.343,3.96897,304.961,1446.21,548.795,4.51314,303.759,100,450855
77224.56,0,77224.56,27.14,45.79,735.86,4.38,2.19,,0.560605,0.0550468,0.439139,39.5111,3.71031,16497.9,72766.3,41614.272,501785.5,476764,25021.5,2.45404,0.0977287,957.064,8669.64,40000,77121.6,0.0166423,0.0615734,81519,2571.4,88947.2,1.73E-05,133883,533883,2166,683.396,2.92609,376.343,2208.05,672.61,3.62903,364.723,133883,2203.09,667.828,1.10955,357.463,2201.87,665.694,1.93222,356.039,100,558637
113562.35,72708.06,186270.42,32.03,15.85,503.01,7.6,3.8,,0.00366007,0.0561235,0.894502,19.3812,3.08411,24278.8,17109.6,58769.28,528794.1,490857,37937.1,2.62175,3251.98,1364.07,12243.6,40000,186168,0.0127748,0.729663,54097.9,3901.49,136504,1.00E-06,242929,642929,2182.72,524.401,4.50858,304.84,2237.39,515.089,4.82095,294.038,242929,2239.27,512.528,2.5747,288.946,2244.94,510.993,2.88855,287.51,100,246202
87392.84,0,87392.84,15.05,31.9,563.44,2.75,1.37,,0.724556,0.0331813,0.388679,31.1609,3.5051,12528.7,13887.3,34017.744,398750.7,378244,20506.7,2.24345,942.33,779.205,7087.03,40000,87288.5,0.0108891,0.101266,67079.5,2016.73,75492.6,2.30E-05,144050,544050,1307.06,446.823,3.35519,263.142,1331.41,440.06,3.74019,255.6,144050,1328.02,436.64,1.77852,250.104,1327.25,435.563,2.13171,249.326,100,248698
104676.4,0,104676.4,29.61,18.05,629.44,6.47,3.24,,0.341919,0.0761787,0.394215,34.2779,3.25156,22404.1,17825.5,55444.32,610371.4,577957,32414.4,2.54675,2739.85,1284.6,11550.9,40000,104573,0.0201372,0.0647392,61578.9,3497.1,123929,9.98E-06,161334,561334,2984.56,826.323,3.11339,452.571,3052.13,812.704,3.7372,437.211,161334,3047.44,808.172,1.06213,429.917,3047.15,805.488,1.99122,427.897,100,245449
113562.35,62204.28,175766.64,33.86,23.88,681.79,8.03,4.01,,4.60E-06,0.0834297,0.328499,25.3185,3.00293,33672.4,19060.8,75388.8,720959.4,674584,46375.4,2.81297,2897.51,1765.58,15706,40000,175661,0.0225202,0.092857,64294.9,3725.25,136255,1.00E-06,232422,632422,3255.78,923.045,3.74071,523.601,3340.44,906.704,4.43548,504.736,232422,3334.33,903.825,1.33955,498.538,3337.19,900.809,2.33713,496.091,100,306305
113562.35,35787.07,149349.42,17.13,22.25,732.31,4.06,2.03,,0.0192753,0.0590906,0.316495,31.4411,3.18421,24504.7,33707.4,55068.48,722009.2,676833,45176.2,2.68358,284.185,1275.63,11472.6,40000,149243,0.0248891,0.0313679,85554.6,1872.53,80009.3,1.00E-06,206004,606004,2311.52,1019.54,3.76397,575.109,2370.12,1002.56,4.46997,555.191,206004,2364.19,999.21,1.16769,548.382,2363.62,995.566,2.55377,545.619,100,404507
99840.48,0,99840.48,27.74,43.23,558.71,5.78,2.89,,0.936271,0.0619827,0.527141,30.6943,3.88718,20181.9,62690.3,48147.84,568692.4,540375,28317.4,2.66741,11.3745,1111.19,10030.8,40000,99738,0.0151819,0.235339,88166.6,3360.65,116550,3.04E-05,156499,556499,2434.71,623.488,3.54884,337.932,2483.46,613.729,3.59402,326.791,156499,2479.81,608.641,1.66615,319.718,2479.31,607.276,1.96257,318.56,100,776756
113562.35,7743.76,121306.12,31.46,24.92,739.71,7.46,3.73,,0.156199,0.102419,0.450069,37.4328,3.34508,31988.9,19089.3,72164.64,806905.8,760065,46840.8,2.78288,2656.37,1687.12,15034.3,40000,121200,0.02965,0.0855427,68852.3,3528.6,130418,3.88E-06,177961,577961,4009.68,1215.41,2.89248,656.986,4104.54,1195.03,3.74449,633.694,177961,4093.05,1190.28,0.744451,625.945,4096.77,1186,1.98228,622.362,100,304708
113562.35,62207.53,175769.89,19.63,20.1,509.15,4.66,2.33,,0.0367342,0.0409231,0.201904,21.3216,3.06485,17966.6,27520.5,43654.176,533538.7,497828,35710.7,2.51972,1136.45,1005.07,9094.62,40000,175667,0.013524,0.031064,69330.9,2718.75,93547.7,1.00E-06,232428,632428,1599.38,554.874,4.93604,320.217,1640.24,545.338,5.20636,308.884,232428,1637.8,542.663,2.8346,303.52,1636.93,540.959,3.47993,302.214,100,351147
113562.35,57266.77,170829.13,14.69,21.18,731.03,3.48,1.74,,4.21E-06,0.0484717,0.953915,27.7403,3.15349,22958.1,41962.1,51795.84,709238.9,659627,49611.9,2.62516,0.217395,1197.72,10790.8,40000,170722,0.0230189,0.706778,84658.6,1299.41,63623.9,1.00E-06,227483,627483,1891.32,942.574,4.35491,540.665,1941.33,927,4.67128,521.804,227483,1932.29,924.043,1.57641,515.509,1938.87,920.756,2.44264,512.575,100,335313
113562.35,25535.78,139098.14,23.54,18.23,467.18,5.58,2.79,,0.540105,0.04578,0.330479,22.9196,3.38362,16536.6,17880,43699.2,507186.4,477915,29271.4,2.36293,2320.2,1006.13,9104,40000,138996,0.0116091,0.130675,57382.6,3421.14,109351,1.46E-05,195757,595757,1791.66,476.465,4.59141,270.533,1832.95,468.817,4.40435,261.161,195757,1831.44,465.346,2.58612,255.597,1831.2,464.365,2.7474,254.642,100,229122
113562.35,69491.49,183053.84,21.49,47.92,482.6,5.09,2.55,,0.707381,0.0411408,0.247903,19.7494,5.06282,20699.6,78104.6,47553.264,617809.7,577533,40276.7,2.69986,0.0675285,1097.12,9906.93,40000,182951,0.0117583,0.0912826,82607.9,2819.64,101834,1.62E-05,239712,639712,1614.68,482.533,5.36885,269.69,1648.56,475.056,4.85899,260.573,239712,1646.08,471.097,3.42672,255.019,1645.63,470.332,3.41434,254.13,100,666602
82320.04,0,82320.04,21.39,14.9,615.49,3.68,1.84,,0.53027,0.042611,0.419055,33.5746,3.33312,13301.2,11374.6,37474.848,402778.3,382388,20390.3,2.17927,1770.65,859.969,7807.26,40000,82217,0.0117556,0.103044,57354.5,2602.72,87543.1,1.84E-05,138978,538978,1674.24,482.895,3.14293,282.329,1708.42,475.052,3.71179,273.814,138978,1705.18,471.606,1.4612,268.029,1704.44,470.225,1.99606,267.119,100,175363
99078.93,0,99078.93,30.97,32.04,593.88,6.41,3.2,,0.442704,0.0688289,0.436164,32.4048,3.24771,19713.6,16806.5,51021.12,535511.2,507907,27604.2,2.44623,2884.04,1179.32,10629.4,40000,98976.8,0.016266,0.124899,57137.8,3647.88,124038,1.48E-05,155738,555738,2696,667.959,3.2358,370.608,2755.44,656.883,3.7127,358.188,155738,2752.84,652.628,1.26962,351.387,2753.16,650.642,1.92731,349.897,100,221348
113562.35,78851.84,192414.19,13.02,39.93,730.87,3.09,1.54,,1.97E-05,0.0456854,0.256396,26.0297,3.62776,23555.9,42724.9,52579.2,758257.8,707270,50987.8,2.63412,0.0502568,1216.34,10954,40000,192307,0.0218612,0.0371782,82552.2,1162.13,59530.3,1.00E-06,249068,649068,1787.61,895.75,4.90046,516.346,1833.02,880.827,5.15436,498.471,249068,1828.02,877.319,2.15712,491.727,1827.42,874.449,3.17488,489.444,100,305834
113562.35,61420.69,174983.05,20.17,21.19,751.71,4.78,2.39,,3.13E-06,0.0505903,3.77926,27.7675,3.16641,24000.1,44019.8,53761.92,731218.9,679445,51773.9,2.65266,0.25498,1244.5,11200.4,40000,174878,0.0241126,3.531,86417.4,1369.15,66383.7,1.00E-06,231639,631639,1973.55,987.153,4.27616,565.756,2025.55,970.871,4.62706,546.051,231639,2015.53,967.96,1.49637,539.77,2023.61,964.502,2.39338,536.675,100,354425
113562.35,23102.92,136665.28,26.15,28.14,705.83,6.2,3.1,,0.119735,0.0789106,0.354458,32.4634,3.17213,28000.8,23011.5,63769.44,738387.2,694473,43914.2,2.72637,1906.29,1484.1,13285.3,40000,136560,0.0254458,0.0484106,73248.9,3028.49,114491,2.61E-06,193321,593321,3087.01,1042.92,3.33673,577.06,3162.99,1025.41,4.03851,556.817,193321,3156.03,1021.42,0.997787,549.668,3156.42,1017.83,2.22268,546.834,100,337982
101301.06,0,101301.06,30.92,29.75,703.25,6.54,3.27,,0.248167,0.0852804,0.434708,37.9126,3.34036,24457.9,18688.9,58778.88,655689.8,619609,36080.8,2.61453,2613.15,1364.29,12245.6,40000,101197,0.0237446,0.0672436,64770.3,3420.29,123617,6.90E-06,157958,557958,3341.52,973.946,2.88394,526.579,3417.62,957.847,3.69254,508.483,157958,3410.35,953.24,0.821161,501.01,3411.22,949.783,1.94733,498.309,100,266173
82043.73,0,82043.73,15.21,17.72,549.14,2.61,1.3,,0.805387,0.0306074,0.430362,30.4488,3.55396,10887,10917.1,31307.712,361644.6,342827,18817.6,2.10584,1163.7,716.1,6522.44,40000,81940.5,0.00959356,0.150314,59002.2,2039.3,73212.4,2.79E-05,138701,538701,1207.03,393.535,3.36817,232.605,1228.07,387.741,3.68223,226.146,138701,1224.97,384.645,1.87537,221.151,1224.3,383.742,2.13531,220.467,100,195283
113562.35,58375.14,171937.49,38.38,25.33,736.25,9.1,4.55,,3.26E-06,0.100308,0.422805,27.368,3.0299,38842.3,17339.7,85372.32,799177.9,747686,51491.9,2.8745,3225.25,2010.27,17785.9,40000,171831,0.0261479,0.160649,63322.4,3972.41,144135,1.00E-06,228592,628592,3916.26,1071.77,3.46729,603.241,4016.69,1052.65,4.26778,581.22,228592,4005.55,1049.56,1.07497,574.769,4012.33,1045.92,2.16155,571.705,100,297382
90102.54,0,90102.54,36.78,28.21,582.87,6.92,3.46,,0.522152,0.0625811,3.24922,31.7635,3.26921,16865,12205.7,46705.92,455794.9,432364,23430.9,2.29537,3201.62,1077.08,9730.4,40000,90002.2,0.0128216,2.94371,50253.9,3841.79,122743,2.08E-05,146763,546763,2448.92,527.009,3.26426,299.012,2500.72,518.129,3.65722,289.169,146763,2500.84,514.379,1.4132,283.095,2503.24,512.864,1.86638,281.952,100,148441
82304.8,0,82304.8,17.25,25.93,616.93,2.97,1.48,,0.526651,0.0370594,0.386724,33.7231,3.33393,12593,12499.7,35258.592,399817,379460,20357,2.16667,1216.91,808.159,7345.54,40000,82201.2,0.0119056,0.0718072,61218.3,2116.75,75946.8,1.69E-05,138962,538962,1457.81,488.868,3.11852,286.71,1486.75,481.084,3.767,278.306,138962,1483.3,477.64,1.46758,272.467,1482.38,476.222,2.05041,271.566,100,200972
113562.35,87847.68,201410.03,30.94,34.1,661.34,7.34,3.67,,3.65E-06,0.0701908,0.260619,22.5099,3.20298,32390.6,24631.2,71567.04,689724,643553,46171,2.83205,2209.47,1672.61,14909.8,40000,201304,0.0199418,0.061931,69299.8,3455.03,127558,1.00E-06,258065,658065,2737.36,817.285,4.25253,471.878,2810.49,802.737,4.85295,455.03,258065,2806.77,800.211,1.83165,449.219,2807.63,797.672,2.74985,447.225,100,385172
113562.35,83539.95,197102.3,32.69,37.12,448,7.75,3.88,,0.0433467,0.0502426,2.24924,17.5743,3.61933,22727.6,36078.6,52633.44,533696.8,494606,39090.8,2.75179,1725.73,1217.63,10965.3,40000,197002,0.0115218,2.11016,70085.6,3950.09,134574,1.12E-06,253763,653763,1956.69,473.256,4.84615,268.526,2002.55,465.024,4.96015,258.994,253763,2005.17,462.027,3.23759,254.047,2009.7,460.872,3.33476,252.819,100,559374
113562.35,27918.85,141481.21,14.2,42.36,558.83,3.37,1.68,,0.859623,0.0382532,0.265393,26.5983,4.11201,17075.6,57234.8,41881.392,652954.7,616579,36375.7,2.43885,0.0368423,963.345,8725.29,40000,141377,0.0153975,0.0364545,78267.4,1708.23,68024.4,1.63E-05,198138,598138,1506.87,631.928,4.8513,351.691,1536.16,622.393,4.54288,340.011,198138,1531.23,617.266,2.62309,332.702,1530.13,615.901,2.97367,331.536,100,388834
113562.35,13776.96,127339.32,29.46,32.73,647.98,6.98,3.49,,0.2471,0.0832655,0.360246,31.8838,3.1852,27431.5,20793.6,63962.4,704561.8,664841,39720.8,2.70034,2563.23,1488.75,13325.5,40000,127235,0.0231646,0.0559505,66787.2,3513.06,128331,6.37E-06,183996,583996,3258.77,950.078,3.25953,521.553,3336.2,934.163,3.87371,503.331,183996,3330.6,929.68,1.07729,495.928,3330.62,926.583,2.11964,493.504,100,313749
113562.35,45078.22,158640.57,32.5,22.18,627.04,7.71,3.85,,0.0849085,0.0788318,0.324968,25.6425,2.96991,29689.2,18360.1,68589.12,671580.8,630006,41574.8,2.73724,3034.34,1600.43,14289.4,40000,158536,0.0203963,0.0854344,61662.9,3770.71,136692,2.19E-06,215297,615297,3077.86,836.454,3.6738,470.77,3155.58,821.824,4.24278,453.923,215297,3151.5,818.532,1.3933,447.564,3153.27,815.852,2.27212,445.403,100,283492
113562.35,24463.21,138025.56,22.41,44.64,665.4,5.31,2.66,,0.535956,0.0681171,0.312228,30.8767,3.73417,26470.1,60575.3,58147.2,785841.7,742558,43283.7,2.81858,0.444705,1349.18,12114,40000,137920,0.0233358,0.0284164,91515.8,2613.38,102556,1.11E-05,194681,594681,2673.92,957.473,3.64386,523.417,2732.51,942.132,3.95889,505.818,194681,2726.57,936.171,1.48476,497.263,2724.69,933.433,2.48689,495.25,100,652406
113562.35,55608.41,169170.76,27,21.19,497.88,6.4,3.2,,0.143405,0.0510067,0.260042,20.8226,3.10113,20985,19089.4,52010.4,525630,491698,33932,2.53687,2695.75,1202.82,10835.5,40000,169068,0.0126559,0.0828927,57261.2,3587.46,122775,3.76E-06,225829,625829,1989.9,519.46,4.54965,300.003,2040.11,510.48,4.69232,289.395,225829,2040.01,507.581,2.5678,284.079,2040.27,506.237,2.93455,282.904,100,254660
94004.82,0,94004.82,28.89,32.03,740.98,5.67,2.84,,0.223891,0.0760788,0.438752,39.8338,3.39409,21712.4,20390.2,53126.4,612199,578291,33908,2.54205,2099.97,1229.36,11068,40000,93901,0.0228695,0.0549004,67145.9,3053.02,110201,6.01E-06,150662,550662,2982.35,938.063,2.84963,509.765,3049.92,922.63,3.72221,492.52,150662,3042.91,918.267,0.780642,485.254,3043.15,914.778,1.97319,482.595,100,268969
88925.02,0,88925.02,37.2,16.69,627.21,6.91,3.45,,0.389446,0.0727298,1.45245,33.8494,3.20689,19138.1,13138.3,50665.92,490888.9,464759,26129.9,2.40744,3356.92,1170.88,10555.4,40000,88823.7,0.0154291,1.12287,51906.7,3886.14,129949,1.50E-05,145585,545585,2845.27,633.9,3.03185,352.068,2905.76,623.208,3.64499,340.36,145585,2904.18,619.285,1.11978,333.865,2909.19,617.163,1.76969,332.261,100,170162
102240.3,0,102240.3,21.24,45.74,561.84,4.53,2.27,,1.34085,0.0492657,0.446564,31.02,4.44994,17211.8,75695,42867.36,601673,571676,29997,2.48506,0.0566042,986.542,8930.7,40000,102137,0.0149765,0.157146,82239.3,2589.6,91282.2,3.64E-05,158898,558898,1941.77,614.618,3.96537,331.904,1976.75,605.672,3.7081,321.26,158898,1971.57,600.246,1.92223,313.963,1970.63,599.061,2.08372,312.85,100,577825
80642.67,0,80642.67,32.56,48.88,712.64,5.48,2.74,,0.652924,0.0698477,0.468249,38.2184,3.79664,20180.5,71445.8,47869.152,555379.1,527969,27410.1,2.66873,0.374307,1104.6,9972.74,40000,80539.8,0.0181523,0.0985289,88092.9,3171.58,112353,2.18E-05,137301,537301,2746.57,745.411,2.89511,399.139,2799.81,733.63,3.50288,386.427,137301,2794.7,728.246,1.10869,378.737,2793.91,726.093,1.83638,377.198,100,744071
113562.35,55773.76,169336.12,28.01,26.07,671.06,6.64,3.32,,4.12E-05,0.0710929,0.289307,25.9858,3.02676,29141.8,22444.8,66024.96,687381.5,643613,43768.5,2.75001,2158.28,1538.47,13755.2,40000,169231,0.0215796,0.0522982,69513.4,3219.53,120103,1.00E-06,225992,625992,2775.88,884.346,3.86374,502.799,2848.08,869.014,4.50801,484.997,225992,2843.22,866.094,1.42004,478.763,2843.72,863.183,2.47472,476.494,100,333488
99470.19,0,99470.19,24.24,17.9,489.95,5.03,2.52,,0.998617,0.0452124,1.42551,27.5474,3.7965,13965.9,10061.1,39832.176,434453.4,411817,22636.4,2.19311,2565.14,915.211,8298.37,40000,99368.6,0.00999164,1.17066,51760.9,3355.82,105388,3.74E-05,156130,556130,1774.44,410.014,3.97968,235.806,1810.36,403.812,3.75843,228.285,156130,1808.91,400.455,2.08409,223.123,1808.5,399.666,2.17669,222.362,100,149176
113562.35,12543.64,126105.99,20.85,49.15,751.48,4.94,2.47,,0.69825,0.0774314,0.370998,37.4075,4.1228,28066.4,57940.4,60672,920119.4,871772,48347.4,2.82992,0.136092,1409.67,12640,40000,125999,0.0292781,0.0226402,92635.8,2269.2,93915.6,1.35E-05,182760,582760,3045.75,1201.03,3.32477,643.264,3107.93,1182.38,3.75994,622.017,182760,3099.89,1174.63,1.22843,611.724,3097.25,1171.13,2.52876,609.195,100,576727
113562.35,5809.18,119371.53,24.38,38.87,710.24,5.78,2.89,,0.372255,0.082062,0.383058,36.9987,3.60652,27721.6,37440.2,61505.76,795507.7,751932,43575.7,2.80007,739.888,1429.67,12813.7,40000,119266,0.027287,0.0323898,86313.4,2852.35,109328,8.25E-06,176027,576027,3218.64,1118.98,3.13415,604.8,3291.07,1100.94,3.78252,584.218,176027,3284.13,1095.15,0.980742,575.605,3282.48,1091.48,2.27598,572.826,100,544546
113562.35,321.98,113884.34,32.74,48.13,548.72,7.76,3.88,,1.26365,0.0841519,2.03927,29.9549,4.37046,27495.3,54994.5,61245.6,744368,707510,36858,2.89168,524.752,1423.43,12759.5,40000,113782,0.0192419,1.74837,89932,3902.89,139613,4.03E-05,170543,570543,3301.62,790.319,3.54881,413.785,3367.03,777.938,3.43433,399.689,170543,3365.47,771.236,1.61675,391.17,3366.08,769.675,1.8419,389.732,100,847802
113562.35,63096.84,176659.19,19.62,47.19,565.31,4.65,2.33,,0.562011,0.0452414,0.224288,22.7629,4.29383,22066.9,68977.2,50209.44,687810.9,645449,42361.9,2.68968,0.0666967,1160.04,10460.3,40000,176555,0.015372,0.0360802,83516.7,2374.13,91305.4,1.10E-05,233316,633316,1776.38,631.126,4.99149,354.106,1814.86,621.034,4.72985,342.072,233316,1810.67,616.247,2.92751,335.258,1809.66,614.881,3.27632,334.079,100,574651
83975.66,0,83975.66,30.02,37.39,711.63,5.26,2.63,,0.374291,0.0643346,0.430613,38.2825,3.4405,18389.8,34449.3,46332.336,513798.9,487047,26751.9,2.48184,1088.79,1068.26,9652.57,40000,83872.9,0.0176053,0.0625963,73659.1,3074.52,104302,1.18E-05,140634,540634,2524.94,722.825,2.9298,399.271,2578.75,710.966,3.68302,386.345,140634,2574.12,706.693,0.984232,379.386,2573.39,704.212,1.91898,377.656,100,445726
86996.9,0,86996.9,27.47,35.85,680.09,4.99,2.5,,0.39609,0.0587146,0.409665,36.7762,3.38942,17338,32011.6,44598.576,502430.8,476419,26011.8,2.41748,1096.62,1027.33,9291.37,40000,86894.1,0.0165502,0.0586314,71649.5,2946.74,98439.5,1.21E-05,143655,543655,2304.26,679.564,3.06034,380.031,2353.8,668.427,3.73609,367.8,143655,2349.53,664.266,1.10059,360.97,2348.58,662.009,1.97078,359.418,100,398044
93203,0,93203,29.14,15.87,560.37,5.67,2.84,,0.632851,0.0540895,0.693758,30.8195,3.39139,15490.6,11742,43481.232,448692.3,425949,22743.3,2.23709,2724.29,1001,9058.59,40000,93101.5,0.0118909,0.401759,52038.8,3515.84,109938,2.36E-05,149863,549863,2119.61,488.616,3.48686,280.514,2164.75,480.563,3.70278,271.38,149863,2163.36,476.863,1.6523,265.518,2163.58,475.634,1.9968,264.557,100,149133
78619.04,0,78619.04,23.17,45.83,530.46,3.8,1.9,,1.90079,0.033874,1.79319,29.5265,4.90453,11823.9,62963.8,32850.768,395017.1,374444,20573.1,2.23361,0.0305686,752.009,6843.91,40000,78517.2,0.00794716,1.52084,73825.5,2594.51,84409.3,8.32E-05,135278,535278,1339.2,325.393,4.43632,181.534,1359.82,321.491,3.67875,176.198,135278,1356.01,318.462,2.18004,171.647,1354.96,317.886,2.14594,170.996,100,537498
113562.35,42379.3,155941.65,32.22,22.32,644.81,7.64,3.82,,0.0833358,0.0808988,0.328277,26.6422,2.98827,30136.3,18744.2,69230.88,689553.6,647182,42371.6,2.74772,2933.15,1615.96,14423.1,40000,155837,0.0214777,0.078249,63099.7,3709.58,135066,2.11E-06,212598,612598,3159.57,880.691,3.5999,494.117,3239.23,865.347,4.20218,476.443,212598,3234.33,861.969,1.29852,469.96,3235.95,859.109,2.24527,467.663,100,290612
113562.35,63683.34,177245.69,29,18.23,625.58,6.88,3.44,,7.84E-06,0.0669295,0.266821,23.6966,3.00601,28186.7,21289.8,64701.12,643899.4,602199,41700.4,2.72732,2447.28,1506.54,13479.4,40000,177141,0.0189935,0.0545189,65508.6,3405.73,124904,1.00E-06,233902,633902,2611.82,778.585,4.05862,446.056,2680.26,764.942,4.63395,430.244,233902,2676.85,762.215,1.69925,424.32,2677.18,759.741,2.6008,422.394,100,314239
113562.35,93928.57,207490.92,36.86,28.85,680.72,8.74,4.37,,2.46E-06,0.0818702,0.344638,22.2358,3.10907,36991.1,18385.2,81525.6,718618.2,669500,49118.2,2.86151,3117.05,1915.66,16984.5,40000,207385,0.0211273,0.142972,61922.2,3901.46,141608,1.00E-06,264146,664146,3190.38,865.868,4.09771,500.518,3275.87,850.132,4.79367,482.329,264146,3270.26,847.862,1.65718,476.647,3274.81,845.091,2.5637,474.377,100,304476
92961.53,0,92961.53,31.22,32.03,684.83,6.06,3.03,,0.29229,0.0735336,0.425207,36.9463,3.288,20506.4,17541.8,51828.96,560021.5,530051,29970.5,2.48335,2588.61,1198.5,10797.7,40000,92858.6,0.0195061,0.0685661,60944.4,3374.52,117591,8.93E-06,149620,549620,2882.11,800.517,2.94619,439.069,2946.44,787.258,3.70556,424.36,149620,2941.3,783.048,0.927556,417.35,2941.34,780.242,1.91981,415.277,100,228724
87301.1,0,87301.1,20.09,47.77,630.67,3.66,1.83,,1.24367,0.0440566,0.452939,34.3427,4.33344,15033.5,61150.2,38699.712,545348.9,518911,26437.9,2.37225,0.0336304,888.656,8062.44,40000,87197.7,0.0145338,0.130511,78381.1,2163.86,77681.7,3.52E-05,143959,543959,1739.72,596.462,3.6012,324.78,1768.59,587.898,3.60263,314.872,143959,1763.27,582.611,1.74693,307.692,1762.26,581.353,1.99916,306.619,100,470744
113562.35,500.88,114063.23,31.37,20.01,595.59,7.44,3.72,,0.366261,0.0856952,0.41374,32.4019,3.21993,25619.2,16437.5,62029.44,660263.1,625006,35257.1,2.62806,3255.61,1442.26,12922.8,40000,113960,0.0210468,0.0999311,59244.5,3857.11,137586,1.10E-05,170721,570721,3354.35,863.673,3.16342,470.309,3430.74,849.34,3.71801,454.029,170721,3426.72,844.554,1.11485,446.521,3427.81,841.873,1.95228,444.398,100,244206
113562.35,48457.63,162019.98,19.74,30.46,542.17,4.68,2.34,,0.1306,0.0298346,6.2885,22.9602,3.07417,14932,36701.4,37824.384,540021.2,503279,36742.2,2.32934,0.164398,868.152,7880.08,40000,161918,0.0142723,6.09571,75092.1,1324.62,55127.9,2.15E-06,218679,618679,1163.78,585.071,4.7525,341.054,1193.7,575.655,4.79808,329.53,218679,1190.45,572.605,2.46766,323.845,1193.39,570.891,2.82346,322.221,100,283224
113562.35,47910.87,161473.22,16.46,42.52,635.39,3.9,1.95,,0.428062,0.0391788,2.66562,26.138,3.76888,18687,55213.6,44630.688,723976.8,678590,45386.8,2.46341,0.0306706,1028.09,9298.06,40000,161369,0.0184119,2.43877,78769.5,1247.69,57329.2,6.55E-06,218130,618130,1532.88,755.526,4.95597,425.315,1568.86,743.554,4.62017,410.592,218130,1564.42,738.456,2.40747,403.019,1567.15,736.478,2.70094,401.038,100,296502
113562.35,28526.97,142089.32,27.26,19.87,743.78,6.47,3.23,,0.000618867,0.0532718,10.1865,32.6192,3.18497,21872.8,44287.4,50607.36,736126.3,686995,49131.3,2.57692,0.30252,1169.49,10543.2,40000,141987,0.0261503,9.88466,87815.3,1399.4,66315.7,1.00E-06,198748,598748,2081.08,1070.93,3.66051,599.391,2134.14,1053.66,4.12979,578.77,198748,2122.08,1049.92,1.08456,571.843,2130.87,1046.01,2.04878,568.341,100,350927
113562.35,62476.95,176039.3,16.03,24.37,740.19,3.8,1.9,,3.38E-06,0.0491294,1.52963,27.3467,3.16732,23594,42607.9,52906.08,718071.1,667210,50861.1,2.64405,0.226928,1224.12,11022.1,40000,175933,0.023295,1.28668,85247,1328.02,64779.3,1.00E-06,232694,632694,1916.48,953.762,4.38693,548.113,1967.18,937.986,4.70937,528.988,232694,1957.84,935.123,1.59313,522.759,1965.17,931.799,2.46376,519.787,100,343589
113562.35,34529.19,148091.55,28.33,34.96,573.74,6.72,3.36,,0.30191,0.0666221,0.288805,25.38,3.18983,25265.1,28210.3,59205.12,634387.6,597427,36960.6,2.69397,2035.17,1374.5,12334.4,40000,147988,0.0175715,0.0561873,69465.3,3517.95,126569,7.84E-06,204749,604749,2604.94,721.12,3.87246,404.677,2668.02,708.897,4.16389,390.536,204749,2665.4,704.9,1.72673,383.877,2664.89,702.861,2.40586,382.269,100,418870
79983.45,0,79983.45,38.69,15.79,678.18,6.46,3.23,,0.342491,0.069997,1.12876,36.3424,3.24107,17613.6,12517.8,47794.512,450165,426187,23978,2.3378,3189.72,1102.83,9957.19,40000,79882.1,0.0146717,0.774182,51161.5,3785.56,122908,1.39E-05,136643,536643,2739.73,602.969,2.89896,338.256,2797.54,592.653,3.62952,327.182,136643,2795.23,589.031,1.01582,320.934,2799.88,586.868,1.73101,319.367,100,151146
113562.35,31472.51,145034.87,29.61,21.49,672.17,7.02,3.51,,0.113862,0.080908,0.336598,29.4402,3.06625,29128.5,20373.6,66758.4,712887.6,670142,42745.6,2.73606,2513,1556.17,13908,40000,144930,0.0233387,0.0590396,67365.5,3431.36,126586,2.72E-06,201691,601691,3162.83,956.808,3.44984,532.589,3241.5,940.453,4.09197,513.721,201691,3235.55,936.734,1.13485,506.883,3236.32,933.549,2.21552,504.359,100,309218
113562.35,42776.98,156339.33,11.07,44.26,570.16,2.63,1.31,,0.817562,0.0322558,0.879549,25.0304,4.36187,16335.5,41079.9,39869.328,686143.1,645313,40830.1,2.39132,0.0191941,916.082,8306.11,40000,156234,0.0151611,0.669762,74937.6,1053.03,51140.4,1.32E-05,212995,612995,1266.89,622.028,5.62049,344.585,1293.28,612.862,4.90294,332.859,212995,1289.97,607.618,3.06699,325.502,1290.23,606.443,3.08261,324.156,100,254029
113562.35,2799.2,116361.56,11.39,33.81,510.71,2.7,1.35,,0.858263,0.0277418,2.94383,28.0683,3.8073,12698,35067.3,34011.696,542083.6,513147,28936.6,2.18839,0.0479252,779.064,7085.77,40000,116258,0.0137086,2.69207,72464,995.055,48115.6,1.77E-05,173019,573019,1089.78,561.871,4.24045,317.378,1113.35,553.971,3.93998,307.481,173019,1109.68,549.461,2.10449,300.905,1109.67,548.345,2.24164,299.797,100,232466
113562.35,52479.96,166042.32,16.83,46.51,705.85,3.99,2,,0.448794,0.0474385,2.29779,27.6035,3.92594,22167.1,51156.8,50520.48,830340.3,778293,52047.3,2.59026,0.0326033,1167.43,10525.1,40000,165937,0.0221636,2.05241,82705.1,1275.72,61994.9,6.63E-06,222698,622698,1857.12,909.286,4.62575,507.679,1899.63,894.87,4.36269,490.241,222698,1893.79,889.001,2.06017,481.849,1897.54,886.543,2.46065,479.439,100,327334
113562.35,44708.42,158270.78,32.71,46.25,656.82,7.76,3.88,,0.463039,0.0861301,0.304981,26.8687,3.6959,33986.3,40170.5,72931.2,815633.8,768971,46662.8,2.95238,1198.44,1705.74,15194,40000,158165,0.0225764,0.0533611,83224.1,3695.18,135044,1.17E-05,214926,614926,3370.99,926.86,3.71317,509.195,3449.73,911.101,3.96679,491.307,214926,3445.99,905.532,1.58724,483.249,3445.21,903.055,2.34528,481.251,100,661199
113562.35,26312.59,139874.95,37.98,25.01,474.08,9.01,4.5,,0.442606,0.0583904,8.24449,22.5493,3.24794,20287.3,14626.9,52843.68,524606,492793,31813,2.46374,3507.08,1222.63,11009.1,40000,139776,0.0124112,8.03922,51529.1,4087.86,138318,1.44E-05,196537,596537,2282.79,508.496,4.05613,287.416,2330.35,500.539,4.04435,277.91,196537,2332.33,497.315,2.17433,272.538,2335.61,496.448,2.35658,271.685,100,203446
113562.35,60390.5,173952.85,15.54,36.4,569.43,3.69,1.84,,0.157494,0.0311976,2.55229,22.9604,3.42221,16559.9,51300.3,40660.56,589027.5,548545,40482.5,2.39309,0.0452452,934.656,8470.95,40000,173849,0.0146389,2.36359,75047.8,1231.01,54607.3,2.52E-06,230610,630610,1217.83,600.36,5.19645,348.826,1248.23,590.677,5.05657,336.885,230610,1245.16,587.211,2.84676,330.917,1247.91,585.558,3.11959,329.268,100,280569
113562.35,18674.54,132236.89,37.27,23.95,543.64,8.84,4.42,,0.348617,0.0779477,3.41476,26.1666,3.04798,25372.6,14865.6,62273.76,611311,575420,35891,2.61662,3696.21,1448.12,12973.7,40000,132136,0.017281,3.16468,54322.2,4152.95,146747,1.11E-05,188897,588897,3041.34,709.523,3.52875,393.253,3110.17,697.501,3.90275,379.48,188897,3110.28,693.411,1.48168,372.773,3117.91,691.24,2.00661,370.914,100,227945
113562.35,18584.83,132147.19,12.99,27.4,534.57,3.08,1.54,,0.439969,0.0296003,3.48079,26.2814,3.25972,13899.3,29407.8,36148.272,538349.5,506784,31565.5,2.26218,0.187902,828.943,7530.89,40000,132045,0.0143901,3.24832,74033.5,1120.96,51550.4,8.25E-06,188806,588806,1157.95,590.006,4.25458,340.263,1185.93,581.028,4.19948,329.253,188806,1182.62,577.085,2.0626,322.898,1184.01,575.602,2.35911,321.519,100,256805
103288.98,0,103288.98,12.27,29.46,530.79,2.65,1.32,,0.69877,0.0337964,0.325284,29.7979,3.48956,13467.2,16987.7,35726.976,475051.3,450459,24592.3,2.27303,633.364,819.098,7443.12,40000,103185,0.0128544,0.0549727,70117.4,1762.58,70318.9,1.74E-05,159946,559946,1330.81,527.293,3.69307,303.918,1356.71,519.383,3.95692,294.736,159946,1352.81,515.443,1.90093,288.549,1351.86,514.176,2.32275,287.61,100,273132
86977.91,0,86977.91,14.9,43.45,675.37,2.71,1.35,,0.81763,0.0400735,0.383512,36.8192,3.89474,14342.7,45098.6,37047.936,552274.3,525534,26740.3,2.31351,0.0310812,849.98,7718.32,40000,86873.5,0.0166443,0.0409386,75957.3,1475.76,62589.6,1.94E-05,143634,543634,1582.44,683.183,3.2742,376.871,1609.95,673.001,3.76818,365.482,143634,1604.39,667.61,1.47879,357.739,1602.94,665.772,2.16974,356.498,100,348380
113562.35,833.87,114396.23,15.34,42.99,595.04,3.64,1.82,,0.981644,0.0471171,0.340049,32.9259,4.13341,17705.4,61262.2,43505.856,704556.3,669399,35157.3,2.44956,0.0425439,1001.58,9063.72,40000,114292,0.0188822,0.038743,81354.9,1817.26,71748.7,1.96E-05,171053,571053,1857.55,775.147,4.01246,421.81,1892.53,763.509,3.95952,408.011,171053,1886.16,757.121,1.86642,399.35,1884.68,755.29,2.41102,397.909,100,413823
113562.35,18926.85,132489.2,15.81,38.76,487.18,3.75,1.87,,1.08172,0.0355232,0.304125,24.7521,4.26433,15536.3,62670.2,39444.048,550718,519685,31033,2.39941,0.067911,906.106,8217.51,40000,132385,0.0120556,0.0897478,77808.4,2200.13,78639.6,2.59E-05,189146,589146,1398.51,494.286,4.81613,278.357,1425.32,487.153,4.38521,269.39,189146,1421.61,483.088,2.69622,263.415,1420.93,482.224,2.76391,262.509,100,479332
113562.35,33256.54,146818.89,38.73,29.44,625.31,9.19,4.59,,0.150859,0.0948854,1.13717,26.9857,2.96267,32512.7,15334.5,75180.96,703129.1,658409,44720.1,2.76738,3757.21,1760.5,15662.7,40000,146715,0.0217456,0.875683,56577.1,4244.6,151837,4.49E-06,203476,603476,3701.74,892.378,3.36371,494.466,3789.16,876.722,3.98342,476.606,203476,3783.42,872.967,1.19007,469.884,3795.42,869.822,1.9863,467.185,100,251700
100535.47,0,100535.47,38.85,48.86,545.23,8.16,4.08,,1.32104,0.0725521,7.03164,29.8339,4.35046,22930,66756,52954.56,627192.2,596260,30932.2,2.80168,65.084,1225.27,11032.2,40000,100435,0.0160523,6.74369,92475.1,3814.89,135043,4.67E-05,157196,557196,2850.16,659.192,3.53726,345.213,2904.42,649.089,3.40322,333.717,157196,2902.31,643.364,1.6521,326.268,2902.08,642.091,1.82876,325.103,100,913215
