WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,11469.3,125031.65,30.3,28.01,605.29,7.19,3.59,,0.296771,0.0804432,0.360604,30.4186,3.13076,25875.2,17767,61976.64,660526.3,623963,36563.3,2.64383,3000.33,1440.99,12911.8,40000,124928,0.0207739,0.0700203,61371.7,3706.09,133143,8.29E-06,181689,581689,3147.47,852.291,3.32537,469.091,3221.6,838.008,3.85879,452.755,181689,3217.48,833.622,1.19748,445.551,3217.73,830.956,2.07916,443.462,100,262336
108560.58,0,108560.58,22.84,32.68,734.96,5.18,2.59,,0.20683,0.0765608,0.418329,39.805,3.45897,24300.6,25368.3,56454.24,725035.8,683948,41087.8,2.64659,1338.74,1308.71,11761.3,40000,108455,0.027083,0.0394351,77343.8,2599.74,100328,4.50E-06,165216,565216,3000.8,1110.19,2.98726,602.676,3070.64,1092.17,3.81773,582.061,165216,3062.79,1087.36,0.790798,574.234,3062.43,1083.32,2.16328,571.087,100,344259
113562.35,41114.57,154676.93,13,21.92,684.75,3.08,1.54,,0.0324609,0.0440592,0.630455,28.5177,3.1154,20073.5,41874.6,46995.12,664281.5,619482,44799.5,2.52253,0.200627,1083.92,9790.65,40000,154571,0.0211286,0.375243,82093.4,1240.06,59473,1.00E-06,211332,611332,1720.13,865.685,4.31598,495.065,1765.47,851.426,4.5577,477.825,211332,1757.66,848.162,1.60944,471.381,1762.37,845.144,2.40097,468.696,100,306357
113562.35,76924.6,190486.95,30.48,22.38,452.29,7.23,3.61,,0.00151519,0.0516943,0.79277,17.9614,3.09368,21384,19532.5,51865.44,510289.3,473041,37248.3,2.6181,3061.46,1199.37,10805.3,40000,190386,0.0119077,0.647547,54950.4,4042.98,135622,1.00E-06,247147,647147,2012,488.809,4.69859,278.979,2061.18,480.236,4.99366,268.981,247147,2063.04,477.67,2.9573,264.079,2067.77,476.309,3.19881,262.75,100,281901
113562.35,46960.25,160522.6,16.53,46.83,697.27,3.92,1.96,,0.506631,0.0536808,0.270469,28.9996,3.93422,23972.2,54110,53608.8,823054.6,775400,47654.6,2.68308,0.0536673,1240.84,11168.5,40000,160416,0.0224973,0.0180719,85582.7,1727.7,75689.4,8.30E-06,217177,617177,2109.54,923.244,4.32452,513.823,2155.26,908.469,4.4205,496.469,217177,2149.36,902.608,1.95344,487.933,2147.23,899.891,3.08385,486.065,100,436982
113562.35,66587.18,180149.53,18.55,16.57,539.6,4.4,2.2,,0.000362164,0.0403996,0.203469,21.9564,3.09065,18648.5,30311,44818.8,546606.4,509562,37044.4,2.53041,843.516,1032.53,9337.25,40000,180046,0.0142725,0.0275487,72095.6,2453.67,87119,1.00E-06,236807,636807,1578.34,585.399,5.00742,340.654,1619.47,575.279,5.34573,328.647,236807,1616.95,572.782,2.77215,323.259,1615.98,570.899,3.53272,321.863,100,360406
113562.35,23127.61,136689.96,30.31,32.73,636.14,7.19,3.59,,0.216625,0.0809547,0.33954,29.4823,3.10766,27870.4,20629.3,64887.84,691420.3,651531,39889.3,2.70978,2668.63,1511.05,13518.3,40000,136586,0.0219359,0.0601191,65533.4,3600.34,130977,5.60E-06,193347,593347,3166.14,899.707,3.41016,497.877,3242.76,884.451,3.97442,480.365,193347,3237.95,880.32,1.19753,473.295,3238.19,877.437,2.16871,471.028,100,313790
113562.35,65897.68,179460.04,23,35.17,564.24,5.45,2.73,,0.0720113,0.049337,0.221019,22.2212,3.25488,23035.9,36658,53328,585170,546745,38425,2.67744,925.762,1234.16,11110,40000,179356,0.0151681,0.0343285,76254.2,2891.25,105403,1.53E-06,236117,636117,1927.38,622.289,4.61551,360.377,1976.85,611.538,4.89132,347.797,236117,1974.33,608.572,2.42831,342.095,1973.48,606.724,3.11584,340.682,100,488772
113562.35,55592.84,169155.19,29.25,48.26,711.71,6.94,3.47,,0.370069,0.0812616,0.285255,27.5309,3.78607,34546.9,46175.1,72465.12,860230.7,809396,50834.7,2.98332,475.656,1694.42,15096.9,40000,169049,0.0244163,0.032953,90264.2,3226.76,121586,8.01E-06,225810,625810,3181.77,1001.98,3.83265,555.031,3257.17,985.01,4.13017,535.683,225810,3252,979.516,1.58552,527.545,3250.47,976.654,2.58391,525.352,100,703206
80129.22,0,80129.22,33.83,36.48,690.79,5.66,2.83,,0.399361,0.0644916,0.481397,37.1044,3.37417,17513.3,29104.9,45700.512,465473.1,441591,23882.1,2.41542,1667.02,1053.33,9520.94,40000,80027.2,0.0152148,0.122569,66537.4,3406.07,111090,1.47E-05,136788,536788,2529.52,625.061,2.93627,349.449,2582.89,614.603,3.64067,338.183,136788,2579.47,610.668,1.05723,331.663,2579.66,608.592,1.82447,330.227,100,380642
96243.32,0,96243.32,19.36,33.39,517.31,3.89,1.94,,0.949483,0.039979,0.510767,28.8985,3.7896,13862.8,22890.6,37666.08,434959.8,412386,22573.8,2.27986,1035.93,864.445,7847.1,40000,96141.9,0.0106212,0.244209,67024.1,2718.15,91270.9,3.25E-05,152903,552903,1572.28,435.782,3.79474,251.557,1602.85,429.271,3.74326,243.855,152903,1599.78,425.731,2.00504,238.455,1599.16,424.847,2.16383,237.666,100,362138
113562.35,15056.46,128618.81,24.15,44.91,702.22,5.73,2.86,,0.532406,0.0790912,0.351457,34.3499,3.79266,28709.6,52350.2,62083.2,831974,787012,44962,2.87529,58.8854,1443.55,12934,40000,128513,0.0263706,0.0293477,93467.1,2791.49,108202,1.15E-05,185274,585274,3104.72,1081.83,3.34274,584.726,3172.42,1064.51,3.80266,565.024,185274,3165.71,1058.05,1.21962,555.938,3163.65,1054.82,2.37293,553.54,100,682180
113562.35,31896.98,145459.33,21.95,19.82,609.11,5.2,2.6,,0.18009,0.0559739,0.278194,27.4043,3.07628,21966.7,24958.8,52645.92,618359.4,581358,37001.4,2.57065,1519.2,1217.93,10967.9,40000,145355,0.0184839,0.0314733,70885.3,2731.77,100930,3.87E-06,202116,602116,2189.53,758.022,3.94906,430.91,2243.9,745.337,4.36533,416.071,202116,2240.16,741.817,1.60792,409.551,2238.95,739.357,2.58079,407.756,100,319850
113562.35,86547.86,200110.21,17.78,37.96,626.4,4.22,2.11,,7.74E-06,0.0440749,0.206514,22.8627,3.48799,23367.9,56302.1,52263.84,637467.5,593793,43674.5,2.70326,0.213593,1208.84,10888.3,40000,200005,0.0171685,0.0234352,83598.9,1998.13,81902.6,1.00E-06,256766,656766,1723.39,703.816,5.09458,408.314,1767.29,691.78,5.45904,394.177,256766,1764.23,688.995,2.67798,388.344,1763,686.74,3.62962,386.736,100,493160
113562.35,84563.29,198125.64,37.15,25.61,712.71,8.81,4.41,,2.40E-06,0.0876164,0.355096,23.8482,3.07815,38148.8,18351.4,83626.56,755668.9,705133,50535.9,2.87388,3062.75,1967.29,17422.2,40000,198019,0.0231324,0.134549,63437,3871.95,140940,1.00E-06,254780,654780,3416.46,947.963,3.90807,544.299,3507.33,930.845,4.63582,524.49,254780,3499.84,928.378,1.43065,518.57,3504.66,925.294,2.42883,516.035,100,308379
113562.35,44557.03,158119.38,22.56,22.46,652.14,5.35,2.67,,0.0480409,0.0598155,0.277222,27.0785,3.05392,24609.7,26164.7,56959.68,654283.1,613356,40927.1,2.65868,1406.35,1320.78,11866.6,40000,158014,0.0204238,0.033933,74014.7,2688.87,102199,1.00E-06,214775,614775,2337.78,837.106,3.95829,476.689,2397.59,822.884,4.51436,460.081,214775,2393.42,819.771,1.49844,453.723,2392.62,816.952,2.60197,451.627,100,350571
96553.03,0,96553.03,12.74,41.99,613.55,2.57,1.28,,1.01529,0.0371841,0.357803,33.8334,4.05334,14194.4,41900.4,36867.12,576035.1,547860,28175.1,2.28859,0.0283956,845.75,7680.65,40000,96448.4,0.0159735,0.04674,75143.8,1366.75,58748.5,2.31E-05,153209,553209,1469.86,655.37,3.63911,361.325,1494.15,645.91,3.83772,350.371,153209,1488.61,640.462,1.77626,342.738,1487.36,638.938,2.24566,341.589,100,317554
76470.03,0,76470.03,31.44,28.73,691.99,5.02,2.51,,0.3609,0.056086,0.470414,37.1769,3.28339,15002.4,10525.5,41885.904,413668.1,392436,21232.1,2.23086,2403.64,963.451,8726.23,40000,76367.9,0.0134396,0.112697,54348.7,3196.08,102063,1.38E-05,133129,533129,2200.1,552.216,2.89735,317.491,2246.65,542.888,3.67243,307.575,133129,2243.59,539.47,1.07872,301.535,2243.44,537.583,1.8351,300.304,100,153854
113562.35,80822.1,194384.46,32.96,31.64,472.11,7.82,3.91,,1.00E-05,0.0279433,11.7425,19.0182,3.1277,13336,53227.2,32850.72,524280.8,484406,39874.8,2.4084,0.0707029,752.008,6843.9,40000,194289,0.0132296,11.6021,77070,1673,61097.3,1.00E-06,251050,651050,1091.77,542.164,5.35018,309.739,1117.91,533.351,5.56896,299.041,251050,1114.72,530.757,3.43298,293.97,1117.73,529.184,3.73368,292.414,100,327439
113562.35,76136.93,189699.29,32.23,40.46,545.67,7.64,3.82,,0.136884,0.0646018,0.400779,20.2128,3.53389,29296.5,36992.8,65347.68,636895,594007,42888,2.85176,1674.95,1522.13,13614.1,40000,189595,0.0152865,0.224748,73928.6,3830.96,137332,3.67E-06,246356,646356,2517.93,627.798,4.40339,357.029,2579.51,616.671,4.5939,344.282,246356,2580.87,613.129,2.40821,338.353,2584.07,611.46,2.76528,336.82,100,584363
82494.52,0,82494.52,22.68,21.23,656.68,3.91,1.95,,0.418828,0.0274712,12.371,35.3979,3.31306,11094.1,21565,31603.44,420055.3,397626,22429.3,2.06315,0.238777,722.978,6584.05,40000,82393.2,0.0138615,12.04,70125.2,1061.63,45639.7,1.08E-05,139154,539154,1078.07,568.552,3.05727,329.551,1102.7,559.943,3.62859,319.985,139154,1097.81,556.214,1.23588,313.78,1098.85,554.462,1.82424,312.502,100,213920
113562.35,29195.46,142757.82,36.92,44.28,638.24,8.75,4.38,,0.528357,0.0987498,0.539883,28.1964,3.60909,34860.7,33086.3,76272.48,811770.1,765936,45834.1,2.92487,2097.45,1787.13,15890.1,40000,142653,0.0230631,0.266098,75149.6,4122.35,147864,1.54E-05,199414,599414,3861.33,947.099,3.41818,513.597,3947.16,931.017,3.75061,495.483,199414,3945.55,925.131,1.37946,487.159,3949.99,922.525,1.991,484.901,100,573896
113562.35,62107.52,175669.87,12.36,41.03,545.94,2.93,1.47,,0.418615,0.029514,1.39683,22.5048,4.00658,16042.4,43171.1,39084.432,622317.7,581516,40801.7,2.3976,0.0240698,897.673,8142.59,40000,175565,0.0137174,1.21785,73365,1113.8,52051,6.68E-06,232326,632326,1156.17,562.696,5.72032,320.025,1181.81,554.106,5.23718,309.151,232326,1179.5,549.865,3.42628,302.805,1180.56,548.698,3.46855,301.474,100,264150
109774.8,0,109774.8,12.74,15.19,720.2,2.92,1.46,,0.221499,0.050771,0.936221,38.6968,3.44392,18569.4,39853.3,44613.6,691955.9,650366,41589.9,2.45605,0.1982,1027.69,9294.5,40000,109669,0.02495,0.571726,83237.1,1169.47,57050.4,3.82E-06,166430,566430,1987.14,1022.71,3.38407,563.415,2035.84,1006.6,3.79988,544.358,166430,2025.02,1001.73,0.984297,536.601,2030.84,998,1.89951,533.31,100,284250
113562.35,39554.53,153116.88,14.27,39.23,573.45,3.38,1.69,,0.464122,0.0378838,0.240928,25.773,3.63802,17661,56768.5,42859.056,628955.3,591910,37045.3,2.46183,0.0540761,986.347,8928.97,40000,153012,0.0156792,0.0238444,78523.9,1668.69,67266.3,8.30E-06,209773,609773,1488.28,643.556,4.79586,365.916,1520.97,633.315,4.75093,353.582,209773,1516.69,628.909,2.55404,346.692,1515.35,627.169,3.21488,345.418,100,380999
113562.35,18402.01,131964.37,13.9,37.8,659.31,3.3,1.65,,0.399982,0.0478478,0.30614,32.358,3.51673,19483.9,51123.7,46209.744,705881.9,666344,39537.9,2.51239,0.0729211,1065.36,9627.03,40000,131859,0.0215268,0.0175786,82824.6,1474.8,65469.6,6.90E-06,188620,588620,1879.77,883.068,3.92302,493.226,1921.48,869.054,4.29398,476.792,188620,1916.1,864.004,1.54865,468.795,1913.91,861.072,2.83719,466.85,100,356332
113562.35,86854.9,200417.26,31.43,14.76,651.95,7.45,3.73,,3.23E-06,0.069957,0.267038,22.2954,3.10658,31784,20903.4,71186.4,670714,625555,45159,2.79724,2583.8,1663.37,14830.5,40000,200312,0.0195175,0.069892,65159.7,3530.3,129624,1.00E-06,257073,657073,2727.35,799.819,4.24148,462.751,2800.71,785.541,4.86333,446.175,257073,2797,783.209,1.81899,440.514,2798.28,780.701,2.7212,438.534,100,322428
113562.35,70743.76,184306.12,35.65,34.41,452.78,8.45,4.23,,0.0708406,0.0260937,13.7617,19.0582,3.32173,12008.1,70347.1,31166.352,523608.9,485467,38141.9,2.274,0.038928,712.813,6492.99,40000,184212,0.0125433,13.6199,73283.1,1678.47,57537.2,1.00E-06,240973,640973,1021.33,514.228,5.30757,290.57,1044.4,506.112,5.34873,280.685,240973,1041.71,503.041,3.48317,275.446,1043.75,501.731,3.64953,274.067,100,305454
113562.35,80143.34,193705.69,12.05,31.77,459.11,2.86,1.43,,1.24E-05,0.0309381,0.160101,19.3273,3.15395,22093.9,21054,34553.136,512430.4,475830,36600.4,4.07346,0.187887,791.693,7198.57,40000,193602,0.0128436,0.0223431,158076,1717.26,83917.3,1.00E-06,250363,650363,1213.65,526.594,5.25459,300.533,1240.96,517.853,5.71925,290.262,250363,1238.49,515.366,3.50234,285.213,1237.52,513.745,4.19408,284.045,100,328392
113562.35,83417.85,196980.2,30.19,25.03,740.05,7.16,3.58,,2.22E-06,0.0765256,0.296582,24.9459,3.15586,34599.5,22678.5,75401.28,753618.3,703592,50026.3,2.85048,2095.24,1765.88,15708.6,40000,196873,0.0237725,0.0708146,71883.5,3234.21,121837,1.00E-06,253634,653634,2985.12,973.594,4.04746,560.421,3065.34,956.472,4.75301,540.405,253634,3058.91,954.05,1.45117,534.434,3061.03,950.899,2.56497,531.921,100,357619
113562.35,41561.11,155123.46,37.3,45.13,547.42,8.85,4.42,,0.662151,0.0751837,3.23773,23.1702,3.83159,29549,43460.2,65632.8,707091.7,665767,41324.7,2.89304,1278.04,1529.01,13673.5,40000,155021,0.0170807,3.02197,81259.7,4011.32,143601,1.93E-05,211782,611782,2936.99,701.718,3.99365,384.012,3001.28,689.962,3.95454,370.539,211782,3003.59,684.801,1.99131,363.286,3007.35,683.229,2.2281,361.795,100,720169
79476.19,0,79476.19,23.03,19.57,744.33,3.82,1.91,,0.268051,0.052875,0.423022,40.0104,3.35634,15501.1,15895.1,41125.2,465765.8,440830,24935.8,2.30211,1417.6,945.571,8567.75,40000,79372.5,0.0169661,0.0418794,64850.5,2439.39,85278.6,7.87E-06,136133,536133,2075.8,696.326,2.82346,392.321,2120.58,684.947,3.78023,380.049,136133,2116.15,681.286,0.883981,373.496,2115,678.644,1.98605,371.757,100,224399
113562.35,55048.21,168610.56,13.94,24.96,531.57,3.31,1.65,,0.0770581,0.0301964,2.53075,22.0751,3.05398,15205.7,36360.3,37409.904,539262.3,501570,37692.3,2.3946,0.142967,858.449,7793.73,40000,168507,0.0141946,2.34899,74856.7,1265.02,55741.5,1.22E-06,225268,625268,1178.11,581.83,4.86628,337.965,1208.02,572.413,4.9562,326.458,225268,1204.76,569.514,2.61806,320.908,1207.86,567.785,2.97734,319.26,100,289783
92526.36,0,92526.36,37.01,18.65,560.69,7.15,3.58,,0.60023,0.0595513,4.63098,30.7327,3.33295,16368.4,11982.8,45855.504,452887.7,429771,23116.7,2.26846,3162.99,1056.99,9553.23,40000,92426.5,0.0121671,4.33718,50056.6,3836.28,121296,2.39E-05,149188,549188,2330.98,500.062,3.3964,284.882,2380.18,491.73,3.6628,275.519,149188,2380.51,487.998,1.55894,269.589,2382.05,486.682,1.92338,268.564,100,145490
113562.35,67771.07,181333.42,33.89,30.34,660.5,8.04,4.02,,4.64E-06,0.0798415,0.316899,24.0772,2.99862,33010.6,18908.8,74282.88,696932.5,651534,45398.5,2.80204,2963.52,1738.63,15475.6,40000,181228,0.0211133,0.095164,62987.6,3763.09,137179,1.00E-06,237989,637989,3114.5,865.465,3.86482,493.407,3195.97,850.062,4.52494,475.63,237989,3191,847.32,1.48291,469.602,3193.66,844.533,2.41141,467.344,100,301296
90033.4,0,90033.4,30.27,45.96,619.43,5.69,2.85,,0.802845,0.0656604,0.490776,33.6123,3.7962,20144,68354.3,47970.048,556633.7,529263,27370.7,2.67069,0.80031,1106.98,9993.76,40000,89930.9,0.0162199,0.167995,88237,3316.49,115919,2.69E-05,146692,546692,2580.33,666.195,3.22016,359.242,2631.16,655.668,3.52419,347.584,146692,2626.97,650.446,1.41313,340.258,2626.42,648.798,1.87742,338.986,100,773912
113562.35,51729.83,165292.19,27.55,25.94,611.79,6.53,3.27,,0.0478965,0.0646982,0.269333,24.6051,2.9951,26193.7,21495.2,61116.96,630952.9,591178,39774.9,2.68005,2346.32,1420.34,12732.7,40000,165188,0.0185932,0.047689,65706,3320.88,121378,1.11E-06,221949,621949,2526.33,762.356,3.98829,434.831,2591.41,749.144,4.4972,419.496,221949,2588.11,746.153,1.66073,413.417,2587.93,743.727,2.55327,411.55,100,307935
113562.35,17503.19,131065.54,36.99,33.66,587.8,8.77,4.39,,0.335866,0.0902551,1.68805,28.171,3.13366,29123.5,18956.2,68532,679318.1,639312,40006.1,2.72735,3406.98,1599.04,14277.5,40000,130963,0.0203385,1.41444,59499.4,4190.26,149375,1.05E-05,187724,587724,3523.72,834.993,3.32647,457.141,3602.87,820.779,3.8107,440.995,187724,3600.62,816.24,1.26422,433.764,3610.21,813.541,1.919,431.455,100,308289
113562.35,82748.65,196311.01,19.52,31.14,622.22,4.63,2.31,,4.51E-06,0.0458658,0.214928,22.6926,3.17625,23107.5,30528,53151.84,598413.4,557262,41151.4,2.64114,828.07,1229.97,11073.3,40000,196206,0.0167605,0.0286847,75330.3,2320.66,89041.8,1.00E-06,252967,652967,1790.13,686.793,4.87954,404.083,1838.24,674.882,5.35307,390.011,252967,1835.53,672.663,2.40219,384.53,1834.63,670.418,3.34822,382.902,100,372637
113562.35,65530.26,179092.62,23.9,35.31,667.75,5.67,2.83,,2.32E-05,0.0613515,0.256393,25.0662,3.20439,27635.1,33415.5,61388.64,684660.2,640314,44346.2,2.77869,981.491,1426.87,12789.3,40000,178987,0.0205889,0.0354147,79855.6,2764.15,105928,1.00E-06,235748,635748,2396.65,843.798,4.18001,483.242,2458.72,829.277,4.73664,466.346,235748,2454.71,826.298,1.70218,460.104,2454.06,823.555,2.77042,458.049,100,470938
84298,0,84298,24.04,45.08,683.09,4.23,2.12,,0.687474,0.0516926,0.414276,36.9658,3.76776,16335.7,72108.8,41366.448,531000.5,504862,26138.5,2.43322,0.0738382,951.24,8618.01,40000,84194.8,0.0163448,0.0640086,80808.8,2452.37,85488.7,1.96E-05,140956,540956,2034.81,671.221,3.16034,369.752,2074.05,660.745,3.6571,358.198,140956,2068.94,655.68,1.32531,350.789,2067.7,653.791,1.99903,349.47,100,530890
113562.35,84301.87,197864.23,30.42,28.98,514.87,7.21,3.61,,8.92E-06,0.0552015,0.323953,19.0662,3.12669,24910.8,18835.8,59202.24,539868.7,501278,38590.7,2.65835,3014.01,1374.43,12333.8,40000,197761,0.0132351,0.165318,56389,3796.56,133284,1.00E-06,254522,654522,2148.67,543.056,4.62274,316.288,2204.43,533.337,4.99919,305.023,254522,2205.4,530.95,2.65801,299.992,2208.06,529.405,3.0624,298.613,100,270354
113562.35,21348.62,134910.97,29.69,48.97,607.77,7.04,3.52,,0.872465,0.0809879,0.35257,28.597,4.06644,29753.1,54515.5,64502.88,794226.3,752581,41645.3,2.93178,354.354,1501.77,13438.1,40000,134807,0.0211845,0.0816452,91183.7,3562.21,130258,2.31E-05,191568,591568,3177,869.977,3.66634,466.492,3245.13,855.886,3.69813,450.469,191568,3240.49,849.316,1.67144,441.799,3239.52,847.379,2.14093,440.157,100,805286
113562.35,79124.59,192686.94,11.95,48.55,596.55,2.83,1.42,,0.397475,0.0327291,0.511152,23.2018,4.62588,18445.6,45026.7,43442.448,716134.4,668028,48106.4,2.47217,0.0186598,1000.08,9050.51,40000,192581,0.014965,0.332672,74519.9,1108.49,52812.5,5.83E-06,249342,649342,1283.26,614.437,6.41369,347.339,1311.14,604.791,5.76975,335.245,249342,1308.41,599.881,3.99657,328.317,1309.16,598.6,4.01486,326.83,100,269081
113562.35,47212.66,160775.02,24.9,37.04,461.77,5.9,2.95,,0.548919,0.024959,9.48479,20.9026,3.83416,12117.7,64086.2,31704.768,545400.1,510495,34905.1,2.24304,0.0253758,725.334,6605.16,40000,160677,0.0120594,9.31954,72199.4,1356.47,52010.5,8.89E-06,217438,617438,979.855,494.271,5.35822,275.999,1000.24,487.113,4.94297,266.863,217438,997.944,483.288,3.28196,261.09,998.36,482.377,3.2812,260.016,100,263362
113562.35,22754.67,136317.03,26.77,33.4,718.58,6.35,3.17,,0.132953,0.082336,0.362734,33.0437,3.22598,29099.6,24420.2,65556.48,761486.4,716360,45126.4,2.75955,1826.56,1527.16,13657.6,40000,136211,0.026378,0.050029,74902.4,3070.23,116145,2.92E-06,192972,592972,3221.55,1081.14,3.28478,596.077,3300.31,1063.01,3.99631,575.146,192972,3292.89,1058.82,0.965143,567.83,3293.44,1055.12,2.20309,564.883,100,367552
113562.35,60706.07,174268.43,36.46,45.63,652.76,8.65,4.32,,0.331657,0.0893431,0.341913,24.5406,3.62495,36807.9,34753.3,78889.44,811799.4,762409,49390.4,2.96741,1822.34,1851.07,16435.3,40000,174163,0.021797,0.111914,77093.3,3978.78,143672,8.71E-06,230924,630924,3490.05,895.007,3.82532,497.378,3573.33,879.31,4.11236,479.603,230924,3571.79,874.336,1.67062,472.07,3573.72,871.88,2.32266,469.971,100,599078
99514.9,0,99514.9,38.85,25.3,512.43,8.07,4.04,,0.777592,0.055065,8.56683,28.4837,3.50649,15772.6,12007,44781.648,461853.3,438226,23627.3,2.24286,3132.14,1031.65,9329.51,40000,99416.7,0.0114521,8.2982,50505,3868.1,121461,2.99E-05,156178,556178,2156.77,470.389,3.69415,267.156,2202.03,462.842,3.6977,258.36,156178,2202.14,459.123,1.83168,252.651,2202.6,458.084,2.04166,251.75,100,152925
88103.24,0,88103.24,35.04,47.9,733.58,6.45,3.22,,0.609034,0.0875086,0.469966,39.2827,3.84681,24893.1,50143.1,56535.84,656473.6,623508,32965.6,2.80163,529.809,1310.64,11778.3,40000,87999.8,0.0222418,0.0862703,87497.4,3501.2,125636,1.95E-05,144761,544761,3437.52,913.111,2.81988,481.355,3506.73,898.506,3.47536,465.451,144761,3500.81,892.413,0.974702,456.987,3500.35,889.67,1.84459,454.923,100,732139
76079.16,0,76079.16,17.18,42.9,747.71,2.73,1.36,,0.585612,0.0413243,0.41586,40.3219,3.72916,13708.7,44607.6,36303.36,489265.9,465095,24170.9,2.25771,0.0408371,832.567,7563.2,40000,75974.9,0.0165301,0.0366166,73855.9,1559.76,61647.9,1.57E-05,132736,532736,1630.37,678.391,2.9066,377.846,1659.62,668.117,3.75224,366.813,132736,1654.55,663.354,1.15422,359.452,1652.97,661.206,2.08844,358.138,100,344168
101786.92,0,101786.92,36.65,33.94,551.73,7.79,3.89,,0.580206,0.0718038,3.89028,30.2127,3.33693,20692.3,21723.1,52872,543457.2,515309,28148.2,2.5129,2861.49,1223.31,11015,40000,101686,0.0153751,3.5987,59830.7,3979.43,135977,2.10E-05,158447,558447,2809.18,631.591,3.32672,347.063,2868.58,621.202,3.64285,335.355,158447,2868.76,616.726,1.42296,328.564,2872.15,615.005,1.86805,327.171,100,323082
113562.35,66133.18,179695.53,31.49,17.45,681.19,7.47,3.73,,4.24E-06,0.0772654,0.300181,24.9702,3.03042,32248.5,20576.3,72200.16,708254.8,662438,45816.8,2.79899,2571.34,1687.98,15041.7,40000,179590,0.0219646,0.0712549,66660.6,3509.75,129546,1.00E-06,236351,636351,3015.1,900.114,3.87407,513.129,3094.3,884.265,4.5431,494.759,236351,3088.94,881.505,1.43206,488.651,3090.62,878.586,2.44681,486.325,100,321623
113562.35,64935.94,178498.3,24.8,48.91,679.76,5.88,2.94,,0.462104,0.0440689,6.48935,25.3081,4.11931,21726.2,61492.4,49861.44,819168.5,766736,52432.5,2.57964,0.0288764,1151.79,10387.8,40000,178396,0.0206217,6.26941,82420.5,1334.72,63810.3,6.77E-06,235157,635157,1725.99,846.039,4.79645,473.911,1764.46,832.718,4.48128,457.838,235157,1759.71,826.968,2.33124,449.719,1762.76,824.867,2.61945,447.604,100,343132
113562.35,51198.26,164760.61,32.33,26.69,452.61,7.67,3.83,,0.248065,0.0514173,2.57428,19.5891,3.15979,19740.2,17058.7,50009.76,507578.6,474285,33293.6,2.51156,3149.69,1155.31,10418.7,40000,164661,0.0115231,2.40754,53413.4,3989.53,132986,7.05E-06,221422,621422,2003.36,473.051,4.55356,269.098,2050.45,465.073,4.57342,259.576,221422,2053.19,462.043,2.69732,254.391,2056.69,460.925,2.84916,253.264,100,241723
113562.35,90873.45,204435.8,16.63,25.89,471.35,3.94,1.97,,6.55E-06,0.0369864,0.165203,19.1198,3.17965,17622.1,30938,39661.872,524687.5,486556,38131.5,2.71142,610.213,911.216,8262.89,40000,204333,0.0130143,0.0293101,77327,2557.34,91512.1,1.00E-06,261094,661094,1446.92,533.72,5.47885,305.349,1482.49,524.528,5.90909,294.468,261094,1480.25,522.211,3.65265,289.534,1479.46,520.573,4.30793,288.288,100,440876
113562.35,71292.49,184854.85,13.6,28.61,504.68,3.23,1.61,,1.36E-05,0.0301216,1.9766,20.2647,3.0568,15010.2,39411.5,35845.152,535022.5,495468,39554.5,2.46749,0.107341,821.859,7467.74,40000,184751,0.0138928,1.81893,74997.6,1347.43,58112.8,1.00E-06,241512,641512,1175.8,569.333,5.1591,328.138,1204.86,560.041,5.35336,316.822,241512,1201.57,557.425,3.04438,311.562,1204.86,555.713,3.3994,309.908,100,309338
83464.76,0,83464.76,25.86,21.09,487.33,4.51,2.25,,1.0208,0.0396957,2.7897,27.3205,3.70146,11156.6,8708.41,33035.808,358042,339293,18749,2.11544,2469.15,756.319,6882.46,40000,83364,0.0083987,2.5372,49886.4,3327.93,102877,4.31E-05,140125,540125,1561.69,344.473,3.70546,197.482,1590.41,339.475,3.59014,191.551,140125,1588.51,336.631,2.01845,187.063,1587.83,335.948,2.10997,186.433,100,154360
113562.35,75027.23,188589.58,23.72,34.23,637.75,5.62,2.81,,6.37E-06,0.0564448,0.235581,23.3595,3.20201,26492.9,31907.9,59502.72,645848.5,602940,42908.5,2.74733,1126.63,1381.63,12396.4,40000,188484,0.0185901,0.0348981,76781.2,2791.4,105779,1.00E-06,245245,645245,2203.77,761.91,4.42901,440.773,2261.72,748.699,4.94425,425.359,245245,2258.47,746.04,1.99451,419.485,2257.79,743.606,2.96089,417.671,100,441640
113562.35,24487.4,138049.75,19.31,26.26,688.81,4.58,2.29,,0.126675,0.0609154,0.32015,31.8461,3.17984,23462.3,29260.3,54197.76,693454.2,651885,41569.2,2.63687,819.738,1254.87,11291.2,40000,137944,0.0233213,0.0286668,80029.6,2258.09,89737.1,2.40E-06,194705,594705,2384.27,955.832,3.63729,535.743,2443.14,940.009,4.25671,517.272,194705,2437.82,936.225,1.18084,510.252,2436.61,932.853,2.49473,507.762,100,371650
113562.35,27443.21,141005.57,34.93,34.04,615.35,8.28,4.14,,0.253783,0.0889975,0.448514,27.6498,3.10672,30453.6,20252.8,70350.72,699838.2,658549,41289.2,2.76236,3147.82,1643.09,14656.4,40000,140902,0.0211997,0.182705,62109.4,4045.45,145156,7.34E-06,197663,597663,3476.69,869.969,3.41229,479.821,3558.88,854.983,3.92622,462.73,197663,3555.47,850.727,1.26873,455.656,3559.9,847.99,2.03591,453.366,100,328160
109366.61,0,109366.61,35.94,21.68,720.56,8.21,4.1,,0.211256,0.11148,0.517825,38.6567,3.37926,31726.6,16280.5,72972,772408.3,728628,43780.3,2.75941,3310.12,1706.74,15202.5,40000,109262,0.0284675,0.135736,62330.3,3931.29,142114,6.13E-06,166023,566023,4365.99,1167.53,2.73263,623.816,4465.54,1147.88,3.6126,601.642,166023,4453.23,1142.88,0.712131,593.788,4459.19,1138.7,1.85574,590.271,100,263100
113562.35,79166.31,192728.66,23.57,37.3,664.43,5.59,2.79,,6.54E-06,0.0587034,0.237514,23.7558,3.35566,28270.1,38793,61764.96,687605.3,642067,45538.3,2.82188,618.112,1435.9,12867.7,40000,192623,0.0198444,0.0331055,83224.8,2701.77,104256,1.00E-06,249384,649384,2292.94,813.353,4.41467,468.749,2352.55,799.267,4.92799,452.379,249384,2348.93,796.36,1.95292,446.261,2348.14,793.775,2.97587,444.341,100,536064
113562.35,78774.82,192337.18,28.07,25.38,699.71,6.66,3.33,,2.93E-06,0.0695737,0.273287,24.3926,3.12134,31381.5,23657.4,69439.68,708133.9,661235,46898.9,2.80351,1956.23,1621.02,14466.6,40000,192231,0.0218466,0.0555082,71665.7,3120.37,117761,1.00E-06,248992,648992,2714.36,894.853,4.13673,515.466,2786.97,879.184,4.7923,497.156,248992,2782.07,876.756,1.58687,491.262,2782.95,873.865,2.65482,489.007,100,356665
113562.35,16675.63,130237.98,24.45,20.6,494.71,5.8,2.9,,0.579262,0.0501765,0.358475,25.0478,3.39301,17701.6,17254.3,46761.504,522789.7,493910,28879.7,2.36803,2460.45,1078.4,9741.98,40000,130137,0.0125068,0.132645,57062.6,3399.62,111175,1.68E-05,186898,586898,1963.71,513.435,4.28806,292.865,2009.08,505.116,4.17255,282.826,186898,2007.35,501.385,2.24946,276.92,2007.06,500.271,2.48191,275.905,100,211591
81969.3,0,81969.3,14.83,26.51,675.88,2.54,1.27,,0.373382,0.0380038,0.377646,36.7451,3.29508,13251.3,16109.8,35679.792,431033.4,408548,22485.4,2.22833,610.511,817.996,7433.29,40000,81864.9,0.0146627,0.0342931,68330.4,1672.67,66103.7,1.04E-05,138626,538626,1495.23,601.655,2.94582,346.923,1525.43,592.165,3.87921,336.777,138626,1521.57,588.578,1.13938,330.377,1520.15,586.507,2.1006,329.147,100,247076
113562.35,18453.69,132016.05,38.39,30.06,697.91,9.1,4.55,,0.147234,0.111276,0.544188,32.7101,3.13639,35291.6,15619.4,79956,788431.4,741246,47185.4,2.8116,3592.26,1877.18,16657.5,40000,131911,0.0270821,0.221682,60072,4159.44,149480,4.24E-06,188672,588672,4351.62,1110.84,2.99081,604.671,4454.41,1091.55,3.77973,582.733,188672,4442.33,1087.21,0.853162,575.394,4451.06,1083.28,1.90211,572.05,100,263264
113562.35,77444.29,191006.65,16.67,47.57,729.91,3.95,1.98,,0.218667,0.0528108,0.239206,26.5206,4.0002,26404,51113.8,57501.12,832773.5,780121,52652.5,2.74473,0.0578936,1333.72,11979.4,40000,190899,0.0224611,0.0169362,85706.6,1660.16,74775.3,3.32E-06,247660,647660,2071.53,921.381,4.68036,523.256,2119.51,906.13,4.85734,505.374,247660,2114.5,901.318,2.18383,497.69,2112.43,898.442,3.43285,495.734,100,428291
107385.22,0,107385.22,11.18,20.37,690.35,2.51,1.25,,0.266079,0.0455076,0.426094,37.4216,3.39292,17028.8,35105.8,41839.488,641574.6,604811,36763.6,2.3958,0.170271,962.36,8716.56,40000,107279,0.0225858,0.0770279,80702.4,1078.8,53893.8,4.79E-06,164040,564040,1784.02,925.853,3.3891,514.199,1827.08,911.356,3.88715,497.229,164040,1819.78,906.673,1.05852,489.624,1820.3,903.433,2.05769,486.989,100,263235
108223.2,0,108223.2,32.19,36.61,747.54,7.28,3.64,,0.29415,0.104143,0.464538,40.1528,3.58961,30765.7,24767.2,69204.96,800491.6,756247,44244.6,2.79926,2213.34,1615.33,14417.7,40000,108118,0.0294029,0.0718913,73313.2,3537.15,130132,7.77E-06,164879,564879,4082.23,1205.77,2.77294,642.19,4174.01,1185.92,3.60956,619.816,164879,4163.89,1180.26,0.745385,611.379,4165.73,1176.12,1.95956,607.975,100,398724
113562.35,85753.63,199315.98,37.14,26.43,586.03,8.81,4.4,,4.88E-06,0.0729045,0.862123,20.3574,3.02948,31936.6,17069.6,73069.92,627498.1,581983,45515.1,2.77974,3480.45,1709.12,15222.9,40000,199212,0.0170061,0.680539,56390.2,4090.13,146512,1.00E-06,255973,655973,2836.26,697.63,4.1961,402.824,2908.82,684.971,4.77359,388.285,255973,2907.22,682.559,1.99598,382.807,2916.18,680.246,2.60769,380.798,100,272143
89486.87,0,89486.87,33.77,20.79,586.18,6.31,3.15,,0.538616,0.0598576,1.48855,31.9664,3.301,16275.1,12308.8,45475.68,447557.9,424682,22875.9,2.26324,3025.82,1048.03,9474.1,40000,89385.9,0.012394,1.18205,50441.3,3733.34,117128,2.13E-05,146147,546147,2343.03,509.502,3.30764,291.349,2392.86,500.891,3.66941,281.78,146147,2392.61,497.198,1.45965,275.794,2394.3,495.76,1.8936,274.713,100,141910
113562.35,67004.09,180566.44,29.34,33.65,665.52,6.96,3.48,,1.46E-05,0.0714176,0.27616,24.5372,3.098,30614.7,24516.5,68456.16,692563.5,647798,44765.5,2.79467,2112.93,1597.21,14261.7,40000,180461,0.0209374,0.0545851,70374.1,3339.48,123980,1.00E-06,237222,637222,2787.59,858.125,3.99695,490.004,2860.53,843.104,4.60703,472.602,237222,2856.18,840.24,1.57338,466.469,2856.71,837.495,2.56508,464.324,100,375519
113562.35,22236.61,135798.96,37.7,30.65,519.72,8.94,4.47,,0.381077,0.0705688,4.56067,24.6958,3.07137,23659.2,14788.9,59048.64,581445.1,547382,34063.1,2.57236,3630.57,1370.75,12301.8,40000,135699,0.0155454,4.3282,53640.6,4108.35,144196,1.22E-05,192460,592460,2752.91,638.317,3.71486,356.555,2815.5,627.535,3.97426,344.105,192460,2816.92,623.62,1.69506,337.693,2822.75,621.815,2.11,336.121,100,223176
113562.35,52829.48,166391.84,28.37,49.23,693.84,6.73,3.36,,0.444414,0.0784605,0.282409,27.3237,3.8566,33340.4,50899.4,70074.72,851522.5,801813,49709.5,2.97795,263.927,1636.41,14598.9,40000,166286,0.0236499,0.0327578,91948.6,3173.32,119917,9.64E-06,223047,623047,3073.64,970.697,3.86937,536.075,3145.22,954.402,4.10038,517.503,223047,3140.02,948.674,1.66786,509.237,3138.42,945.995,2.58904,507.184,100,736044
110001.29,0,110001.29,14.18,27.48,555.8,3.26,1.63,,0.524911,0.0415014,0.319698,31.1271,3.35462,15380.2,19753.9,40286.64,543659.7,515353,28306.7,2.30682,798.142,925.877,8393.05,40000,109897,0.0155348,0.0357152,69867.6,2008.56,76107.9,1.20E-05,166658,566658,1630.31,637.568,3.68019,362.902,1665.69,627.533,4.03271,351.253,166658,1661.37,623.209,1.66549,344.349,1660.06,621.394,2.37602,343.088,100,284577
113562.35,53774.34,167336.69,22,41.56,579.72,5.22,2.61,,0.322892,0.0522842,0.237084,23.7787,3.57599,23869,61162.1,53528.16,656370.5,616170,40200.5,2.76537,0.709679,1238.92,11151.7,40000,167232,0.0168253,0.0321781,87456.2,2706.67,102362,6.74E-06,223993,623993,2047.86,690.568,4.40958,390.436,2096.25,679.069,4.5247,377.023,223993,2092.56,674.884,2.26561,370.352,2091.37,673.014,2.92672,368.921,100,659182
113562.35,87668.24,201230.59,14.26,38.43,727.25,3.38,1.69,,6.25E-06,0.0458431,0.399761,24.6984,3.57637,24286.9,45112.6,53793.6,741310.4,688682,52628.4,2.66633,0.0696677,1245.25,11207,40000,201123,0.0213499,0.190739,83156.7,1292.39,63486.5,1.00E-06,257884,657884,1790.44,874.517,4.97932,507.107,1837.2,859.897,5.15872,489.443,257884,1830.64,856.754,2.22926,483.111,1833.72,853.998,2.97176,480.652,100,337593
113562.35,14018.57,127580.93,18.01,20.48,525.39,4.27,2.14,,0.494605,0.0428381,0.28751,26.9815,3.3041,16391.7,19111.1,42705.12,538631.1,509026,29605.1,2.34669,1318.62,982.723,8896.9,40000,127478,0.0139949,0.0465318,66334.1,2526.16,87679.6,1.17E-05,184239,584239,1679.69,574.365,4.1497,329.174,1718.08,565.185,4.23947,318.231,184239,1714.5,561.264,2.07898,311.884,1713.52,559.796,2.56519,310.743,100,264870
111330.98,0,111330.98,14.72,38.51,697.83,3.42,1.71,,0.464989,0.0559644,0.372859,38.5991,3.71623,20110.2,51101.1,47294.352,738405.1,699110,39295.1,2.54431,0.0847583,1091,9852.99,40000,111225,0.0248673,0.0180565,85293.1,1548.35,68797.2,8.54E-06,167986,567986,2201.14,1019.96,3.37065,556.692,2247.64,1004.12,3.96773,538.453,167986,2241.14,998.181,1.1461,529.616,2238.58,994.691,2.63138,527.282,100,379447
113562.35,21354.74,134917.1,19.1,32.44,564.59,4.53,2.26,,0.342932,0.0469591,0.277174,27.4759,3.20581,18390.3,29988.7,45887.712,579378.5,546338,33040.5,2.45258,940.3,1057.75,9559.94,40000,134813,0.0159604,0.0321186,72670.7,2504.58,88813.3,7.43E-06,191574,591574,1839.27,655.045,4.13001,374.091,1883.36,644.25,4.34819,361.348,191574,1879.62,640.373,1.89464,354.758,1878.36,638.414,2.64617,353.329,100,351077
113562.35,42082.82,155645.17,29.45,33.94,572.41,6.98,3.49,,0.224481,0.0670087,0.285134,24.3141,3.11327,25930.2,24863,60828.48,625672.8,588044,37628.8,2.6942,2387.25,1413.41,12672.6,40000,155542,0.017253,0.0634382,65919.9,3617.4,129972,5.88E-06,212303,612303,2617.78,707.981,3.93442,399.597,2682.42,695.812,4.25986,385.517,212303,2680.41,692.159,1.77042,379.138,2680.35,690.119,2.44239,377.509,100,371496
113562.35,67570.67,181133.03,17.74,38.57,722.63,4.21,2.1,,0.00125369,0.0548829,0.25694,26.8569,3.42006,26313.2,50835.1,57485.28,742152.2,694066,48086.2,2.75998,0.226292,1333.33,11976.1,40000,181026,0.0228111,0.0243772,87678.1,1849.62,80626.6,1.00E-06,237787,637787,2147.29,934.616,4.30255,534.636,2201.17,918.896,4.86308,516.245,237787,2196.66,915.574,1.68919,509.549,2195.32,912.443,2.9893,507.299,100,473003
113562.35,52396.98,165959.33,32.82,49.01,721,7.78,3.89,,0.875538,0.0878929,0.29895,28.3258,3.49995,36211.4,39637.7,75899.52,894278.5,845836,48442.5,3.01597,940.401,1778.03,15812.4,40000,165853,0.0247804,0.036971,86076.9,3409.49,133818,2.09E-05,222614,622614,3444.49,1016.83,3.89419,564.027,3522.58,1000.23,4.07485,545.072,222614,3517.34,993.81,1.76767,536.169,3515.72,991.214,2.59588,534.13,100,662197
113562.35,91406.05,204968.4,17.79,17.88,478.13,4.22,2.11,,6.25E-06,0.0383421,0.168638,19.2464,3.18984,17798.5,30863.6,40995.408,529510.4,491100,38410.4,2.64814,745.208,942.522,8540.71,40000,204865,0.0131294,0.0308119,73408.1,2680.42,93311.5,1.00E-06,261626,661626,1499.17,538.485,5.50398,308.423,1536.65,529.138,5.91694,297.345,261626,1534.43,526.834,3.63465,292.4,1533.68,525.178,4.28827,291.129,100,433644
97582.91,0,97582.91,17,18.22,750.83,3.46,1.73,,0.212272,0.0549655,0.406567,40.8341,3.4655,18279.9,30112.8,44707.488,617011.2,582251,34760.2,2.45317,332.717,1029.9,9314.06,40000,97477.8,0.0231579,0.0245386,79931.2,1746.48,70470.2,4.35E-06,154239,554239,2156.61,949.627,3.08482,524.338,2206.27,934.328,3.95772,506.988,154239,2200.36,930.027,0.852068,499.586,2198.62,926.315,2.33612,496.967,100,325236
113562.35,64702.27,178264.62,21.01,33.79,625.73,4.98,2.49,,1.09E-05,0.0516541,0.236651,24.096,3.22987,23947.9,34108.9,54674.88,624247.6,583110,41137.6,2.68506,773.444,1266.24,11390.6,40000,178159,0.0180855,0.0298418,78479.8,2517.25,96118.5,1.00E-06,234920,634920,2017.91,741.294,4.41556,428.826,2070.38,728.58,4.90489,413.956,234920,2067.13,725.839,1.97934,408.026,2066.16,723.42,2.96675,406.259,100,440001
98749.73,0,98749.73,30.15,16.88,545.51,6.22,3.11,,0.629907,0.0582594,0.920393,30.0752,3.37848,16843.6,13399.4,46325.28,478877.7,454431,24446.7,2.29643,2953.56,1068.09,9651.1,40000,98648.4,0.0126273,0.634863,52045.7,3675.96,117387,2.30E-05,155409,555409,2280.94,518.861,3.55885,294.649,2330.07,510.286,3.72511,284.832,155409,2329.52,506.391,1.65864,278.743,2330.38,505.093,1.99484,277.693,100,158208
111593.85,0,111593.85,21.73,20.52,681.07,5.06,2.53,,0.260644,0.0697897,0.383427,37.2322,3.37417,22729.1,25040.9,53892.48,691388.6,653047,38341.6,2.594,1376.11,1247.6,11227.6,40000,111489,0.0244043,0.0322613,75394.7,2605.52,99091.2,5.74E-06,168250,568250,2735.69,1000.63,3.16554,547.983,2799.14,984.453,3.87594,529.407,168250,2792.95,979.699,0.947298,521.658,2791.59,976.17,2.25345,519.035,100,329027
113562.35,13634.28,127196.63,20.78,22.17,751.1,4.93,2.46,,0.116832,0.0741336,0.385192,36.726,3.34488,26287.4,27963,59197.44,770892.8,725052,45840.8,2.71202,933.315,1374.32,12332.8,40000,127090,0.0282825,0.0399552,82314.7,2353.36,94699.6,2.24E-06,183851,583851,2902.71,1158.82,3.21451,637.074,2973.29,1139.79,4.00991,614.997,183851,2965.14,1135.46,0.854022,607.466,2965.34,1131.3,2.26134,604.164,100,381851
79640.02,0,79640.02,34.06,41.08,572.07,5.66,2.83,,0.922862,0.0479143,4.1523,31.3561,3.7675,14612,56803.5,38920.704,388420.5,368735,19685.5,2.38774,0.74858,893.835,8108.48,40000,79539.6,0.00969076,3.85543,80333.8,3388.05,103994,4.16E-05,136301,536301,1882.76,398.135,3.44733,229.716,1918.74,391.875,3.51414,222.669,136301,1917.09,388.521,1.76538,217.541,1916.57,387.631,1.96482,216.818,100,687322
86758.29,0,86758.29,38.02,35.82,522.81,6.89,3.44,,1.04941,0.0446916,10.8318,29.0382,3.86408,13296.1,30425.4,38171.088,391677.9,371433,20244.9,2.20812,1048.76,876.27,7952.31,40000,86659.9,0.00908344,10.5601,67122.2,3541.1,102292,4.58E-05,143421,543421,1756.08,372.882,3.74808,216.107,1789.98,367.222,3.59165,209.423,143421,1788.32,364.085,1.96277,204.593,1787.66,363.338,2.06968,203.912,100,449220
113562.35,53068.45,166630.81,14.34,45.84,607.71,3.4,1.7,,0.623678,0.0354959,1.8713,25.0298,4.21771,17815.3,50767.8,42805.824,725233.1,680447,44786.1,2.43389,0.0214624,985.093,8917.88,40000,166526,0.0165683,1.6612,76343.1,1157.97,53893.9,9.58E-06,223287,623287,1391.59,680.033,5.56306,379.607,1422,669.584,4.9412,366.492,223287,1418.65,664.185,2.99381,358.875,1419.84,662.731,3.08024,357.277,100,273729
79914.83,0,79914.83,11.58,30.95,625.34,1.93,0.97,,0.521231,0.0286775,0.362981,34.2637,3.33627,11337.6,14011.4,31654.896,382558.2,362925,19633.2,2.12973,354.772,724.174,6594.77,40000,79810.5,0.0117714,0.0464208,66130.2,1334.12,56857.5,1.52E-05,136571,536571,1130.85,483.139,3.03688,285.937,1151.65,475.636,3.86817,278.021,136571,1148.17,472.307,1.47103,272.194,1147.1,470.857,2.13647,271.352,100,232325
113562.35,9694.69,123257.05,12,21.52,494.98,2.84,1.42,,0.712256,0.0330125,0.28432,26.4467,3.54044,14709.8,18099.2,37262.832,504846.1,477345,27501.1,2.3935,629.312,855.007,7763.09,40000,123152,0.0125177,0.0515373,75103.9,1821.59,73029.3,1.63E-05,179913,579913,1298.64,513.304,4.20568,295.794,1325.02,505.671,4.18812,286.535,179913,1321.34,501.822,2.29648,280.536,1320.5,500.709,2.59953,279.611,100,284255
113562.35,50835.61,164397.96,18.55,18.93,543.92,4.4,2.2,,0.105026,0.0301357,5.38646,22.8007,3.06606,15139.4,37063.6,38061.744,541983.4,504683,37300.4,2.34658,0.162303,873.709,7929.53,40000,164296,0.0143588,5.19579,75201.1,1318.93,55444.1,1.70E-06,221057,621057,1175.32,588.607,4.78981,343.188,1205.66,579.083,4.85293,331.541,221057,1202.31,576.103,2.49448,325.899,1205.43,574.351,2.86273,324.24,100,285816
113562.35,81698.69,195261.04,14.41,45.08,696.54,3.42,1.71,,0.10512,0.0437117,0.645711,24.4924,3.92947,22919.9,47990.1,51511.68,777232.5,723143,54089.5,2.62166,0.0364489,1190.96,10731.6,40000,195154,0.0201339,0.439497,81252.5,1277.67,61716.9,1.48E-06,251915,651915,1708.63,825.744,5.15911,473.008,1750.34,812.11,5.01979,456.532,251915,1744.97,807.751,2.56031,449.491,1748.47,805.357,3.01602,447.177,100,327684
113562.35,94293.82,207856.17,28.51,29.84,548.13,6.76,3.38,,5.34E-06,0.0535339,0.220943,19.5362,3.20147,25658.2,21110.5,59839.68,558569.6,519033,39536.6,2.68513,2560.32,1389.7,12466.6,40000,207752,0.0141411,0.061352,60630.5,3497.92,124967,1.00E-06,264513,664513,2085.6,579.923,4.76341,340.192,2141.8,569.523,5.20079,328.104,264513,2141.01,567.326,2.67799,323.066,2141.35,565.644,3.25598,321.698,100,298231
113562.35,7134.87,120697.23,23.17,28.53,476.64,5.49,2.75,,0.860583,0.0468338,0.523088,25.7832,3.71397,16071.5,14227.1,43941.888,502150.9,475181,26969.9,2.28294,2433.94,1011.85,9154.56,40000,120595,0.0113982,0.289165,55516.9,3340.06,106695,2.70E-05,177356,577356,1835.24,467.745,4.33699,267.158,1875.41,460.507,4.04364,258.227,177356,1873.65,456.816,2.29717,252.57,1873.35,455.93,2.39744,251.684,100,183629
113562.35,82451.2,196013.55,25.77,15.22,543.03,6.11,3.06,,7.76E-06,0.0500027,0.210957,20.3163,3.14189,23330.8,22889.3,55137.12,551255.3,513115,38140.3,2.63421,2172.42,1277.27,11486.9,40000,195910,0.014081,0.0447997,63121.3,3263.34,115971,1.00E-06,252671,652671,1949.93,577.477,4.76367,337.688,2001.93,567.28,5.15442,325.769,252671,2000.42,564.943,2.65659,320.616,2000.11,563.242,3.27267,319.271,100,308579
113562.35,28629.12,142191.47,26.28,29.48,547.61,6.23,3.12,,0.297674,0.0589469,0.285264,25.3155,3.08391,21676.7,19506.1,53626.08,579134.4,545615,33519.4,2.53645,2521.27,1241.25,11172.1,40000,142088,0.0157635,0.0553489,61087.3,3404.43,119563,7.78E-06,198849,598849,2304.68,646.926,3.97607,366.88,2360.94,636.029,4.22382,354.139,198849,2358.48,632.365,1.83785,347.831,2357.88,630.541,2.45528,346.403,100,260926
113562.35,31515.04,145077.39,21.85,36.06,581.4,5.18,2.59,,0.331722,0.0539984,0.270444,26.4465,3.29278,21929.7,40211.8,51422.4,623866,587545,36321,2.64373,612.276,1188.84,10713,40000,144973,0.0172471,0.034055,80538.6,2770.41,101595,7.35E-06,201734,601734,2114.55,707.749,4.08102,400.032,2164.97,696.03,4.31128,386.33,201734,2161.17,691.943,1.86492,379.56,2159.94,689.882,2.62817,378.023,100,521360
113562.35,24201.63,137763.98,28.49,30.3,736.46,6.76,3.38,,0.085069,0.0880147,0.383007,33.3698,3.19534,30758.2,21702.5,69003.36,778462,731665,46797,2.77678,2149.9,1610.46,14375.7,40000,137658,0.0275299,0.0648389,72505.7,3207.17,120717,1.90E-06,194419,594419,3442.56,1128.19,3.21188,621.567,3527.47,1109.13,3.98855,599.561,194419,3518.5,1105.11,0.892322,592.362,3520.59,1101.19,2.13281,589.167,100,334518
76069.18,0,76069.18,28.56,19.05,486.56,4.54,2.27,,1.00845,0.0371635,4.82217,27.2531,3.63652,9874.24,8125.03,30007.008,323554,306512,17042,2.06547,2433.37,685.877,6251.46,40000,75969.1,0.0076587,4.5705,48895.3,3368.81,102110,4.53E-05,132730,532730,1463.79,314.058,3.59178,179.796,1489.42,309.592,3.51965,174.56,132730,1487.32,306.986,1.99774,170.384,1486.54,306.348,2.09014,169.809,100,157935
113562.35,19037.56,132599.91,24.47,43.95,572.85,5.8,2.9,,0.749774,0.0637563,0.317513,27.7646,3.83364,24332.4,61664.1,54781.92,697087.5,659890,37197.5,2.7947,3.22301,1268.8,11412.9,40000,132496,0.0184614,0.061032,90667.5,3085.63,113957,1.85E-05,189257,589257,2502.29,757.921,3.85672,413.215,2556.16,745.823,3.8849,399.225,189257,2551.36,740.206,1.8239,391.395,2550.25,738.455,2.29946,389.952,100,751105
113562.35,7670.92,121233.28,23.42,39.67,619.48,5.55,2.78,,0.532837,0.06833,0.339814,32.2057,3.57731,24129.6,46057.5,55045.44,706876.9,669440,37436.9,2.73845,385.831,1275.08,11467.8,40000,121129,0.0214466,0.038298,87105.6,2916.13,108651,1.26E-05,177890,577890,2681.31,880.059,3.47539,480.314,2740.24,865.984,3.83845,464.191,177890,2734.76,860.389,1.37812,456.013,2733.2,857.864,2.2656,454.129,100,621820
80427.58,0,80427.58,29.53,28.4,642.29,4.96,2.48,,0.449752,0.0547075,0.510716,34.7427,3.28207,14915.3,10256.5,41971.2,413531.1,392588,20943.1,2.22027,2557.81,965.457,8744,40000,80325.4,0.0123693,0.177787,52517.9,3310.96,104801,1.76E-05,137086,537086,2145.29,508.412,3.06421,294.063,2190.61,499.802,3.66363,284.781,137086,2188.28,496.341,1.28018,278.879,2188.3,494.771,1.87255,277.823,100,144320
113562.35,23736.13,137298.48,11.69,21.99,454.76,2.77,1.39,,0.590315,0.0311579,0.239495,22.942,3.42364,13414.7,20675.9,34466.688,492640.8,463985,28655.8,2.34512,475.003,789.677,7180.56,40000,137195,0.0117728,0.047101,70753,1934.85,72833.9,1.24E-05,193956,593956,1225.73,482.584,4.53533,274.388,1250.33,475.431,4.50053,265.621,193956,1247.06,471.929,2.69474,260.017,1246.32,470.913,2.95185,259.13,100,330799
108962.58,0,108962.58,34.08,16.94,594,7.75,3.88,,0.375596,0.087469,0.60413,32.2953,3.19933,25147.2,15047.9,61631.52,630924.7,596749,34175.7,2.60969,3540.84,1432.7,12839.9,40000,108860,0.0200403,0.288753,56131.4,4026.06,142366,1.23E-05,165621,565621,3421.17,822.634,3.10278,447.066,3497.1,808.917,3.67287,431.609,165621,3494,804.242,1.09849,424.264,3498.76,801.611,1.84061,422.131,100,223836
113562.35,4116.67,117679.02,17.89,15.66,473.78,4.24,2.12,,0.919945,0.0407069,0.397986,26.2755,3.80896,14805.5,14031.9,40440.96,494482.7,467972,26510.7,2.25566,1852.77,929.499,8425.2,40000,117576,0.0113475,0.16161,59280.3,2813.69,93736.5,2.66E-05,174337,574337,1598.41,465.423,4.3333,266.701,1631.84,458.474,4.05889,258.078,174337,1628.85,454.773,2.33066,252.427,1628.28,453.901,2.43687,251.562,100,204350
113562.35,85932.24,199494.6,20.99,38.02,666.91,4.98,2.49,,6.03E-06,0.0534655,0.225607,23.4474,3.45819,27178.9,45898.2,59067.84,682866.4,636894,45972.4,2.81431,121.964,1371.21,12305.8,40000,199388,0.019439,0.0286316,86750.4,2374.11,94447.2,1.00E-06,256149,656149,2088.92,796.666,4.62496,461.797,2143.09,782.915,5.12177,445.774,256149,2139.63,780.107,2.13483,439.736,2138.62,777.56,3.18041,437.885,100,563233
105951.12,0,105951.12,17.13,34.84,485.09,3.79,1.89,,1.12695,0.0383811,0.453083,27.4611,4.04676,14471.4,35635.8,37974.672,474623,449582,25041,2.35814,209.173,871.67,7911.39,40000,105848,0.011004,0.203361,76608.6,2574.31,87689.2,3.45E-05,162609,562609,1510.42,451.212,4.14137,257.043,1539.23,444.711,3.88284,249.064,162609,1535.9,440.991,2.19942,243.506,1535.24,440.161,2.2876,242.687,100,508162
97792.74,0,97792.74,33.91,28.87,579.77,6.92,3.46,,0.460418,0.0709294,1.01226,31.5877,3.21798,19706,13821.6,51687.84,518869.5,491658,27211.5,2.43046,3337.49,1195.15,10768.3,40000,97691.2,0.0153753,0.706941,52803,3884.01,131056,1.67E-05,154452,554452,2774.57,631.601,3.2305,350.661,2834.45,621.056,3.68037,338.876,154452,2833.7,616.914,1.29547,332.253,2837.18,615.014,1.84865,330.773,100,182395
113562.35,53309.34,166871.7,32.4,26.67,683.67,7.68,3.84,,0.000404579,0.0826305,0.327235,26.5011,3.00666,32356.4,19652.1,72805.92,719733,674223,45510,2.79372,2740.5,1702.7,15167.9,40000,166766,0.0229616,0.0796171,65736.1,3613.7,132746,1.00E-06,223527,623527,3226.09,941.143,3.65131,531.061,3309.23,924.644,4.35258,512.02,223527,3302.98,921.569,1.2601,505.649,3305.22,918.465,2.29693,503.147,100,310759
113562.35,18972.04,132534.39,34.8,24.4,498.17,8.25,4.13,,0.478472,0.0639147,3.82173,24.4122,3.18084,21391.2,14725.6,54734.88,553162.6,521730,31432.6,2.50192,3469.48,1267.68,11403.1,40000,132434,0.0140155,3.59451,53115.9,4011.66,138229,1.55E-05,189195,589195,2494.6,575.535,3.87768,322.872,2551.02,565.952,3.98378,311.667,189195,2553.01,562.062,1.88656,305.457,2556.59,560.618,2.18636,304.166,100,211543
113562.35,86128.29,199690.64,37.33,47.96,574.8,8.85,4.43,,0.232556,0.0728575,1.52162,20.1125,3.98042,34188.6,42732.3,73168.32,727705.4,677953,49752.4,2.98207,1297.62,1711.51,15243.4,40000,199587,0.0168497,1.34382,80515.4,3992.98,143523,6.16E-06,256348,656348,2838.94,692.433,4.37602,390.041,2905.22,680.144,4.47749,376.161,256348,2907.65,675.803,2.40408,369.622,2914.3,673.987,2.68367,367.882,100,715854
113562.35,58066.13,171628.48,13.2,24.06,669.81,3.13,1.57,,7.37E-06,0.0412222,0.546691,25.9688,3.11977,20184.7,42913.7,47001.408,644046.1,598988,45058.1,2.53458,0.195405,1084.07,9791.96,40000,171522,0.0195605,0.321486,81005.6,1259.94,59616.4,1.00E-06,228283,628283,1608.27,801.271,4.71423,464.139,1651.43,787.95,4.93237,447.94,228283,1644.8,785.146,1.97674,441.907,1648.89,782.42,2.70947,439.479,100,309676
113562.35,12782.56,126344.92,14.04,28.95,740.17,3.33,1.66,,0.134142,0.0576961,0.362025,36.8578,3.36896,22075,38418.7,50539.68,738776.2,694889,43887.2,2.6046,0.640033,1167.89,10529.1,40000,126238,0.0267784,0.0238605,87156.6,1445.27,67498,2.23E-06,182999,582999,2261.02,1097.24,3.43959,608.581,2315.82,1079.46,4.19286,587.809,182999,2309.31,1075.22,0.965086,580.258,2307.85,1071.14,2.54739,577.239,100,363223
113562.35,44674.3,158236.66,16.92,45.75,560.32,4.01,2.01,,0.817211,0.0411172,0.246662,24.5677,4.35499,19126.7,66118.2,45372.768,678626.1,638873,39753.1,2.54842,0.0421049,1045.6,9452.66,40000,158132,0.0151152,0.0400838,80437.4,2050.84,78652.1,1.56E-05,214893,614893,1617.71,620.488,5.13111,345.138,1650.37,610.939,4.71881,333.463,214893,1645.69,605.876,2.91246,326.348,1644.69,604.608,3.18239,325.196,100,474151
113562.35,80502.74,194065.09,23.79,16.95,572.97,5.64,2.82,,7.01E-06,0.048704,0.211745,21.3454,3.09784,23336.4,24635.9,54880.8,566372.1,527593,38779.1,2.62624,1769.65,1271.15,11433.5,40000,193961,0.0149409,0.0360334,66744.3,2946.32,107103,1.00E-06,250722,650722,1899.9,612.596,4.77648,360.033,1950.87,601.844,5.1901,347.427,250722,1948.79,599.516,2.53481,342.13,1948.16,597.635,3.26829,340.703,100,322226
