WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,46007.36,159569.71,33.98,37.62,539.95,8.06,4.03,,0.349529,0.0706472,1.20045,22.4823,3.32313,27645.1,30507.5,63760.8,635661.8,596162,39499.8,2.77435,2302.81,1483.89,13283.5,40000,159467,0.0160526,0.99379,68505.6,3989.5,142057,1.02E-05,216228,616228,2754.94,659.278,4.00805,368.815,2818.82,647.954,4.1707,355.765,216228,2820.57,643.874,1.96793,349.279,2825.89,642.102,2.32677,347.667,100,489644
113562.35,60055.85,173618.21,17.61,17.58,562.77,4.17,2.09,,0.0124355,0.0402113,0.215655,23.1528,3.08535,18891.7,29874.6,45765.504,550963.3,514345,36618.3,2.50008,772.22,1054.87,9534.48,40000,173514,0.0146389,0.0259043,72383.1,2270.83,82643.3,1.00E-06,230275,630275,1571.08,600.422,4.91856,351.604,1612.18,590.1,5.22762,339.338,230275,1609.53,587.524,2.58316,333.811,1608.45,585.557,3.3881,332.376,100,338963
113562.35,67403.36,180965.71,29.42,47.67,520.62,6.98,3.49,,0.517532,0.0597997,0.411969,20.2287,4.22053,27828.2,60323.1,60526.56,664383.3,622452,41931.3,2.92609,225.762,1406.18,12609.7,40000,180862,0.01439,0.237103,88811.6,3628.03,130799,1.37E-05,237623,637623,2336.84,591.147,4.59175,329.191,2389.68,581.202,4.39585,317.678,237623,2391.03,576.757,2.65766,311.351,2391.99,575.599,2.77593,310.17,100,845590
110477.63,0,110477.63,24.85,23.22,711.87,5.73,2.87,,0.224943,0.0806232,0.412649,38.5935,3.40903,25220.4,22963.2,58779.84,725804.9,685066,40738.9,2.65808,1781.4,1364.31,12245.8,40000,110373,0.0265579,0.043745,73729.1,2894.73,109314,5.17E-06,167134,567134,3159.3,1088.78,2.99436,590.651,3232.81,1071.03,3.7889,570.361,167134,3225.14,1066.19,0.822293,562.537,3224.93,1062.32,2.12314,559.511,100,323055
113562.35,23161.18,136723.53,23.59,29.66,558.56,5.59,2.8,,0.318839,0.0551718,0.285178,26.6833,3.12396,20359,21471.8,50708.16,581174.9,548035,33139.9,2.496,2038.99,1171.89,10564.2,40000,136620,0.0161416,0.0432947,64464.1,3078.47,108355,7.81E-06,193381,593381,2158.87,662.405,3.96709,376.166,2211.11,651.38,4.22547,363.246,193381,2207.85,647.587,1.7894,356.762,2206.87,645.663,2.48263,355.306,100,273054
113562.35,80262.3,193824.66,22.07,27.25,508.14,5.23,2.62,,8.78E-06,0.0435325,0.191222,20.0562,3.12472,19651.8,28699.2,46523.664,539175.2,501496,37679.2,2.60316,1436.46,1072.78,9692.43,40000,193722,0.0135896,0.0353742,68066.4,3000.68,103146,1.00E-06,250483,650483,1699.91,557.409,5.09798,321.727,1744.02,547.674,5.45386,310.223,250483,1741.95,545.275,3.05682,305.093,1741.3,543.584,3.69206,303.774,100,363942
113562.35,44348.48,157910.84,28.58,15.59,558.32,6.78,3.39,,0.16403,0.0623788,0.274406,23.6208,3.00397,24205.8,19163.7,58249.92,590531.3,554288,36243.3,2.61796,2764.09,1351.63,12135.4,40000,157807,0.0161706,0.0616617,60304.2,3574.4,127268,4.25E-06,214568,614568,2435.68,663.471,4.04013,377.951,2496.98,652.013,4.37998,364.626,214568,2495.19,648.769,1.86691,358.604,2495.15,646.822,2.52453,357.056,100,270447
113562.35,3428.17,116990.52,14.93,31.1,576.99,3.54,1.77,,0.422028,0.0442466,0.312963,31.5089,3.29801,16695.9,23320.4,42440.736,583177.6,551838,31339.6,2.37484,600.968,976.502,8841.82,40000,116886,0.0173295,0.0268465,74495.2,1963.16,74657.4,8.87E-06,173647,573647,1736.76,711.044,3.74457,403.187,1775.92,699.755,4.13766,390.019,173647,1771.45,695.397,1.57343,382.873,1769.87,693.181,2.49424,381.365,100,308181
113562.35,30311.16,143873.51,31.02,19.27,460.48,7.36,3.68,,0.515114,0.0509445,2.87384,21.8256,3.3656,18377.1,15385.2,48345.12,504671.9,474658,30013.9,2.41238,3077.78,1115.86,10071.9,40000,143773,0.0112939,2.6812,52733.9,3853.29,126629,1.60E-05,200534,600534,1988.52,463.61,4.47257,263.875,2033.94,456.053,4.30516,254.696,200534,2036.09,452.703,2.50771,249.294,2037.78,451.755,2.60689,248.32,100,205990
113562.35,92085.78,205648.13,25.75,45.9,548.79,6.11,3.05,,0.0439194,0.0520242,0.202423,20.0918,4.04603,27245.8,63372.7,58874.88,637782.9,594053,43729.9,2.89923,4.41786,1366.59,12265.6,40000,205544,0.0145206,0.042003,88416.7,3139.84,116149,1.00E-06,262305,662305,2033.29,596.358,4.97412,340.823,2083.49,585.895,5.06519,328.848,262305,2081.54,582.332,3.09542,323.142,2080.97,580.825,3.52565,321.864,100,773759
82876.54,0,82876.54,24.86,20.06,495.81,4.3,2.15,,0.989574,0.0396575,2.027,27.7297,3.67509,11252.3,8711.67,33202.128,357337.2,338672,18665.2,2.11904,2425.67,760.194,6917.11,40000,82775.4,0.00848893,1.77031,50139.5,3259.62,101585,4.17E-05,139536,539536,1560.14,348.222,3.65358,200.465,1588.89,343.128,3.58336,194.474,139536,1586.96,340.261,1.99198,189.945,1586.3,339.557,2.09929,189.31,100,153366
95202.25,0,95202.25,36.15,22.11,548.03,7.19,3.59,,0.630646,0.0592234,4.54131,30.1374,3.35861,16545.3,12188.7,46160.448,461614.9,438044,23570.9,2.27828,3165.23,1064.19,9616.76,40000,95102.4,0.0122024,4.25397,50361.6,3835.64,121897,2.46E-05,151863,551863,2318.14,501.45,3.47015,285.02,2367.21,493.155,3.67612,275.613,151863,2367.58,489.37,1.61745,269.664,2368.94,488.097,1.95008,268.648,100,149513
101808.38,0,101808.38,33.17,36.74,461.07,7.05,3.53,,1.36663,0.0440709,7.73612,26.2225,4.31294,14604.8,43544.3,39522.384,452003.4,427992,24011.4,2.35337,441.372,907.943,8233.83,40000,101710,0.00946645,7.4958,77033.2,3562.09,107293,5.18E-05,158471,558471,1731.72,388.149,4.36862,218.947,1765.49,382.62,3.83853,211.923,158471,1763.54,379.314,2.26234,206.936,1762.84,378.658,2.2633,206.217,100,616536
113562.35,39981.57,153543.93,38.86,45.78,748.31,9.21,4.61,,0.361373,0.112397,0.385575,30.6571,3.63502,41236.6,29340.6,87354.24,932405.8,878564,53841.8,2.9922,2167.23,2059.15,18198.8,40000,153437,0.0285293,0.0873929,76011.4,4015.65,144998,9.50E-06,210198,610198,4398.71,1170.87,3.29047,639.324,4501.43,1150.57,3.81485,616.427,210198,4494.02,1144.67,1.13865,607.837,4495.88,1141.17,2.10941,604.898,100,530216
113562.35,71462.74,185025.09,18.64,21.65,627.82,4.42,2.21,,6.01E-06,0.0357604,3.52179,23.5506,3.14922,18821.3,45772.4,44842.464,596418.9,552496,43922.9,2.47728,0.201341,1033.08,9342.18,40000,184921,0.0168904,3.3259,78693.8,1336.68,58889.2,1.00E-06,241682,641682,1392.98,691.958,5.1164,406.291,1430.5,680.411,5.2682,392.172,241682,1425.37,677.92,2.48995,386.597,1430.42,675.616,3.05308,384.482,100,307913
113562.35,47041.01,160603.37,37.14,25.8,738.6,8.81,4.4,,5.16E-05,0.101698,0.421206,29.0856,3.04699,37605.7,17582.3,83030.88,802013.9,751397,50616.9,2.85958,3139.28,1952.63,17298.1,40000,160497,0.0269812,0.140961,64309.2,3905.28,142103,1.00E-06,217258,617258,3972.61,1105.92,3.32699,617.351,4073.05,1086.4,4.15221,594.918,217258,4061.58,1083.05,0.978654,588.248,4067.92,1079.25,2.10258,585.054,100,298520
106595.97,0,106595.97,36.51,30.08,652.93,8.13,4.06,,0.289476,0.10026,0.594471,35.1905,3.2463,28052.1,15059.7,66939.36,679873.9,642014,37859.9,2.67896,3602.78,1560.54,13945.7,40000,106493,0.0233824,0.247228,57432,4084.17,145580,9.33E-06,163254,563254,3923.25,959.562,2.88079,515.675,4010.75,943.407,3.62339,497.564,163254,4003.65,938.629,0.877803,490.013,4010.41,935.297,1.80037,487.272,100,233705
89599.97,0,89599.97,30.34,37.1,456.64,5.68,2.84,,1.4055,0.0382398,7.60708,25.9354,4.24448,12276.9,42329.8,33588,389552.1,368674,20878.1,2.32137,10.269,769.186,6997.5,40000,89500.8,0.00822605,7.37032,78831.7,3354.82,101377,5.76E-05,146262,546262,1506.13,337.069,4.2369,188.483,1532.97,332.522,3.72832,182.659,146262,1530.44,329.626,2.22495,178.195,1529.59,329.042,2.2172,177.555,100,665439
106435.57,0,106435.57,14.81,26.76,541.15,3.29,1.65,,0.624811,0.0281805,6.24451,29.9638,3.44339,12267.2,25475.9,33541.152,501789.6,475095,26694.6,2.15053,0.196759,768.094,6987.74,40000,106333,0.0140366,5.97126,72479.8,1067.87,48494.5,1.35E-05,163094,563094,1105.4,575.526,3.7587,329.335,1130.73,567.09,3.80375,319.205,163094,1126.74,562.838,1.75852,312.709,1127.22,561.463,2.06901,311.512,100,234152
81696.33,0,81696.33,17.71,32.88,484.32,3.02,1.51,,1.08956,0.0316847,0.679568,27.2356,3.79584,10377.4,18815.9,29361.552,348248.9,329707,18541.9,2.18352,814.12,670.894,6116.99,40000,81594.2,0.00831826,0.431101,64664.9,2562.92,85330.2,4.13E-05,138355,538355,1250.35,340.855,3.69101,195.481,1270.87,336.209,3.61822,189.964,138355,1268.07,333.396,2.07155,185.534,1267.39,332.73,2.15682,184.916,100,369114
80282.82,0,80282.82,11.54,26.21,529.42,1.93,0.97,,0.857551,0.0250756,0.384212,29.5501,3.56974,9613.15,11650.4,27779.136,345654.4,327407,18247.4,2.06865,552.462,634.206,5787.32,40000,80179.4,0.00921742,0.115615,61872.2,1553.7,60533.2,2.80E-05,136940,536940,991.694,377.829,3.36376,222.34,1006.79,372.511,3.7225,216.456,136940,1003.71,369.543,1.95817,211.632,1003.02,368.697,2.19799,210.989,100,227551
113562.35,16985.74,130548.09,33.62,32.01,704.79,7.97,3.99,,0.150988,0.100012,0.422098,33.4792,3.18233,32383.1,17871,73552.32,774069.5,728749,45320.5,2.78092,3013.98,1720.85,15323.4,40000,130443,0.026947,0.0967575,64869.4,3767.43,137465,3.95E-06,187204,587204,3912.61,1104.87,3.05675,602.808,4006.48,1086.03,3.82475,581.266,187204,3996.87,1081.67,0.869803,573.887,4000.49,1077.88,1.99705,570.743,100,288160
113562.35,57798.22,171360.57,18.57,34.91,690.57,4.4,2.2,,2.71E-05,0.0545514,0.263202,26.8885,3.21663,25064,40213.4,55749.6,688839.1,644388,44451.1,2.72864,163.769,1291.87,11614.5,40000,171254,0.0215375,0.0276552,85973.3,2081.62,85599.7,1.00E-06,228015,628015,2132.81,882.446,4.21223,505.519,2187.42,867.525,4.7935,488.034,228015,2183.12,864.512,1.61976,481.628,2182.05,861.502,2.84876,479.436,100,479784
95887.59,0,95887.59,21.99,15.81,626.77,4.4,2.2,,0.404732,0.0512341,0.368041,34.3046,3.28781,16176.9,17280.9,42839.424,508978.7,482486,26492.7,2.31745,1547.51,985.884,8924.88,40000,95784.3,0.0160499,0.0457235,64687.1,2626.81,89977.7,1.11E-05,152545,552545,2010.53,658.818,3.27291,373.065,2054.69,648.158,3.8552,361.11,152545,2050.57,644.097,1.27348,354.352,2049.36,641.994,2.11013,352.919,100,233427
113562.35,64452.21,178014.56,24.4,29.26,496.11,5.78,2.89,,0.0274278,0.0467513,0.213497,20.4084,3.06593,19792.5,23430.9,48317.76,525695.7,490509,35186.7,2.55186,2086.64,1115.21,10066.2,40000,177912,0.0129965,0.0468127,62244.1,3333.63,112973,1.00E-06,234673,634673,1825.24,533.284,4.7577,307.214,1872.02,524.023,5.0175,296.301,234673,1870.45,521.37,2.77366,291.093,1870.05,519.861,3.27267,289.855,100,305277
113562.35,75658.12,189220.48,15.08,23.81,726.42,3.58,1.79,,2.82E-06,0.0464611,0.920423,25.6002,3.21167,23575.3,42664.2,52696.32,699170.3,648679,50491.3,2.64902,0.216862,1219.13,10978.4,40000,189114,0.02185,0.698467,84092.4,1323.17,64275.8,1.00E-06,245875,645875,1811.87,894.524,4.69703,519.111,1860.4,879.604,4.98898,500.959,245875,1852.26,877.048,1.87672,495.008,1858.44,874.001,2.70187,492.297,100,341773
113562.35,46987.28,160549.63,34.71,23.69,655.65,8.23,4.12,,0.0479492,0.0866507,0.362978,26.2819,2.97024,32432.9,17733.7,73799.52,707683.1,663367,44316.1,2.78327,3185.31,1726.87,15374.9,40000,160445,0.0221349,0.114388,61534.1,3888.64,140987,1.25E-06,217206,617206,3382.85,907.653,3.56002,509.365,3468.28,891.654,4.21463,490.986,217206,3462.47,888.386,1.25724,484.563,3466.03,885.397,2.19461,482.109,100,284354
103720.17,0,103720.17,15.03,42.96,604.17,3.26,1.63,,1.00824,0.0430309,0.355038,33.4072,4.09683,15863,55055.8,40252.752,632074.5,600955,31119.5,2.36532,0.0363231,925.081,8385.99,40000,103616,0.0172132,0.0474419,78119.5,1720.48,67828.8,2.20E-05,160377,560377,1698.14,706.478,3.80253,386.155,1728.47,696.052,3.8611,373.936,160377,1722.55,690.164,1.80204,365.85,1721.24,688.527,2.27512,364.566,100,387800
113562.35,27047.38,140609.74,35.46,42.7,504.63,8.41,4.2,,0.865371,0.0658768,4.45238,23.502,3.94838,24989,47330.5,57392.64,638954.7,603211,35743.7,2.80146,935.079,1331.13,11956.8,40000,140509,0.0149013,4.23493,82942.4,3881.94,137623,2.65E-05,197270,597270,2577.07,611.956,4.09582,333.461,2632.09,602.08,3.89554,321.911,197270,2633.58,597.241,2.09345,315.13,2635.07,596.051,2.22431,313.952,100,747496
113562.35,74003.27,187565.62,12.96,42.4,596.44,3.07,1.54,,0.202937,0.0331246,0.875894,23.0918,3.92891,18199.9,48234,43241.712,661589.7,615941,45648.7,2.46298,0.0275436,995.356,9008.69,40000,187460,0.0152615,0.692477,75394.5,1179.86,54677,3.04E-06,244221,644221,1295.06,626.275,5.82845,359.792,1325.87,616.167,5.46383,347.243,244221,1322.86,612.044,3.42026,340.802,1324.98,610.458,3.59389,339.118,100,281747
91432.64,0,91432.64,36.25,39.01,745.23,6.92,3.46,,0.361373,0.0935279,0.486298,39.8543,3.57062,25571.4,29078.7,59864.64,654248.1,619331,34917.1,2.7111,2044.46,1390.3,12471.8,40000,91329.1,0.0236836,0.0953906,71983.1,3652.52,130754,1.13E-05,148090,548090,3668.1,971.926,2.73041,516.515,3746.95,955.938,3.55188,498.923,148090,3739.51,950.702,0.798295,491.039,3741.12,947.345,1.83532,488.413,100,447613
113562.35,5295.57,118857.92,36.18,17.61,703.78,8.58,4.29,,0.19921,0.112302,0.507163,36.285,3.2888,33465.9,16093.2,76350.72,793063.6,747521,45542.6,2.78578,3410.42,1789.03,15906.4,40000,118753,0.0283154,0.148807,61855.5,4022.96,145137,5.71E-06,175514,575514,4396.05,1161.3,2.83858,624.752,4497.76,1141.57,3.66725,602.367,175514,4485.68,1136.7,0.769762,594.596,4492.09,1132.62,1.88043,591.143,100,265846
113562.35,50663.58,164225.93,33.45,40.7,512.48,7.93,3.97,,0.463915,0.0635441,1.99199,21.2295,3.63392,26347.4,40550.7,60076.8,622467.4,583889,38578.4,2.80744,1446.45,1395.39,12516,40000,164124,0.014452,1.80182,76581.6,3888.92,138012,1.34E-05,220885,620885,2479.37,593.61,4.28627,331.33,2535.6,583.59,4.24167,319.68,220885,2538.25,579.426,2.31289,313.396,2541.76,578.08,2.50162,312.083,100,642120
113562.35,91315.44,204877.79,23.11,26.88,589.71,5.48,2.74,,5.16E-06,0.0483717,0.203853,20.7436,2.98698,24111.6,26336.9,56068.32,597086.6,556168,40918.6,2.64346,1411.17,1299.49,11680.9,40000,204773,0.0156291,0.0327709,69794.2,2823.67,101024,1.00E-06,261534,661534,1886.1,639.607,4.38572,382.232,1937.75,629.301,5.00737,370.169,261534,1935.63,627.139,2.28938,364.95,1934.87,625.163,3.13772,363.533,100,347122
113562.35,13240.76,126803.12,20.86,30.62,538.86,4.95,2.47,,0.430146,0.0300513,9.82168,27.3067,3.26076,13464.8,30316.8,36011.808,542554.8,511298,31256.8,2.20766,0.191319,825.754,7502.46,40000,126702,0.0148801,9.57753,75407.3,1260.59,51215.2,8.03E-06,183463,583463,1175.76,610.128,4.11159,350.131,1204.33,600.842,4.10667,338.826,183463,1200.59,596.779,1.9262,332.322,1202.05,595.204,2.2623,330.888,100,249890
102041.81,0,102041.81,11.05,43.62,541.42,2.35,1.18,,1.84512,0.0313908,0.363523,30.2808,5.02493,13152.4,38442.6,34842.288,576031.7,546708,29323.7,2.23568,0.0189701,798.441,7258.81,40000,101937,0.0132866,0.0891296,72835.9,1290.85,56267.5,4.41E-05,158698,558698,1245.51,544.328,4.37627,296.432,1261.49,537.34,3.95822,287.679,158698,1256.51,532.425,2.21694,280.896,1255.63,531.464,2.2872,279.921,100,302550
109288.14,0,109288.14,21.85,38.19,689.34,4.99,2.49,,0.408723,0.0708956,0.384624,37.6881,3.60544,23626.3,42416.3,53959.68,721952,683240,38712,2.70463,321.728,1249.2,11241.6,40000,109183,0.0247468,0.0293069,87469.2,2558.13,98490.1,9.09E-06,165944,565944,2783.09,1015,3.15034,550.048,2844.11,998.862,3.7947,531.698,165944,2837.74,993.242,1.02172,523.275,2835.83,989.871,2.28339,520.825,100,549732
106960.88,0,106960.88,16.69,17.97,710.15,3.73,1.86,,0.23659,0.0575731,0.385665,38.9099,3.42963,19743.4,30990.7,47351.376,662004,624830,37174,2.51203,409.195,1092.35,9864.87,40000,106856,0.0239344,0.0235514,81303.3,1855.13,75411.6,4.66E-06,163617,563617,2258.39,981.36,3.23077,541.356,2310.72,965.599,3.99124,523.248,163617,2304.81,961.056,0.940565,515.604,2302.93,957.375,2.41376,512.992,100,345835
113562.35,25432.97,138995.32,11.63,20.7,717.35,2.76,1.38,,0.111773,0.0477633,0.332146,32.853,3.25149,20137.6,39123.9,47105.328,707388.3,663715,43673.3,2.51293,0.12549,1086.53,9813.61,40000,138889,0.023965,0.035391,83106.4,1062.96,55594.7,1.73E-06,195650,595650,1870.14,981.918,3.91,553.42,1917.36,965.959,4.38707,534.419,195650,1911.14,962.108,1.26555,527.275,1910.53,958.601,2.51789,524.533,100,271788
113562.35,20658.07,134220.42,19.56,25.22,656.73,4.64,2.32,,0.18346,0.0584844,0.313212,31.3102,3.16967,22137.7,28022.2,52235.04,663939.8,624960,38979.8,2.58786,984.125,1208.16,10882.3,40000,134115,0.0216361,0.0271056,77206.2,2359.37,91180.2,3.65E-06,190876,590876,2289.84,887.043,3.67382,498.073,2345.66,872.423,4.22652,481.024,190876,2340.86,868.52,1.27631,473.989,2339.38,865.444,2.50596,471.768,100,350918
86362.7,0,86362.7,16.99,29.21,569.38,3.06,1.53,,0.693475,0.0355291,0.407571,31.427,3.4783,12137.8,11693.4,34748.544,396408.2,376047,20361.2,2.11979,1364.94,796.253,7239.28,40000,86257.3,0.0108439,0.116427,57959.3,2219.69,77420,2.30E-05,143018,543018,1398.43,445.059,3.37114,261.311,1425.19,438.234,3.73457,253.691,143018,1421.89,434.843,1.75391,248.209,1421.16,433.754,2.10988,247.421,100,185806
89295.48,0,89295.48,18.08,49.14,683.28,3.37,1.69,,1.07801,0.0468383,0.407229,37.088,4.26432,15848.7,56910.1,40090.512,620331.2,590781,29550.2,2.38264,0.0287972,921.273,8352.19,40000,89191.3,0.0177817,0.0592549,78402.3,1825,70270.7,2.58E-05,145952,545952,1850.12,729.989,3.4585,393.328,1881.29,719.27,3.66033,381.103,145952,1874.91,713,1.58016,372.722,1873.53,711.268,2.07806,371.392,100,408169
113562.35,61824.45,175386.8,28.32,32.54,668.22,6.72,3.36,,6.00E-06,0.0703286,0.280547,25.1974,3.04989,29600.4,23155.7,66729.12,686388.7,642262,44126.7,2.76502,2127.81,1555.47,13901.9,40000,175281,0.0211705,0.0523184,69774.1,3241.92,120881,1.00E-06,232042,632042,2745.43,867.58,3.94828,495.054,2817.25,852.477,4.57768,477.516,232042,2812.68,849.642,1.5032,471.369,2813.14,846.821,2.53248,469.174,100,346795
113562.35,28423.72,141986.08,21.09,36.51,476.77,5,2.5,,0.690534,0.0422436,0.308748,23.0935,3.79056,17505.9,48902.9,43196.544,529120.2,498231,30889.2,2.52612,222.894,994.292,8999.28,40000,141884,0.0116351,0.110221,79818.3,3006.57,99367.3,1.78E-05,198645,598645,1656.12,477.494,4.83766,270.289,1692.75,470.009,4.50107,261.047,198645,1690.22,466.307,2.7755,255.379,1689.74,465.405,2.87523,254.452,100,596781
113562.35,74927.7,188490.06,18.11,14.79,717.63,4.3,2.15,,2.90E-06,0.0534164,0.255502,25.7651,3.20756,26001.6,34398.2,57434.4,693137.9,646707,46430.9,2.73145,329.49,1332.12,11965.5,40000,188383,0.0218543,0.033176,83896.1,1961.09,82550.3,1.00E-06,245144,645144,2086.1,894.863,4.45614,518.765,2141.49,879.598,5.07272,500.682,245144,2137.07,877.203,1.72849,494.682,2136.66,874.173,2.94931,492.422,100,418310
113562.35,8915.05,122477.4,30.44,23.36,733.55,7.22,3.61,,0.157418,0.0982929,0.433843,36.856,3.32362,31139.1,19686.7,70417.44,794965.3,748841,46124.3,2.7713,2530.26,1644.71,14670.3,40000,122372,0.0289866,0.0764806,69638.1,3441.37,127684,3.84E-06,179133,579133,3847.89,1188.2,2.9479,643.917,3939.34,1168.31,3.77497,621.143,179133,3928.8,1163.63,0.774286,613.45,3931.71,1159.46,2.01168,609.991,100,309747
79917.25,0,79917.25,27.76,32.75,572.21,4.63,2.32,,0.775465,0.0450023,1.65878,31.4032,3.54809,13064.9,13426.6,37693.872,366087.7,347435,18652.7,2.16996,2136.91,865.096,7852.89,40000,79815.6,0.00929757,1.36252,54390.3,3243.93,101465,3.47E-05,136577,536577,1767.24,382.003,3.36152,226.092,1801.86,375.891,3.55664,219.28,136577,1800.44,372.808,1.74987,214.331,1800.09,371.903,1.99364,213.637,100,212192
113562.35,81011.25,194573.6,22.63,27.88,603.39,5.37,2.68,,5.37E-06,0.0496337,0.217456,22.1566,3.13459,24049.6,26668.9,55620.96,591676,551258,40418,2.65682,1445.54,1288.81,11587.7,40000,194468,0.0162909,0.0336905,70694.9,2741.48,102019,1.00E-06,251229,651229,1936.66,667.708,4.77461,391.101,1988.59,656.06,5.2279,377.398,251229,1986.05,653.756,2.38778,371.943,1985.35,651.636,3.24335,370.365,100,347064
103826.72,0,103826.72,30.05,15.51,602.66,6.51,3.26,,0.393574,0.0728041,0.398603,32.9056,3.23297,21267.6,16727.7,53735.52,578657.1,548423,30234.1,2.50193,2897.01,1243.86,11194.9,40000,103724,0.0182319,0.0826383,58843.1,3598.9,125322,1.22E-05,160485,560485,2851.88,748.384,3.20204,412.15,2915.91,736.025,3.73508,398.213,160485,2912.28,731.59,1.18336,391.118,2912.16,729.277,1.96925,389.379,100,225674
113562.35,27805.16,141367.51,28.99,42.52,593.71,6.88,3.44,,0.56199,0.0743236,0.314196,27.0564,3.61434,27927.6,43494.4,62249.28,718912.7,679393,39519.7,2.84473,944.665,1447.54,12968.6,40000,141263,0.019588,0.0617973,83477.8,3534.15,128574,1.47E-05,198024,598024,2911.25,804.21,3.74429,440.36,2977.43,790.896,3.90949,425.107,198024,2973.79,785.551,1.68135,417.384,2972.94,783.521,2.28067,415.74,100,666331
113562.35,67955.01,181517.37,31.31,40.12,638.66,7.42,3.71,,0.12084,0.0739128,0.2663,23.6441,3.38451,32166.7,33807.4,70343.52,722610.1,676959,45651.1,2.88247,1609.01,1642.92,14654.9,40000,181412,0.0199837,0.0531162,76709,3570.71,130914,2.86E-06,238173,638173,2886.79,819.892,4.04767,463.794,2959.64,805.501,4.43982,447.303,238173,2956.6,801.759,1.79465,440.726,2956.51,799.35,2.60695,438.812,100,541609
113562.35,43420.82,156983.17,36.55,34.45,711.34,8.67,4.33,,0.069842,0.0989122,0.398742,28.7086,3.10657,36264.9,19944,80317.92,790411.3,741559,48852.3,2.85731,2976.28,1886.05,16732.9,40000,156877,0.0257033,0.122619,65681.8,3925.34,142500,1.79E-06,213638,613638,3864.59,1053.97,3.36177,585.708,3960.75,1035.42,4.07139,564.457,213638,3951.77,1031.66,1.06138,557.564,3956.49,1028.13,2.10877,554.615,100,338066
113562.35,44210.53,157772.89,33.89,25.54,719.18,8.04,4.02,,0.00442412,0.0927874,0.373787,28.9292,3.04423,34470.3,18920,76835.04,768188.8,720259,47929.8,2.82306,2844.72,1800.85,16007.3,40000,157667,0.0257075,0.0980432,66200.2,3692.91,135541,1.00E-06,214428,614428,3624.64,1053.63,3.40056,588.443,3716.51,1035.23,4.17971,567.259,214428,3707.61,1031.87,1.03873,560.599,3711.49,1028.3,2.15689,557.656,100,308751
113562.35,2235.98,115798.33,30.33,41.47,541.66,7.19,3.6,,0.872419,0.0779996,0.666566,29.2884,3.82251,25411.2,42720,58704.96,676227.3,642007,34220.3,2.77728,1250.83,1362.52,12230.2,40000,115695,0.0180755,0.3849,80380.3,3840.01,136296,2.74E-05,172456,572456,3056.54,742.349,3.54131,397.89,3120.51,730.456,3.59525,384.281,172456,3119.13,724.675,1.59795,376.416,3119.98,723.018,1.93774,374.966,100,666427
113562.35,43088.27,156650.63,27.86,18.3,567.91,6.61,3.3,,0.160376,0.0621394,0.271061,24.1347,3.00637,24131.2,19845.3,57918.24,597433.5,560911,36522.5,2.61821,2615.79,1343.69,12066.3,40000,156547,0.016638,0.0535157,61774,3478.75,124414,4.05E-06,213308,613308,2427.01,682.576,4.01552,388.605,2488.17,670.83,4.37627,374.941,213308,2485.88,667.56,1.81307,368.846,2485.57,665.52,2.52731,367.251,100,278247
82418.68,0,82418.68,17.69,35.72,535.48,3.04,1.52,,0.988361,0.0326831,0.538286,29.7434,3.7909,11806.6,34736,32324.832,367848.7,348599,19249.7,2.25026,0.575405,739.763,6734.34,40000,82315.8,0.00918395,0.264271,73950.4,2304.03,79415.6,3.67E-05,139077,539077,1288.94,376.656,3.53958,220.507,1311.05,371.244,3.62481,214.292,139077,1308,368.148,1.95891,209.46,1307.32,367.358,2.11979,208.792,100,493384
113562.35,69391.81,182954.16,22.74,16.52,584.56,5.39,2.7,,9.76E-06,0.0494777,0.222995,22.4783,3.07934,22892,25629.5,53878.08,577235.2,538623,38612.2,2.6176,1572.16,1247.26,11224.6,40000,182849,0.0158045,0.0336195,68901.2,2817.03,103490,1.00E-06,239610,639610,1931.18,647.953,4.59505,377.965,1982.36,636.698,5.02612,364.767,239610,1979.87,634.22,2.27915,359.239,1979.11,632.178,3.09181,357.715,100,331375
113562.35,39918.09,153480.44,11.14,34.07,449.75,2.64,1.32,,0.53608,0.0290402,0.205357,21.4304,3.60038,13482.7,41766.2,33380.736,516961.2,485213,31748.2,2.41192,0.0758894,764.356,6954.32,40000,153377,0.0118354,0.0355703,74637.3,1663.19,66050.5,9.79E-06,210138,610138,1143.9,485.209,4.95997,272.843,1165.74,478.017,4.87339,263.993,210138,1162.39,474.439,3.15529,258.39,1161.61,473.415,3.42269,257.494,100,378687
108916.54,0,108916.54,20.41,40.13,483.03,4.64,2.32,,1.39428,0.0426495,0.540384,27.3596,4.47184,15718.1,76835,40400.736,526684,498939,27745,2.42342,0.104748,928.555,8416.82,40000,108814,0.0116849,0.290756,80765.6,2810.09,93339.6,4.18E-05,165575,565575,1678.78,479.212,4.41789,265.318,1710.31,472.379,3.92674,256.785,165575,1706.71,468.228,2.25765,250.833,1705.98,467.394,2.2883,249.947,100,597580
113562.35,13092.49,126654.85,37.59,15.15,471.91,8.91,4.46,,0.674646,0.0567093,7.69614,24.3106,3.42476,18647.6,13871.5,49787.52,521850.8,493213,28637.8,2.39889,3355.1,1150.04,10372.4,40000,126556,0.0124108,7.47215,52440.1,3960.18,133123,2.27E-05,183317,583317,2216.45,509.456,4.04166,285.138,2265.41,501.29,3.94381,275.385,183317,2266.99,497.49,2.08907,269.519,2268.37,496.432,2.24924,268.511,100,195626
113562.35,87287.88,200850.23,24.99,44.31,534.14,5.93,2.96,,0.0735694,0.0496826,0.202356,19.8825,3.95757,25786.4,62965.3,56445.12,612692.7,570942,41750.7,2.86128,3.42437,1308.49,11759.4,40000,200746,0.0139122,0.0428158,87487.1,3101.67,114213,1.67E-06,257507,657507,1941.97,571.293,4.84404,328.226,1989.79,561.378,4.93591,316.84,257507,1987.89,557.905,3.0212,311.263,1987.3,556.488,3.41374,310.05,100,759469
80717.06,0,80717.06,30.35,16.95,671.27,5.12,2.56,,0.380146,0.0565803,0.449082,36.1956,3.27804,15448,12089.2,42741.504,433755.5,411520,22235.5,2.2513,2373.59,983.579,8904.48,40000,80614.9,0.013876,0.101777,55361.9,3202.65,102639,1.38E-05,137376,537376,2219.29,570.02,2.98518,326.186,2266.7,560.476,3.69447,315.902,137376,2263.52,556.911,1.13319,309.73,2263.21,555.041,1.8738,308.487,100,163744
113562.35,64161.43,177723.79,26.13,21.6,589.15,6.2,3.1,,1.20E-05,0.0572081,0.241071,22.7828,3.02643,24863.1,22603.9,58250.4,596066.4,557048,39018.4,2.65879,2147.05,1351.64,12135.5,40000,177620,0.0167173,0.0428822,65817.3,3199.29,116577,1.00E-06,234381,634381,2232.65,685.428,4.30673,396.109,2291.29,673.475,4.78627,382.199,234381,2288.72,670.834,2.01269,376.501,2288.32,668.691,2.82135,374.862,100,314019
86599.81,0,86599.81,32.43,15.34,679.59,5.86,2.93,,0.324514,0.0673256,0.441222,36.6119,3.27011,18201.8,15826.4,48011.04,497363.9,471261,26102.9,2.37944,2643.55,1107.96,10002.3,40000,86497.5,0.016727,0.0877705,57277.3,3417.63,113993,1.10E-05,143259,543259,2639,686.848,2.96568,382.448,2696.91,675.355,3.69608,369.867,143259,2692.92,671.451,1.00224,363.24,2693.02,669.08,1.87094,361.553,100,192432
113562.35,81773.32,195335.68,16.89,35.36,675.12,4,2,,5.18E-06,0.0410276,1.92627,23.8014,3.3656,21765.9,50315.2,49608,668827.1,619735,49092.1,2.59501,0.0920466,1145.79,10335,40000,195231,0.0191495,1.72647,81489.6,1325.64,62748,1.00E-06,251992,651992,1599.84,784.396,5.01702,457.1,1641.64,771.33,5.19384,441.244,251992,1635.55,768.54,2.34588,435.321,1641.1,765.98,2.97361,432.981,100,334806
113562.35,20169.19,133731.55,16.64,41.95,521.11,3.95,1.97,,1.0748,0.0394446,0.297433,25.9853,4.32425,16771.3,67771,41650.176,612440.6,578574,33866.6,2.44765,0.0500559,957.909,8677.12,40000,133628,0.0137921,0.0702832,79382.7,2170.58,78898.6,2.36E-05,190389,590389,1553.21,565.872,4.84144,313.482,1583.08,557.516,4.39477,303.11,190389,1578.62,552.74,2.62067,296.336,1577.79,551.684,2.75251,295.286,100,478450
76340.89,0,76340.89,35.86,18.53,580.43,5.72,2.86,,0.716492,0.0463589,6.59871,31.766,3.45989,12377.8,7270.02,37214.208,350071.4,332274,17797.4,2.09134,2748.75,853.87,7752.96,40000,76240.9,0.00900737,6.29773,47699.9,3500.3,105372,3.39E-05,133002,533002,1819.87,370.218,3.26014,219.69,1855.4,364.182,3.53074,213.077,133002,1854.58,361.216,1.68663,208.22,1854.36,360.295,1.95999,207.545,100,112834
113562.35,39624.37,153186.73,35.56,44.28,738.53,8.43,4.22,,0.329477,0.102881,0.352161,30.4917,3.58179,38309.9,31207.7,81611.52,893783.8,842178,51605.8,2.96513,1844.3,1917.78,17002.4,40000,153080,0.0275871,0.0594903,78532.4,3784.94,138215,8.22E-06,209841,609841,4026.47,1131.88,3.36063,619.597,4121.54,1112.45,3.87657,597.58,209841,4114.98,1106.87,1.16847,589.249,4115.24,1103.48,2.20538,586.483,100,543910
113562.35,32810.69,146373.05,32.89,29.24,484.71,7.8,3.9,,0.355706,0.0632071,2.82306,22.0202,3.03926,22876.2,15870.8,56711.04,555319.4,521702,33617.4,2.57571,3452.29,1314.84,11814.8,40000,146272,0.0141736,2.6217,53911.4,3983.95,139991,1.11E-05,203033,603033,2465.5,581.467,3.91397,322.249,2521.38,571.917,4.08284,311.063,203033,2523.71,568.412,1.98436,305.185,2528.28,566.944,2.29184,303.835,100,228699
111239.42,0,111239.42,31.44,49.19,583.67,7.3,3.65,,1.14856,0.0877459,0.61123,31.7884,4.28568,28252.8,55202.4,62323.2,766790,729289,37501,2.90821,457.757,1449.31,12984,40000,111136,0.0208681,0.301822,90715.7,3800.99,136790,3.54E-05,167897,567897,3444.7,857.076,3.39707,448.711,3513.44,843.579,3.41991,433.494,167897,3509.9,836.517,1.50892,424.541,3509.83,834.722,1.84632,422.964,100,837899
113562.35,25335.52,138897.87,35.3,43.16,531,8.37,4.18,,1.09622,0.0293765,17.3559,25.1973,4.4109,13652.7,83474.8,36722.304,637986.4,601809,36177.4,2.20134,0.0198782,842.362,7650.48,40000,138802,0.0147025,17.1362,76086.2,1387.67,55635.4,1.97E-05,195563,595563,1155.72,602.656,4.80052,331.973,1178.94,594.218,4.20764,321.289,195563,1175.19,589.149,2.46109,314.252,1175.06,588.098,2.4871,313.086,100,286684
92053.47,0,92053.47,17.37,30.03,689.42,3.34,1.67,,0.306238,0.048809,0.380401,37.5638,3.32912,16044.8,20233.4,41275.584,522970.6,494876,28094.6,2.34969,797.633,949.105,8599.08,40000,91949,0.0183119,0.0286573,71802.9,2011.43,75676.2,7.46E-06,148710,548710,1916.71,751.247,3.07814,422.179,1958.61,739.231,3.90558,408.832,148710,1954.02,735.204,1.02819,401.866,1952.36,732.475,2.19834,400.079,100,275946
113562.35,35230.16,148792.52,29.5,33.97,736.23,7,3.5,,0.0672003,0.0872803,0.359769,31.1995,3.17921,32175.5,23614.2,71304,784765.3,736909,47856.3,2.81555,2060.79,1666.22,14855,40000,148686,0.0268025,0.0641775,73663.1,3278.12,123012,1.49E-06,205447,605447,3412.41,1098.43,3.36029,609.366,3497.59,1079.67,4.09053,587.705,205447,3489.37,1075.82,0.993146,580.648,3491.21,1072.1,2.19683,577.625,100,372740
113562.35,46159.26,159721.62,22.19,31.57,606.56,5.26,2.63,,0.0841986,0.0539886,0.256204,25.4164,3.03997,22563.8,25612,53451.84,609482.9,571267,38215.9,2.59936,1493.23,1237.1,11135.8,40000,159617,0.0178111,0.0320304,70928.2,2741.06,101508,1.75E-06,216378,616378,2109.98,730.31,4.18015,418.983,2163.9,717.883,4.6071,404.415,216378,2160.56,714.826,1.79736,398.286,2159.54,712.443,2.74346,396.533,100,330709
113562.35,56757.64,170320,30.3,18.88,624.09,7.19,3.59,,0.00916128,0.0708263,0.284308,24.2859,2.97894,28645.9,20064,66021.12,649858.2,608425,41433.2,2.7275,2682.57,1538.38,13754.4,40000,170215,0.0193639,0.0632487,63879,3550.13,129519,1.00E-06,226976,626976,2764.26,793.894,3.91464,452.201,2835.9,779.977,4.495,436.123,226976,2832.31,777.087,1.58485,430.075,2833.05,774.556,2.47435,428.079,100,301155
103163.19,0,103163.19,25.72,21.76,459.41,5.54,2.77,,1.10957,0.0447406,2.98855,26.1173,3.91518,13647.7,10467.4,39081.36,442320.5,419001,23319.5,2.1934,2639.37,897.601,8141.95,40000,103063,0.00975771,2.74902,51602.1,3512.17,108635,4.07E-05,159824,559824,1756.1,400.228,4.19327,226.84,1791.33,394.337,3.82822,219.496,159824,1790.08,391.029,2.2064,214.425,1789.62,390.308,2.24657,213.676,100,159138
113562.35,36224.39,149786.74,11.98,34.25,554.7,2.84,1.42,,0.329207,0.033951,0.235168,25.4311,3.31285,16132.8,43151.1,40169.28,568969.3,534847,34122.3,2.38316,0.0999455,923.122,8368.6,40000,149681,0.014855,0.02119,75757.6,1436.22,60717.9,5.93E-06,206442,606442,1332.71,609.446,4.56099,351.926,1363.06,599.692,4.73285,340.277,206442,1359.39,595.995,2.37791,333.926,1358.04,594.201,3.14119,332.694,100,330935
113562.35,58042.01,171604.36,30.15,40.9,578.64,7.15,3.57,,0.285629,0.0677359,0.266984,22.817,3.4802,28892.7,39092.1,64227.36,677381.4,635820,41561.4,2.84976,1325.08,1495.14,13380.7,40000,171500,0.0173619,0.0627414,78385.5,3620.27,131177,7.22E-06,228261,628261,2646.78,712.782,4.15331,400.638,2711.24,700.478,4.33521,386.485,228261,2709.66,696.352,2.05206,379.874,2709.44,694.475,2.61325,378.322,100,608409
113562.35,35732.08,149294.43,32.86,17.16,587.28,7.79,3.9,,0.184153,0.0774056,0.369404,25.4176,2.97494,27785.6,17034.6,65691.36,640937.4,602154,38783.4,2.68938,3299.38,1530.42,13685.7,40000,149191,0.0187413,0.130509,58308.9,3916.81,140359,5.18E-06,205952,605952,3021.8,768.963,3.6515,431.014,3095.74,755.625,4.12121,415.679,205952,3093.56,752.035,1.47015,409.219,3096.23,749.652,2.1896,407.256,100,259082
92756.62,0,92756.62,38.88,24.63,493.61,7.53,3.77,,0.99676,0.0452543,11.9648,27.6548,3.74542,12686.3,9071.24,38214.912,404854.7,383841,21013.7,2.09971,2758.46,877.297,7961.44,40000,92659.1,0.00934276,11.7076,49721.2,3739.57,109459,4.06E-05,149420,549420,1776.66,383.435,3.85192,220.483,1811.88,377.622,3.67155,213.515,149420,1810.66,374.463,2.02761,208.611,1810.17,373.711,2.12398,207.904,100,139916
109885.46,0,109885.46,34.24,26.52,675.56,7.86,3.93,,0.260318,0.101073,0.470739,36.4396,3.30267,29104.2,16451.8,68246.88,723195,683151,40044,2.70923,3277.6,1592.15,14218.1,40000,109781,0.0255259,0.112986,61315.4,3891.46,140216,7.67E-06,166542,566542,3957.7,1047.08,2.86711,562.662,4047.97,1029.55,3.64635,542.874,166542,4039.42,1024.64,0.827427,535.136,4042.9,1021.04,1.88224,532.185,100,256915
113562.35,81971.98,195534.33,27.37,37.66,512.07,6.49,3.25,,0.0181811,0.0511858,0.230711,19.448,3.51897,24745.5,38986.8,56471.52,559948.7,521295,38653.7,2.76179,1264.87,1309.11,11764.9,40000,195431,0.0129647,0.072363,74312.5,3484.74,123604,1.00E-06,252192,652192,1996.44,532.26,4.77958,308.06,2047.18,522.868,4.97599,297.21,252192,2047.13,519.952,2.91989,291.994,2047.43,518.587,3.26831,290.775,100,566642
113562.35,77402.88,190965.24,31.91,37.98,525.8,7.57,3.78,,0.0669656,0.060698,0.472618,19.657,3.42527,27658.5,33454.9,62837.76,597862.2,556573,41289.2,2.80099,1954.38,1461.69,13091.2,40000,190861,0.0142105,0.304205,70255.6,3841.07,136782,1.79E-06,247622,647622,2363.96,583.492,4.48999,334.78,2422.37,573.132,4.71891,322.864,247622,2423.98,570.006,2.54419,317.335,2427.92,568.421,2.8692,315.856,100,523884
87642.74,0,87642.74,35.38,23.8,524.79,6.48,3.24,,0.889821,0.0462641,8.07721,29.1239,3.63296,12932.8,8398.59,38548.608,389728.3,369702,20026.3,2.11437,2763.38,885.115,8030.96,40000,87543.6,0.00934805,7.80423,48996.2,3608.99,107871,3.82E-05,144305,544305,1815.9,383.868,3.63812,223.546,1851.97,377.877,3.61113,216.581,144305,1850.96,374.738,1.90457,211.653,1850.56,373.922,2.0595,210.948,100,127546
113562.35,86076.56,199638.91,30.45,35.56,549.15,7.22,3.61,,9.57E-06,0.0590197,0.257,19.9083,3.37673,27748.5,28981.1,63102.24,590911.8,549910,41001.8,2.77751,2144.46,1468.05,13146.3,40000,199535,0.0147023,0.0895371,67388.2,3673.52,132081,1.00E-06,256296,656296,2300.01,603.345,4.61687,349.376,2359.78,592.509,4.97319,336.897,256296,2359.6,589.796,2.5607,331.508,2360.79,588.093,3.05972,330.05,100,441967
113562.35,6923.62,120485.97,20.25,20.61,614.48,4.8,2.4,,0.319186,0.0576301,0.328633,32.3115,3.24299,20204.2,25191.7,49557.6,629742.8,595004,34738.8,2.50231,1319.59,1144.59,10324.5,40000,120382,0.0198767,0.0300465,72445.7,2563.05,94468.3,7.07E-06,177143,577143,2258.62,815.342,3.57538,455.884,2311.46,802.122,4.05264,440.545,177143,2306.77,797.749,1.32489,433.26,2305.2,795.067,2.38311,431.345,100,309384
113562.35,52474.24,166036.6,35.37,17.53,693.26,8.39,4.19,,0.00154237,0.0907412,0.368359,26.8159,2.99559,34720.9,18104.4,77705.28,743720.1,696581,47139.1,2.82215,3083.06,1822.11,16188.6,40000,165931,0.0239115,0.114178,63406.1,3847.55,140108,1.00E-06,222692,622692,3542.63,980.192,3.53474,551.063,3633.16,962.869,4.27344,531.135,222692,3625.47,959.731,1.17414,524.709,3629.65,956.459,2.20274,522.014,100,296965
113562.35,31502.39,145064.75,29.04,40.61,540.01,6.89,3.44,,0.587382,0.0665634,0.343095,24.419,3.60279,25635.3,42656.8,58606.08,649088.2,612612,36476.2,2.78588,1137.76,1360.16,12209.6,40000,144961,0.0162581,0.11858,79717.9,3664.08,130814,1.64E-05,201722,601722,2604.46,667.64,4.01045,368.815,2663.74,656.559,4.01719,355.965,201722,2662.55,651.841,1.98434,349.029,2662.54,650.324,2.33598,347.697,100,647565
113562.35,44386.22,157948.57,21.97,38.6,715.02,5.21,2.61,,0.147216,0.0667334,0.294742,29.3887,3.3687,28061.3,42218.8,61117.92,763447.2,716825,46622.2,2.82064,269.561,1420.37,12732.9,40000,157842,0.0242226,0.0284783,88755.3,2473.57,98512.5,2.77E-06,214603,614603,2611.97,992.929,3.80304,556.508,2675.95,976.303,4.32995,537.206,214603,2670.67,972.187,1.34844,529.963,2669.34,968.904,2.61532,527.529,100,558680
113562.35,89166.74,202729.1,12.47,46.26,750.52,2.96,1.48,,0.050296,0.0458705,0.234582,26.1066,4.07303,24460.8,40306.1,54033.12,826225.3,771459,54766.3,2.64681,0.0316688,1250.95,11256.9,40000,202621,0.0222006,0.0211456,81828.1,1046.54,56424.8,1.00E-06,259382,659382,1798.05,910.329,5.15325,523.187,1841.34,895.177,5.27638,505.148,259382,1836.49,890.91,2.4661,497.855,1834.82,888.025,3.62184,495.746,100,281599
109644.15,0,109644.15,34.98,48.37,670.72,8.01,4,,0.815474,0.107266,0.468784,36.1787,4.04879,32619.7,40819.4,71084.16,842971.1,801177,41794.1,2.93376,1321.92,1660.89,14809.2,40000,109540,0.0261033,0.11223,83801,3928.52,141604,2.47E-05,166301,566301,4209.31,1071.73,3.00236,561.591,4295.86,1054.48,3.42226,542.457,166301,4290.68,1046.9,1.14188,532.691,4290.65,1044.13,1.86796,530.429,100,687280
76146.35,0,76146.35,29.41,33.14,511.26,4.68,2.34,,0.984494,0.0390861,4.70358,28.4448,3.66932,10905.4,16591.1,31955.328,332774.1,315401,17373.1,2.1496,1692.91,731.164,6657.36,40000,76046,0.00796454,4.43909,57919.2,3331.89,101512,4.51E-05,132807,532807,1538.68,326.777,3.53477,188.852,1566.22,321.99,3.50793,183.322,132807,1564.21,319.265,1.94088,178.988,1563.44,318.582,2.05901,178.395,100,310250
112030.46,0,112030.46,18.79,33.11,741.88,4.4,2.2,,0.202396,0.0708055,0.41106,40.3464,3.51438,23781.2,30631.6,54462.72,752440,709418,43022,2.6544,607.679,1261.18,11346.4,40000,111924,0.0281766,0.0310667,84206.5,2132.86,87117.4,3.93E-06,168685,568685,2776,1154.8,3.07264,628.709,2840.91,1136.22,3.89646,607.289,168685,2833.2,1131.3,0.806525,599.287,2832.22,1127.06,2.30172,596.032,100,391349
113562.35,55381.64,168944,13.81,16.76,449.3,3.28,1.64,,0.165262,0.0266936,3.1157,19.6343,3.07176,12615.6,36403.8,31076.16,504245.8,469429,34816.8,2.3891,0.0862021,710.717,6474.2,40000,168842,0.0124774,2.96237,73054.3,1315.54,55826.5,2.49E-06,225603,625603,1044.72,511.277,4.94512,289.443,1068.3,503.427,4.97866,279.753,225603,1065.96,500.367,3.04804,274.423,1067.74,499.096,3.23691,273.118,100,294064
113562.35,57955.01,171517.36,17.25,20.54,508.79,4.09,2.05,,0.0661071,0.0385712,0.200632,21.6742,3.07674,17224.5,26798,41934.48,532412,497279,35133,2.49962,761.82,964.594,8736.35,40000,171414,0.0137128,0.0266169,71999.5,2415.78,85641.3,1.19E-06,228175,628175,1508.82,562.139,4.81988,325.69,1546.44,552.835,5.12301,314.608,228175,1543.83,550.11,2.75141,309.189,1542.85,548.513,3.44851,308.037,100,367396
113562.35,12537.68,126100.03,22.5,33.64,564.69,5.33,2.67,,0.438202,0.0561968,0.308253,28.7596,3.29355,20236,30234.6,49724.16,601582.9,568842,32740.9,2.53042,1327.35,1148.54,10359.2,40000,125997,0.0169656,0.0441056,72415.5,2948.34,104558,1.07E-05,182758,582758,2202,696.318,3.8161,390.918,2253,684.967,4.06102,377.679,182758,2249.02,680.588,1.67735,370.696,2247.87,678.624,2.37157,369.218,100,393564
113562.35,79397.07,192959.42,29.87,40.12,612.65,7.08,3.54,,0.0343749,0.066391,0.242205,22.0184,3.44592,30717.2,36583.8,67218.24,682304.8,637614,44690.8,2.87484,1355.53,1567.28,14003.8,40000,192854,0.0181257,0.0500618,77833.1,3472.09,127336,1.00E-06,249615,649615,2591.84,743.681,4.30643,424.858,2658.25,730.533,4.69639,409.808,249615,2655.82,727.187,2.10669,403.664,2655.64,725.027,2.84137,401.948,100,569075
97249.27,0,97249.27,20.26,43.73,674.3,4.11,2.06,,0.680708,0.0552646,0.381948,36.7925,3.82412,18478.2,65669.3,44785.776,638346.9,606415,31931.9,2.52134,0.0778557,1031.75,9330.37,40000,97145.1,0.0200231,0.0368116,83775.9,2177.13,82896.1,1.59E-05,153906,553906,2175.71,821.813,3.29034,446.678,2218.34,809.176,3.74756,432.428,153906,2212.29,803.283,1.31495,424.057,2210.58,800.923,2.18544,422.398,100,502705
113562.35,51172.08,164734.44,31.54,29.9,737.8,7.48,3.74,,4.58E-06,0.0505103,11.3866,28.5961,3.12163,22894.3,44671,52265.76,724628.6,674271,50357.6,2.61533,0.358806,1208.89,10888.7,40000,164634,0.0245613,11.1279,87895,1454.73,68409.2,1.00E-06,221395,621395,1972.06,1005.44,3.99421,570.785,2022.78,989.133,4.41706,551.199,221395,2012.37,985.967,1.33766,544.741,2020.41,982.454,2.24307,541.608,100,368032
113562.35,94448.45,208010.81,13.68,45.31,750.84,3.24,1.62,,0.000891869,0.0472082,0.247594,25.1836,4.01937,25429.1,43018.5,55700.64,813964.1,758563,55401.1,2.68479,0.0403104,1290.71,11604.3,40000,207903,0.0221523,0.0389724,82929.8,1206.55,61358,1.00E-06,264664,664664,1848.01,907.971,5.09908,523.746,1894.07,892.807,5.24352,505.679,264664,1888.98,888.851,2.41298,498.68,1888.33,886.092,3.33651,496.437,100,320456
113562.35,48399.45,161961.81,17.89,18.54,488.58,4.24,2.12,,0.194215,0.0396754,0.213491,21.7058,3.10131,16611.7,23207.9,41559.744,520525.8,487447,33078.8,2.44545,1221.4,955.783,8658.28,40000,161859,0.0128255,0.0358296,66610.8,2704.96,91816.8,3.95E-06,218620,618620,1552.85,526.228,4.77469,301.641,1590.43,517.507,4.90096,291.177,218620,1587.84,514.458,2.76997,285.677,1587.01,513.02,3.26782,284.535,100,322093
107792.45,0,107792.45,13.94,43.88,510.47,3.14,1.57,,1.98949,0.0351291,0.405196,28.8135,5.24769,14216.5,52781.5,37076.688,590105.7,559414,30691.7,2.31026,0.0256477,850.652,7724.31,40000,107689,0.0127497,0.144853,75864.3,1822.2,69365.6,4.98E-05,164450,564450,1390.53,522.359,4.72368,282.441,1410.75,515.63,4.05041,273.752,164450,1406.01,510.861,2.34691,267.149,1405.16,509.987,2.34532,266.183,100,406527
113562.35,7893.95,121456.31,11.36,32.98,665.38,2.69,1.35,,0.277709,0.0447515,0.377698,34.2461,3.34745,17793.4,40483.7,43248.384,670535.1,631597,38938.1,2.42265,0.117096,995.512,9010.08,40000,121350,0.0220898,0.0628004,81144,1119.76,55043.1,4.70E-06,178111,578111,1753.66,905.587,3.73388,506.36,1796.69,891.289,4.05624,489.364,178111,1790.1,886.626,1.28134,481.759,1790.06,883.593,2.22677,479.278,100,271858
89081.82,0,89081.82,18.4,21.53,611.49,3.42,1.71,,0.486903,0.0422598,0.371547,33.4909,3.30668,13974.1,14402.7,38178.24,445792.1,423003,22789.1,2.23097,1330.76,876.438,7953.8,40000,88978.2,0.0134838,0.0584772,62886.8,2315.81,81472.8,1.44E-05,145739,545739,1660.63,553.582,3.2144,319.442,1695.15,544.735,3.81203,309.688,145739,1691.43,540.995,1.41401,303.437,1690.39,539.353,2.07712,302.359,100,216974
113562.35,65655.89,179218.25,35.68,35.79,708.89,8.46,4.23,,0.000317008,0.0898992,0.340668,25.7304,3.15218,36827.7,22678.2,80498.88,775724.4,726055,49669.4,2.88498,2629.45,1890.49,16770.6,40000,179112,0.0240008,0.0994498,68403.8,3804.17,138827,1.00E-06,235873,635873,3509.32,983.966,3.70138,555.941,3599.59,966.468,4.38382,535.853,235873,3592.68,963.204,1.31051,529.336,3595.97,960.031,2.31937,526.731,100,383285
87493.38,0,87493.38,17.78,29.98,563.17,3.25,1.62,,0.711466,0.0368138,0.419429,31.1063,3.4847,12505.8,11493.6,35391.744,400980.2,380440,20540.2,2.15649,1501.67,811.269,7373.28,40000,87390.5,0.0108104,0.130976,58636,2362.95,81534.6,2.38E-05,144152,544152,1448.48,443.739,3.40047,260.523,1476.52,436.911,3.71659,252.851,144152,1473.26,433.488,1.77085,247.372,1472.55,432.414,2.10274,246.574,100,185870
113562.35,68738.11,182300.46,32.74,44.9,629.51,7.76,3.88,,0.260676,0.0767557,0.270109,23.2571,3.64887,33689.4,39565.3,72420.96,758867.2,711833,47034.2,2.94526,1287,1693.34,15087.7,40000,182195,0.0197815,0.0597563,80858.2,3705.09,135094,6.41E-06,238956,638956,2998.93,812.142,4.08576,455.628,3072.39,797.925,4.32149,439.436,238956,3070.35,793.455,1.92967,432.418,3070.23,791.259,2.59549,430.616,100,645400
113562.35,9436.86,122999.21,16.66,40.94,626.63,3.95,1.98,,0.697856,0.0413347,4.43274,31.8931,3.83524,16722.5,55241.4,41711.088,719146.8,680263,38883.8,2.3608,0.029849,959.341,8689.81,40000,122896,0.0200013,4.13979,79010.5,1208.22,54936,1.19E-05,179657,579657,1621.03,820.779,4.12154,451.118,1657.58,808.307,3.90763,435.986,179657,1651.6,802.127,1.74309,427.439,1653.39,800.051,2.1047,425.476,100,275977
113562.35,78053.14,191615.49,19.04,45.65,464.33,4.51,2.26,,0.391116,0.0372849,0.192269,19.4707,4.70519,18260.1,76720.7,41939.76,599502.7,558930,40572.7,2.6668,0.0573277,964.717,8737.45,40000,191513,0.0117736,0.0490815,80315.1,2637.34,92408,7.37E-06,248274,648274,1464.59,483.546,5.69991,268.573,1495.02,475.811,5.36751,259.287,248274,1491.98,471.86,3.99025,253.78,1491.4,470.946,4.082,252.826,100,590809
113562.35,2716.89,116279.24,14.78,27.43,554.24,3.51,1.75,,0.487455,0.0433453,0.310121,30.5068,3.3261,16191.1,20271.1,41912.928,565850.1,535890,29960.1,2.33876,856.39,964.086,8731.86,40000,116175,0.0160343,0.0330693,71074,2109.61,77077.8,1.08E-05,172936,572936,1701.41,658.085,3.80284,374.141,1739.49,647.62,4.10442,361.888,172936,1735.18,643.281,1.7047,354.916,1733.81,641.373,2.4509,353.575,100,274674
113562.35,83389.71,196952.06,28.23,33.94,568.22,6.7,3.35,,8.12E-06,0.0567807,0.226157,20.6443,3.22583,26587.8,27174.7,60991.68,591217.2,550945,40272.2,2.73267,2041.73,1417.34,12706.6,40000,196849,0.0153647,0.0520353,67257.7,3420.63,123713,1.00E-06,253610,653610,2214.18,630.252,4.53964,366.542,2272.79,619.041,4.97153,353.589,253610,2271.26,616.435,2.39679,348.128,2271.23,614.589,3.0395,346.654,100,397132
81764.36,0,81764.36,21.87,45.67,660.38,3.73,1.87,,0.885405,0.0451275,0.435741,35.8033,3.92172,14778.9,63368.2,38438.736,499423.9,475196,24227.9,2.3563,0.0468421,882.54,8008.07,40000,81661.1,0.0143917,0.0979691,77803.6,2262.85,79719.9,2.64E-05,138422,538422,1779.2,590.937,3.27018,327.141,1811.05,582.017,3.60686,317.205,138422,1806.13,577.131,1.53355,310.223,1805.1,575.67,1.98168,309.143,100,488792
113562.35,72754.53,186316.89,18.19,45.28,663.58,4.31,2.16,,0.225295,0.0503647,0.2281,24.9085,3.85049,24929,58251.6,55021.92,753438.2,705641,47797.2,2.73864,0.0814881,1274.52,11462.9,40000,186211,0.0197281,0.0199239,85392.8,1977.83,82890.4,3.75E-06,242972,642972,1974.5,809.456,4.68231,460.282,2020.75,796,4.83455,444.528,242972,2016.31,791.555,2.3322,437.362,2014.59,789.122,3.33786,435.652,100,498072
88143.93,0,88143.93,28.25,42.18,466.12,5.2,2.6,,1.75358,0.0360482,5.40485,26.4961,4.72151,12088.5,78308.8,33377.04,403891.7,382182,21709.7,2.27968,0.053468,764.269,6953.55,40000,88044.1,0.00799427,5.16399,76885.7,3078.14,94696.3,7.25E-05,144805,544805,1422.17,327.363,4.59955,180.509,1446.09,323.253,3.83337,174.926,144805,1442.89,320.319,2.32924,170.44,1441.93,319.771,2.27959,169.794,100,616699
113562.35,87248.97,200811.32,28.6,15.41,473.8,6.78,3.39,,9.13E-06,0.0509601,0.262251,18.1213,3.1373,22233.2,21409.7,52855.2,524284.8,486488,37796.8,2.65398,2762.44,1222.91,11011.5,40000,200709,0.0125189,0.118497,57773.1,3845.84,130612,1.00E-06,257470,657470,1985.51,513.684,4.81375,295.083,2036.22,504.569,5.17121,284.464,257470,2036.86,502.165,3.00529,279.574,2038.4,500.757,3.37354,278.301,100,304313
113562.35,54262.87,167825.22,30.5,33.59,607.58,7.23,3.62,,0.0870507,0.0704903,0.281399,24.0435,3.05884,28427,23335.7,65317.44,651324.7,610440,40884.7,2.74403,2489.67,1521.41,13607.8,40000,167721,0.018712,0.0626494,65948.8,3608.71,131091,2.16E-06,224482,624482,2751.97,767.488,3.9367,435.449,2822.06,754.072,4.40542,419.966,224482,2819.19,750.839,1.6731,413.765,2819.61,748.48,2.47999,411.893,100,356317
113562.35,23543.28,137105.64,32.3,43.52,483.32,7.66,3.83,,1.09377,0.059408,3.82268,23.2174,4.2807,23039.7,58077.6,53210.88,614422.8,580118,34304.8,2.78097,304.134,1231.38,11085.6,40000,137005,0.0135817,3.61026,87946.5,3718.87,131014,3.39E-05,193766,593766,2326.99,557.554,4.30023,302.985,2375.48,548.841,3.91954,292.593,193766,2375.92,544.233,2.234,286.172,2376.32,543.267,2.28119,285.153,100,830918
113562.35,19973.55,133535.91,22.15,26.1,715.62,5.25,2.63,,0.123108,0.0715094,0.352297,33.6938,3.22842,25946.6,26442.4,59108.16,734907.3,691187,43720.3,2.69519,1241.33,1372.17,12314.2,40000,133430,0.0257269,0.0376714,78509.8,2568.17,100342,2.46E-06,190191,590191,2798.77,1054.28,3.37873,584.071,2867.41,1036.82,4.08542,563.794,190191,2860.73,1032.77,0.992929,556.547,2860.37,1029.07,2.31309,553.677,100,364630
113562.35,31497.8,145060.16,24.71,40.42,576.11,5.86,2.93,,0.484091,0.0609655,0.281982,26.0585,3.52473,24425,48621.1,55422.24,664502.5,626889,37613.5,2.76594,409.587,1284.07,11546.3,40000,144956,0.0177144,0.0457981,85671.8,3105.32,113801,1.16E-05,201717,601717,2388.6,727.172,4.00091,404.498,2443.64,715.199,4.12681,390.604,201717,2439.71,710.459,1.89088,383.427,2438.62,708.575,2.49603,381.941,100,663059
