WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,65019.18,178581.53,18.87,30.49,679.56,4.47,2.24,,4.65E-06,0.0525159,0.252833,25.7103,3.13097,24511.3,32071.7,55342.08,661159.5,617571,43588.5,2.68502,593.673,1282.15,11529.6,40000,178475,0.0204767,0.0301399,80532,2144.64,86597,1.00E-06,235236,635236,2051.43,838.781,4.37817,484.845,2105.38,824.492,4.95815,467.987,235236,2101.43,821.922,1.74916,461.947,2100.63,819.067,2.91955,459.852,100,397226
113562.35,13641.52,127203.87,23.17,41.75,585.06,5.49,2.75,,0.652643,0.0627804,0.319797,29.3546,3.68753,23403,56816.1,53312.16,687364.8,650911,36453.8,2.74922,28.1323,1233.78,11106.7,40000,127100,0.0191389,0.0479817,89778.2,2933.71,108626,1.56E-05,183861,583861,2464.15,785.613,3.73541,429.952,2517.58,773.079,3.89053,415.488,183861,2512.51,767.546,1.67446,407.585,2511.22,765.554,2.30177,406.03,100,701407
113562.35,80289.95,193852.31,38.35,45.31,533.45,9.09,4.55,,0.25167,0.065211,3.21936,19.5019,3.90986,30391.4,43927.8,66515.52,664721.9,619417,45304.9,2.92355,1203.76,1550.31,13857.4,40000,193750,0.0149595,3.05009,80435.6,3952.99,141739,6.83E-06,250511,650511,2541.1,614.696,4.4648,346.395,2599.84,603.945,4.50386,334.142,250511,2602.87,599.895,2.57072,328.006,2608.44,598.381,2.76358,326.509,100,723398
113562.35,1913.02,115475.37,25.68,21.53,471.91,6.09,3.04,,0.953851,0.0502527,1.22728,26.4087,3.79698,16147,14014.5,44843.664,502926.6,476370,26556.6,2.26202,2742.85,1033.11,9342.43,40000,115374,0.0113438,0.984399,52683.6,3574.06,112371,3.21E-05,172135,572135,1968.43,465.595,4.26524,264.648,2010.82,458.396,3.94128,255.768,172135,2010.14,454.628,2.20219,250.065,2010.11,453.751,2.28576,249.178,100,164559
113562.35,70985.12,184547.48,36.74,28.84,611.7,8.71,4.36,,1.52E-05,0.0793932,0.535874,22.1875,2.95848,32703.1,16961.4,74606.4,658885,613676,45209,2.78745,3464.28,1746.51,15543,40000,184443,0.018867,0.331805,57621.1,4076.21,146467,1.00E-06,241204,641204,3092.54,773.864,3.93288,442.156,3171.39,759.925,4.54928,426.16,241204,3168.18,757.242,1.6705,420.338,3175.73,754.679,2.39378,418.156,100,273009
113562.35,64338.91,177901.27,24.77,18.15,585.13,5.87,2.94,,1.27E-05,0.054021,0.234996,22.758,3.0472,23848.6,23640,56169.12,586073.1,547510,38563.1,2.63393,1938.07,1301.89,11701.9,40000,177797,0.0162831,0.0390721,66770.8,3057.39,111374,1.00E-06,234558,634558,2108.57,667.677,4.41093,386.597,2164.02,656.071,4.85416,373.039,234558,2161.42,653.417,2.10898,367.351,2160.84,651.325,2.90945,365.761,100,317506
113562.35,92942.9,206505.25,28.62,19.85,541.48,6.79,3.39,,5.67E-06,0.0534474,0.223149,19.4417,3.18973,25372.2,20990.1,59320.32,555130.1,515840,39290.1,2.68087,2596.92,1377.26,12358.4,40000,206402,0.0139838,0.0643574,60207.3,3532.47,125697,1.00E-06,263163,663163,2082.26,573.513,4.75332,335.931,2138.12,563.233,5.18222,323.985,263163,2137.46,561.009,2.69156,318.952,2137.89,559.354,3.24935,317.595,100,296661
113562.35,51031.49,164593.85,22.13,34.84,721.88,5.25,2.62,,0.0198476,0.0487135,5.32846,28.1739,3.20838,22377.8,51186.7,51124.32,723113.4,673236,49877.4,2.60188,0.124459,1181.77,10650.9,40000,164490,0.0233453,5.07522,85497.3,1362.19,65342.6,1.00E-06,221251,621251,1901.81,956.173,4.16955,544.181,1950.46,940.56,4.47093,525.411,221251,1941.2,937.115,1.50196,518.784,1948.54,933.814,2.31975,515.811,100,348080
113562.35,47515.69,161078.04,20.23,24.21,699.14,4.8,2.4,,0.00101472,0.0457663,4.67592,27.9573,3.10135,21029.8,44708.5,48833.76,678928.3,631833,47095.3,2.55549,0.238942,1127.44,10173.7,40000,160974,0.0220073,4.42546,84099.1,1341.8,63185.9,1.00E-06,217735,617735,1785.52,901.323,4.23349,515.413,1832.26,886.559,4.54448,497.59,217735,1823.55,883.463,1.54271,491.248,1830.65,880.291,2.35099,488.397,100,332627
113562.35,70878.77,184441.13,14.82,40.06,677.21,3.51,1.76,,0.0696648,0.0422149,1.06469,24.8847,3.57069,21500.4,49363.4,49162.56,718946.6,668694,50252.6,2.58007,0.0482192,1135.23,10242.2,40000,184335,0.0196496,0.852594,80991.7,1278.92,61105.6,1.01E-06,241096,641096,1648.53,805.574,4.97912,462.806,1689.86,792.283,4.95318,446.678,241096,1684.04,788.481,2.34719,440.022,1688.59,785.986,2.8725,437.661,100,322844
113562.35,31375.52,144937.87,24.74,39.33,666.79,5.87,2.93,,0.303069,0.0707577,0.304264,29.5929,3.40773,27521.9,40310.1,60968.16,742609.8,699630,42979.8,2.80946,660.108,1416.77,12701.7,40000,144833,0.022765,0.0317444,85463.8,2917.13,110731,6.55E-06,201594,601594,2771.33,933.759,3.65757,517.387,2836.85,918.276,4.0924,499.552,201594,2831.79,913.509,1.38553,491.932,2830.31,910.602,2.46405,489.763,100,577138
113562.35,92981.95,206544.31,29.65,26.9,569.08,7.03,3.52,,4.87E-06,0.0574526,0.234317,19.9772,3.13526,27297.3,20470.1,63063.36,579620,539085,40535,2.71544,2675.41,1467.11,13138.2,40000,206440,0.0151183,0.067247,60896.6,3547.27,128121,1.00E-06,263201,663201,2238.28,619.901,4.62158,363.03,2298.53,608.792,5.09617,350.142,263201,2297.47,606.56,2.45905,344.96,2298.11,604.733,3.09009,343.483,100,297543
113562.35,91508.11,205070.47,28.14,30.49,458.64,6.67,3.34,,7.92E-06,0.0493965,0.247691,17.665,3.16389,21454,22524.2,50809.92,519031.8,481129,37902.8,2.66251,2669.2,1174.3,10585.4,40000,204969,0.0122469,0.111343,58386.5,3877.18,130094,1.00E-06,261730,661730,1925.12,502.529,4.92085,287.256,1973.98,493.62,5.28655,276.866,261730,1974.51,491.243,3.19094,272.065,1975.86,489.877,3.54718,270.822,100,320695
113562.35,59908.05,173470.41,17.09,42.74,725.4,4.05,2.03,,0.220169,0.048753,2.18085,27.2401,3.66193,23279.1,49678.6,52356.48,802069.8,748628,53441.8,2.63024,0.0462978,1211.05,10907.6,40000,173364,0.0228425,1.9393,84032.7,1300.81,63756.1,3.22E-06,230125,630125,1906.05,936.489,4.53239,529.02,1951.81,921.352,4.48194,510.764,230125,1944.71,916.545,1.9077,503.166,1950.12,913.698,2.48164,500.472,100,338697
113562.35,82655.58,196217.93,34.37,46.48,720.26,8.15,4.07,,0.111161,0.0856869,0.275592,24.5342,3.70505,39093.5,35794.8,81783.84,848632.4,794840,53792.4,3.0044,1368.41,1922,17038.3,40000,196111,0.0236099,0.0520468,81568.3,3618.51,133186,2.51E-06,252872,652872,3347.26,968.707,4.01675,547.326,3431.8,951.495,4.43323,527.76,252872,3427.45,947.227,1.68594,520.63,3427.48,944.395,2.62111,518.368,100,607533
97270.32,0,97270.32,23.22,18.39,679.46,4.72,2.36,,0.301107,0.0591391,0.385638,36.9863,3.32673,18274,22632.5,46469.04,565400,534943,30457,2.4139,1479.87,1071.49,9681.05,40000,97166.7,0.019429,0.0361367,68647.9,2622.68,92680.9,7.62E-06,153928,553928,2319.46,797.202,3.15222,443.513,2371.84,784.226,3.85792,428.908,153928,2366.93,779.991,1.0295,421.779,2365.56,777.161,2.14044,419.794,100,264196
113562.35,84104.14,197666.49,16.52,34.48,631.65,3.92,1.96,,5.33E-06,0.0422043,0.210007,23.0463,3.33615,22359.7,47027.3,50677.92,613547.3,571257,42290.3,2.65374,0.822414,1171.17,10557.9,40000,197561,0.0171195,0.023675,82399,1859.96,76352.5,1.00E-06,254322,654322,1649.06,701.529,4.97428,412.497,1692.22,689.495,5.44259,398.313,254322,1689.34,687.097,2.48647,392.665,1688.17,684.78,3.49572,391.034,100,447684
89894.37,0,89894.37,17.66,44.57,745.01,3.31,1.66,,0.628678,0.0509933,0.405215,40.4642,3.89341,16913.4,55785.8,41886.48,630491,598959,31532,2.42189,0.0438536,963.464,8726.35,40000,89789.7,0.0210054,0.0265375,80448.7,1668.4,67421.7,1.39E-05,146551,546551,2009.9,862.021,3.14845,468.824,2048.09,848.896,3.78807,454.156,146551,2041.79,842.946,1.16552,445.581,2039.73,840.217,2.28193,443.782,100,378895
113562.35,54331.04,167893.39,13,35.61,653.49,3.08,1.54,,0.0851672,0.0400553,0.504048,25.9626,3.29222,19488.9,47479.4,45839.664,663775.2,618809,44966.2,2.50508,0.0710316,1056.62,9549.93,40000,167787,0.0189384,0.279534,79868,1240.02,58284.4,1.29E-06,224548,624548,1564.27,776.326,4.80198,446.477,1604.88,763.524,4.83938,430.883,224548,1599.14,760.025,2.14313,424.425,1602.21,757.535,2.74807,422.149,100,301423
85166.03,0,85166.03,17.35,38.05,489.85,3.08,1.54,,1.4,0.0303414,0.646227,27.5547,4.25846,11064.3,49887.1,30559.632,380893.2,360559,20334.2,2.22768,0.0655784,698.713,6366.59,40000,85063.7,0.00854869,0.395545,73072.4,2297.98,78597.4,5.12E-05,141825,541825,1199.05,350.094,4.00299,199.094,1217.51,345.582,3.68359,193.459,141825,1214.39,342.581,2.15837,188.869,1213.66,341.948,2.18684,188.22,100,488987
89598.96,0,89598.96,37.52,44.04,719.06,7.02,3.51,,0.522625,0.0926976,0.511108,38.4776,3.693,25573.2,38695.3,59041.44,647198,614024,33174,2.76766,1436.11,1370.58,12300.3,40000,89495.8,0.0220683,0.132857,78637.6,3762.99,133769,1.76E-05,146257,546257,3637.06,906.038,2.79621,478.867,3712.02,891.285,3.48725,462.776,146257,3706.56,885.576,0.928704,454.619,3707.9,882.733,1.78803,452.422,100,604364
106728.58,0,106728.58,28.59,33.68,594.58,6.37,3.19,,0.456615,0.0719052,0.383518,32.5679,3.32607,21851.4,23762.3,53913.6,603268,572056,31212,2.56069,2294.79,1248.1,11232,40000,106626,0.0186093,0.0721167,65724.2,3499.28,123091,1.35E-05,163387,563387,2818.02,763.863,3.27138,419.178,2880.76,751.382,3.73355,405.037,163387,2876.81,746.627,1.25679,397.69,2876.21,744.373,2.01639,395.99,100,335585
113562.35,12955.43,126517.78,13.73,21.13,579.72,3.26,1.63,,0.352878,0.0420915,0.289544,29.729,3.21794,16951,24986.6,42489.696,580708.6,548231,32477.6,2.3993,436.145,977.654,8852.02,40000,126413,0.0169841,0.0238938,75632.3,1835.34,71762.6,7.05E-06,183174,583174,1651.16,696.793,3.93037,398.061,1689.38,685.606,4.30149,384.941,183174,1685.24,681.584,1.69516,378.064,1683.66,679.365,2.64258,376.563,100,320531
113562.35,56504.72,170067.07,27.29,25.54,636.6,6.47,3.24,,0.000738641,0.0658459,0.27093,24.8659,3.00724,27281.9,22416,62752.32,650207.7,608680,41527.7,2.71042,2177.94,1459.63,13073.4,40000,169962,0.019666,0.0471028,67937.2,3221.61,119148,1.00E-06,226723,626723,2570.75,806.088,3.98892,460.549,2637.69,792.102,4.57642,444.317,226723,2633.86,789.252,1.59545,438.239,2633.84,786.639,2.56817,436.231,100,324114
113562.35,84174.92,197737.28,27.68,33.02,506.52,6.56,3.28,,2.31E-05,0.0512296,0.223927,19.1594,3.2494,23481.1,26597.7,55074.72,543338.2,505301,38037.2,2.68071,2193.14,1275.78,11473.9,40000,197634,0.013134,0.0688586,63906.5,3589.57,125080,1.00E-06,254395,654395,1997.26,538.931,4.76586,312.186,2049.09,529.378,5.09124,301.09,254395,2048.8,526.84,2.85334,296.019,2049.18,525.362,3.29427,294.751,100,379836
81388.61,0,81388.61,29.13,47.42,726.34,4.95,2.48,,0.60791,0.0643341,0.440295,39.0076,3.7813,19058.2,72606.3,45868.8,556384.3,528658,27726.3,2.60043,0.17473,1057.31,9556,40000,81285.5,0.0185668,0.065627,86017.5,2837.19,101679,1.86E-05,138046,538046,2530.83,762.28,2.909,411.044,2580,750.312,3.56757,398.071,138046,2574.56,744.968,1.0859,390.317,2573.36,742.672,1.91045,388.713,100,657615
113562.35,83063.74,196626.09,23.47,46.9,696.73,5.57,2.78,,0.10902,0.0622195,0.235264,24.4492,3.84103,30809.5,58759.8,65055.84,790943.5,739921,51022.5,2.91389,0.473525,1515.09,13553.3,40000,196519,0.0216147,0.0254299,90755.4,2560.36,102079,1.99E-06,253280,653280,2434.96,886.567,4.39099,504.127,2494.58,871.423,4.72132,486.719,253280,2490.28,867.251,2.03263,479.705,2488.78,864.588,3.08032,477.767,100,649090
113562.35,72008.92,185571.27,31.42,40.71,642.49,7.45,3.73,,0.0990618,0.0738044,0.262891,23.3793,3.42398,32679.3,34486.2,71085.6,727555.9,681200,46355.9,2.89635,1545.92,1660.92,14809.5,40000,185466,0.0200142,0.0529877,77411.1,3563.25,130765,2.32E-06,242227,642227,2882.25,821.139,4.09147,465.276,2955.28,806.675,4.4888,448.719,242227,2952.23,802.977,1.83308,442.178,2952.18,800.566,2.6458,440.262,100,553827
113562.35,49246.28,162808.64,18.31,43.17,579.97,4.34,2.17,,0.491772,0.0453734,0.237719,24.5671,3.82912,21009.1,65710.5,48561.6,671186,631140,40046,2.63565,0.0791672,1120.99,10117,40000,162704,0.0164168,0.029227,83248.9,2195.5,85672.8,9.38E-06,219465,619465,1781.15,673.89,4.68871,379.283,1820.56,663.06,4.60784,366.409,219465,1816.19,658.364,2.5233,359.379,1814.94,656.673,3.09387,358.065,100,527009
98453.65,0,98453.65,38.54,20.52,599.99,7.92,3.96,,0.393375,0.080868,2.9815,32.501,3.18432,22008.7,13671.5,56166.24,554194.8,524072,30122.8,2.51339,3621.5,1301.83,11701.3,40000,98352.5,0.0174316,2.6639,53058.6,4062.08,140520,1.43E-05,155114,555114,3161.65,715.916,3.06127,391.464,3229.35,703.946,3.64366,378.166,155114,3227.51,699.642,1.11837,371.269,3234.72,697.266,1.77664,369.38,100,195299
113562.35,30785.25,144347.6,27.2,22.31,449.26,6.45,3.22,,0.509878,0.0489824,0.921138,21.4815,3.35533,17373.7,17080.3,45599.088,502653.7,472680,29973.7,2.4067,2832.25,1050.94,9499.81,40000,144247,0.0112008,0.734162,54007.3,3804.56,121941,1.48E-05,201008,601008,1913.21,459.765,4.59831,259.524,1956.79,452.32,4.40186,250.413,201008,1958.1,448.962,2.62963,245.018,1959.29,448.031,2.71932,244.046,100,221621
113562.35,24541.06,138103.42,18.97,18.43,565.81,4.5,2.25,,0.294797,0.0461021,0.270485,27.0559,3.14643,18214.3,25803.9,45794.832,572753.1,539524,33229.1,2.42769,1163.66,1055.56,9540.59,40000,138000,0.0158073,0.0306087,69769.6,2482.58,87926.1,6.29E-06,194761,594761,1804.88,648.7,4.1884,372.201,1848.9,637.944,4.42524,359.479,194761,1845.34,634.279,1.92429,353.043,1844.09,632.292,2.70242,351.602,100,296390
113562.35,5573.82,119136.18,37.28,21.22,733.1,8.84,4.42,,0.16822,0.119234,0.542623,37.5895,3.33685,35426.1,15957.2,79874.4,829137.8,780806,48331.8,2.81594,3419.52,1875.18,16640.5,40000,119031,0.0303075,0.169866,62529.9,4045.1,145985,4.77E-06,175792,575792,4668.32,1242.88,2.76134,667.313,4776.33,1221.68,3.65108,643.261,175792,4761.05,1216.77,0.703312,635.434,4769.36,1212.3,1.86835,631.6,100,269353
113562.35,88772.48,202334.83,25.96,16.67,739.73,6.16,3.08,,2.10E-06,0.0674896,0.272386,24.6223,3.22418,32138.7,26166.2,69838.08,734643.6,685217,49426.6,2.83099,1459.51,1630.67,14549.6,40000,202228,0.0230435,0.0549032,76601.2,2809.6,108936,1.00E-06,258989,658989,2632.76,943.491,4.27422,546.675,2703.95,927.054,4.95198,527.343,258989,2698.47,924.797,1.6062,521.478,2699.58,921.741,2.74487,519.094,100,388913
113562.35,1424.94,114987.29,32.47,37.52,728.28,7.7,3.85,,0.333722,0.107994,0.449209,38.7791,3.59847,32872.7,25311.5,73045.92,841847.4,795660,46187.4,2.84004,2255.7,1708.53,15217.9,40000,114882,0.0299148,0.069754,73884.4,3653.75,134025,8.80E-06,171643,571643,4232.7,1226.84,2.84193,654.488,4328.01,1206.6,3.61332,631.603,171643,4318.35,1200.65,0.803391,622.902,4319.76,1196.59,1.98821,619.563,100,420529
113562.35,22001.42,135563.77,31.39,32.69,534.6,7.44,3.72,,0.397716,0.0706015,0.559637,25.3991,3.14702,24179.3,19926.4,59019.84,599127.1,564892,34235.1,2.61545,3064.03,1370.06,12295.8,40000,135461,0.0161422,0.320979,58946.1,3932.54,138323,1.22E-05,192222,592222,2756.79,662.78,3.73713,369.864,2820.5,651.588,3.97855,356.937,192222,2821.02,647.494,1.68349,350.337,2824.06,645.687,2.13936,348.789,100,296685
113562.35,56999.95,170562.31,36.01,23.61,673.54,8.54,4.27,,0.000121015,0.0886567,0.372901,25.5746,2.97259,34489.4,17682.5,77520.48,724073.7,677601,46472.7,2.81622,3214.45,1817.6,16150.1,40000,170457,0.02266,0.131648,61707.5,3929.69,142479,1.00E-06,227218,627218,3459.76,929.022,3.62302,524.316,3548.41,912.494,4.3332,505.321,227218,3541.71,909.479,1.27539,499.038,3546.27,906.399,2.2357,496.495,100,289582
84151.24,0,84151.24,12.55,19.82,619.56,2.21,1.1,,0.508672,0.0317528,0.358821,33.9861,3.32872,12174.4,13172.3,33427.536,408646,387681,20965,2.17725,609.337,765.446,6964.07,40000,84046.9,0.0125699,0.0445702,66781.9,1500.6,61139.5,1.44E-05,140808,540808,1250.87,515.881,3.11067,302.534,1274.88,507.85,3.87411,293.898,140808,1271.24,504.341,1.45262,287.856,1270.11,502.794,2.14351,286.928,100,208606
113562.35,46601.48,160163.83,31.72,36.02,488.03,7.52,3.76,,0.395329,0.0567617,1.91422,20.9658,3.44391,23056.8,32034.2,55188.48,559012.3,524130,34882.3,2.666,2014.78,1278.49,11497.6,40000,160062,0.0128059,1.72943,67951.6,3833.49,133350,1.18E-05,216823,616823,2213.87,525.866,4.39811,297.837,2264.93,517.03,4.34982,287.413,216823,2267.5,513.414,2.4536,281.671,2270.47,512.237,2.61377,280.507,100,486034
113562.35,13.29,113575.65,11.8,16.73,596.44,2.8,1.4,,0.401317,0.0426412,0.324181,33.4088,3.33317,16470.9,26405.6,41248.848,597502.9,565430,32072.9,2.38583,120.452,948.476,8593.51,40000,113470,0.0187053,0.021101,78984,1529.49,64485.4,7.92E-06,170231,570231,1675.37,767.272,3.61719,433.198,1712.3,755.255,4.14083,419.267,170231,1707.53,750.752,1.42703,411.847,1705.65,748.214,2.55414,410.2,100,327284
113562.35,40537.91,154100.27,35.67,26.85,468.27,8.46,4.23,,0.370751,0.0525729,4.84287,20.9537,3.24535,19957,15028.9,51607.68,509687.6,478000,31687.6,2.46569,3285.53,1193.25,10751.6,40000,154001,0.0115724,4.65905,52399,3934.55,133166,1.15E-05,210762,610762,2049.48,475.023,4.41067,272.521,2097.27,467.145,4.36728,263.086,210762,2100.13,463.949,2.49715,257.76,2102.91,462.894,2.64034,256.71,100,213184
113562.35,86565.89,200128.24,26.11,31.87,564.28,6.19,3.1,,6.39E-06,0.0514755,0.213529,20.546,3.19442,24753.3,23699.7,57768.96,564541.1,525399,39142.1,2.6657,2092.18,1340.12,12035.2,40000,200023,0.0146874,0.0444192,64663.8,3212.12,116085,1.00E-06,256784,656784,2007.16,602.17,4.73954,353.167,2060.92,591.568,5.16179,340.806,256784,2059.31,589.261,2.57721,335.614,2059.02,587.497,3.23639,334.239,100,325408
113562.35,11328.16,124890.52,23.61,22.27,727.59,5.6,2.8,,0.152272,0.0788319,0.38607,36.1915,3.31763,26867.4,24789.9,61122.72,758602.3,714291,44311.3,2.71031,1492.25,1420.48,12733.9,40000,124785,0.0273923,0.0433868,77286.7,2734.46,105718,3.19E-06,181546,581546,3086.65,1122.6,3.16496,615.085,3160.96,1104.11,3.93188,593.722,181546,3153.1,1099.65,0.869171,586.154,3153.28,1095.69,2.20198,583.014,100,353362
108620.49,0,108620.49,18.12,25.6,598.54,4.11,2.05,,0.41268,0.0496576,0.339107,33.191,3.31236,17125.5,22714.4,43927.728,573199.6,542865,30334.6,2.37406,1060.82,1011.52,9151.61,40000,108517,0.0176501,0.0321787,70941.3,2318.36,83489.7,9.53E-06,165278,565278,1948.57,724.274,3.53622,408.174,1992.33,712.698,3.99806,394.835,165278,1987.81,708.298,1.39739,387.659,1986.3,706.004,2.32177,386.074,100,281092
77293.87,0,77293.87,33.16,46.57,473.59,5.35,2.68,,2.14467,0.0292653,10.9723,27.2863,5.15308,9745.62,74435.5,28606.128,378495.8,358135,20360.8,2.12258,0.0216101,653.372,5959.61,40000,77195.4,0.00678628,10.7293,72526.7,2817.56,84046.4,9.43E-05,133956,533956,1158.93,277.514,5.32864,146.366,1175.52,274.631,4.21631,141.808,133956,1171.62,271.925,2.69007,137.55,1170.61,271.451,2.57999,136.917,100,535742
98321.31,0,98321.31,11.35,45.4,491.08,2.33,1.16,,2.63878,0.0264274,0.45896,28.2748,5.93127,11714.8,38321.5,32029.536,527084.2,499013,28071.2,2.17433,0.0148581,732.89,6672.82,40000,98217,0.00988536,0.209716,70340.5,1438.3,58613.7,7.49E-05,154978,554978,1050.68,404.283,5.55201,214.559,1061.88,399.928,4.47133,208.171,154978,1057.83,396.066,2.75754,202.506,1057.1,395.414,2.65746,201.674,100,328894
113562.35,56140.12,169702.48,36.4,30.15,627.82,8.63,4.32,,0.01649,0.0844638,0.455281,24.1563,2.93315,32644,16833.3,74630.4,680344.5,635806,44538.5,2.78205,3446.91,1747.09,15548,40000,169598,0.020347,0.228371,58511.9,4058.31,146045,1.00E-06,226359,626359,3293.53,834.56,3.70263,471.875,3376.59,819.661,4.33851,454.798,226359,3372.09,816.655,1.43031,448.656,3378.55,813.878,2.23678,446.321,100,271710
80365.38,0,80365.38,24.27,44.61,739.81,4.07,2.04,,0.543572,0.0533004,0.423924,39.8266,3.72009,16447.3,68642.3,41421.744,527210,500709,26501,2.43566,0.0838382,952.539,8629.53,40000,80262,0.017718,0.0454481,80956.8,2317.01,82379.4,1.52E-05,137023,537023,2097.75,727.399,2.9665,400.191,2138.73,716.001,3.68505,387.799,137023,2133.49,711.048,1.09615,380.287,2132.02,708.722,2.01545,378.743,100,504096
113562.35,41733.02,155295.38,37.89,41.45,605.51,8.98,4.49,,0.399037,0.089344,1.29456,25.0884,3.43083,33387.5,30665.9,74130.72,749104.5,703529,45575.5,2.88607,2368.84,1734.92,15443.9,40000,155191,0.0204006,1.05489,71223.3,4158.12,148926,1.16E-05,211952,611952,3487.01,837.838,3.64746,461.307,3565.98,823.39,3.94738,444.919,211952,3565.72,818.454,1.56896,437.471,3573.76,816.025,2.09271,435.314,100,526649
88348.67,0,88348.67,12.48,48.98,490.76,2.3,1.15,,3.234,0.0238252,0.709109,28.0604,6.47713,10672.7,37718.7,30079.824,480390.9,454803,25587.9,2.11695,0.0114411,687.568,6266.63,40000,88245.2,0.00799136,0.459933,68122.5,1515.06,59299.6,0.000114552,145006,545006,948.611,326.201,5.61247,171.475,957.581,323.389,4.25207,166.616,145006,953.769,320.179,2.63857,161.758,953.008,319.654,2.51727,161.05,100,340049
113562.35,13395.59,126957.94,34.77,24.6,518.18,8.25,4.12,,0.45316,0.070925,3.05093,26.0541,3.14234,22802.2,14713.8,57482.88,579336.2,546813,32523.2,2.54326,3568.42,1333.28,11975.6,40000,126857,0.0155904,2.80391,53622.8,4060.41,141532,1.48E-05,183618,583618,2768.74,640.215,3.64722,356.076,2830.86,629.518,3.88148,343.724,183618,2832.12,625.373,1.63932,337.135,2837,623.618,2.04825,335.622,100,215280
113562.35,67453.11,181015.47,13.26,16.18,609.91,3.15,1.57,,8.63E-06,0.0344009,0.99982,23.354,3.12689,18201.8,40560.4,43468.32,580234.6,538073,42161.6,2.46682,0.2,1000.69,9055.9,40000,180910,0.0161695,0.80539,77410.2,1258.1,57148,1.00E-06,237671,637671,1340.29,662.536,5.02227,390.44,1376.43,651.488,5.18929,376.979,237671,1371.93,648.947,2.47696,371.421,1376.04,646.78,3.00957,369.436,100,296196
113562.35,9661.67,123224.02,24,19.59,619.35,5.69,2.85,,0.293133,0.0666401,0.334174,31.7402,3.1969,22609.8,22275.1,54568.8,648497.1,612509,35988.1,2.57517,1947.86,1263.72,11368.5,40000,123120,0.0206902,0.0373826,68956,3005.06,109925,6.99E-06,179881,579881,2609.95,848.654,3.45832,471.176,2671.55,834.729,3.97592,455.104,179881,2666.84,830.364,1.24372,447.838,2665.61,827.609,2.27315,445.801,100,298731
108326.18,0,108326.18,31.83,48.27,590.29,7.2,3.6,,1.05236,0.0864172,0.585161,32.119,4.15592,27410.9,53977.3,60987.84,738217.6,702064,36153.6,2.88347,514.424,1417.24,12705.8,40000,108223,0.0204815,0.272635,89636.3,3787.22,135935,3.30E-05,164984,564984,3392.16,841.19,3.34314,441.765,3460.12,827.897,3.43474,426.822,164984,3456.67,821.093,1.46773,418.069,3456.69,819.26,1.84648,416.493,100,819364
98521.28,0,98521.28,18.45,37.73,689.45,3.8,1.9,,0.416751,0.0530479,0.377642,37.7251,3.5473,18043.6,55179.7,44012.16,606743.3,574639,32104.3,2.48682,0.221695,1013.51,9169.2,40000,98416.8,0.0206081,0.0257724,83231.6,1974.3,76470.2,9.24E-06,155178,555178,2085,845.527,3.21697,466.489,2129.31,832.188,3.89139,451.46,155178,2123.87,827.221,1.11184,443.663,2121.92,824.323,2.31025,441.714,100,448662
96422.82,0,96422.82,11.47,46.43,731.33,2.31,1.15,,0.85643,0.0451854,0.407331,39.6731,4.16063,16235.9,36315.8,40309.728,717722.2,682833,34889.2,2.35585,0.020426,926.418,8397.86,40000,96317,0.0222469,0.0380564,77612.3,953.892,49867.7,1.61E-05,153078,553078,1782.18,912.991,3.44205,490.947,1816.58,899.511,3.67657,475.336,153078,1809.14,892.372,1.3679,465.838,1807.42,889.877,2.20334,463.989,100,237921
113562.35,86287.76,199850.12,20.54,15.95,613.6,4.87,2.44,,4.39E-06,0.0464062,0.210911,22.065,3.21279,23463.6,29315.8,53989.92,590564.3,549672,40892.3,2.65018,1025.66,1249.92,11247.9,40000,199745,0.0163866,0.0299713,73685.9,2453.41,93281.2,1.00E-06,256506,656506,1810.82,671.457,4.80119,396.182,1859.62,659.784,5.30831,382.464,256506,1857.08,657.619,2.39784,377.073,1856.25,655.464,3.30284,375.507,100,365746
101235.81,0,101235.81,25.34,47.69,702.98,5.36,2.68,,0.718824,0.0758941,0.404993,38.1114,3.98795,24304.8,65740.5,54587.04,745153.9,707763,37390.9,2.77658,0.302699,1264.15,11372.3,40000,101131,0.0243163,0.0413398,91481.4,2770.58,106008,1.77E-05,157892,557892,2985.46,997.798,3.06377,529.164,3044.66,982.371,3.58305,511.949,157892,3037.62,975.467,1.14544,502.659,3035.76,972.65,2.09869,500.577,100,682674
113562.35,13865.23,127427.59,22.76,41.24,460.25,5.4,2.7,,0.831971,0.0498295,0.293681,24.1827,3.81486,19117,76523.6,46393.824,619399.2,586474,32925.2,2.61591,0.182812,1069.71,9665.38,40000,127325,0.014088,0.0792422,86639.3,3047.22,109465,2.00E-05,184086,584086,1953.07,578.726,4.28148,334.31,1997.89,569.233,4.14624,323.038,184086,1994.07,564.798,2.34097,316.616,1993.18,563.52,2.61945,315.513,100,721914
113562.35,20324.99,133887.35,20.01,23.03,743.54,4.74,2.37,,0.0925338,0.0696751,0.361556,34.8303,3.27651,25844.8,29127,58193.76,755260.1,709736,45524.1,2.70541,789.795,1350.28,12123.7,40000,133781,0.0271024,0.0371614,82910.7,2254.77,91605.6,1.72E-06,190542,590542,2727.22,1110.43,3.37359,615.324,2794.46,1092.09,4.12634,593.971,190542,2787.1,1088.07,0.940266,586.677,2787,1084.09,2.33479,583.568,100,388375
95644.63,0,95644.63,15.98,33.53,560.3,3.19,1.6,,0.67697,0.0383019,0.360234,31.0655,3.48811,13956.1,25607.7,37126.176,459432,435948,23484,2.29336,423.188,851.81,7734.62,40000,95540.9,0.0127096,0.0736893,72391.5,2156.55,77637.9,1.92E-05,152302,552302,1506.98,521.622,3.50567,299.979,1536.81,513.598,3.82884,290.855,152302,1532.98,509.681,1.74185,284.71,1532.08,508.384,2.17404,283.762,100,380729
113562.35,56230.81,169793.17,31.34,15.84,737.81,7.43,3.72,,3.63E-06,0.0852672,0.339065,27.9109,3.07515,34086.1,21059.9,75166.56,770046.2,721003,49043.2,2.83163,2376.64,1760.16,15659.7,40000,169687,0.0255258,0.0778107,70194.6,3397.06,126770,1.00E-06,226448,626448,3329.54,1045.79,3.61091,590.167,3415.9,1027.58,4.36618,569.04,226448,3407.89,1024.53,1.13931,562.579,3410.69,1021.03,2.29379,559.734,100,336628
113562.35,12113.53,125675.89,13.95,33.18,621.55,3.31,1.65,,0.31046,0.0449772,0.305881,31.8706,3.2889,18026.3,40428.3,43891.2,625525.5,590181,35344.5,2.46036,0.677866,1010.66,9144,40000,125571,0.0194188,0.0198731,81809.1,1636.9,67557.9,5.78E-06,182332,582332,1764.73,796.496,3.84665,450.576,1805.6,783.725,4.30227,435.641,182332,1801.01,779.484,1.49542,428.383,1799.09,776.754,2.69528,426.565,100,375599
113562.35,94234.29,207796.64,34.91,19.29,724.63,8.28,4.14,,2.05E-06,0.0819825,0.314669,23.4194,3.16114,37535.9,19901.6,81734.4,752276.3,701570,50706.3,2.877,2713.25,1920.8,17028,40000,207690,0.0229389,0.102134,66332.9,3651.9,134295,1.00E-06,264451,664451,3196.11,939.698,4.08746,543.342,3282.51,922.814,4.80558,523.71,264451,3275.84,920.562,1.54203,517.93,3279.3,917.557,2.56974,515.502,100,328556
78520.39,0,78520.39,20.36,17.61,733.05,3.34,1.67,,0.287923,0.0476259,0.412413,39.4817,3.33747,14542.4,15640.3,38983.728,447260.1,423485,23775.1,2.26331,1150.03,895.313,8121.61,40000,78416.4,0.0161594,0.0381737,65408.1,2175.64,78292.4,8.39E-06,135177,535177,1870.94,663.176,2.8181,376.567,1910.52,652.448,3.80588,365.085,135177,1906.36,648.862,0.926433,358.608,1905.03,646.378,2.01193,357.038,100,228288
88737.64,0,88737.64,20.51,34.05,454.58,3.8,1.9,,1.2835,0.0356113,1.30431,25.8282,4.05129,11349.4,25566.4,31703.76,377851.8,357605,20246.8,2.23858,738.234,725.311,6604.95,40000,88636.1,0.00831871,1.0695,67515.1,3008.83,95432.5,4.95E-05,145397,545397,1403.4,340.796,4.07298,191.616,1427.76,336.221,3.70682,185.865,145397,1425.21,333.354,2.19782,181.409,1424.45,332.748,2.21377,180.772,100,467114
113562.35,40823.69,154386.04,20.8,46.67,614.67,4.93,2.47,,0.647618,0.055705,0.266767,26.447,3.96309,24033.6,66739.5,53888.64,748006.8,705560,42446.8,2.74524,0.109094,1247.51,11226.8,40000,154281,0.0191814,0.0326333,87512.3,2461.58,96424.8,1.29E-05,211042,611042,2187.67,787.399,4.25846,435.063,2234.89,774.823,4.22507,420.361,211042,2229.63,769.186,2.10801,412.409,2228.2,767.257,2.73257,410.906,100,609352
113562.35,35299.9,148862.26,35.25,35.62,541.51,8.36,4.18,,0.368754,0.0737098,1.8828,23.7306,3.21601,26986.7,25592.8,63456,630605.4,592390,38215.4,2.72633,2748.3,1476.56,13220,40000,148760,0.0165648,1.66086,64173,4057.15,144123,1.11E-05,205521,605521,2874.97,680.238,3.82191,378.908,2940.86,668.628,4.05075,365.554,205521,2942.21,664.496,1.77575,358.945,2948.39,662.593,2.18783,357.252,100,410393
113562.35,92237.69,205800.04,24.89,27.43,466.4,5.9,2.95,,7.05E-06,0.0452002,0.18584,18.2737,3.17914,19940.1,26731.7,46848.144,523884.3,486043,37841.3,2.65382,1982.82,1080.45,9760.03,40000,205698,0.0126101,0.0493237,63832,3505.48,117310,1.00E-06,262459,662459,1764.24,517.328,5.14755,295.727,1809.45,508.212,5.52819,285.023,262459,1808.19,505.871,3.37009,280.179,1808.01,504.404,3.8619,278.957,100,363412
113562.35,49562.25,163124.6,21.61,33.59,572.91,5.12,2.56,,0.13907,0.0493419,0.239221,24.0242,3.16076,21516.1,32690.2,51011.52,587618.8,550638,36980.8,2.60142,1029.17,1179.09,10627.4,40000,163021,0.0159029,0.0318408,74292.1,2741.19,99817.8,2.94E-06,219782,619782,1928.98,652.389,4.40509,375.773,1977.71,641.304,4.68355,362.741,219782,1974.72,638.112,2.13937,356.733,1973.68,636.117,2.90972,355.248,100,418358
113562.35,24386.41,137948.76,15.89,48.87,540.59,3.77,1.88,,1.66675,0.0398392,0.307829,26.3374,5.32597,17328.7,65053,42445.824,702361.2,663143,39218.2,2.45838,0.0264866,976.622,8842.88,40000,137845,0.0145213,0.0798639,78791,1977.13,74337.5,3.38E-05,194606,594606,1573.12,595.763,5.44704,320.612,1599.63,587.34,4.64165,309.899,194606,1594.45,581.862,2.89457,302.492,1593.57,580.853,2.91397,301.376,100,442340
113562.35,50791.44,164353.79,27.73,34.3,602.78,6.58,3.29,,0.12869,0.064921,0.265485,24.4436,3.11572,26536.2,27253,61113.6,643223,603331,39892,2.72301,1949.21,1420.26,12732,40000,164249,0.0183016,0.045599,70248.8,3351.6,122408,3.04E-06,221010,621010,2536.29,750.691,4.01407,426.16,2600.38,737.742,4.41971,411.156,221010,2597.34,734.356,1.74956,404.861,2596.84,732.065,2.5749,403.092,100,401840
113562.35,27241.72,140804.07,28.74,19.87,631.7,6.81,3.41,,0.180934,0.07522,0.320569,28.6451,3.05711,26726.3,20018.3,62630.4,671730.2,632346,39384.2,2.68029,2570.99,1456.7,13048,40000,140700,0.0211334,0.0520995,65340.9,3447.14,125894,4.49E-06,197461,597461,2941.15,866.681,3.5286,483.269,3013.43,851.967,4.07761,466.298,197461,3008.92,848.136,1.26915,459.471,3008.8,845.336,2.25119,457.3,100,293999
83580.58,0,83580.58,28.5,49.28,550.86,4.97,2.49,,1.87989,0.0432136,2.64682,30.3915,4.95879,14159.3,83403.9,37888.128,456477.9,433298,23179.9,2.34403,0.0374756,869.644,7893.36,40000,83479.4,0.00970779,2.36221,78041.1,2990.33,94814.8,7.73E-05,140240,540240,1705.2,397.983,4.25964,217.649,1733.81,392.727,3.59557,210.933,140240,1729.73,389.016,2.03592,205.654,1728.54,388.312,2.03311,204.901,100,616559
81765.61,0,81765.61,29.14,27.23,567.46,4.97,2.49,,0.757937,0.0464628,2.29627,31.1666,3.51777,13139.7,7828.05,38547.648,372814,353828,18986,2.13408,2672.63,885.092,8030.76,40000,81664.2,0.00943454,2.00197,48917.2,3357.4,104031,3.38E-05,138425,538425,1823.51,387.661,3.38957,229.223,1859.77,381.412,3.57291,222.228,138425,1858.74,378.301,1.74877,217.227,1858.51,377.382,1.99406,216.516,100,117783
97058.63,0,97058.63,28.55,23.33,642.25,5.79,2.89,,0.352024,0.0666605,0.394769,34.9156,3.26254,19362.1,18028.6,49692.96,549240.2,520370,28870.2,2.43792,2415.7,1147.8,10352.7,40000,96955.8,0.0180202,0.0608309,61161.3,3273.38,112635,1.05E-05,153717,553717,2612.95,739.659,3.1299,409.98,2671.37,727.476,3.7578,396.35,153717,2667.09,723.244,1.09988,389.382,2666.42,720.809,1.99138,387.623,100,227028
113562.35,68124.47,181686.83,21.8,24,728.95,5.17,2.59,,3.09E-06,0.0475162,4.64043,26.3309,3.162,23265.7,45146.5,52512,705767.4,655070,50697.4,2.6332,0.25839,1214.75,10940,40000,181582,0.0226109,4.40851,85445.3,1387.02,66132.4,1.00E-06,238343,638343,1853.07,925.671,4.45257,533.925,1902.11,910.359,4.77921,515.361,238343,1893.18,907.636,1.68013,509.277,1900.65,904.434,2.52035,506.415,100,354260
113562.35,60827.91,174390.26,13.06,32.01,610.54,3.1,1.55,,1.35E-05,0.034958,0.944474,23.8827,3.10309,17998.7,41663.3,43191.264,584436.4,542716,41720.4,2.4554,0.167447,994.168,8998.18,40000,174285,0.0165086,0.742527,77599.3,1245.27,56810.5,1.00E-06,231046,631046,1362.52,676.468,4.84001,396.864,1398.95,665.255,5.02165,383.245,231046,1394.26,662.567,2.3056,377.548,1398.32,660.345,2.85238,375.522,100,293215
113562.35,91536.03,205098.38,33.31,42.95,588.13,7.9,3.95,,0.019139,0.0708073,0.379517,20.1631,3.65937,33671.1,36812.4,72727.68,691919.6,644467,47452.6,2.93881,1665.33,1700.8,15151.6,40000,204993,0.0171781,0.203124,75840.3,3857,139623,1.00E-06,261754,661754,2759.9,705.162,4.32616,401.73,2828.15,692.595,4.66776,387.502,261754,2828.38,689.046,2.30476,381.41,2832.29,687.124,2.76397,379.683,100,604460
113562.35,68367.83,181930.18,24.71,34.73,710.63,5.86,2.93,,4.58E-06,0.066318,0.273137,25.9374,3.20616,29780,30670.5,65321.28,723952.5,676906,47046.5,2.80971,1124.99,1521.49,13608.6,40000,181824,0.0226319,0.0415321,79712.5,2759.63,106923,1.00E-06,238585,638585,2589.93,927.182,4.08417,530.446,2657.68,911.205,4.70783,511.798,238585,2652.75,908.317,1.52234,505.505,2652.72,905.275,2.67002,503.174,100,445284
113562.35,72097.87,185660.22,34.63,39.37,618.12,8.21,4.11,,0.0958744,0.0776602,0.326842,22.4234,3.34074,33492.6,29697.5,73722.72,709528.3,663347,46181.3,2.88364,2223,1725,15358.9,40000,185555,0.0191407,0.122806,70876.9,3895.14,140829,2.46E-06,242316,642316,3029.39,785.529,4.03892,444.985,3105.38,771.52,4.44439,429.003,242316,3103.73,767.935,1.84299,422.622,3106.41,765.628,2.50261,420.67,100,492486
113562.35,84514.75,198077.1,11.07,21.54,679.41,2.63,1.31,,3.58E-06,0.0370506,0.224863,24.5398,3.34077,20402.3,39268.5,47060.88,639474.7,594828,44646.7,2.52855,0.0912071,1085.48,9804.35,40000,197969,0.0185798,0.0274844,78675.2,964.678,51416.3,1.00E-06,254730,654730,1447.5,760.913,5.31098,448.991,1486.33,748.019,5.71396,433.416,254730,1482.91,745.779,2.5334,427.678,1482.03,743.191,3.61009,425.769,100,245598
113562.35,57071.56,170633.92,30.37,19.93,736.78,7.2,3.6,,3.59E-06,0.0828123,0.331128,27.7997,3.08032,33448.9,21705.8,73794.72,764768.4,715965,48803.4,2.82498,2244.03,1726.74,15373.9,40000,170527,0.0253076,0.0721073,71187.4,3308.65,124049,1.00E-06,227288,627288,3233.62,1036.78,3.65322,585.951,3317.7,1018.78,4.39905,565.035,227288,3310.08,1015.76,1.16496,558.6,3312.49,1012.3,2.32604,555.8,100,342852
113562.35,73056.19,186618.54,38.24,26.33,737.19,9.07,4.53,,2.48E-06,0.095508,0.394391,25.6485,3.05146,39464.3,17801.4,86211.84,791780.4,739709,52071.4,2.88633,3138.2,2030.96,17960.8,40000,186512,0.0251732,0.152225,63732.6,3925.84,142723,1.00E-06,243273,643273,3726.56,1031.65,3.67717,587.009,3824.16,1013.11,4.44919,565.582,243273,3814.22,1010.37,1.21724,559.398,3820.32,1006.93,2.28066,556.531,100,305018
109407.17,0,109407.17,28.67,36.55,480.53,6.55,3.27,,1.10239,0.0544142,2.68758,27.0273,4.00742,18023.6,39616,46107.216,522922,495841,27081,2.49226,1137.56,1062.94,9605.67,40000,109306,0.0120466,2.43558,73997.4,3624.68,118824,3.84E-05,166067,566067,2133.86,494.5,4.09278,273.929,2177.69,486.929,3.77257,264.769,166067,2176.75,482.786,2.05355,258.775,2176.57,481.863,2.13937,257.856,100,557043
113562.35,88489.14,202051.49,30.7,31.56,609.73,7.28,3.64,,4.01E-06,0.0642088,0.250696,21.1416,3.10685,29483.7,20657,67224,625935.5,583214,42721.5,2.75059,2646.89,1567.42,14005,40000,201947,0.017338,0.0676641,62691.2,3556.83,129025,1.00E-06,258708,658708,2502.39,710.719,4.38481,412.881,2569.78,697.989,4.94479,398.127,258708,2567.47,695.697,2.07627,392.667,2568.35,693.522,2.854,390.943,100,307664
113562.35,51635.37,165197.73,18.36,32.73,590.22,4.35,2.18,,0.0743434,0.0444587,0.234845,24.5975,3.12154,20299.9,34028.4,48277.92,584655.9,547128,37527.9,2.55743,602.489,1114.27,10057.9,40000,165093,0.0162358,0.0256878,76576.6,2278.06,85579.5,1.41E-06,221854,621854,1738.07,665.865,4.55684,386.473,1782.66,654.542,4.89424,373.103,221854,1779.57,651.612,2.16888,367.169,1778.35,649.43,3.07317,365.605,100,395576
113562.35,74665.54,188227.89,19.49,29.42,663.37,4.62,2.31,,3.99E-06,0.0397206,3.64463,24.0942,3.2105,20622.9,45922.5,47833.008,633362.2,586680,46682.2,2.5531,0.226753,1103.74,9965.21,40000,188124,0.0187532,3.441,81408.7,1354.22,62230.6,1.00E-06,244885,644885,1547.91,767.98,4.95212,447.95,1589.29,755.196,5.16463,432.354,244885,1582.97,752.72,2.2427,426.657,1588.82,750.127,2.90677,424.312,100,329863
113562.35,53088.27,166650.62,28.77,30.46,596.61,6.82,3.41,,0.0557395,0.0653682,0.269804,23.9056,2.98382,26346.2,20392.2,61732.8,620882.1,581640,39242.1,2.67949,2586.12,1435.13,12861,40000,166546,0.0179039,0.0545094,63377,3475.72,126001,1.35E-06,223307,623307,2551.81,734.214,4.00782,418.911,2617.48,721.422,4.49071,404.086,223307,2614.66,718.443,1.72755,398.086,2614.73,716.156,2.54614,396.302,100,295288
113562.35,8777.79,122340.14,15.26,14.95,570.06,3.62,1.81,,0.403075,0.0432926,0.298145,30.042,3.25537,16779.2,23154.3,42620.496,575790.6,544294,31496.6,2.37902,665.38,980.732,8879.27,40000,122236,0.0166368,0.0275011,73546.7,2019.79,76007.8,8.45E-06,178997,578997,1698.44,682.665,3.87386,389.072,1737.4,671.729,4.21305,376.258,178997,1733.19,667.568,1.69061,369.332,1731.7,665.473,2.55206,367.888,100,306285
113562.35,93664.7,207227.06,34.91,21.65,589,8.28,4.14,,3.91E-06,0.0688837,0.404387,20.0186,3.10368,31456.9,18070.2,71688.48,620421.9,576066,44355.9,2.77899,3257.17,1675.55,14935.1,40000,207123,0.0166496,0.229524,57824.1,3947.8,141882,1.00E-06,263884,663884,2680.91,682.798,4.3459,396.765,2751.53,670.381,4.91758,382.472,263884,2750.2,668.122,2.13308,377.129,2755.35,665.984,2.76377,375.313,100,282625
80989.41,0,80989.41,15.99,48.64,605.74,2.7,1.35,,3.98071,0.0295466,14.5505,32.176,6.83278,12693.5,2314.29,32291.088,552894.9,524363,28531.9,2.3691,0.0100557,738.977,6727.31,40000,80886.1,0.0193031,14.2472,86398.1,120.795,34404.3,0.00017128,137647,537647,1188.21,778.235,2.85052,281.297,1189.2,778.725,1.88288,279.876,137647,1182.81,772.992,1.19803,273.684,1181.86,772.124,1.33395,272.935,100,93581.6
113562.35,90923.76,204486.12,11.02,40.52,609.34,2.61,1.31,,4.40E-05,0.0329288,0.194563,23.0954,3.90079,18784.2,42401.4,43814.736,649963.7,604503,45460.7,2.49688,0.0298104,1008.85,9128.07,40000,204380,0.0156844,0.0228612,75067.8,1046.15,51823.5,1.00E-06,261141,661141,1290.03,643.516,5.97119,375.493,1321.84,632.692,6.0338,362.442,261141,1318.36,629.375,3.643,356.451,1317.15,627.378,4.41041,354.936,100,257978
113562.35,67233.66,180796.01,17.16,18.18,538.33,4.07,2.03,,1.39E-05,0.031094,3.75579,21.4092,3.06055,15711.7,41009.2,38157.552,547632.3,507548,40084.3,2.42954,0.133582,875.954,7949.49,40000,180693,0.0145435,3.58391,75833.7,1367.93,57802,1.00E-06,237454,637454,1212.42,596.038,5.0859,346.519,1243.68,586.211,5.25456,334.543,237454,1239.99,583.604,2.8058,329.167,1243.76,581.74,3.21215,327.399,100,304511
113562.35,7045.73,120608.09,34.85,41.96,598.88,8.26,4.13,,0.66491,0.0959409,0.785283,30.8198,3.65915,30481.7,33842.4,68724.96,755444,715615,39829,2.84863,2064.38,1603.71,14317.7,40000,120504,0.0219746,0.483542,74762.1,4089.36,146215,2.08E-05,177265,577265,3755.04,902.397,3.25427,482.217,3834.67,887.564,3.57809,465.532,177265,3833.33,881.385,1.30629,457.037,3837.63,878.984,1.85959,454.985,100,568983
113562.35,24976.74,138539.09,36.21,48.73,489.78,8.59,4.29,,1.45082,0.0628363,6.29201,23.1389,4.8318,24556.4,70515,55337.76,672711,635356,37355,2.85767,5.57434,1282.05,11528.7,40000,138439,0.0145643,6.07849,92852,3736.47,134564,4.42E-05,195200,595200,2464.6,597.801,4.27206,318.522,2513.86,588.64,3.78882,307.684,195200,2513.5,583.539,2.16012,300.888,2513.45,582.571,2.18233,299.855,100,922572
90950.84,0,90950.84,34.04,17.88,711.53,6.46,3.23,,0.258856,0.080938,0.46098,38.1898,3.31333,21832.7,16745.2,54496.8,573889.8,542708,31181.8,2.5265,2843.79,1262,11353.5,40000,90847.9,0.020717,0.0892596,59973.6,3541.12,124259,8.16E-06,147609,547609,3171.77,850.195,2.82551,461.879,3242.46,836.008,3.6578,446.207,147609,3236.15,831.766,0.828029,439.155,3237.52,828.681,1.85305,436.806,100,226991
113562.35,1153.64,114715.99,38.39,25.35,672.84,9.1,4.55,,0.244063,0.116228,0.738663,35.8493,3.27427,33338.4,14656.3,76940.64,773680.6,728944,44736.6,2.77283,3792.43,1803.43,16029.3,40000,114612,0.0270814,0.381571,58033.9,4261.15,152254,7.65E-06,171373,571373,4547.67,1111.18,2.80445,595.316,4649.57,1092.27,3.61319,573.989,171373,4637.68,1087.27,0.794216,566.154,4649.12,1083.25,1.79755,562.725,100,243991
113562.35,74071.07,187633.42,16.8,32.99,676.26,3.98,1.99,,4.14E-06,0.0475817,0.236856,24.8825,3.21913,23717.8,38459.1,53185.92,652640.3,608732,43908.3,2.68412,120.995,1230.78,11080.4,40000,187528,0.0196906,0.0268163,83820.8,1858.56,77984.1,1.00E-06,244289,644289,1858.82,806.507,4.63728,469.646,1907.8,792.776,5.18253,453.395,244289,1904.25,790.359,1.98539,447.505,1903.27,787.624,3.14588,445.539,100,429709
113562.35,679.56,114241.91,16.37,18.31,480.78,3.88,1.94,,0.905569,0.0396659,0.370558,27.238,3.77673,14647.4,15140.9,39739.968,500832.6,474417,26415.6,2.2606,1585.93,913.047,8279.16,40000,114137,0.0119579,0.124411,61985.2,2590.1,88981.8,2.52E-05,170898,570898,1558.88,490.432,4.18278,280.457,1590.77,483.167,3.99959,271.545,170898,1587.31,479.274,2.22695,265.661,1586.63,478.316,2.38387,264.76,100,222132
81078.54,0,81078.54,29.48,32.3,677.08,4.99,2.5,,0.368639,0.056147,0.436221,36.5039,3.28423,15515,13024.6,42630.432,439901.6,417254,22647.6,2.2621,2228.46,980.965,8881.34,40000,80976.2,0.014267,0.0863404,56942.6,3115.98,100696,1.29E-05,137737,537737,2202.56,586.037,2.97826,334.43,2249.78,576.252,3.7068,323.871,137737,2246.37,572.645,1.10787,317.62,2245.88,570.682,1.88611,316.314,100,178505
93644.71,0,93644.71,24.41,18.07,653.51,4.77,2.39,,0.357431,0.0556917,0.383216,35.5795,3.2901,16847.2,18896.4,44407.824,515370.4,488316,27054.4,2.33715,1735.8,1022.83,9251.63,40000,93541.6,0.016834,0.0464915,63891.1,2791.8,94345,1.00E-05,150303,550303,2184.57,691.018,3.18202,389.108,2233.04,679.722,3.82658,376.503,150303,2228.81,675.676,1.15056,369.695,2227.67,673.359,2.06489,368.101,100,227303
92109.23,0,92109.23,14.75,38.96,736.93,2.84,1.42,,0.470073,0.0429738,2.59152,39.382,3.67608,15344.8,40288.3,38838.048,609477.8,576491,32986.8,2.32237,0.0392537,891.897,8091.26,40000,92004.6,0.0210339,2.21931,77551.8,1055.44,51548.9,9.47E-06,148766,548766,1686.79,862.645,3.18226,472.796,1724,849.643,3.59399,457.822,148766,1715.75,844.122,1.08275,449.761,1718.95,841.357,1.79546,447.447,100,250820
113562.35,6536.38,120098.73,30.99,25.92,524.88,7.35,3.67,,0.491743,0.0713638,0.797691,27.6424,3.20321,22291.7,15116.4,56337.12,582831.5,551347,31484.5,2.52737,3414.59,1305.91,11736.9,40000,119997,0.0160067,0.534327,54503.1,3948.82,137222,1.60E-05,176758,576758,2788.65,657.281,3.57256,364.425,2851.09,646.38,3.81672,351.855,176758,2851.43,642.037,1.56475,345.073,2854.55,640.268,2.01042,343.582,100,213283
113562.35,67366.4,180928.75,31.4,27.1,526.59,7.45,3.72,,0.0130145,0.0600754,0.411056,20.3528,3.02331,25351.4,17655.6,60652.8,554723.1,516626,38097.1,2.65067,3195.17,1409.21,12636,40000,180826,0.0141413,0.233679,55847.2,3859.42,136650,1.00E-06,237587,637587,2339.04,580.312,4.33698,335.195,2398.46,570.014,4.71012,323.287,237587,2399.24,567.362,2.29108,317.937,2403.02,565.653,2.72866,316.426,100,256700
113562.35,18878.58,132440.94,11.35,15.14,663.78,2.69,1.35,,0.193057,0.0429805,0.338483,31.8311,3.21896,18083.2,39008.7,43678.32,654829.2,615265,39564.2,2.43648,0.158944,1005.64,9099.65,40000,132335,0.0211957,0.0502566,80759.1,1118.94,54996.6,3.17E-06,189096,589096,1682.82,868.79,3.95497,491.402,1725.33,854.825,4.28049,474.725,189096,1719.51,850.798,1.40837,467.624,1719.22,847.83,2.39531,465.24,100,271993
85079.57,0,85079.57,21.95,43.95,669.37,3.9,1.95,,0.707652,0.0479786,0.404391,36.322,3.75424,15631.2,66486.1,39994.704,521862.5,496185,25677.5,2.39498,0.0639337,919.025,8332.23,40000,84976.2,0.0158217,0.0618923,79371.5,2272.9,80698.9,1.97E-05,141737,541737,1889.38,649.703,3.2052,359.657,1925.4,639.628,3.68382,348.504,141737,1920.37,634.663,1.38809,341.213,1919.14,632.869,2.02979,339.965,100,493401
83091.79,0,83091.79,34.37,39.55,461.93,5.96,2.98,,1.45917,0.0356603,10.1516,26.1702,4.28517,11112.7,65773.6,31390.32,364361.5,344745,19616.5,2.24681,0.103067,718.021,6539.65,40000,82993.6,0.00764341,9.91276,77085.3,3317.64,98019.9,6.31E-05,139755,539755,1406.45,313.092,4.20996,174.547,1430.23,309.016,3.67896,169.276,139755,1427.34,306.286,2.21122,165.037,1426.41,305.736,2.19687,164.433,100,642816
113562.35,9760.73,123323.08,20.05,37.21,702.9,4.75,2.38,,0.310771,0.0688405,0.358463,35.8047,3.5044,24805.2,41666.9,55705.92,756364.6,713915,42449.6,2.73051,216.554,1290.84,11605.4,40000,123217,0.0258001,0.0254124,88821.1,2336.42,93272.1,6.19E-06,179978,579978,2700.07,1057.85,3.32472,578.974,2761.82,1040.82,3.95265,559.373,179978,2755.56,1035.61,1.05771,551.191,2753.62,1032,2.43972,548.565,100,527129
82924.56,0,82924.56,37.31,45.18,648.85,6.46,3.23,,0.662788,0.0732919,1.28056,34.9088,3.63767,20655.7,52395.6,49668.48,520095.4,494079,26016.4,2.67209,543.852,1147.22,10347.6,40000,82822.8,0.0157687,0.94039,83794.5,3718.53,126851,2.58E-05,139584,539584,2874.87,647.968,3.01805,349.971,2931.53,637.419,3.48521,338.543,139584,2929.6,632.57,1.22714,331.485,2931.67,630.748,1.75306,330.109,100,746841
113562.35,92945.86,206508.21,38.38,36.57,543.04,9.1,4.55,,8.37E-06,0.0647645,2.35895,18.9608,3.38809,30261.4,26900.4,68487.84,606750.5,561541,45209.5,2.81782,2619.47,1597.97,14268.3,40000,206406,0.0148157,2.1966,64565.4,4037.98,144314,1.00E-06,263167,663167,2518.52,608.283,4.45635,351.157,2580.86,597.296,4.86031,338.643,263167,2582.01,594.504,2.49128,333.236,2590.58,592.628,2.87314,331.503,100,441380
102403.8,0,102403.8,29.22,29.02,739.81,6.25,3.12,,0.207672,0.0869547,0.447602,39.7848,3.41933,25386.5,20377.1,59794.08,695335.4,656251,39084.4,2.65058,2267.31,1388.62,12457.1,40000,102299,0.026152,0.062538,68979.7,3200.11,118030,5.32E-06,159060,559060,3407.41,1072.34,2.82965,577.883,3485.67,1054.69,3.70304,557.952,159060,3476.88,1049.99,0.741727,550.331,3478.19,1046.08,1.97626,547.213,100,291865
106501.44,0,106501.44,16.41,23.14,742.44,3.65,1.83,,0.200733,0.0604267,0.403473,40.4869,3.48657,20616.4,32237.1,48590.88,690326,650955,39371,2.55138,278.759,1121.68,10123.1,40000,106396,0.0258637,0.025285,83786.8,1762.67,74140.6,3.82E-06,163157,563157,2370.03,1060.22,3.13647,581.575,2425.32,1043.18,3.97043,562.001,163157,2418.65,1038.59,0.84339,554.271,2417.07,1034.55,2.38473,551.31,100,360740
113562.35,79775.21,193337.56,22.46,25.61,556.68,5.33,2.66,,7.59E-06,0.0459708,0.204854,21.1107,3.14481,21876,26469.9,51598.56,556295.4,517903,38392.4,2.60939,1529.31,1193.03,10749.7,40000,193234,0.0145276,0.0339787,68019,2853.07,102539,1.00E-06,249995,649995,1793.87,595.706,4.88896,348.728,1841.67,585.28,5.27864,336.462,249995,1839.54,582.946,2.67947,331.209,1838.83,581.104,3.39817,329.812,100,336835
113562.35,57148.11,170710.46,27.59,47.44,627.83,6.54,3.27,,0.43545,0.0689357,0.259344,24.6423,3.83019,30347.3,54565.1,64916.64,767512.2,721859,45653.2,2.93634,204.072,1511.74,13524.3,40000,170605,0.0198905,0.0387689,90662.4,3223.45,120480,9.81E-06,227366,627366,2699.38,816.633,4.12483,454.069,2762.7,802.867,4.23491,438.298,227366,2758.65,797.733,1.99237,430.764,2757.43,795.621,2.67421,429.097,100,758161
113562.35,60962.65,174525,33.61,38.97,574,7.97,3.99,,0.217413,0.0732306,0.409161,22.1138,3.34139,30476,31369.4,68373.12,671217.8,628294,42923.8,2.84024,2167.41,1595.2,14244.4,40000,174421,0.017345,0.207857,70568,3930.48,141179,5.90E-06,231182,631182,2856.16,712.135,4.05773,401.236,2925.33,699.638,4.32448,386.924,231182,2925.72,695.785,1.95657,380.501,2929.22,693.802,2.44702,378.758,100,509727
113562.35,60269.12,173831.47,25.81,14.69,578,6.12,3.06,,0.000332096,0.0560101,0.241009,22.8312,3.01631,24031,22417.6,56835.84,585543.8,547481,38062.8,2.63465,2153.99,1317.82,11840.8,40000,173728,0.0162682,0.0423641,65247.7,3202.46,115943,1.00E-06,230489,630489,2186.16,667.115,4.29927,385.426,2243.34,655.501,4.7544,371.912,230489,2240.87,652.805,2.0368,366.217,2240.41,650.73,2.81529,364.628,100,308262
113562.35,30893.47,144455.83,11.42,23.2,540.01,2.71,1.35,,0.311118,0.033713,0.239708,25.387,3.17438,15793.6,25057.6,39546.096,535789.3,503913,31876.3,2.38291,148.624,908.5,8238.77,40000,144351,0.0142323,0.0234237,75073.5,1565.89,64501.7,5.98E-06,201112,601112,1322.55,583.796,4.34364,340.539,1353.17,574.433,4.61473,329.441,201112,1349.78,571.005,2.23753,323.334,1348.52,569.291,2.9677,322.161,100,328361
113562.35,41620.36,155182.72,33.14,32.26,531.11,7.86,3.93,,0.245463,0.0681245,0.960479,22.683,3.04431,25421,18810.6,61255.68,589362.1,552226,37136.1,2.64957,3238.6,1423.68,12761.6,40000,155080,0.0154258,0.751966,57212.8,4003.25,141305,7.27E-06,211841,611841,2654.97,633.32,3.95651,357.779,2718.04,622.379,4.22738,345.114,211841,2719.25,618.876,1.88587,339.026,2724.98,617.033,2.31371,337.395,100,284102
