WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
101908.31,0,101908.31,11.95,25.55,507.83,2.54,1.27,,0.902272,0.0307355,0.343974,28.6419,3.71836,12430,14618.2,34219.152,445468.5,422071,23397.5,2.18304,740.674,783.901,7128.99,40000,101805,0.0112493,0.0853382,65643.7,1768.79,67883.2,2.48E-05,158566,558566,1211.76,461.194,3.81184,268.536,1233.74,454.551,3.901,260.677,158566,1230.17,450.931,2.08988,255.071,1229.42,449.972,2.31881,254.267,100,236728
113562.35,71260.61,184822.96,22.11,33.59,652.07,5.24,2.62,,5.90E-06,0.0552011,0.241097,24.1662,3.17257,25801.5,32070.8,58055.04,651131.5,608049,43082.5,2.7271,941.23,1346.97,12094.8,40000,184717,0.0192328,0.032767,78166.5,2583.21,99514.8,1.00E-06,241478,641478,2155.66,788.116,4.40742,455.695,2212.31,774.531,4.94329,439.787,241478,2208.8,771.892,1.90329,433.843,2208.05,769.314,2.94259,431.938,100,429445
113562.35,79404.57,192966.93,30.17,48.11,504.9,7.15,3.58,,0.35652,0.0565641,0.783517,19.0525,4.36526,27751.1,62388.8,60235.68,639615.4,596777,42838.4,2.93309,169.298,1399.2,12549.1,40000,192864,0.0133054,0.623999,88706.9,3648.6,131110,9.62E-06,249625,649625,2207.87,546.755,4.77833,306.981,2257.76,537.414,4.59253,296.211,249625,2260.3,533.302,2.94931,290.326,2262.56,532.216,2.99383,289.149,100,861908
113562.35,67011.26,180573.62,23.74,21.6,551.29,5.63,2.81,,1.72E-05,0.0482767,0.219919,21.7049,3.0848,21895.8,22994.4,52724.64,547310.5,510773,36537.5,2.57092,1923.42,1219.81,10984.3,40000,180470,0.0143083,0.0382345,64394.6,3025.81,107821,1.00E-06,237231,637231,1884.15,586.807,4.62154,343.14,1933.7,576.625,4.98268,331.225,237231,1931.7,574.09,2.46199,325.869,1931.07,572.333,3.11768,324.516,100,295804
113562.35,21694.81,135257.16,12.62,21.69,726.75,2.99,1.5,,0.11011,0.0510991,0.426836,33.5859,3.25694,20884.1,40153.6,48410.4,721497.6,676156,45341.6,2.54885,0.181388,1117.41,10085.5,40000,135150,0.0249396,0.117453,84636.6,1197.33,59917.5,1.74E-06,191911,591911,1999.27,1021.78,3.76261,571.903,2050.37,1005.24,4.16188,552.154,191911,2041.26,1001.19,1.16324,544.952,2043.96,997.585,2.17872,541.84,100,304840
113562.35,61873.31,175435.67,29.64,47.92,667.39,7.03,3.51,,0.362812,0.0761535,0.266241,25.3212,3.79786,33376.5,47503.2,70551.84,812342.1,763577,48765.1,2.97215,516.674,1647.97,14698.3,40000,175330,0.0218079,0.0371855,88945.8,3343.3,124590,8.14E-06,232091,632091,2980.34,895.209,4.01938,498.386,3051.61,879.916,4.22728,480.944,232091,3047.4,874.761,1.82274,473.253,3046.14,872.316,2.64406,471.347,100,722042
113562.35,36618.17,150180.52,12.99,16.47,592.01,3.08,1.54,,0.162896,0.0348275,1.91537,25.92,3.09853,16469.3,34008.3,40735.008,584450.9,546016,38434.9,2.38209,0.203231,936.405,8486.46,40000,150077,0.0166481,1.68834,77002.5,1212.23,54709.7,2.70E-06,206838,606838,1358.93,682.525,4.48815,394.336,1394.06,671.487,4.56193,380.891,206838,1389.35,668.089,2.01687,374.671,1393.1,665.923,2.51777,372.689,100,276243
113562.35,12520.34,126082.7,19.14,40.52,626.08,4.54,2.27,,0.541024,0.0577514,0.317998,31.6706,3.61921,21909.6,61304.1,50524.8,707642.3,669576,38066.3,2.66184,0.21103,1167.53,10526,40000,125978,0.0210896,0.0278972,87642.8,2297.42,90557.2,1.12E-05,182739,582739,2268.58,865.341,3.67175,475.744,2317.48,851.671,3.98981,459.95,182739,2311.86,846.102,1.51412,451.748,2310.06,843.583,2.46916,449.94,100,558862
113562.35,70161.87,183724.23,24.55,15.78,530.92,5.82,2.91,,0.00113956,0.0481258,0.214458,20.9015,3.08941,21564.3,23185.7,51924,540227.1,503747,36480.1,2.58061,2042.3,1200.77,10817.5,40000,183621,0.0137647,0.0418685,63367.5,3187.49,111716,1.00E-06,240382,640382,1877.9,564.644,4.70413,329.055,1927.26,554.773,5.04219,317.485,240382,1925.51,552.251,2.61173,312.224,1925.03,550.589,3.20667,310.91,100,302797
113562.35,57041.19,170603.54,31.69,26.81,464.05,7.51,3.76,,0.169543,0.0525582,1.78877,19.4653,3.11819,20828.2,17272.5,52025.28,512319.8,477756,34563.8,2.54485,3169.32,1203.17,10838.6,40000,170503,0.0118205,1.6234,53599.2,3964.29,133857,4.78E-06,227264,627264,2046.58,485.301,4.54431,277.505,2095.49,476.98,4.64057,267.656,227264,2098.09,474.057,2.67733,262.488,2102.33,472.82,2.87006,261.27,100,244215
111445.03,0,111445.03,32.11,33.91,723.62,7.47,3.74,,0.245385,0.103733,0.462185,38.9388,3.45893,30725.6,20496.5,69951.36,788737,744627,44110,2.76868,2643.44,1633.42,14573.2,40000,111340,0.0288588,0.0812617,68772.4,3619.29,132647,6.51E-06,168101,568101,4063.97,1183.36,2.81026,633.559,4157.04,1163.73,3.64429,611.314,168101,4146.63,1158.47,0.750751,603.198,4149.31,1154.35,1.94719,599.795,100,327300
113562.35,60453.02,174015.38,31.19,42.48,604.14,7.4,3.7,,0.283839,0.0723437,0.269642,23.3356,3.5335,30959.2,39215.4,67769.76,715845.4,672021,43824.4,2.89277,1306.06,1580.61,14118.7,40000,173911,0.0186869,0.0589857,79652.4,3643.7,132718,7.08E-06,230672,630672,2827.08,767.166,4.08085,430.173,2896.01,753.866,4.29822,414.945,230672,2894.02,749.538,1.9465,408.083,2893.75,747.477,2.57724,406.398,100,623317
112209.71,0,112209.71,36.62,29.04,505.93,8.58,4.29,,0.612255,0.0690369,5.92068,28.0602,3.31001,20547.8,13764.9,53651.52,558598.8,529455,29143.8,2.46004,3554.02,1241.86,11177.4,40000,112110,0.014937,5.65256,52845.5,4051.53,138932,2.12E-05,168871,568871,2699.21,613.447,3.54995,338.919,2757.57,603.437,3.72161,327.362,168871,2758.55,599.023,1.61013,320.673,2761.48,597.479,1.96669,319.36,100,198090
92684.15,0,92684.15,30.13,34.24,627.62,5.83,2.92,,0.446265,0.0645014,0.419931,34.097,3.32444,18588.3,24570.6,47967.36,515363.1,488992,26371.1,2.43986,2037.1,1106.92,9993.2,40000,92581.8,0.0160382,0.0930709,64250.2,3400.96,114131,1.47E-05,149343,549343,2529.03,658.682,3.16558,366.531,2583.95,647.799,3.70055,354.453,149343,2580.44,643.545,1.22085,347.652,2580.06,641.527,1.9315,346.196,100,323409
113562.35,61560.16,175122.52,26.27,27.13,676.37,6.23,3.11,,5.29E-06,0.0668736,0.276331,25.5649,3.0564,28548.4,24097.6,64411.2,684209.4,640066,44143.4,2.74706,1845.67,1499.56,13419,40000,175017,0.0213343,0.0462864,71878.3,3017.8,113898,1.00E-06,231778,631778,2610.87,874.136,3.99993,499.814,2679.36,859.017,4.63098,482.187,231778,2674.77,856.246,1.50736,476.052,2674.94,853.37,2.58274,473.838,100,349880
113562.35,67025.77,180588.12,33.25,25.45,455.47,7.88,3.94,,0.0717746,0.0522822,2.33154,18.5334,3.09262,21139.1,17907.8,52202.88,509474.8,473412,36062.8,2.57863,3197.52,1207.39,10875.6,40000,180488,0.0117914,2.17754,53845.2,4055.18,136694,1.95E-06,237249,637249,2034.71,484.09,4.59016,276.523,2083.66,475.69,4.78473,266.664,237249,2086.11,472.962,2.80152,261.664,2091.29,471.656,3.0076,260.376,100,261052
113562.35,87957.5,201519.85,26.23,35.09,549.43,6.22,3.11,,9.07E-06,0.0509176,0.209018,20.1461,3.30778,25069.9,32531.3,57447.36,569507.4,530058,39449.4,2.72545,1513.94,1332.44,11968.2,40000,201416,0.0141348,0.0451805,71043.4,3252.04,117291,1.00E-06,258177,658177,1986.22,579.827,4.80338,338.628,2038.42,569.611,5.14249,326.785,258177,2037.04,567.027,2.76667,321.541,2036.71,565.391,3.32951,320.226,100,460864
113562.35,83182.22,196744.57,16.31,42.31,695.19,3.87,1.93,,0.0019789,0.0481389,0.225154,24.9251,3.73733,24876.3,52092.4,54864.96,738784.3,689878,48906.3,2.7119,0.07626,1270.77,11430.2,40000,196638,0.0204882,0.0196205,84402.9,1664.55,74023.8,1.00E-06,253399,653399,1885.03,839.939,4.80892,484.137,1931.22,825.794,5.1923,467.571,253399,1927.22,822.254,2.28041,460.895,1925.56,819.526,3.46334,459.004,100,424424
87153.58,0,87153.58,19.25,18.66,740.51,3.5,1.75,,0.250538,0.0525573,0.408118,40.0444,3.38785,16461.7,20052.7,42129.12,524131.6,495502,28629.6,2.36553,900.597,969.171,8776.9,40000,87049.1,0.0193684,0.0301679,71566.2,2086.78,77753.6,6.21E-06,143810,543810,2063.19,794.565,2.93217,443.331,2108.78,781.735,3.86174,429.174,143810,2103.83,777.789,0.877024,422.242,2102.29,774.734,2.14446,420.186,100,269498
113562.35,6086.74,119649.09,34.73,18.85,590.46,8.24,4.12,,0.335485,0.0914101,0.747158,30.6546,3.13633,27577.2,15107.4,66213.12,666742.8,629107,37635.8,2.6677,3658.62,1543.01,13794.4,40000,119546,0.0208882,0.447776,56290.4,4127.45,146869,1.07E-05,176307,576307,3572.14,857.377,3.1749,467.098,3652.47,842.935,3.73164,450.719,176307,3649.17,838.321,1.12959,443.377,3656.41,835.527,1.86687,441.044,100,233803
113562.35,74109.42,187671.78,17.56,22.38,627.28,4.16,2.08,,5.53E-06,0.0355188,2.87361,23.3383,3.16832,18944.9,45586.8,44982.192,594837.7,550786,44051.7,2.48499,0.207755,1036.38,9371.29,40000,187567,0.0167305,2.68061,78612.9,1330.26,58718.9,1.00E-06,244328,644328,1383.36,685.407,5.17162,403.378,1420.77,673.935,5.32453,389.349,244328,1415.77,671.495,2.55004,383.825,1420.75,669.219,3.10762,381.735,100,306494
113562.35,39119.49,152681.85,30.22,47.01,699.63,7.17,3.58,,0.462192,0.0866773,0.313189,29.3886,3.74322,33865,43027.5,71902.56,855382.6,806953,48429.6,2.96137,751.394,1680.75,14979.7,40000,152576,0.0250059,0.0380435,88052.8,3386.29,126134,1.07E-05,209337,609337,3395.63,1026.23,3.59064,561.58,3474.05,1009.06,3.92529,542.075,209337,3468.56,1003.13,1.42566,533.563,3467.09,1000.23,2.38933,531.309,100,681245
96306.68,0,96306.68,28.14,45.69,733.68,5.66,2.83,,0.562099,0.0804982,0.423882,39.5764,3.85037,24712.6,53442.2,55524.48,709590.1,673145,36445.1,2.79023,120.127,1286.5,11567.6,40000,96202.3,0.0244129,0.0433955,91067.9,2984.07,111186,1.48E-05,152963,552963,3163.37,1001.75,2.91645,532.147,3228.3,985.93,3.58505,514.629,152963,3221.54,979.63,0.977889,505.816,3219.93,976.514,2.0487,503.511,100,698742
113562.35,38020.29,151582.64,29.42,38.18,501.79,6.98,3.49,,0.534642,0.0598397,0.683964,22.256,3.56024,23673.3,38562.7,55600.32,590242.2,555278,34964.2,2.71635,1497.7,1288.32,11583.4,40000,151480,0.0138143,0.483762,74163.8,3760.94,131723,1.56E-05,208241,608241,2337.31,567.294,4.27548,317.074,2390.39,557.874,4.18745,305.989,208241,2391.87,553.798,2.27906,299.796,2393.59,552.574,2.46575,298.612,100,581285
113562.35,24947.96,138510.31,30.13,38.29,632.7,7.14,3.57,,0.366568,0.0812036,0.326658,29.0751,3.35633,29012.5,31646.8,65438.88,728946.4,688050,40896.4,2.80332,1781.88,1524.33,13633.1,40000,138406,0.0219018,0.0521854,75527.5,3573.48,130438,9.44E-06,195167,595167,3178.69,898.705,3.49436,493.634,3253.17,883.644,3.91423,476.429,195167,3248.85,878.715,1.35053,468.797,3248.14,876.072,2.22661,466.727,100,499370
87349.94,0,87349.94,35.75,21.57,490.09,6.52,3.26,,1.01345,0.0426387,9.81726,27.4594,3.7218,11724.1,8746.09,35444.064,377905.1,358223,19682.1,2.08786,2666.8,812.49,7384.18,40000,87251.6,0.00877542,9.56252,49404.7,3634.82,107363,4.26E-05,144013,544013,1675.7,360.048,3.76911,206.611,1707.73,354.7,3.61983,200.236,144013,1706.17,351.726,2.01826,195.579,1705.55,351.017,2.11066,194.917,100,144994
113562.35,72316.5,185878.85,34.05,46.09,686.82,8.08,4.04,,0.214215,0.0843693,0.277247,24.5855,3.66822,37063.9,36930.9,78397.92,824523.6,773431,51092.6,2.98269,1380.86,1839.04,16332.9,40000,185773,0.0225529,0.0521552,81200.7,3684.7,134965,5.06E-06,242534,642534,3296.93,925.618,3.96351,519.383,3378.58,909.328,4.30168,500.867,242534,3375.01,904.749,1.71298,493.575,3374.77,902.117,2.56043,491.461,100,620840
113562.35,83146.66,196709.01,14.23,46.85,682.43,3.37,1.69,,0.175865,0.0420952,0.651289,24.1099,4.09666,22360.3,48740.2,50523.36,781271.9,727345,53926.9,2.60318,0.031088,1167.5,10525.7,40000,196602,0.0192948,0.450777,80149.5,1262.48,60595.5,2.48E-06,253363,653363,1646.04,791.643,5.34104,452.568,1685.45,778.624,5.08441,436.785,253363,1680.85,773.969,2.78693,429.606,1683.81,771.79,3.14163,427.438,100,320926
113562.35,66134.56,179696.91,12.4,27.25,738.7,2.94,1.47,,3.64E-06,0.0461086,0.280086,27.4041,3.23685,22754.2,39245.2,51297.12,710996.1,663098,47898.1,2.60737,0.120724,1185.87,10686.9,40000,179589,0.0227466,0.043197,83288.7,1098.77,57875.1,1.00E-06,236350,636350,1802,931.299,4.57802,538.149,1849.68,915.759,5.05143,519.448,236350,1844.16,913.049,1.73121,513.161,1844.34,909.865,2.88764,510.635,100,289784
113209.23,0,113209.23,15.94,40.16,622.89,3.77,1.88,,0.739175,0.0418461,4.30108,33.9539,3.87047,16210.3,52806.9,40826.16,709771.8,672689,37082.8,2.33797,0.0304106,938.546,8505.45,40000,113105,0.0203688,3.98591,78863.6,1177.2,54188.7,1.30E-05,169866,569866,1642.15,835.847,3.88438,456.878,1678.75,823.277,3.75536,441.742,169866,1672.23,816.885,1.59241,433.015,1673.84,814.752,1.99264,431.048,100,270139
113562.35,22741.65,136304,36.5,25.55,510.9,8.66,4.33,,0.402646,0.0675373,4.13499,24.3123,3.09887,22855.4,14823.5,57499.2,569163.7,535970,33193.7,2.54887,3567.87,1333.67,11979,40000,136204,0.0148541,3.90765,53416.9,4068.39,141978,1.29E-05,192965,592965,2634.66,609.951,3.79905,341.837,2694.69,599.677,4.00106,329.918,192965,2696.5,595.817,1.789,323.621,2701.49,594.162,2.15692,322.165,100,219580
113562.35,83915.33,197477.69,26.84,37.21,752.4,6.36,3.18,,3.28E-06,0.07191,0.275198,25.4401,3.36955,33873.5,32150.6,72205.92,780412.2,729048,51364.2,2.89559,1063.7,1688.12,15042.9,40000,197370,0.0241262,0.0481719,82078.2,2875.18,111280,1.00E-06,254131,654131,2807.35,988.288,4.15215,567.234,2881.41,971.091,4.78581,547.198,254131,2875.87,968.206,1.54371,540.866,2876.4,965.046,2.70269,538.406,100,491681
86462.46,0,86462.46,11.95,29.32,704.05,2.16,1.08,,0.307792,0.03866,0.377801,38.4148,3.33518,13886.9,19907.9,36419.952,483100.2,457185,25915.2,2.25667,61.6823,835.293,7587.49,40000,86357.3,0.0174885,0.0215541,73733.2,1239.14,54916.4,7.26E-06,143118,543118,1521.04,717.274,2.94745,406.852,1552.61,706.04,3.98328,394.653,143118,1548.3,702.234,1.0019,387.811,1546.4,699.538,2.28456,386.206,100,271778
113562.35,75693.32,189255.67,25.12,23.34,531.28,5.96,2.98,,1.10E-05,0.0488314,0.211652,20.5021,3.10567,22165.1,23096.7,52927.2,543134.6,505993,37141.6,2.60544,2114.73,1224.62,11026.5,40000,189152,0.0137977,0.0436,63057.3,3245.6,114080,1.00E-06,245913,645913,1904.95,565.968,4.74654,329.807,1955.25,556.021,5.102,318.159,245913,1953.65,553.571,2.66325,312.958,1953.26,551.908,3.25636,311.637,100,306382
113562.35,31147.4,144709.76,25.74,35.73,680.5,6.1,3.05,,0.192092,0.0737562,0.316094,30.0547,3.24796,27879.6,30717.8,62625.12,732225.4,688976,43249.4,2.76937,1341.16,1456.57,13046.9,40000,144604,0.0234948,0.0371055,78613.5,3009.18,113633,4.18E-06,201365,601365,2886.2,963.328,3.56157,535.468,2956.47,947.168,4.11431,516.803,201365,2951.14,942.942,1.23225,509.548,2950.25,939.793,2.37894,507.149,100,454000
113562.35,76453.47,190015.83,16.5,22.04,569.29,3.91,1.96,,7.18E-06,0.038767,0.199683,22.2337,3.16349,19212,34366.6,45128.592,562707,523694,39013,2.56328,372.404,1039.83,9401.79,40000,189911,0.0150593,0.0246862,76421.8,2069.39,77889.3,1.00E-06,246672,646672,1514.44,617.43,5.21984,361.517,1554.33,606.741,5.60492,348.793,246672,1551.75,604.437,2.85433,343.415,1550.68,602.373,3.72775,341.925,100,385114
113562.35,50637.67,164200.02,14.45,38.82,595.17,3.43,1.71,,0.292355,0.0386328,0.229932,25.4457,3.54623,18665.4,56754.3,44478.48,640240.9,600699,39541.9,2.50202,0.0605634,1024.5,9266.35,40000,164094,0.0162937,0.019822,79144.7,1614.84,67092.4,4.92E-06,220855,620855,1515.45,668.797,4.99238,382.981,1550.82,657.805,5.02286,369.778,220855,1546.82,653.787,2.62245,363.072,1545.31,651.749,3.46989,361.64,100,378419
113562.35,89025.25,202587.61,20.11,37.86,747.92,4.77,2.38,,3.30E-06,0.0584075,0.249148,25.2105,3.49054,29728.9,44770.1,63228.96,755532,704900,50632,2.85242,12.4302,1471.1,13172.7,40000,202480,0.0230653,0.0326266,89482.3,2107.05,88511,1.00E-06,259241,659241,2281.87,944.622,4.48827,546.407,2341.44,928.43,5.08228,527.411,259241,2336.87,925.682,1.79273,521.151,2336.3,922.611,3.02035,518.867,100,532560
113562.35,49938.6,163500.96,28.1,23.55,489.08,6.66,3.33,,0.218955,0.0523901,0.367631,20.8939,3.1379,20926.5,17463.4,52426.56,520824.4,487582,33242.4,2.52068,2947.07,1212.71,10922.2,40000,163399,0.0122754,0.18708,54977.2,3721.01,126840,6.17E-06,220160,620160,2042.74,503.944,4.49346,290.311,2092.86,495.31,4.56315,280.072,220160,2094.2,492.253,2.52507,274.698,2095.6,491.015,2.78953,273.548,100,234445
113562.35,86100.29,199662.64,11.3,43.69,506.57,2.68,1.34,,0.20326,0.0291003,0.821222,20.4032,4.40406,15831.9,41096.9,36887.856,628753.3,583866,44887.3,2.50123,0.0202093,846.235,7684.97,40000,199558,0.0130889,0.674842,72889.5,1170.62,53803.5,2.84E-06,256319,656319,1141.68,537.195,6.22395,301.735,1165.1,528.802,5.85836,291.371,256319,1162.86,524.677,4.29833,285.446,1164.01,523.555,4.28533,284.102,100,280124
113562.35,39930.21,153492.56,30.87,45.06,682.95,7.32,3.66,,0.416113,0.085789,0.309726,28.6011,3.63694,33363.7,39936.8,71573.28,825663,778530,47133,2.93768,1038.34,1672.75,14911.1,40000,153387,0.0240577,0.0418878,84817.2,3485.43,128893,9.94E-06,210148,610148,3359.17,987.304,3.61013,542.069,3437.73,970.667,3.95836,523.139,210148,3432.75,965.111,1.43868,514.963,3431.56,962.306,2.36686,512.768,100,643315
113562.35,79015.27,192577.63,16.8,34.53,623.32,3.98,1.99,,7.49E-06,0.0354877,2.35115,22.7847,3.3303,19202.9,52931.7,45307.536,610401,565261,45140,2.49964,0.0841657,1044.06,9439.07,40000,192474,0.0165628,2.16419,78100.5,1312.65,58892.8,1.00E-06,249235,649235,1382.96,678.68,5.16832,399.214,1419.41,667.36,5.29995,385.443,249235,1414.91,664.673,2.64304,379.801,1419.51,662.512,3.14107,377.785,100,309480
113562.35,40950.56,154512.92,12.39,21.02,689.25,2.94,1.47,,0.0334041,0.0441146,0.339854,28.8753,3.13704,20094.8,41315.1,47008.08,668018.5,624320,43698.5,2.5206,0.171904,1084.23,9793.35,40000,154406,0.0213822,0.0828309,82010.7,1190.58,58275.6,1.00E-06,211167,611167,1724.29,876.012,4.29739,501.11,1769.81,861.576,4.62105,483.736,211167,1763.28,858.303,1.58627,477.201,1764.58,855.289,2.51933,474.662,100,296458
113562.35,94413.9,207976.26,21.03,37.86,677.37,4.99,2.49,,4.15E-06,0.0533318,0.221384,23.0398,3.52003,27875.4,44827.1,60266.4,687408.8,640555,46853.8,2.82451,140.959,1399.93,12555.5,40000,207869,0.0195693,0.0294455,86258,2344.81,94189.4,1.00E-06,264630,664630,2083.06,801.82,4.69824,466.509,2137.58,787.95,5.22587,450.344,264630,2134.2,785.315,2.1861,444.419,2133.27,782.771,3.23834,442.573,100,552584
79207.3,0,79207.3,22.51,33.93,530.8,3.72,1.86,,0.944922,0.0377433,0.956605,29.4359,3.68767,11674.4,20748.7,33105.888,351430.1,333160,18270.1,2.19815,1115.83,757.952,6897.06,40000,79105.3,0.00865754,0.683096,62969.6,2906.3,93489.8,3.92E-05,135866,535866,1486.04,355.243,3.49631,207.28,1512.88,349.988,3.55377,201.27,135866,1510.41,347.06,1.91422,196.646,1509.73,346.301,2.06793,196.008,100,370126
86211.22,0,86211.22,31.26,38.69,664.89,5.63,2.81,,0.475853,0.0653277,0.440025,35.8966,3.44945,18837.2,38376.6,47133.648,511093.3,485135,25958.3,2.52227,1043.02,1087.2,9819.51,40000,86108.8,0.0163552,0.0945009,75145.5,3313.82,111749,1.60E-05,142870,542870,2563.69,671.72,3.03718,370.764,2617.48,660.705,3.64009,358.723,142870,2613.55,656.287,1.1429,351.796,2613.11,654.207,1.88522,350.321,100,516984
80039.23,0,80039.23,23.98,30.03,599.13,4.01,2,,0.614907,0.043607,0.53272,32.7314,3.3917,12885.6,9652.08,37354.56,379007.7,359840,19167.7,2.13154,2137.8,857.154,7782.2,40000,79936.1,0.0104963,0.223991,52352.2,2894.9,93602.9,2.41E-05,136697,536697,1713.16,431.237,3.19353,253.944,1747.4,424.246,3.6376,246.338,136697,1744.76,420.993,1.58363,240.956,1744.28,419.852,1.97948,240.166,100,150463
108398.01,0,108398.01,38.23,17.34,648.5,8.65,4.33,,0.287464,0.105636,1.02273,34.921,3.23758,29501.9,14448.4,69948.48,698542,658572,39970,2.70438,3796.97,1633.34,14572.6,40000,108295,0.0239317,0.676248,56315.1,4220.83,150303,9.47E-06,165056,565056,4130.97,982.243,2.85684,526.818,4221.72,965.655,3.61006,508.219,165056,4213.83,960.814,0.867927,500.608,4225.45,957.269,1.76532,497.628,100,230178
90190,0,90190,35.98,48.56,674.7,6.78,3.39,,0.743341,0.0861319,0.552703,36.2424,3.86137,24782,52770.8,56476.32,639917.8,608361,31556.8,2.81326,541.152,1309.23,11765.9,40000,90087.1,0.0200753,0.197818,87571.2,3716.01,131886,2.56E-05,146848,546848,3381.71,824.494,2.96418,434.553,3448.71,811.305,3.43475,420.154,146848,3444.73,805.234,1.15073,411.895,3445.28,803.014,1.77764,410.172,100,782784
113562.35,51393.61,164955.97,17.8,26.09,668.83,4.22,2.11,,1.05E-05,0.0419108,3.28341,26.5646,3.08628,19859.2,44899,46713.072,645811.2,600536,45275.2,2.51668,0.214,1077.25,9731.89,40000,164852,0.0200435,3.04947,81905.4,1319.81,60922.2,1.00E-06,221613,621613,1634.47,821.065,4.48684,473.131,1677.57,807.549,4.72938,456.747,221613,1670.21,804.6,1.79703,450.607,1676.43,801.742,2.51778,448.033,100,318314
113562.35,16182.03,129744.39,32.31,48.56,493.8,7.66,3.83,,1.55252,0.0646514,3.88114,24.5422,4.84381,24194.8,73434,54742.08,676119.1,639731,36388.1,2.84177,1.29493,1267.84,11404.6,40000,129643,0.0150038,3.65189,92499.4,3687.14,132572,4.81E-05,186404,586404,2537.48,615.828,4.16909,326.013,2587.43,606.488,3.69045,314.968,186404,2586.31,601.163,2.04955,307.948,2586.06,600.15,2.08652,306.887,100,907441
106530.23,0,106530.23,21.99,30.73,750.24,4.89,2.45,,0.191421,0.0744043,0.424431,40.5756,3.48095,23643.6,26111.6,55026.72,717968.7,677018,40950.7,2.63152,1158.76,1274.63,11463.9,40000,106425,0.0272276,0.0386413,78511.7,2452.63,95708.8,4.07E-06,163186,563186,2916.52,1116.03,2.96448,606.1,2984.45,1097.95,3.82876,585.429,163186,2976.45,1093.22,0.764636,577.662,2976.17,1089.1,2.16756,574.452,100,345339
101777.17,0,101777.17,14.55,32.5,485.15,3.09,1.55,,1.07024,0.0332161,0.408615,27.4846,3.93042,12747.1,21651,34768.272,440586.8,417221,23365.8,2.23919,619.514,796.713,7243.39,40000,101674,0.0104163,0.160186,68793.8,2229.57,78693.7,3.23E-05,158435,558435,1308.84,426.953,4.02104,246.054,1332.6,420.926,3.87053,238.708,158435,1329.3,417.457,2.19723,233.413,1328.64,416.654,2.30308,232.645,100,350643
113562.35,59418.38,172980.73,21.23,25.84,695.15,5.03,2.52,,4.95E-06,0.0444618,4.83619,26.3531,3.11406,21381.7,45440.8,49342.08,673011.7,625180,47831.7,2.57245,0.242291,1139.48,10279.6,40000,172877,0.0212395,4.60411,83797.7,1366.26,63928.8,1.00E-06,229638,629638,1734,869.774,4.45273,501.261,1779.73,855.436,4.74414,483.892,229638,1771.63,852.599,1.73344,477.782,1778.47,849.579,2.51119,475.075,100,339327
89212.51,0,89212.51,11.26,49.2,740.89,2.1,1.05,,1.01189,0.0420621,0.423337,39.9878,4.31276,14981.4,33286.9,38117.088,680014.7,647869,32145.7,2.29154,0.0162902,875.006,7941.06,40000,89106.9,0.020626,0.0495309,74437.3,890.971,47552.7,2.04E-05,145868,545868,1661.35,846.542,3.38414,452.676,1691.35,834.297,3.59015,438.57,145868,1684,827.188,1.42527,429.276,1682.48,825.042,2.0881,427.659,100,226346
79098.46,0,79098.46,26.91,21.74,516.52,4.45,2.22,,0.913435,0.0405431,2.62561,28.7073,3.5944,11174.2,7884.51,33329.952,345382.5,327463,17919.5,2.09852,2504.83,763.172,6943.74,40000,78997.5,0.00841038,2.35823,48878.6,3294.43,102115,4.04E-05,135758,535758,1594.61,345.162,3.50799,200.376,1624.11,339.986,3.54137,194.437,135758,1622.35,337.153,1.91281,189.917,1621.72,336.415,2.05797,189.292,100,141538
99638.58,0,99638.58,16.58,46.9,615.62,3.45,1.73,,1.27629,0.0444865,0.38466,33.8094,4.43946,15993.4,58091.3,40404.672,641361.9,610138,31223.9,2.38581,0.0296775,928.647,8417.64,40000,99534.5,0.0169071,0.0708203,78667.3,1845.82,70866.2,2.93E-05,156295,556295,1757.57,693.848,3.86208,374.173,1786.81,683.872,3.76341,362.412,156295,1780.66,677.736,1.84519,354.262,1779.46,676.283,2.15364,353.014,100,412635
113562.35,63546.19,177108.55,27.01,18.92,464.49,6.41,3.2,,0.07227,0.0495833,0.26384,19.2993,3.07964,20017.3,20551.4,49266.72,513887.3,479294,34593.3,2.56168,2698.24,1137.7,10263.9,40000,177007,0.0121419,0.105203,57195.4,3774.3,125881,1.79E-06,233768,633768,1933.8,498.36,4.68851,284.52,1981.9,489.72,4.87275,274.326,233768,1982.44,486.964,2.83525,269.231,1983.33,485.676,3.14724,268.051,100,280479
80637.48,0,80637.48,13.96,26.03,662.91,2.35,1.18,,0.410878,0.034937,0.374276,36.084,3.29623,12306.2,14070.7,34351.824,411258,389976,21282,2.13411,610.73,786.997,7156.63,40000,80533.1,0.0136278,0.0378622,64722.5,1576.96,59675.7,1.18E-05,137294,537294,1375.43,559.239,2.95568,325.54,1402.49,550.455,3.87372,316.219,137294,1398.78,546.966,1.22397,309.998,1397.48,545.112,2.09262,308.919,100,198261
113562.35,34351.69,147914.05,38.72,39.77,569.79,9.18,4.59,,0.456967,0.0828974,3.088,24.8112,3.40145,30155.9,30643.1,68559.84,699394.2,657840,41554.2,2.82689,2380.69,1599.72,14283.3,40000,147812,0.0186655,2.85205,70309.8,4143.92,148109,1.37E-05,204573,604573,3235.78,766.627,3.68132,421.476,3307.95,753.581,3.91731,406.615,204573,3308.82,748.745,1.64599,399.358,3315.9,746.621,2.08719,397.465,100,519039
113562.35,48753.39,162315.74,18.58,21.89,638.17,4.41,2.2,,0.00940027,0.0384631,4.06559,25.9694,3.0674,18350.2,45059.2,44216.304,614440.4,571576,42864.4,2.45293,0.203531,1018.32,9211.73,40000,162212,0.0184414,3.83888,79997.9,1316.01,58556.1,1.00E-06,218973,618973,1499.7,755.636,4.59527,437.228,1539.36,743.201,4.78032,422.126,218973,1533.05,740.25,1.95542,416.082,1538.53,737.655,2.59341,413.73,100,302402
113562.35,92075.69,205638.04,13.35,18.46,600.29,3.17,1.58,,3.58E-06,0.034699,0.619516,21.7918,3.28579,18803.5,45291.3,43455.264,590647.1,545741,44906.1,2.54716,0.149776,1000.39,9053.18,40000,205533,0.0159776,0.450734,77642.2,1336.42,59434.1,1.00E-06,262294,662294,1352.53,654.557,5.69437,384.639,1388.82,643.435,5.87593,370.996,262294,1384.33,641.217,3.18036,365.745,1387.96,639.102,3.72259,363.802,100,315083
112792.56,0,112792.56,28.83,20.19,535.05,6.79,3.4,,0.526278,0.0693954,0.428502,29.5961,3.27819,21146,15876.7,53935.68,581638.7,551624,30014.7,2.49044,3124.99,1248.62,11236.6,40000,112690,0.016378,0.146527,56390.5,3757.96,129916,1.66E-05,169451,569451,2716.25,672.471,3.49978,372.243,2777.16,661.431,3.76856,359.537,169451,2775.44,656.902,1.50103,352.565,2775.82,655.12,2.0223,351.138,100,215836
112648.23,0,112648.23,27.08,41.26,560.82,6.37,3.18,,0.815324,0.0721481,0.399809,30.8897,3.79927,23872.9,47391.1,55223.04,672197.5,638585,33612.5,2.74795,682.085,1279.31,11504.8,40000,112545,0.0186851,0.105453,84854.3,3466.33,124078,2.35E-05,169306,569306,2831.53,767.183,3.50815,412.869,2891.15,755.015,3.63714,398.944,169306,2886.73,749.193,1.55803,390.937,2885.92,747.402,2.02315,389.463,100,688056
98442.27,0,98442.27,21.49,41.08,558.32,4.42,2.21,,0.957114,0.0459217,0.41755,30.8857,3.91463,15982.1,73471.7,40881.6,520966.4,494686,26280.4,2.42268,0.104701,939.848,8517,40000,98339.5,0.0135256,0.130097,80629.3,2628.86,89329.6,2.79E-05,155100,555100,1807.12,555.239,3.74924,309.279,1842,546.821,3.7461,299.473,155100,1837.69,542.223,1.85223,292.878,1836.87,541.025,2.11544,291.859,100,563699
113562.35,29154.62,142716.97,15.26,15.49,741.29,3.62,1.81,,0.042033,0.0574194,0.329333,33.1018,3.23757,23541.7,36684.2,53030.88,730801,685546,45255,2.65909,14.708,1227.09,11048.1,40000,142610,0.0256935,0.0285674,87605,1603.94,72331.1,1.00E-06,199371,599371,2247.44,1052.5,3.68697,591.179,2303.76,1035.14,4.40972,570.795,199371,2297.57,1031.57,1.09824,563.781,2296.78,1027.74,2.55948,560.894,100,399380
113562.35,1540.44,115102.79,19.21,28.21,448.28,4.56,2.28,,1.0805,0.0418683,0.558657,25.4971,3.9719,14326.2,13005.8,39587.904,485339.2,459327,26012.2,2.24696,2157.85,909.481,8247.48,40000,115001,0.0106802,0.329084,56642.1,3101.01,100542,3.32E-05,171762,571762,1644.14,437.923,4.4355,247.726,1677.68,431.543,4.03095,239.653,171762,1675.24,427.975,2.37706,234.227,1674.73,427.207,2.41476,233.406,100,195057
113562.35,1011.4,114573.76,11.36,41.22,499.5,2.69,1.35,,1.77845,0.032493,0.33743,28.2491,5.01862,13860.3,43820.6,36302.592,601651.7,570060,31591.7,2.27333,0.0253486,832.55,7563.04,40000,114469,0.0132391,0.0858183,74367.5,1494.63,61284.8,4.01E-05,171230,571230,1286.77,542.427,4.74663,296.026,1305.36,535.333,4.1795,286.933,171230,1300.56,530.488,2.44951,280.176,1299.72,529.563,2.49126,279.191,100,341599
100106.94,0,100106.94,16.13,43.05,593.39,3.37,1.69,,1.07665,0.0420084,0.368778,32.7514,4.13542,15381.3,57335.5,39366.72,590975.7,561810,29165.7,2.35976,0.0389166,904.292,8201.4,40000,100003,0.0157721,0.0661868,77981.5,1874.77,71105.4,2.56E-05,156764,556764,1657.87,647.244,3.78977,354.899,1686.95,637.793,3.8044,343.815,156764,1681.47,632.303,1.84141,336.241,1680.34,630.885,2.19304,335.075,100,415605
82483.42,0,82483.42,14.07,43.94,648,2.42,1.21,,1.0724,0.0343408,0.40011,35.3278,4.10256,12809.5,39752.8,34297.68,494795.9,470822,23973.9,2.22616,0.0247417,785.734,7145.35,40000,82379.2,0.0139129,0.0717047,72472.3,1405.24,58721.9,2.91E-05,139140,539140,1359.09,570.767,3.37958,317.648,1379.71,562.687,3.68895,308.531,139140,1374.7,557.829,1.70278,301.631,1373.63,556.518,2.08475,300.643,100,323243
113562.35,33642.29,147204.64,32.96,35.66,550.25,7.82,3.91,,0.366566,0.0741193,0.650214,24.2967,3.21674,27041.1,26097.8,63348.48,636848.8,598954,37894.8,2.72948,2646.88,1473.97,13197.6,40000,147102,0.016987,0.422686,64991.6,3982.8,141722,1.09E-05,203863,603863,2892.65,697.495,3.79495,388.263,2959.66,685.597,4.03985,374.581,203863,2960.41,681.411,1.72866,367.883,2964.77,679.482,2.18464,366.196,100,412291
113562.35,74975.42,188537.77,18.01,32.7,500.23,4.27,2.14,,0.00213833,0.0385842,0.184416,20.4787,3.19731,17968.3,36111.1,42026.4,539062.8,501617,37445.8,2.60774,395.119,966.755,8755.5,40000,188435,0.0134707,0.0282912,76877.8,2521.3,88840.1,1.00E-06,245196,645196,1508.99,552.627,5.21618,317.758,1546.73,543.124,5.53789,306.516,245196,1544.27,540.531,3.20426,301.27,1543.37,538.829,3.86669,299.978,100,471756
112583.87,0,112583.87,23.65,22.08,674.51,5.56,2.78,,0.265819,0.0747064,0.386352,36.8206,3.35815,23870.7,23242.7,56432.16,700795.7,662062,38733.7,2.61933,1735.18,1308.17,11756.7,40000,112479,0.0246115,0.0370129,72991.7,2860.29,107274,6.12E-06,169240,569240,2927.73,1009.16,3.1292,551.016,2995.67,992.772,3.83448,532.23,169240,2989.32,987.961,0.939205,524.457,2988.25,984.461,2.19328,521.812,100,318261
77740.74,0,77740.74,23.88,23.18,495.27,3.88,1.94,,0.982092,0.0369831,1.73953,27.6909,3.63286,10307.7,8474.65,30702.576,332730.9,315257,17473.9,2.09508,2297.36,702.034,6396.37,40000,77639.5,0.00799681,1.48374,50093.3,3159.3,98833.9,4.25E-05,134401,534401,1456.52,327.958,3.56446,188.742,1482.22,323.25,3.5396,183.263,134401,1480.04,320.547,1.98118,178.945,1479.32,319.872,2.09106,178.349,100,160700
94116.95,0,94116.95,37.95,46.49,511.43,7.46,3.73,,1.46758,0.0553623,8.51648,28.2866,4.44195,17904.8,84352.6,44341.584,511872.4,485929,25943.4,2.60142,0.225541,1021.27,9237.83,40000,94017.9,0.0121064,8.24885,87646.8,3541.97,122347,5.68E-05,150779,550779,2178.11,496.776,3.80142,265.711,2218.18,489.523,3.48446,257.169,150779,2215.37,485.152,1.85886,251.166,2214.49,484.255,1.93511,250.293,100,830641
113562.35,57983.29,171545.64,27.46,19.45,607.89,6.51,3.26,,0.00650378,0.0629753,0.259925,23.8237,2.99777,26241.3,21795.1,61045.44,622386.9,582440,39946.9,2.68576,2310.98,1418.63,12717.8,40000,171441,0.0181387,0.0476056,65697.9,3303.55,120809,1.00E-06,228202,628202,2458.28,743.656,4.089,426.184,2522.24,730.711,4.61868,411.165,228202,2519.15,727.906,1.76071,405.24,2519.01,725.546,2.63532,403.423,100,311471
113562.35,90964.89,204527.25,20.72,46.84,693.67,4.91,2.46,,0.0293792,0.0555446,0.221946,23.9494,3.95025,28730.7,58635.7,61402.56,775246.6,724076,51170.6,2.84779,0.143836,1427.2,12792.2,40000,204420,0.0207615,0.0224511,88025.8,2217.12,91486,1.00E-06,261181,661181,2174.43,851.495,4.65483,487.885,2227.48,836.999,4.99241,471.166,261181,2223.34,833.058,2.28076,464.34,2221.78,830.461,3.34105,462.487,100,564966
113562.35,23646.12,137208.48,37.12,18.45,557.69,8.8,4.4,,0.29165,0.0805104,2.59501,25.9181,3.00723,26783.9,15096,64762.08,626207.6,588360,37847.6,2.6536,3706.86,1508.01,13492.1,40000,137107,0.017974,2.34716,54760.2,4167.23,147899,9.12E-06,193868,593868,3140.3,737.907,3.52163,409.591,3212.23,725.284,3.94516,395.145,193868,3211.59,721.317,1.4435,388.477,3220.42,718.961,2.01692,386.455,100,234255
81933.82,0,81933.82,36.44,20.48,746,6.23,3.12,,0.241868,0.0774571,0.498861,39.8235,3.3419,19892.3,15636.7,51093.12,518997.4,490804,28193.4,2.45307,2850.19,1181.03,10644.4,40000,81831.4,0.019047,0.110188,57599.5,3530.35,120796,8.27E-06,138592,538592,3035.91,781.933,2.73648,427.405,3102.52,768.762,3.63649,413.092,138592,3096.31,764.848,0.785899,406.377,3098.28,761.879,1.79099,404.164,100,200875
86533.02,0,86533.02,33.38,16.56,450.98,6.03,3.02,,1.1627,0.0382428,9.64555,25.5988,3.8345,10392.3,9009.03,31705.2,362686.7,343431,19255.7,2.06826,2516,725.345,6605.25,40000,86434.8,0.00808657,9.41147,50021.5,3594.71,105919,4.77E-05,143196,543196,1505.35,331.415,3.95326,186.358,1532.56,326.826,3.65409,180.67,143196,1530.47,324.07,2.14784,176.326,1529.71,323.463,2.17914,175.707,100,167312
109565.67,0,109565.67,15.89,46,651.59,3.63,1.82,,0.958361,0.0527884,0.363545,35.9286,4.20135,18953.3,58713.9,45529.008,759148.9,721920,37228.9,2.50233,0.0385126,1049.28,9485.21,40000,109461,0.0217237,0.0314756,83014.7,1750.24,71969.2,1.86E-05,166222,566222,2082.02,891.788,3.71718,479.919,2120.62,878.379,3.83586,464.311,166222,2113.38,871.218,1.61594,454.812,2111.54,868.949,2.37811,453.13,100,412216
113562.35,8039.04,121601.39,17.95,36.93,733.04,4.26,2.13,,0.277054,0.0677566,0.3737,37.7567,3.55959,24547.1,44724.1,54829.92,779468,735270,44198,2.71945,1.81694,1269.94,11422.9,40000,121495,0.0275919,0.0232224,90588.9,2000.07,84299.8,5.15E-06,178256,578256,2658.25,1131.04,3.26193,617.742,2719.04,1112.93,3.96899,596.852,178256,2712.29,1107.66,0.964188,588.543,2710.26,1103.68,2.49953,585.635,100,498278
98913.34,0,98913.34,33.59,22.9,585.09,6.94,3.47,,0.440078,0.0729707,0.748532,31.8539,3.2113,20366.4,14169.3,52805.76,532936.2,504922,28014.2,2.45821,3337.5,1221.73,11001.2,40000,98811.5,0.0160707,0.440257,53536,3876.56,132088,1.56E-05,155573,555573,2854.8,660.071,3.20508,364.99,2916.78,649.061,3.68334,352.679,155573,2915.59,644.84,1.25299,345.934,2918.83,642.828,1.84783,344.368,100,189771
103313.92,0,103313.92,24.44,42.94,725.04,5.27,2.64,,0.501246,0.0771064,0.407243,39.3516,3.79668,24812.2,51118.5,55575.36,742487.1,703515,38972.1,2.77417,68.57,1287.72,11578.2,40000,103209,0.0257049,0.0327231,91398.6,2705.59,103588,1.18E-05,159970,559970,3029.37,1054.46,3.00375,563.854,3093.1,1037.83,3.67502,545.191,159970,3086.19,1031.59,0.978405,536.303,3084.26,1028.2,2.19525,533.813,100,645349
113562.35,93303.17,206865.52,35.07,47.23,568.19,8.32,4.16,,0.116188,0.0691686,0.775269,19.577,3.99492,33599.2,43561.3,71849.28,701888,652661,49227,2.97775,1208.15,1679.46,14968.6,40000,206761,0.0161849,0.605842,80579.4,3915.7,140937,3.02E-06,263522,663522,2694.62,665.043,4.47998,377.384,2758.92,653.134,4.63782,363.966,263522,2760.95,649.159,2.55244,357.776,2766.74,647.394,2.837,356.084,100,714884
94817.83,0,94817.83,26.31,33.32,722.96,5.21,2.6,,0.261643,0.0690903,0.416138,39.0412,3.39763,20445.5,24151.3,50314.56,599041.3,566286,32755.3,2.51478,1620.39,1162.54,10482.2,40000,94714,0.0217791,0.0429558,70519.5,2839.86,102390,6.79E-06,151475,551475,2709.37,893.427,2.95186,488.777,2770.37,878.837,3.7669,472.447,151475,2764.41,874.428,0.861104,465.14,2763.61,871.162,2.0519,462.74,100,309473
113562.35,45545.41,159107.77,16.22,26.55,739.06,3.85,1.92,,9.53E-06,0.0506765,1.99211,29.5681,3.14873,22751.5,42509.1,51568.32,721853.7,672164,49689.7,2.61616,0.225587,1192.31,10743.4,40000,159002,0.024252,1.72401,85594.4,1308.22,64032.1,1.00E-06,215763,615763,1977.9,993.187,4.08457,564.238,2029.46,976.887,4.44214,544.592,215763,2019.2,973.625,1.36227,538.044,2027.06,970.08,2.26291,534.866,100,336800
113562.35,59335.4,172897.75,36.34,22.06,574.21,8.62,4.31,,0.0417129,0.0755449,1.02088,22.1467,2.92872,29760.6,16408.2,69499.2,623686,580989,42697,2.73188,3554.9,1622.46,14479,40000,172794,0.017369,0.816831,55864.8,4106.15,146753,1.18E-06,229555,629555,2941.48,712.753,3.90753,405.394,3014.03,700.059,4.42323,390.827,229555,3012.59,697.141,1.73491,384.967,3021.8,694.76,2.33977,382.898,100,257894
77205.7,0,77205.7,14.8,25.02,494.31,2.39,1.19,,0.972523,0.0273648,0.506278,27.7423,3.62453,8947.6,10150.7,26632.224,325087.7,307729,17358.7,2.03633,1160.98,607.654,5548.38,40000,77103.2,0.00820665,0.254103,55634.8,2143.11,74105.5,3.54E-05,133864,533864,1081.65,336.247,3.47655,194.551,1098.06,331.683,3.6138,189.341,133864,1095.23,328.965,2.02683,184.967,1094.59,328.266,2.16201,184.37,100,213398
113562.35,72452.89,186015.24,12.5,33.16,505.45,2.96,1.48,,0.000172127,0.029991,1.29546,20.3303,3.21656,14976.6,42052.5,36093.744,547423.6,507279,40144.6,2.4336,0.061209,827.668,7519.53,40000,185911,0.0137755,1.13857,72819,1302.41,55959.8,1.00E-06,242672,642672,1171.57,564.67,5.27637,324.463,1199.84,555.507,5.39659,313.304,242672,1196.75,552.644,3.20163,307.927,1199.64,551.019,3.49909,306.316,100,296562
113562.35,9324.26,122886.62,38.22,31.87,545.27,9.06,4.53,,0.4176,0.0812444,4.48149,27.8995,3.13501,25158.8,15815.2,61897.92,621533.3,586530,35003.3,2.61542,3631.63,1439.09,12895.4,40000,122786,0.0179496,4.21208,55581.4,4174.52,147464,1.37E-05,179547,579547,3172.68,737.007,3.38574,404.567,3242.71,724.676,3.77717,390.509,179547,3242.46,720.206,1.37901,383.478,3249.78,717.984,1.92087,381.596,100,246892
113562.35,10913.97,124476.32,29.99,15.11,526.29,7.11,3.56,,0.46206,0.0687407,0.500672,26.9405,3.17712,22167.8,15682,55873.44,579634.4,548089,31545.4,2.52711,3288.3,1294.84,11640.3,40000,124374,0.015758,0.246142,55238.1,3871.24,134528,1.45E-05,181135,581135,2686.54,647.015,3.66021,360.521,2747.85,636.238,3.88788,348.05,181135,2747.82,632.035,1.63159,341.387,2749.63,630.32,2.08683,339.952,100,218719
100491.61,0,100491.61,22.98,19.42,715.41,4.82,2.41,,0.241476,0.0663955,0.403024,38.8193,3.38931,20622.3,24319.7,50218.08,629495.2,594620,34875.2,2.52059,1370.49,1160.25,10462.1,40000,100387,0.0229055,0.0350072,73037.1,2561.47,95231.3,5.65E-06,157148,557148,2603.39,939.374,3.04231,515.085,2663.02,924.118,3.8385,497.807,157148,2656.96,919.672,0.877711,490.385,2655.82,916.218,2.16197,487.847,100,302682
113562.35,57821.87,171384.22,33.5,27.54,733.78,7.94,3.97,,3.53E-06,0.0892252,0.35125,27.5031,3.05655,35415,19761,78091.2,774568.7,725136,49432.7,2.84372,2667.47,1831.55,16269,40000,171278,0.0254658,0.092337,67755.2,3593.36,132682,1.00E-06,228039,628039,3483.66,1043.47,3.58426,588.721,3573.9,1025.15,4.34593,567.519,228039,3565.42,1022.11,1.13716,561.089,3569.01,1018.63,2.26156,558.233,100,323014
79559.86,0,79559.86,14.37,44.65,745.46,2.39,1.19,,0.760274,0.036136,2.73943,39.7757,3.95236,13116.2,34118.7,34711.104,548104.7,521217,26887.7,2.21135,0.01994,795.379,7231.48,40000,79455.5,0.0175859,2.36352,72347.9,925.683,46834.8,1.77E-05,136216,536216,1422.92,721.552,3.12421,394.349,1451.73,711.088,3.43911,382.443,136216,1444.87,705.376,1.25997,374.55,1445.44,703.437,1.7757,373.008,100,223306
82261.23,0,82261.23,26.83,43.96,688.79,4.61,2.3,,0.576002,0.055741,0.422892,37.1731,3.63696,17084.1,71310.7,42658.512,508037.6,482619,25418.6,2.49267,0.160041,981.626,8887.19,40000,82158.3,0.0162746,0.0684607,82810.9,2711.83,93939.2,1.78E-05,138919,538919,2192.1,668.305,3.03227,368.58,2235.48,657.703,3.64228,357.049,138919,2230.74,652.981,1.20103,349.896,2229.64,650.984,1.9436,348.53,100,598185
113562.35,73095.71,186658.07,33.6,35.7,651.06,7.97,3.98,,0.000324552,0.0778789,0.295495,23.339,3.16687,33457.5,24665.4,74107.68,706496.4,660462,46034.4,2.84881,2471.74,1734.36,15439.1,40000,186553,0.0204726,0.0829584,68089.9,3741.11,136436,1.00E-06,243314,643314,3038.38,839.506,3.97952,478.409,3117.18,824.545,4.56224,461.242,243314,3113.36,821.511,1.65134,455.074,3115.16,818.905,2.51164,452.964,100,401348
111578.51,0,111578.51,30.9,47.09,537.89,7.2,3.6,,1.26123,0.0774997,1.4226,29.5342,4.33903,25505.2,59104.9,57545.76,700214.1,665438,34776.1,2.85098,309.221,1334.78,11988.7,40000,111476,0.0178675,1.13775,90759.2,3787.02,135055,4.04E-05,168237,568237,3041.71,733.79,3.62316,385.836,3101.86,722.383,3.47132,372.759,168237,3099.82,716.128,1.67476,364.689,3099.99,714.699,1.87428,363.364,100,858551
81881.39,0,81881.39,36.4,14.75,650.81,6.22,3.11,,0.396694,0.0649759,0.960789,35.0418,3.2437,16736.6,12420,46204.128,440230.1,417294,22936.1,2.29117,3057.75,1065.23,9625.86,40000,81780.1,0.0136087,0.620952,50910.9,3725.26,118358,1.61E-05,138541,538541,2543.63,559.374,3.01817,317.48,2597.47,549.811,3.64715,307.152,138541,2596.09,546.21,1.15017,301.016,2599.03,544.346,1.78069,299.684,100,143997
81544.16,0,81544.16,25.05,38.3,606.49,4.26,2.13,,0.68503,0.0468707,0.527714,33.073,3.5372,14871.1,40920,39088.176,413123.5,392385,20738.5,2.38371,219.596,897.761,8143.37,40000,81441.6,0.01145,0.214796,77492,2929.96,95512.2,2.59E-05,138203,538203,1841.99,470.432,3.24881,271.011,1878.43,462.872,3.61432,262.71,138203,1875.36,459.208,1.57139,256.951,1874.83,457.999,1.95931,256.079,100,570019
113562.35,21771.96,135334.32,26.84,47.19,742.57,6.37,3.18,,0.515094,0.0887228,0.355862,34.5116,3.86128,32516.3,47418.4,68787.84,896401.8,847286,49115.8,2.94687,281.838,1605.24,14330.8,40000,135228,0.0285094,0.0303497,93110.6,2998.62,115051,1.12E-05,191989,591989,3480.98,1169.55,3.30197,631.454,3558.04,1150.58,3.78326,609.934,191989,3550.96,1143.86,1.16954,600.599,3548.91,1140.37,2.37592,597.953,100,687905
113562.35,74558.66,188121.01,35.87,22.14,572.95,8.51,4.25,,7.45E-06,0.0717732,0.767487,20.8525,2.97975,30222.4,16994.2,70000.8,614300.5,570800,43500.5,2.74782,3464.56,1634.61,14583.5,40000,188017,0.0166904,0.580052,56179.8,4063.31,145309,1.00E-06,244778,644778,2793.18,684.773,4.1213,393.414,2863.83,672.454,4.66017,379.266,244778,2862.72,669.863,1.94832,373.686,2870.93,667.614,2.53392,371.727,100,266255
92475.36,0,92475.36,27,44.7,735.7,5.21,2.61,,0.520675,0.0733399,0.421593,39.6798,3.78124,22521.8,57152.9,51649.92,659316.6,625312,34004.6,2.72207,2.25998,1194.25,10760.4,40000,92371.2,0.0228947,0.0415531,90081.9,2807.09,104503,1.37E-05,149132,549132,2882.61,939.48,2.9188,502.286,2941.56,924.654,3.62303,485.913,149132,2935.2,918.8,0.97383,477.49,2933.6,915.789,2.05179,475.314,100,672079
113562.35,94126.46,207688.82,25.68,20.5,570.3,6.09,3.04,,4.72E-06,0.0504763,0.206682,20.2921,3.22629,24871.4,23770.4,57698.88,567747.1,527787,39960.1,2.67424,2020.33,1338.44,12020.6,40000,207585,0.0147712,0.0421652,65117.7,3143.93,113964,1.00E-06,264346,664346,1967.69,605.57,4.8533,356.444,2021.12,594.812,5.3054,343.875,264346,2019.39,592.668,2.65918,338.762,2019.05,590.849,3.35412,337.358,100,323314
79238.72,0,79238.72,26,40.05,702.41,4.3,2.15,,0.447799,0.0526306,0.422318,37.847,3.48366,16101.8,47805.4,40996.32,464879.4,441149,23730.4,2.43767,1.62067,942.543,8540.9,40000,79135.8,0.0153903,0.0615318,81209.1,2652.4,89859.9,1.42E-05,135897,535897,2068.39,631.996,2.94907,355.182,2110.52,621.791,3.69973,344.213,135897,2106.27,617.679,1.1069,337.506,2105.23,615.61,1.93953,336.151,100,565985
103415.23,0,103415.23,30.27,39.04,601.45,6.54,3.27,,0.604516,0.0758519,0.417282,32.8078,3.54434,23173,37191.4,55027.68,624221.7,592721,31500.7,2.68036,1423.09,1274.66,11464.1,40000,103312,0.0188103,0.101424,76537.8,3596.01,127061,1.88E-05,160073,560073,2974.89,772.327,3.23152,417.771,3038.33,759.83,3.62085,403.739,160073,3034.48,754.509,1.2982,396.035,3034.08,752.411,1.94197,394.414,100,554442
113562.35,40478.33,154040.68,22.25,18.38,697.32,5.28,2.64,,0.0292159,0.0650404,0.303964,29.198,3.09961,26171.4,27108.5,59379.84,701647.9,657919,43728.9,2.70469,1219.73,1378.68,12370.8,40000,153935,0.0232162,0.0375401,77556.3,2572.98,100271,1.00E-06,210696,610696,2542.54,951.258,3.75506,537.32,2607.36,935.188,4.41137,518.562,210696,2601.94,931.924,1.25156,511.954,2601.62,928.646,2.48002,509.453,100,370951
108824.79,0,108824.79,24.26,15.49,584.85,5.51,2.76,,0.431934,0.0608458,0.35456,32.2684,3.28182,19261.9,19965.6,49175.52,579840.8,549561,30279.8,2.43852,2113.31,1135.54,10244.9,40000,108722,0.0175769,0.0509343,63881,3091.62,107417,1.16E-05,165483,565483,2385.07,721.428,3.44844,402.393,2439.12,709.711,3.86284,388.949,165483,2434.92,705.241,1.36774,381.821,2433.83,703.077,2.15126,380.236,100,248797
96655.87,0,96655.87,22.41,27.94,541.78,4.52,2.26,,0.702841,0.0467167,0.455447,30.0387,3.4714,14637.5,12114.9,40698.048,452297.4,429273,23024.4,2.23115,2181.42,935.536,8478.76,40000,96553.2,0.011832,0.175067,56060.7,3042.52,98797.5,2.36E-05,153314,553314,1833.75,485.85,3.60616,279.472,1872.12,478.149,3.75711,270.594,153314,1869.21,474.418,1.79581,264.763,1868.67,473.279,2.10321,263.853,100,175696
104395.07,0,104395.07,31.95,43.71,666.32,6.96,3.48,,0.627131,0.0909671,0.422786,36.0594,3.7689,27600,40890,62101.92,734219.3,697119,37100.3,2.82592,1136.25,1443.99,12937.9,40000,104291,0.0235798,0.072213,82989.4,3608.68,130733,1.84E-05,161052,561052,3570.16,967.867,3.01895,513.608,3645.18,952.314,3.53397,496.29,161052,3639.47,945.931,1.10088,487.509,3638.68,943.191,1.9427,485.381,100,640471
113562.35,65574.32,179136.67,36.67,21.66,465.59,8.69,4.35,,0.0862332,0.0531652,3.99677,18.8428,3.09719,21723,16811.3,53925.12,512204.7,476201,36003.7,2.57057,3310.67,1248.38,11234.4,40000,179037,0.0119055,3.83809,53363.4,4053.16,138446,2.43E-06,235798,635798,2068.7,488.78,4.52054,280.648,2118.58,480.288,4.71327,270.701,235798,2121.22,477.541,2.70204,265.659,2126.61,476.218,2.91619,264.367,100,250206
92138.56,0,92138.56,32.21,41.34,461.52,6.2,3.1,,1.63607,0.0381932,7.83332,26.2422,4.60712,12727.8,85010.7,35055.6,414152.2,391847,22305.2,2.29852,0.0755177,803.42,7303.25,40000,92039.8,0.00835094,7.5942,78462.3,3271.69,98676.9,6.64E-05,148801,548801,1504.96,342.132,4.50001,190.2,1531.53,337.625,3.8144,184.254,148801,1528.64,334.61,2.29813,179.667,1527.73,334.038,2.26223,179.009,100,646289
113562.35,38653.13,152215.48,14.16,16.66,509.57,3.36,1.68,,0.279375,0.0357316,0.22496,23.3636,3.15529,15979,23316.6,40024.368,521925.1,489961,31964.1,2.41225,651.47,919.721,8338.41,40000,152111,0.0131927,0.0298116,71177.5,2100.11,77500.3,5.57E-06,208872,608872,1400.45,541.178,4.59253,313.278,1433.31,532.441,4.74035,302.807,208872,1430.27,529.192,2.54865,297.053,1429.26,527.708,3.10816,295.943,100,327027
87380.14,0,87380.14,33.27,26.74,646.93,6.07,3.03,,0.377629,0.066267,0.475825,34.9466,3.24338,17824.2,14459.5,47727.504,480829.5,455929,24900.5,2.35454,2867.89,1101.24,9943.23,40000,87278.2,0.0153109,0.138355,54503.4,3577.14,117516,1.36E-05,144039,544039,2596.39,628.922,3.04909,352.585,2652.85,618.341,3.68357,340.997,144039,2650.03,614.487,1.12102,334.529,2650.68,612.435,1.84954,333.061,100,174800
113562.35,62850.21,176412.56,36.84,36.83,686.95,8.74,4.37,,0.036041,0.0912586,0.360772,25.3252,3.17327,36821.7,23245.7,80684.64,770551.3,721384,49167.3,2.88989,2729.71,1895.04,16809.3,40000,176307,0.0232286,0.122243,67500.8,3944.17,142985,1.00E-06,233068,633068,3562.28,952.684,3.68218,536.332,3652.49,935.68,4.3032,516.891,233068,3646.4,932.189,1.35712,510.282,3650.34,929.145,2.27997,507.753,100,397038
113562.35,87888.08,201450.44,32.71,25.07,746.53,7.76,3.88,,2.02E-06,0.0810742,0.309925,24.613,3.16247,36726.8,21232.7,79674.72,767532,716368,51164,2.87386,2383.18,1870.3,16598.9,40000,201343,0.0240855,0.0858063,69694.5,3431.79,127901,1.00E-06,258104,658104,3161.92,986.475,4.02416,568.419,3247.07,968.971,4.74767,547.998,258104,3240,966.601,1.43633,542.068,3242.97,963.42,2.53429,539.505,100,345392
113562.35,60199.29,173761.65,36.25,24.91,703.27,8.6,4.3,,4.05E-06,0.0914827,0.371667,26.1405,3.00511,36082.2,18026,80151.84,754444.4,705916,48528.4,2.84238,3109.26,1881.98,16698.3,40000,173656,0.024044,0.124634,63343.7,3877.6,141132,1.00E-06,230417,630417,3570.56,985.549,3.60383,556.683,3662.67,968.017,4.3468,536.483,230417,3654.61,965.04,1.21077,530.168,3659.31,961.761,2.23935,527.458,100,299470
113562.35,5727.41,119289.77,36.57,28.53,623.5,8.67,4.34,,0.285969,0.101408,0.795533,32.2647,3.15836,30180.9,14905.6,71080.8,709714.8,668858,40856.8,2.72,3744.61,1660.81,14808.5,40000,119186,0.023279,0.477582,56878.7,4202.04,150035,9.03E-06,175947,575947,3963.8,955.373,3.02821,517.169,4052.91,939.167,3.69343,498.84,175947,4046.66,934.451,0.983191,491.325,4056.3,931.159,1.83067,488.548,100,239029
113562.35,35973.69,149536.04,29.59,21.87,500.05,7.02,3.51,,0.31259,0.0582926,0.577051,22.4351,3.15954,21617.2,16356.9,54328.32,539875.1,506921,32954.1,2.52592,3172.74,1257.98,11318.4,40000,149434,0.0132721,0.374996,54337.3,3829.87,131849,9.33E-06,206195,606195,2273.45,544.922,4.17774,310.678,2327.56,535.66,4.2772,299.775,206195,2329.18,532.263,2.15971,294.003,2331.7,530.886,2.45773,292.751,100,225004
