WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,55430.41,168992.76,29.32,26.42,461.3,6.95,3.48,,0.18403,0.0516874,0.774466,19.5724,3.12034,20276.2,18004.2,50665.92,512097.2,478008,34089.2,2.53752,3041.82,1170.88,10555.4,40000,168891,0.0118086,0.608837,54268.7,3915.67,131062,5.06E-06,225652,625652,2013.79,484.789,4.58733,276.465,2062.05,476.505,4.66235,266.625,225652,2064.26,473.548,2.7119,261.433,2067.5,472.343,2.90752,260.247,100,249255
113562.35,68934.22,182496.57,18.61,28.55,553.09,4.41,2.21,,1.11E-05,0.0316658,4.38714,21.7177,3.07939,16160.4,41843.6,39238.704,554614.5,513833,40781.5,2.43054,0.142773,901.29,8174.73,40000,182394,0.0148525,4.21218,76288,1378.1,57923.8,1.00E-06,239155,639155,1234.35,608.67,5.13046,354.961,1266.53,598.594,5.29185,342.668,239155,1262.64,596.028,2.78667,337.276,1266.63,594.099,3.21685,335.456,100,304458
113562.35,44871.32,158433.67,23.72,20.8,532.17,5.62,2.81,,0.197593,0.0489235,0.2445,23.0862,3.10031,20133.4,21474.8,50050.08,544515.5,510827,33688.5,2.49847,2069.15,1156.27,10427.1,40000,158331,0.0138939,0.0448865,62457.7,3122.21,108410,4.76E-06,215092,615092,1911.62,570.141,4.44964,329.182,1959.83,560.465,4.61204,317.725,215092,1957.63,557.339,2.3222,312.017,1956.94,555.757,2.86294,310.765,100,270445
113562.35,90449.29,204011.65,36.86,48.63,643.01,8.74,4.37,,0.159439,0.0818527,0.349038,21.59,3.90064,38359.6,38196.3,80790.24,798659.4,745808,52851.4,3.01347,1528.08,1897.63,16831.3,40000,203906,0.0198936,0.154425,79242.7,3951.72,142673,4.01E-06,260667,660667,3192.77,817.086,4.21975,462.105,3271.1,802.357,4.47468,445.525,260667,3270.85,797.973,2.09281,438.649,3274.11,795.742,2.62672,436.678,100,655884
80489.03,0,80489.03,28.07,46.25,575.49,4.72,2.36,,1.33008,0.0444161,1.42343,31.5434,4.30102,14250.7,80314,37999.488,423150.3,401857,21293.3,2.35531,0.0571675,872.251,7916.56,40000,80387.4,0.0100209,1.12621,78290.1,2990.04,95344.2,5.55E-05,137148,537148,1749.99,411.247,3.71481,231.731,1780.96,405.314,3.49504,224.729,137148,1777.6,401.646,1.87407,219.427,1776.64,400.834,1.97599,218.679,100,619971
92833.39,0,92833.39,32.69,17.57,550.6,6.34,3.17,,0.675617,0.055016,2.5197,30.3166,3.42169,15409.5,11583.1,43713.168,440626.7,418197,22429.7,2.22517,2924.7,1006.46,9106.91,40000,92732.8,0.0113616,2.23202,50322.7,3705.74,113975,2.67E-05,149494,549494,2154.71,466.914,3.52722,268.365,2200.04,459.227,3.67911,259.609,149494,2199.94,455.605,1.69704,253.903,2200.64,454.463,1.98702,252.985,100,139097
113562.35,7844.21,121406.56,35.76,15.12,702.69,8.48,4.24,,0.190113,0.109632,0.486139,35.5571,3.25956,33253.8,16385,75813.6,787819.6,742421,45398.6,2.78483,3345.4,1775.93,15794.5,40000,121302,0.027931,0.136043,62300.6,3979.86,143862,5.36E-06,178063,578063,4290.9,1145.5,2.88622,618.16,4390.95,1126,3.69841,596.004,178063,4379.52,1121.24,0.792824,588.322,4385.27,1117.24,1.90172,584.953,100,269475
113562.35,71924.5,185486.85,36.2,19.64,591.68,8.58,4.29,,6.92E-06,0.0756199,0.61463,21.5564,2.96265,31381.8,16985.1,72152.16,635964.6,591749,44215.6,2.76717,3464.91,1686.81,15031.7,40000,185383,0.0177743,0.418309,56903.6,4068.56,145889,1.00E-06,242144,642144,2944.35,729.145,4.0142,417.535,3019.07,716.027,4.593,402.48,242144,3016.97,713.377,1.79474,396.762,3024.8,710.972,2.45021,394.695,100,269529
113562.35,58079.22,171641.57,12.46,41.14,475.46,2.95,1.48,,0.693626,0.0260487,2.29612,21.0052,4.48372,13647.8,40721.9,33468,598121.7,559221,38900.7,2.37303,0.0184076,766.39,6972.5,40000,171538,0.0120947,2.13673,71406.5,1085.5,50193.6,1.09E-05,228299,628299,1024.25,495.88,6.04674,273.588,1043.92,488.79,5.41244,264.383,228299,1041.73,484.62,3.84491,258.374,1041.95,483.787,3.76982,257.306,100,253060
113562.35,43780.77,157343.12,14.3,44.39,618.9,3.39,1.7,,0.596751,0.0415923,0.249108,26.9755,3.98085,19291.8,55790,45656.976,723134.9,681267,41867.9,2.51181,0.0351355,1052.31,9511.87,40000,157238,0.0177964,0.0213586,79792.9,1550.35,65719.3,9.89E-06,213999,613999,1636.17,730.693,4.92981,409.145,1670.48,719.146,4.75055,395.221,213999,1665.26,713.796,2.57469,387.422,1663.69,711.854,3.30803,386.006,100,365727
113562.35,38721.54,152283.89,23.18,24.15,456.66,5.5,2.75,,0.362572,0.0441809,0.258696,21.2956,3.21615,16575.2,20074.7,42651.36,508228.4,477264,30964.4,2.42358,2129.51,981.458,8885.7,40000,152182,0.0117513,0.0800286,59750.5,3412.59,109667,8.77E-06,208943,608943,1728.48,482.288,4.754,272.506,1769.27,474.406,4.67204,262.911,208943,1767.6,471.133,2.81314,257.474,1767.24,470.053,3.04792,256.466,100,272096
90758.29,0,90758.29,14.63,42.31,470.6,2.77,1.39,,2.2083,0.0271954,0.678344,27.0282,5.29741,10944.2,46050.6,30325.056,439279.2,415606,23673.2,2.1899,0.0233471,693.263,6317.72,40000,90655.5,0.00830988,0.438272,71347.2,1967.09,70552.4,7.55E-05,147417,547417,1078.08,339.776,5.12939,184.135,1092.05,336.092,4.16499,178.699,147417,1088.57,332.949,2.58617,173.906,1087.82,332.395,2.49968,173.204,100,426282
113562.35,16984.55,130546.91,11.96,29.38,551.39,2.84,1.42,,0.191116,0.0458051,0.258589,27.6205,2.84021,18380.6,48593.1,44779.392,728714.8,687753,40961.8,2.49796,0.189707,1031.6,9329.04,40000,130441,0.0227854,0.0138741,82149.4,1533.04,69379.1,2.62E-06,187202,587202,1790.18,931.792,2.46312,595.389,1844.66,918.038,3.92715,579.703,187202,1835,914.861,0.88233,573.464,1832.2,911.417,2.58388,571.491,100,388276
113562.35,77126.92,190689.27,13.13,26.74,667.41,3.11,1.56,,3.89E-06,0.0394224,0.386809,24.1991,3.2218,20835.4,43180.8,47949.936,634467.9,588806,45661.9,2.56252,0.188791,1106.51,9989.57,40000,190583,0.0185495,0.184666,80452.2,1264.69,59756.4,1.00E-06,247344,647344,1537.68,759.672,5.10859,444.571,1579.67,746.905,5.32461,428.996,247344,1574.1,744.478,2.36381,423.306,1576.9,741.979,3.08112,421.107,100,311711
113562.35,20565.17,134127.52,27.35,46.33,751.75,6.49,3.24,,0.479569,0.0911796,0.363893,35.1515,3.83164,32973.7,44356,69808.8,900478.1,850949,49529.1,2.94542,428.227,1629.96,14543.5,40000,134021,0.0291552,0.0311985,91933,3039.68,116274,1.05E-05,190782,590782,3576.66,1195.93,3.24657,645.349,3656.38,1176.47,3.77364,623.274,190782,3649.15,1169.84,1.10733,613.984,3647.19,1166.21,2.35427,611.207,100,665876
113562.35,71.19,113633.54,11.73,14.76,527.42,2.78,1.39,,0.614549,0.0366496,0.305174,29.8137,3.435,14620.6,20734.4,38201.184,537580.8,509539,28041.8,2.29772,441.278,876.975,7958.58,40000,113529,0.0147279,0.036718,72688.5,1718.94,68047.7,1.36E-05,170290,570290,1441.63,604.228,3.84719,344.856,1471.47,595.006,4.09235,334.001,170290,1467.18,590.684,1.88205,327.227,1465.98,589.115,2.46464,326.105,100,294491
77722.23,0,77722.23,21.96,39.23,567.9,3.56,1.78,,0.999209,0.0357839,0.706415,31.2676,3.8506,12360.1,54250.7,33907.248,361025.1,342372,18653.1,2.26254,0.120588,776.629,7064.01,40000,77619.8,0.00899604,0.415118,74792.2,2535.66,84256.4,4.14E-05,134381,534381,1410.33,369.171,3.45304,217.425,1435.07,363.74,3.542,211.265,134381,1432.08,360.641,1.87758,206.457,1431.35,359.842,2.05112,205.8,100,532862
82666.74,0,82666.74,12.48,16.24,531.58,2.15,1.08,,0.854766,0.0269136,0.392062,29.647,3.58524,10197.2,11824.5,29220.384,358171.5,339346,18825.5,2.09582,745.405,667.619,6087.58,40000,82563.3,0.00947087,0.121918,61635.4,1711.04,65176.1,2.79E-05,139324,539324,1063.25,388.286,3.41047,228.507,1080.36,382.755,3.72419,222.321,139324,1077.22,379.699,1.95156,217.393,1076.54,378.835,2.18985,216.727,100,221424
76629.46,0,76629.46,16.7,36.13,673.32,2.67,1.34,,0.472385,0.0361933,0.391909,36.5143,3.39249,12820.6,35055.4,34436.16,402395.8,381863,20532.8,2.2521,0.249468,788.965,7174.2,40000,76525.6,0.0130642,0.0496606,74042.7,1762.47,67440.9,1.46E-05,133287,533287,1425.48,536.29,2.92611,311.334,1452.65,527.859,3.79069,302.458,133287,1448.9,524.278,1.25746,296.288,1447.73,522.57,2.02885,295.28,100,391923
106567.56,0,106567.56,27.18,22.56,589.97,6.05,3.02,,0.420055,0.066652,0.371884,32.3953,3.25619,20240.4,18115,51463.2,578075.3,547978,30097.3,2.46977,2545.22,1189.81,10721.5,40000,106465,0.0177699,0.063972,61030.4,3375.63,117232,1.22E-05,163226,563226,2611.77,729.391,3.33162,404.395,2670.74,717.449,3.79349,390.807,163226,2666.83,712.994,1.28803,383.707,2666.08,710.797,2.05881,382.077,100,235695
113562.35,49766.69,163329.04,32.68,44.97,701.96,7.75,3.87,,0.32707,0.0889701,0.305196,27.7764,3.59983,35615.2,36541.7,75916.8,843163,793657,49506,2.95699,1327.38,1778.45,15816,40000,163223,0.0245646,0.0452542,82337.5,3590.79,132250,7.78E-06,219984,619984,3481.09,1008.02,3.65521,557.075,3564.47,990.732,4.04234,537.409,219984,3559.6,985.508,1.43144,529.474,3558.8,982.584,2.39197,527.16,100,608132
113562.35,34510.71,148073.07,12.28,19.93,453.44,2.91,1.46,,0.423885,0.0319196,0.216129,21.8213,3.25963,13946.8,22487.1,34826.496,497226.6,467127,30099.6,2.41937,441.931,798.073,7255.52,40000,147969,0.0119933,0.0378972,72585.2,2025.8,76031.7,8.25E-06,204730,604730,1254.35,491.716,4.64682,279.136,1280.68,484.215,4.69308,270.014,204730,1277.58,480.862,2.82139,264.471,1276.78,479.73,3.1656,263.533,100,361498
113562.35,83747.37,197309.73,16.46,48.94,547.14,3.9,1.95,,0.352585,0.0364227,0.189401,21.7819,4.81315,19716.8,65198.9,45586.032,667583.1,623136,44447.1,2.59368,0.032646,1050.63,9497.09,40000,197205,0.0134933,0.0274286,78026.3,1949.58,75398.7,6.04E-06,253966,653966,1431.74,554.258,5.92672,314.104,1461.76,545.369,5.55872,303.372,253966,1457.83,540.941,4.01937,297.199,1456.91,539.732,4.31334,296.131,100,451810
113562.35,58918.04,172480.39,26.78,47.24,492.8,6.35,3.17,,0.748527,0.0532397,0.416051,20.1418,4.51124,24700.2,73633.6,54862.08,634243.9,594791,39452.9,2.85654,0.607739,1270.71,11429.6,40000,172377,0.0131245,0.243698,89019.4,3423.89,123790,2.00E-05,229138,629138,2084.01,538.881,4.72828,298.676,2129.44,530.181,4.36773,288.39,229138,2129.4,525.896,2.76416,282.356,2129.59,524.981,2.79554,281.357,100,838967
83508.61,0,83508.61,15.98,18.29,525.14,2.79,1.39,,0.885569,0.0187603,8.42401,29.1593,3.6425,8612.73,17800.7,25711.728,359241.6,340093,19148.6,1.9551,0.158113,586.366,5356.61,40000,83406.9,0.00955495,8.15962,64260,904.374,40808.6,2.59E-05,140168,540168,739.849,391.377,3.54378,228.448,754.346,386.158,3.56829,222.255,140168,750.868,383.017,1.91112,217.359,750.412,382.198,2.07098,216.651,100,186652
113562.35,53933.91,167496.27,30.85,48.65,536.45,7.32,3.66,,0.720044,0.0664999,0.591978,21.6662,4.22232,28879.1,57940.6,62711.52,702773.3,660688,42085.3,2.9399,345.147,1458.65,13064.9,40000,167393,0.0157466,0.397102,89099.9,3729.24,134553,1.97E-05,224154,624154,2600.12,646.885,4.35048,355.433,2657.38,636.134,4.13362,343.015,224154,2658.74,631.122,2.34415,336.09,2660,629.865,2.47861,334.83,100,848670
113562.35,11040.44,124602.79,11.36,23.69,670.64,2.69,1.35,,0.228428,0.0447921,0.370878,33.7433,3.28443,18044.6,38877.8,43662.672,666068.2,626611,39457.2,2.43353,0.166193,1005.27,9096.39,40000,124497,0.0221146,0.061448,81355.7,1124.63,55276.9,3.82E-06,181258,581258,1754.45,906.497,3.77827,508.556,1798.15,892.071,4.12137,491.376,181258,1791.59,887.68,1.28217,483.971,1791.68,884.585,2.25771,481.439,100,273228
88214.55,0,88214.55,25.25,33.06,542.15,4.65,2.33,,0.860809,0.0454177,1.04443,29.977,3.64427,13836.2,17605.4,38903.424,402920.1,382295,20625.1,2.22563,1862.81,893.43,8104.88,40000,88113.1,0.00998426,0.76341,58438.3,3210.17,101639,3.47E-05,144874,544874,1783.5,409.993,3.57226,238.763,1818.96,403.588,3.62121,231.394,144874,1817.11,400.265,1.85387,226.218,1816.71,399.371,2.04765,225.469,100,270655
113562.35,10705.2,124267.55,26.47,21.51,631.73,6.28,3.14,,0.267639,0.0740755,0.345845,31.9603,3.18179,24598.6,20780.4,58556.64,670718,633296,37422,2.62751,2302.55,1358.97,12199.3,40000,124163,0.0218129,0.0440217,67290.9,3248.15,118815,6.63E-06,180924,580924,2900.11,894.65,3.35142,493.731,2968.85,879.837,3.92045,476.699,180924,2963.83,875.44,1.15164,469.386,2963.02,872.516,2.19617,467.167,100,293593
113562.35,83358.68,196921.03,29.26,46.71,729.23,6.94,3.47,,0.0815507,0.0760415,0.257967,24.9713,3.75753,36069.4,43153.9,75057.6,834195.4,780920,53275.4,2.99235,563.357,1757.5,15637,40000,196814,0.0235218,0.0356138,88528.7,3135.56,118992,1.65E-06,253575,653575,2972.24,964.768,4.14929,546.916,3047.17,947.915,4.56507,527.655,253575,3042.58,943.762,1.75307,520.568,3041.66,940.872,2.80234,518.362,100,663377
113562.35,88332.21,201894.56,29.34,16.13,622.39,6.96,3.48,,3.71E-06,0.0629194,0.242625,21.5628,3.12841,29268.8,21824.1,66309.12,632914.8,589866,43048.8,2.75797,2407.47,1545.33,13814.4,40000,201790,0.0178106,0.0565407,65182.9,3398.2,124786,1.00E-06,258551,658551,2452.89,729.948,4.41244,424.514,2519.04,716.955,4.98149,409.413,258551,2516.33,714.679,2.05187,403.909,2516.78,712.423,2.89066,402.153,100,323214
113562.35,78961.87,192524.22,36.69,25.01,582.56,8.7,4.35,,5.82E-06,0.0732777,0.819291,20.7536,2.99612,31291.1,16978,71950.56,625050.9,580382,44668.9,2.76739,3484.61,1681.92,14989.7,40000,192420,0.0170631,0.632715,56331.8,4084.01,146263,1.00E-06,249181,649181,2851.46,700.016,4.12673,402.824,2923.89,687.369,4.69318,388.305,249181,2922.36,684.846,1.9324,382.74,2931.11,682.526,2.543,380.725,100,269235
113562.35,71390.36,184952.72,30.47,47.75,649.09,7.23,3.61,,0.295032,0.0738816,0.2532,23.7695,3.82142,33581.8,46690.8,71034.24,788059.9,739439,48620.9,2.9759,631.383,1659.68,14798.8,40000,184847,0.0204497,0.0409774,87343.9,3439.33,127291,6.73E-06,241608,641608,2889.33,839.571,4.16748,470.583,2959.62,825.026,4.35508,454.01,241608,2956.25,820.252,1.99338,446.733,2955.27,817.989,2.73265,444.941,100,721169
102732.58,0,102732.58,12.13,27.82,599.59,2.6,1.3,,0.441969,0.0388899,0.33104,33.3069,3.31025,14895.8,22445.2,38272.368,525847.4,498241,27606.4,2.33098,281.795,878.643,7973.41,40000,102628,0.0164343,0.026428,75480.9,1540.72,64722.1,9.87E-06,159389,559389,1529.36,674.199,3.41626,383.971,1561.56,663.702,4.03361,372.078,159389,1557.18,659.511,1.41964,365.103,1555.6,657.371,2.36815,363.744,100,298264
80903.39,0,80903.39,12.92,45.82,738.84,2.18,1.09,,0.846132,0.0366218,1.64782,39.4645,4.04637,13317.9,32507.8,35034.144,568101.9,540571,27530.9,2.22344,0.0184097,802.919,7298.78,40000,80798.6,0.0177449,1.27519,72447.6,915.966,46989.2,1.94E-05,137560,537560,1442.62,728.152,3.19766,395.692,1471.42,717.636,3.43126,383.641,137560,1464.57,711.671,1.32092,375.561,1464.87,709.797,1.78961,374.041,100,224784
81483.92,0,81483.92,25.7,43.69,659.07,4.37,2.19,,0.666792,0.0498915,0.432109,35.6975,3.6598,15644,72839.7,40258.416,476769.6,453193,23576.6,2.41221,0.101808,925.214,8387.17,40000,81381.2,0.0142504,0.0933688,80099.2,2655.02,89501.5,2.13E-05,138142,538142,1962.67,585.403,3.14748,327.146,2000.98,576.1,3.63652,316.976,138142,1996.61,571.637,1.38162,310.24,1995.66,570.015,1.95342,309.113,100,566190
113562.35,73679.26,187241.62,36.26,24.16,634.04,8.6,4.3,,4.62E-06,0.0805695,0.394204,22.6249,2.98251,33642.7,17511.6,76047.36,678580.2,632870,45710.2,2.80528,3327.12,1781.63,15843.2,40000,187137,0.0197903,0.186171,59297,3998.65,144267,1.00E-06,243898,643898,3140.07,811.504,3.92975,464.106,3221.5,796.883,4.57226,447.293,243898,3217.4,794.245,1.61247,441.436,3222.78,791.61,2.41483,439.237,100,283170
106815.36,0,106815.36,27.68,36.28,597.35,6.17,3.09,,0.524821,0.0710247,0.380071,32.7333,3.44427,22175.8,32287.3,53525.76,620837,589030,31807,2.61706,1585.18,1238.86,11151.2,40000,106712,0.0189217,0.067764,73544.2,3395.53,120215,1.51E-05,163473,563473,2785.27,776.715,3.29806,424.286,2846.24,764.148,3.71355,410.05,163473,2841.86,759.076,1.30091,402.463,2840.99,756.868,2.03515,400.795,100,463555
113562.35,50804.48,164366.83,37.81,24.28,539.94,8.97,4.48,,0.139078,0.0704378,2.81394,21.9435,2.95003,26859.6,15872.4,64439.04,593260.1,553611,39649.1,2.66764,3602.82,1500.23,13424.8,40000,164265,0.0158281,2.61269,54524.6,4126.1,146344,4.09E-06,221026,621026,2742.53,649.756,3.95543,368.601,2808.37,638.352,4.33301,355.452,221026,2808.82,635.197,1.86141,349.57,2817.51,633.125,2.34301,347.737,100,246007
113562.35,11036.84,124599.19,15.04,18.52,592.26,3.57,1.78,,0.33754,0.0444671,0.299442,30.6531,3.22758,17394.1,26339.4,43494.336,593569.8,560446,33123.8,2.4103,502.011,1001.31,9061.32,40000,124495,0.017783,0.0236706,75997.9,1916.04,73860.6,6.75E-06,181256,581256,1743.97,729.516,3.85976,415.204,1784.62,717.79,4.26588,401.48,181256,1780.34,713.703,1.5907,394.484,1778.68,711.321,2.60729,392.87,100,321698
84920.11,0,84920.11,26.44,28.8,518.15,4.69,2.34,,0.913269,0.0429235,2.1646,28.8082,3.6344,12301.8,8582.89,36050.208,373677.6,354370,19307.6,2.13565,2551.24,826.651,7510.46,40000,84818.9,0.0090217,1.89592,49823.5,3321.67,103356,3.87E-05,141580,541580,1686.57,370.316,3.60364,215.202,1719.02,364.677,3.59471,208.655,141580,1717.46,361.648,1.92509,203.88,1716.94,360.868,2.07105,203.205,100,139145
100961.06,0,100961.06,23.21,27.41,503.49,4.89,2.45,,0.92175,0.046222,0.779235,28.1845,3.71617,14399.5,10374.7,40912.32,449788.6,426553,23235.6,2.1927,2478.46,940.57,8523.4,40000,100859,0.0107031,0.517625,52056.3,3258.5,102936,3.32E-05,157620,557620,1813.85,439.301,3.8684,253.287,1851.23,432.551,3.74016,245.215,157620,1849.27,429.004,2.0073,239.795,1848.88,428.123,2.14736,238.984,100,148379
113562.35,36628.22,150190.57,37.01,43.23,752.46,8.78,4.39,,0.29977,0.109012,0.380346,31.4526,3.54476,39519.3,28389.5,84320.64,908278.2,855614,52664.2,2.96316,2141.49,1984.36,17566.8,40000,150084,0.028756,0.0755279,75956.4,3881.08,141113,7.64E-06,206845,606845,4266.33,1179.76,3.25176,644.407,4366.95,1159.42,3.83484,621.364,206845,4358.9,1153.87,1.06806,613.023,4360.46,1150.24,2.12404,610.003,100,503277
113562.35,62483.84,176046.19,19.58,27.29,677.28,4.64,2.32,,5.20E-06,0.0539404,0.25652,25.8691,3.11308,24721.8,30926.5,55929.6,661738.1,618384,43354.1,2.68676,732.527,1296.17,11652,40000,175940,0.0205568,0.0310266,79551.7,2243.4,89557,1.00E-06,232701,632701,2107.13,842.139,4.30652,485.657,2162.41,827.782,4.89225,468.751,232701,2158.39,825.153,1.69996,462.673,2157.62,822.274,2.86296,460.551,100,391436
113562.35,27578.72,141141.07,20.97,15.09,608.06,4.97,2.49,,0.207745,0.0545163,0.283005,28.083,3.10005,21197.4,25604.6,51155.52,616352.3,579937,36415.3,2.54542,1369.68,1182.51,10657.4,40000,141037,0.0184792,0.0298467,71720.1,2622.95,96981.3,4.42E-06,197798,597798,2133.34,757.888,3.92696,430.537,2185.84,745.284,4.33572,415.786,197798,2181.97,741.64,1.58991,409.157,2180.65,739.167,2.57616,407.369,100,320122
90473.51,0,90473.51,25.24,34.72,633.84,4.77,2.38,,0.463528,0.0536313,0.392847,34.5198,3.36225,16441.8,27784.5,43059.408,489733.3,464704,25029.3,2.36978,1148.67,991.063,8970.71,40000,90370.8,0.0151174,0.0658308,69618.5,2886.54,95947.5,1.41E-05,147132,547132,2104.99,620.821,3.21257,350.826,2150.13,610.693,3.76279,339.598,147132,2146.2,606.598,1.29094,332.951,2145.25,604.698,2.01241,331.641,100,368684
113562.35,59333.64,172895.99,34.89,24,512.26,8.27,4.14,,0.091147,0.0614561,2.21789,20.4578,3.01596,24824.6,16330.1,60245.76,550774.2,512908,37866.2,2.62792,3428.76,1399.44,12551.2,40000,172794,0.013827,2.03687,54048.6,4009.55,141107,2.65E-06,229555,629555,2391.49,567.554,4.23348,326.124,2449.59,557.626,4.53422,314.612,229555,2451.32,554.739,2.22985,309.149,2458.24,553.079,2.59115,307.631,100,242585
113562.35,11657.08,125219.44,31.33,21.46,621.37,7.43,3.71,,0.271142,0.0852236,0.375173,31.0588,3.13394,27215,17536.2,64470.72,681133.5,643106,38027.5,2.67537,3077.92,1500.99,13431.4,40000,125116,0.0219174,0.0767723,61515.5,3761.36,135624,7.58E-06,181877,581877,3334.32,899.129,3.24855,493.134,3412.93,883.997,3.83517,475.858,181877,3408.11,879.575,1.11547,468.579,3408.95,876.697,2.0438,466.295,100,264733
111767.51,0,111767.51,18.24,45.03,509.26,4.26,2.13,,1.84815,0.0430464,0.462545,28.7017,5.13541,16260.9,73821,41224.992,621767.9,589510,32257.9,2.42152,0.0400341,947.916,8588.54,40000,111664,0.0135232,0.200687,80190.8,2427.82,84758.7,4.77E-05,168425,568425,1698.83,554.538,4.71362,297.916,1727.59,546.948,4.0146,288.289,168425,1722.75,541.865,2.30324,281.369,1721.86,540.927,2.30791,280.338,100,527182
113562.35,74525.91,188088.26,17.6,36.63,640.85,4.17,2.09,,1.15E-05,0.0461739,0.222612,23.9452,3.35891,23317.4,52331.9,52308,644922.4,601768,43154.4,2.69605,0.379846,1209.89,10897.5,40000,187982,0.0182862,0.0235984,84488.3,1974.14,81339.1,1.00E-06,244743,644743,1805.49,749.506,4.69846,435.173,1851.57,736.745,5.16062,420.224,244743,1848.25,733.914,2.22311,414.197,1846.96,731.448,3.2774,412.454,100,485991
113562.35,38632.21,152194.57,19.61,19.95,449.81,4.65,2.32,,0.375648,0.0409578,0.240687,21.1375,3.23044,15845.7,20454.9,40262.928,503582.6,472843,30739.6,2.43839,1752.3,925.32,8388.11,40000,152092,0.0116963,0.0655221,62991,3128.56,102850,8.58E-06,208853,608853,1604.17,479.886,4.76041,270.638,1641.06,472.194,4.69442,261.252,208853,1638.83,468.919,2.8669,255.838,1638.31,467.851,3.11067,254.855,100,297187
95825.19,0,95825.19,24.59,26.7,475.83,4.92,2.46,,1.06072,0.0430297,2.04639,26.8432,3.82128,12907.6,9798.12,37220.16,412733,391108,21625,2.17205,2542.41,854.01,7754.2,40000,95724,0.00939133,1.79903,51271.2,3377.8,105369,4.07E-05,152485,552485,1690.25,385.224,3.97444,219.971,1723.3,379.55,3.72733,213.048,152485,1721.72,376.377,2.10996,208.143,1721.19,375.653,2.17877,207.43,100,155358
99304.38,0,99304.38,28.49,27.97,661.65,5.91,2.95,,0.31105,0.0715741,0.39856,35.9088,3.28285,20922.2,18947,52273.44,587808.7,556379,31429.7,2.50381,2378.17,1209.07,10890.3,40000,99201.2,0.0200522,0.0543921,63499.6,3246.77,114665,8.82E-06,155962,555962,2805.34,822.799,3.05938,451.876,2868.6,809.275,3.75239,436.697,155962,2863.56,804.893,0.996652,429.504,2862.96,802.088,2.00613,427.438,100,248451
109313.73,0,109313.73,36.19,33.55,449.91,8.26,4.13,,1.30112,0.0455623,10.7023,25.7182,4.24793,14829.3,27027.7,41504.832,474371.1,449083,25288.1,2.27327,1695.59,954.492,8646.84,40000,109217,0.00992736,10.4673,64589,3696.11,112612,4.74E-05,165978,565978,1788.23,407.122,4.45135,229.454,1824.36,401.205,3.90478,221.903,165978,1823.02,397.78,2.3027,216.733,1822.49,397.094,2.30127,215.972,100,389308
112213.95,0,112213.95,26.15,44.49,612.85,6.13,3.06,,0.793274,0.0771973,0.382604,33.542,3.91015,25691.2,54180.4,57540.96,742886.2,705755,37131.2,2.82021,217.291,1334.67,11987.7,40000,112110,0.0219966,0.0623542,90998.6,3232.4,119027,2.08E-05,168871,568871,3032.49,902.931,3.33641,482.062,3095.28,888.734,3.60231,465.979,168871,3089.24,882.129,1.3866,457.109,3087.89,879.865,2.05577,455.328,100,742610
113562.35,84204.72,197767.08,25.64,44.24,582.65,6.08,3.04,,0.0820525,0.0555808,0.212628,21.2304,3.79385,27886.2,55860.3,60313.44,664025.8,619886,44139.8,2.89012,129.976,1401.07,12565.3,40000,197662,0.0162834,0.0360981,88055.4,3071.14,114478,1.76E-06,254423,654423,2172.57,668.431,4.64223,382.512,2226.73,656.783,4.84803,369.168,254423,2224.08,653.164,2.594,363.104,2223.23,651.338,3.21004,361.661,100,729986
113562.35,80680.55,194242.9,24.91,45.86,560.36,5.91,2.95,,0.158687,0.0530616,0.210927,20.9273,3.94883,26633.7,65702.5,57961.92,657938,614672,43266,2.87326,0.746519,1344.74,12075.4,40000,194138,0.0154108,0.0382621,88544.9,3027.53,113292,3.50E-06,250899,650899,2075.76,632.798,4.70061,360.027,2125.97,621.927,4.77434,347.536,250899,2123.29,618.024,2.76148,341.438,2122.46,616.43,3.24333,340.128,100,750211
113562.35,26304.96,139867.32,13.25,38.06,616.16,3.14,1.57,,0.442132,0.0411992,0.273278,29.2148,3.52244,17949.8,51795.7,43583.568,666775.8,629005,37770.8,2.44599,0.0557952,1003.41,9079.91,40000,139762,0.0184021,0.0188644,79564.5,1442.65,62294,7.60E-06,196523,596523,1618.46,755.284,4.32742,426.741,1654.63,743.178,4.50148,412.369,196523,1649.78,738.432,1.97839,404.841,1647.97,736.084,2.99213,403.264,100,336660
113562.35,61574.59,175136.94,23.48,20.37,547.48,5.57,2.78,,0.0458861,0.047861,0.223793,22.0784,3.04604,21341.7,23164.8,51701.28,547536.2,511598,35938.2,2.55502,1891.56,1195.47,10771.1,40000,175033,0.0141974,0.0379932,64538.1,3012.68,106976,1.03E-06,231794,631794,1868.44,582.375,4.61834,339.908,1917.21,572.305,4.91172,328.058,231794,1915.12,569.628,2.44861,322.617,1914.44,567.895,3.08815,321.277,100,295938
113562.35,47351.07,160913.42,36.49,38.42,589.7,8.65,4.33,,0.289404,0.0828268,0.962982,23.8881,3.27395,31736,27668.4,71543.04,701044.1,656992,44052.1,2.83827,2602.16,1672.02,14904.8,40000,160810,0.0190045,0.737992,67612.7,4106.38,147121,8.32E-06,217571,617571,3230.35,780.352,3.76542,434.342,3305.66,766.774,4.09416,418.856,217571,3305.46,762.51,1.65664,411.978,3313.07,760.18,2.18771,409.919,100,463273
113562.35,10740.45,124302.8,36.94,36.99,558.29,8.76,4.38,,0.546901,0.0853043,3.15269,28.1974,3.38234,27352.3,26858.2,64292.64,672901.8,635945,36956.8,2.73881,2695.25,1496.7,13394.3,40000,124201,0.01901,2.87961,66629.1,4136.86,147052,1.76E-05,180962,580962,3333.88,780.67,3.40185,423.637,3405.9,767.719,3.70558,408.93,180962,3405.97,762.565,1.422,401.37,3412.17,760.399,1.91273,399.506,100,443122
113562.35,58846.78,172409.13,21.45,25.27,513.69,5.09,2.54,,0.0556968,0.0432058,0.211217,21.5844,3.07053,18612.3,26439.8,45641.664,534283.7,499021,35262.7,2.50975,1476.12,1051.94,9508.68,40000,172306,0.0134636,0.0348783,66584.5,2906.45,99041.6,1.13E-06,229067,629067,1688.07,552.426,4.83802,319.232,1731.32,542.916,5.07105,307.938,229067,1729.01,540.185,2.7296,302.553,1728.23,538.543,3.33134,301.272,100,322811
78393.62,0,78393.62,13.67,28.24,625.32,2.24,1.12,,0.532509,0.0305768,0.376738,34.1945,3.34304,11311.9,12682.7,32181.6,374123,354969,19154,2.10128,657.045,736.43,6704.5,40000,78289.6,0.0113385,0.059377,62715.8,1595.39,62371.9,1.65E-05,135051,535051,1204.97,465.468,3.0311,276.031,1227.44,458.184,3.80469,268.34,135051,1224.05,454.912,1.48241,262.655,1223.07,453.541,2.08792,261.837,100,216535
113562.35,36171.18,149733.54,30.37,48.92,664.84,7.2,3.6,,0.608792,0.0846254,0.312834,28.5013,3.88252,32889.5,47872.2,69990.24,842403.3,795859,46544.3,2.96728,565.711,1634.36,14581.3,40000,149628,0.023445,0.0456595,89695.6,3472.78,128422,1.48E-05,206389,606389,3316.65,962.535,3.65956,523.749,3391.49,946.572,3.85968,505.643,206389,3386.37,940.282,1.573,496.983,3385.02,937.801,2.33343,495.007,100,741819
107152.19,0,107152.19,30.87,47.54,499.82,6.91,3.45,,1.6519,0.063431,3.38185,27.7007,4.75945,21377.7,80015.9,50085.6,621090.1,589610,31480.1,2.74343,0.351452,1157.12,10434.5,40000,107051,0.0145171,3.11881,90708.9,3583.2,127508,5.61E-05,163812,563812,2493.96,595.76,3.92136,312.794,2540.78,586.989,3.50434,302.437,163812,2538,581.709,1.86221,295.498,2537.24,580.682,1.92824,294.467,100,868523
113562.35,8666.54,122228.89,17.51,29.45,686.78,4.15,2.08,,0.208204,0.0599986,0.351393,35.3865,3.3121,21762.3,30370.5,51034.56,694354.6,654463,39891.6,2.58435,588.426,1179.64,10632.2,40000,122123,0.0240671,0.0247058,81498,2051.44,82840.5,3.97E-06,178884,578884,2351.37,986.609,3.43316,547.413,2407.35,970.607,4.09316,528.822,178884,2401.66,966.24,1.06114,521.306,2399.94,962.685,2.47099,518.739,100,365360
87962.24,0,87962.24,11.59,30.21,735.62,2.13,1.06,,0.263042,0.0394599,0.976553,39.2974,3.38254,14396.2,26000.9,36908.16,523593,493603,29990,2.29184,0.197994,846.71,7689.2,40000,87857,0.0194666,0.605249,76084.9,979.67,50051.8,5.65E-06,144618,544618,1546.75,798.109,2.99185,445.959,1582.8,785.784,3.6758,432.007,144618,1574.88,781.583,0.923133,425.03,1578.4,778.666,1.78337,422.689,100,240938
76672.95,0,76672.95,22.13,31.34,731.87,3.54,1.77,,0.295918,0.0485641,0.41931,39.3493,3.32815,14468.3,14393,39091.344,432658.4,409822,22836.4,2.25707,1389.93,897.835,8144.03,40000,76569.3,0.0154415,0.0450103,63313.1,2354.16,82690.4,9.17E-06,133330,533330,1907.55,633.843,2.80158,361.308,1947.73,623.514,3.77426,350.321,133330,1943.73,620.008,0.939558,343.968,1942.57,617.658,1.96021,342.487,100,212328
113562.35,1605.17,115167.53,15.53,17.83,583.25,3.68,1.84,,0.418194,0.0459602,0.321011,32.2185,3.31122,16961.2,23960.9,43045.584,589529.4,557989,31540.4,2.38237,672.462,990.738,8967.83,40000,115063,0.0177694,0.0270376,74371.4,2025.95,76370.8,8.88E-06,171824,571824,1803.95,729.108,3.69479,412.118,1844.62,717.514,4.10046,398.618,171824,1840.03,713.076,1.51201,391.377,1838.41,710.778,2.46368,389.809,100,305950
113562.35,30439.01,144001.36,35.18,35.49,507.41,8.34,4.17,,0.491498,0.0655274,3.40081,23.1899,3.34159,23955,27747.5,57749.76,590588.4,555992,34596.4,2.66136,2475.72,1339.66,12031.2,40000,143900,0.0145892,3.18689,65377.3,3987.78,139895,1.52E-05,200661,600661,2557.43,599.139,3.99308,334.022,2615.11,589.121,4.04755,322.35,200661,2617.34,585.016,2.00012,315.99,2621.09,583.566,2.26653,314.652,100,436707
106523.84,0,106523.84,36.33,45.33,721.53,8.08,4.04,,0.597354,0.112964,0.471605,38.7526,3.88976,33169,34045.3,72766.56,839837,796678,43159,2.90439,1794.95,1701.74,15159.7,40000,106419,0.0282024,0.0888017,79028.1,3904.12,141027,1.79E-05,163180,563180,4431.89,1157.47,2.81834,607.737,4525.19,1138.63,3.46331,586.849,163180,4517.95,1131.53,0.92724,577.345,4518.56,1128.1,1.88969,574.559,100,579608
113562.35,37210.48,150772.84,33.71,36.43,642.46,7.99,4,,0.230752,0.0869022,0.342165,27.2737,3.19526,31795.4,25007.2,71567.52,732391.7,689091,43300.7,2.81955,2550.81,1672.61,14909.9,40000,150668,0.0220557,0.0834284,68433.2,3852.19,139612,6.14E-06,207429,607429,3396.59,904.907,3.52352,501.31,3478.81,889.279,4.0196,483.453,207429,3474.75,885,1.32397,476.321,3476.09,882.23,2.18386,474.065,100,409395
113562.35,39607.19,153169.54,23.56,28.85,561.5,5.59,2.79,,0.185373,0.052698,0.255635,24.6009,3.09498,21021.8,22688.9,51610.56,576215.7,541020,35195.7,2.52597,1927.32,1193.32,10752.2,40000,153066,0.0157562,0.0382728,65090.4,3023.52,107368,4.28E-06,209827,609827,2059.78,646.442,4.20193,370.829,2111.66,635.463,4.48626,357.931,209827,2108.82,632.193,1.97288,351.872,2107.92,630.247,2.69748,350.399,100,289695
110366.85,0,110366.85,35.53,14.63,717.27,8.19,4.09,,0.213591,0.111064,0.510683,38.5055,3.37749,31801.5,16410.2,73089.6,776731.2,732746,43985.2,2.76068,3285.46,1709.59,15227,40000,110262,0.0285315,0.130388,62652.4,3920.75,141773,6.14E-06,167023,567023,4349.66,1170.12,2.7486,625.528,4449.01,1150.44,3.61935,603.301,167023,4436.88,1145.42,0.72006,595.42,4442.56,1141.26,1.86501,591.921,100,265336
93178.04,0,93178.04,25.41,29.84,689.44,4.94,2.47,,0.297159,0.0608792,0.39768,37.3722,3.32073,18095.2,20871,46527.504,544131.6,514965,29166.6,2.39804,1735.95,1072.87,9693.23,40000,93074.7,0.0188257,0.0423454,65885.9,2798.91,96889.7,8.06E-06,149836,549836,2387.57,772.558,3.07201,429.748,2441.1,759.906,3.81044,415.631,149836,2436.29,755.781,0.993695,408.644,2435.17,753.028,2.06015,406.708,100,244800
82098.54,0,82098.54,11.71,49.38,532.72,2.01,1,,2.7996,0.0230703,0.58625,30.2676,5.99261,10427.1,32682.4,29514.96,462424.1,438369,24055.1,2.09231,0.0108902,674.455,6148.95,40000,81994.1,0.00837867,0.316496,67114.9,1296.6,54146.8,9.67E-05,138755,538755,919.348,342.369,5.59428,180.401,927.442,339.148,4.40418,175.244,138755,923.564,335.73,2.71202,170.091,922.81,335.147,2.59531,169.327,100,298859
109917.81,0,109917.81,33.98,28.65,581.93,7.8,3.9,,0.395532,0.0863941,0.77702,31.6851,3.19542,24943.4,14836.7,61360.8,626058.8,592016,34042.8,2.60273,3589.19,1426.19,12783.5,40000,109815,0.019522,0.467761,55499.1,4056.49,143146,1.31E-05,166576,566576,3377.87,801.471,3.14746,436.013,3452.35,788.115,3.67734,420.937,166576,3449.94,783.43,1.14585,413.614,3455.76,780.88,1.83623,411.527,100,220352
113562.35,65126.51,178688.86,37.19,23.71,583.87,8.82,4.41,,0.0019055,0.0768429,1.06143,21.8834,2.93251,30891.5,16460,71574.72,631900.8,587871,44029.8,2.75306,3571.72,1672.79,14911.4,40000,178585,0.0177231,0.860212,56069,4131.39,147781,1.00E-06,235346,635346,2991.48,727.192,3.92594,414.689,3065.88,714.164,4.49957,399.767,235346,3063.85,711.389,1.73503,393.968,3073.71,708.924,2.36876,391.829,100,262121
113562.35,46870.03,160432.38,17.61,36.8,689.64,4.18,2.09,,0.140876,0.0453446,3.01189,27.7621,3.32568,20923.4,51416.9,48492.96,714504.1,666713,47791.1,2.55495,0.0712858,1119.36,10102.7,40000,160327,0.0215836,2.76388,83043,1295.14,62120.9,2.15E-06,217088,617088,1771.26,884.578,4.33907,502.064,1815.43,870.257,4.44236,484.766,217088,1808,866.234,1.72352,477.796,1813.78,863.343,2.38127,475.139,100,326707
113562.35,702.24,114264.59,37.93,35.45,513.42,8.99,4.5,,0.717645,0.0744454,6.64359,28.2287,3.50253,22968.9,26474,56656.8,610743.6,579193,31550.6,2.61676,2614.83,1313.54,11803.5,40000,114165,0.0163478,6.37234,65498.4,4077.9,142579,2.42E-05,170926,570926,2912.75,671.38,3.514,364.689,2974.32,660.524,3.64834,352.22,170926,2975,655.525,1.5878,345.03,2977.82,653.912,1.93067,343.632,100,426472
113562.35,76598.08,190160.43,11.87,30.75,458.07,2.82,1.41,,1.31E-05,0.0315308,0.163107,19.3686,3.07693,15035.7,34171,34780.512,508877.1,472797,36080.1,2.5866,0.400155,796.999,7245.94,40000,190057,0.0128569,0.0229288,77251.4,1830.56,71277.8,1.00E-06,246818,646818,1236.46,527.08,5.1507,301.004,1264.71,518.364,5.62348,290.734,246818,1262.23,515.896,3.37726,285.665,1261.23,514.276,4.0661,284.493,100,415689
92546.97,0,92546.97,14.53,32.6,658.2,2.81,1.4,,0.379152,0.0341714,4.29422,35.4934,3.33051,13271.8,29090.5,35185.68,502487.6,474854,27633.6,2.2182,0.138608,806.457,7330.35,40000,92443.1,0.016932,3.96198,74216.7,1023.14,49198.8,8.35E-06,149204,549204,1339.61,694.312,3.19988,393.027,1370.55,683.76,3.69021,380.967,149204,1364.52,679.507,1.17945,374.107,1366.85,677.281,1.83443,372.34,100,237048
113562.35,50861.88,164424.23,31.89,32.73,608.68,7.56,3.78,,0.0872857,0.0784241,0.311621,24.2806,2.96732,30448.6,20198.6,69615.84,677062.9,634784,42278.9,2.76488,2868.95,1625.29,14503.3,40000,164319,0.0201242,0.0864882,62729.3,3766.82,136127,2.24E-06,221080,621080,3062.51,825.386,3.68099,466.084,3139,810.897,4.26801,449.445,221080,3135.26,807.566,1.46724,443.087,3136.97,804.966,2.31647,440.986,100,315436
113562.35,24384.67,137947.03,38.58,30.22,720.31,9.15,4.57,,0.0998189,0.11217,0.516925,32.3889,3.12272,36732.4,15987.3,82301.28,808370.1,759250,49120.1,2.83584,3494.35,1934.71,17146.1,40000,137841,0.0279542,0.198306,61327.9,4110.98,148167,2.77E-06,194602,594602,4386.28,1146.38,3.01693,627.113,4491.66,1126.36,3.83891,604.281,194602,4478.25,1122.23,0.837007,597.076,4486.82,1118.17,1.93511,593.613,100,272502
92312.12,0,92312.12,28.54,34.92,514.57,5.5,2.75,,1.04894,0.0460553,3.51597,28.6707,3.86625,14420.1,27993.1,39742.656,417447.9,395902,21545.9,2.29117,1300.6,913.11,8279.72,40000,92211.1,0.00967642,3.2484,66103.6,3403.86,105461,4.29E-05,148972,548972,1808.47,397.194,3.85842,228.277,1844.21,391.162,3.65562,221.073,148972,1842.74,387.839,1.99889,216.01,1842.21,387.057,2.10045,215.278,100,420409
113562.35,45316.83,158879.18,13.46,32.97,506.52,3.19,1.6,,0.25766,0.0342828,0.212498,22.7238,3.23339,16134.4,36622.5,39267.264,529814,496606,33208,2.4779,1.02079,901.96,8180.68,40000,158775,0.0132057,0.0269813,77870.9,1933.79,73559,4.84E-06,215536,615536,1344.45,541.719,4.75152,312.517,1375.43,532.982,4.88852,302.055,215536,1372.35,529.718,2.72956,296.322,1371.31,528.228,3.29926,295.213,100,434508
113562.35,14010.36,127572.72,33.76,18.5,467.27,8.01,4,,0.710997,0.053809,5.39363,24.068,3.50418,17977.6,14024,48355.68,511790.1,483501,28289.1,2.36804,3185.58,1116.11,10074.1,40000,127475,0.0117609,5.17391,52268.6,3870.43,127667,2.37E-05,184236,584236,2103.41,482.775,4.20392,272.831,2149.96,475.071,4.01508,263.506,184236,2151.35,471.394,2.21668,257.814,2152.36,470.434,2.33291,256.863,100,190268
113562.35,7792.25,121354.61,26.4,23.68,534.66,6.26,3.13,,0.485884,0.0617537,0.345518,28.1139,3.24404,20287.9,17633.1,51765.6,573977.6,543533,30444.6,2.46855,2707.67,1196.99,10784.5,40000,121252,0.0157116,0.0830411,58904.7,3500.77,120679,1.40E-05,178013,578013,2417.52,645.02,3.72929,361.293,2473.35,634.412,3.93132,348.94,178013,2470.66,630.156,1.68027,342.215,2470.15,628.464,2.20449,340.872,100,230859
97282.18,0,97282.18,29.05,21.5,605.34,5.9,2.95,,0.430938,0.0632938,0.402359,33.0476,3.25784,18324.1,16402,48272.64,519929.4,493176,26753.4,2.38359,2616.09,1114.14,10056.8,40000,97179.9,0.0158718,0.0868894,57673.8,3419.04,114396,1.38E-05,153941,553941,2480.49,651.765,3.26204,364.858,2535.5,640.983,3.75088,352.76,153941,2532.19,636.842,1.28301,346.046,2531.75,634.872,1.97787,344.613,100,201540
105900.06,0,105900.06,36.96,27.75,694.64,8.17,4.09,,0.242387,0.106521,0.540602,37.3024,3.31445,29666.9,15523.6,69613.92,717213.8,676963,40250.8,2.71588,3490.49,1625.24,14502.9,40000,105796,0.0258087,0.171732,59437.2,4024.25,144307,7.51E-06,162557,562557,4170.63,1058.83,2.77193,566.4,4264.61,1040.98,3.60725,546.374,162557,4254.59,1036.13,0.769925,538.711,4260.84,1032.35,1.81674,535.572,100,245220
80480.75,0,80480.75,37.54,36.1,474.33,6.31,3.15,,1.24497,0.0369759,12.748,26.7006,3.98368,10895,32572.8,31289.808,348668.3,330122,18546.3,2.21772,367.468,715.684,6518.71,40000,80383.1,0.00772118,12.5025,73637.2,3481.85,101266,5.51E-05,137144,537144,1457.21,316.46,3.90887,178.877,1482.48,312.137,3.58415,173.543,137144,1479.92,309.436,2.10247,169.316,1479.03,308.847,2.13266,168.722,100,589098
113562.35,25131.25,138693.61,24.56,23.21,558.02,5.82,2.91,,0.305002,0.0569404,0.28468,26.3113,3.10509,20991.8,20842.1,52000.8,583566.8,550099,33467.8,2.51754,2201.25,1202.59,10833.5,40000,138590,0.0162034,0.0458088,63544.7,3185.14,112400,7.62E-06,195351,595351,2227.47,664.929,3.95269,377.206,2281.58,653.814,4.22097,364.202,195351,2278.5,650.064,1.7821,357.758,2277.62,648.137,2.4679,356.288,100,270863
113562.35,80801.59,194363.94,38.26,15.51,564.09,9.07,4.54,,6.31E-06,0.070504,1.74983,20.1334,3.00634,30306.4,16697.2,70305.6,606578.8,562255,44323.8,2.74806,3545.5,1642,14647,40000,194261,0.0161511,1.57067,55325.9,4121.56,147187,1.00E-06,251022,651022,2742.01,662.716,4.19239,381.763,2810.99,650.751,4.73155,368.033,251022,2810.25,648.257,2.05739,362.582,2820.16,646.046,2.60279,360.629,100,264843
113562.35,74432.5,187994.86,27.46,42.81,656.6,6.51,3.26,,0.10456,0.0671388,0.244965,23.8172,3.56366,31223.6,43446.9,66945.6,738095.9,690901,47194.9,2.91207,630.694,1560.69,13947,40000,187889,0.0202625,0.0356393,85738.3,3132.04,117814,2.20E-06,244650,644650,2624.2,831.232,4.23348,471.932,2690.16,816.795,4.59148,455.355,244650,2686.49,812.969,1.93325,448.692,2685.55,810.502,2.8357,446.813,100,643620
113562.35,35716.34,149278.7,31.08,22.79,740.63,7.37,3.68,,0.0240466,0.0911527,0.377524,31.2012,3.11831,33130.8,20504.6,73671.84,783969.6,735698,48271.6,2.81236,2438.37,1723.75,15348.3,40000,149173,0.0271857,0.080102,70201.4,3417.48,127350,1.00E-06,205934,605934,3562.81,1114.02,3.30438,618.382,3652.31,1094.88,4.10066,596.289,205934,3642.9,1091.25,0.943009,589.388,3646.11,1087.43,2.14333,586.236,100,327132
90653.93,0,90653.93,22.88,28.66,615.62,4.33,2.17,,0.459698,0.050095,0.387973,33.6251,3.29043,15339.8,14161.3,41617.152,465041.4,441286,23755.4,2.27522,1888.65,957.132,8670.24,40000,90550.9,0.0140545,0.0706433,60084,2825.23,94538.6,1.43E-05,147312,547312,1965.98,577.173,3.23766,330.169,2008.29,567.747,3.78006,319.712,147312,2004.68,563.917,1.35779,313.353,2003.8,562.181,2.02502,312.168,100,200732
113562.35,43468.36,157030.71,26.02,37.89,550.6,6.17,3.09,,0.353362,0.0580384,0.261914,23.6349,3.38969,24041.1,40099,55495.68,619880.7,582997,36883.7,2.72632,1030.8,1285.81,11561.6,40000,156927,0.0158197,0.0521651,78293.5,3310.24,118840,8.73E-06,213688,613688,2270.33,649.411,4.22623,366.117,2324.88,638.473,4.33468,353.353,213688,2322.27,634.462,2.13399,346.905,2321.54,632.786,2.65441,345.544,100,573511
97959.43,0,97959.43,35.48,35.95,480.74,7.26,3.63,,1.26843,0.0444962,9.07593,27.0735,4.16489,14303.3,36636.9,39499.344,434574.1,411687,22887.1,2.30259,796.849,907.403,8229.03,40000,97861.2,0.00944356,8.8256,72530.3,3567.92,106659,5.03E-05,154622,554622,1748.19,387.393,4.13437,220.66,1782.43,381.725,3.72166,213.631,154622,1780.57,378.431,2.13688,208.659,1779.85,377.743,2.16823,207.946,100,535738
113562.35,6991.1,120553.45,11.11,45.69,701.56,2.63,1.32,,0.823886,0.0491353,0.35581,36.8316,4.17807,19003,41899.7,45327.36,847388.1,804302,43086.1,2.45017,0.0230922,1044.52,9443.2,40000,120447,0.024536,0.0216907,81075.8,985.219,51946.1,1.31E-05,177208,577208,1936.26,1007.27,3.97715,545.277,1975.46,991.91,3.98306,527.05,177208,1967.66,984.315,1.61268,516.92,1965.41,981.439,2.68921,514.856,100,247558
113562.35,46770.97,160333.32,36.62,30.82,592.71,8.68,4.34,,0.110568,0.0821519,0.875831,24.0427,2.92654,30442.9,16038.2,70994.88,652822.4,610053,42769.4,2.73843,3610.47,1658.71,14790.6,40000,160230,0.0189315,0.649042,56303.6,4137.26,148055,3.19E-06,216991,616991,3201.66,776.885,3.68198,437.052,3279.34,763.167,4.20859,421.325,216991,3276.77,759.875,1.49111,415.088,3286.08,757.26,2.16837,412.84,100,254911
113562.35,40309.57,153871.92,38.63,40.76,476.02,9.16,4.58,,0.721121,0.0567719,6.92502,21.0846,3.9255,23129.7,45135.9,54151.2,588863.2,553761,35102.2,2.74829,1002.89,1253.76,11281.5,40000,153773,0.0128581,6.73754,80774.6,3868.56,135758,2.18E-05,210534,610534,2218.86,527.951,4.40973,292.149,2267.36,519.396,4.15758,281.992,210534,2269.45,515.301,2.44825,276.01,2270.88,514.324,2.50958,274.978,100,719683
113562.35,4378.75,117941.11,27.48,22.68,485.1,6.52,3.26,,0.738065,0.0565904,1.01982,26.4432,3.50631,18083,14739.3,48351.36,526147.5,498377,27770.5,2.36759,3003.89,1116.01,10073.2,40000,117840,0.0126871,0.774118,53517.2,3721.74,122385,2.43E-05,174601,574601,2214.2,520.937,4.02336,293.199,2262.89,512.602,3.90088,283.217,174601,2262.94,508.587,2.01688,277.114,2263.62,507.483,2.20162,276.085,100,186062
113562.35,7555.66,121118.02,38.63,19.33,656.78,9.16,4.58,,0.234531,0.110859,0.895912,33.3599,3.17403,32988.7,14673.1,76339.68,753059.4,708583,44476.4,2.76778,3824.21,1788.76,15904.1,40000,121014,0.0255087,0.564933,57289.6,4280.82,152882,7.33E-06,177775,577775,4334.11,1046.78,2.92933,565.006,4431.9,1028.84,3.67954,544.729,177775,4421.92,1024.12,0.87933,537.147,4434.37,1020.35,1.81608,533.921,100,243354
113562.35,63167.13,176729.49,12.46,42.93,506.59,2.95,1.48,,0.617565,0.0274688,1.90607,21.635,4.50795,14826.6,41936.7,36071.664,624945.9,584053,40892.9,2.39225,0.0181956,827.152,7514.93,40000,176626,0.0127059,1.74107,72076.5,1082.84,50609.4,9.62E-06,233387,633387,1079.03,521.151,6.15649,290.021,1100.53,513.511,5.5079,280.18,233387,1098.35,509.151,3.89458,273.936,1098.75,508.237,3.82839,272.784,100,255331
113562.35,85243.23,198805.59,28.91,15.99,569.42,6.86,3.43,,5.92E-06,0.0571805,0.232408,20.5039,3.11961,26480.6,20829.7,61623.36,579888.7,539997,39891.7,2.69267,2580.43,1432.5,12838.2,40000,198701,0.0152836,0.0592654,61518.9,3489.66,125641,1.00E-06,255462,655462,2228.53,626.716,4.55002,366.157,2288.27,615.531,5.01605,353.171,255462,2286.9,613.208,2.36553,347.888,2287.22,611.344,3.02391,346.398,100,297119
113562.35,25676.22,139238.58,34.51,30.1,748,8.18,4.09,,0.0685987,0.104239,0.436078,33.3538,3.17409,35196.2,18226.6,78328.32,815681.1,766294,49387.1,2.82965,2913.69,1837.34,16318.4,40000,139132,0.0289091,0.111942,66767.3,3732.14,136845,1.71E-06,195893,595893,4076.55,1184.98,3.06709,649.95,4176.26,1164.56,3.90458,626.532,195893,4164.1,1160.5,0.819612,619.328,4169.55,1156.36,2.01336,615.836,100,302380
94181.12,0,94181.12,31.53,29.42,540.61,6.2,3.1,,0.750355,0.0133548,26.3225,29.993,3.37907,8025.27,20487.6,26113.152,408073.3,384876,23197.3,1.71806,0.0561315,595.648,5440.24,40000,94084.8,0.00932423,26.052,61721.7,575.939,22314.5,2.33E-05,150846,550846,535.889,374.905,14.9786,191.331,538.73,377.093,5.54314,182.529,150846,534.953,373.69,2.43723,175.843,534.193,372.969,2.11532,174.692,100,33236.8
113562.35,36693.89,150256.24,29.22,26.71,475.79,6.93,3.46,,0.396944,0.0523219,1.18451,21.6606,3.26133,19682.2,15865.1,50692.32,512494.7,481217,31277.7,2.45922,3075.78,1171.51,10560.9,40000,150155,0.011726,0.993657,53175.4,3792.09,127203,1.21E-05,206916,606916,2040.65,481.415,4.44081,276.021,2088.47,473.4,4.3662,266.393,206916,2090.66,470.109,2.47203,260.947,2092.88,469.038,2.62682,259.89,100,210687
113562.35,66973.59,180535.95,38.3,14.91,678.49,9.08,4.54,,3.95E-06,0.0912597,0.433343,24.5259,2.9773,36646.7,16991.9,81740.16,735232.6,686618,48614.6,2.84352,3401.44,1920.93,17029.2,40000,180430,0.0225916,0.202116,60208.6,4068.57,146799,1.00E-06,237191,637191,3559.3,926.292,3.6945,525.738,3650.97,909.597,4.41509,506.554,237191,3643.59,906.77,1.33111,500.418,3650.39,903.666,2.26049,497.818,100,284998
113562.35,67406.19,180968.54,31.82,27.48,593.7,7.54,3.77,,8.77E-06,0.068651,0.286323,22.2507,2.98445,28738,19000.9,66489.6,622643.2,581636,41007.2,2.72878,2965.77,1549.69,13852,40000,180864,0.0175744,0.0869341,60494.7,3737.18,134928,1.00E-06,237625,637625,2676.88,720.688,4.09279,413.407,2746.68,707.884,4.63479,398.637,237625,2744.45,705.205,1.83726,392.889,2746.04,702.974,2.57847,391.08,100,287132
113562.35,24367.34,137929.7,26.72,37.75,623.5,6.34,3.17,,0.364372,0.0719143,0.310392,28.9527,3.35085,26481.5,35169.8,60210.24,701236.3,661785,39451.3,2.76137,1266.29,1398.59,12543.8,40000,137825,0.0209129,0.0410487,78976.1,3248.98,119685,8.80E-06,194586,594586,2816.24,858.063,3.61377,474.209,2882.23,843.831,3.99641,457.852,194586,2877.74,839.062,1.43807,450.361,2876.57,836.515,2.33332,448.421,100,523106
113562.35,35287.87,148850.22,19.57,45.11,713.64,4.64,2.32,,0.447618,0.0641632,0.300895,31.1058,3.76021,26477.2,57427.7,57925.92,827629.6,780413,47216.6,2.78434,0.135679,1343.88,12067.9,40000,148744,0.0248152,0.020678,89900.7,2136.12,89211.1,8.10E-06,205505,605505,2519.08,1017.87,3.80688,561.168,2574.8,1001.53,4.14413,542.265,205505,2568.75,995.717,1.50788,533.673,2566.53,992.61,2.75718,531.483,100,542198
113562.35,40412.65,153975,28.2,28.67,529.59,6.69,3.34,,0.240835,0.0588978,0.284866,23.1113,3.06571,22557.6,18283.3,55460.16,564340.2,530170,34170.2,2.56627,2853.76,1284.97,11554.2,40000,153872,0.0146622,0.0779114,58096.4,3624.99,127014,6.54E-06,210633,610633,2299.7,601.773,4.14827,343.197,2356.68,591.466,4.36555,331.133,210633,2355.81,588.126,2.05032,325.207,2355.91,586.486,2.55248,323.853,100,251743
109312.5,0,109312.5,33.26,19.1,452.34,7.59,3.8,,1.11986,0.046914,7.58935,25.8309,3.97087,14257,12149.8,41349.6,469459.3,444634,24825.3,2.17995,2790.76,950.844,8614.5,40000,109214,0.0101504,7.35275,51649.8,3765.88,112985,3.99E-05,165975,565975,1839.69,416.403,4.343,235.405,1877.76,410.2,3.90671,227.596,165975,1876.92,406.751,2.26696,222.343,1876.56,406.016,2.29449,221.558,100,158898
80518.1,0,80518.1,22.98,34.36,521.12,3.86,1.93,,0.996694,0.0383059,1.14525,28.9647,3.74511,11910.1,23234.6,33401.76,356329,337759,18570,2.23044,995.932,764.845,6958.7,40000,80416.2,0.00860406,0.876391,65497.1,2982.11,95258.4,4.21E-05,137177,537177,1508.05,353.002,3.57593,205.023,1535.32,347.824,3.55927,199.022,137177,1532.93,344.894,1.94852,194.424,1532.24,344.162,2.07719,193.787,100,408044
113562.35,48014.55,161576.91,29.34,48.95,626.22,6.96,3.48,,0.790808,0.0393457,10.4803,25.5371,4.33015,18715.8,70350.5,44938.512,779506.6,733268,46238.6,2.46586,0.0224956,1035.35,9362.19,40000,161477,0.0187735,10.2569,80575.7,1322.77,61468.8,1.23E-05,218238,618238,1544.48,770.203,4.77633,425.089,1576.84,758.617,4.29017,410.933,218238,1572.76,752.516,2.37425,402.692,1573.83,750.938,2.51135,401.037,100,327768
113562.35,93391.14,206953.49,24.11,44.73,541.45,5.72,2.86,,0.00503847,0.0483836,0.19391,19.9355,3.96806,25812.3,67165,56441.76,616021,573401,42620,2.85111,0.540274,1308.41,11758.7,40000,206849,0.014007,0.0373138,86749.1,2980.72,110342,1.00E-06,263610,663610,1891.33,575.181,5.01404,331.569,1938.17,565.148,5.14829,320.07,263610,1936.02,561.763,3.1882,314.535,1935.35,560.279,3.62694,313.291,100,730662
91058.32,0,91058.32,26.98,23.13,531.72,5.13,2.56,,0.855339,0.0471887,1.75359,29.4777,3.61748,13896.9,8963.51,40037.616,409944.1,388926,21018.1,2.17342,2664.15,920.031,8341.17,40000,90957.1,0.00998563,1.47721,50271.2,3389.07,105723,3.50E-05,147718,547718,1851.41,410.076,3.65595,238.658,1888.94,403.628,3.64927,231.157,147718,1887.79,400.309,1.88589,225.977,1887.55,399.425,2.06391,225.22,100,131489
113562.35,38451.6,152013.96,36.59,26.57,719.14,8.68,4.34,,0.0352793,0.101244,0.424548,29.7746,3.04981,36004.3,17335.3,80307.84,785587,736889,48698,2.83556,3200.23,1885.81,16730.8,40000,151908,0.0264607,0.136655,63443.4,3925.26,142609,1.00E-06,208669,608669,3956.03,1084.81,3.25904,601.682,4054.52,1065.76,4.04914,579.83,208669,4043.87,1062.16,0.962645,573.021,4049.75,1058.43,2.06039,569.89,100,290402
