WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113366.42,0,113366.42,14.47,45.5,627.25,3.43,1.71,,1.05481,0.0491661,0.351836,34.7976,4.29971,18258.9,57054.6,44353.392,764131.6,726597,37534.6,2.46015,0.0325128,1021.55,9240.29,40000,113261,0.020846,0.0326384,81632,1618.89,67383.3,1.98E-05,170022,570022,1940.31,855.841,3.96902,461.02,1975.54,843.064,3.92568,445.924,170022,1968.36,835.907,1.79529,436.475,1966.64,833.842,2.44049,434.889,100,376600
113562.35,82622.55,196184.9,32.21,44.04,701.33,7.64,3.82,,0.0475232,0.0791523,0.265099,24.0808,3.60447,36506,36284.8,77117.28,799921.2,748563,51358.2,2.96895,1260.93,1807.75,16066.1,40000,196078,0.022453,0.0484539,81591.8,3473.48,128776,1.05E-06,252839,652839,3091.44,921.004,4.09284,522.725,3170.35,904.7,4.55302,504.129,252839,3166.2,900.863,1.74454,497.338,3166.09,898.12,2.68773,495.178,100,595504
113562.35,87763.47,201325.83,19.11,31.86,555.24,4.53,2.27,,5.43E-06,0.0413913,0.190964,21.0124,3.23893,20411.4,34750.3,47200.56,563970,524121,39849,2.62991,671.979,1088.78,9833.45,40000,201222,0.0147625,0.0286412,75115,2448.16,89141.7,1.00E-06,257983,657983,1616.37,605.243,5.27009,353.37,1658.92,594.678,5.67552,340.85,257983,1656.52,592.437,3.02368,335.627,1655.65,590.501,3.82151,334.194,100,411930
113562.35,60837,174399.36,20.31,31.3,697.61,4.82,2.41,,4.60E-06,0.0574684,0.268727,26.5895,3.12056,25877.8,30252,58094.4,684822.6,640208,44614.6,2.71242,803.848,1347.91,12103,40000,174293,0.0217681,0.0340282,80090.3,2302.37,92084.9,1.00E-06,231054,631054,2244.91,891.652,4.17913,512.185,2303.76,876.465,4.79846,494.316,231054,2299.23,873.758,1.55724,488.129,2298.74,870.725,2.75585,485.858,100,394691
93586.45,0,93586.45,33.58,49.13,646.55,6.56,3.28,,0.851397,0.0817301,0.521211,34.8852,3.94911,24421.1,59155,55431.36,649500,617785,31715,2.82047,225.83,1284.28,11548.2,40000,93483.4,0.0195321,0.181551,90475.4,3615.53,128965,2.83E-05,150244,550244,3210.46,802.186,3.09558,422.957,3273.72,789.48,3.43584,408.962,150244,3269.4,783.278,1.28141,400.674,3269.2,781.285,1.81413,399.1,100,826914
113562.35,79724.83,193287.18,36.39,31.24,499.24,8.63,4.31,,1.26E-05,0.0564272,2.74208,18.7865,3.117,24888.6,17303.9,59956.32,530186.4,490976,39210.4,2.6432,3330.59,1392.51,12490.9,40000,193186,0.0127005,2.58379,54153.8,3996.82,140312,1.00E-06,249947,649947,2193.37,521.371,4.52951,303.154,2247.95,512.083,4.87297,292.416,249947,2250,509.584,2.63907,287.396,2257.09,508.021,2.94097,285.921,100,259880
113562.35,16888.34,130450.7,30.92,26.56,659.68,7.33,3.67,,0.198914,0.0871996,0.371004,31.6559,3.13486,28757.4,18728,66764.64,715360.4,674273,41087.4,2.7166,2831.28,1556.33,13909.3,40000,130346,0.0238141,0.0675783,64761.5,3623.78,132165,5.17E-06,187107,587107,3411.31,976.591,3.23288,536.29,3493.27,960.078,3.8876,517.373,187107,3486.99,955.801,1.03156,510.117,3487.98,952.562,2.0843,507.532,100,286822
113562.35,58761.41,172323.76,18.49,18.05,632.88,4.39,2.19,,0.000197538,0.0479915,0.24175,25.0805,3.08676,22120.9,31103.2,51439.68,614369.5,574130,40239.5,2.60878,700.214,1189.26,10716.6,40000,172218,0.0182281,0.0268395,77279.7,2197.73,85716.4,1.00E-06,228979,628979,1875.12,747.027,4.47327,433.201,1924.1,734.3,4.97368,418.204,228979,1920.76,731.663,1.94546,412.264,1919.66,729.125,3.01087,410.44,100,371574
113562.35,13094.48,126656.84,29.77,36.15,609.98,7.06,3.53,,0.407729,0.0805764,0.349398,30.3397,3.32819,26916.6,28150.3,62412.96,695172.1,657460,37712.1,2.73266,2111.05,1451.47,13002.7,40000,126553,0.0211782,0.0605239,71407.6,3625.39,131112,1.11E-05,183314,583314,3155.18,869.063,3.37922,475.26,3227.76,854.66,3.81753,458.83,183314,3223.6,849.674,1.29051,451.181,3223.06,847.127,2.12427,449.191,100,435632
113562.35,4228.62,117790.98,14.35,24,731.08,3.4,1.7,,0.180719,0.0592418,0.381365,38.7934,3.44649,21659.6,36094.9,49918.08,734417.6,691828,42589.6,2.59489,5.12106,1153.14,10399.6,40000,117685,0.0269545,0.0229491,87364,1531.75,69378.5,3.14E-06,174446,574446,2322.93,1104.63,3.30381,608.587,2378.03,1086.88,4.08283,587.953,174446,2371.39,1082.32,0.909791,580.151,2369.67,1078.18,2.51722,577.119,100,377789
113562.35,37972.19,151534.55,22.66,20.35,558.06,5.37,2.69,,0.204683,0.0507259,0.255072,24.7395,3.0906,20401.2,23117.2,50256.96,569295.2,534731,34564.2,2.51122,1798.25,1161.17,10470.2,40000,151431,0.0154454,0.0372107,65953.5,2941.22,103957,4.68E-06,208192,608192,1983.26,633.699,4.24734,364.293,2032.88,623.015,4.50078,351.696,208192,2029.99,619.705,2.0247,345.627,2029.04,617.817,2.72868,344.202,100,289535
113562.35,7497.28,121059.63,32.55,45.21,600.85,7.72,3.86,,0.807715,0.0915216,0.449405,30.9169,3.87801,30034.4,42031.7,66632.64,774922.6,735512,39410.6,2.8865,1283.16,1553.13,13881.8,40000,120956,0.0219335,0.149275,82626.1,3901.41,140290,2.41E-05,177717,577717,3587.43,900.708,3.35211,479.363,3663.4,886.086,3.55721,462.883,177717,3660.6,879.493,1.4148,454.108,3660.86,877.34,1.93831,452.296,100,687845
113562.35,13369.77,126932.12,19.84,35.18,553.1,4.7,2.35,,0.578124,0.031931,7.70083,27.9238,3.50798,14087.6,53418.4,37105.152,586432,553495,32937,2.23696,0.0454364,851.319,7730.24,40000,126831,0.0156942,7.45046,75377.8,1225.49,52189.6,1.06E-05,183592,583592,1251.01,643.638,4.22485,363.899,1280.14,633.972,4.07566,352.057,183592,1276.12,629.313,1.986,345.06,1277.24,627.769,2.2648,343.604,100,258975
113562.35,35863.45,149425.81,24.68,16.21,539.04,5.85,2.93,,0.259501,0.0530478,0.263325,24.204,3.09663,20596,20670,51288,560656.5,527187,33469.5,2.5046,2237.95,1185.66,10685,40000,149322,0.0147203,0.0486517,61992.6,3236.68,112414,6.47E-06,206083,606083,2073.56,604.121,4.22127,345.882,2125.02,593.898,4.41091,333.835,206083,2122.61,590.494,2.07652,327.818,2121.91,588.81,2.65202,326.494,100,264786
113562.35,79664.15,193226.51,18.72,41.55,558.29,4.44,2.22,,0.115425,0.0310771,3.66883,21.7138,3.9041,16870.3,60332.9,40489.536,626825.4,581955,44870.4,2.44253,0.0270575,930.64,8435.32,40000,193124,0.0143326,3.50209,74849,1287.37,55488.2,1.68E-06,249885,649885,1215.01,588.097,5.86232,337.397,1243.4,578.587,5.60314,325.685,249885,1240.59,574.801,3.64737,319.68,1243.08,573.303,3.79018,318.065,100,288743
110599.03,0,110599.03,25.28,42.26,448.21,5.84,2.92,,2.71408,0.018553,15.7926,26.214,6.15472,9571.29,57742.2,29166.384,544523.7,514303,30220.7,1.90107,0.0108511,666.367,6076.33,40000,110501,0.00978365,15.567,66729.9,1060.13,39086.4,6.63E-05,167262,567262,735.935,399.723,5.77997,214.022,746.507,395.652,4.46491,207.635,167262,742.719,391.951,2.82777,202.177,742.121,391.346,2.71719,201.374,100,167686
113562.35,71174.59,184736.94,22.17,22.62,517.32,5.26,2.63,,5.11E-05,0.0441976,0.201947,20.742,3.08913,19683.9,27003.1,47290.656,537412.9,500723,36689.9,2.56697,1539.36,1090.91,9852.22,40000,184634,0.0136584,0.0356705,66954.2,2984.32,102858,1.00E-06,241395,641395,1725.85,560.274,4.91729,324.304,1770.69,550.535,5.24219,312.806,241395,1768.58,548.032,2.82859,307.569,1767.9,546.335,3.45652,306.244,100,339389
113562.35,23422.94,136985.29,14.13,22.52,545.4,3.35,1.67,,0.331429,0.0388372,0.259258,26.5227,3.18289,16456,23144.7,41650.224,548887.5,517164,31723.5,2.38314,629.487,957.91,8677.13,40000,136881,0.0147767,0.0277585,72161.2,1994.58,75060.9,6.80E-06,193642,593642,1522.49,606.327,4.23853,350.057,1558.31,596.499,4.46181,338.397,193642,1554.74,592.853,2.07372,332.081,1553.49,591.067,2.79154,330.814,100,309647
113562.35,66654.4,180216.76,19.67,24.94,683.08,4.66,2.33,,4.30E-06,0.0540832,0.25412,25.5838,3.13475,25158.1,31163.4,56638.56,666614.5,622616,43998.5,2.69944,713.249,1313.11,11799.7,40000,180111,0.020672,0.0318938,79936.2,2240.68,89691.3,1.00E-06,236872,636872,2112.35,846.759,4.35399,489.139,2168.03,832.297,4.94148,472.09,236872,2164,829.742,1.72871,466.062,2163.33,826.878,2.88988,463.945,100,396245
113562.35,33042,146604.36,18.34,40.42,544.37,4.35,2.17,,0.602985,0.0435664,0.25819,25.0874,3.74346,19051.2,68332.2,45447.456,615935,580562,35373,2.56696,0.106543,1047.36,9468.22,40000,146500,0.0150194,0.0408274,82415.5,2329.21,86908,1.27E-05,203261,603261,1710.72,616.482,4.56062,346.483,1747.84,606.738,4.43973,334.815,203261,1743.69,602.204,2.44552,328.04,1742.66,600.774,2.85437,326.858,100,539275
113562.35,10121.08,123683.44,34.38,29.88,573.99,8.15,4.08,,0.342896,0.0861433,0.87303,29.0402,3.09892,26698,15164,64570.08,645844.5,609029,36815.5,2.64867,3640.21,1503.39,13452.1,40000,123581,0.0195325,0.591377,55727,4112.88,145981,1.09E-05,180342,580342,3364.56,801.818,3.29994,439.657,3440.58,788.284,3.78865,424.256,180342,3438.63,783.853,1.2451,417.128,3445.73,781.299,1.90784,414.985,100,231773
87862.21,0,87862.21,37.9,25.37,694.98,6.95,3.48,,0.280778,0.0836747,0.577186,37.2218,3.26426,21657.4,14521.7,54911.52,543512.8,513937,29575.8,2.50927,3307.37,1271.88,11439.9,40000,87759.9,0.0191143,0.212091,55274.9,3837.73,132708,9.99E-06,144521,544521,3276.7,784.78,2.8049,426.61,3348.18,771.539,3.61737,412.127,144521,3342.69,767.436,0.858201,405.281,3346.99,764.571,1.75435,403.078,100,198704
106223.66,0,106223.66,26.31,36.53,657.22,5.83,2.92,,0.415086,0.0745292,0.385125,35.8267,3.47407,23369.1,32858.7,55018.56,667524.7,632305,35219.7,2.65902,1288.65,1274.44,11462.2,40000,106120,0.0222344,0.0434224,77559,3105.67,113348,1.07E-05,162881,562881,2923.52,912.246,3.13026,495.245,2988.09,897.534,3.73218,478.62,162881,2982.45,892.294,1.0666,470.666,2981.17,889.377,2.10341,468.501,100,467037
113562.35,23633.1,137195.45,27.01,14.7,711.14,6.41,3.2,,0.112392,0.0814349,0.360322,32.5328,3.17166,28752.3,22460.2,65266.56,746801.1,702290,44511.1,2.73987,2015.36,1520.17,13597.2,40000,137090,0.0258436,0.0526135,72642.6,3105.56,117038,2.48E-06,193851,593851,3185.5,1059.2,3.30708,585.463,3263.98,1041.38,4.02458,564.868,193851,3256.62,1037.38,0.975423,557.715,3257.4,1033.74,2.19566,554.812,100,334993
113562.35,32491.33,146053.68,15.49,20.98,634.87,3.67,1.84,,0.134838,0.0392229,2.79519,27.9994,3.10512,17655.8,41655.2,43029.552,621749.9,580828,40921.9,2.42219,0.198532,990.36,8964.49,40000,145949,0.0189254,2.54483,79736.8,1254.46,56979.6,2.19E-06,202710,602710,1530.76,775.728,4.30683,444.451,1570.32,763.165,4.44206,429.215,202710,1563.92,759.634,1.72836,422.72,1568.92,757.015,2.35825,420.354,100,290126
113562.35,81013.41,194575.76,35.69,15.78,557.72,8.46,4.23,,6.59E-06,0.067784,0.920421,20.0026,3.15528,29469.4,17159.7,68471.52,593473.4,550209,43264.4,2.73798,3432.55,1597.58,14264.9,40000,194472,0.0156594,0.743965,55726,4044.05,144490,1.00E-06,251233,651233,2636.43,642.515,4.25887,371.187,2703.47,630.91,4.76886,357.845,251233,2703.14,628.469,2.12787,352.476,2711.36,626.377,2.65568,350.633,100,267838
98551.22,0,98551.22,17.77,34.3,591.05,3.66,1.83,,0.538513,0.0450313,0.351497,32.6146,3.40166,15687.5,30382.4,40506.144,510392.8,484233,26159.8,2.3717,419.922,931.03,8438.78,40000,98447.4,0.0150248,0.0485661,75484.2,2314.95,82372.2,1.41E-05,155208,555208,1769.31,616.822,3.43147,349.784,1806.67,607.022,3.87227,338.692,155208,1802.44,602.757,1.50814,331.926,1801.25,600.992,2.17968,330.703,100,414941
113562.35,49844.54,163406.89,12.27,34.08,546.01,2.91,1.46,,0.228139,0.0299486,1.47066,23.077,3.30034,15542.8,40821.7,38523.456,561716.8,524510,37206.8,2.37,0.0607183,884.525,8025.72,40000,163302,0.0141238,1.27822,74238.8,1164.53,53503.1,3.81E-06,220063,620063,1169.83,579.106,4.93842,335.855,1198.63,569.96,4.82616,324.556,220063,1195.82,566.478,2.66591,318.61,1197.94,564.954,2.92715,317.105,100,273184
113562.35,76947.88,190510.24,29.89,41.42,547.08,7.09,3.54,,0.139686,0.0607131,0.2552,20.4343,3.62093,28333.2,42155.9,62775.36,634612,592700,41912,2.85907,1148.9,1460.19,13078.2,40000,190406,0.0151357,0.0806171,78694.6,3632.6,130725,3.53E-06,247167,647167,2369.36,621.443,4.51922,353.967,2428.11,610.551,4.67492,341.453,247167,2428.06,607.012,2.53148,335.564,2428.52,605.426,2.94397,334.174,100,645896
113562.35,43883.34,157445.7,21.1,29.83,656.62,5,2.5,,0.0448353,0.0574828,0.276412,27.4,3.06804,23966.5,27674.9,55438.56,653824.6,612847,40977.6,2.64749,1144.9,1284.46,11549.7,40000,157340,0.0205141,0.031283,75949.5,2503.35,96504.3,1.00E-06,214101,614101,2246.99,840.758,3.99467,479.399,2304.45,826.531,4.54944,462.749,214101,2300.26,823.428,1.50508,456.374,2299.31,820.562,2.64469,454.262,100,360265
88360.45,0,88360.45,13.03,23.2,597.59,2.4,1.2,,0.545473,0.0329922,0.351465,32.9249,3.34605,12576.3,15343.5,34250.112,425329.9,403533,21796.9,2.20397,568.747,784.624,7135.44,40000,88256.2,0.0126735,0.0478717,67992.9,1620.74,64915.8,1.49E-05,145017,545017,1299.19,520.137,3.22989,303.498,1324.49,512.057,3.87431,294.649,145017,1320.77,508.427,1.54173,288.559,1319.69,506.939,2.17012,287.62,100,247492
100801.9,0,100801.9,33.05,21.66,607.1,6.96,3.48,,0.385001,0.0776164,0.478831,32.984,3.21166,21834.8,15218.2,55254.72,568757.2,538781,29976.2,2.51462,3253.81,1280.07,11511.4,40000,100700,0.0180453,0.159045,55993.4,3824.15,132743,1.29E-05,157461,557461,3038.49,740.849,3.11358,406.304,3105.72,728.518,3.68515,392.513,157461,3102.86,724.145,1.12793,385.5,3104.65,721.814,1.86692,383.704,100,210174
113562.35,85019.92,198582.27,14.34,24.61,676.21,3.4,1.7,,3.10E-06,0.0401766,0.746845,23.6786,3.26098,21675.3,43832,49360.32,642077.1,594558,47519.1,2.59349,0.204674,1139.91,10283.4,40000,198476,0.018761,0.549998,81007.8,1304.64,61651,1.00E-06,255237,655237,1565.8,768.211,5.14955,451.523,1608.3,755.293,5.37473,435.741,255237,1602.26,752.992,2.40276,430.156,1607.06,750.441,3.0936,427.872,100,326477
113562.35,42797.81,156360.16,20.55,33.64,487.57,4.87,2.44,,0.339785,0.0416633,0.234608,22.1194,3.3384,17492.8,34578.5,43177.536,529603.2,497031,32572.2,2.50584,842.275,993.845,8995.32,40000,156258,0.0124257,0.0503138,72835.3,2926.65,97876.8,7.61E-06,213019,613019,1631.2,510.006,4.82637,290.981,1669.78,501.646,4.76203,280.873,213019,1667.21,498.244,2.82265,275.24,1666.53,497.028,3.15108,274.182,100,450960
113562.35,22657.66,136220.02,38.77,32.79,491.19,9.19,4.6,,0.525312,0.0627774,6.74252,23.6065,3.27928,21713.6,20206.3,54763.68,559536.1,527601,31935.1,2.54842,3055.93,1268.36,11409.1,40000,136121,0.0138227,6.52424,58468.9,4040.18,140029,1.69E-05,192882,592882,2450.99,567.584,3.94627,317.189,2505.85,558.201,3.99318,306.196,192882,2508,554.243,1.98256,300.011,2511.1,552.906,2.23146,298.783,100,314132
113562.35,19050.96,132613.32,28.22,14.71,470.99,6.69,3.35,,0.693054,0.0510733,1.67382,23.5476,3.52934,17856.1,14710,47728.896,505396.2,476836,28560.2,2.36402,2968.51,1101.28,9943.52,40000,132511,0.0113874,1.46119,52697.1,3713.72,120966,2.25E-05,189272,589272,1996.06,467.403,4.29472,267.607,2040.89,459.932,4.08444,258.515,189272,2042.07,456.406,2.31272,252.991,2042.93,455.497,2.41251,252.073,100,183796
113562.35,51168.83,164731.19,30.93,35.76,637.83,7.34,3.67,,0.115597,0.0770123,0.29205,25.3378,3.13697,30527.3,26359.1,68803.2,711183.5,667311,43872.5,2.79737,2178.66,1605.61,14334,40000,164626,0.0213079,0.058132,71313.1,3571.2,130883,2.77E-06,221387,621387,3008.66,873.853,3.70514,491.184,3084.35,858.688,4.2524,473.76,221387,3080.15,855.037,1.44887,467.108,3080.49,852.316,2.38087,464.957,100,417162
113562.35,43188.43,156750.78,38.83,29.42,743.19,9.21,4.6,,0.0029195,0.107671,0.46912,29.8148,3.05498,38774.9,16755.5,85523.04,816906.2,765351,51555.2,2.8694,3324.43,2013.98,17817.3,40000,156644,0.0277451,0.179242,62961.6,4027.39,145822,1.00E-06,213405,613405,4206.97,1137.4,3.22779,632.226,4312.13,1117.27,4.07937,609.147,213405,4298.78,1113.77,0.91952,602.374,4306.84,1109.8,2.04523,598.999,100,289103
113562.35,13951.72,127514.07,16.95,37.04,691.52,4.02,2.01,,0.308509,0.0592529,0.335665,34.4671,3.46846,22605.9,50396.3,51536.64,733531.8,691970,41561.8,2.65643,0.333149,1191.56,10736.8,40000,127408,0.0244106,0.0206851,88004.3,1899.88,80284.8,5.68E-06,184169,584169,2325.06,1000.89,3.51662,552.878,2378.03,984.857,4.09743,534.32,184169,2372.3,979.867,1.18763,526.302,2370.12,976.423,2.60786,523.899,100,470258
93642.62,0,93642.62,31.6,38.92,667.56,6.18,3.09,,0.468044,0.0757979,0.425453,36.0704,3.49346,22049.3,35675.4,52929.12,592061.2,561661,30400.2,2.63753,1378.3,1224.67,11026.9,40000,93539.6,0.0194991,0.0768789,75724.6,3436.93,121061,1.46E-05,150301,550301,2973.83,800.488,3.00293,433.408,3037.14,787.456,3.62082,419.007,150301,3032.38,782.458,1.06226,411.453,3031.92,779.965,1.91063,409.609,100,515580
113562.35,20383.32,133945.68,24.46,16.17,642.17,5.8,2.9,,0.203972,0.0679839,0.320448,30.5096,3.13009,24299,23050,57294.24,668233.1,629541,38692.1,2.6326,1881.73,1328.78,11936.3,40000,133841,0.0215263,0.0369173,70575,2979.34,110699,4.63E-06,190602,590602,2660.51,882.679,3.53533,492.19,2725.15,867.989,4.08824,475.18,190602,2720.35,863.984,1.23829,468.149,2719.36,861.05,2.33407,465.951,100,317464
108716.04,0,108716.04,38.18,33.1,617.48,8.67,4.33,,0.365804,0.0988811,1.94938,33.3715,3.25668,27972.5,16828.2,66892.8,674945.7,637007,37938.7,2.68735,3592.18,1559.41,13936,40000,108613,0.0220544,1.61961,57863,4213.47,149573,1.23E-05,165374,565374,3865.62,905.421,2.96532,486.798,3949.14,890.265,3.61115,469.812,165374,3944.29,885.292,0.990483,462.168,3955.24,882.177,1.76824,459.564,100,269536
113562.35,14115.16,127677.51,30.35,37.57,536.05,7.2,3.6,,0.622972,0.0724692,0.50675,26.7652,3.48163,24741.5,33394.3,58429.44,635953.5,601845,34108.5,2.70845,1943.29,1355.92,12172.8,40000,127575,0.0168314,0.253423,71741.6,3843.94,135904,1.91E-05,184336,584336,2835.15,691.186,3.69362,378.625,2897.86,679.817,3.80852,365.525,184336,2897.54,674.915,1.69517,358.349,2898.77,673.257,2.08036,356.914,100,516151
113562.35,55978.51,169540.87,19.35,42.62,745.32,4.59,2.29,,0.223406,0.0515373,3.3973,28.2844,3.63319,23971,51060.6,53598.24,822930.2,768463,54467.2,2.65072,0.0508894,1240.59,11166.3,40000,169435,0.0242866,3.14335,85537.8,1322.92,65271.9,3.28E-06,226196,626196,2015.33,995.515,4.32967,559.781,2063.47,979.488,4.34555,540.529,226196,2055.4,974.544,1.71764,532.76,2061.49,971.463,2.35589,529.869,100,348122
113562.35,40618.37,154180.72,37.89,46.49,716.51,8.98,4.49,,0.418707,0.106424,0.366957,29.409,3.66555,39499.5,31799.9,84004.8,902255,850650,51605,2.9859,1994.05,1976.59,17501,40000,154074,0.0266572,0.0826289,77255.9,4006.44,144657,1.11E-05,210835,610835,4164.45,1094.26,3.38972,597.441,4261.04,1075.38,3.82656,576.164,210835,4255.85,1069.42,1.26169,567.605,4256.96,1066.29,2.13813,564.989,100,566094
89363.53,0,89363.53,36.72,32.82,501.53,6.85,3.43,,1.03466,0.0442357,10.2542,28.0224,3.80114,12783.4,17252.8,37427.904,393838.1,373392,20446.1,2.16187,2029.62,858.871,7797.48,40000,89265.2,0.00908828,9.99338,57303.6,3615.98,107061,4.35E-05,146026,546026,1737.78,372.977,3.80898,214.793,1771.53,367.368,3.63161,208.098,146026,1770.03,364.264,2.00967,203.291,1769.43,363.531,2.10397,202.606,100,277518
113562.35,12488.32,126050.68,31.64,30.54,520.7,7.5,3.75,,0.459127,0.0698148,1.09985,26.3545,3.15989,22515.6,15125.5,56730.24,577832.4,545717,32115.4,2.53603,3443.73,1315.29,11818.8,40000,125949,0.0155508,0.850396,54140.4,3973.37,138138,1.48E-05,182710,582710,2726.26,638.569,3.66871,355.609,2787.82,627.911,3.88921,343.281,182710,2788.73,623.757,1.64898,336.681,2792.59,622.032,2.06257,335.201,100,214883
113562.35,29417.86,142980.21,35.91,41.47,558.28,8.52,4.26,,0.583976,0.0803387,2.07217,25.1004,3.55961,29119.9,35866.2,65970.72,697630.1,657754,39876.1,2.83615,1908.94,1537.16,13743.9,40000,142878,0.0181505,1.83384,74774.5,4062.37,145032,1.76E-05,199639,599639,3138.26,745.537,3.72638,407.331,3207.22,733.036,3.85431,393.058,199639,3208.61,727.897,1.71723,385.646,3213.55,726.021,2.0815,383.956,100,595797
113562.35,27216.39,140778.74,23.46,17.65,527.2,5.56,2.78,,0.346855,0.050353,0.276164,24.9252,3.16729,19035.3,20462.1,48459.36,547149.1,515611,31538.1,2.44267,2121.56,1118.57,10095.7,40000,140676,0.0140641,0.0541414,61571.9,3149.02,107649,8.80E-06,197437,597437,1969.76,577.287,4.22706,330.423,2017.49,567.676,4.33327,319.03,197437,2014.85,564.082,2.12157,312.952,2014.12,562.565,2.6102,311.737,100,253496
113562.35,43764.49,157326.84,30.84,46.41,603.26,7.31,3.66,,0.565662,0.0763288,0.298371,25.1295,3.7943,30794.6,46889.3,66789.12,758251.6,715087,43164.6,2.92765,790.855,1556.91,13914.4,40000,157222,0.0195888,0.0662982,85924.9,3640.52,132651,1.46E-05,213983,613983,2987.87,804.466,3.92505,441.89,3056.57,790.922,4.00368,426.424,213983,3053.81,785.49,1.85869,418.71,3053.15,783.551,2.38615,417.089,100,732504
113562.35,54276.56,167838.92,13.59,41.1,666.78,3.22,1.61,,0.270966,0.0421328,0.683309,26.3665,3.62752,20282.3,48875.6,47220.816,736454.4,688512,47942.4,2.52963,0.0395546,1089.26,9837.67,40000,167733,0.0197192,0.45409,80287,1245.26,59105.5,4.03E-06,224494,624494,1647.31,808.898,4.87291,458.665,1687.64,795.773,4.686,442.643,224494,1682.26,791.124,2.25387,435.307,1685.31,788.769,2.70918,433.047,100,308080
113562.35,66029.08,179591.43,22.35,42.5,713.74,5.3,2.65,,0.167546,0.0472691,4.92726,26.133,3.63626,23106.5,55873.1,52162.56,783248.4,729943,53305.4,2.62774,0.0484515,1206.43,10867.2,40000,179487,0.0222304,4.6976,84363.8,1347.74,65436.4,2.44E-06,236248,636248,1847.61,911.226,4.54735,516.962,1892.11,896.471,4.55054,499.219,236248,1885.22,891.988,1.96269,491.931,1890.77,889.216,2.53309,489.319,100,351933
112974.41,0,112974.41,20.72,31.79,721.57,4.89,2.44,,0.210484,0.0736904,0.405129,39.2599,3.45312,24266.6,26781.3,56028.96,742901.4,700725,42176.4,2.65091,1083.17,1298.55,11672.7,40000,112869,0.0273978,0.0339804,79852.1,2419.26,95363.7,4.32E-06,169630,569630,2888.29,1122.98,3.0758,611.691,2955.96,1104.83,3.87076,590.786,169630,2948.46,1099.97,0.830332,582.867,2947.61,1095.91,2.25186,579.741,100,357463
113562.35,11205.83,124768.18,23.11,41.98,724.98,5.48,2.74,,0.421089,0.0796826,0.369075,36.367,3.70763,28296.3,46352.4,61531.68,827695.6,782237,45458.6,2.8455,180.193,1430.3,12819.1,40000,124662,0.0277625,0.0274422,92101,2651.48,104073,8.81E-06,181423,581423,3126.88,1138.54,3.22765,615.865,3196.31,1120.28,3.82091,595.025,181423,3189.37,1114.16,1.05704,586.123,3187.3,1110.5,2.38903,583.406,100,620828
113562.35,72547.08,186109.44,30.54,17.97,682.87,7.24,3.62,,3.61E-06,0.0740159,0.286237,24.4097,3.05957,31957.7,21437.1,71336.64,703411.1,657385,46026.1,2.79957,2404.2,1667.01,14861.8,40000,186004,0.0215927,0.0650999,67859.3,3406.81,126342,1.00E-06,242765,642765,2887.73,884.744,3.99721,507.004,2964.31,869.164,4.65544,488.898,242765,2959.32,866.558,1.52301,482.909,2960.64,863.708,2.54032,480.658,100,331441
113562.35,8733.89,122296.25,30.35,45.9,494.08,7.2,3.6,,1.40754,0.0649899,2.72678,25.8196,4.55463,23405.2,66478.3,53562.72,651315.5,617136,34179.5,2.80843,46.5301,1239.74,11158.9,40000,122195,0.0149751,2.48403,91564.1,3681.13,130834,4.46E-05,178956,578956,2550.39,614.732,4.05889,326.898,2601.03,605.359,3.66178,315.821,178956,2599.78,600.07,1.98004,308.778,2599.6,599.006,2.04931,307.695,100,883523
83739.09,0,83739.09,30.45,25.4,681.45,5.33,2.66,,0.345835,0.0598407,0.432068,36.7401,3.28451,16404.6,15277.1,44509.44,464459.7,440350,24109.7,2.29467,2328.1,1025.23,9272.8,40000,83636.8,0.0152806,0.0793211,57281.1,3206.06,103622,1.17E-05,140398,540398,2346.57,627.607,3.0048,355.109,2397.72,617.096,3.72183,343.669,140398,2394.06,613.369,1.06831,337.248,2393.63,611.223,1.89773,335.783,100,178931
113562.35,52866.5,166428.85,11.75,47.54,710.79,2.79,1.39,,0.520908,0.0448421,0.264243,28.9777,4.09756,21308.4,42220.8,48938.4,843055.1,793401,49654.1,2.5423,0.0242693,1129.92,10195.5,40000,166322,0.0218446,0.0184601,80436.5,1021.47,53879.1,7.41E-06,223083,623083,1762.88,896.771,4.91197,501.279,1801.76,882.451,4.71601,484.02,223083,1795.69,876.416,2.32073,475.337,1793.68,873.782,3.36551,473.452,100,264442
113562.35,65946.27,179508.62,14.66,49,666.51,3.48,1.74,,0.485289,0.0447919,0.232424,26.1608,4.24289,22189.9,52402.6,50354.88,800176.3,751566,48610.3,2.61349,0.0323602,1163.49,10490.6,40000,179402,0.0194238,0.0172645,81349.1,1488.01,66743.2,7.41E-06,236163,636163,1761.37,797.558,5.08428,448.495,1798.9,784.723,4.9232,433.186,236163,1793.48,779.176,2.7036,425.171,1791.68,776.95,3.61965,423.628,100,370789
104883.6,0,104883.6,25.8,39.28,683.38,5.65,2.82,,0.451917,0.0761073,0.393937,37.1703,3.60471,24125.1,40027.2,55458.24,697000.9,660347,36653.9,2.71841,723.95,1284.93,11553.8,40000,104779,0.0235628,0.0393883,84141.1,2975.58,110332,1.13E-05,161540,561540,2987.29,966.698,3.07693,521.186,3051.97,951.242,3.70279,503.781,161540,3045.82,945.6,1.03027,495.459,3044.29,942.51,2.12725,493.172,100,561954
113562.35,61268.33,174830.69,38.26,43.69,481.09,9.07,4.54,,0.510846,0.0554258,5.66928,19.5292,4.15517,25005,51476.3,56592.96,601758.8,563029,38729.8,2.83558,629.914,1312.02,11790.2,40000,174731,0.0127201,5.50179,84680.6,3819.73,135484,1.45E-05,231492,631492,2163.98,522.42,4.63201,291.767,2212.11,513.75,4.41207,281.594,231492,2214.89,509.792,2.74767,275.807,2217.03,508.806,2.78598,274.735,100,797984
113562.35,4828.89,118391.25,27.29,24.1,654.53,6.47,3.24,,0.264093,0.08097,0.376444,34.3822,3.25804,25749.8,20394.2,60739.2,701098.1,662254,38844.1,2.65514,2377.03,1411.28,12654,40000,118287,0.0238398,0.0481206,67911.9,3301.83,121269,6.61E-06,175048,575048,3171,977.654,3.16166,534.253,3245.31,961.534,3.82193,515.8,175048,3239.24,956.862,0.995009,508.204,3238.8,953.591,2.11916,505.678,100,295472
87266.02,0,87266.02,27.79,44.66,576.81,5.06,2.53,,1.02476,0.0513677,0.714324,31.5815,3.96454,16367.5,80933.9,41660.592,475353.1,451660,23693.1,2.47962,0.120444,958.154,8679.29,40000,87164,0.01233,0.415387,82366.4,3108.67,103152,3.74E-05,143925,543925,2020.58,506.332,3.52705,280.41,2058.8,498.588,3.5496,271.587,143925,2055.34,494.287,1.73388,265.443,2054.71,493.201,1.95329,264.522,100,677669
99434.77,0,99434.77,14.85,38.42,573.77,3.08,1.54,,0.854212,0.0379245,0.349297,31.8315,3.78992,14514.2,50269,37490.064,528879.7,502286,26593.7,2.33933,0.0607769,860.325,7810.43,40000,99330.8,0.0144715,0.0570728,77754,1780.88,69229.3,2.10E-05,156092,556092,1495.31,593.807,3.66068,333.244,1522.8,584.985,3.85984,323.034,156092,1518.06,580.256,1.80915,316.113,1516.98,578.859,2.23835,315.049,100,399281
113562.35,62294.51,175856.87,25.03,49.34,479.9,5.94,2.97,,0.94447,0.0481955,0.424259,19.5966,5.13579,23136,81045.3,52048.8,636641.7,596250,40391.7,2.80245,0.124383,1203.73,10843.5,40000,175753,0.0122447,0.260405,86676.7,3230.89,117326,2.44E-05,232514,632514,1889.25,502.5,5.00295,277.476,1928.73,494.685,4.46675,268.058,232514,1927.92,490.546,2.96774,262.297,1927.82,489.786,2.9276,261.397,100,789904
112264.76,0,112264.76,31.51,21.41,745.61,7.39,3.69,,0.185009,0.105403,0.480313,40.0328,3.45565,31283.3,18807,70985.76,806553.8,760423,46130.8,2.76816,2681.75,1658.5,14788.7,40000,112159,0.0304015,0.0885892,68645.2,3532.52,130318,4.72E-06,168920,568920,4128.64,1246.29,2.76406,667.889,4224.39,1225.59,3.66251,644.329,168920,4212.05,1220.52,0.686622,636.338,4216.1,1216.06,1.94186,632.594,100,298398
113562.35,79741.3,193303.65,20.95,36.5,744.07,4.97,2.48,,3.48E-06,0.0608438,0.261435,25.8968,3.36941,29616.1,39507.9,63499.68,749953.6,700274,49679.6,2.83932,249.767,1477.62,13229.1,40000,193196,0.0233819,0.0352772,87658,2246.18,92341.7,1.00E-06,249957,649957,2376.82,957.621,4.32038,551.429,2438.99,941.22,4.933,532.185,249957,2434.1,938.423,1.64241,525.879,2433.75,935.276,2.87135,523.507,100,512505
113562.35,57939.94,171502.3,27.38,42.14,702.67,6.49,3.25,,0.178172,0.0746106,0.278964,26.9362,3.48642,32096.4,40193.7,68720.64,790352.6,741849,48503.6,2.90968,726.221,1603.61,14316.8,40000,171396,0.0234144,0.0343892,86220.8,3065.64,116432,3.71E-06,228157,628157,2918.39,960.268,3.88963,538.496,2990.35,943.855,4.32042,519.608,228157,2985.52,939.533,1.52456,512.346,2984.42,936.575,2.6075,510.098,100,607950
113562.35,9769.01,123331.36,33.23,30.6,549.47,7.88,3.94,,0.395707,0.0794025,0.99968,28.0404,3.11746,24811.3,15123.4,61063.68,615797.4,581254,34543.4,2.60185,3578.75,1419.07,12721.6,40000,123229,0.0178305,0.729864,54989.2,4062.24,143225,1.27E-05,179990,579990,3101,732.056,3.4211,403.517,3170.76,719.78,3.81073,389.487,179990,3170.32,715.415,1.38676,382.524,3176.1,713.221,1.94824,380.68,100,224457
113562.35,41406.64,154968.99,17.79,24.1,546.52,4.22,2.11,,0.201862,0.0403905,0.23539,24.2927,3.12214,17782.1,24642.7,44532.72,543603.2,509984,33619.2,2.42631,1002.75,1025.78,9277.65,40000,154865,0.0140881,0.0289797,69434.4,2359.91,84087.6,4.14E-06,211626,611626,1579.96,578.095,4.58398,337.018,1619.65,568.394,4.76587,325.452,211626,1616.71,565.254,2.36803,319.615,1615.62,563.523,3.045,318.34,100,302710
113562.35,27825.22,141387.57,19.79,41.64,514.21,4.69,2.35,,0.824808,0.0444348,0.287132,24.4395,4.0625,18899.9,73283.8,45276.096,602670.4,568433,34237.4,2.58262,0.108107,1043.31,9432.52,40000,141284,0.0138809,0.0732713,83205.6,2612.55,94699.4,1.93E-05,198045,598045,1745.65,569.642,4.59992,317.017,1782.08,560.871,4.3057,306.397,198045,1778.17,556.339,2.52078,299.862,1777.39,555.235,2.70185,298.808,100,603331
113562.35,16554.78,130117.13,38.13,33.16,657.65,9.04,4.52,,0.224876,0.106243,0.666277,31.3555,3.14207,33485.7,16754.4,76711.2,755208.9,710360,44848.9,2.79128,3585.9,1797.83,15981.5,40000,130013,0.0248266,0.35746,59536.7,4222.81,151179,6.78E-06,186774,586774,4152.63,1018.73,3.06798,554.068,4248.32,1001.16,3.761,534.149,186774,4239.94,996.597,0.968068,526.707,4249.72,993.066,1.87903,523.698,100,280679
113562.35,63395.24,176957.59,15.44,24.48,696.58,3.66,1.83,,4.43E-06,0.0441353,1.45689,26.0377,3.139,21662.8,43675,49572,672082.7,624103,47979.7,2.58658,0.213002,1144.93,10327.5,40000,176852,0.0208964,1.22953,82929.5,1313.18,62532.1,1.00E-06,233613,633613,1721.06,855.765,4.6135,494.741,1766.82,841.567,4.87108,477.485,233613,1759.08,838.813,1.85152,471.439,1765.41,835.856,2.61993,468.786,100,329741
113562.35,70305.88,183868.23,30.56,29,646.62,7.25,3.62,,4.92E-06,0.0710244,0.276116,23.5904,3.02647,30379.9,20807.8,68757.6,668743.3,625013,43730.3,2.76934,2562.29,1604.51,14324.5,40000,183763,0.0199244,0.0637543,65410.5,3493.68,128408,1.00E-06,240524,640524,2770.81,816.62,4.04505,468.141,2843.95,802.209,4.65832,451.437,240524,2840.02,799.573,1.64665,445.526,2840.98,796.974,2.5754,443.479,100,316848
102275.18,0,102275.18,19.03,32.5,548.5,4.06,2.03,,0.646043,0.0450313,0.363182,30.4909,3.45419,15339.4,20962.6,40918.656,495068.7,469770,25298.7,2.30782,1251.17,940.718,8524.72,40000,102172,0.0134306,0.0807458,66445.5,2643.87,89928.8,1.84E-05,158933,558933,1768.5,551.376,3.64452,314.555,1805.89,542.689,3.85687,304.509,158933,1802.11,538.594,1.75509,298.146,1801.25,537.224,2.18438,297.099,100,300103
113562.35,64650.91,178213.26,34.46,14.97,449.01,8.17,4.09,,0.0440806,0.0261397,14.2917,19.0689,3.01699,11828.5,44935.6,30556.848,503165.7,466692,36473.7,2.29664,0.0799528,698.648,6366.01,40000,178119,0.0126515,14.1463,75220.7,1702.28,59360.3,1.00E-06,234880,634880,1022.15,518.414,5.02375,294.235,1046.09,510.249,5.18067,284.273,234880,1043.25,507.464,3.16234,279.131,1045.59,506.06,3.40136,277.716,100,316038
90444.32,0,90444.32,27.99,45.09,571.39,5.29,2.64,,1.03139,0.054883,0.663566,31.2958,3.98004,17536,79850.4,43574.4,506873.5,481687,25186.5,2.54857,0.156423,1003.19,9078,40000,90342.2,0.013296,0.366738,84459.4,3176.09,108192,3.62E-05,147103,547103,2158.41,545.975,3.52362,298.549,2199.55,537.61,3.54561,289.022,147103,2195.93,533.004,1.70767,282.55,2195.32,531.839,1.94138,281.557,100,716390
98425.91,0,98425.91,38.25,15.14,619.96,7.86,3.93,,0.354613,0.0859677,1.95108,33.4734,3.19042,23260.4,13899.6,58390.08,575434.6,543657,31777.6,2.55413,3652.28,1354.99,12164.6,40000,98324.1,0.0187279,1.62254,53710.3,4077.66,142282,1.27E-05,155085,555085,3361.09,769.052,2.98091,418.023,3433.37,756.154,3.63187,403.715,155085,3430.2,751.784,1.0258,396.689,3438.71,749.116,1.75638,394.549,100,201735
110221.61,0,110221.61,29.2,14.65,569.52,6.72,3.36,,0.441811,0.0728969,0.390594,31.3008,3.23929,21931.5,16651.1,55083.36,597079.8,566034,31045.8,2.52288,3003.49,1275.99,11475.7,40000,110119,0.0179932,0.0910634,58459.2,3674.45,128598,1.35E-05,166880,566880,2854.59,738.595,3.33187,406.892,2919.01,726.443,3.75542,393.044,166880,2915.96,721.871,1.30928,385.878,2915.88,719.727,2.00688,384.227,100,229152
113562.35,61618.89,175181.24,37.34,28.46,616.09,8.85,4.43,,0.00411973,0.0831695,0.638227,23.1701,2.92836,32817.7,16497.7,75081.12,668547.5,623301,45246.5,2.78421,3548.18,1758.07,15641.9,40000,175077,0.0195623,0.421747,57306,4122.77,148053,1.00E-06,231838,631838,3240.56,802.48,3.78119,455.434,3321.83,788.09,4.41207,438.954,231838,3317.93,785.213,1.52737,432.951,3326.78,782.493,2.27405,430.629,100,267330
113562.35,58925.06,172487.42,13.67,31.83,643.81,3.24,1.62,,9.25E-06,0.0382612,0.962087,25.1512,3.10853,19057.9,43665.2,45118.752,617002.8,573146,43856.8,2.491,0.197118,1039.6,9399.74,40000,172382,0.0181199,0.746736,79478.2,1272.66,58314.3,1.00E-06,229143,629143,1491.56,742.424,4.8763,432.252,1531.59,730.065,5.03778,417.171,229143,1525.65,727.323,2.18164,411.288,1530.45,724.797,2.8178,408.997,100,301914
113562.35,60217.97,173780.32,11.1,29.7,624.34,2.63,1.32,,0.000638335,0.0352557,0.242511,24.8749,3.12897,18165.9,38861.2,43342.8,594499.1,554254,40245.1,2.45846,0.134636,997.736,9029.75,40000,173674,0.0171365,0.0355949,77512.4,1103.37,53822,1.00E-06,230435,630435,1377.76,702.163,4.90356,411.224,1414.47,690.445,5.2218,397.117,230435,1410.88,687.813,2.30141,391.269,1410.23,685.458,3.18977,389.449,100,268474
113562.35,26419.18,139981.54,33.54,39.65,594.78,7.95,3.98,,0.463301,0.0850475,0.411262,27.0583,3.41193,30023.7,31533,67905.12,718350.7,678033,40317.7,2.82608,2159.4,1583.88,14146.9,40000,139878,0.0201973,0.152878,72354.1,3965.65,142352,1.34E-05,196639,596639,3325.37,829.238,3.54642,453.751,3401.15,815.232,3.84939,437.821,196639,3399.96,810.143,1.4868,430.234,3401.9,807.892,2.08105,428.335,100,518150
113562.35,58269.87,171832.23,11.16,24.56,484.19,2.65,1.32,,0.0955614,0.0285574,1.25475,20.4587,3.04741,14285.2,32353,33951.936,520852.4,484299,36553.4,2.48767,0.106167,777.67,7073.32,40000,171728,0.0132715,1.09224,77358,1259.83,56753.3,1.47E-06,228489,628489,1116.15,543.896,4.94447,311.573,1142.72,535.292,5.03667,301.032,228489,1139.98,532.355,2.90588,295.632,1142.3,530.861,3.18249,294.161,100,292945
113562.35,10140.91,123703.27,36.07,17.51,476.18,8.55,4.28,,0.67843,0.0584501,6.59516,24.949,3.40762,18882.8,13904.8,50243.04,528097.1,499494,28603.1,2.40466,3353.25,1160.85,10467.3,40000,123604,0.0127269,6.3638,52489.3,3959.72,132977,2.28E-05,180365,580365,2284.79,522.535,3.98538,292.875,2335.04,514.116,3.90997,282.854,180365,2336.51,510.195,2.02074,276.836,2338,509.076,2.20425,275.787,100,195408
113562.35,79935.56,193497.92,19.3,25.2,451.27,4.58,2.29,,1.15E-05,0.0394256,0.174372,18.9048,3.10351,17107.8,27353.6,40355.232,512706.3,476309,36397.3,2.60913,1211.91,927.487,8407.34,40000,193396,0.0124086,0.0358042,69125.7,3022.13,101609,1.00E-06,250157,650157,1541.79,509.061,5.28016,288.764,1579.7,500.321,5.61614,278.404,250157,1577.64,497.824,3.51721,273.459,1577.02,496.343,4.04627,272.263,100,402171
113562.35,23053.57,136615.93,21.18,46.7,474.42,5.02,2.51,,1.78997,0.0438199,0.511802,23.4004,5.41928,18303,80693.9,44340.768,619478.7,583958,35520.7,2.57369,0.0553758,1021.25,9237.66,40000,136513,0.012023,0.306647,82839,2872.59,100642,4.78E-05,193274,593274,1724.83,492.871,5.12604,266.043,1756.7,485.985,4.29635,257.203,193274,1753.45,481.661,2.6831,251.14,1752.8,480.919,2.62741,250.248,100,656515
113562.35,59786.76,173349.12,30.19,22.57,464.55,7.16,3.58,,0.134235,0.0524426,0.94311,19.3077,3.10007,20942.4,17899.1,51962.88,513831.8,478862,34969.8,2.55825,3105.44,1201.69,10825.6,40000,173248,0.011922,0.780152,54093.3,3943.59,133025,3.69E-06,230009,630009,2042.15,489.45,4.56923,280.006,2091.43,481.011,4.69962,270.04,230009,2093.73,478.15,2.70752,264.903,2097.7,476.882,2.92071,263.664,100,251258
113562.35,14529.22,128091.58,29.96,37.49,535.77,7.1,3.55,,0.619247,0.0714095,0.459871,26.7075,3.47973,24522.8,33658.7,57961.44,633183.6,599244,33939.6,2.70361,1892.9,1344.72,12075.3,40000,127989,0.0167274,0.207723,72017.5,3809.2,134672,1.88E-05,184750,584750,2794.1,686.894,3.7147,376.687,2856.15,675.601,3.82348,363.657,184750,2855.53,670.736,1.71356,356.516,2856.38,669.096,2.10304,355.104,100,517039
113562.35,78429.57,191991.93,22.17,27.57,748.68,5.26,2.63,,2.31E-06,0.0630093,0.275286,25.9998,3.21085,29753.9,29596.7,64799.04,735253.7,686209,49044.7,2.79968,879.923,1508.9,13499.8,40000,191885,0.0236427,0.0456086,81432.6,2399.06,96607.9,1.00E-06,248646,648646,2459.52,967.97,4.24065,558.818,2525.29,951.341,4.91154,539.191,248646,2519.75,948.921,1.52948,533.143,2520.37,945.71,2.74002,530.654,100,411713
98858.21,0,98858.21,32.9,18.03,655.49,6.79,3.4,,0.311627,0.0813652,0.435888,35.4367,3.25025,22764.8,16458.6,56477.28,595761.5,563887,31874.5,2.55258,3023.08,1309.25,11766.1,40000,98755.3,0.0202934,0.0918307,59173,3672.08,129387,9.78E-06,155516,555516,3187.26,832.829,2.96855,453.569,3258.69,818.969,3.67836,438.106,155516,3253.62,814.554,0.9566,430.931,3254.61,811.736,1.88817,428.776,100,229753
113562.35,76677.94,190240.29,16.35,24.99,629.84,3.88,1.94,,5.08E-06,0.0356385,2.18624,23.1876,3.15224,19136.5,45143.1,45224.832,596286.4,552012,44274.4,2.49524,0.206488,1042.1,9421.84,40000,190136,0.0167281,1.99504,78415.8,1313.07,58590.2,1.00E-06,246897,646897,1387.97,685.288,5.18436,404.004,1425.54,673.799,5.34864,389.962,246897,1420.62,671.394,2.56771,384.463,1425.54,669.123,3.1284,382.382,100,305972
104807.07,0,104807.07,24.18,28.36,546.22,5.29,2.65,,0.602436,0.0521889,0.385116,30.3261,3.39466,16430.6,16301.2,44549.232,510375.3,484344,26031.3,2.2941,2216.96,1026.17,9281.09,40000,104705,0.0137045,0.101649,58334.5,3168.84,102822,1.82E-05,161466,561466,2046.23,562.849,3.68074,320.028,2091.51,553.715,3.85023,309.429,161466,2088.23,549.603,1.71854,303.011,2087.56,548.18,2.14793,301.899,100,196379
113562.35,78088.33,191650.68,14.4,30.74,467.44,3.41,1.71,,1.13E-05,0.028759,2.48096,18.9948,3.07024,13982.3,40734,33151.488,519398.7,480189,39209.7,2.48255,0.0857448,759.014,6906.56,40000,191548,0.0131365,2.34,74017.9,1404.47,58595.9,1.00E-06,248309,648309,1123.92,538.293,5.28054,307.269,1150.34,529.602,5.50857,296.696,248309,1147.42,527.011,3.37716,291.622,1150.36,525.46,3.67497,290.087,100,315222
113562.35,58447.11,172009.47,32.79,47.17,599.17,7.77,3.89,,0.468368,0.0767022,0.304145,23.2429,3.82673,32587.6,44662.4,70173.6,758446.5,713158,45288.5,2.95479,1030.87,1638.8,14619.5,40000,171905,0.0188674,0.0916345,83635.8,3796.25,137527,1.22E-05,228666,628666,2998.23,774.976,4.07061,429.328,3068.37,761.655,4.1415,414.159,228666,3067.82,756.562,2.00411,406.792,3068.09,754.697,2.4635,405.172,100,721673
113562.35,91150.54,204712.89,34.68,34.24,466.58,8.22,4.11,,0.000342162,0.0528476,2.37502,17.5392,3.3938,23984.8,26947,56134.08,532627.9,492288,40339.9,2.72195,2527.45,1301.05,11694.6,40000,204612,0.0120582,2.23499,62186.8,4031.98,138606,1.00E-06,261373,661373,2055.66,495.126,4.76548,284.024,2105.47,486.355,5.04902,273.916,261373,2107.85,483.702,3.07895,269.025,2113.9,482.329,3.28343,267.657,100,419448
113562.35,45479.1,159041.45,17.67,14.63,477.18,4.19,2.1,,0.238307,0.0269869,5.70087,21.1733,3.10358,12873.6,36431.9,32791.632,511858.3,477994,33864.3,2.31354,0.107344,750.632,6831.59,40000,158940,0.0128891,5.52807,73393.9,1322.03,54546.5,3.85E-06,215701,615701,1055.54,528.204,4.77871,301.861,1080.27,520.111,4.75431,291.853,215701,1077.79,516.875,2.74167,286.281,1079.48,515.565,2.95226,284.967,100,282002
113562.35,82543.61,196105.96,16.95,25.8,593.13,4.02,2.01,,5.17E-06,0.0400226,0.201993,22.356,3.21966,20501,34888.1,47644.656,574713.5,534595,40118.5,2.59087,402.451,1099.28,9925.97,40000,196001,0.0155945,0.0252613,76885.6,2045.47,78703.4,1.00E-06,252762,652762,1562.81,639.176,5.22074,376.336,1604.5,628.097,5.63368,363.156,252762,1601.93,625.901,2.78871,357.791,1600.91,623.779,3.69863,356.267,100,383781
113562.35,11734.7,125297.06,35.15,24.4,578.73,8.34,4.17,,0.324511,0.0877709,1.05722,28.9107,3.08261,27335.9,15088.2,65795.04,652791.7,615046,37745.7,2.66291,3682.93,1532.92,13707.3,40000,125194,0.0198379,0.776452,55661.6,4146.27,147325,1.03E-05,181955,581955,3427.41,814.341,3.29031,446.414,3504.86,800.553,3.79727,430.729,181955,3502.58,796.159,1.22853,423.612,3510.84,793.516,1.90414,421.384,100,233196
91622.65,0,91622.65,25.03,23.96,722.54,4.79,2.39,,0.256855,0.0621749,0.411136,39.0421,3.36729,18435.8,22035.9,46805.088,557803.4,527401,30402.4,2.42061,1559.86,1079.43,9751.06,40000,91519,0.0201286,0.0394866,68156,2669.34,94185.3,6.70E-06,148280,548280,2438.45,825.861,2.98912,456.856,2493.39,812.346,3.80733,441.789,148280,2488.06,808.213,0.893918,434.734,2487,805.143,2.06943,432.548,100,259006
113562.35,4507.37,118069.72,29.12,45.31,731.26,6.9,3.45,,0.566119,0.0992991,0.40779,38.2376,3.91869,32435.7,40443,69698.4,888536.3,841840,46696.3,2.92254,821.882,1627.28,14520.5,40000,117964,0.0296631,0.0391931,88545.5,3300.35,123559,1.38E-05,174725,574725,3897.43,1216.88,3.00569,646.774,3981.48,1197.35,3.59954,624.789,174725,3973.71,1190.17,0.997336,615.074,3971.96,1186.53,2.17039,612.233,100,641744
113562.35,27747.42,141309.78,18.24,49.17,498.39,4.33,2.16,,1.94787,0.0395274,0.366703,24.2091,5.82169,17343.6,74673.8,42554.016,662407.3,623935,38472.3,2.48968,0.0307697,979.167,8865.42,40000,141206,0.0124395,0.160096,79442.4,2402,84813.9,4.49E-05,197967,597967,1559.15,510.01,5.70022,273.843,1585.93,503.018,4.72458,264.688,197967,1581.81,498.361,3.05589,258.223,1581.1,497.582,2.9857,257.267,100,529730
113562.35,41206.79,154769.14,32.17,24.22,514.55,7.63,3.81,,0.249608,0.0634452,0.984147,22.2475,3.03185,23673.4,16168,58294.56,562031.5,526626,35405.5,2.58813,3376.36,1352.7,12144.7,40000,154667,0.0142941,0.78209,54258.9,3964.12,138487,7.43E-06,211428,611428,2472.2,586.882,4.08626,333.282,2531.17,576.772,4.29313,321.491,211428,2532.87,573.416,2.03324,315.617,2537.81,571.765,2.40113,314.136,100,233360
113562.35,76494.51,190056.86,13.05,35.99,576.5,3.09,1.55,,0.00490088,0.0327159,0.851254,22.1009,3.42563,17565,47755.3,41698.992,597774,554183,43591,2.47537,0.0521699,959.057,8687.29,40000,189952,0.0150973,0.676126,75827.8,1266.43,56807.4,1.00E-06,246713,646713,1276.38,619.066,5.48289,360.386,1309.07,608.76,5.49385,347.792,246713,1305.44,605.753,3.11944,342.116,1308.63,603.893,3.48044,340.302,100,297531
113562.35,2348.73,115911.08,30.39,22.91,736.64,7.21,3.6,,0.182402,0.101225,0.457007,38.8914,3.41263,30878.8,19462.6,70032.48,802481.2,756503,45978.2,2.76442,2550.52,1635.38,14590.1,40000,115806,0.0298261,0.0782865,69667.9,3449.21,127819,4.52E-06,172567,572567,3964.31,1222.65,2.84333,658.169,4057.11,1202.34,3.7057,634.985,172567,4045.85,1197.37,0.724899,627.059,4048.99,1193.05,1.98042,623.456,100,306094
113562.35,20303.29,133865.65,25.68,33.26,742.37,6.09,3.04,,0.113183,0.0831359,0.379485,34.576,3.27442,29213.1,24913.6,65419.68,781282.9,734708,46574.9,2.76458,1631.5,1523.86,13629.1,40000,133760,0.0278658,0.051667,77115.8,2915.57,111798,2.39E-06,190521,590521,3253.28,1141.9,3.21624,627.966,3332.83,1122.85,3.97951,605.945,190521,3324.39,1118.61,0.887687,598.541,3325.44,1114.63,2.18379,595.333,100,372157
113562.35,73897.52,187459.87,17.09,45.43,674.8,4.05,2.03,,0.216731,0.0490139,0.228289,25.2518,3.88693,24486.8,55675.7,54248.16,763572.9,715020,48552.9,2.71157,0.0644636,1256.08,11301.7,40000,187353,0.0200133,0.0185133,84488.9,1802.77,77613.6,3.47E-06,244114,644114,1922.07,821.139,4.76354,467.475,1966.89,807.515,4.90619,451.472,244114,1962.36,803.04,2.36564,444.233,1960.56,800.531,3.42832,442.496,100,455230
85844.69,0,85844.69,38.52,21.52,555.36,6.9,3.45,,0.760062,0.0496256,7.69223,30.5649,3.51132,13586.9,8094.12,40380.432,394290.4,374241,20049.4,2.12376,2854.5,928.079,8412.59,40000,85745.8,0.00988361,7.40313,48708.2,3675.12,109496,3.31E-05,142507,542507,1946.05,406.139,3.47481,237.65,1985.55,399.549,3.60288,230.189,142507,1985.05,396.294,1.76047,225.016,1985.02,395.345,1.99672,224.259,100,120130
113562.35,65943.52,179505.87,17.7,27.64,678.07,4.2,2.1,,4.55E-06,0.0501345,0.248794,25.6573,3.14444,23831.7,33759.5,53868.96,655461.4,612048,43413.4,2.67098,401.432,1247.04,11222.7,40000,179400,0.0202031,0.0283031,81601,1991.17,81851.8,1.00E-06,236161,636161,1958.59,827.58,4.46681,479.448,2010.11,813.488,5.03302,462.79,236161,2006.29,810.96,1.8161,456.779,2005.38,808.125,2.99543,454.716,100,400478
108648.13,0,108648.13,35.9,40.39,581.4,8.15,4.07,,0.689635,0.0896314,2.08181,31.6175,3.62334,26896.4,33803.8,62562.72,682460.4,647260,35200.4,2.76926,2074.93,1455.08,13033.9,40000,108546,0.019957,1.77217,73305.1,4072.06,144414,2.31E-05,165307,565307,3508.8,819.637,3.20103,437.311,3581.44,806.311,3.532,422.369,165307,3580.53,800.473,1.29747,414.263,3585.26,798.278,1.80631,412.42,100,554384
113562.35,21232.56,134794.92,32.28,33.7,723.04,7.65,3.83,,0.144912,0.0973811,0.401739,33.366,3.22968,32716.9,20787.9,73325.28,793096,746367,46729,2.80672,2595.21,1715.33,15276.1,40000,134689,0.0275402,0.0795646,69207.4,3600.36,132567,3.58E-06,191450,591450,3809.79,1129.04,3.11789,617.57,3901.78,1109.84,3.86973,595.568,191450,3892.53,1105.44,0.889143,588.126,3895.24,1101.61,2.05612,584.96,100,336747
113562.35,41696.79,155259.14,21.78,20.64,494.16,5.16,2.58,,0.268293,0.0435794,0.236852,22.3554,3.15112,17413.6,22470.9,44258.256,522904.7,490738,32166.7,2.4324,1775.34,1019.31,9220.47,40000,155157,0.0126623,0.0483374,62908.1,3070.14,101522,6.12E-06,211918,611918,1704.5,519.695,4.69153,298.147,1746.17,511.033,4.72304,287.72,211918,1743.84,507.828,2.65034,282.135,1743.18,506.493,3.05745,281.021,100,280528
113562.35,76877.3,190439.65,31.3,23.22,517.96,7.42,3.71,,1.20E-05,0.0571126,0.461557,19.498,3.03764,25147.2,17538.2,60202.08,541664.5,503255,38409.5,2.64538,3181.3,1398.39,12542.1,40000,190337,0.0133296,0.295608,55108.8,3851.35,135568,1.00E-06,247098,647098,2222.16,547.041,4.49657,318.593,2278.95,537.287,4.84718,307.292,247098,2280.3,534.774,2.51576,302.158,2284.5,533.183,2.89284,300.712,100,252529
113562.35,23182.27,136744.62,19.5,38.48,550.53,4.62,2.31,,0.550116,0.0477754,0.277551,26.531,3.54495,19616.8,60968.5,46702.656,609214.2,575187,34027.2,2.59263,0.399219,1077.01,9729.72,40000,136641,0.0158177,0.0413662,84415.4,2524.19,92685.3,1.22E-05,193402,593402,1874.6,649.255,4.19971,364.693,1916.3,638.868,4.23917,352.434,193402,1912.13,634.337,2.09037,345.524,1911.02,632.708,2.61533,344.245,100,583653
77949.83,0,77949.83,35.24,24.06,675.71,5.74,2.87,,0.37892,0.0612373,0.61907,36.3,3.26777,15725.4,11667.8,44071.776,419498.7,397867,21631.7,2.24272,2814.6,1014.91,9181.62,40000,77848.3,0.0131652,0.267739,51384.6,3555.65,110914,1.54E-05,134609,534609,2399.26,541.183,2.95799,310.361,2450.11,531.889,3.65058,300.429,134609,2448.1,528.437,1.11663,294.413,2449.49,526.608,1.79059,293.165,100,137280
113562.35,8631.98,122194.34,37.3,45.58,738.12,8.84,4.42,,0.543481,0.121739,0.451794,37.0726,3.85747,38256.2,30404.1,82163.04,935033.6,885310,49723.6,2.95993,2092.92,1931.32,17117.3,40000,122088,0.0307187,0.0852621,77348.6,4008.44,144616,1.54E-05,178849,578849,4773.13,1260.66,2.90094,668.7,4876.85,1239.7,3.52836,645.287,178849,4868.4,1232.49,0.943255,635.591,4869.57,1228.75,1.95673,632.472,100,542324
113562.35,18134.04,131696.4,12.65,48.18,468.4,3,1.5,,2.79732,0.0306151,0.359204,24.2804,6.66246,14433.5,50475.4,36685.824,640678.1,603644,37034.1,2.35771,0.0165355,841.51,7642.88,40000,131592,0.0111432,0.153036,75436.3,1738.75,67004.6,6.38E-05,188353,588353,1213.98,455.877,5.82623,242.872,1229.34,450.563,4.67239,235.368,188353,1225.28,446.39,3.01423,229.426,1224.6,445.729,2.91694,228.575,100,387361
113562.35,84388.8,197951.15,15.63,20.46,556.85,3.71,1.85,,5.38E-06,0.0375207,0.188726,21.5126,3.20326,18867,35639.7,43655.136,562227.2,522506,39721.2,2.59593,169.13,1005.09,9094.82,40000,197847,0.0149379,0.0245572,78190.1,1987.33,75861.5,1.00E-06,254608,654608,1466.25,612.357,5.38308,357.63,1504.39,601.758,5.8073,345.011,254608,1501.86,599.546,3.08282,339.738,1500.83,597.518,3.95541,338.277,100,412481
105086.75,0,105086.75,31.43,40.08,564.75,6.9,3.45,,0.744979,0.0756439,0.621656,30.9002,3.64592,23286.8,39912.9,55287.84,616961.7,585958,31003.7,2.69981,1405.17,1280.86,11518.3,40000,104984,0.0173376,0.323516,77156,3793.91,132931,2.47E-05,161745,561745,2964.72,712.086,3.3671,383.884,3026.58,700.602,3.5808,370.906,161745,3024.83,695.247,1.46117,363.368,3025.75,693.504,1.89146,361.929,100,607651
