WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,81603.81,195166.17,21.72,15.9,730.35,5.15,2.58,,2.43E-06,0.0600944,0.262412,25.2359,3.21738,28893.6,30045.8,63204,714278.2,666328,47950.2,2.78557,851.012,1470.5,13167.5,40000,195059,0.0225338,0.0420667,80843.4,2374.8,95489,1.00E-06,251820,651820,2345.56,922.608,4.35184,534.591,2408.41,906.728,5.002,515.846,251820,2403.53,904.4,1.6533,509.908,2403.77,901.351,2.83422,507.578,100,410399
111652.69,0,111652.69,35.35,35.67,484.79,8.24,4.12,,0.956885,0.0614889,6.75155,27.1143,3.78689,19640.5,31432.8,49961.76,553326.3,524968,28358.3,2.52724,1945.29,1154.18,10408.7,40000,111554,0.0134523,6.49577,68918.6,3873.69,131365,3.32E-05,168315,568315,2408.86,552.337,3.84898,303.012,2459.09,543.684,3.69366,292.779,168315,2459.09,539.197,1.88843,286.35,2459.56,538.091,2.04803,285.311,100,482630
113562.35,70689.92,184252.27,24.67,41.95,509.76,5.85,2.92,,0.269928,0.0482048,0.225438,20.2667,3.85541,23605.9,59296,53105.28,585278.8,546997,38281.8,2.79258,50.4517,1228.86,11063.6,40000,184149,0.0129545,0.059647,86163.8,3186.98,113832,6.46E-06,240910,640910,1884.93,531.977,4.86629,304.051,1930.2,522.956,4.7921,293.468,240910,1928.63,519.367,2.99421,287.863,1928.19,518.182,3.25372,286.776,100,747276
98576.84,0,98576.84,25.88,19.67,619.08,5.33,2.66,,0.401844,0.059036,0.377272,33.8511,3.27529,17792.6,18784.4,46638.672,531353.3,503722,27631.3,2.37029,2104.51,1075.5,9716.39,40000,98474.1,0.0165933,0.0566083,61762,3073.14,103549,1.16E-05,155235,555235,2314.69,681.227,3.29131,382.402,2366.42,670.055,3.81494,369.812,155235,2362.4,665.878,1.25903,362.964,2361.44,663.734,2.06032,361.439,100,222297
113562.35,75160.26,188722.61,38.36,24.18,692.25,9.1,4.55,,3.05E-06,0.0905857,0.406643,24.1051,3.01308,37684.4,17335.5,83369.76,745858.2,696146,49712.2,2.8607,3315.91,1960.97,17368.7,40000,188617,0.0228201,0.180918,61084.6,4024.05,145522,1.00E-06,245378,645378,3532.54,935.484,3.77996,533.736,3624.79,918.568,4.50669,514.248,245378,3617.16,915.908,1.37276,508.218,3623.43,912.805,2.32529,505.633,100,292450
113562.35,91029.44,204591.79,27.87,27.57,478.78,6.61,3.3,,7.44E-06,0.0499937,0.223582,18.171,3.16155,22166,22552.2,52352.16,528239.7,490181,38058.7,2.66337,2584.45,1210.94,10906.7,40000,204490,0.0127062,0.0813493,59335.9,3753.78,127675,1.00E-06,261251,661251,1948.69,521.277,4.88472,299.791,1999.01,512.019,5.26468,288.996,261251,1999,509.688,3.06405,284.136,1999.75,508.25,3.48734,282.88,100,318250
113562.35,64282.15,177844.5,36.7,20.39,641.64,8.7,4.35,,1.19E-05,0.0845932,0.418546,23.725,2.95327,33860.6,17135.4,76643.52,691506.2,645754,45752.2,2.80473,3387.19,1796.18,15967.4,40000,177740,0.0206795,0.197027,59250,4031.85,145442,1.00E-06,234501,634501,3298.27,848.031,3.77396,481.691,3382.74,832.813,4.43733,464.223,234501,3377.77,829.981,1.46176,458.176,3383.73,827.179,2.3003,455.833,100,279075
113562.35,4214.41,117776.76,32.6,16.75,460.84,7.73,3.87,,0.936851,0.0220647,22.2035,25.5648,3.82765,9889.05,26873.4,29999.04,482553,455887,26666,1.94617,0.143584,685.692,6249.8,40000,117681,0.0115248,21.9792,71010.7,1476.73,47850,1.99E-05,174442,574442,867.582,471.947,4.4059,269.049,886.073,465.595,4.02932,260.866,174442,882.843,461.841,2.33495,255.183,882.588,460.993,2.38872,254.282,100,226812
113562.35,68838.21,182400.56,37.9,17.33,740.7,8.99,4.49,,2.60E-06,0.0964451,0.394948,26.2343,3.04812,39205,17875.9,85713.12,796185.4,744202,51983.4,2.88329,3108.8,2018.66,17856.9,40000,182294,0.0256045,0.146386,64171.9,3905.06,142107,1.00E-06,239055,639055,3763.89,1049.31,3.61797,595.162,3861.99,1030.53,4.39861,573.459,239055,3851.76,1027.69,1.16909,567.192,3857.8,1024.18,2.24981,564.262,100,305847
113562.35,16793.14,130355.49,36.57,46.99,481.42,8.67,4.34,,1.49607,0.0619322,7.3574,23.9592,4.76115,23329.3,68482.6,53419.2,650306.8,614988,35318.8,2.81699,20.0397,1236.33,11129,40000,130256,0.014271,7.13495,92480.8,3740.99,133793,4.70E-05,187017,587017,2430.28,585.675,4.21166,311.499,2478.4,576.811,3.73192,300.954,187017,2477.52,571.794,2.10095,294.235,2477.29,570.839,2.12867,293.222,100,913267
113562.35,27942.8,141505.15,37.42,23.44,487.34,8.87,4.44,,0.42802,0.0604899,5.57177,22.8059,3.15783,21212.8,14812.2,54301.92,541645.2,509695,31950.2,2.50303,3472.46,1257.35,11312.9,40000,141405,0.0132955,5.36318,52972.7,4036.47,139008,1.36E-05,198166,598166,2359.61,545.921,4.03013,308.177,2413.59,536.794,4.10666,297.449,198166,2416,533.159,2.06125,291.527,2419.59,531.82,2.31713,290.296,100,217680
113562.35,50489.45,164051.81,13.71,47.46,746.44,3.25,1.62,,0.467573,0.0530172,0.382014,29.2892,3.95174,24286.5,44128.8,53727.84,883596.6,829980,53616.6,2.66324,0.0353039,1243.68,11193.3,40000,163944,0.0245957,0.119359,83758.6,1232.13,61957.5,6.89E-06,220705,620705,2079.31,1008.82,4.41,560.188,2126.66,992.845,4.24411,541.027,220705,2119.91,986.573,1.84951,532.163,2120.69,983.828,2.44907,529.627,100,324449
81822.13,0,81822.13,17.62,24.81,699.28,3.01,1.51,,0.328628,0.0435696,0.391419,37.8711,3.30814,14180.2,16303.1,37837.536,448708,425066,23642,2.26442,901.446,868.46,7882.82,40000,81718,0.0157003,0.0351216,67521.2,1966.77,73560.9,9.18E-06,138479,538479,1712.52,644.266,2.90905,367.732,1748.25,633.974,3.84698,356.663,138479,1744.22,630.326,1.03214,350.152,1742.78,628.014,2.06824,348.725,100,242442
113562.35,50682.84,164245.19,22.17,15.66,586.43,5.26,2.63,,0.0715398,0.0510853,0.243478,24.2752,3.04359,21860.2,25278.4,52284.96,587065.2,549723,37342.2,2.57569,1543.09,1209.35,10892.7,40000,164141,0.0165281,0.0325053,69422.8,2778.26,101412,1.50E-06,220902,620902,1995.91,677.774,4.32907,391.168,2047.33,666.2,4.71286,377.563,220902,2044.37,663.285,1.99644,371.652,2043.41,661.122,2.85139,370.052,100,321025
113562.35,31507.73,145070.08,36.22,15.79,465.85,8.59,4.29,,0.595429,0.0520892,12.6283,21.7658,3.55591,19015.2,14289.4,50014.56,498076.7,468227,29849.7,2.426,3376.41,1155.43,10419.7,40000,144972,0.0110825,12.4346,51144.4,3967.9,132966,2.00E-05,201733,601733,2038.89,453.735,4.37919,254.516,2079.37,447.038,4.15474,246.198,201733,2081.63,444.036,2.48259,241.243,2083.57,443.301,2.52128,240.425,100,193169
92564.51,0,92564.51,16.25,41.43,557.92,3.14,1.57,,1.29639,0.0353338,0.428693,30.8884,4.29094,13384.1,52516.3,35674.464,486116.7,461505,24611.7,2.27741,0.0396279,817.872,7432.18,40000,92461,0.0120358,0.14408,74955.2,1951.2,71740.9,3.79E-05,149222,549222,1395.86,493.504,3.84682,276.494,1418.46,486.664,3.72543,268.335,149222,1414.17,482.392,1.98981,262.235,1413.35,481.433,2.13316,261.355,100,427513
113562.35,59430.78,172993.13,23.73,16.95,666.16,5.63,2.81,,6.56E-06,0.041145,6.47883,25.5153,3.09066,20014.6,45909.8,47121.792,642752.9,596924,45828.9,2.52127,0.243592,1086.92,9817.04,40000,172891,0.0197278,6.25651,82462.1,1388.63,62774.8,1.00E-06,229652,629652,1604.34,807.99,4.56076,467.452,1646.72,794.673,4.81944,451.308,229652,1639.64,791.887,1.88882,445.318,1645.8,789.113,2.59575,442.822,100,332203
85200.77,0,85200.77,20.67,47.52,578.64,3.68,1.84,,1.6864,0.0391305,0.654537,31.7512,4.7677,13930.9,62377.3,36470.688,485232.5,460963,24269.5,2.35336,0.0302759,836.48,7598.06,40000,85097.9,0.0113698,0.358127,78376.4,2332.97,81394.2,5.62E-05,141859,541859,1546.62,466.122,3.96127,255.812,1570.56,459.921,3.58636,248.234,141859,1566.17,455.653,1.94981,242.3,1565.22,454.792,2.00991,241.447,100,502086
113562.35,75280.76,188843.11,16.62,16.15,631.79,3.94,1.97,,5.20E-06,0.0359606,2.34914,23.3071,3.17628,19231.1,45294.4,45429.6,598277.2,553937,44340.2,2.49696,0.201331,1046.94,9464.5,40000,188738,0.0168976,2.15595,78710.5,1315.76,58709.6,1.00E-06,245499,645499,1400.63,692.215,5.12232,407.872,1438.47,680.627,5.29466,393.72,245499,1433.42,678.203,2.50181,388.194,1438.42,675.903,3.07209,386.091,100,306337
109246.14,0,109246.14,30.79,33,710.82,7.02,3.51,,0.240569,0.0953542,0.443374,38.3262,3.40148,28215.1,20006.1,65391.84,742247.6,700896,41351.6,2.71365,2578.3,1523.19,13623.3,40000,109141,0.0270437,0.0705808,67965.8,3493.2,128100,6.34E-06,165902,565902,3735.62,1108.95,2.8622,596.222,3821.49,1090.62,3.67864,575.447,165902,3812.52,1085.62,0.782317,567.563,3814.17,1081.75,1.96882,564.427,100,305791
113562.35,36281.96,149844.31,26.96,38.11,582.39,6.39,3.2,,0.364357,0.0650551,0.280268,25.5479,3.35376,25643.2,37540.4,58620.96,659202.1,621022,38180.1,2.75474,1211.6,1360.51,12212.7,40000,149740,0.0179704,0.0477239,78208,3342.55,121517,9.01E-06,206501,606501,2545.7,737.574,3.9412,412.259,2606.37,725.19,4.16558,397.932,206501,2603.09,720.841,1.8014,391.008,2602.2,718.817,2.47528,389.421,100,553452
113562.35,93962.78,207525.14,25.24,46.05,592.62,5.99,2.99,,0.000477226,0.0548145,0.204269,20.9898,3.9646,28618.1,60867.4,61252.32,675916.1,630029,45887.1,2.91122,3.10336,1423.59,12760.9,40000,207420,0.0164518,0.0333084,89052.8,2974.14,112242,1.00E-06,264181,664181,2142.74,675.343,4.79945,387.387,2196.24,663.515,5.04492,373.915,264181,2193.47,659.946,2.76554,367.895,2192.58,658.073,3.4057,366.425,100,739057
113562.35,69164.92,182727.27,14.6,32.02,728.14,3.46,1.73,,3.18E-06,0.0471319,0.752544,26.3102,3.18651,23347,42220.3,52346.88,703157.8,653104,50053.8,2.64062,0.213004,1210.82,10905.6,40000,182620,0.0222498,0.522252,84256.8,1311.01,63916.3,1.00E-06,239381,639381,1838.62,910.957,4.58348,526.505,1887.77,895.803,4.8832,508.095,239381,1879.39,893.109,1.77121,502.02,1885.28,889.992,2.61665,499.25,100,338485
113562.35,71828.79,185391.14,18.15,21.05,724.67,4.3,2.15,,2.98E-06,0.0466972,2.58234,25.8718,3.18347,23303.4,44308.3,52385.76,699189.7,648639,50550.7,2.63878,0.232957,1211.75,10913.7,40000,185285,0.0220695,2.35636,84629.9,1354.68,65111.9,1.00E-06,242046,642046,1820.82,903.528,4.58684,522.858,1869.23,888.525,4.8867,504.627,242046,1860.73,885.889,1.79169,498.623,1867.89,882.779,2.6121,495.841,100,347547
95676.53,0,95676.53,13.43,42,648.78,2.68,1.34,,0.820287,0.0405622,0.362363,35.6643,3.88841,14915.5,43713,38227.872,598717.8,569460,29257.8,2.32,0.0319341,877.601,7964.14,40000,95571.8,0.0176689,0.0334291,76501.6,1382.55,59486.2,1.78E-05,152333,552333,1601.26,725.195,3.45909,399.16,1629.86,714.363,3.85468,386.817,152333,1624.05,708.696,1.55907,378.746,1622.49,706.755,2.29375,377.42,100,320533
113562.35,14229.64,127791.99,30.14,34.61,580.08,7.15,3.57,,0.410437,0.0768665,0.351519,28.7497,3.24985,25632.8,24962.1,60739.68,655809,620120,35689,2.68142,2470.57,1411.29,12654.1,40000,127689,0.0192583,0.07856,66662.2,3731.47,133480,1.17E-05,184450,584450,3008.1,790.415,3.47658,434.921,3077.61,777.246,3.85396,419.852,184450,3074.71,772.578,1.40401,412.566,3074.66,770.333,2.11307,410.787,100,380315
97666.33,0,97666.33,35.66,42.49,680.25,7.27,3.64,,0.550476,0.0938711,0.480533,36.5963,3.65947,26848.8,36059.6,61648.32,683992,649019,34973,2.78337,1668.46,1433.1,12843.4,40000,97562.9,0.022545,0.121519,77090.3,3816.55,136333,1.78E-05,154324,554324,3681.71,925.543,2.90351,490.63,3758.83,910.471,3.51054,474.01,154324,3753.89,904.575,1.00746,465.674,3754.85,901.802,1.82998,463.5,100,574092
113562.35,81696.52,195258.87,35.09,34.29,599.48,8.32,4.16,,6.53E-06,0.0734134,0.3937,21.0831,3.13896,32241.7,22115.2,72625.92,652578.6,607602,44976.6,2.81683,2925.43,1698.33,15130.4,40000,195154,0.0177612,0.204997,62397.7,3958.26,142505,1.00E-06,251915,651915,2859.7,728.603,4.16188,418.349,2933.32,715.456,4.70026,403.289,251915,2931.64,712.714,1.94986,397.54,2936.54,710.448,2.59811,395.61,100,357382
113562.35,93690.11,207252.46,38.43,31.81,666.63,9.11,4.56,,2.59E-06,0.0833715,0.421715,21.8256,3.08656,37315.9,17535.9,82583.04,711723.4,662252,49471.4,2.85985,3334.99,1941.63,17204.8,40000,207147,0.020643,0.222961,59854.2,4042.62,145820,1.00E-06,263908,663908,3247.7,846.236,4.07692,489.017,3333.88,830.763,4.77242,471.184,263908,3328.33,828.478,1.67897,465.528,3334.86,825.72,2.53151,463.23,100,293005
113562.35,76527.96,190090.31,36.55,20.16,664.2,8.67,4.33,,3.54E-06,0.0835952,0.361949,23.2316,3.01061,35288.5,17868,78846.24,708825,661503,47322,2.83127,3224.2,1850.02,16426.3,40000,189985,0.0211572,0.147511,60970.7,3948.87,143011,1.00E-06,246746,646746,3259.07,867.343,3.89778,496.41,3344.55,851.701,4.57771,478.386,246746,3339.09,849.104,1.51766,472.475,3343.81,846.289,2.40888,470.152,100,293185
113562.35,79556.55,193118.91,31.47,30.37,527.64,7.46,3.73,,9.66E-06,0.0584168,0.362405,19.5831,3.02884,25898.3,17953.9,61524.96,552311.2,513418,38893.2,2.66418,3152.52,1430.14,12817.7,40000,193016,0.0138052,0.195599,55736.1,3839.63,135822,1.00E-06,249777,649777,2273.73,566.48,4.48459,329.965,2332.45,556.322,4.88636,318.232,249777,2333.34,553.86,2.46943,313.059,2336.67,552.207,2.90287,311.593,100,260528
113562.35,69381.99,182944.35,29.16,30.24,519.88,6.91,3.46,,0.010046,0.0547893,0.274908,20.248,3.03047,23801.6,18533.8,57436.8,537767.1,501333,36434.1,2.61318,2915.76,1332.18,11966,40000,182841,0.0133977,0.102755,56982.9,3674.92,129172,1.00E-06,239602,639602,2134.84,549.729,4.51075,319.783,2189.93,540.035,4.83193,308.51,239602,2190.33,537.443,2.50096,303.297,2191.57,535.91,2.93425,301.966,100,257448
93018.49,0,93018.49,17.34,19.58,618.93,3.37,1.68,,0.44838,0.0300585,7.67548,33.5967,3.31332,12226.1,24396.6,33494.16,472512.4,447127,25385.4,2.14687,0.216115,766.999,6977.95,40000,92915.9,0.0149831,7.36317,72309.5,1050.46,47918.2,1.03E-05,149677,549677,1178.65,614.489,3.2891,352.187,1205.97,605.201,3.6947,341.542,149677,1201.03,601.131,1.34629,335,1202.34,599.323,1.88477,333.585,100,229470
77818.23,0,77818.23,21.99,17.4,593.51,3.57,1.79,,0.684147,0.0389552,0.566877,32.4958,3.47038,12083.8,9063.77,35210.496,356588.4,338392,18196.4,2.11221,1989.68,807.036,7335.52,40000,77715.5,0.00960861,0.261985,53053.1,2680.24,88741.1,2.79E-05,134477,534477,1531.97,394.669,3.20732,235.795,1561.45,388.409,3.60216,228.983,134477,1558.77,385.34,1.68374,223.925,1558.21,384.345,2.01279,223.224,100,142714
87893.65,0,87893.65,12.26,17.64,516.74,2.25,1.12,,0.913263,0.0195298,5.30768,28.776,3.6884,9159.57,16434,26649.792,377638.5,357497,20141.5,2.00657,0.219883,608.06,5552.04,40000,87790.9,0.00987745,5.04744,65157.2,841.18,42017.2,2.52E-05,144552,544552,769.775,404.564,3.65486,235.489,785.046,399.17,3.61398,228.991,144552,781.619,395.921,1.95374,223.969,781.191,395.098,2.09681,223.232,100,197095
113562.35,49619.08,163181.43,18.85,35.26,479.03,4.47,2.24,,0.316872,0.0390374,0.216269,21.3883,3.42941,17282.1,43665.4,41424.432,533498.3,499778,33720.3,2.57112,140.377,952.603,8630.09,40000,163079,0.0123524,0.0432624,79829.1,2717.04,92849.7,6.57E-06,219840,619840,1529.69,506.977,4.97989,287.885,1564.98,498.705,4.9209,277.907,219840,1562.22,495.299,3.03996,272.331,1561.49,494.095,3.37069,271.289,100,560746
98818.43,0,98818.43,17.79,29.04,494.2,3.67,1.84,,0.98262,0.0373807,0.489257,27.8357,3.78781,12831.4,11630.4,36214.416,428540.8,406074,22466.8,2.17778,1771.16,830.489,7544.67,40000,98715.6,0.0102357,0.234879,57358.5,2657.15,88865.1,3.24E-05,155477,555477,1470.56,419.761,3.90511,242.657,1498.83,413.633,3.79598,235.276,155477,1495.84,410.247,2.10725,230.057,1495.23,409.428,2.23064,229.297,100,186554
113562.35,24545.9,138108.26,33.18,15.24,541.18,7.87,3.93,,0.321079,0.0735467,0.944351,25.205,3.03506,24977.6,15593.1,61140.96,600281.6,564688,35593.6,2.61187,3520.81,1420.92,12737.7,40000,138006,0.0165792,0.706368,54861.4,4036.89,142355,9.93E-06,194767,594767,2869.14,680.668,3.67434,380.312,2935.71,669.07,4.0025,366.955,194767,2936.14,665.188,1.60096,360.454,2941.87,663.168,2.10166,358.72,100,230947
113562.35,11134.25,124696.6,21.04,18.42,662.04,4.99,2.49,,0.226521,0.0645137,0.34098,33.4866,3.23903,22752,26034.5,53757.6,680046.7,641276,38770.7,2.59881,1272.17,1244.38,11199.5,40000,124592,0.0228361,0.0298608,75713.3,2554,97426.7,4.77E-06,181353,581353,2527.06,936.296,3.43702,519.607,2587.34,920.986,4.04412,501.87,181353,2581.99,916.682,1.12449,494.503,2580.55,913.444,2.37062,492.127,100,338745
113562.35,69483.85,183046.21,12.73,15.87,711.92,3.02,1.51,,3.76E-06,0.0439037,0.279933,26.2067,3.21619,22100.6,41119.3,50153.76,682807.1,636058,46749.1,2.59537,0.145817,1158.73,10448.7,40000,182939,0.0212257,0.0555724,82417.4,1177.55,59275.9,1.00E-06,239700,639700,1714.99,869.111,4.73349,504.495,1760.94,854.555,5.1284,486.922,239700,1755.55,851.956,1.9163,480.837,1756.15,849.029,2.93258,478.458,100,303496
113562.35,20913.11,134475.47,30.62,24.99,621.2,7.26,3.63,,0.225454,0.0804107,0.344141,29.2455,3.07174,27182.5,18351.3,64091.52,673145.4,634532,38613.4,2.68058,2926.47,1491.86,13352.4,40000,134371,0.021202,0.0664538,62497.7,3671.95,132861,6.03E-06,191132,591132,3144.52,869.675,3.40552,481.415,3220.39,854.926,3.95956,464.49,191132,3215.98,850.853,1.21474,457.499,3216.43,848.08,2.14004,455.313,100,274991
113562.35,37045.06,150607.41,30.41,14.78,696.96,7.21,3.61,,0.0585885,0.0840364,0.344938,29.3921,3.06366,30898.3,20472.9,69852.96,736910.2,691832,45078.2,2.77149,2496.7,1631.03,14552.7,40000,150502,0.0245028,0.0673921,68327.4,3440.22,127400,1.36E-06,207263,607263,3284.11,1004.3,3.44396,560.046,3366.78,987.022,4.14403,540.102,207263,3359.77,983.484,1.08805,533.353,3361.46,980.111,2.20772,530.64,100,317807
113562.35,31648.17,145210.53,36,47.19,478.79,8.54,4.27,,1.2743,0.0593726,6.41412,21.9721,4.70162,24126.8,67965.4,54541.92,644210.9,607373,36837.9,2.84454,32.6262,1263.08,11362.9,40000,145111,0.0138155,6.21482,92306,3723.37,133611,3.86E-05,201872,601872,2326.96,566.626,4.3701,302.172,2374.15,558.052,3.91833,291.928,201872,2374.66,553.471,2.30599,285.589,2374.9,552.618,2.31598,284.615,100,909142
106890.82,0,106890.82,13.82,40.65,480.75,3.08,1.54,,2.18635,0.0213763,6.0595,27.5775,5.48909,10696.7,36892.5,30228.672,539462.9,510400,29062.9,2.05134,0.013291,691.025,6297.64,40000,106791,0.0108231,5.81732,67953.1,820.015,40670,5.22E-05,163552,563552,846.012,442.702,5.35078,238.786,859.635,437.696,4.26496,231.542,163552,855.671,433.628,2.60613,225.675,855.051,432.924,2.52659,224.8,100,180865
113562.35,6319.39,119881.74,31.81,31.48,627.01,7.54,3.77,,0.287884,0.0892946,0.398868,32.5047,3.18406,27540.3,17132.2,65220.48,692413.8,654241,38172.8,2.6797,3154.99,1519.06,13587.6,40000,119778,0.0227447,0.0843271,61247.3,3808.71,137241,8.22E-06,176539,576539,3494.66,933.059,3.13664,508.537,3575.95,917.44,3.7639,490.762,176539,3570.54,912.804,1.03739,483.289,3571.78,909.787,1.98899,480.883,100,260824
113562.35,53794.58,167356.93,28.08,41.46,746.79,6.66,3.33,,0.147919,0.0814044,0.30489,28.8449,3.46171,33917.4,36378,72145.92,832955.3,782027,50928.3,2.9231,911.756,1686.66,15030.4,40000,167250,0.0260415,0.0386976,85515.2,3060.95,116840,3.04E-06,224011,624011,3184.05,1067.67,3.70084,596.028,3262.77,1049.43,4.23398,575.028,224011,3256.79,1045.04,1.29126,567.588,3256.17,1041.66,2.48681,564.96,100,568530
113562.35,34042.18,147604.54,36.25,17.07,517.98,8.6,4.3,,0.297556,0.0676178,3.20671,23.0764,3.02517,24107.9,15366.1,59552.16,574366.6,538955,35411.6,2.59277,3561.02,1382.81,12406.7,40000,147504,0.0149994,2.99308,53804.3,4076.89,143132,9.18E-06,204265,604265,2635.44,615.858,3.88223,347.09,2696.82,605.324,4.13562,334.884,204265,2698.49,601.746,1.84723,328.775,2704.71,599.977,2.24339,327.208,100,230188
113562.35,79570.1,193132.45,21.05,33.77,672.61,4.99,2.5,,4.18E-06,0.0408512,4.10346,23.8172,3.25712,21434.9,51583,49213.92,654807.1,606578,48229.1,2.58262,0.135927,1136.44,10252.9,40000,193029,0.0192324,3.90214,82160,1369.99,63832,1.00E-06,249790,649790,1592.54,787.622,4.88455,459.445,1634.53,774.522,5.11824,443.549,249790,1628.15,771.912,2.2137,437.743,1634.05,769.297,2.87729,435.377,100,342087
113562.35,61192.9,174755.25,13.48,37.17,735.52,3.2,1.6,,0.0145294,0.0484463,0.331682,27.6328,3.38157,23308.1,43411.3,52308.96,749022.5,698984,50038.5,2.63082,0.0739798,1209.92,10897.7,40000,174648,0.0230637,0.0887227,84018.2,1233.51,61921.5,1.00E-06,231409,631409,1894.39,944.794,4.48158,539.888,1943.25,929.186,4.75067,521.135,231409,1936.32,925.634,1.73608,514.347,1937.85,922.549,2.65222,511.699,100,322796
113562.35,68398.77,181961.12,36.23,17.46,548.31,8.59,4.3,,1.38E-05,0.0686091,1.45003,20.6664,2.93804,28281.6,16608,66608.16,589121.2,547388,41733.2,2.70766,3509.23,1552.55,13876.7,40000,181858,0.0156428,1.26485,55072,4078.27,145149,1.00E-06,238619,638619,2669.23,641.972,4.12768,368.387,2735.5,630.505,4.61445,355.223,238619,2735.43,627.818,2.0287,349.677,2744.36,625.713,2.53317,347.81,100,256741
113562.35,49208.47,162770.82,34.74,30.95,461.04,8.24,4.12,,0.273993,0.0520344,3.94501,19.9636,3.18817,20165.8,16730.4,51275.04,509703.5,476659,33044.5,2.50631,3186.74,1185.35,10682.3,40000,162671,0.0115825,3.77319,53536.9,3973.65,133971,8.07E-06,219432,619432,2027.36,475.512,4.49478,271.683,2075.03,467.495,4.5043,262.129,219432,2077.92,464.413,2.6179,256.89,2081.38,463.298,2.77019,255.775,100,241137
113562.35,48371.82,161934.17,17.74,45.48,637.84,4.21,2.1,,0.51313,0.0500923,0.252655,26.6348,3.89072,22766,60542.9,51609.12,750699.8,706773,43926.8,2.67078,0.0654761,1193.28,10751.9,40000,161829,0.0194069,0.0228193,84717.6,1997.08,82100.2,9.09E-06,218590,618590,1967.46,796.58,4.48327,445.337,2010.54,783.787,4.48473,430.255,218590,2005.36,778.444,2.21321,422.409,2003.69,776.276,3.04004,420.837,100,493433
87367.53,0,87367.53,24.01,22.88,626.62,4.38,2.19,,0.450101,0.0505626,0.402336,34.1176,3.28624,15198.2,13343.3,41347.824,449654.5,426734,22920.5,2.27456,2026.78,950.802,8614.13,40000,87264.6,0.013699,0.0791856,58657.1,2887.32,97568,1.44E-05,144026,544026,1984.33,562.639,3.16869,322.72,2026.75,553.401,3.75085,312.565,144026,2023.3,549.673,1.31876,306.315,2022.51,547.959,1.98419,305.159,100,197473
80727.69,0,80727.69,35.22,21.01,680.13,5.94,2.97,,0.348978,0.0650557,0.528866,36.5353,3.26117,16835.4,13506.4,46026.144,448615.2,425296,23319.2,2.30235,2842.82,1061.02,9588.78,40000,80626,0.0145624,0.174804,53055.3,3568.21,114247,1.34E-05,137387,537387,2549.03,598.352,2.94519,338.263,2603.79,588.165,3.66465,327.288,137387,2601.04,584.554,1.05066,321.038,2602.23,582.497,1.79935,319.602,100,155712
113562.35,39836.6,153398.95,18.25,32.49,656.44,4.33,2.16,,0.075328,0.0412807,4.00605,27.659,3.10839,18827,46780,45087.792,642720.8,599254,43466.8,2.47051,0.170214,1038.87,9393.29,40000,153295,0.0198858,3.75938,81318.7,1302.28,59465.1,1.19E-06,210056,610056,1610.82,814.883,4.33206,466.687,1652.6,801.598,4.51323,450.6,210056,1645.47,798.236,1.70404,444.184,1651.23,795.434,2.38786,441.653,100,307438
113562.35,16871.79,130434.14,12.22,46.15,499.48,2.9,1.45,,2.06984,0.0323804,0.312482,26.0864,5.7141,14795.9,48483.2,37567.68,649752,613262,36490,2.34405,0.0192654,862.142,7826.6,40000,130330,0.0126189,0.0909603,74995,1592.76,63970.3,4.36E-05,187091,587091,1282.49,517.086,5.84593,276.405,1300.65,510.399,4.89206,267.448,187091,1295.98,505.587,3.15121,260.716,1295.21,504.757,3.09997,259.72,100,363427
113562.35,60870.46,174432.81,26.08,24.88,692.02,6.18,3.09,,4.76E-06,0.0440018,7.60437,26.0642,3.10623,21207.9,45775.7,49215.84,670358.4,622586,47772.4,2.56342,0.276861,1136.48,10253.3,40000,174331,0.0211402,7.37523,84280.8,1413.55,65039.9,1.00E-06,231092,631092,1716.12,865.656,4.44067,498.991,1761.32,851.409,4.7447,481.746,231092,1753.3,848.597,1.74043,475.665,1760.07,845.608,2.51347,472.987,100,347365
113562.35,806.9,114369.25,26.72,30,468.05,6.34,3.17,,0.67582,0.0256643,0.555738,26.4009,3.38433,9534.23,24360.3,33251.616,519309.8,491539,27770.8,1.7858,0.115884,761.347,6927.42,40000,114271,0.0135047,0.320825,52823.5,1664.49,51636.9,1.35E-05,171032,571032,1007.03,553.795,4.00816,316.541,1030.95,545.685,3.90034,306.578,171032,1026.83,541.413,2.0079,300.194,1026.57,540.188,2.25454,299.088,100,235977
107068.94,0,107068.94,24.26,30.57,650.21,5.42,2.71,,0.313141,0.0677387,0.375247,35.5483,3.30821,21225.1,21997.8,52059.84,629214.9,595251,33963.9,2.52776,1857.34,1203.99,10845.8,40000,106965,0.0212875,0.0386076,68977.7,2914.83,105824,7.79E-06,163726,563726,2655.41,873.271,3.19651,480.565,2716.13,859.073,3.83739,464.394,163726,2710.81,854.46,1.05206,456.904,2709.55,851.5,2.15607,454.741,100,285479
113562.35,18953.88,132516.23,22.38,38.89,591.53,5.31,2.65,,0.489397,0.0596322,0.30142,28.7506,3.4812,22807.8,48194.4,52566.72,663913.9,627438,36475.9,2.70306,261.943,1216.05,10951.4,40000,132412,0.0188177,0.0381005,86197,2827.74,104660,1.12E-05,189173,589173,2338.44,772.302,3.81036,428.256,2391.28,759.793,4.04107,413.762,189173,2386.65,754.853,1.6684,406.263,2385.29,752.71,2.42093,404.649,100,619200
113562.35,4412.06,117974.42,23.86,39.69,520.69,5.66,2.83,,0.896153,0.0577219,0.389236,28.1309,3.8626,20660.5,53629.6,49196.16,609050.3,577638,31412.3,2.65257,234.323,1136.03,10249.2,40000,117872,0.015417,0.127621,85662.9,3209.35,112612,2.52E-05,174633,574633,2265.86,632.947,3.92774,346.717,2313.52,623.052,3.81931,335.069,174633,2309.6,618.006,1.91732,327.963,2308.87,616.681,2.18498,326.783,100,695138
113562.35,33225.14,146787.5,15.68,29.91,504.51,3.72,1.86,,0.35339,0.0375892,0.238614,23.6865,3.21232,16060.5,21206.5,40878.096,518834.3,487854,30980.3,2.38876,1010.88,939.766,8516.27,40000,146684,0.0128832,0.0376072,68069.7,2352.02,83514.9,7.60E-06,203445,603445,1473.15,528.547,4.54542,305.368,1507.5,520.061,4.61135,295.15,203445,1504.46,516.677,2.51979,289.37,1503.57,515.326,2.97647,288.307,100,299069
113562.35,55747.81,169310.16,18.65,17.18,472.45,4.42,2.21,,0.128468,0.0399832,0.201667,20.6655,3.07359,16837.7,23868.8,41106.96,516256.3,482447,33809.3,2.52031,1310.68,945.142,8563.95,40000,169207,0.0126039,0.0367357,67946,2879.43,97977.3,2.51E-06,225968,625968,1564.43,517.134,4.89042,294.769,1602.45,508.48,5.0549,284.409,225968,1600.08,505.584,2.95479,279.086,1599.33,504.155,3.4429,277.933,100,350569
113562.35,4565.93,118128.28,19.74,20.53,476.43,4.68,2.34,,0.906693,0.0437266,0.432763,26.2376,3.76415,15359.4,13656.1,41939.904,499615.9,472987,26628.9,2.26911,2112.57,964.721,8737.48,40000,118026,0.0114863,0.19509,57574.1,3043.79,99417.6,2.70E-05,174787,574787,1715.63,471.228,4.26547,269.746,1752.25,464.078,4.00023,260.924,174787,1749.58,460.342,2.26723,255.238,1749.07,459.453,2.38058,254.362,100,194179
113562.35,39674.77,153237.13,19.01,35.69,588.5,4.51,2.25,,0.242002,0.0477997,0.251838,25.8325,3.26137,20835.3,44840.8,48790.08,614502.6,577257,37245.6,2.61634,157.671,1126.4,10164.6,40000,153133,0.0169576,0.0267815,82984.6,2374.7,89177.5,4.81E-06,209894,609894,1871.56,695.75,4.31347,397.554,1917.03,684.167,4.56372,383.932,209894,1913.35,680.451,2.01184,377.411,1911.99,678.303,2.86823,375.861,100,518689
113562.35,67685.15,181247.51,30.41,38.14,675.84,7.21,3.61,,0.0176396,0.0432111,9.44435,24.7887,3.35893,21427.9,63048.7,49530.24,701324.9,651847,49477.9,2.58024,0.0745018,1143.94,10318.8,40000,181147,0.0206556,9.22888,84405.7,1427.62,67371.1,1.00E-06,237908,637908,1687.5,846.177,4.4711,484.953,1729.53,832.401,4.69349,468.465,237908,1722.69,828.93,1.93648,462.002,1728.45,826.223,2.57036,459.526,100,367590
113562.35,15172.09,128734.44,16.21,27.77,682.97,3.84,1.92,,0.179921,0.0554909,0.33076,33.7457,3.25497,21245.7,32488.5,49772.16,682398.9,642440,39958.9,2.57353,354.773,1149.67,10369.2,40000,128629,0.0231603,0.0228989,82641.1,1867.67,77266,3.28E-06,185390,585390,2174.15,949.391,3.61029,531.147,2226.64,933.91,4.22862,513.074,185390,2221.39,929.844,1.16641,505.796,2219.64,926.41,2.5716,503.354,100,371259
104535.08,0,104535.08,30.96,44.83,728.87,6.76,3.38,,0.562714,0.0964164,0.431361,39.3127,3.87387,29345.4,40929,64615.2,797943.5,756748,41195.5,2.86569,919.903,1504.48,13461.5,40000,104430,0.0272679,0.0496716,86162.2,3392.63,125213,1.51E-05,161191,561191,3785.44,1118.82,2.88679,591.131,3865.27,1100.91,3.5401,571.189,161191,3857.92,1094.13,0.944264,561.908,3856.66,1090.72,2.0289,559.265,100,637951
113562.35,25822.49,139384.84,18.94,36.26,600.72,4.49,2.25,,0.338857,0.051137,0.279433,28.2035,3.32239,20921,46248.7,49020,635960.3,599310,36650.3,2.61767,94.9892,1131.85,10212.5,40000,139280,0.0182668,0.0272343,84649.5,2356.83,89349,6.96E-06,196041,596041,2004.29,749.482,4.01829,423.05,2051.27,737.228,4.30666,408.723,196041,2047,732.976,1.74406,401.684,2045.48,730.672,2.65612,400.036,100,531761
113562.35,34194.88,147757.24,12.32,26.22,608.64,2.92,1.46,,0.158019,0.0366357,1.01873,26.82,3.09164,17018.3,35878.7,41600.4,598443.9,559375,39068.9,2.41195,0.195926,956.739,8666.75,40000,147652,0.0175746,0.781518,78273.7,1199.5,55901.6,2.61E-06,204413,604413,1430.13,720.418,4.38338,414.714,1466.96,708.79,4.49667,400.598,204413,1461.7,705.314,1.87746,394.236,1465.43,702.985,2.4407,392.132,100,284487
113562.35,38034.86,151597.21,29.5,29.7,572.94,6.99,3.5,,0.190218,0.06727,0.293584,24.8111,3.00194,25147.1,18615.8,60240.96,610722.5,574033,36689.5,2.63566,2879.09,1399.32,12550.2,40000,151494,0.0173011,0.0659632,60342.8,3637.57,130201,5.04E-06,208255,608255,2627.44,709.832,3.85949,401.477,2692.81,697.617,4.24584,387.331,208255,2690.66,694.165,1.6707,381.057,2690.8,692.044,2.38466,379.377,100,268064
83405.55,0,83405.55,17.88,21.53,590.72,3.11,1.56,,0.618343,0.0369948,0.408208,32.4261,3.39842,12359.3,11817.7,35092.896,391876.6,371911,19965.6,2.14393,1432.73,804.291,7311.02,40000,83302.2,0.0110925,0.106041,58223.2,2302.83,80067.1,2.07E-05,140063,540063,1455.51,455.426,3.23076,267.705,1483.83,448.285,3.71976,259.884,140063,1480.54,444.898,1.62402,254.304,1479.79,443.699,2.06097,253.487,100,191234
83313.08,0,83313.08,32.65,40.55,679.81,5.68,2.84,,0.488813,0.0669707,0.460831,36.5924,3.49524,19077.2,42833.5,47253.216,507773.3,482075,25698.3,2.55565,809.466,1090.02,9844.42,40000,83210.7,0.0164041,0.107383,78118.7,3356.84,113415,1.70E-05,139972,539972,2628.65,673.786,2.97546,370.256,2683.03,662.741,3.6043,358.268,139972,2679.09,658.261,1.10823,351.306,2678.83,656.165,1.8495,349.823,100,580620
113562.35,6184.12,119746.48,29.47,49.33,452.11,6.99,3.49,,2.57004,0.0515065,5.30106,24.459,6.0343,19275.9,89389.5,46392.336,639318.4,604542,34776.4,2.64901,0.0708831,1069.67,9665.07,40000,119646,0.012394,5.07636,87590.9,3326.91,118630,8.22E-05,176407,576407,2029.24,507.834,4.72588,263.925,2064.68,501.104,3.77433,255.308,176407,2061.25,496.517,2.20484,249.128,2060.26,495.761,2.15339,248.251,100,800321
113562.35,71828.28,185390.63,17.17,17.59,521.1,4.07,2.04,,0.000152218,0.0383735,0.191333,21.1625,3.09569,17926.6,29897.9,42530.64,540954.9,503665,37289.9,2.55599,591.867,978.617,8860.55,40000,185287,0.014009,0.0264983,74107.8,2344.41,84316.1,1.00E-06,242048,642048,1500.05,574.527,5.10792,332.787,1538.41,564.646,5.48119,321.067,242048,1535.92,562.201,2.9618,315.773,1534.94,560.361,3.71476,314.415,100,392233
103776.02,0,103776.02,31.37,21.91,724.19,6.8,3.4,,0.22033,0.0921521,0.453421,38.9475,3.38543,26550.5,18850.1,62479.68,701602.8,662392,39210.8,2.67013,2635.08,1453.07,13016.6,40000,103672,0.0260159,0.0744479,66201.9,3451.41,126041,5.95E-06,160433,560433,3610.42,1066.88,2.8201,573.742,3693.14,1049.22,3.67453,553.823,160433,3684.16,1044.47,0.755173,546.183,3686.08,1040.64,1.93622,543.102,100,278538
109580.08,0,109580.08,19.58,29.58,720.19,4.48,2.24,,0.218266,0.0676956,0.399303,39.2457,3.44242,22407.1,27923.1,52517.76,705933.7,666036,39897.7,2.59908,873.69,1214.89,10941.2,40000,109475,0.0259469,0.0300123,80022.1,2244.18,88893,4.46E-06,166236,566236,2654.06,1063.68,3.11426,581.399,2715.93,1046.5,3.90291,561.663,166236,2709.1,1041.78,0.859609,553.872,2707.82,1037.87,2.2927,550.945,100,352124
113562.35,84597.34,198159.69,34.45,43.69,501.79,8.17,4.08,,0.153338,0.0568897,2.2761,18.6389,3.93116,27780.6,47465.7,61342.08,605318,562821,42497,2.89093,923.722,1425.75,12779.6,40000,198058,0.0130928,2.12102,81228,3816.95,136619,4.19E-06,254819,654819,2216.31,537.926,4.6887,306.575,2268.05,528.543,4.71112,295.83,254819,2271.06,524.967,2.92758,290.304,2275.59,523.71,3.04056,289,100,744464
113562.35,63848.56,177410.91,34.53,34.08,638.72,8.19,4.09,,0.00759514,0.0803809,0.331022,23.794,3.05665,32801.6,21456.1,73761.12,692991.7,648154,44837.7,2.81586,2867.9,1725.93,15366.9,40000,177306,0.0203764,0.11117,64167.3,3870.33,140266,1.00E-06,234067,634067,3135.79,835.648,3.84475,474.107,3216.19,820.764,4.44473,457.041,234067,3212.24,817.703,1.54533,450.857,3215.23,815.056,2.38106,448.682,100,348146
113562.35,28646.23,142208.59,37.94,46.63,514.7,9,4.5,,1.04013,0.069155,5.82571,23.6031,4.2519,26548.4,53943.9,59526.72,684876.8,646874,38002.8,2.87414,555.012,1382.21,12401.4,40000,142108,0.0157769,5.60599,88309.5,3901.65,139626,3.14E-05,198869,598869,2707.43,647.948,4.08121,349.032,2763.96,637.566,3.81512,336.964,198869,2765.08,632.272,2.06511,329.822,2766.2,631.078,2.1719,328.624,100,843969
113562.35,19567.16,133129.52,36.28,31.99,750.38,8.6,4.3,,0.0946777,0.111751,0.479577,34.7695,3.22055,36156.3,17139.5,80558.88,830978.7,781077,49901.7,2.83596,3152.19,1891.95,16783.1,40000,133023,0.0298363,0.138441,64967,3888.39,141489,2.48E-06,189784,589784,4372.03,1223.19,2.94336,666.065,4477.11,1202.11,3.80802,641.975,189784,4463.01,1197.79,0.762377,634.574,4470.04,1193.45,1.95113,630.876,100,289148
111480.2,0,111480.2,30.94,34.13,724.29,7.2,3.6,,0.250908,0.100518,0.451532,39.0128,3.47364,30081.4,21645.7,68437.92,786172.5,742282,43890.5,2.76385,2442.33,1596.77,14257.9,40000,111375,0.0287552,0.0712575,70496.5,3505.53,129169,6.49E-06,168136,568136,3938.4,1179.06,2.83252,631.991,4028.66,1159.59,3.6588,609.9,168136,4018.8,1154.29,0.760293,601.747,4020.73,1150.21,1.97661,598.396,100,341847
113562.35,51594.17,165156.52,24.46,20.64,536.51,5.8,2.9,,0.129977,0.0500038,0.237667,22.4605,3.07583,21053.7,21511.6,51670.08,546518.9,511875,34643.9,2.53551,2152.93,1194.73,10764.6,40000,165054,0.0141011,0.0441293,62427.3,3175.99,111491,3.12E-06,221815,621815,1952.83,578.545,4.396,335.166,2002.76,568.63,4.6438,323.515,221815,2000.77,565.687,2.28686,317.925,2000.15,564.046,2.86381,316.635,100,276824
113562.35,66637.63,180199.99,16.02,46.69,704.04,3.8,1.9,,0.326517,0.0459059,1.57777,25.9726,3.96016,22679.8,50046.3,51266.88,818242.2,764409,53833.2,2.60945,0.0332451,1185.15,10680.6,40000,180094,0.0212694,1.35206,82144.7,1282.81,62120.7,4.70E-06,236855,636855,1795.81,872.572,4.89075,492.289,1837.75,858.505,4.63196,475.255,236855,1832.33,853.182,2.2979,467.372,1836.24,850.776,2.69272,465.001,100,329431
113562.35,22894.42,136456.77,25.71,42.43,635.33,6.1,3.05,,0.504629,0.0725549,0.31503,29.7436,3.60384,27252.3,47261.1,60262.56,747053.6,706031,41022.6,2.83582,429.459,1399.85,12554.7,40000,136352,0.0218685,0.0383764,88341.4,3099.84,115893,1.18E-05,193113,593113,2844.77,897.443,3.61412,491.191,2908.87,882.807,3.91666,474.435,193113,2903.67,877.249,1.48735,466.317,2902.19,874.738,2.34754,464.404,100,670402
99268.21,0,99268.21,18.67,35.68,583.14,3.87,1.93,,0.593328,0.046103,0.355715,32.2035,3.46852,16075.4,37650,41067.264,517060.6,490699,26361.6,2.40906,178.474,944.209,8555.68,40000,99164.6,0.0148297,0.0563304,78778.1,2434.36,85186.6,1.58E-05,155926,555926,1811.47,608.907,3.49244,344.003,1849.5,599.232,3.85002,333.002,155926,1845.22,594.854,1.57432,326.214,1844.12,593.188,2.16891,325.022,100,489370
113562.35,60755.3,174317.66,31.93,31.35,626.13,7.57,3.79,,0.000270848,0.0736828,0.295921,23.8415,2.97369,29947,19244.4,68672.64,656620.7,614333,42287.7,2.74941,2883.77,1602.45,14306.8,40000,174213,0.0194876,0.0781547,62474.4,3688.02,134101,1.00E-06,230974,630974,2874.76,798.991,3.90791,455.327,2949.42,784.879,4.51064,439.055,230974,2945.8,782.044,1.5849,433.045,2947.31,779.503,2.45009,431.011,100,295304
113562.35,51566.52,165128.87,29.31,38.3,659.16,6.95,3.47,,0.167243,0.0750765,0.283998,26.158,3.28795,30645.3,32354.5,67679.04,732272.5,687585,44687.5,2.84175,1541.36,1578.42,14099.8,40000,165024,0.0216056,0.0442202,77383.3,3375.72,125004,3.84E-06,221785,621785,2934.83,886.171,3.82435,497.176,3007.8,870.921,4.2719,479.623,221785,3003.6,866.944,1.5206,472.715,3003.06,864.225,2.48059,470.607,100,505853
113562.35,54240.23,167802.59,31.31,26.96,700.49,7.42,3.71,,0.00184738,0.0817925,0.324536,26.9696,3.03078,32408,20563,72491.52,732292.8,685896,46396.8,2.8002,2525.41,1695.06,15102.4,40000,167697,0.0236592,0.0731435,67904,3479.04,128775,1.00E-06,224458,624458,3193.63,969.553,3.66129,547.343,3276.23,952.627,4.37076,527.755,224458,3269.64,949.581,1.23273,521.372,3271.7,946.37,2.31657,518.788,100,323373
113562.35,66173.22,179735.57,22.87,16.54,742.44,5.42,2.71,,2.96E-06,0.0491591,5.2696,26.9172,3.16457,23770.1,44935.2,53426.4,720352.8,668873,51479.8,2.64622,0.272778,1236.5,11130.5,40000,179631,0.0234457,5.03081,86259.3,1394.5,66879,1.00E-06,236392,636392,1917.46,959.803,4.36064,552.086,1968.08,943.952,4.70694,532.889,236392,1958.54,941.162,1.58414,526.724,1966.36,937.828,2.45697,523.744,100,358793
83517.35,0,83517.35,27.37,40.85,742.59,4.77,2.39,,0.398352,0.0627511,0.428603,39.9266,3.58013,18742.4,48961.5,45625.2,542915.2,514551,28364.2,2.55353,130.796,1051.55,9505.25,40000,83414,0.0191264,0.0464238,83987.4,2733.05,96077.3,1.15E-05,140175,540175,2465.06,785.099,2.89483,429.779,2516.54,772.441,3.68855,415.976,140175,2511.28,767.782,0.942341,408.622,2510.04,765.055,1.98624,406.732,100,582330
113562.35,16019.67,129582.02,34.92,22.58,612.71,8.28,4.14,,0.254235,0.0919054,0.509103,29.5872,3.06836,29271.4,15779.8,69022.56,686479,646682,39797,2.70877,3557.58,1610.92,14379.7,40000,129478,0.0216673,0.22176,57766.9,4083.92,146130,7.64E-06,186239,586239,3591.33,889.105,3.23917,487.4,3675.05,873.907,3.82836,470.101,186239,3670.64,869.608,1.12788,462.959,3676.22,866.694,1.94122,460.532,100,248200
85857.46,0,85857.46,24.95,20.09,619.79,4.47,2.24,,0.479494,0.0503557,0.422206,33.7483,3.29604,14868.7,12019,41051.424,435274.9,413223,22051.9,2.24609,2149.47,943.837,8552.38,40000,85754.7,0.0129159,0.102165,56681,2989.49,98507.3,1.64E-05,142516,542516,1976.03,530.62,3.1752,305.817,2018.03,521.844,3.7215,296.196,142516,2014.86,518.207,1.36966,290.119,2014.23,516.635,1.96531,289.052,100,179705
113562.35,25877.8,139440.16,29.5,22.03,561.72,6.99,3.5,,0.286088,0.0687159,0.318755,26.0537,3.04922,24140.8,17773.7,58745.28,606543.6,571705,34838.6,2.60125,2989.89,1363.49,12238.6,40000,139337,0.0172046,0.0763921,59119.2,3696.61,131268,7.99E-06,196098,596098,2685.54,706.041,3.72974,396.26,2750.44,694.054,4.08129,382.403,196098,2748.48,690.234,1.59606,375.867,2748.64,688.185,2.26183,374.238,100,253527
113562.35,11638.26,125200.62,15.86,31.89,641.86,3.76,1.88,,0.251365,0.0504484,0.319278,32.7676,3.24368,19266.2,31427.9,46636.608,640032.1,603493,36539.1,2.48969,430.116,1075.45,9715.96,40000,125095,0.020658,0.0218497,79469.3,1900.55,75425.4,4.79E-06,181856,581856,1977.5,847.191,3.72697,477.197,2024.53,833.447,4.24351,461.142,181856,2019.8,829.31,1.33456,453.909,2017.94,826.321,2.6003,451.851,100,344661
113562.35,83264.7,196827.06,33.87,45.27,528.22,8.03,4.02,,0.205031,0.0624724,1.31462,19.2413,4.02145,29847,46752,65096.16,648068.6,603222,44846.6,2.92528,990.63,1516.06,13561.7,40000,196724,0.0144488,1.14991,81596.6,3853.26,138139,5.49E-06,253485,653485,2434.25,593.687,4.53881,336.364,2491.15,583.275,4.58158,324.495,253485,2493.99,579.399,2.67444,318.558,2498.9,577.953,2.85473,317.116,100,740939
113562.35,23463.26,137025.61,33.67,16.43,719.14,7.98,3.99,,0.106782,0.0994097,0.414505,32.6679,3.15073,33319.3,18274.7,75042.72,784337.6,737512,46825.6,2.79949,2930.26,1757.14,15633.9,40000,136920,0.0272703,0.0981035,65874.9,3727.43,136427,2.70E-06,193681,593681,3887.75,1117.96,3.11603,613.208,3982.46,1098.77,3.89552,591.207,193681,3972.39,1094.66,0.879458,584.002,3976.39,1090.81,2.02741,580.798,100,296930
113562.35,31734.04,145296.4,33.86,44.96,541.09,8.03,4.01,,0.7762,0.0744361,1.82087,24.1838,3.89296,28298.8,46371.4,63132.48,698607.3,659298,39309.3,2.87794,1053.38,1468.78,13152.6,40000,145194,0.016986,1.59422,83060.5,3930.6,140564,2.30E-05,201955,601955,2910.45,697.762,3.94591,379.283,2973.25,686.257,3.86143,366.049,201955,2974.85,680.93,1.94161,358.682,2977.44,679.44,2.16059,357.27,100,744077
85850.05,0,85850.05,11.32,48.82,528.05,2.03,1.01,,2.76299,0.0240636,0.523917,29.9542,5.992,10777.1,33075.3,30155.808,485413.8,460087,25326.8,2.11395,0.0113095,689.332,6282.46,40000,85746.2,0.00904266,0.256527,67771.6,1273.86,53994.5,8.89E-05,142507,542507,958.795,369.637,5.46395,195.077,967.292,365.968,4.34943,189.48,142507,963.294,362.326,2.64314,184.08,962.546,361.707,2.53718,183.285,100,296020
113562.35,81868.77,195431.13,16.04,47.43,512.14,3.8,1.9,,0.360923,0.0349236,0.183075,21.2735,4.78973,18186.2,65958.6,42156.096,643222.8,599935,43287.8,2.58702,0.0328163,969.806,8782.52,40000,195327,0.0127954,0.0299246,77483.7,2024.75,75760,5.99E-06,252088,652088,1373.69,525.673,6.16326,294.496,1401.61,517.263,5.79253,284.319,252088,1397.8,512.943,4.3311,278.337,1396.94,511.815,4.57017,277.3,100,456022
113562.35,42350.15,155912.5,34.52,38.65,553.79,8.19,4.09,,0.387664,0.0750287,1.12071,23.3152,3.35709,28744.8,31299.2,65705.76,662024.3,621627,40397.3,2.80164,2260.4,1530.76,13688.7,40000,155809,0.0170804,0.903619,69866.7,4022.19,143573,1.13E-05,212570,612570,2926.99,701.469,3.89291,389.965,2994.17,689.458,4.0797,376.183,212570,2995.59,685.113,1.84237,369.414,3001.15,683.216,2.23826,367.707,100,509818
113562.35,28743.21,142305.56,38.08,29.23,507.05,9.03,4.51,,0.363104,0.0660555,5.03199,23.354,3.07126,22997.9,14931.2,57680.64,565045.7,531231,33814.7,2.55796,3578.91,1338.01,12016.8,40000,142206,0.0145542,4.8155,53383.1,4086.98,142838,1.14E-05,198967,598967,2575.84,597.61,3.87482,336.049,2635,587.494,4.07529,324.295,198967,2637,583.794,1.87021,318.155,2642.22,582.167,2.22368,316.708,100,224336
96540.28,0,96540.28,27.42,20.14,684.6,5.53,2.76,,0.288626,0.0686504,0.40291,37.0833,3.31206,20111.6,19983.8,50456.64,578899.9,547711,31188.9,2.47911,2099.76,1165.92,10511.8,40000,96436.9,0.0202129,0.0482571,65244.5,3055.91,107930,7.94E-06,153198,553198,2691.36,829.35,3.02776,456.198,2752.03,815.739,3.76795,440.957,153198,2746.78,811.436,0.951596,433.8,2746.02,808.514,2.02526,431.671,100,253611
78251.02,0,78251.02,25.29,17.8,745.12,4.13,2.07,,0.270324,0.0551361,0.431814,39.9807,3.35072,15634.8,14863.5,41804.496,458081.8,433666,24415.8,2.29593,1681.01,961.537,8709.27,40000,78147.6,0.0165444,0.0493549,62485.1,2648.67,90167.3,8.38E-06,134909,534909,2164.04,679.149,2.81267,382.97,2210.73,667.955,3.75051,370.935,134909,2206.36,664.339,0.885011,364.461,2205.44,661.774,1.93716,362.76,100,208079
113562.35,21977,135539.35,37.72,35.94,703.8,8.94,4.47,,0.221104,0.109857,0.469488,32.2441,3.26773,36068.4,20453.3,80289.6,817367.5,769519,47848.5,2.85796,3085.83,1885.35,16727,40000,135434,0.0271747,0.152953,65506.2,4085.85,147209,6.21E-06,192195,592195,4297.53,1114.78,3.06902,606.19,4398.34,1095.54,3.77353,584.353,192195,4388.56,1090.7,0.934626,576.625,4394.3,1086.99,1.95046,573.478,100,352935
113562.35,34692.32,148254.68,26.04,31.75,651.17,6.17,3.09,,0.116521,0.0693019,0.303109,28.2964,3.05698,26206.4,22693.3,60784.8,674846.7,634080,40766.7,2.68274,2032.16,1412.37,12663.5,40000,148150,0.0214197,0.0420533,69863,3104.61,115460,2.61E-06,204911,604911,2709.29,878.128,3.67312,493.553,2777.2,863.228,4.2386,476.263,204911,2772.53,859.697,1.31328,469.607,2772.08,856.788,2.38392,467.387,100,323503
113562.35,2739.31,116301.67,11.4,28.84,734.78,2.7,1.35,,0.205614,0.0529255,0.397749,39.1618,3.48385,19797.9,38071.2,46591.296,737516.1,694442,43074.1,2.4983,0.126955,1074.37,9706.52,40000,116195,0.0268481,0.0349309,84449.1,1038.53,55245,3.35E-06,172956,572956,2075.32,1100.24,3.40437,606.318,2125.43,1082.79,4.01825,585.791,172956,2117.78,1077.94,0.95749,577.814,2117.02,1073.92,2.32818,574.648,100,266420
112998.36,0,112998.36,31.34,23.49,569.67,7.39,3.7,,0.419018,0.0814546,0.448866,31.2047,3.2136,24245.3,15786.7,59744.64,629230.6,595971,33259.6,2.58801,3352.69,1387.42,12446.8,40000,112896,0.0192345,0.147164,57215.4,3908.55,138110,1.32E-05,169657,569657,3187.27,789.516,3.24948,431.602,3258.98,776.442,3.71796,416.737,169657,3256.51,771.728,1.22819,409.396,3258.18,769.382,1.93158,407.524,100,229927
113562.35,75563.78,189126.13,13.25,23.39,740.54,3.14,1.57,,2.83E-06,0.0466519,0.293109,26.2764,3.25912,23683.4,40528.2,52831.68,710961.4,661901,49060.4,2.64381,0.153498,1222.35,11006.6,40000,189019,0.022455,0.06706,83848.8,1205.44,61195.2,1.00E-06,245780,645780,1822.03,919.208,4.6912,533.485,1870.94,903.804,5.11695,514.879,245780,1864.8,901.273,1.83526,508.794,1866.07,898.2,2.87425,506.262,100,316340
113562.35,73539.39,187101.75,25.13,34.57,611.37,5.96,2.98,,8.95E-06,0.056776,0.232384,22.6918,3.22519,26237.5,31245.7,59448,627744.1,586089,41655.1,2.73998,1354.83,1380.32,12385,40000,186997,0.0175121,0.0375391,74532.7,3006.99,111558,1.00E-06,243758,643758,2216.46,717.987,4.41762,414.969,2274.54,705.464,4.891,400.419,243758,2271.65,702.724,2.08497,394.608,2271.04,700.485,2.94796,392.916,100,441021
113562.35,79470.03,193032.38,35.95,35.62,449.9,8.52,4.26,,0.0508957,0.0507757,3.77332,17.7512,3.48321,22473.1,31268.1,53004.48,526855,488577,38278,2.70776,2111.14,1226.46,11042.6,40000,192933,0.0115476,3.63069,66408.8,4005.54,136783,1.35E-06,249694,649694,1976.92,474.235,4.75499,269.807,2023.5,466.005,4.88776,260.248,249694,2026.23,463.082,3.10888,255.304,2031.03,461.902,3.22653,254.07,100,494191
113562.35,68692.61,182254.97,17.27,37.46,750.53,4.09,2.05,,2.34E-05,0.0503009,2.01978,26.92,3.38787,24592.1,47236.3,54564,764560.7,710709,53851.7,2.67161,0.086925,1263.6,11367.5,40000,182148,0.023674,1.7817,85509.5,1332.09,65611.3,1.00E-06,238909,638909,1963.68,969.603,4.46246,554.78,2013.8,953.642,4.70115,535.54,238909,2004.91,950.202,1.71735,528.891,2012.03,946.961,2.51033,525.946,100,350405
109860.33,0,109860.33,28.07,18.83,693.98,6.44,3.22,,0.244616,0.0862651,0.416619,37.5819,3.36145,26125.6,20317.4,61288.32,714990.9,675318,39672.9,2.66642,2341.94,1424.46,12768.4,40000,109756,0.0257151,0.0544569,68813.6,3266.91,120560,6.17E-06,166517,566517,3379.72,1054.44,2.96018,570.684,3457.86,1037.12,3.73677,550.979,166517,3450.28,1032.28,0.838731,543.214,3450.6,1028.6,2.04031,540.318,100,295958
113562.35,11104.91,124667.26,27.45,22.49,641.2,6.51,3.25,,0.251141,0.0778285,0.35377,32.2523,3.18096,25636.1,20299.5,60558.24,684850.4,646445,38405.4,2.65307,2424.16,1406.94,12616.3,40000,124563,0.0225666,0.0477527,66923.5,3332.58,122071,6.29E-06,181324,581324,3046.65,925.489,3.29383,509.329,3118.98,910.114,3.89785,491.679,181324,3113.64,905.708,1.0975,484.337,3113.14,902.663,2.16188,481.998,100,293179
113562.35,39508.38,153070.73,34.47,40.1,636.47,8.17,4.09,,0.329606,0.0882272,0.345373,26.6973,3.36607,32915.9,30029.9,72912,757761.8,713522,44239.8,2.87253,2193.88,1705.28,15190,40000,152966,0.0218256,0.092064,72652.6,3916.64,141592,8.92E-06,209727,609727,3448.94,895.814,3.58337,494.191,3530.69,880.393,3.97501,476.645,209727,3527.85,875.601,1.43722,469.178,3529.09,873.023,2.19064,467.045,100,502453
113562.35,69813.41,183375.77,27.21,35.41,601.12,6.45,3.23,,0.00044174,0.0606483,0.240219,22.5959,3.20125,27200.1,30895.4,61522.08,632711.4,591317,41394.4,2.76467,1605.99,1430.07,12817.1,40000,183271,0.0174673,0.0435425,73170.8,3260.43,119719,1.00E-06,240032,640032,2367.65,716.347,4.30002,411.629,2429.04,703.813,4.75675,397.149,240032,2426.33,700.877,2.03585,391.241,2425.93,698.693,2.83652,389.554,100,454248
113562.35,71731.69,185294.04,11.67,48.34,589.89,2.77,1.38,,0.54097,0.0324802,0.597066,23.41,4.66173,17958.8,43442.6,42584.4,718505,671605,46900,2.45481,0.0179167,979.882,8871.75,40000,185188,0.014932,0.413639,74420.4,1085.68,52217.8,8.12E-06,241949,641949,1274.38,613.01,6.29538,344.244,1301.41,603.578,5.5733,332.31,241949,1298.64,598.489,3.81689,325.21,1299.21,597.282,3.80768,323.785,100,264481
113562.35,19675.79,133238.15,35.67,19.72,575.97,8.46,4.23,,0.2856,0.0852038,1.21575,27.3107,3.02631,27691.4,15247.4,66377.76,647113.2,608515,38598.2,2.67317,3681.13,1546.98,13828.7,40000,133135,0.0192469,0.952373,55523.4,4152.51,147665,8.89E-06,189896,589896,3325.03,790.079,3.40393,436.149,3401.25,776.576,3.88706,420.741,189896,3399.4,772.452,1.31377,413.864,3408.15,769.876,1.96242,411.673,100,236740
113562.35,91800.46,205362.82,15.93,32.86,718.16,3.78,1.89,,2.38E-06,0.0443795,1.12007,24.0263,3.36534,23890.8,44278.9,53209.92,686768.3,635682,51086.3,2.65786,0.192636,1231.35,11085.4,40000,205256,0.0206886,0.9177,83243.8,1345.77,64645,1.00E-06,262017,662017,1729.7,846.877,5.00829,496.351,1776.39,832.635,5.28463,478.993,262017,1769.12,830.373,2.19272,473.333,1775.18,827.543,2.96693,470.815,100,346514
