WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,57182.24,170744.59,35.65,33.9,699.54,8.45,4.23,,0.00228574,0.0909499,0.359382,26.4259,3.05975,35688.3,20199,79036.8,758746.3,710521,48225.3,2.85123,2892.29,1854.67,16466,40000,170639,0.0239988,0.109696,65600.1,3844.32,140021,1.00E-06,227400,627400,3550.73,983.876,3.59323,553.71,3641.53,966.427,4.30773,533.668,227400,3634.11,963.192,1.224,527.169,3638,959.952,2.24191,524.5,100,336959
113562.35,64611.92,178174.28,22.76,40.05,506.52,5.4,2.7,,0.257958,0.0448172,0.220424,20.7605,3.71701,21809.1,58561.6,49930.56,564874.9,528204,36670.9,2.72852,19.4588,1153.43,10402.2,40000,178071,0.0126619,0.0511404,84880.3,2998.6,106962,6.03E-06,234832,634832,1753.28,519.853,4.9099,298.186,1795.36,511.128,4.83785,287.859,234832,1793.26,507.661,3.01213,282.327,1792.69,506.477,3.29787,281.265,100,699334
113562.35,77422.79,190985.14,32.37,26.28,704.02,7.68,3.84,,2.89E-06,0.0787202,0.301647,24.4528,3.08077,34253.1,20680.2,75660,729464.1,681456,48008.1,2.83319,2547.58,1772.19,15762.5,40000,190879,0.022565,0.0785663,67355.2,3514.6,130011,1.00E-06,247640,647640,3070.72,924.522,3.9653,530.035,3152.46,908.137,4.65347,510.995,247640,3146.58,905.583,1.46606,505.007,3148.81,902.6,2.50069,502.618,100,329545
113562.35,9728,123290.36,36.44,47.79,581.87,8.64,4.32,,0.977382,0.0928568,2.49065,29.425,4.06993,30768,44607.8,67883.04,785374.5,744977,40397.5,2.91946,1216.58,1583.35,14142.3,40000,123187,0.0210262,2.20351,84047.5,4080.73,145964,3.05E-05,179948,579948,3637.01,863.747,3.44468,456.881,3711.42,849.76,3.50749,441.119,179948,3711.31,842.973,1.52199,432.336,3714.27,841.046,1.86195,430.608,100,749321
113562.35,45364.88,158927.24,12.71,29.3,721.51,3.01,1.51,,0.00133925,0.0474488,0.334951,29.3171,3.16165,21643.2,40561,49580.16,699801.7,653706,46095.7,2.57592,0.163579,1145.13,10329.2,40000,158820,0.0230538,0.0732739,83665.6,1187.92,59808.4,1.00E-06,215581,615581,1854.71,944.185,4.21675,539.017,1903.55,928.596,4.64573,520.316,215581,1896.52,925.427,1.47007,513.758,1897.95,922.154,2.51221,511.023,100,305621
113562.35,93434.36,206996.71,29.06,29.89,556.48,6.89,3.45,,5.25E-06,0.055059,0.228113,19.7269,3.18768,26375.1,20577.7,61344.48,564812.8,524993,39819.8,2.69481,2639.78,1425.81,12780.1,40000,206893,0.0144162,0.0652566,60302.1,3521.34,126617,1.00E-06,263654,663654,2144.8,591.209,4.71123,347.21,2202.62,580.58,5.15918,334.873,263654,2201.85,578.373,2.59469,329.787,2202.36,576.648,3.18373,328.384,100,294451
113562.35,30171.49,143733.85,11.16,23.71,681.17,2.65,1.32,,0.12157,0.0425423,0.301438,30.7156,3.19614,18778.4,39517.4,44788.512,664812.1,623598,41214.1,2.45863,0.120582,1031.81,9330.94,40000,143627,0.0213741,0.0290122,80721.7,1035.94,53161.3,1.90E-06,200388,600388,1665.52,875.985,4.16928,498.906,1707.85,861.683,4.55964,481.814,200388,1702.83,858.07,1.51467,474.937,1701.69,854.964,2.70574,472.601,100,256544
112810.32,0,112810.32,16.46,26.66,708.37,3.88,1.94,,0.223833,0.0513924,3.96708,38.0855,3.4275,18897.3,42150.4,45341.712,706852,663952,42900,2.46619,0.209135,1044.86,9446.19,40000,112706,0.0253368,3.60843,84354.3,1232.27,58997.7,3.80E-06,169467,569467,2010.56,1038.48,3.39441,571.685,2059.79,1022.17,3.78659,552.347,169467,2048.49,1017.24,0.996495,544.536,2055.69,1013.47,1.88512,541.175,100,297778
81003.68,0,81003.68,15.49,15.62,519.02,2.62,1.31,,0.898822,0.029904,0.472258,28.9597,3.60422,10202.8,10651.5,29556.096,349205.3,330833,18372.3,2.09869,1243.49,675.41,6157.52,40000,80900.9,0.00897463,0.207247,57931.2,2174.26,76158.7,3.18E-05,137662,537662,1180.17,367.955,3.45137,215.053,1199.77,362.722,3.64902,209.124,137662,1196.81,359.778,1.96372,204.41,1196.16,358.985,2.1482,203.764,100,203411
113562.35,80001.55,193563.91,26.26,16,482.54,6.23,3.11,,8.60E-05,0.0483701,0.209123,18.9671,3.10792,20953.2,23238.1,50116.32,526022.2,489258,36764.2,2.61976,2355.18,1157.84,10440.9,40000,193462,0.0127918,0.058675,60779,3586.72,121587,1.00E-06,250223,650223,1886.94,524.829,4.85515,301.579,1935.58,515.605,5.18874,290.773,250223,1934.76,513.141,2.97673,285.774,1934.8,511.671,3.43618,284.526,100,317848
97946.58,0,97946.58,16.81,28.63,582.14,3.44,1.72,,0.516335,0.0423603,0.347565,32.1743,3.32605,14630.8,16400.7,39265.584,486206.5,461233,24973.5,2.26601,1195.17,901.92,8180.33,40000,97842.7,0.0142381,0.0495182,65454.1,2242.13,79878.4,1.39E-05,154604,554604,1664.18,584.476,3.41727,334.893,1699.5,575.192,3.88814,324.398,154604,1695.54,571.197,1.53344,317.894,1694.41,569.523,2.18446,316.751,100,229949
113562.35,27217.26,140779.61,27.36,30.09,623.5,6.49,3.24,,0.190594,0.0709201,0.310148,28.3953,3.06108,25537.7,20789.2,60231.84,657620.9,619108,38512.9,2.65514,2389.04,1399.1,12548.3,40000,140675,0.0204475,0.0459588,66212.9,3323,121470,4.63E-06,197436,597436,2773.38,838.568,3.59924,469.088,2841.55,824.398,4.116,452.707,197436,2837.33,820.597,1.33376,445.924,2836.8,817.9,2.30677,443.862,100,297733
113562.35,30253.6,143815.96,25.65,26.55,488.57,6.08,3.04,,0.453008,0.0496404,0.351922,23.007,3.31177,18614,17076.3,48407.52,515278.5,485140,30138.5,2.41344,2665.28,1117.34,10084.9,40000,143714,0.0119792,0.148895,55642.7,3517.61,116646,1.31E-05,200475,600475,1939.89,491.771,4.45994,282.336,1985.88,483.64,4.35124,272.519,200475,1985.5,480.234,2.44745,266.941,1985.61,479.169,2.65273,265.939,100,213101
113562.35,65102.05,178664.41,36.6,44.66,453.06,8.68,4.34,,0.776865,0.0357388,17.268,19.1086,4.68693,23538.2,53061.1,43362.432,483822.2,448593,35229.2,3.62103,1956.92,998.198,9033.84,40000,178567,0.00932663,17.1175,112479,3195.4,222440,2.57E-05,235328,635328,1399.03,382.477,5.7184,214.914,1428.24,377.065,4.90779,207.791,235328,1429.71,374.128,3.52936,203.327,1429.55,373.065,3.36732,202.114,100,1.21E+06
113562.35,35739.02,149301.38,34.86,16.85,526.44,8.27,4.13,,0.269467,0.068914,2.03677,23.171,3.00677,24768.1,15617.3,60653.28,581811.4,545583,36228.4,2.6119,3538.81,1409.22,12636.1,40000,149200,0.0153752,1.82201,54149.9,4058.99,142929,8.22E-06,205961,605961,2685.65,631.272,3.87559,355.946,2748.66,620.417,4.15727,343.384,205961,2749.98,616.872,1.8148,337.254,2756.56,615.008,2.24244,335.61,100,233018
91937.73,0,91937.73,22.23,40.09,589.8,4.27,2.13,,0.749846,0.0461741,0.403709,32.3839,3.66105,15597.2,65461.6,40154.448,488848.7,464297,24551.7,2.40688,0.158087,922.774,8365.51,40000,91834.9,0.0135842,0.100425,80100.2,2599.63,88303.4,2.26E-05,148596,548596,1816.1,557.825,3.4535,313.874,1851.99,549.112,3.71796,304.038,148596,1847.84,544.743,1.64283,297.511,1846.96,543.368,2.06133,296.472,100,555813
113562.35,69536.32,183098.67,38.41,42.6,490.02,9.11,4.55,,0.312446,0.0565067,5.18012,19.1898,3.8915,25956.2,45922.4,58646.4,598190.7,558288,39902.7,2.83692,988.03,1361.12,12218,40000,182998,0.0129357,5.01672,80974.4,3861.15,137345,8.78E-06,239759,639759,2203.28,531.561,4.60506,299.598,2253.7,522.452,4.5119,289.024,239759,2256.77,518.59,2.7612,283.251,2260.27,517.426,2.84984,282.033,100,736079
113562.35,16371.41,129933.76,17.5,29.48,506.14,4.15,2.07,,0.564858,0.0412872,0.291305,25.7815,3.3952,15985.3,17598.8,42092.208,519697.8,490894,28803.8,2.32561,1498.58,968.303,8769.21,40000,129831,0.0128326,0.0629335,63525.3,2620.66,89536.9,1.40E-05,186592,586592,1619.08,526.564,4.29177,303.921,1655.52,518.262,4.2699,293.913,186592,1652.26,514.503,2.28566,287.9,1651.49,513.304,2.61282,286.893,100,243723
103830.34,0,103830.34,20.97,34.51,661.56,4.55,2.27,,0.361817,0.0591788,0.370891,36.241,3.41252,19515.5,33818,47572.56,614726.2,581791,32935.2,2.51819,693.616,1097.58,9910.95,40000,103726,0.0206047,0.0309734,78622.5,2457.38,90493.7,8.44E-06,160487,560487,2322.3,845.356,3.26377,467.135,2374.06,831.785,3.88431,451.714,160487,2368.83,827.065,1.11418,444.142,2367.15,824.189,2.24632,442.122,100,411880
113562.35,74944.29,188506.64,34.71,32.02,475.76,8.23,4.12,,0.0198035,0.0540653,2.54015,18.5468,3.16741,23223,20531.5,56086.56,522512.9,484541,37971.9,2.63767,3024.63,1299.93,11684.7,40000,188406,0.0121925,2.38573,56668.5,4004.96,138228,1.00E-06,245167,645167,2102.9,500.573,4.58466,288.241,2154.2,491.766,4.84226,278.01,245167,2156.55,489.11,2.77417,273.006,2162.61,487.698,3.00985,271.631,100,309575
113562.35,42862.51,156424.87,29.02,27.58,639.27,6.88,3.44,,0.0828135,0.0727506,0.299145,26.5364,3.0058,27875,20649.6,64445.76,669592.5,628435,41157.5,2.71193,2499.69,1500.39,13426.2,40000,156320,0.0206961,0.0540452,65978.5,3420.27,125522,1.97E-06,213081,613081,2841.99,848.544,3.72548,478.538,2914.11,833.901,4.29057,461.594,213081,2909.78,830.597,1.3899,455.173,2910.03,827.846,2.36628,453.028,100,306222
90748.13,0,90748.13,34.01,31.16,672.32,6.44,3.22,,0.310819,0.0756893,0.457552,36.2125,3.25501,20430,15661.4,52268.64,537598.1,509027,28571.1,2.47078,2961.52,1208.96,10889.3,40000,90645.7,0.0183463,0.105921,57232,3618.63,124429,1.04E-05,147407,547407,2965.55,753.17,2.93071,413.349,3030.99,740.569,3.66853,399.47,147407,3026.51,736.455,0.954003,392.619,3027.57,733.852,1.84367,390.685,100,206116
83396.28,0,83396.28,35.96,48.86,589.96,6.26,3.13,,1.05641,0.0621049,3.05574,32.0602,4.00237,18555.1,82490.5,45347.328,496216.9,471852,24364.9,2.62842,0.225847,1045,9447.36,40000,83295.2,0.0132831,2.74739,87188.6,3528.59,121144,4.26E-05,140056,540056,2441.32,545.631,3.3245,293.574,2486.81,537.195,3.40983,284.184,140056,2484.49,532.514,1.57714,277.71,2484.2,531.323,1.82444,276.723,100,821271
113562.35,87880.08,201442.43,33.93,22.42,583.56,8.05,4.02,,4.77E-06,0.0674318,0.358812,20.3212,3.0237,30272.3,18214.9,69444.48,612207.8,569212,42995.8,2.75918,3191.26,1621.13,14467.6,40000,201338,0.0164416,0.181167,58159,3895.57,139939,1.00E-06,258099,658099,2625.4,674.28,4.34052,391.323,2694.26,662.111,4.88049,377.299,258099,2693.17,659.743,2.13791,371.892,2697.27,657.665,2.75864,370.133,100,280999
92529.48,0,92529.48,13.38,15.88,643.42,2.59,1.29,,0.394941,0.0325673,3.8027,34.7755,3.30643,12931.6,24617.6,34509.024,487646.7,461026,26620.7,2.20245,0.210385,790.663,7189.38,40000,92425.5,0.0161335,3.47797,73353.8,995.486,48532.7,8.88E-06,149186,549186,1276.77,661.588,3.22222,376.658,1306.29,651.549,3.69726,365.191,149186,1300.74,647.408,1.2316,358.476,1302.69,645.339,1.85042,356.849,100,233342
113562.35,52755.87,166318.22,16.98,26.78,573.27,4.03,2.01,,0.0744349,0.0400641,0.2259,24.111,3.07689,18680.8,29250.8,45571.152,557579.1,521490,36089.1,2.47607,682.945,1050.28,9493.99,40000,166214,0.015,0.0246332,73024,2144.79,79305.1,1.39E-06,222975,622975,1566.04,615.264,4.7541,360.528,1606.58,604.78,5.04633,348.071,222975,1603.75,602.003,2.39962,342.349,1602.56,600,3.23864,340.918,100,330606
81237.17,0,81237.17,18.62,26.66,618.29,3.16,1.58,,0.529928,0.0384437,0.399757,33.7553,3.33521,12918.3,11911.4,35642.736,394570.1,374521,20049.1,2.21541,1395.87,817.131,7425.57,40000,81133.7,0.011673,0.0836115,62167.8,2275.2,81114.1,1.74E-05,137895,537895,1511.82,479.388,3.1087,281.385,1541.96,471.707,3.73834,273.104,137895,1538.6,468.304,1.46594,267.339,1537.75,466.921,2.02492,266.453,100,199812
92807.48,0,92807.48,29.34,38.03,502.13,5.69,2.84,,1.22628,0.0443335,4.7734,28.0767,4.1219,14633.6,46620.4,39111.696,420409.2,398426,21983.2,2.37217,174.921,898.312,8148.27,40000,92707.1,0.00936949,4.51247,78429.7,3356.53,103325,5.11E-05,149468,549468,1742.6,384.405,3.98612,220.084,1776.06,378.758,3.65556,213.211,149468,1774.07,375.489,2.06528,208.281,1773.34,374.78,2.12081,207.578,100,644473
92729.63,0,92729.63,18.31,19.04,728.46,3.54,1.77,,0.250483,0.0523349,0.397604,39.5845,3.39492,17003.5,23409.3,42853.584,559460.1,528676,30784.1,2.39323,640.631,986.217,8927.83,40000,92625.1,0.0205194,0.02629,75030.9,1942.81,74425.3,5.71E-06,149386,549386,2054.21,841.646,3.03229,468.343,2100.27,828.11,3.91537,453.211,149386,2095.13,823.997,0.905602,446.069,2093.39,820.775,2.24518,443.885,100,295808
113562.35,19020.76,132583.11,16.31,17.86,586.55,3.87,1.93,,0.296485,0.0446126,0.282373,28.8858,3.1724,17821.7,26923.7,44447.664,587309,553621,33688,2.42504,678.412,1023.77,9259.93,40000,132479,0.0170746,0.0249698,74363.1,2088.96,78065.1,5.95E-06,189240,589240,1748.14,700.528,4.04072,400.611,1790,689.087,4.37748,387.144,189240,1786.03,685.252,1.73597,380.415,1784.51,682.985,2.68181,378.843,100,318637
113562.35,55938.63,169500.98,34.01,41.84,638.15,8.06,4.03,,0.267693,0.0829212,0.304536,24.7265,3.44263,33713.8,33153.9,73600.32,758924.8,712926,45998.8,2.90686,1865.42,1722.01,15333.4,40000,169396,0.0209397,0.0749453,75572.9,3831.26,139031,6.88E-06,226157,626157,3239.88,859.489,3.83022,479.317,3318.65,844.502,4.16695,462.235,226157,3316.22,840.02,1.64748,455.077,3316.85,837.59,2.37886,453.075,100,552460
113562.35,15325.39,128887.74,18.53,24.62,623.36,4.39,2.2,,0.258293,0.0532348,0.30814,31.0227,3.19073,20006.9,27817.3,48614.4,628631.2,592686,35945.2,2.50695,939.146,1122.24,10128,40000,128783,0.0196705,0.0258663,75290,2301.3,86860.7,5.28E-06,185544,585544,2085.55,806.759,3.759,454.987,2135.46,793.58,4.22117,439.599,185544,2131.02,789.545,1.41668,432.552,2129.39,786.822,2.53205,430.634,100,329181
96133.35,0,96133.35,31.62,25.55,624.75,6.35,3.17,,0.379232,0.0707023,0.426225,33.9224,3.23315,19863.8,15843.8,51261.12,536950.4,508969,27981.4,2.4479,2902.86,1185.01,10679.4,40000,96031,0.0171644,0.0993634,57083.5,3591.77,122717,1.25E-05,152792,552792,2769.93,704.733,3.11593,389.904,2831.27,693.016,3.70765,376.857,152792,2827.87,688.822,1.13276,370.011,2828.09,686.577,1.90807,368.354,100,205705
100279.61,0,100279.61,19.33,43.89,534.53,4.05,2.02,,1.52044,0.0415245,0.491328,29.7503,4.62134,15131,69722.4,39171.504,542180.8,514525,27655.8,2.376,0.0447376,899.714,8160.73,40000,100177,0.0126204,0.216809,78640.3,2420.02,83669.7,4.39E-05,156938,556938,1638.24,517.568,4.19605,283.587,1666.28,510.363,3.78738,274.74,156938,1661.83,505.752,2.08905,268.335,1660.98,504.818,2.15495,267.39,100,520843
79844.58,0,79844.58,26.25,34.14,700.55,4.38,2.19,,0.355679,0.0545766,0.425276,37.7181,3.33735,15647.5,20407.6,41833.392,448813.1,425560,23253.1,2.31423,1476.38,962.216,8715.29,40000,79741.5,0.0151004,0.0645962,64705.4,2844.5,94284,1.18E-05,136503,536503,2142.37,620.101,2.9229,351.716,2187.77,609.875,3.72043,340.714,136503,2183.89,606.157,1.04291,334.295,2183.06,604.015,1.91405,332.887,100,287070
113562.35,68390.16,181952.52,33.49,37.29,544.17,7.94,3.97,,0.135986,0.0668571,0.675017,20.6362,3.308,28745.1,29788.3,65442.24,622415.1,580343,42072.1,2.79994,2324.35,1524.4,13633.8,40000,181849,0.0154857,0.491755,67583.9,3944.98,140814,3.73E-06,238610,638610,2604.24,635.858,4.24864,361.582,2667.49,624.63,4.50593,348.685,238610,2668.8,621.238,2.21391,342.777,2674.29,619.427,2.60373,341.126,100,475576
113562.35,64913.75,178476.1,30.85,23.32,577.3,7.32,3.66,,0.00602722,0.0655593,0.27754,22.041,2.98492,27349.4,19093.2,63930.24,604085.9,564414,39671.9,2.69994,2924.01,1487.98,13318.8,40000,178372,0.0167449,0.0813158,60089.6,3702.82,133149,1.00E-06,235133,635133,2556.43,686.761,4.13792,394.46,2622.91,674.595,4.63614,380.415,235133,2621.16,671.893,1.92124,374.722,2622.37,669.795,2.61669,373.02,100,282814
85971.65,0,85971.65,30.86,26.63,467.58,5.54,2.77,,1.09766,0.0396474,6.99496,26.3822,3.77801,10920.4,8870.13,32859.12,364717.4,345502,19215.4,2.09243,2545.9,752.203,6845.65,40000,85872.4,0.00830051,6.75226,49748.8,3521.3,105608,4.57E-05,142633,542633,1559.85,340.33,3.85121,193.141,1588.54,335.487,3.62651,187.254,142633,1586.62,332.664,2.08856,182.815,1585.89,332.021,2.14537,182.185,100,158710
113562.35,29887.28,143449.64,18.14,47.54,657.97,4.3,2.15,,0.739062,0.0562343,0.293113,29.8592,4.04762,23198.9,60504.4,52479.84,805141.3,761347,43794.3,2.68313,0.0621016,1213.98,10933.3,40000,143344,0.0217369,0.0256433,86463.7,2041.55,84081.7,1.35E-05,200105,600105,2212.03,892.234,4.10119,488.659,2257.57,878.267,4.11969,472.319,200105,2251.2,871.789,1.88639,463.424,2249.37,869.477,2.71176,461.715,100,506808
113562.35,51775.13,165337.49,28.82,37.71,538,6.83,3.42,,0.300522,0.0611062,0.276799,22.1878,3.37421,25512.5,35829,58727.04,613919.3,576297,37622.3,2.75297,1581.83,1363.05,12234.8,40000,165234,0.0152369,0.0801946,73595.7,3615.7,129025,7.92E-06,221995,621995,2387.02,625.572,4.25935,353.365,2444.9,614.851,4.37438,340.906,221995,2444.2,611.05,2.21339,334.711,2444.25,609.474,2.64477,333.363,100,539163
113562.35,38253.72,151816.07,18.93,34.04,482.03,4.49,2.24,,0.423918,0.0396214,0.239916,22.3746,3.42385,16843.1,35479.3,41576.784,525813,493983,31830,2.49841,504.45,956.184,8661.83,40000,151713,0.0122351,0.0529318,75625.5,2750.59,93216,9.47E-06,208474,608474,1552.83,502.088,4.80547,285.911,1588.36,494.043,4.69591,276.131,208474,1585.54,490.536,2.82315,270.465,1584.86,489.405,3.10287,269.459,100,486049
113562.35,34751.77,148314.13,18.23,17.59,501.18,4.32,2.16,,0.33981,0.0406643,0.24291,23.339,3.20251,16688.1,20431,42595.008,520520.8,489339,31181.8,2.40138,1411.91,980.132,8873.96,40000,148211,0.0127562,0.0441679,65178.1,2697.44,92129.2,7.64E-06,204972,604972,1592.35,523.422,4.5844,301.493,1630.2,514.902,4.61308,291.219,204972,1627.39,511.564,2.54661,285.508,1626.57,510.25,2.96308,284.436,100,282709
113562.35,54866.91,168429.26,30.07,38.23,687.04,7.13,3.57,,0.116848,0.0788108,0.293171,26.6122,3.28231,32342.3,30765.8,70743.36,758197.1,711421,46776.1,2.86507,1634.66,1652.62,14738.2,40000,168323,0.0229528,0.0479477,77142.9,3378.86,125649,2.63E-06,225084,625084,3080.1,941.206,3.77576,528.404,3157.42,924.919,4.29094,509.658,225084,3152.54,921.059,1.42052,502.762,3152.43,918.112,2.44918,500.454,100,489483
113562.35,11060.46,124622.82,26.45,27.36,538.45,6.27,3.14,,0.450039,0.0616571,0.332952,27.6784,3.20781,20639.7,17953.5,52281.6,576859.8,545822,31037.8,2.48505,2681.95,1209.26,10892,40000,124520,0.015834,0.0754314,59332.3,3482.29,120735,1.28E-05,181281,581281,2413.22,650.001,3.75558,364.739,2469.5,639.264,3.9723,352.233,181281,2466.83,635.092,1.68897,345.554,2466.28,633.36,2.23867,344.187,100,236573
113562.35,16686.59,130248.94,37.04,16.55,612.41,8.78,4.39,,0.248041,0.0957608,0.991043,29.37,3.05228,30281.5,15089.7,71226.24,693257.2,651771,41486.2,2.72392,3749.1,1664.33,14838.8,40000,130145,0.021853,0.704061,56411.7,4214.03,150423,7.68E-06,186906,586906,3739.26,896.9,3.2069,490.945,3824.86,881.503,3.81279,473.452,186906,3819.97,877.206,1.11048,466.314,3830.43,874.119,1.89338,463.689,100,242152
86200.11,0,86200.11,18.06,37.14,540.81,3.25,1.63,,1.04013,0.0337246,0.507989,30.0215,3.89333,12493.1,47575,34024.08,394014.7,373499,20515.7,2.25722,0.147011,779.352,7088.35,40000,86096.8,0.00976561,0.231249,74405.6,2263.71,78453.6,3.72E-05,142858,542858,1329.74,400.52,3.62872,233.368,1352.92,394.763,3.65499,226.678,142858,1349.67,391.447,1.97118,221.599,1348.98,390.624,2.12736,220.888,100,484594
113562.35,73509.37,187071.73,21.85,29.97,542.34,5.18,2.59,,0.000133679,0.0447908,0.205178,21.2222,3.1154,20709.9,26927.9,49368,548077.7,510603,37474.7,2.58033,1465.32,1140.1,10285,40000,186968,0.0142161,0.0333627,67980.1,2844.19,100721,1.00E-06,243729,643729,1748.56,583.012,4.87934,340.03,1794.57,572.87,5.23883,328.075,243729,1792.38,570.438,2.70349,322.79,1791.63,568.644,3.39793,321.423,100,336702
113562.35,38721.68,152284.03,12.8,30.99,589.8,3.04,1.52,,0.150666,0.0377239,0.243768,26.2863,3.10059,17557.8,29934.7,42671.136,574754.8,539031,35723.8,2.45343,37.7557,981.923,8889.82,40000,152179,0.0164367,0.0196704,78684.7,1553.95,64767.5,2.65E-06,208940,608940,1477.47,674.018,4.42527,391.287,1513.88,662.903,4.8073,378.134,208940,1510.49,659.748,2.0356,371.922,1508.96,657.468,3.06132,370.393,100,349366
82057.42,0,82057.42,26.87,33.66,463.52,4.6,2.3,,1.21078,0.0366722,4.65799,26.1894,3.91393,10752.2,21482.3,30834.432,349544.2,330927,18617.2,2.19918,1186.45,705.099,6423.84,40000,81957.3,0.00779194,4.41809,63836.3,3297.64,100903,5.18E-05,138718,538718,1444.97,319.31,3.91182,180.06,1470.12,314.963,3.60777,174.688,138718,1467.71,312.269,2.12244,170.45,1466.89,311.678,2.15328,169.852,100,413328
108724.41,0,108724.41,29,26.91,509.79,6.58,3.29,,0.688834,0.0602136,1.0497,28.3791,3.43185,18219.2,14153.1,48862.08,520187.5,493411,26776.5,2.36496,3091.99,1128.11,10179.6,40000,108623,0.0132745,0.781738,52980.9,3753.22,123807,2.38E-05,165384,565384,2356.42,545.225,3.74045,306.206,2407.68,536.384,3.77557,295.862,165384,2407.56,532.246,1.7834,289.564,2408.54,530.981,2.05843,288.469,100,178387
113562.35,37758.8,151321.16,28.9,20.14,453.25,6.85,3.43,,0.408614,0.0502671,1.43072,20.848,3.26945,18398.1,16865.3,47634.576,504987.7,473897,31090.7,2.44738,2983.99,1099.04,9923.87,40000,151220,0.0113466,1.25009,53585.8,3874.85,126562,1.19E-05,207981,607981,1961.29,465.783,4.56107,263.919,2006.52,458.123,4.44477,254.64,207981,2008.64,454.863,2.62805,249.295,2010.68,453.866,2.74151,248.271,100,225904
113562.35,5373.49,118935.85,17.53,17.58,475.64,4.16,2.08,,0.885956,0.0401738,0.376973,26.1565,3.77076,14806.8,14413.3,40301.376,495526.7,468851,26675.7,2.26028,1774.06,926.223,8396.12,40000,118833,0.0114381,0.142344,59972.9,2757.51,92403.3,2.51E-05,175594,575594,1577.5,469.138,4.33574,269.036,1610.59,462.117,4.08309,260.342,175594,1607.55,458.412,2.34224,254.669,1606.95,457.524,2.46101,253.798,100,210300
113562.35,78358.94,191921.29,36.45,25.98,567.6,8.64,4.32,,6.73E-06,0.0705447,1.00938,20.4232,2.99946,30196.2,17010.2,69907.68,608090.6,564300,43790.6,2.75014,3484.94,1632.36,14564.1,40000,191818,0.0162919,0.827162,55914.3,4074.83,145766,1.00E-06,248579,648579,2744.37,668.459,4.17966,385.065,2813.72,656.407,4.71224,371.221,248579,2812.93,653.881,2.02654,365.726,2821.79,651.676,2.58558,363.792,100,265833
113562.35,42443.66,156006.01,38.74,48.34,507.71,9.19,4.59,,1.00193,0.0646669,6.08001,21.7676,4.44988,26827.6,59185.3,59514.24,683026.8,643254,39772.8,2.90072,312.499,1381.9,12398.8,40000,155906,0.0149175,5.88212,90343.9,3846.21,138298,2.92E-05,212667,612667,2530.63,612.643,4.3115,332.319,2583.95,602.783,3.97436,320.82,212667,2585.59,597.775,2.28805,314.024,2586.68,596.702,2.34221,312.897,100,886118
113562.35,48905.28,162467.64,28.64,31.01,674.91,6.79,3.4,,0.00146654,0.0744598,0.304532,26.9404,3.02141,29406.6,21798.2,66736.32,696925.3,653176,43749.3,2.75104,2269.45,1555.64,13903.4,40000,162362,0.0222822,0.055894,68996,3289.73,122358,1.00E-06,219123,619123,2908.13,913.2,3.72159,516.141,2983,897.415,4.39122,497.863,219123,2977.64,894.318,1.30736,491.477,2978.39,891.29,2.37989,489.098,100,327419
113562.35,31937.51,145499.87,33.38,39.85,669.97,7.92,3.96,,0.322834,0.0918768,0.342355,29.2196,3.38695,33152.5,29672.4,73116,787620.9,742559,45061.9,2.87326,2064.47,1710.24,15232.5,40000,145395,0.0240244,0.0635568,74478,3774.98,137482,8.41E-06,202156,602156,3594.8,985.763,3.4165,540.572,3679.74,968.963,3.89995,521.463,202156,3674.88,963.93,1.2522,513.676,3675.07,960.976,2.17855,511.297,100,494207
113562.35,68886.59,182448.94,26.91,14.89,534,6.38,3.19,,0.00218842,0.0520431,0.229983,20.8726,3.04905,23028.2,20350.4,55478.4,543358.6,507032,36326.6,2.59809,2504.97,1285.41,11558,40000,182346,0.0138097,0.0540471,60106.3,3413.9,120631,1.00E-06,239107,639107,2029.65,566.551,4.5547,331.146,2082.95,556.573,4.90403,319.525,239107,2081.83,554.019,2.48621,314.255,2081.72,552.388,3.03502,312.932,100,275800
78773.79,0,78773.79,20.53,16.72,647.13,3.38,1.69,,0.461102,0.0414684,0.40916,35.1238,3.30447,13062.4,11745.8,36664.416,394613.7,374531,20082.7,2.17658,1547.1,841.009,7638.42,40000,78670.4,0.0121982,0.0778885,59041.2,2399.94,82678.4,1.57E-05,135431,535431,1629.96,500.983,3.00512,293.286,1662.97,492.86,3.73256,284.626,135431,1659.61,489.474,1.31774,278.752,1658.74,487.928,1.97203,277.79,100,183829
113562.35,44030.82,157593.18,24.02,35.46,580.21,5.7,2.85,,0.227491,0.0562479,0.255292,24.7017,3.21986,23430.2,35071.8,54521.28,621042.9,583336,37706.9,2.67716,1110.08,1262.58,11358.6,40000,157489,0.0169703,0.0366478,76427.1,3015.54,109935,5.13E-06,214250,614250,2199.92,696.302,4.17441,395.72,2254.17,684.531,4.43921,381.979,214250,2250.94,680.861,1.9515,375.574,2249.92,678.811,2.70399,374.019,100,482368
113562.35,8632.32,122194.67,35.43,42.76,538.8,8.4,4.2,,0.88805,0.0803369,3.46251,27.7614,3.84998,26744.3,41936.4,61283.52,691485.7,655543,35942.7,2.81367,1399.77,1424.34,12767.4,40000,122093,0.0180291,3.1953,80167.5,4015.21,142700,2.83E-05,178854,578854,3145.2,740.517,3.59072,396.222,3210.63,728.578,3.60895,382.578,178854,3211.1,722.796,1.64636,374.753,3213.47,721.163,1.93487,373.28,100,686091
113562.35,86769.69,200332.04,18.96,47.86,744.05,4.5,2.25,,0.101386,0.0570568,0.236701,25.7771,3.99607,29042,53474.7,61946.88,836811.7,782714,54097.7,2.82551,0.0934045,1440.28,12905.6,40000,200224,0.0230221,0.0195375,87925.8,1918.16,83262.6,1.59E-06,256985,656985,2235.42,944.094,4.59774,538.473,2288.92,928.216,4.8953,520.018,256985,2284.16,923.829,2.09541,512.663,2282.27,920.885,3.33594,510.61,100,495189
91532.04,0,91532.04,19.95,39.27,678.06,3.81,1.91,,0.481985,0.0496728,0.38075,36.9472,3.54558,16575.8,59497.9,41565.84,547159.6,518930,28229.6,2.43026,0.146627,955.927,8659.55,40000,91428.2,0.0179752,0.0343488,81071.7,2111.37,77854.7,1.20E-05,148189,548189,1953.45,737.745,3.16786,410.046,1993.53,726.132,3.82425,397.153,148189,1988.52,721.392,1.19098,389.733,1986.91,719.009,2.16402,388.151,100,465127
113562.35,32110.37,145672.72,37.87,37.02,705.13,8.98,4.49,,0.201092,0.10636,0.437519,30.3345,3.2514,36900.5,21903.5,81422.4,820606.5,771755,48851.5,2.88044,2935.99,1913.14,16963,40000,145567,0.0264556,0.141832,66897.6,4065.17,146612,5.50E-06,202328,602328,4158.85,1085.32,3.21221,595.015,4258.04,1066.41,3.86738,573.518,202328,4249.31,1061.78,1.02654,565.96,4254.4,1058.23,2.01504,562.962,100,380435
113562.35,80999.01,194561.37,35.65,38.75,702.23,8.45,4.23,,6.26E-06,0.0856677,0.307987,24.0053,3.32547,37777.1,26502.6,81371.04,780101.5,729284,50817.5,2.92538,2281.47,1911.88,16952.3,40000,194455,0.0228307,0.087356,71631.7,3775.43,137874,1.00E-06,251216,651216,3342.9,936.172,3.94141,532.986,3429.66,919.387,4.5509,513.774,251216,3424.38,916.132,1.55429,507.336,3426.71,913.23,2.49296,504.97,100,451115
113562.35,28104.32,141666.68,14.86,24.58,534.56,3.52,1.76,,0.353487,0.038372,0.250912,25.416,3.19733,16562.7,21345.8,41906.256,537373.2,505933,31440.2,2.39179,799.454,963.93,8730.47,40000,141562,0.0140266,0.0310323,70779.8,2125.59,77959.4,7.46E-06,198323,598323,1503.9,575.48,4.34751,332.898,1539.33,566.195,4.51259,321.832,198323,1535.99,562.662,2.23559,315.73,1534.88,561.065,2.84592,314.56,100,296327
113562.35,87534.81,201097.17,25.49,48.08,634.42,6.04,3.02,,0.133741,0.06007,0.218507,22.3581,3.97857,30287.6,61374.8,64147.68,743836.1,695230,48606.1,2.93564,1.20285,1493.21,13364.1,40000,200991,0.0187168,0.0300395,90502.6,2907.65,111375,2.67E-06,257752,657752,2350.02,768.25,4.54736,437.043,2407.57,754.97,4.75283,421.878,257752,2404,750.812,2.39907,415.21,2402.8,748.673,3.16654,413.584,100,728977
113562.35,10399.9,123962.26,35.53,24.31,656.57,8.43,4.21,,0.227519,0.101731,0.476787,32.771,3.16105,31293.8,15976,72576.48,737565,695313,42252,2.74775,3486.81,1697.12,15120.1,40000,123858,0.0248277,0.155579,59818.9,4054.37,145766,6.67E-06,180619,580619,3979.24,1018.51,3.03082,553.021,4071.93,1001.14,3.74196,533.299,180619,4064.03,996.561,0.930542,525.828,4069.22,993.108,1.90773,522.954,100,257483
113562.35,91259.32,204821.67,19.03,47.38,452.91,4.51,2.26,,0.206625,0.0366602,0.172745,18.7853,4.9634,18300.5,77278.6,41308.848,602892.8,560341,42551.8,2.70831,0.0525003,949.886,8606.01,40000,204719,0.011616,0.0418759,80039.1,2655.27,92746.6,3.66E-06,261480,661480,1440.31,477.323,5.81006,264.883,1469.99,469.508,5.57587,255.726,261480,1467,465.586,4.34583,250.444,1466.41,464.64,4.45378,249.476,100,594238
113562.35,37350.77,150913.13,27.92,40.13,500.88,6.62,3.31,,0.62754,0.0578786,0.466942,22.37,3.74399,23456.4,46504,54360.96,598216.2,563236,34980.2,2.74819,876.624,1258.76,11325.2,40000,150810,0.0137343,0.266875,80380.5,3632.23,127561,1.79E-05,207571,607571,2263.3,563.959,4.36018,313.91,2314.19,554.715,4.18749,302.984,207571,2314.53,550.504,2.35606,296.744,2315.14,549.373,2.51244,295.632,100,680632
113562.35,22189.47,135751.83,26.06,23.95,463.98,6.18,3.09,,0.614306,0.0490864,0.678768,23.033,3.45796,17222.8,16270.8,45824.976,504472.1,475574,28898.1,2.36565,2750.21,1056.27,9546.87,40000,135651,0.0113222,0.474393,54078.6,3658.78,117378,1.85E-05,192412,592412,1918.97,464.74,4.50928,263.98,1962.48,457.286,4.27375,254.836,192412,1962.88,453.804,2.48898,249.321,1963.46,452.887,2.58814,248.381,100,202214
113562.35,4563.85,118126.21,29.55,17.55,617.28,7.01,3.5,,0.314977,0.0822736,0.375746,32.5643,3.20661,25594,18137.7,61320.48,672447.3,635882,36565.3,2.6377,2878.81,1425.23,12775.1,40000,118022,0.0218514,0.0632218,62774.4,3622.34,130528,8.72E-06,174783,574783,3221.08,896.438,3.20542,490.165,3295.93,881.566,3.78934,473.198,174783,3290.99,876.914,1.0967,465.729,3290.94,874.055,2.05124,463.507,100,266028
113562.35,4554.72,118117.08,14,29.82,591.72,3.32,1.66,,0.382214,0.043986,0.313331,32.0289,3.28448,16909.7,25265.3,42451.968,593816,561491,32325,2.39418,379.955,976.766,8844.16,40000,118012,0.0181231,0.0232906,76908.7,1786.98,70653.8,7.70E-06,174773,574773,1726.66,743.47,3.7273,421.12,1765.72,731.676,4.17694,407.381,174773,1761.18,727.341,1.509,400.16,1759.44,724.924,2.55011,398.547,100,321841
113562.35,88653.57,202215.93,16.78,38.24,589.64,3.98,1.99,,1.07E-05,0.033446,2.20584,21.8674,3.66286,18324.1,57332.8,43074.96,623187.7,576526,46661.7,2.49993,0.0429677,991.429,8973.95,40000,202112,0.0153486,2.03734,76412.6,1331.46,57960,1.00E-06,258873,658873,1304.73,629.487,5.82185,366.296,1337.76,618.919,5.78766,353.387,258873,1334.01,615.83,3.45861,347.686,1337.84,613.944,3.7908,345.811,100,305796
113562.35,1974.19,115536.54,15.43,19.64,684.45,3.66,1.83,,0.244351,0.0564364,0.364428,37.1968,3.39243,20315.2,32669.6,48180.96,688106.5,649278,38828.5,2.5366,276.429,1111.98,10037.7,40000,115431,0.0241075,0.0214719,83243,1778.98,74124.8,4.56E-06,172192,572192,2213.48,988.375,3.39237,547.317,2265.25,972.524,4.07294,528.925,172192,2259.5,967.93,1.03843,521.194,2257.45,964.3,2.52597,518.643,100,362253
113562.35,18452.46,132014.81,13.26,29.65,520.25,3.15,1.57,,0.478484,0.0361379,0.264571,26.1972,3.29772,15388.8,21008.6,39671.232,527040.4,497411,29629.4,2.33831,656.059,911.435,8264.84,40000,131910,0.0136221,0.035645,70593,1953.47,73598.7,1.04E-05,188671,588671,1418.66,558.843,4.23969,322.823,1450.17,550.092,4.35467,312.355,188671,1446.56,546.314,2.21349,306.153,1445.52,544.882,2.72481,305.079,100,294348
87134.22,0,87134.22,26.59,33.2,581.9,4.84,2.42,,0.585936,0.0937243,0.528717,31.6558,3.31837,26265.3,17280.9,58830.72,550648.3,522388,28260.3,2.93174,1839.74,1365.53,12256.4,40000,87028,0.0318296,0.221581,92792.2,3110.73,127017,2.36E-05,143789,543789,3696,1291.89,2.32894,802.998,3750.42,1280.22,3.37091,790.671,143789,3747.29,1274.8,0.967935,782.885,3748.97,1273.18,1.80272,781.588,100,407827
113562.35,69270.29,182832.64,34.18,24.14,559.94,8.1,4.05,,0.000199278,0.068675,0.55515,20.9644,2.97326,28544.2,17232.6,66828.96,597119,555703,41416,2.7161,3376.2,1557.87,13922.7,40000,182729,0.0160778,0.367396,56294.1,3996.12,142573,1.00E-06,239490,639490,2673.51,659.667,4.13426,378.839,2741.19,647.87,4.63317,365.279,239490,2740.67,645.208,1.99102,359.7,2747,643.11,2.54576,357.875,100,263734
113562.35,49426.71,162989.06,11.46,18.4,472.83,2.72,1.36,,0.20135,0.0315465,0.193375,21.3105,3.09404,14629.6,27229.9,35491.92,509007.2,476264,32743.2,2.47093,46.3303,813.608,7394.15,40000,162885,0.0127869,0.0249183,75934.9,1784.09,69772.9,3.48E-06,219646,619646,1238.23,524.316,4.75606,300.116,1265.78,515.968,5.00105,290.138,219646,1262.88,512.942,2.86977,284.645,1261.86,511.477,3.45507,283.573,100,395455
113562.35,37871.86,151434.21,12.77,44.3,690.72,3.03,1.51,,0.512181,0.0462642,0.364026,29.4312,3.85184,20596.4,46559.9,47889.648,804008.7,756711,47297.7,2.531,0.0317814,1105.08,9977.01,40000,151328,0.0218504,0.101131,81414.6,1204.26,58607.2,7.77E-06,208089,608089,1814.06,896.606,4.54564,498.197,1856.45,882.417,4.30261,480.992,208089,1850.43,876.439,1.97062,472.454,1850.57,874.015,2.50869,470.228,100,301988
89602.79,0,89602.79,35.42,22.91,567.35,6.63,3.31,,0.626248,0.0562104,3.63713,31.092,3.37414,15310.8,11495.2,43789.584,431770,409821,21949,2.21074,2983.29,1008.26,9122.83,40000,89502.6,0.0113918,3.34069,49621.7,3756.77,114721,2.55E-05,146264,546264,2201.12,468.275,3.41523,269.725,2247.33,460.462,3.65621,260.951,146264,2247.42,456.884,1.60588,255.236,2248.42,455.673,1.94281,254.299,100,132700
113562.35,42856.26,156418.61,28.01,45.8,709.02,6.64,3.32,,0.381269,0.0811785,0.303154,29.2506,3.6799,32732.8,44753.8,69509.28,842011,793271,48740,2.94375,506.893,1622.7,14481.1,40000,156312,0.0249677,0.0325341,89754.9,3141.8,118921,8.29E-06,213073,613073,3179.88,1024.39,3.66598,564.244,3254.28,1007.26,4.03515,544.683,213073,3248.73,1001.72,1.42894,536.437,3247.14,998.707,2.4917,534.143,100,674210
113562.35,93033.96,206596.32,25.89,45.88,529.88,6.14,3.07,,0.064859,0.0505788,0.203229,19.4286,4.12676,26648.6,65075.8,57953.28,618205.1,575573,42632.1,2.88656,2.48188,1344.54,12073.6,40000,206493,0.0136883,0.0487324,87692.4,3206.29,117290,1.49E-06,263254,663254,1976.44,562.178,4.90093,322.26,2024.93,552.379,4.97455,311.069,263254,2023.56,548.868,3.14358,305.556,2023.15,547.53,3.47349,304.367,100,785502
113562.35,79360.15,192922.5,18.39,23.3,580.17,4.36,2.18,,6.38E-06,0.0414883,0.203318,22.0866,3.17951,20625.7,31985.9,48330.72,566678.5,527407,39271.5,2.58644,719.9,1115.52,10068.9,40000,192818,0.0152149,0.026902,74281.6,2288.57,85342.2,1.00E-06,249579,649579,1619.94,623.724,5.08394,366.415,1663,612.902,5.48501,353.584,249579,1660.51,610.628,2.7245,348.229,1659.53,608.595,3.57623,346.749,100,370042
113562.35,74707.16,188269.51,19.21,47.86,715.51,4.55,2.28,,0.275298,0.046878,3.02705,25.3914,4.02512,23674.4,52899.2,52957.44,833323.4,777282,56041.4,2.64186,0.0345182,1225.34,11032.8,40000,188164,0.0216905,2.80734,83074.9,1315.9,64004.3,3.92E-06,244925,644925,1833.63,889.697,4.86352,503.342,1876.24,875.317,4.65189,486.028,244925,1870.68,870.088,2.29988,478.237,1875.12,867.62,2.70936,475.811,100,343075
113562.35,45335.22,158897.57,36.61,29.19,742.52,8.68,4.34,,0.000781939,0.10142,0.416887,29.502,3.05957,37318.7,17814.8,82374.24,803908.2,753356,50552.2,2.85747,3072.97,1936.51,17161.3,40000,158791,0.0272414,0.132649,64969.1,3859.5,140742,1.00E-06,215552,615552,3962.19,1116.53,3.30867,622.378,4062.2,1096.9,4.13667,599.797,215552,4050.74,1093.49,0.961348,593.082,4056.81,1089.66,2.09927,589.86,100,301301
113562.35,84756.89,198319.24,13.83,41.26,456.48,3.28,1.64,,0.14174,0.0318553,0.160414,19.9207,4.19927,15939.3,55329.3,36495.792,573786.3,533487,40299.3,2.61179,0.0413846,837.066,7603.29,40000,198216,0.0120284,0.0260502,76584.9,1966.04,74385.6,2.16E-06,254977,654977,1253.23,494.021,6.06758,275.435,1278.38,486.028,6.00839,265.915,254977,1275.07,482.346,4.54611,260.533,1274.21,481.136,4.89881,259.509,100,445708
78880.63,0,78880.63,19.13,15.19,559.34,3.15,1.58,,0.778484,0.0347702,0.53083,30.8694,3.52012,11180.8,9578.17,32542.704,351523.2,333363,18160.2,2.10488,1684.72,744.835,6779.73,40000,78777.9,0.00927614,0.244221,55047.8,2486.12,83657.7,2.99E-05,135539,535539,1369.38,380.714,3.30952,225.291,1394.3,374.953,3.61134,218.915,135539,1391.44,371.939,1.81351,214.028,1390.81,371.046,2.07178,213.358,100,167852
113562.35,78564.18,192126.54,14.41,18.44,461.78,3.42,1.71,,1.14E-05,0.0346216,0.167326,19.3221,3.09043,15994.8,30486.9,37229.424,513599.1,477145,36454.1,2.59831,291.901,854.226,7756.13,40000,192023,0.0128397,0.0264526,75522.4,2280.25,82582.9,1.00E-06,248784,648784,1355.92,526.498,5.21242,300.497,1388.15,517.644,5.63482,290.033,248784,1385.76,515.187,3.40693,284.996,1384.86,513.586,4.05452,283.796,100,446121
113562.35,36968.2,150530.56,24.69,28.39,547.99,5.86,2.93,,0.234321,0.0541116,0.261803,24.3729,3.07558,21053.4,21135.3,51997.92,570121.9,535945,34176.9,2.52339,2200.55,1202.53,10832.9,40000,150428,0.0152597,0.0451979,62721.5,3206.63,112407,5.76E-06,207189,607189,2115.05,626.197,4.17003,358.258,2167.79,615.575,4.40878,345.779,207189,2165.22,612.189,2.00136,339.71,2164.46,610.386,2.63824,338.315,100,272516
113562.35,20234.39,133796.75,23.57,29.09,552.3,5.59,2.79,,0.353479,0.0548698,0.290606,26.8868,3.14808,19955.2,21058.6,50093.76,576337.1,543917,32420.1,2.47767,2073.63,1157.31,10436.2,40000,133694,0.0158644,0.0462401,63775.7,3098.28,108290,8.82E-06,190455,590455,2147.44,651.107,3.95665,369.514,2199,640.299,4.18785,356.841,190455,2195.74,636.426,1.80185,350.329,2194.79,634.575,2.45545,348.919,100,265740
113562.35,58095.1,171657.46,26.15,36.46,719.86,6.2,3.1,,0.0131877,0.0482516,7.40162,27.1571,3.2736,22750.1,55826.6,51787.68,732535.4,681591,50944.4,2.61671,0.101454,1197.52,10789.1,40000,171555,0.0231222,7.15936,86016.4,1394.04,67173.2,1.00E-06,228316,628316,1884.16,947.011,4.23006,539.301,1931.81,931.569,4.52258,520.784,228316,1923,928.075,1.59204,514.144,1930.07,924.886,2.37367,511.263,100,362396
113562.35,68431.48,181993.84,38.37,44.3,751.52,9.1,4.55,,0.146228,0.100784,0.34053,26.7163,3.52997,42036.9,28740,88523.52,895020.9,839381,55639.9,2.99684,2119,2088.05,18442.4,40000,181887,0.0264179,0.08738,75463.8,3902.89,141719,3.55E-06,238648,638648,3937.88,1083.85,3.66265,606.71,4035.93,1064.53,4.18448,584.736,238648,4029.01,1060.02,1.33386,577.289,4031.36,1056.72,2.31571,574.543,100,514472
113562.35,86569.12,200131.48,24.21,35.97,487.17,5.74,2.87,,0.000167531,0.0456654,0.191136,19.0149,3.4791,21514.2,40309.5,49192.8,547560.7,508984,38576.7,2.73099,959.618,1135.95,10248.5,40000,200029,0.0127908,0.0450182,75231.8,3300.42,113752,1.00E-06,256790,656790,1783.65,525.014,5.06622,300.823,1828.51,515.825,5.31485,290.137,256790,1827.01,513.047,3.27461,285.043,1826.62,511.632,3.70933,283.846,100,553035
113562.35,16327.55,129889.9,15.39,46.76,599.95,3.65,1.82,,1.12455,0.0455992,0.308032,29.9158,4.4253,18558.5,60917.6,44748.96,742598.9,703796,38802.9,2.48845,0.0327096,1030.88,9322.7,40000,129785,0.0182649,0.0402098,80996.1,1784.19,71479.7,2.12E-05,186546,586546,1798.51,749.812,4.52377,407.247,1831.57,738.616,4.19391,393.723,186546,1825.29,732.195,2.24056,385.139,1823.97,730.595,2.62538,383.769,100,412661
113562.35,59564.59,173126.94,11.56,48.3,501.41,2.74,1.37,,1.22069,0.0297459,0.208822,21.9692,5.7238,15852.6,45702.6,38353.104,660796.3,618733,42063.3,2.43613,0.0173032,880.534,7990.23,40000,173022,0.0121769,0.0412306,73292,1426.77,60048.1,2.14E-05,229783,629783,1176.35,499.31,6.1077,275.431,1194.66,492.326,5.39513,266.474,229783,1190.54,487.892,3.91004,260.359,1189.84,487.077,3.94751,259.466,100,333351
113562.35,92438.61,206000.96,37.85,46.11,502.99,8.97,4.49,,0.124469,0.0566829,3.90183,18.337,4.18867,28579,50796.2,62418.24,618847.1,574355,44492.1,2.92522,689.577,1451.61,13003.8,40000,205901,0.0131301,3.75202,84278.2,3820.94,136945,3.32E-06,262662,662662,2208.28,539.508,4.84646,303.601,2259.31,530.114,4.82546,292.891,262662,2262.45,526.448,3.1178,287.382,2267.32,525.204,3.19295,286.055,100,798475
113562.35,716.7,114279.06,32.98,30.55,586.7,7.82,3.91,,0.374313,0.0888509,0.514749,31.8048,3.19875,26254.1,15467,63601.92,658535.8,622881,35654.8,2.63837,3511.6,1480.08,13250.4,40000,114176,0.0207529,0.204772,57137.6,4021.58,142974,1.18E-05,170937,570937,3475.41,851.761,3.14898,463.089,3553.54,837.563,3.69571,446.994,170937,3550.27,832.782,1.12136,439.523,3554.04,830.115,1.88133,437.35,100,233791
78368.69,0,78368.69,12.54,30.85,529.18,2.05,1.03,,0.874826,0.0178505,5.43345,29.3395,3.60593,8165.81,16311.6,24342.096,336458.8,318489,17969.8,1.95387,0.143407,554.73,5071.27,40000,78266.2,0.00906238,5.16714,62817.5,807.795,39643.7,2.69E-05,135027,535027,704.601,371.182,3.44416,216.811,717.948,366.277,3.52288,211.074,135027,714.501,363.29,1.88845,206.373,714.018,362.495,2.05595,205.705,100,180888
113562.35,16092.43,129654.79,11.74,34.09,560.83,2.78,1.39,,0.50099,0.0330051,1.76802,27.7756,3.40808,14830.2,38542,37890.192,588540.7,554887,33653.7,2.30111,0.0605613,869.692,7893.79,40000,129550,0.0159665,1.51939,75218.2,1109.1,52309.4,9.12E-06,186311,586311,1292.2,654.809,4.22256,371.529,1322.74,644.841,4.13172,359.348,186311,1318.72,640.32,1.96103,352.397,1320.21,638.66,2.28761,350.851,100,261676
90004.59,0,90004.59,30.93,42.62,627.02,5.81,2.91,,0.65765,0.0665507,0.467167,34.0012,3.61852,20025.3,52340.8,48332.64,541124.4,514228,26896.4,2.63438,363.474,1115.56,10069.3,40000,89902.1,0.0161889,0.140206,84255.3,3399.84,116680,2.23E-05,146663,546663,2612.92,664.969,3.17069,362.374,2666.19,654.246,3.5761,350.537,146663,2662.43,649.343,1.32519,343.372,2662.03,647.554,1.88411,342.037,100,701942
113562.35,11846.61,125408.97,27.58,16.33,486.28,6.54,3.27,,0.61473,0.0560486,0.795067,25.2187,3.396,18677.2,15207.6,49261.44,526202.7,497508,28694.7,2.40011,3009.56,1137.57,10262.8,40000,125307,0.0126494,0.562946,53870.3,3721.18,123525,1.98E-05,182068,582068,2191.27,519.401,4.09058,293.607,2240.54,510.96,4.00273,283.518,182068,2240.99,507.106,2.0841,277.522,2241.94,505.978,2.28235,276.47,100,193976
111257.24,0,111257.24,24.02,37.45,474.67,5.58,2.79,,1.20629,0.0494306,0.904962,26.8765,4.19495,17303.6,49642.7,43885.68,524299.8,496817,27482.8,2.4942,376.99,1010.53,9142.85,40000,111156,0.011716,0.657345,80180,3344.89,108531,3.94E-05,167917,567917,1940.58,480.774,4.31527,267.016,1979.9,473.58,3.88188,258.141,167917,1977.71,469.499,2.19241,252.226,1977.22,468.639,2.24153,251.33,100,637495
109649.4,0,109649.4,13.34,25.51,713.23,3.05,1.53,,0.228086,0.0497507,1.24942,38.3401,3.4306,18252.3,40222.9,44117.232,683509.6,642407,41102.6,2.44114,0.199042,1015.98,9191.09,40000,109544,0.0244645,0.888469,82846.3,1173.59,56696.4,3.95E-06,166305,566305,1946.89,1002.86,3.40383,553.249,1994.56,987.072,3.8017,534.569,166305,1983.86,982.232,1.00545,526.852,1990.03,978.58,1.89402,523.626,100,282016
92832.05,0,92832.05,16.06,14.92,699.03,3.11,1.56,,0.290241,0.0480315,0.381414,38.1233,3.34739,16112.7,21699.7,41054.304,535075.7,506088,28987.7,2.36201,562.187,943.904,8552.98,40000,92727.3,0.019054,0.0254714,74262.5,1832.8,71447.1,6.74E-06,149488,549488,1886.41,781.584,3.0716,438.208,1927.78,769.123,3.9336,424.336,149488,1923.06,765.061,0.995922,417.282,1921.26,762.161,2.25389,415.391,100,290998
113562.35,23014,136576.36,23.99,33.24,453.21,5.69,2.84,,0.724678,0.0457828,0.503624,22.66,3.68745,16748.1,29285.5,43335.408,509317,479964,29353,2.42877,1644.83,997.562,9028.21,40000,136475,0.0110665,0.305886,65292.7,3501.36,111244,2.07E-05,193236,593236,1792.48,454.152,4.73452,255.218,1832.11,447.034,4.37945,246.366,193236,1831.31,443.492,2.67673,240.881,1831.31,442.66,2.72591,239.981,100,389532
113562.35,48493.18,162055.54,37.57,29.37,482.92,8.91,4.45,,0.242631,0.0562324,4.88508,20.5817,3.11091,21891.6,15398.3,55109.28,526336.8,492184,34152.8,2.53801,3414.9,1276.6,11481.1,40000,161956,0.0124276,4.70391,52919.5,4000.34,138421,7.33E-06,218717,618717,2189.92,510.29,4.31532,293.051,2241.9,501.539,4.42153,282.75,218717,2244.73,498.418,2.38174,277.321,2249.3,497.103,2.61195,276.07,100,227463
113562.35,3167.29,116729.64,28.14,32.25,451.72,6.67,3.34,,1.11059,0.0476321,3.62688,25.3035,4.04263,15723.8,21706.3,43263.456,494774.4,468170,26604.4,2.29533,2183.03,995.868,9013.22,40000,116630,0.0105254,3.39676,59139,3636.17,112652,3.78E-05,173391,573391,1866.81,431.816,4.51116,243.716,1906.08,425.337,4.01824,235.516,173391,1905.52,421.762,2.3631,230.104,1905.28,421.015,2.37717,229.284,100,285896
113562.35,3500.22,117062.57,19.4,20.14,512.87,4.6,2.3,,0.637954,0.0456098,0.329837,28.1994,3.44567,16073.3,17048.4,42825.264,533497.5,505496,28001.5,2.31103,1680.97,985.551,8921.93,40000,116960,0.0136845,0.0728248,63066.9,2778.42,93562,1.67E-05,173721,573721,1789.4,561.677,4.01145,319.717,1828.9,552.852,4.03417,309.181,173721,1825.23,548.703,1.99963,302.759,1824.39,547.382,2.36807,301.676,100,235489
113562.35,81473.44,195035.8,15.71,42.43,662.59,3.73,1.86,,0.0317497,0.0401106,1.47885,23.7504,3.78575,21402.3,51582.4,48919.2,718482.1,667136,51346.1,2.57787,0.0387742,1129.46,10191.5,40000,194930,0.0184841,1.28251,79929.1,1288.02,60839.3,1.00E-06,251691,651691,1566.04,758.076,5.32453,436.875,1605.03,745.469,5.23006,421.584,251691,1600.02,741.642,2.75937,415.044,1604.43,739.363,3.17766,412.82,100,322936
90038.1,0,90038.1,11.71,27.81,586.69,2.2,1.1,,0.570869,0.0313506,0.342897,32.437,3.36291,12287.9,15769.1,33624.576,428464.6,406467,21997.6,2.18138,410.208,770.038,7005.12,40000,89933.7,0.0126475,0.0452685,68044.1,1475.31,60728.5,1.54E-05,146695,546695,1235.29,518.976,3.27982,302.703,1258.86,511.008,3.90153,293.934,146695,1255.11,507.35,1.60213,287.839,1254.02,505.899,2.21108,286.919,100,250064
113562.35,35196.43,148758.79,32.9,17.86,695.35,7.8,3.9,,0.0727216,0.0905498,0.368468,29.5497,3.05483,32391.4,18847.1,73188.48,747977,702436,45541,2.78819,2858.61,1712,15247.6,40000,148653,0.0248785,0.0863761,65528.4,3680.02,134831,1.80E-06,205414,605414,3538.65,1019.89,3.35294,566.384,3626.94,1002.22,4.06668,546.066,205414,3619.18,998.573,1.0441,539.249,3621.99,995.139,2.13046,536.442,100,301049
113562.35,91528.21,205090.57,23.66,44.27,750.44,5.61,2.81,,5.98E-06,0.0654698,0.246552,25.0129,3.73899,33079.5,49969.4,68937.12,809643.5,756402,53241.5,2.9423,14.4031,1608.85,14361.9,40000,204983,0.0235919,0.0300759,91778.6,2495.03,100449,1.00E-06,261744,661744,2559.22,966.883,4.37487,554.424,2624.42,950.209,4.89788,535.176,261744,2619.82,946.698,1.82399,528.432,2618.79,943.675,3.0115,526.198,100,629006
113562.35,63426.83,176989.18,13.32,33.98,738.96,3.16,1.58,,4.75E-06,0.0480581,0.318274,27.4879,3.25768,23321.2,41765.1,52304.16,724988.2,675964,49024.2,2.63229,0.119035,1209.8,10896.7,40000,176882,0.0230692,0.0772973,84190.4,1218.79,61614.8,1.00E-06,233643,633643,1877.98,944.628,4.47562,543.058,1927.59,928.93,4.86079,524.16,233643,1920.79,925.933,1.67593,517.737,1922.32,922.766,2.68525,515.078,100,319484
113562.35,4878.04,118440.39,29.2,28.82,610.75,6.92,3.46,,0.32415,0.0803652,0.370018,32.194,3.20107,25142.6,18196.4,60450.72,664276.4,628242,36034.4,2.62706,2851.74,1404.36,12593.9,40000,118337,0.0213439,0.0617842,62618.7,3598.64,129562,8.96E-06,175098,575098,3146.41,875.671,3.25012,479.657,3219.5,861.157,3.8049,463.077,175098,3214.81,856.527,1.13624,455.645,3214.61,853.754,2.0674,453.5,100,264604
113562.35,9752.19,123314.55,16.4,41.43,578.28,3.89,1.94,,0.979641,0.0352308,5.0451,29.7471,4.12265,15042.6,51303.9,38649.648,675444,639749,35695,2.28284,0.0227393,887.482,8052.01,40000,123212,0.0171536,4.77573,75883.4,1129.9,51606.1,1.76E-05,179973,579973,1384.57,703.65,4.43742,385.839,1413.79,693.485,3.9748,373.192,179973,1408.99,687.585,2.06385,365.158,1409.23,686.145,2.21834,363.701,100,255034
86245.77,0,86245.77,13.74,47.8,745.69,2.47,1.24,,0.897287,0.0412363,1.84425,39.8102,4.17127,14620.2,36921.3,37436.928,641680.2,610536,31144.2,2.28718,0.0183162,859.081,7799.36,40000,86140.9,0.0198759,1.46785,74956.6,983.244,49324.6,1.88E-05,142902,542902,1623.94,815.681,3.30323,437.843,1656.46,803.828,3.43385,424.12,142902,1648.87,797.111,1.32538,415.291,1649.45,795.037,1.78965,413.535,100,238975
113562.35,65268.63,178830.98,26.51,22.09,584.17,6.29,3.14,,1.17E-05,0.0573091,0.239483,22.5272,3.013,24999.6,22273.2,58498.56,594693,555728,38965,2.6661,2215.97,1357.58,12187.2,40000,178726,0.0164941,0.0439092,65242.9,3250.59,118758,1.00E-06,235487,635487,2236.22,676.354,4.32343,390.937,2295.18,664.502,4.7951,377.147,235487,2292.72,661.871,2.04587,371.481,2292.36,659.765,2.83526,369.863,100,317925
91321.74,0,91321.74,14.43,40.66,636.23,2.75,1.38,,0.782762,0.0385083,0.36532,34.906,3.77957,14196.2,43061.7,36878.496,537046,510629,26417,2.30468,0.0396228,846.016,7683.02,40000,91217.4,0.0158143,0.0423558,76224.4,1522.43,62339.6,1.86E-05,147978,547978,1519.61,649.048,3.37592,361.524,1546.84,639.333,3.81694,350.573,147978,1541.67,634.286,1.56576,343.178,1540.33,632.573,2.20208,342.004,100,345212
113562.35,34283.39,147845.75,27.61,36.21,557.74,6.55,3.27,,0.368471,0.0634788,0.286114,24.862,3.28674,24494.4,32716.9,57347.04,625266.2,589140,36126.2,2.69775,1672.59,1330.03,11947.3,40000,147742,0.0166443,0.0598409,72615.8,3479.6,124615,9.63E-06,204503,604503,2482.8,683.223,3.97928,383.28,2542.19,671.715,4.16932,369.922,204503,2539.73,667.591,1.87654,363.277,2539.15,665.774,2.45002,361.817,100,481982
