WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
100939.08,0,100939.08,37.9,19.03,559.99,7.99,3.99,,0.485194,0.0727528,4.33734,30.597,3.21036,20313,13402.8,53123.04,531553.5,503509,28044.5,2.4521,3543.96,1229.28,11067.3,40000,100839,0.0154976,4.04132,52258,4026.77,137225,1.77E-05,157600,557600,2844.68,636.602,3.25534,351.751,2905.57,626.021,3.66978,339.875,157600,2905.55,621.786,1.33315,333.199,2910.11,619.905,1.84714,331.702,100,187106
106745.8,0,106745.8,20.35,27.53,508.61,4.54,2.27,,0.782106,0.0456498,0.415529,28.5864,3.5818,15198,13548,41489.472,488525.2,463342,25183.2,2.26898,2047.67,954.131,8643.64,40000,106642,0.0121697,0.152254,58601.1,2976.1,98145.5,2.37E-05,163403,563403,1791.85,499.516,3.96289,284.685,1829.74,491.771,3.90541,275.434,163403,1826.59,487.862,2.02013,269.452,1825.99,486.787,2.25034,268.51,100,196736
113562.35,63334.06,176896.41,27.7,45.58,624.96,6.57,3.28,,0.317728,0.0673053,0.249969,23.931,3.72076,30284.4,50348.9,65036.16,743451.1,697976,45475.1,2.92333,377.243,1514.62,13549.2,40000,176791,0.0193513,0.0378557,88481.7,3240.1,120763,7.12E-06,233552,633552,2633.5,794.394,4.19768,445.363,2696.92,780.827,4.3644,429.801,233552,2693.32,776.197,2.03474,422.672,2692.21,774.053,2.75421,420.994,100,723794
113562.35,35208.71,148771.06,28.74,33.04,558.41,6.82,3.41,,0.271682,0.0648977,0.291262,24.7,3.10461,24362.7,23078.7,58300.8,606998.8,571285,35713.8,2.64049,2496.62,1352.84,12146,40000,148668,0.0166025,0.0655264,63865,3601.14,128313,7.27E-06,205429,605429,2535.99,681.366,3.91842,384.452,2598,669.743,4.20546,370.97,205429,2596.09,666.025,1.78417,364.588,2595.91,664.101,2.4109,363.051,100,335691
113562.35,75738.03,189300.38,29.94,19.57,451.07,7.1,3.55,,0.00408818,0.0513375,0.654664,18.022,3.0905,21137.9,19746.8,51312.48,509599.7,472661,36938.7,2.61392,3020.55,1186.24,10690.1,40000,189199,0.0118862,0.509065,55172.9,4023.77,134691,1.00E-06,245960,645960,1998.54,487.915,4.71188,278.123,2047.41,479.365,4.99082,268.134,245960,2049.22,476.789,2.96749,263.233,2053.5,475.449,3.20788,261.924,100,283225
113562.35,1862.17,115424.52,28.02,42.93,615.94,6.64,3.32,,0.706986,0.0825854,0.380996,33.197,3.79558,27148.7,44743.4,60849.6,752076.5,714027,38049.5,2.82743,778.562,1413.92,12677,40000,115320,0.0225296,0.0627079,86215.8,3445.27,125841,1.91E-05,172081,572081,3241.24,924.788,3.29704,494.726,3310.25,910.029,3.61475,478.02,172081,3304.64,903.59,1.32858,469.237,3303.42,901.184,2.05369,467.344,100,676989
113562.35,10014.16,123576.51,20.2,36.79,637.84,4.79,2.39,,0.391779,0.0613837,0.330024,32.7155,3.43349,22478.6,42848.8,51964.32,688006.9,650217,37789.9,2.6648,273.6,1201.73,10825.9,40000,123472,0.0216943,0.0278338,85953.7,2476.79,94956.8,8.34E-06,180233,580233,2408,889.93,3.53914,491.443,2462.46,875.631,3.9972,474.948,180233,2457.14,870.607,1.31867,467.101,2455.35,867.772,2.42039,465.071,100,534218
113562.35,71380.32,184942.67,23.76,48.5,720.89,5.63,2.82,,0.256801,0.0670594,0.254464,26.2791,3.87238,31549.4,58739.7,66387.36,842462.8,790265,52197.8,2.92469,0.406587,1547.21,13830.7,40000,184836,0.023453,0.0238613,91893.4,2563.88,102606,4.72E-06,241597,641597,2626.74,962.101,4.18578,540.615,2689.19,945.923,4.46588,522.005,241597,2684.17,940.973,1.83291,514.284,2682.38,938.119,2.94729,512.213,100,651263
113562.35,88023.57,201585.92,13.1,33.24,460.92,3.11,1.55,,1.03E-05,0.0321872,0.156742,19.2035,3.33973,15743.6,46876.8,35838.912,525678.5,487589,38089.5,2.63029,0.13228,821.714,7466.44,40000,201482,0.0127792,0.0234004,77549.1,1926.22,74070.1,1.00E-06,258243,658243,1262.46,524.127,5.48919,298.602,1291.02,515.357,5.90105,288.294,258243,1288.46,512.751,3.79459,283.247,1287.49,511.169,4.44607,282.08,100,439390
113562.35,20982.64,134545,26.76,27.19,691.66,6.34,3.17,,0.145722,0.0793867,0.35347,32.3055,3.16576,27716.5,22206.4,63556.32,727963.4,685152,42811.4,2.71529,2068.8,1478.97,13240.9,40000,134440,0.0248425,0.0483157,71519.8,3129.1,117275,3.29E-06,191201,591201,3105.93,1018.33,3.32029,562.745,3181.87,1001.25,4.00334,543.026,191201,3175.27,997.174,1.01568,535.841,3175.47,993.701,2.20761,533.112,100,326793
113562.35,39895.65,153458.01,32.89,43.49,584.04,7.8,3.9,,0.52259,0.0791585,0.374687,24.7628,3.62183,30582.3,39555.7,67635.36,727538.9,685784,41754.9,2.88732,1482.13,1577.37,14090.7,40000,153354,0.0189116,0.142896,78984,3888.11,139955,1.46E-05,210115,610115,3094.62,776.683,3.83674,426.883,3165.38,763.518,3.96654,411.86,210115,3165.2,758.377,1.7822,404.392,3166.34,756.466,2.24038,402.729,100,644964
79309.87,0,79309.87,17.65,46.6,716.11,2.92,1.46,,0.837418,0.0422416,0.415607,38.6969,3.96827,14256.5,47335.5,37025.616,530337.6,504981,25356.6,2.31548,0.0299176,849.457,7713.67,40000,79205.8,0.0162894,0.0518353,76108.5,1671.18,65932.4,2.20E-05,135967,535967,1668.21,668.737,3.1223,367.354,1696.63,658.768,3.66927,356.374,135967,1691.05,653.383,1.39288,348.704,1689.66,651.575,2.05618,347.48,100,376239
113562.35,42132.87,155695.23,14.4,47.57,683.5,3.41,1.71,,0.640576,0.0453603,1.27916,28.3917,4.09132,20609.4,49622,47900.928,826977,777966,49011,2.53083,0.0263964,1105.35,9979.36,40000,155589,0.0212395,1.02606,80990.8,1222.56,58841,9.66E-06,212350,612350,1777.94,871.744,4.7523,481.653,1817.55,858.147,4.32236,465.063,212350,1812.19,851.726,2.16804,456.258,1814.41,849.582,2.46104,454.106,100,305126
113562.35,22559.18,136121.53,24.9,24.1,529.94,5.9,2.95,,0.38674,0.0548513,0.293043,25.5655,3.16487,19855.9,19409,50317.44,559932.1,528362,31570.1,2.46858,2387.04,1162.61,10482.8,40000,136019,0.0147127,0.0614762,60555.3,3319.63,114165,1.03E-05,192780,592780,2145.86,603.934,4.05167,343.007,2197.28,593.886,4.1959,331.171,192780,2194.71,590.103,1.95681,324.888,2194.05,588.51,2.46517,323.615,100,247973
86685.01,0,86685.01,27.57,37.63,586.85,4.99,2.49,,0.713582,0.0507457,0.576895,32.1101,3.55692,15701.4,38343.1,41325.12,438734.4,416705,22029.4,2.39107,615.063,950.268,8609.4,40000,86583,0.0118425,0.272762,74574,3189.53,101889,2.66E-05,143344,543344,1992.46,486.596,3.37963,278.04,2032.91,478.733,3.63523,269.257,143344,2030.19,474.906,1.62379,263.354,2029.83,473.699,1.97278,262.437,100,535787
113562.35,90043.84,203606.19,37.63,29.74,648.6,8.92,4.46,,2.98E-06,0.0809305,0.419607,21.6523,3.06084,35844.7,17575.3,79918.08,692387.1,644286,48101.1,2.84071,3337.83,1876.25,16649.6,40000,203501,0.0198936,0.223006,59369.2,4030.94,145368,1.00E-06,260262,660262,3152.38,815.608,4.08271,470.616,3235.53,800.739,4.75236,453.492,260262,3230.95,798.394,1.72328,447.839,3237.22,795.744,2.53409,445.626,100,289635
84713.91,0,84713.91,32.12,25.25,624.64,5.68,2.84,,0.463542,0.0582372,0.551441,33.8694,3.27785,15739.5,12125.9,44032.032,436522.7,414353,22169.7,2.2446,2744.12,1013.97,9173.34,40000,84612.3,0.0127976,0.226419,52052.5,3516.24,110072,1.78E-05,141373,541373,2281.91,526.048,3.15815,301.953,2330.85,517.103,3.67697,292.178,141373,2329.01,513.496,1.31712,286.142,2329.49,511.903,1.87898,285.023,100,145514
113562.35,6547.63,120109.98,28.09,41.01,717.77,6.66,3.33,,0.427138,0.093092,0.394439,37.0188,3.68611,30668.7,35694.1,67172.64,835063.1,789925,45138.1,2.8609,1114.75,1566.18,13994.3,40000,120004,0.0282994,0.0393708,84386.8,3230.8,121185,1.02E-05,176765,576765,3650.96,1160.71,3.05599,622.854,3732.35,1141.88,3.69136,601.51,176765,3725.03,1135.64,0.970324,592.565,3723.68,1131.98,2.18329,589.716,100,560456
113562.35,73316.76,186879.11,32.83,37.41,661.49,7.79,3.89,,0.00184166,0.0775541,0.283367,23.6821,3.24977,33723.8,27690.6,73953.12,723544.9,676755,46789.9,2.87202,2127.87,1730.6,15406.9,40000,186773,0.0209321,0.0682653,71762.1,3644.88,133582,1.00E-06,243534,643534,3026.79,858.376,3.99215,488.436,3105.02,843.139,4.55445,470.971,243534,3101.09,839.929,1.65615,464.658,3102.17,837.285,2.54668,462.539,100,451062
113562.35,56991.33,170553.68,19.34,18.67,727.1,4.59,2.29,,4.19E-06,0.0482195,3.61004,27.5868,3.13635,22738.1,44249.8,51609.6,706217.2,656453,49764.2,2.61563,0.24279,1193.29,10752,40000,170449,0.0230086,3.3638,85203.6,1348.65,64887.7,1.00E-06,227210,627210,1881.02,942.122,4.29122,540.166,1930.5,926.606,4.62242,521.4,227210,1921.2,923.651,1.5457,515.127,1928.78,920.345,2.3984,512.167,100,344540
96149.11,0,96149.11,18.61,42.18,500.22,3.74,1.87,,1.7445,0.035743,0.661457,28.1604,4.82656,13560.8,62812.9,35791.008,474457.7,449522,24935.7,2.33937,0.0431199,820.595,7456.46,40000,96046.6,0.0100721,0.404671,77933.1,2418.55,83094.8,5.76E-05,152808,552808,1411.31,412.62,4.49274,228.464,1434.2,407.271,3.86453,221.515,152808,1430.54,403.584,2.26298,216.143,1429.72,402.883,2.24801,215.364,100,517435
80138.85,0,80138.85,22.1,31.41,720.64,3.7,1.85,,0.299127,0.0503782,0.412086,38.8278,3.32409,15118,15477.7,40259.472,454285.7,430250,24035.7,2.29398,1411.37,925.24,8387.39,40000,80035.1,0.016092,0.0431513,64737.2,2413.47,84371.3,8.90E-06,136796,536796,1978.26,660.495,2.86587,374.515,2020.48,649.742,3.78586,362.941,136796,2016.33,646.103,0.956598,356.452,2015.13,643.679,1.98825,354.89,100,217970
97623.98,0,97623.98,12.1,17.06,684.75,2.47,1.23,,0.300485,0.0432449,0.36641,37.6561,3.35353,15773.5,25766,39614.784,556576.3,526286,30290.3,2.36628,2.7895,910.111,8253.08,40000,97518.6,0.0197338,0.0194693,78974.4,1321.39,59158.8,6.27E-06,154280,554280,1699.73,809.27,3.16138,454.233,1736.67,796.546,4.03655,439.961,154280,1731.89,792.372,1.04713,432.714,1729.8,789.353,2.43007,430.817,100,310515
113562.35,35632.66,149195.01,21.16,38.38,728.35,5.02,2.51,,0.178341,0.0682316,0.313836,31.3306,3.39882,27660,42591,60348.48,778697.3,731963,46734.3,2.8091,190.883,1401.91,12572.6,40000,149089,0.0254907,0.0275029,89784.3,2370.89,95605.3,3.32E-06,205850,605850,2671.99,1044.87,3.65114,581.631,2736.48,1027.55,4.21974,561.536,205850,2730.71,1023.14,1.21864,554.005,2729.26,1019.63,2.56125,551.399,100,550550
113562.35,68736.46,182298.82,36.11,39.93,576.82,8.56,4.28,,0.17899,0.0752741,0.941129,21.4232,3.39336,32063.9,31086.6,71317.44,682520.4,636758,45762.4,2.87037,2272.39,1666.54,14857.8,40000,182195,0.0173902,0.746341,70087.6,4041.98,144945,4.91E-06,238956,638956,2932.72,714.145,4.0962,403.05,3002.94,701.499,4.37936,388.622,238956,3003.67,697.704,2.01082,382.266,3010.97,695.607,2.45998,380.369,100,517862
87446.35,0,87446.35,19.98,45.18,605.35,3.65,1.82,,1.19229,0.0417634,0.462178,33.1061,4.21897,14437.7,62006.3,37785.168,506575.3,481650,24925.3,2.33877,0.0398629,867.233,7871.91,40000,87343.2,0.0132652,0.152462,77135.6,2229.31,78743.9,3.56E-05,144104,544104,1648.31,544.322,3.61848,300.597,1676.2,536.497,3.61919,291.52,144104,1671.45,531.744,1.79854,284.895,1670.54,530.606,2.02181,283.919,100,482229
113562.35,37757.66,151320.01,25.36,32.08,599.45,6.01,3.01,,0.166044,0.0611877,0.275066,26.0406,3.05068,23842.5,23284,56622.24,621825.8,584296,37529.8,2.62358,2025.75,1312.71,11796.3,40000,151216,0.0181895,0.0394564,67614.9,3136.24,114311,3.86E-06,207977,607977,2391.84,746.041,3.93203,423.453,2451.73,733.371,4.3432,408.699,207977,2448.35,729.923,1.64446,402.308,2447.51,727.58,2.52357,400.544,100,320152
113562.35,74437.15,187999.5,38.79,48.81,718.08,9.2,4.6,,0.25625,0.0973865,0.322402,25.0627,3.76491,42032.8,33321.3,87878.4,898087.2,842509,55578.2,3.02833,1830.42,2072.1,18308,40000,187893,0.0244978,0.0871116,78147.6,3982.58,143857,6.39E-06,244654,644654,3804.63,1005.76,3.82882,562.497,3897.59,987.811,4.18476,542.243,244654,3893.86,982.754,1.59297,534.517,3895.46,979.91,2.3933,532.123,100,595975
113562.35,76639.61,190201.97,13.57,27.54,527.03,3.22,1.61,,8.69E-06,0.0313083,1.62896,20.6008,3.09943,15857.7,40153.5,37677.6,549901.5,508766,41135.5,2.47766,0.116885,864.715,7849.5,40000,190098,0.0144003,1.46887,75115.7,1347.75,58041.8,1.00E-06,246859,646859,1221.37,590.132,5.28723,341.797,1252.3,580.36,5.48107,329.877,246859,1248.71,577.841,3.07312,324.612,1252.33,576.011,3.47394,322.867,100,308437
113562.35,69636.68,183199.03,30.11,25.63,531.9,7.14,3.57,,6.49E-05,0.0581155,0.298001,20.4365,3.04024,24934.2,18317.5,59720.16,551984.8,514459,37525.8,2.63668,2996.93,1386.84,12441.7,40000,183096,0.0140888,0.121657,56960.6,3745.21,131622,1.00E-06,239857,639857,2264.04,578.056,4.39897,335.334,2322.44,567.805,4.77825,323.468,239857,2322.73,565.215,2.34287,318.157,2324.62,563.551,2.81752,316.722,100,259245
113562.35,37646.17,151208.52,19.62,16.26,504.12,4.65,2.33,,0.301718,0.0413459,0.238824,23.1379,3.17538,16976.9,21293.7,43240.608,523433.4,491710,31723.4,2.41007,1465.84,995.33,9008.46,40000,151106,0.0128583,0.0424869,65012.8,2768.39,93798.3,6.74E-06,207867,607867,1618.26,527.669,4.61765,304.186,1657.34,518.986,4.6642,293.737,207867,1654.64,515.697,2.56096,288.04,1653.83,514.331,3.00284,286.935,100,284268
113562.35,2439.83,116002.18,26.54,33.76,742.51,6.29,3.15,,0.206845,0.0915573,0.431877,39.2945,3.48138,28980.8,24249.9,65352.48,800759.3,755104,45655.3,2.75639,1794.58,1522.24,13615.1,40000,115896,0.0296825,0.0536057,76356,3048.06,115595,4.69E-06,172657,572657,3587.02,1216.64,2.92345,656.466,3670.85,1196.7,3.75322,633.631,172657,3661.23,1191.57,0.760083,625.537,3662.29,1187.3,2.08374,622.054,100,367650
113562.35,78583.89,192146.24,23.31,24.44,617.23,5.53,2.76,,5.03E-06,0.052622,0.225762,22.5371,3.16838,24972.8,26411,57364.8,610284.6,568961,41323.6,2.68076,1501.28,1330.46,11951,40000,192041,0.0172857,0.035204,71322.1,2786.86,104510,1.00E-06,248802,648802,2053.15,708.374,4.56869,412.053,2108.3,696.02,5.07421,397.569,248802,2105.49,693.694,2.15118,392.024,2104.88,691.429,3.06225,390.339,100,353067
113562.35,67504.3,181066.66,23.46,19.9,707.55,5.56,2.78,,3.56E-06,0.0633895,0.273108,25.959,3.12271,28413.1,27287.3,63155.52,703265.7,657214,46051.7,2.76116,1264.02,1469.33,13157.4,40000,180960,0.0222948,0.0421103,77206.4,2638.92,102942,1.00E-06,237721,637721,2474.96,913.163,4.12256,524.384,2540.38,897.463,4.76606,505.957,237721,2535.47,894.831,1.52101,499.837,2535.58,891.792,2.67927,497.509,100,383510
113562.35,63576.25,177138.61,14.19,32.07,743.26,3.37,1.68,,3.33E-06,0.0491377,0.541474,27.3791,3.18374,23734.9,41300.1,53046.72,719973.5,669748,50225.5,2.64895,0.208995,1227.46,11051.4,40000,177031,0.0233048,0.299064,84960.1,1294.79,63941.4,1.00E-06,233792,633792,1917.95,954.134,4.4268,548.808,1969.2,938.297,4.76382,529.622,233792,1960.35,935.46,1.6146,523.385,1965.51,932.191,2.52251,520.503,100,337238
113562.35,57893.91,171456.26,29.98,31.73,458.76,7.11,3.55,,0.187258,0.0515456,1.0907,19.3094,3.18639,20589.8,21103.7,50933.76,515125.9,480528,34597.9,2.56732,2827.96,1177.24,10611.2,40000,171355,0.0117261,0.928174,56904.1,3928.71,131863,5.15E-06,228116,628116,2008.07,481.447,4.61771,274.299,2055.86,473.221,4.67472,264.541,228116,2058.29,470.227,2.76808,259.363,2061.82,469.044,2.93912,258.181,100,301470
113562.35,68633.8,182196.15,38.82,16.99,670.31,9.2,4.6,,3.97E-06,0.0909658,0.480057,24.0832,2.97051,36707.9,16731,81967.2,728620.1,679877,48743.1,2.84347,3475.56,1926.5,17076.5,40000,182091,0.0221497,0.253217,59356.2,4113.1,148183,1.00E-06,238852,638852,3546.86,908.25,3.71871,516.093,3637.92,891.839,4.43278,497.248,238852,3630.81,889.052,1.36826,491.166,3638.63,885.987,2.26571,488.584,100,281021
113562.35,37275.32,150837.67,33.74,22.06,750.25,8,4,,0.00921835,0.0981368,0.401886,31.2078,3.11087,35321,19113.2,78156.48,803743.8,753989,49754.8,2.83772,2739.95,1833.14,16282.6,40000,150731,0.0279536,0.101912,68040.3,3629.05,133828,1.00E-06,207492,607492,3835.49,1145.56,3.24362,635.18,3931.65,1125.71,4.07811,612.327,207492,3920.71,1122.09,0.905038,605.43,3925.47,1118.14,2.09631,602.128,100,315117
113562.35,32379.4,145941.75,30.42,23.28,614.38,7.21,3.61,,0.172734,0.075767,0.31745,27.0705,3.0133,27251.4,18821.9,64027.2,658542.7,619490,39052.7,2.68653,2865.28,1490.31,13339,40000,145838,0.0200825,0.0640287,62515.3,3641.19,131859,4.49E-06,202599,602599,2960.83,823.717,3.60224,460.882,3034.04,809.579,4.11741,444.591,202599,3030.28,805.905,1.36441,437.958,3030.68,803.3,2.24947,435.906,100,280858
113562.35,22147.36,135709.71,14.55,44.61,454.27,3.45,1.72,,2.10463,0.0315785,0.368039,23.4792,5.87411,14531.8,58717.9,37097.952,589487,554723,34764,2.37049,0.0253101,851.15,7728.74,40000,135606,0.0104473,0.173068,75579.8,2081.27,75217.6,5.06E-05,192367,592367,1247.93,427.71,5.97139,230.997,1267.28,422.355,4.92424,223.528,192367,1263.75,418.518,3.29502,217.908,1263.14,417.892,3.19561,217.084,100,456808
113562.35,16256.57,129818.92,31.33,42.11,461.41,7.43,3.71,,1.27681,0.0540312,4.60943,23.4161,4.45814,20669.6,61536.2,49007.04,577667.8,545650,32017.8,2.70634,115.737,1131.54,10209.8,40000,129719,0.0123381,4.39635,88132.7,3626.78,125606,4.09E-05,186480,586480,2118.71,506.247,4.43132,275.315,2161.82,498.605,3.93196,265.983,186480,2161.38,494.355,2.29971,259.973,2161.25,493.525,2.30651,259.061,100,829195
113562.35,28210.56,141772.91,21.16,39.3,512.13,5.02,2.51,,0.662255,0.0465879,0.283807,24.2723,3.77381,19554.2,62797.6,46537.968,580187.5,546991,33196.5,2.61899,0.621892,1073.11,9695.41,40000,141670,0.0137226,0.0705301,84602,2845.57,100812,1.62E-05,198431,598431,1827.39,563.288,4.48677,315.84,1867.68,554.35,4.30324,305.118,198431,1864.26,550.092,2.43392,298.765,1863.52,548.905,2.68193,297.687,100,650791
108937.66,0,108937.66,27.07,16.03,654.73,6.16,3.08,,0.296824,0.0774814,0.388952,35.6698,3.30188,23657.8,20193.7,56963.52,662325.8,626394,35931.8,2.59786,2319.9,1320.86,11867.4,40000,108834,0.0227197,0.0476986,66937.9,3234.77,117738,7.71E-06,165595,565595,3036.02,931.897,3.09565,508.473,3105.72,916.645,3.77392,491.131,165595,3099.93,911.935,0.977624,483.552,3099.25,908.789,2.0796,481.167,100,281212
113562.35,74331.75,187894.11,24.12,15.72,507.74,5.72,2.86,,8.34E-05,0.0465689,0.203696,20.1103,3.0925,20559.1,24827.9,49292.16,534484.8,497798,36686.8,2.59144,1936.69,1138.29,10269.2,40000,187791,0.013393,0.0421472,64043.7,3245.49,111571,1.00E-06,244552,644552,1817.65,549.408,4.85105,317.647,1864.92,539.81,5.18426,306.363,244552,1863.21,537.327,2.83686,301.212,1862.76,535.722,3.40312,299.925,100,325189
113562.35,36675.94,150238.29,11.52,30.71,545.98,2.73,1.37,,0.266626,0.0299747,1.6472,24.2394,3.14963,14855.8,31153.8,37850.928,541113.1,506523,34590.1,2.30333,0.193214,868.773,7885.61,40000,150135,0.0143363,1.43807,72923.9,1136.12,52046.4,4.68E-06,206896,606896,1170.43,587.739,4.47346,342.799,1199.86,578.493,4.48266,331.491,206896,1196.83,575.054,2.23485,325.509,1198.99,573.452,2.56884,324.008,100,264254
80108.87,0,80108.87,20.14,40,587.54,3.37,1.68,,1.26268,0.0133956,16.1579,31.9579,4.06522,8039.67,8594.43,25703.856,423595,400319,23276,1.7335,0.0110456,586.184,5354.97,40000,80008,0.00882529,15.864,56566.7,178.042,17766.2,4.09E-05,136769,536769,539.322,356.653,12.3941,174.049,541.107,357.826,4.88517,166.517,136769,536.62,353.765,2.15201,159.671,535.825,353.012,1.84186,158.535,100,20608.1
87649.07,0,87649.07,14.86,40.66,459.03,2.72,1.36,,2.0061,0.0266523,0.699594,26.361,4.99584,10292.2,44946.6,28656.336,408927,386766,22161,2.18676,0.0274658,654.537,5970.07,40000,87546.6,0.00796472,0.465313,71107.5,2047.53,72318.3,7.03E-05,144308,544308,1056.41,325.65,4.8873,176.936,1070.15,322.087,4.04515,171.786,144308,1066.84,319.126,2.51051,167.224,1066.09,318.589,2.43654,166.558,100,441285
113045.03,0,113045.03,16.59,25.08,659.55,3.92,1.96,,0.288712,0.0560173,0.359829,36.4517,3.37423,19704.5,30077.6,47586.528,661922,625308,36614,2.50357,554.485,1097.91,9913.86,40000,112940,0.0225787,0.0228332,79783.2,1986.61,78717.2,5.73E-06,169701,569701,2197.37,925.909,3.40635,513.662,2248.14,911.094,4.03502,496.514,169701,2242.69,906.458,1.10486,488.825,2240.69,903.148,2.46701,486.521,100,342407
113562.35,30982.4,144544.75,20.94,19.99,578.11,4.97,2.48,,0.228462,0.050546,0.266985,26.4632,3.09279,20032.9,24998.8,49192.32,587004,552131,34873,2.50294,1446.63,1135.93,10248.4,40000,144441,0.0166011,0.0317022,69275.7,2687.34,96749.7,4.96E-06,201202,601202,1977.58,681.073,4.12894,389.675,2026.47,669.692,4.43153,376.283,201202,2023.04,666.173,1.84174,369.909,2021.84,664.045,2.67334,368.353,100,305012
92656.79,0,92656.79,13.11,22.74,734.5,2.54,1.27,,0.246452,0.0461925,0.392368,40.0801,3.41201,16182.3,24274.3,40257.696,558441.4,527558,30883.4,2.39179,36.0492,925.197,8387.02,40000,92551.3,0.0208906,0.0201968,79844.9,1355.98,60081,5.20E-06,149312,549312,1814.8,856.657,3.01151,477.609,1854.85,843.076,3.99067,462.468,149312,1849.79,838.982,0.894424,455.258,1847.7,835.623,2.38329,453.084,100,308196
113562.35,21331.31,134893.66,18.41,23.83,636.18,4.37,2.18,,0.205493,0.053451,0.300384,30.4151,3.15818,20719.3,28776.5,49626.72,638301.3,600895,37406.3,2.53993,845.279,1146.23,10338.9,40000,134789,0.0201291,0.0251514,76727.5,2245.79,86275.1,4.06E-06,191550,591550,2093.07,825.411,3.81668,466.549,2144.02,811.83,4.30131,450.663,191550,2139.62,808,1.41867,443.741,2138.04,805.166,2.58542,441.736,100,343402
95024.08,0,95024.08,33.85,33.56,654.28,6.72,3.36,,0.356545,0.0793379,0.455349,35.3265,3.28984,21970,19802.5,54735.36,571125.9,540991,30134.9,2.54768,2779.81,1267.69,11403.2,40000,94921.5,0.0190998,0.11199,61008.1,3699,129027,1.18E-05,151682,551682,3108.44,784.067,2.97176,427.23,3176.7,771.033,3.65132,412.795,151682,3172.39,766.589,0.997907,405.67,3173.51,763.994,1.8539,403.706,100,280795
102041.34,0,102041.34,13.48,23.67,523.83,2.87,1.44,,0.746658,0.0343887,0.339249,29.4206,3.54309,13527.1,15169.2,35771.712,462642.3,438650,23992.3,2.29771,887.027,820.144,7452.44,40000,101939,0.0122053,0.0719137,70229.5,1942.85,73774.2,1.97E-05,158700,558700,1353.88,500.643,3.76049,288.331,1380.13,493.18,3.92977,279.599,158700,1376.39,489.355,1.96955,273.631,1375.55,488.213,2.30228,272.736,100,241047
113562.35,74460.82,188023.18,11.87,29.09,543.73,2.82,1.41,,9.02E-06,0.0318974,0.744665,21.1756,3.10522,16439.9,38381.2,38895.072,556447.8,515331,41116.8,2.48913,0.128569,893.234,8103.14,40000,187918,0.014719,0.577649,75832.3,1305.2,58077.9,1.00E-06,244679,644679,1244.28,603.189,5.25155,350.73,1276.38,593.17,5.43604,338.508,244679,1272.69,590.642,2.95994,333.173,1275.89,588.762,3.39354,331.403,100,307579
113562.35,64744.78,178307.14,24.82,38.65,624.63,5.89,2.94,,0.0945091,0.0598596,0.242135,23.8987,3.35422,27212.9,40924.4,60197.28,674068.5,631007,43061.5,2.81124,689.514,1398.27,12541.1,40000,178202,0.0187186,0.0335863,82809.6,2949.72,110861,1.97E-06,234963,634963,2339.81,767.768,4.27338,437.777,2398.8,754.555,4.64082,422.476,234963,2395.38,751.086,1.96573,416.112,2394.39,748.743,2.85315,414.352,100,576664
104991.83,0,104991.83,27.5,22.59,469.67,6.03,3.01,,1.06356,0.0464904,2.9141,26.6133,3.88839,14288.2,9923.95,40886.352,454569.1,430701,23868.1,2.1967,2695.37,939.959,8517.99,40000,104891,0.0101033,2.66902,51575.4,3557.61,109489,3.89E-05,161652,561652,1823.55,414.533,4.17691,236.227,1860.97,408.308,3.83411,228.52,161652,1859.98,404.892,2.17856,223.299,1859.62,404.132,2.23414,222.523,100,152923
113562.35,17382.24,130944.59,18.75,43.65,518.69,4.45,2.22,,1.22422,0.0439622,0.330591,26.0779,4.49735,17976.9,73420.1,43861.344,629448.1,595120,34328.1,2.52091,0.0600081,1009.95,9137.78,40000,130841,0.0141451,0.0985638,81943.7,2467.11,88972.1,2.87E-05,187602,587602,1730.64,580.357,4.68069,317.999,1763.81,571.808,4.20307,307.463,187602,1759.3,566.842,2.46355,300.567,1758.49,565.804,2.55615,299.504,100,558662
113562.35,36699.98,150262.33,16.55,15.3,620.08,3.92,1.96,,0.123359,0.0373975,3.50469,26.8707,3.08392,17246.4,41125.9,42312.96,606504.3,566135,40369.3,2.40645,0.19475,973.495,8815.2,40000,150158,0.0180208,3.26697,78988.6,1274.32,56777.1,2.00E-06,206919,606919,1459.1,738.654,4.41538,425.273,1496.98,726.668,4.53437,410.71,206919,1491.21,723.288,1.86054,404.394,1495.9,720.832,2.44622,402.165,100,289743
95346.65,0,95346.65,12.74,21.93,487.9,2.54,1.27,,1.00144,0.0294069,0.382887,27.5931,3.77571,11230.8,12440.4,31426.896,406347.6,384791,21556.6,2.16017,967.645,718.872,6547.27,40000,95243.3,0.0099877,0.134078,62836.5,1942.34,71682.1,2.99E-05,152004,552004,1160.52,409.28,3.81259,236.733,1180.17,403.586,3.82617,229.95,152004,1176.93,400.312,2.14184,224.851,1176.27,399.508,2.2826,224.128,100,220790
113562.35,71195.13,184757.48,16.34,36.97,538.06,3.88,1.94,,0.0908969,0.030525,2.94689,21.4223,3.50318,16008.3,51409.4,38573.904,585352.2,543595,41757.2,2.43906,0.0386617,885.707,8036.23,40000,184654,0.0141406,2.77885,75036,1290.05,56147.5,1.35E-06,241415,641415,1192.61,579.929,5.45794,333.643,1221.23,570.563,5.35379,322.131,241415,1218.28,567.192,3.26244,316.377,1221,565.622,3.48793,314.763,100,293437
99746.9,0,99746.9,25.41,31.46,713.92,5.29,2.65,,0.244028,0.0710313,0.410231,38.6412,3.3757,21411.6,22386.6,52123.68,629698.4,594937,34761.4,2.53961,1741.93,1205.51,10859.1,40000,99642.8,0.0229126,0.0415096,70351.2,2822.95,103430,6.05E-06,156404,556404,2784.65,939.738,2.9893,513.421,2848.27,924.397,3.79059,496.105,156404,2841.99,919.926,0.858936,488.697,2841.25,916.505,2.08807,486.141,100,289685
113562.35,76660.34,190222.69,22.05,49.39,660.05,5.23,2.61,,0.312326,0.0573291,0.228807,24.1672,4.06385,28118.1,63466.7,60497.28,789790.6,740249,49541.6,2.85237,0.139814,1405.47,12603.6,40000,190116,0.0199837,0.0239054,88606.4,2461.87,98245.4,5.71E-06,246877,646877,2247.13,820.26,4.54727,462.536,2299.38,806.559,4.63038,446.695,246877,2294.76,801.609,2.32877,439.267,2293.17,799.348,3.17952,437.604,100,621787
113562.35,34365.12,147927.48,21.55,46.77,747.34,5.11,2.56,,0.450494,0.072529,0.317926,32.469,3.82432,29218.7,57080.8,62585.76,878518.2,828614,49904.2,2.85921,0.23167,1455.62,13038.7,40000,147821,0.0271329,0.0216228,92462.6,2329.49,95814.6,8.35E-06,204582,604582,2846.83,1112.86,3.62594,609.79,2910.07,1094.93,4.03467,589.182,204582,2903.5,1088.73,1.35404,580.221,2901.16,1085.32,2.68284,577.769,100,592642
95121.81,0,95121.81,31.27,35.92,627.55,6.21,3.11,,0.469007,0.070769,0.42681,34.0666,3.37494,20505.4,28781,51089.76,552708.3,524429,28279.3,2.54277,1921.1,1180.95,10643.7,40000,95019.3,0.0173756,0.098708,68301.8,3526.96,121487,1.53E-05,151780,551780,2774.74,713.466,3.12449,391.479,2834.56,701.754,3.66124,378.471,151780,2830.93,697.175,1.18303,371.362,2830.76,695.026,1.91048,369.775,100,405460
113562.35,70703.26,184265.62,14.9,48.52,707.68,3.53,1.77,,0.352377,0.0459537,0.950849,25.7145,4.10613,23030.4,48428.7,51792.48,837040.1,782086,54954.1,2.61936,0.0306353,1197.64,10790.1,40000,184159,0.0211853,0.728948,81839.2,1270.47,61729.7,5.01E-06,240920,640920,1798.39,869.276,5.01594,490.096,1840,855.258,4.69486,473.12,240920,1834.88,849.732,2.42049,465.098,1838.15,847.413,2.77831,462.788,100,326949
113562.35,10703.52,124265.88,27.26,43.13,464.07,6.46,3.23,,1.44279,0.0538448,2.1963,24.3479,4.63291,20318.2,72782.2,48235.2,584762.5,552948,31814.5,2.69283,0.671474,1113.26,10049,40000,124164,0.0125347,1.97318,88467.1,3481.75,121628,4.62E-05,180925,580925,2113.64,514.238,4.40823,278.025,2155.54,506.622,3.86474,268.692,180925,2154.19,502.226,2.23532,262.557,2153.79,501.388,2.24072,261.639,100,822420
113562.35,26967.76,140530.11,18.92,47.83,659.27,4.49,2.24,,0.760763,0.0588083,0.301242,30.3358,4.05545,23752.8,61703.1,53450.88,811198.7,767514,43684.7,2.70821,0.0717184,1237.09,11135.6,40000,140424,0.0221805,0.0272385,87470.9,2152.81,87697.9,1.43E-05,197185,597185,2313.17,910.418,3.99248,496.707,2360.67,896.183,4.03956,480.127,197185,2354.17,889.562,1.80998,471.11,2352.33,887.221,2.6273,469.365,100,535366
113562.35,92344.09,205906.44,14.65,39.46,519.02,3.47,1.74,,0.00016574,0.0343841,0.16823,20.7816,3.84864,17844.2,58885.6,40838.88,589087.6,547154,41933.6,2.60732,0.0555247,938.845,8508.1,40000,205802,0.0137199,0.0213401,77576.7,1841.92,71656.4,1.00E-06,262563,662563,1348.49,563.173,5.82256,322.895,1379.51,553.629,6.02946,311.663,262563,1376.48,550.483,3.95356,306.172,1375.36,548.796,4.62304,304.925,100,419589
113562.35,19486.36,133048.72,13.29,27.42,633.96,3.15,1.58,,0.21749,0.0402569,1.78741,30.1257,3.17024,17220.8,38240.6,42294.336,626997.8,587774,39223.8,2.40238,0.199176,973.057,8811.32,40000,132944,0.0195492,1.51323,79752.4,1202.03,56027,3.67E-06,189705,589705,1572.71,801.412,4.03024,455.145,1612.4,788.649,4.19529,439.759,189705,1605.74,784.636,1.53465,432.86,1610.28,781.969,2.1801,430.476,100,282480
113562.35,64857.27,178419.62,27.76,44.44,527.59,6.58,3.29,,0.400321,0.0573036,0.266396,20.8251,3.91426,26497,55537.4,58431.84,639937.4,599773,40164.4,2.87313,333.803,1355.98,12173.3,40000,178316,0.0144875,0.0877224,86653.6,3480.12,125609,1.02E-05,235077,635077,2240.39,594.999,4.5712,334.133,2292.94,584.934,4.4784,322.443,235077,2292.27,580.778,2.62608,316.243,2292.14,579.5,2.87735,315.053,100,779269
113562.35,31792.45,145354.8,17.37,41.15,700.49,4.12,2.06,,0.354063,0.0580796,0.299641,31.3039,3.58286,24046.9,54635,53831.52,775219.8,730424,44795.8,2.70064,0.12072,1246.15,11214.9,40000,145249,0.023855,0.0193045,87793.8,1882.95,80764.9,6.20E-06,202010,602010,2279.49,978.313,3.84295,543.393,2330.99,962.573,4.24593,525.074,202010,2325.38,957.375,1.47209,516.939,2323.18,954.201,2.79921,514.743,100,474887
105230.12,0,105230.12,38.46,43.22,488.88,8.45,4.23,,1.38373,0.059204,9.81854,27.2311,4.36631,19732.5,61470.3,47814.624,560015,531449,28566,2.66791,121.107,1103.31,9961.38,40000,105132,0.0131284,9.56138,89219.9,3732.76,128608,4.94E-05,161893,561893,2325.68,538.806,3.90526,288.504,2370.64,530.754,3.56981,278.958,161893,2368.72,526.097,1.90711,272.584,2368.16,525.135,1.9857,271.631,100,851228
101335.58,0,101335.58,11.66,25.51,532.01,2.47,1.23,,0.715187,0.0321975,0.326308,29.8498,3.50341,12844.4,16572.5,34805.184,462731.9,438761,23970.9,2.21216,535.616,797.575,7251.08,40000,101231,0.0125291,0.0557317,68374.7,1651.95,65406.6,1.84E-05,157992,557992,1268.58,513.901,3.65798,297.164,1292.67,506.246,3.94488,288.318,157992,1288.83,502.389,1.90826,282.24,1287.9,501.164,2.31652,281.337,100,258975
81222.6,0,81222.6,17.64,24.76,691.47,2.99,1.5,,0.344989,0.0425935,0.389988,37.4572,3.30006,13928.8,15728.1,37385.232,438622.3,415648,22974.3,2.253,943.332,857.872,7788.59,40000,81118.5,0.0151343,0.0376245,66768.8,1983.19,73947.9,9.86E-06,137880,537880,1674.38,621.083,2.91556,355.957,1709.04,611.165,3.83828,345.323,137880,1705.11,607.559,1.06837,338.892,1703.74,605.371,2.05214,337.553,100,237356
113562.35,7848.09,121410.44,18.07,38.52,475.03,4.28,2.14,,1.20676,0.039165,0.385834,25.7536,4.33025,15728.4,69963.6,40105.2,536127.8,506817,29310.8,2.42165,0.111861,921.617,8355.25,40000,121308,0.0117502,0.156727,79833.7,2567.35,87791.2,3.23E-05,178069,578069,1541.04,481.836,4.64122,269.578,1570.81,474.89,4.16733,260.844,178069,1567.26,470.84,2.48659,254.929,1566.6,470.009,2.52393,254.036,100,552408
113562.35,59506.91,173069.26,38.31,22.88,660.3,9.08,4.54,,3.96E-05,0.0913507,0.492482,24.7657,2.94703,35475,16575.9,79888.32,719918.7,672455,47463.7,2.82354,3504.99,1875.52,16643.4,40000,172964,0.0221007,0.257691,59045.8,4122.11,148339,1.00E-06,229725,629725,3562.74,906.35,3.62596,512.081,3653.01,890.074,4.33546,493.429,229725,3646.15,887.107,1.31188,487.222,3654.03,884.027,2.20085,484.624,100,276129
79651.1,0,79651.1,14.39,38.82,459.9,2.39,1.2,,1.71916,0.0244574,0.659073,26.2231,4.55903,9066.08,39060,25717.872,358358.9,338877,19481.9,2.14366,0.0310899,586.509,5357.89,40000,79548.8,0.00743106,0.424776,69165.1,1975.28,70024.9,6.32E-05,136310,536310,970.279,303.809,4.4296,166.946,982.11,300.47,3.82531,162.334,136310,978.999,297.766,2.35061,158.104,978.295,297.242,2.30697,157.493,100,425482
106782.34,0,106782.34,19.64,44.98,570.89,4.38,2.19,,1.20478,0.0502042,0.387344,31.5599,4.32339,17869.2,72000.9,43925.472,643575.8,611605,31970.8,2.5033,0.0574571,1011.46,9151.14,40000,106679,0.016561,0.0938773,82905.2,2415.84,87992.1,2.95E-05,163440,563440,1978.61,679.73,3.92679,367.1,2014.94,669.699,3.7594,355.24,163440,2009.24,663.823,1.88502,347.377,2008.17,662.438,2.14478,346.143,100,548377
100469.59,0,100469.59,22.27,27.19,711.78,4.67,2.34,,0.247408,0.0642687,0.398869,38.6695,3.38629,20143,24790.3,49271.52,623064.7,588616,34448.7,2.50389,1269.28,1137.81,10264.9,40000,100365,0.0225437,0.0331518,73429.3,2488.44,92525.1,5.73E-06,157126,557126,2520.21,924.582,3.07181,508.18,2577.91,909.582,3.85694,491.184,157126,2572.04,905.151,0.898485,483.771,2570.75,901.749,2.18524,481.298,100,302937
113562.35,1519.23,115081.59,11.58,27.8,660.19,2.75,1.37,,0.280601,0.0452874,0.714596,35.3685,3.35312,17450.3,37437.9,42710.88,661153,622287,38866,2.4098,0.192189,982.859,8898.1,40000,114976,0.0222547,0.384866,81336.1,1151.2,55723,4.88E-06,171737,571737,1772.63,912.316,3.59145,508.27,1816.09,898.054,3.8941,491.298,171737,1807.73,893.289,1.19189,483.68,1811.5,890.189,1.97965,480.972,100,277097
113562.35,84463.19,198025.55,17.97,20.12,722.79,4.26,2.13,,2.43E-06,0.0524133,0.247409,25.0177,3.26789,26493.2,35179.3,58106.88,693304.3,646154,47150.3,2.74678,268.664,1348.2,12105.6,40000,197918,0.0216078,0.0342727,84290.6,1919.65,81560.5,1.00E-06,254679,654679,2046.32,884.624,4.61023,515.727,2101.1,869.478,5.22624,497.751,254679,2096.84,867.275,1.85288,491.899,2096.53,864.313,3.05402,489.69,100,423441
113562.35,45746.96,159309.32,13.31,36.12,542.86,3.16,1.58,,0.386257,0.0292239,2.18684,23.3258,3.53277,15198.3,43852.1,38244.72,573578.5,537225,36353.5,2.32994,0.0390425,877.995,7967.65,40000,159205,0.0138929,1.99072,73519,1143.41,51314.4,6.61E-06,215966,615966,1143.19,569.59,4.89812,328.186,1170.1,560.901,4.65382,317.358,215966,1167.61,557.012,2.6721,311.19,1168.96,555.717,2.83634,309.858,100,259530
113562.35,11341.13,124903.48,14.66,38.18,687.29,3.48,1.74,,0.418757,0.0485953,2.29366,34.0892,3.59002,19150.9,49061.2,45648.144,746505,702960,43545,2.47785,0.0511091,1052.1,9510.03,40000,124798,0.0235191,1.97701,82805.1,1217.18,58647.7,6.90E-06,181559,581559,1903.28,964.475,3.8089,531.507,1947.58,949.516,3.8888,513.605,181559,1939.22,943.764,1.37414,505.177,1943.81,940.764,2.01441,502.434,100,298871
113562.35,29023.06,142585.42,23.26,20.77,681.75,5.52,2.76,,0.112486,0.0678269,0.318479,30.519,3.12465,25579.4,25342.6,58854.24,698263.7,656239,42024.7,2.67991,1491.96,1366.1,12261.3,40000,142480,0.0231663,0.0366087,75093.8,2741.64,104804,2.32E-06,199241,599241,2653.08,949.512,3.58989,531.618,2719.13,933.597,4.21123,513.108,199241,2713.72,929.908,1.18117,506.223,2713.08,926.652,2.39129,503.75,100,350182
83546.03,0,83546.03,24.56,32.11,630.64,4.29,2.14,,0.468979,0.049359,0.4245,34.2712,3.29835,14475.6,12774.7,40333.2,425549.8,403982,21567.8,2.2192,2002.62,926.97,8402.75,40000,83443.2,0.0128093,0.0992987,56844.7,2915.57,94937.8,1.64E-05,140204,540204,1937.46,526.224,3.11803,303.95,1978.23,517.538,3.71304,294.5,140204,1975.03,513.956,1.33501,288.462,1974.36,512.371,1.95126,287.407,100,183878
113562.35,26123.93,139686.29,37.42,48.2,560.46,8.87,4.44,,0.938842,0.0823268,3.51162,25.6397,4.09483,30154.4,47779.3,66329.28,755605.5,714525,41080.5,2.92646,972.419,1545.81,13818.6,40000,139584,0.0187145,3.26693,85661.5,4026.49,144298,2.82E-05,196345,596345,3221.68,768.841,3.78472,412.125,3289.25,756.256,3.6965,397.787,196345,3290.51,750.187,1.79867,389.754,3293.07,748.582,2.02936,388.245,100,789803
113562.35,29884.57,143446.93,16.1,38.99,466.33,3.82,1.91,,0.95266,0.0345767,0.275358,22.7915,4.27806,15428.2,63844,38484.624,544600.3,512362,32238.3,2.44649,0.0684895,883.615,8017.63,40000,143344,0.0114206,0.0853241,78008.1,2309.7,81643.6,2.16E-05,200105,600105,1360.58,468.293,5.17126,261.743,1387.04,461.467,4.68624,253.084,200105,1383.67,457.625,3.06026,247.382,1383.07,456.825,3.09425,246.5,100,504292
107978.27,0,107978.27,22.81,33.97,708.36,5.14,2.57,,0.272404,0.073063,0.399394,38.5371,3.45916,23395.3,28827.5,54705.6,701829.5,662990,38839.5,2.63659,1150.76,1266.97,11397,40000,107873,0.0252655,0.034019,78549.2,2642.83,100598,6.11E-06,164634,564634,2864.92,1035.98,3.0624,563.515,2930.43,1019.25,3.81789,544.428,164634,2923.77,1014.29,0.886299,536.523,2922.52,1010.62,2.20963,533.767,100,388893
113562.35,89672.52,203234.87,38.57,21.46,615.42,9.14,4.57,,3.48E-06,0.0782248,0.789742,20.7858,3.04143,34505.8,16945.7,77803.2,661596,613803,47793,2.81895,3512.77,1824.5,16209,40000,203130,0.0184036,0.602195,57077.6,4129.65,148219,1.00E-06,259891,659891,3044.16,754.812,4.13042,435.809,3122.68,741.036,4.76695,419.987,259891,3119.46,738.679,1.85751,414.436,3128.99,736.143,2.55536,412.26,100,277402
113562.35,79983.09,193545.44,35.89,42.25,698.02,8.51,4.25,,0.0409464,0.0866448,0.300136,24.0095,3.47623,38372.7,30266.6,81816.48,802893.3,751222,51671.3,2.95945,1986.18,1922.8,17045.1,40000,193439,0.0227824,0.0794048,75003.6,3799.38,138517,1.00E-06,250200,650200,3382.27,934.598,3.94977,529.509,3468.6,917.847,4.46503,510.441,250200,3464.12,914.108,1.62094,503.707,3465.79,911.294,2.50739,501.405,100,519894
113562.35,12384.92,125947.28,32.43,33.28,540.94,7.69,3.84,,0.461773,0.0761885,0.877686,27.2041,3.21435,24636.3,20611,59991.84,617057.5,582844,34213.5,2.62993,3085.3,1393.36,12498.3,40000,125845,0.0171721,0.617732,59890.4,4009.02,141176,1.46E-05,182606,582606,2976.29,705.115,3.54313,388.684,3042.97,693.34,3.8283,375.181,182606,3043.23,688.845,1.51986,368.202,3047.54,686.884,2.00171,366.534,100,314130
113562.35,91515.21,205077.56,26.73,31.45,742.72,6.34,3.17,,2.00E-06,0.0687271,0.274004,24.4257,3.23634,32862.5,25602.9,71266.08,738909.7,689072,49837.7,2.84061,1557.62,1665.3,14847.1,40000,204970,0.0231172,0.0581291,75901.6,2880.37,111118,1.00E-06,261731,661731,2680.67,946.492,4.28086,548.941,2753.36,929.955,4.96467,529.501,261731,2747.76,927.742,1.61232,523.67,2749.09,924.69,2.74341,521.281,100,385592
113562.35,9559.04,123121.39,31.38,24.88,748.1,7.44,3.72,,0.140289,0.102406,0.44949,37.3201,3.33968,32340.9,19320,72680.16,813896.1,766300,47596.1,2.7906,2601.49,1699.64,15141.7,40000,123016,0.0299834,0.0863828,69532.9,3498.7,129598,3.43E-06,179777,579777,4008.75,1228.99,2.90586,665.103,4104.09,1208.36,3.76349,641.485,179777,4092.27,1203.67,0.740237,633.781,4096.23,1199.34,1.98988,630.138,100,309268
113562.35,72326.65,185889,15.01,47.64,704.7,3.56,1.78,,0.304091,0.0455027,1.0023,25.4759,4.04994,22963.7,48667.7,51663.36,823577.8,768831,54746.8,2.61896,0.0319057,1194.56,10763.2,40000,185782,0.0209784,0.783244,81764.2,1274.58,61818.3,4.32E-06,242543,642543,1780.16,860.702,5.0287,486.726,1821.77,846.763,4.74342,469.845,242543,1816.6,841.481,2.43302,462.029,1820.11,839.136,2.80933,459.704,100,327762
113562.35,10434.57,123996.93,32.81,39.17,674.32,7.78,3.89,,0.412333,0.0984938,0.392774,33.7609,3.5053,31772.7,28789.3,70938.72,796646.1,753514,43132.1,2.84144,2124.5,1657.36,14778.9,40000,123892,0.0258503,0.0652592,74372.2,3768.19,137067,1.12E-05,180653,580653,3858.59,1060.62,3.10312,571.101,3945.86,1043.01,3.68328,551.199,180653,3939.69,1037.24,1.04534,542.763,3939.75,1034.01,2.03951,540.169,100,476856
113562.35,42765.56,156327.92,34.19,42.9,559.57,8.11,4.05,,0.52368,0.0764534,0.974106,23.4678,3.62142,29896.2,39050.1,66648.96,699791.2,658248,41543.2,2.87322,1613.21,1553.53,13885.2,40000,156225,0.0175224,0.755335,77258.1,3981.55,142628,1.51E-05,212986,612986,2985.12,719.779,3.93583,396.662,3052.21,707.568,4.01034,382.684,212986,3053.93,702.666,1.9055,375.527,3058.14,700.897,2.23509,373.902,100,640347
113562.35,59648.96,173211.31,33.33,40.16,623.34,7.9,3.95,,0.208302,0.0786704,0.296824,23.8649,3.36701,32562.4,31912.6,71707.2,725781.6,680893,44888.6,2.87984,1962.24,1676,14939,40000,173106,0.0198701,0.0774781,73758.4,3801.41,137953,5.33E-06,229867,629867,3072.4,815.504,3.91872,457.644,3148.12,801.216,4.26779,441.316,229867,3146.01,797.136,1.72851,434.515,3146.82,794.805,2.43864,432.596,100,524049
105595.39,0,105595.39,19.17,18.71,617.06,4.23,2.11,,0.385319,0.0512977,0.349038,34.0557,3.30735,17246.1,22786.6,44258.4,568296.4,538142,30154.4,2.37597,1135.57,1019.31,9220.5,40000,105492,0.0179647,0.0324821,70425.3,2375.34,84850,9.10E-06,162253,562253,2012.71,737.2,3.44436,414.618,2058.01,725.359,3.96537,401.062,162253,2053.44,720.999,1.30618,393.891,2051.91,718.588,2.27757,392.23,100,275878
113562.35,93317.7,206880.06,26.61,37.96,617.16,6.31,3.15,,6.16E-06,0.0578996,0.218133,21.3658,3.481,28914.3,37101.6,63450.24,651665.2,607251,44414.2,2.83719,1053.32,1476.42,13218.8,40000,206776,0.0173281,0.0391965,78616.7,3111.75,115825,1.00E-06,263537,663537,2259.55,710.572,4.6241,412.395,2319.09,698.019,5.05961,397.899,263537,2316.51,695.249,2.35776,392.176,2315.98,693.125,3.15523,390.55,100,541052
98950.7,0,98950.7,27.46,41.27,738.79,5.67,2.84,,0.428341,0.081112,0.423293,39.8865,3.70813,24838.9,41857.8,56389.92,709060.6,671495,37565.6,2.7516,600.585,1307.16,11747.9,40000,98846.1,0.02519,0.0403346,86042.6,2960.22,110462,1.09E-05,155607,555607,3184.61,1033.38,2.90398,552.362,3252.74,1016.85,3.64642,533.914,155607,3245.86,1011.04,0.892613,525.43,3244.48,1007.6,2.08664,522.852,100,588499
113562.35,82504.54,196066.9,24.53,44.6,538.72,5.82,2.91,,0.162086,0.0499109,0.205854,20.2688,3.94621,25540.9,65800.7,56015.52,625261.4,583559,41702.4,2.85247,0.921052,1298.23,11669.9,40000,195962,0.0142789,0.0413899,87708.9,3035.88,112680,3.61E-06,252723,652723,1952.11,586.282,4.78861,335.007,1999.4,576.251,4.84015,323.437,252723,1997.13,572.575,2.92965,317.652,1996.43,571.155,3.33101,316.45,100,746808
99792.07,0,99792.07,24.83,47.39,654.77,5.17,2.59,,1.14387,0.0386043,11.5483,35.4031,4.37341,14390.5,64049.7,37830.96,683232.1,649688,33544.1,2.23341,0.0170695,868.305,7881.45,40000,99691.1,0.0190057,11.2175,76117.2,1171.08,50555.5,2.22E-05,156452,556452,1521.06,779.813,3.81844,417.297,1551.08,768.727,3.54634,403.991,156452,1544.27,761.902,1.64342,395.181,1544.17,760.23,1.891,393.615,100,245303
113562.35,22761.17,136323.52,38.06,36.42,724.38,9.03,4.51,,0.207676,0.113043,0.470341,32.939,3.30326,37261.3,20676.8,82264.8,842571.7,793069,49502.7,2.87718,3024.86,1933.81,17138.5,40000,136218,0.028362,0.146527,66524,4065.22,146661,5.73E-06,192979,592979,4422.97,1163.4,3.03544,632.364,4526.98,1143.29,3.76739,609.534,192979,4515.81,1138.39,0.894113,601.727,4521.72,1134.48,1.95446,598.406,100,360511
113562.35,32441.19,146003.54,23.08,24.77,610.35,5.47,2.74,,0.175566,0.0584463,0.280652,27.3025,3.06557,22678.2,24029.3,54144,623808.8,586501,37307.8,2.59001,1707.44,1253.59,11280,40000,145899,0.0187073,0.0336786,69809.5,2863.01,105463,3.87E-06,202660,602660,2285.87,767.19,3.8991,435.257,2342.71,754.303,4.33217,420.215,202660,2338.96,750.774,1.57194,413.687,2337.85,748.293,2.53659,411.86,100,315900
113562.35,87434.72,200997.08,25.65,33.52,618.4,6.08,3.04,,4.73E-06,0.0561149,0.223847,21.7989,3.24458,27159.3,28533.5,61273.44,624610.3,582044,42566.3,2.74761,1570.14,1424.1,12765.3,40000,200891,0.0172864,0.0400092,72009.9,3028.93,112644,1.00E-06,257652,657652,2189.06,708.519,4.58716,412.986,2247.67,696.057,5.09202,398.466,257652,2245.02,693.654,2.2291,392.91,2244.6,691.456,3.08516,391.247,100,404509
113562.35,55388.07,168950.42,23.38,24.94,665.18,5.55,2.77,,2.41E-05,0.0610744,0.270166,26.0816,3.05725,26111.2,26173.8,59538.24,664244.2,621657,42587.2,2.70064,1449.46,1382.48,12403.8,40000,168845,0.0207171,0.0373461,74251.3,2737.28,104541,1.00E-06,225606,625606,2385.56,848.897,4.04762,485.696,2447.66,834.363,4.65178,468.716,225606,2443.43,831.524,1.547,462.533,2442.98,828.685,2.64906,460.397,100,359563
113562.35,70766.5,184328.85,35.71,29.89,591.87,8.47,4.23,,7.63E-06,0.075217,0.530713,21.6754,2.96104,31132.1,17125.4,71636.64,635141.1,591378,43763.1,2.76343,3427.71,1674.29,14924.3,40000,184225,0.0177961,0.33333,57188.7,4042.77,145044,1.00E-06,240986,640986,2929.24,730.012,4.00888,417.855,3003.79,716.897,4.58491,402.799,240986,3001.69,714.229,1.78691,397.066,3008.68,711.846,2.44972,395.027,100,270572
113562.35,60909.69,174472.05,25.92,45.59,682.5,6.15,3.07,,0.271851,0.0695881,0.262431,26.0783,3.67847,31088.7,50890.8,66068.16,792718.2,744360,48358.2,2.92784,176.212,1539.51,13764.2,40000,174366,0.0222103,0.0294777,91036.5,2930.58,112356,5.54E-06,231127,631127,2724.12,911.268,4.05141,510.407,2789.65,895.839,4.34574,492.686,231127,2785.02,891.088,1.75678,485.199,2783.52,888.412,2.74828,483.198,100,694255
94654.62,0,94654.62,17.08,36.8,533.25,3.38,1.69,,0.961587,0.0362575,0.41134,29.709,3.83635,13479.5,49376.8,35961.072,446916.7,423809,23107.7,2.2975,0.160053,824.568,7491.89,40000,94551.4,0.0113618,0.138371,75778.5,2229.55,78491.9,2.89E-05,151312,551312,1428.62,466.07,3.71801,266.849,1454.71,459.243,3.76286,258.876,151312,1451.03,455.445,1.96606,253.166,1450.3,454.473,2.17267,252.337,100,482517
113562.35,11170.51,124732.86,19.99,25.95,608.88,4.74,2.37,,0.304842,0.0554759,0.315322,31.1452,3.20671,20013.5,25540.9,49140.96,621312,586592,34720,2.49676,1271.5,1134.71,10237.7,40000,124629,0.019221,0.0295319,72337.9,2533.07,93214.4,6.66E-06,181390,581390,2173.63,788.465,3.68503,443.207,2225.01,775.618,4.12455,428.252,181390,2220.56,771.415,1.41269,421.135,2219.03,768.839,2.43704,419.298,100,310350
113562.35,2238.11,115800.46,32.43,36.48,450.2,7.69,3.85,,1.28283,0.0511659,7.10327,25.2221,4.2636,17641.9,40360.4,45359.616,526290,498312,27978,2.48933,1042.94,1045.29,9449.92,40000,115701,0.0113838,6.87145,75653.4,3687.67,120828,4.41E-05,172462,572462,2007.32,466.951,4.35518,257.339,2048.02,460.042,3.86287,248.741,172462,2047,456.128,2.22748,243.037,2046.64,455.354,2.24513,242.183,100,592951
97191.12,0,97191.12,20.34,23.41,703.08,4.13,2.06,,0.270125,0.0559536,0.38898,38.2927,3.36944,17905.8,25289.8,45074.784,577861.9,546243,31618.9,2.41322,973.519,1038.56,9390.58,40000,97086.9,0.0204715,0.0291793,73034,2244.61,82263.4,6.27E-06,153848,553848,2195.09,839.799,3.14444,466.945,2244.91,826.204,3.90936,451.605,153848,2239.76,821.968,0.974987,444.387,2238.14,818.859,2.22885,442.229,100,287131
113562.35,72391.46,185953.81,32.31,37.95,502.08,7.66,3.83,,0.143101,0.0573504,1.31008,19.4866,3.52293,25925.4,35122.6,59639.04,573165.5,533486,39679.5,2.77022,1842.45,1384.9,12424.8,40000,185852,0.0129815,1.14513,70466,3857.05,136219,3.95E-06,242613,642613,2233.33,533.238,4.66657,305.22,2286.65,523.889,4.75011,294.359,242613,2289.2,520.625,2.76548,288.885,2294.02,519.262,2.96555,287.538,100,545075
113562.35,63924.33,177486.68,33.05,24.73,454.61,7.84,3.92,,0.10204,0.0520508,2.34373,18.7175,3.09941,20819.1,17778.9,51690.72,508835.4,473321,35514.4,2.56463,3187.81,1195.22,10768.9,40000,177386,0.0117308,2.18752,53787.1,4047.14,136015,2.79E-06,234147,634147,2026.13,481.616,4.58234,274.747,2074.67,473.296,4.74133,264.951,234147,2077.19,470.502,2.78479,259.913,2082.03,469.232,2.97991,258.655,100,257702
100840.38,0,100840.38,13.15,29.73,559.52,2.77,1.38,,0.584816,0.0362613,0.329674,31.177,3.38146,13750.1,17522.3,36831.792,482922.6,458042,24880.6,2.24667,659.61,844.924,7673.29,40000,100736,0.0137651,0.0446376,68856.9,1804.78,69510.1,1.46E-05,157497,557497,1426.61,564.841,3.52872,325.013,1455.58,556.127,3.94919,315.074,157497,1451.57,552.124,1.69445,308.637,1450.45,550.603,2.28055,307.595,100,262990
113562.35,7716.83,121279.19,30.16,32.52,595.87,7.15,3.58,,0.355095,0.0802845,0.367759,30.7955,3.19737,25441.6,19583,61050.24,658686.1,622995,35691.1,2.64307,2870.45,1418.74,12718.8,40000,121176,0.0204677,0.0729701,62655.6,3721.08,133256,1.01E-05,177937,577937,3142.36,839.863,3.30873,460.825,3215.17,825.887,3.80764,444.873,177937,3211.32,821.265,1.22062,437.516,3211.38,818.709,2.0564,435.518,100,291616
113562.35,55979.78,169542.14,29.04,41.94,500.62,6.89,3.44,,0.463709,0.0570755,0.546375,20.5793,3.82318,25095.6,49161.9,56787.84,604833.3,566984,37849.3,2.81585,759.072,1316.67,11830.8,40000,169440,0.0133838,0.367352,82005.2,3673.71,130109,1.30E-05,226201,626201,2228.75,549.719,4.53357,308.279,2279.78,540.481,4.39017,297.451,226201,2281.5,536.485,2.5905,291.467,2283.02,535.352,2.71963,290.322,100,726779
113562.35,91536.19,205098.54,30.49,19.68,638.51,7.23,3.61,,3.20E-06,0.0660532,0.251864,21.6715,3.14384,30851.6,21451.5,69233.76,651926.7,607538,44388.7,2.78752,2489.91,1616.03,14423.7,40000,204993,0.0185664,0.0634534,65348.5,3463.82,127370,1.00E-06,261754,661754,2574.69,760.849,4.37514,442.163,2644.38,747.249,4.97473,426.361,261754,2641.26,745.018,1.97625,420.835,2642.13,742.656,2.84383,418.985,100,325140
113562.35,80143.9,193706.25,35.62,40.34,479.97,8.45,4.22,,0.189765,0.052375,3.55959,18.3034,3.82205,25236.9,42766.4,57413.28,559816.4,520487,39329.4,2.80805,1196.7,1331.61,11961.1,40000,193606,0.0119763,3.40833,77266.9,3806.04,134801,5.32E-06,250367,650367,2040.11,491.851,4.65124,282.533,2087.78,483.416,4.66599,272.771,250367,2091.11,480.144,2.93775,267.57,2095,479.054,3.02301,266.417,100,672444
