WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,93213.29,206775.64,35.54,25.15,465.17,8.43,4.21,,7.71E-06,0.0534669,2.45889,17.344,3.16236,23507.7,18840.7,56075.04,520829.3,480746,40083.3,2.66951,3240.03,1299.64,11682.3,40000,206675,0.0121863,2.32037,54527.2,4128.39,140974,1.00E-06,263436,663436,2078.73,500.192,4.72,287.726,2129.95,491.286,5.10517,277.421,263436,2131.95,488.928,2.98953,272.636,2138.67,487.451,3.26384,271.215,100,285945
113562.35,84717.09,198279.44,22.12,29.27,555.91,5.24,2.62,,6.20E-06,0.0453815,0.199738,20.8289,3.17504,21842.5,27738.7,51134.4,558982.6,519971,39011.6,2.62523,1409.6,1182,10653,40000,198175,0.014604,0.0334285,69162.8,2816.48,101283,1.00E-06,254936,654936,1770.97,598.761,4.97676,350.374,1818.12,588.281,5.38593,338.031,254936,1815.96,586.015,2.76978,332.823,1815.26,584.161,3.50403,331.423,100,352152
113562.35,15071.78,128634.14,11.04,20.91,663.22,2.62,1.31,,0.217224,0.0431016,0.33422,32.704,3.25065,17856.5,38123.7,43284.24,656069.7,617161,38908.7,2.42573,0.146798,996.358,9017.55,40000,128528,0.0214434,0.0378745,80676.3,1083.3,54091.5,3.60E-06,185289,585289,1688.58,878.969,3.86533,495.84,1730.54,864.929,4.24324,479.144,185289,1724.94,860.766,1.35703,471.903,1724.06,857.735,2.43471,469.556,100,264642
82282.86,0,82282.86,11.86,33.15,638.91,2.04,1.02,,0.517699,0.0261523,2.74642,34.5738,3.39373,11138.3,24193.4,31070.256,415511.6,393829,21682.6,2.09817,0.0935477,710.58,6472.97,40000,82178.8,0.0129754,2.42445,68546.9,856.154,44099.5,1.37E-05,138940,538940,1026.99,532.327,3.13462,309.279,1050.05,524.321,3.60811,300.331,138940,1045.6,520.53,1.37561,294.221,1046.09,519.014,1.87084,293.111,100,207036
113562.35,48403.02,161965.38,11.95,22.24,555.43,2.83,1.42,,0.124275,0.0307114,1.43988,23.4047,3.0861,15867.3,31977.8,39064.512,546505.9,509389,37116.9,2.39358,0.188065,897.206,8138.44,40000,161861,0.0145221,1.24233,75679.7,1186.6,55078.5,2.07E-06,218622,618622,1197.81,595.343,4.75089,348.204,1228.85,585.702,4.8023,336.416,218622,1225.54,582.655,2.42237,330.688,1228.46,580.885,2.80391,329.025,100,282650
113562.35,25676.96,139239.32,32.08,15.51,583.77,7.61,3.8,,0.248088,0.0778603,0.36562,26.8052,3.0202,26697.8,16938.4,63757.44,639465.1,602257,37208.1,2.66243,3264.66,1483.82,13282.8,40000,139136,0.0189278,0.111899,58472.4,3882.13,138832,7.10E-06,195897,595897,3041.8,776.676,3.55027,432.512,3114.91,763.38,4.00726,417.248,195897,3112.62,759.484,1.40114,410.542,3114.41,757.113,2.13077,408.615,100,254086
113562.35,16526.95,130089.3,37.63,45.19,585.69,8.92,4.46,,0.77295,0.0922118,2.70155,28.2568,3.80935,31176.8,38807.6,69315.36,767664,726462,41202,2.89544,1686.48,1618.01,14440.7,40000,129987,0.0208059,2.4268,78974.2,4130.51,147694,2.39E-05,186748,586748,3607.54,854.668,3.46081,457.459,3683.34,840.576,3.61636,441.56,186748,3683.71,834.326,1.50624,433.148,3688.47,832.237,1.90896,431.292,100,662742
102242.6,0,102242.6,29.81,30.95,545.24,6.36,3.18,,0.576138,0.0621942,0.599029,30.0503,3.31903,18186.6,14319.9,48657.6,509380.9,483336,26044.9,2.36649,3030.04,1123.26,10137,40000,102141,0.0138838,0.313014,53429.2,3700.98,122156,2.01E-05,158902,558902,2434.77,570.353,3.50575,320.495,2487.95,560.938,3.7376,309.734,158902,2486.97,556.834,1.57407,303.328,2487.77,555.354,1.98526,302.147,100,178132
91199.11,0,91199.11,19.45,38.11,517.86,3.7,1.85,,1.17494,0.0362499,0.588237,28.9117,4.07556,13256.7,56096.3,35578.944,417645.5,395779,21866.5,2.30741,0.13037,815.641,7412.28,40000,91098.4,0.00986162,0.322251,76463.5,2512.52,84685.6,4.15E-05,147859,547859,1428.54,404.373,3.85265,233.053,1453.92,398.635,3.69148,226.182,147859,1450.7,395.236,2.05882,221.067,1449.99,394.465,2.15442,220.339,100,533054
113562.35,83769.73,197332.08,12.63,40.42,576.61,2.99,1.5,,0.0170504,0.0325023,0.604656,21.9763,3.81281,17916.5,47112,42111.504,629936.3,584173,45763.3,2.49231,0.0319891,968.756,8773.23,40000,197227,0.014858,0.435952,75215.1,1229.05,55912.4,1.00E-06,253988,653988,1270.02,609.563,5.87378,352.188,1300.97,599.504,5.73074,339.877,253988,1297.75,595.995,3.60168,333.97,1300.09,594.318,3.84436,332.244,100,292049
94751.92,0,94751.92,11.19,47.99,630.42,2.21,1.11,,1.55236,0.0360763,0.375972,34.5849,4.75063,14010.9,35647.8,36208.8,629678.3,599327,30351.3,2.27652,0.015796,830.357,7543.5,40000,94646.9,0.0164148,0.0572102,74162.3,1095.2,52175.2,3.42E-05,151408,551408,1431,673.198,3.89109,361.16,1450.48,664.081,3.78364,350.336,151408,1444.24,657.952,1.90633,342.244,1443.05,656.593,2.17916,341.072,100,265191
113562.35,67596.03,181158.38,35.05,39.96,545.71,8.31,4.16,,0.219148,0.0687937,1.2727,20.7024,3.46128,29660.6,34042,66620.64,647719.5,604407,43312.5,2.84473,2011.41,1552.84,13879.3,40000,181055,0.0157674,1.08776,71710.8,3988.1,142463,6.07E-06,237816,637816,2680.09,647.615,4.2404,365.649,2743.53,636.255,4.41846,352.625,237816,2745.47,632.477,2.22711,346.455,2751.75,630.695,2.56274,344.796,100,555536
113562.35,68083.94,181646.3,32.65,26.7,706.16,7.74,3.87,,3.40E-06,0.0817362,0.31648,25.4568,3.04846,34121,20253.8,75626.4,737230.1,689430,47800.1,2.82762,2618.14,1771.37,15755.5,40000,181540,0.0232482,0.0812843,67086.7,3555.75,131275,1.00E-06,238301,638301,3189.53,952.608,3.81615,542.445,3273.42,935.795,4.51955,522.948,238301,3266.97,933.038,1.34542,516.791,3269.45,929.928,2.40027,514.284,100,324192
113562.35,46006.65,159569,24.95,43.07,707.78,5.92,2.96,,0.273981,0.0729321,0.291586,28.848,3.55386,30449.2,46201.1,65200.32,803585,755758,47827,2.89657,279.134,1518.58,13583.4,40000,159463,0.0242653,0.0287053,90424.6,2814.05,109034,5.53E-06,216224,616224,2856.12,995.218,3.77754,553.28,2924.19,978.574,4.19386,534.127,216224,2918.88,973.69,1.44511,526.367,2917.28,970.61,2.59961,524.074,100,642660
110575.02,0,110575.02,11.66,17.1,591.61,2.69,1.35,,0.426406,0.036111,2.30188,32.3808,3.3262,14932.9,29114.6,37812.96,576308.9,544284,32024.9,2.3354,0.205349,867.884,7877.7,40000,110470,0.0177609,2.00276,78900.3,1087.13,54242,8.12E-06,167231,567231,1413.94,728.333,3.64432,411.255,1447.64,717.215,3.85093,398.043,167231,1442.05,712.595,1.44544,390.825,1444.44,710.438,1.98876,388.974,100,269151
96745.55,0,96745.55,29.57,25.76,736.46,5.97,2.99,,0.222011,0.0805833,0.442064,39.5943,3.39264,23044.8,20017.5,55658.4,637869,602429,35440,2.58319,2249.75,1289.71,11595.5,40000,96641.6,0.023818,0.0595305,67044.4,3162.17,114897,5.95E-06,153403,553403,3158.42,976.884,2.83987,528.824,3230.22,960.796,3.70738,510.79,153403,3222.67,956.315,0.770747,503.411,3223.33,952.72,1.96249,500.623,100,273561
113562.35,25093.86,138656.22,19.25,40.67,487.12,4.56,2.28,,1.01286,0.0403818,0.317467,23.8313,4.2863,17411.3,75275.9,42662.112,565208.4,532773,32435.4,2.5247,0.0963721,981.711,8887.94,40000,138553,0.0121736,0.111017,81831.6,2626.56,91776.7,2.50E-05,195314,595314,1587.07,499.364,4.85769,279.226,1619.3,491.909,4.39411,269.941,195314,1615.89,487.809,2.71957,263.956,1615.27,486.946,2.77122,263.031,100,581514
89513.44,0,89513.44,18.33,28,469.22,3.43,1.71,,1.08823,0.0345386,0.68294,26.5412,3.80381,10943.1,10452,31570.08,378095.5,358032,20063.5,2.13973,1843.71,722.202,6577.1,40000,89411.4,0.00885798,0.44136,55001.1,2776.41,91019.1,3.91E-05,146172,546172,1360.92,363.007,3.8484,207.098,1384.88,357.972,3.69834,200.996,146172,1382.2,355.004,2.12757,196.355,1381.54,354.319,2.1995,195.693,100,192505
77170.65,0,77170.65,38.76,41.34,692.34,6.25,3.12,,0.477018,0.0718076,0.966501,37.041,3.47228,19127.8,40145.6,47928.768,474565.3,450198,24367.3,2.55162,1219.59,1106.01,9985.16,40000,77069,0.0153092,0.604742,74423.2,3690.76,122836,1.93E-05,133830,533830,2815.04,629.149,2.86905,345.473,2871.74,618.657,3.54051,334.281,133830,2869.27,614.424,1.05419,327.608,2872.3,612.368,1.72379,326.125,100,571060
113562.35,1174.92,114737.27,35.68,23.84,680.05,8.46,4.23,,0.241795,0.109633,0.509794,36.2913,3.29913,31942.5,15836.6,73760.64,768288.1,725000,43288.1,2.7576,3470.79,1725.91,15366.8,40000,114633,0.0271178,0.151331,60750.8,4045.77,145567,7.15E-06,171394,571394,4291.85,1112.36,2.84192,597.12,4389.95,1093.58,3.63898,575.866,171394,4379.53,1088.58,0.800784,568.018,4385.31,1084.71,1.86295,564.778,100,257656
113562.35,15032.74,128595.09,35.13,25.92,571.31,8.33,4.16,,0.319767,0.0850158,1.18448,27.9551,3.05845,27020.9,15146.9,65168.64,642760.9,605232,37528.9,2.65721,3671.58,1517.81,13576.8,40000,128492,0.0191638,0.91429,55418.2,4137.56,146937,1.01E-05,185253,585253,3318.74,786.701,3.36652,433.028,3394.11,773.346,3.84075,417.803,185253,3392.47,769.079,1.29736,410.823,3400.63,766.552,1.93691,408.683,100,233090
113562.35,14639.51,128201.87,19.25,22.16,696.65,4.56,2.28,,0.1682,0.0638287,0.345683,34.2681,3.26133,23338.7,28865.7,54034.56,707517.9,666134,41383.9,2.63155,832.075,1250.99,11257.2,40000,128096,0.0245129,0.0285651,80437.6,2253.69,89749.2,3.25E-06,184857,584857,2499.85,1004.73,3.44279,557.866,2560.31,988.274,4.10999,538.733,184857,2554.45,984.095,1.05285,531.378,2553.15,980.518,2.42084,528.723,100,368083
113562.35,19352.97,132915.32,15.23,39.35,652.44,3.61,1.81,,0.454127,0.0501241,0.30373,31.7705,3.57531,20266.4,54768.2,47553.696,715469.5,675792,39677.5,2.5582,0.0787055,1097.13,9907.02,40000,132810,0.0213855,0.0194094,84000.2,1679.46,71827.1,8.11E-06,189571,589571,1969.51,877.381,3.90917,488.089,2012.58,863.488,4.23125,471.839,189571,2007.06,858.201,1.59281,463.717,2004.97,855.418,2.77198,461.833,100,407689
113562.35,9657.43,123219.78,37.79,30.2,668.46,8.96,4.48,,0.214984,0.109904,0.620677,33.4207,3.17394,33228.6,15143.5,76509.6,761039.8,716495,44544.8,2.77514,3702.04,1792.91,15939.5,40000,123115,0.0259571,0.290123,58521.2,4207.09,150661,6.52E-06,179876,579876,4298.14,1064.99,2.9449,575.948,4396.89,1046.71,3.70306,555.239,179876,4386.71,1042.04,0.870153,547.685,4396.15,1038.29,1.84987,544.49,100,250762
113562.35,59407.47,172969.82,37.44,37.05,654.68,8.88,4.44,,0.102776,0.0901524,0.427527,24.6442,3.17143,35769.7,23415.5,79087.2,749083.7,701052,48031.7,2.87627,2858.66,1855.91,16476.5,40000,172865,0.0218484,0.194851,65913.9,4063.82,146449,2.74E-06,229626,629626,3517.75,896.455,3.69623,503.337,3604.91,880.466,4.23488,485.092,229626,3600.45,876.784,1.44128,478.44,3606.1,873.935,2.23733,476.023,100,399516
95941.38,0,95941.38,33.08,17.14,469.87,6.63,3.31,,1.08458,0.0439166,8.26847,26.5474,3.83974,12623.7,9589.57,37382.448,412275.3,390664,21611.3,2.13082,2695.28,857.807,7788.01,40000,95842.7,0.00925326,8.02368,50374.1,3653.12,109161,4.25E-05,152604,552604,1724.72,379.569,4.01477,215.932,1758.6,373.975,3.72735,209.068,152604,1757.22,370.835,2.12443,204.213,1756.66,370.131,2.1811,203.508,100,151816
113562.35,49194.47,162756.82,27.54,31.05,596.9,6.53,3.27,,0.0825731,0.0635099,0.267524,24.4129,2.99508,25432.6,21079.7,59882.88,618970.1,580275,38695.1,2.65919,2413.76,1390.74,12475.6,40000,162653,0.0179135,0.047822,64569.4,3359.5,121966,1.96E-06,219414,619414,2480.17,734.618,4.00003,418.926,2543.67,721.914,4.46066,404.172,219414,2540.69,718.84,1.71369,398.094,2540.4,716.54,2.55389,396.323,100,299385
86463.78,0,86463.78,18.17,27.78,689.42,3.28,1.64,,0.330957,0.0334724,7.55964,36.9871,3.31819,12734.9,25049.4,34326.96,474734.4,448400,26334.4,2.18182,0.210982,786.417,7151.45,40000,86360.8,0.016704,7.21184,73533.1,1042.12,48250.8,7.64E-06,143122,543122,1312.35,684.953,3.03971,388.777,1342.67,674.497,3.6571,377.016,143122,1336.36,670.483,1.06634,370.348,1338.9,668.161,1.78663,368.552,100,229482
113562.35,32473.66,146036.02,26.03,42.79,560.28,6.17,3.09,,0.610702,0.0625692,0.292439,25.2227,3.71482,25146.4,53667.6,56505.6,673115.7,635392,37723.7,2.81011,294.12,1309.93,11772,40000,145932,0.0171139,0.0631886,87711.5,3282.9,119493,1.54E-05,202693,602693,2451.86,702.681,4.06076,387.957,2507.22,691.169,4.06132,374.593,202693,2503.64,686.185,2.0101,367.373,2502.77,684.555,2.44694,366.006,100,734995
83697.61,0,83697.61,21.14,18.09,730.73,3.69,1.85,,0.272902,0.0522291,0.409797,39.4299,3.35337,15859.2,17562.7,41492.064,489990.8,463644,26346.8,2.32641,1206.46,954.192,8644.18,40000,83593.6,0.0177529,0.0360422,67516.1,2301.96,82334.7,7.45E-06,140355,540355,2050.46,728.482,2.89807,409.14,2095.08,716.663,3.81894,396.245,140355,2090.52,712.859,0.910743,389.523,2089.16,710.117,2.0562,387.708,100,244083
86281.86,0,86281.86,36.25,28.34,477.34,6.53,3.27,,1.06094,0.0408972,10.7909,26.8454,3.75104,11105.7,8786.9,33878.88,369134.9,349789,19345.9,2.07048,2616.01,775.967,7058.1,40000,86183.9,0.0084745,10.5429,49516.9,3643.94,106873,4.46E-05,142945,542945,1608.3,347.571,3.80924,198.213,1638.37,342.528,3.61867,192.141,142945,1636.58,339.649,2.0562,187.62,1635.89,338.98,2.12795,186.98,100,152461
113562.35,48554.85,162117.21,17.53,16.37,469.65,4.16,2.08,,0.216149,0.0387229,0.209013,21.0956,3.11102,16127.4,23047.9,40015.968,512647.4,480022,32625.4,2.4714,1210.82,919.524,8336.66,40000,162014,0.0124389,0.0382968,67485.2,2744.85,93695.2,4.35E-06,218775,618775,1516.37,510.321,4.80284,290.624,1552.24,501.965,4.90742,280.567,218775,1549.68,498.891,2.87962,275.141,1548.91,497.556,3.31769,274.051,100,338882
113562.35,4852.07,118414.42,11.54,42.61,609.65,2.74,1.37,,0.977708,0.0398753,1.20072,32.1974,4.15672,16133.2,41855.4,40461.168,725282.8,687974,37308.8,2.33532,0.0231906,929.974,8429.41,40000,118309,0.0192389,0.904935,76757.8,1077.99,52174.1,1.72E-05,175070,575070,1567.51,789.421,4.23501,428.692,1600.41,777.886,3.84661,414.537,175070,1594.63,771.274,1.86898,405.746,1595.01,769.556,2.10409,404.069,100,258869
113562.35,33736.32,147298.67,21.69,17.63,642.84,5.14,2.57,,0.127251,0.0589027,0.287568,28.3758,3.08215,23265.9,26219.1,54619.2,649768,610372,39396,2.61787,1341.49,1264.92,11379,40000,147194,0.0203358,0.0308214,74015.8,2625.68,99402.2,2.61E-06,203955,603955,2303.79,833.692,3.85977,472.267,2361.48,819.705,4.37114,455.928,203955,2357.26,816.247,1.44444,449.326,2356.11,813.433,2.55608,447.263,100,342381
89214.44,0,89214.44,18.08,40.02,588.22,3.37,1.68,,0.899574,0.0385333,0.402069,32.3496,3.81901,13752.6,56339.1,36661.68,469443.1,445927,23516.1,2.2858,0.0659485,840.946,7637.85,40000,89111.1,0.0127575,0.101594,75080.1,2096.88,75039.7,2.65E-05,145872,545872,1519.1,523.552,3.49466,296.197,1546.47,515.771,3.70981,287.34,145872,1542.22,511.499,1.76244,281.034,1541.33,510.301,2.09395,280.101,100,454891
113562.35,58414.17,171976.52,26.4,39.34,726.06,6.26,3.13,,0.0739409,0.0742605,0.289506,27.5795,3.36594,31892.5,36111.1,68593.92,784592.4,735536,49056.4,2.88255,863.391,1600.54,14290.4,40000,171870,0.024399,0.0383816,84578.8,2926.69,112454,1.47E-06,228631,628631,2903.24,1000.13,3.84883,563.21,2976.35,982.989,4.40082,543.392,228631,2970.93,979.175,1.38748,536.416,2970.42,975.958,2.56003,533.943,100,544604
113562.35,90596.22,204158.57,33.45,19.73,485.43,7.93,3.97,,0.000755202,0.0550117,1.32276,17.9187,3.14954,24502.2,18551.6,58216.32,529860.9,489733,40127.9,2.67358,3223.76,1350.82,12128.4,40000,204057,0.0125967,1.17667,54655.8,4029.55,139326,1.00E-06,260818,660818,2138.7,517.05,4.674,299.05,2192.21,507.81,5.05513,288.353,260818,2193.95,505.409,2.84522,283.436,2200.47,503.869,3.15389,281.979,100,275648
113562.35,54414.06,167976.41,37.75,27.65,710.77,8.95,4.48,,5.09E-05,0.0975079,0.41598,27.0679,3.00076,37162.5,17232.7,82484.16,771898.2,722473,49425.2,2.85143,3277.13,1939.2,17184.2,40000,167870,0.0250087,0.157013,62317.1,3990.46,144579,1.00E-06,224631,624631,3806.74,1025.23,3.47058,575.89,3903.72,1006.97,4.24635,554.91,224631,3894.05,1003.83,1.11161,548.456,3900.32,1000.35,2.15418,545.545,100,291131
95515.52,0,95515.52,15.06,32.52,600.35,3,1.5,,0.494078,0.0400272,0.346556,33.1062,3.33464,14378.9,21525.3,37978.08,483385,458468,24917,2.29057,544.607,871.751,7912.1,40000,95411.3,0.0147038,0.0403673,71489,1940.16,72900.7,1.27E-05,152172,552172,1573.86,603.442,3.32645,345.445,1606.45,593.967,3.90561,334.845,152172,1602.35,589.95,1.45271,328.236,1601.09,588.15,2.19903,327.06,100,313442
113562.35,73699.55,187261.91,34.48,15.84,627.94,8.18,4.09,,4.94E-06,0.0764087,0.327493,22.5385,2.99483,32240.8,18304.9,73130.88,665342.7,620998,44344.7,2.78832,3142.57,1710.6,15235.6,40000,187157,0.0193045,0.122419,60449.7,3873.68,140193,1.00E-06,243918,643918,2978.61,791.5,3.99944,453.481,3056.53,777.306,4.61791,437.127,243918,3053.01,774.693,1.67852,431.309,3056.35,772.179,2.48738,429.245,100,289895
98420.32,0,98420.32,23.52,48.75,521.59,4.83,2.42,,2.10509,0.045687,1.01285,29.0778,5.33182,15896.4,82620.3,40776.144,558720.3,530025,28695.3,2.43157,0.0396323,937.371,8495.03,40000,98318.2,0.0117512,0.743171,80472.1,2865.75,95157.4,6.88E-05,155079,555079,1802.67,481.763,4.60098,256.291,1832.86,475.361,3.80244,248.076,155079,1828.54,470.853,2.16295,241.887,1827.48,470.046,2.13806,240.986,100,614980
105788.58,0,105788.58,20.23,39.9,570.86,4.47,2.23,,0.765622,0.0502756,0.355806,31.6187,3.73403,17753.3,67953.7,43818.144,586364.6,556720,29644.6,2.50447,0.170415,1008.93,9128.78,40000,105685,0.0162531,0.0620403,83399.5,2518.07,90333.8,1.93E-05,162446,562446,1977.01,667.248,3.66084,368.594,2017.12,656.9,3.81975,356.641,162446,2012.16,651.76,1.6928,349.242,2011.02,650.124,2.18835,347.973,100,566303
113562.35,68673.45,182235.8,24.98,24.14,587.19,5.92,2.96,,9.63E-06,0.0540852,0.231277,22.4351,3.05808,24281.7,23670.5,56865.6,588558.8,549508,39050.8,2.64938,1948.99,1318.53,11847,40000,182131,0.0162887,0.0391633,66835.9,3068.05,112181,1.00E-06,238892,638892,2110.65,667.825,4.44701,387.699,2166.44,656.176,4.90747,374.1,238892,2163.95,653.636,2.14621,368.505,2163.41,651.547,2.95039,366.92,100,320891
113562.35,92161.16,205723.52,17.76,34.56,498.94,4.21,2.11,,7.70E-06,0.0377035,0.170177,19.8837,3.44308,18517.3,48257.5,41895.168,552202.5,512380,39822.5,2.68789,1.49503,963.669,8728.16,40000,205620,0.0134647,0.0274676,81039.3,2438.99,87086.1,1.00E-06,262381,662381,1475.1,552.455,5.61601,317.182,1511.51,542.851,5.95762,305.871,262381,1509.03,540.287,3.69986,300.737,1508.14,538.588,4.36786,299.45,100,541871
110472.6,0,110472.6,36.44,21.24,719.5,8.41,4.2,,0.210196,0.114164,0.531548,38.5945,3.37838,32534.8,16012.8,74583.36,784192.7,739608,44584.7,2.77118,3384.17,1745.95,15538.2,40000,110368,0.0288401,0.149316,61916.6,3987.58,143908,6.14E-06,167129,567129,4470.97,1182.84,2.72637,631.759,4572.79,1162.88,3.60776,609.228,167129,4559.86,1157.85,0.7088,601.337,4566.56,1153.6,1.84858,597.749,100,261622
106324.58,0,106324.58,18.88,19.24,691.13,4.19,2.1,,0.261111,0.0595609,0.380217,37.8439,3.38577,19850.9,27862.1,48161.76,644152.2,608447,35705.2,2.50385,819.293,1111.52,10033.7,40000,106220,0.0228001,0.0264258,77427.1,2173.71,83766.5,5.52E-06,162981,562981,2336.01,935.009,3.22207,516.323,2389.84,919.95,3.94684,499.08,162981,2384.18,915.423,0.979308,491.52,2382.43,912.005,2.33273,489.09,100,327194
113562.35,28795.61,142357.97,38.73,25.69,750.37,9.18,4.59,,0.0508368,0.114189,0.507653,32.7056,3.13721,38298.7,16384.5,84824.64,835529,784062,51467,2.86025,3369.24,1996.77,17671.8,40000,142252,0.0293403,0.186302,63018.5,4046.41,146338,1.35E-06,199013,599013,4465.28,1202.96,3.01964,660.058,4573.95,1181.88,3.8908,635.974,199013,4558.66,1177.9,0.801116,628.836,4567.54,1173.61,1.95952,625.162,100,282873
113562.35,61344.14,174906.5,25.31,17.48,669.52,6,3,,5.98E-06,0.0642852,0.270246,25.4347,3.05817,27657.6,24804.3,62636.16,673918.1,630370,43548.1,2.73133,1719.06,1456.84,13049.2,40000,174801,0.0208813,0.0427434,72509.9,2932.26,110934,1.00E-06,231562,631562,2509.98,855.591,4.05279,489.941,2575.82,840.825,4.66726,472.707,231562,2571.49,838.072,1.5579,466.599,2571.41,835.252,2.63001,464.447,100,353444
113562.35,79912.94,193475.29,13.22,40.37,593.23,3.14,1.57,,0.0660175,0.0329257,0.863516,22.5565,3.77617,18284.3,49159.8,43269.792,637149.5,591405,45744.5,2.47625,0.0332529,996.017,9014.54,40000,193370,0.0151325,0.686548,75512.7,1217.26,55615.6,1.00E-06,250131,650131,1285.79,620.834,5.79626,359.912,1317.56,610.601,5.59546,347.32,250131,1314.31,607.017,3.42616,341.293,1317.03,605.3,3.67335,339.528,100,288896
113562.35,57334.43,170896.78,14.87,20.23,633.59,3.53,1.76,,1.13E-05,0.0372767,1.73966,25.0084,3.09448,18577.4,43804.3,44357.52,606849,563633,43216,2.46976,0.199319,1021.65,9241.15,40000,170792,0.0176783,1.52579,79025.5,1279.18,57857.6,1.00E-06,227553,627553,1452.85,724.378,4.88132,421.894,1491.71,712.348,5.02784,407.211,227553,1485.98,709.595,2.21452,401.359,1491.07,707.131,2.81798,399.109,100,298926
109545.21,0,109545.21,26.15,16.53,554.57,5.98,2.99,,0.505107,0.0620824,0.368317,30.6848,3.29614,19277.8,17663,49877.28,563953.7,534933,29020.7,2.4271,2558.52,1152.17,10391.1,40000,109443,0.0161473,0.0787579,59557.9,3393.45,115888,1.49E-05,166204,566204,2432.53,662.956,3.52677,370.132,2487.38,652.133,3.82346,357.67,166204,2483.98,647.711,1.50598,350.754,2483.29,645.892,2.10319,349.365,100,224119
113562.35,84672.38,198234.73,30.46,41.82,577.74,7.22,3.61,,0.0331968,0.0635378,0.241626,20.6938,3.61313,30255.3,40335.7,66111.36,659072.3,615005,44067.3,2.89112,1215.21,1540.56,13773.2,40000,198130,0.0163844,0.0643941,78806.6,3590.32,130449,1.00E-06,254891,654891,2479.42,672.599,4.45827,384.628,2542.3,660.632,4.75489,370.994,254891,2541.24,657.214,2.40887,365.034,2541.51,655.377,2.95436,363.494,100,627225
106572.8,0,106572.8,30.55,23.24,650.94,6.8,3.4,,0.303047,0.0836804,0.409301,35.3283,3.27383,24516.5,17908,59302.56,651964.9,616787,35177.9,2.60951,2829.89,1376.83,12354.7,40000,106469,0.0222843,0.0677642,62673.5,3569.48,128124,8.66E-06,163230,563230,3277.98,914.223,3.01952,496.666,3352.69,899.111,3.71219,479.606,163230,3346.92,894.433,0.955438,472.113,3347.22,891.372,1.97141,469.747,100,257474
113562.35,79531.23,193093.59,16,24.83,657.53,3.79,1.9,,3.78E-06,0.0386081,1.73764,23.5681,3.20743,20616.3,45007.3,47623.728,624591.6,578229,46362.6,2.55852,0.212611,1098.79,9921.61,40000,192987,0.0181026,1.54088,80495.6,1319.12,61172.3,1.00E-06,249748,649748,1504.12,741.392,5.06278,435.509,1544.69,728.974,5.26795,420.351,249748,1538.92,726.587,2.3765,414.766,1544.32,724.106,3.01494,412.521,100,323408
113562.35,74580.71,188143.07,15.61,15.69,470.29,3.7,1.85,,1.36E-05,0.0362176,0.174643,19.6756,3.07547,16497.1,29151,38703.744,517203.9,480972,36231.9,2.58951,537.615,888.75,8063.28,40000,188040,0.0129595,0.027801,74152.6,2429.35,86602.8,1.00E-06,244801,644801,1417.61,531.477,5.14828,303.798,1451.96,522.491,5.53543,293.164,244801,1449.58,519.996,3.27695,288.065,1448.7,518.38,3.91657,286.842,100,424595
113562.35,84308.25,197870.61,18.13,22.66,616.42,4.3,2.15,,4.61E-06,0.0428631,0.208741,22.4689,3.17532,22196,32264.1,51208.8,586298.1,545689,40609.1,2.62078,612.87,1183.78,10668.5,40000,197765,0.0163108,0.0262899,76305,2139.89,83561.8,1.00E-06,254526,654526,1673.22,668.309,4.90608,394.788,1718.09,656.778,5.40029,381.19,254526,1715.53,654.614,2.46754,375.777,1714.53,652.431,3.40934,374.221,100,376114
113562.35,53133.25,166695.6,15.88,43.87,457.59,3.77,1.88,,0.929014,0.0334975,0.230714,21.0711,4.92733,15884.5,64552,38148.432,593621.2,555775,37846.2,2.52299,0.0371884,875.74,7947.59,40000,166592,0.0112978,0.070016,77532.7,2263.69,80878.7,1.81E-05,223353,623353,1319.57,463.516,6.04239,253.4,1343.94,456.712,5.41585,244.739,223353,1340.49,452.679,3.93116,239.011,1339.9,451.913,3.91985,238.111,100,499619
113562.35,59764.26,173326.62,33.29,42.06,539.12,7.89,3.95,,0.365108,0.0679165,0.916644,21.1901,3.61946,28921.2,39929.4,64580.64,657655.9,615800,41855.9,2.86219,1514.05,1503.64,13454.3,40000,173223,0.0156471,0.72637,76809,3915.7,139922,1.02E-05,229984,629984,2648.79,642.747,4.24408,359.76,2710.07,631.678,4.29588,347.027,229984,2712.4,627.467,2.24378,340.582,2716.66,625.883,2.51334,339.082,100,641678
84491.17,0,84491.17,29.48,32.06,749.47,5.2,2.6,,0.240824,0.0661961,0.441325,40.2006,3.37768,18292.6,19139.3,47166.144,524572.6,496056,28516.6,2.40225,2006.64,1087.96,9826.28,40000,84388.1,0.0192865,0.0545447,63539.4,2968.63,101838,7.08E-06,141149,541149,2595.9,791.521,2.84358,437.246,2653.67,778.401,3.73044,422.847,141149,2648.15,774.467,0.822866,416.034,2647.84,771.461,1.93618,413.873,100,227467
98594.83,0,98594.83,12.25,19.95,557.76,2.52,1.26,,0.615375,0.026892,4.07355,30.7016,3.41683,11680.3,21670,32379.84,466506.7,441908,24598.7,2.11328,0.239499,741.044,6745.8,40000,98491.2,0.0133516,3.79211,69678,954.77,45900.5,1.43E-05,155252,555252,1055.48,547.428,3.55551,315.369,1079.3,539.437,3.72239,305.952,155252,1075.32,535.405,1.66583,299.7,1075.68,534.066,2.00315,298.588,100,218703
95260.41,0,95260.41,25.16,31.1,719.87,5,2.5,,0.249023,0.0661417,0.41078,38.9275,3.37319,19764.8,22383.9,49137.12,591181.4,558736,32445.4,2.47848,1625.42,1134.62,10236.9,40000,95156.6,0.021479,0.0399006,69440.9,2726.38,98280.2,6.31E-06,151918,551918,2593.55,881.093,2.98685,484.137,2652.39,866.702,3.80042,467.995,151918,2646.61,862.411,0.872797,460.771,2645.67,859.16,2.08166,458.401,100,275525
113562.35,55225.44,168787.79,37.59,38.08,584.87,8.91,4.46,,0.22994,0.0806008,1.45023,22.8616,3.25386,31930.9,27021.4,71958.72,689883.3,644951,44932.3,2.83912,2670.39,1682.11,14991.4,40000,168684,0.0184131,1.23702,66682.9,4122.7,147705,6.55E-06,225445,625445,3141.45,756.073,3.86278,423.547,3215.38,742.802,4.20035,408.4,225445,3215.3,738.833,1.75086,401.79,3224.03,736.523,2.26489,399.734,100,453927
87722.99,0,87722.99,29.43,20.12,746.91,5.39,2.7,,0.232361,0.0699906,0.440786,40.0902,3.38218,19519.4,19642.9,49309.44,555459.8,525026,30433.8,2.45685,2054.88,1138.7,10272.8,40000,87619.7,0.0206468,0.0547591,64948.4,3007.9,105447,6.61E-06,144381,544381,2744.22,847.106,2.83839,463.88,2805.73,833.148,3.72436,448.434,144381,2799.7,829.069,0.801263,441.464,2799.62,825.872,1.94698,439.108,100,243777
113562.35,76116.49,189678.85,20.73,49.04,487.36,4.92,2.46,,0.61357,0.0402356,0.223335,19.6182,5.17917,20585.3,76782.6,47065.392,630848.5,589091,41757.5,2.69882,0.0567776,1085.58,9805.29,40000,189575,0.0119482,0.0709722,81821.7,2714.57,98308.8,1.32E-05,246336,646336,1579.86,490.445,5.46164,274.101,1612.72,482.782,4.97753,264.827,246336,1609.92,478.725,3.58745,259.227,1609.42,477.926,3.59263,258.319,100,638280
113562.35,82312,195874.35,38.83,23.2,466.53,9.21,4.6,,0.0148264,0.0535487,4.38257,17.8576,3.11585,22981.3,17546.6,55807.2,516894.3,478287,38607.3,2.62909,3335.82,1293.25,11626.5,40000,195775,0.0120898,4.23632,53853.6,4120.15,141558,1.00E-06,252536,652536,2082.29,496.286,4.60514,285.63,2133.14,487.522,4.92854,275.464,252536,2135.42,485.023,2.84409,270.582,2141.95,483.591,3.09429,269.195,100,269719
113562.35,74956.74,188519.1,11.95,26.36,648.27,2.83,1.42,,5.04E-06,0.0364846,0.241536,24.2651,3.22586,19439.6,42317.2,45673.104,612984.4,570153,42831.4,2.49578,0.141788,1052.69,9515.23,40000,188413,0.0175507,0.0432639,77883.8,1152.4,55075.1,1.00E-06,245174,645174,1424.57,718.967,5.20784,423.154,1463.36,706.81,5.49884,408.42,245174,1459.63,704.418,2.50912,402.731,1459.38,702.028,3.37887,400.83,100,277916
113562.35,29437.68,143000.03,24.47,25.32,664.07,5.8,2.9,,0.130589,0.0684205,0.312742,29.7199,3.09879,25583.6,23957.5,59267.04,684621.2,643653,40968.2,2.67346,1755.45,1375.98,12347.3,40000,142895,0.0222529,0.0380498,72412.7,2913.65,109690,2.82E-06,199656,599656,2676.03,912.223,3.60941,511.024,2742.52,896.885,4.19706,493.213,199656,2737.49,893.193,1.2359,486.38,2736.82,890.117,2.37926,484.048,100,334835
113562.35,74532.46,188094.82,21.48,16.92,692.41,5.09,2.55,,3.36E-06,0.0571413,0.253205,24.9456,3.15624,26895.3,29529.8,59937.12,678795.4,633585,45210.4,2.7388,955.389,1392.05,12486.9,40000,187989,0.0209596,0.0364241,78606.4,2428.03,95965.9,1.00E-06,244750,644750,2230.81,858.436,4.36905,496.744,2290.14,843.673,4.97364,479.352,244750,2285.98,841.235,1.74133,473.414,2285.65,838.383,2.87626,471.275,100,394641
113562.35,1538.85,115101.2,38.27,29.6,523.63,9.08,4.54,,0.511989,0.0766134,6.04004,28.5205,3.2117,22796.7,14054.9,57880.32,593615.8,561784,31831.8,2.53638,3703.11,1342.79,12058.4,40000,115001,0.0167425,5.76503,53612.3,4147.28,144886,1.74E-05,171762,571762,2993.89,687.52,3.40188,377.354,3058.91,676.181,3.71752,364.39,171762,3059.38,671.624,1.43989,357.396,3064.54,669.699,1.91116,355.782,100,211998
97694.14,0,97694.14,32.3,30.17,479.73,6.59,3.29,,1.04162,0.0456171,7.17285,27.0273,3.81579,13303.4,9621.31,39072.288,423773.9,401656,22117.9,2.14713,2738.46,897.388,8140.06,40000,97595,0.00958356,6.92274,50360.1,3649.22,109632,4.07E-05,154356,554356,1790.36,393.239,4.00134,224.84,1826.27,387.331,3.73662,217.634,154356,1825.14,384.086,2.09925,212.633,1824.68,383.343,2.17132,211.903,100,145719
113562.35,90253.1,203815.45,34.46,46.78,451.07,8.17,4.09,,0.192811,0.0477558,3.76917,17.3037,4.61522,24559.3,66150.1,54106.56,575512.8,534249,41263.8,2.89586,43.8643,1252.7,11272.2,40000,203715,0.0111426,3.63422,88447.8,3673.89,130109,5.11E-06,260476,660476,1863.4,457.782,5.00007,258.232,1904.78,450.047,4.82459,249.317,260476,1907.67,446.541,3.4509,244.326,1910.23,445.704,3.38458,243.304,100,883822
113562.35,73223.02,186785.38,14.72,37.41,503.14,3.49,1.75,,0.0868576,0.0342672,0.180551,21.0347,3.56349,16963.1,57272.7,39719.568,563817.9,525361,38456.9,2.56385,0.0759978,912.568,8274.91,40000,186681,0.0132991,0.0234898,77832.9,1949.71,74090.3,1.40E-06,243442,643442,1344.07,545.808,5.42334,311.895,1374.78,536.751,5.54982,301.123,243442,1371.74,533.528,3.50756,295.572,1370.69,531.965,4.10067,294.39,100,439628
113562.35,92474.13,206036.48,14.52,20.98,557.4,3.44,1.72,,4.21E-06,0.0330862,1.51579,20.7165,3.23905,17395.4,44000,40282.608,572352,528180,44172,2.54427,0.123159,925.782,8392.21,40000,205932,0.01512,1.35929,76906.8,1397.46,60226.9,1.00E-06,262693,662693,1290.07,619.513,5.67452,361.086,1323.45,609.056,5.88405,348.286,262693,1319.32,606.777,3.35513,343.129,1323.45,604.799,3.82305,341.27,100,323108
113562.35,71437.1,184999.45,32.21,27.09,487.78,7.64,3.82,,0.0200382,0.0550471,1.17333,19.0743,3.08251,23357.1,17408.8,56799.36,522980.3,485470,37510.3,2.61236,3240.7,1316.94,11833.2,40000,184898,0.0124734,1.01231,53962.9,3950,136734,1.00E-06,241659,641659,2141.1,512.052,4.5345,296.126,2194.09,503.011,4.81509,285.606,241659,2196.16,500.41,2.64715,280.55,2201.88,498.934,2.92852,279.148,100,251102
113562.35,33900.43,147462.78,18.39,48.27,687.98,4.36,2.18,,0.66804,0.0594485,0.294496,30.3948,4.02492,24702.8,58549.8,54962.88,838602.3,792362,46240.3,2.72611,0.0687815,1273.11,11450.6,40000,147357,0.0232554,0.0223605,87666.9,2025.74,84743.8,1.19E-05,204118,604118,2337.59,954.434,4.02762,523.405,2386.5,939.382,4.12573,505.882,204118,2379.98,932.823,1.78399,496.812,2377.94,930.214,2.77376,494.938,100,509588
113562.35,75591,189153.35,30.88,39.19,451.88,7.32,3.66,,0.184008,0.0495259,1.79742,18.094,3.79414,22651.4,43509.8,52069.44,544499.3,506413,38086.3,2.77104,1123.46,1204.22,10847.8,40000,189052,0.0114244,1.65191,76245.5,3821.24,130849,4.86E-06,245813,645813,1930.63,469.256,4.87759,265.391,1975.14,461.255,4.82011,256.017,245813,1977.87,457.987,3.18896,250.911,1981.04,456.975,3.2352,249.798,100,658171
113562.35,7768.99,121331.35,32.64,15.84,513.91,7.74,3.87,,0.515712,0.0696039,2.04451,26.9,3.21434,21853.1,14680,55700.64,572518.9,541374,31144.9,2.51078,3481.01,1290.71,11604.3,40000,121230,0.0153178,1.789,53622.5,3997.73,138296,1.70E-05,177991,577991,2718.8,629.06,3.63735,349.455,2779.3,618.64,3.83081,337.398,177991,2780.38,614.368,1.64198,330.745,2784.15,612.71,2.0278,329.322,100,208456
113562.35,76415.56,189977.92,19.44,26.83,746.17,4.61,2.3,,2.43E-06,0.0582305,0.269243,26.2739,3.22438,28008.1,32825.4,61088.16,725016.4,676549,48467.4,2.77461,463.908,1419.66,12726.7,40000,189871,0.0233569,0.0393322,84255.8,2080.02,87029.1,1.00E-06,246632,646632,2273.73,956.223,4.32727,552.73,2334.24,939.903,4.98342,533.41,246632,2329.05,937.487,1.58077,527.344,2329.22,934.276,2.82241,524.888,100,423401
113562.35,10315.42,123877.77,14.35,20.58,481.52,3.4,1.7,,0.761458,0.0356045,0.303162,25.7083,3.62802,14351.3,16727,38293.008,497514.5,470204,27310.5,2.27749,1144.23,879.126,7977.71,40000,123774,0.0118442,0.0765756,65021,2267.59,80776,1.91E-05,180535,580535,1399.3,485.698,4.33763,279.517,1428.26,478.455,4.20421,270.625,180535,1424.88,474.745,2.39931,264.858,1424.18,473.77,2.59524,263.967,100,251059
113562.35,32894.49,146456.84,30.97,39.16,543.89,7.34,3.67,,0.506045,0.0706006,0.419538,24.2625,3.46309,26603.1,36035.1,61177.92,649462.6,612297,37165.6,2.7771,1744.99,1421.81,12745.4,40000,146354,0.0166016,0.1944,74104.6,3834.19,136696,1.46E-05,203115,603115,2759.2,681.759,3.91516,377.283,2822.31,670.301,4.00946,364.064,203115,2822.67,665.715,1.88105,357.165,2824.03,664.066,2.25968,355.711,100,564993
113562.35,66170.87,179733.22,35.1,24.77,623.17,8.32,4.16,,2.34E-05,0.0787155,0.364381,23.0485,2.96138,32070,17673.9,73143.36,665095.6,621108,43987.6,2.77979,3269.55,1710.9,15238.2,40000,179629,0.0194548,0.152126,59468.3,3945.28,142431,1.00E-06,236390,636390,3068.78,797.802,3.89079,454.852,3147.94,783.525,4.51072,438.442,236390,3144.32,780.763,1.59521,432.512,3148.62,778.192,2.38921,430.379,100,280967
113562.35,22079.89,135642.25,38.4,16.57,717.29,9.11,4.55,,0.113143,0.112317,0.518984,32.7531,3.13692,36348.4,15933.7,81654.24,806175.4,757476,48699.4,2.82953,3502.7,1918.83,17011.3,40000,135537,0.0279394,0.196512,61228.2,4113.69,148185,3.16E-06,192298,592298,4392.46,1145.81,2.99871,625.503,4497.49,1125.85,3.81578,602.75,192298,4484.23,1121.63,0.831255,595.486,4492.69,1117.57,1.92567,592.024,100,270920
113562.35,5130.84,118693.19,19.93,48.12,602.65,4.73,2.36,,1.17824,0.0593976,0.356925,31.9309,4.41269,21630.8,68649.9,50143.68,770334.9,731888,38446.9,2.65758,0.0679841,1158.49,10446.6,40000,118589,0.0204137,0.059772,87223.2,2434.77,94004.7,2.57E-05,175350,575350,2340.12,837.938,3.85465,447.123,2384.13,825.366,3.7366,432.433,175350,2377.3,818.317,1.79559,423.332,2375.9,816.549,2.20146,421.825,100,590251
113562.35,6632.93,120195.29,13.89,23.7,637.14,3.29,1.65,,0.284169,0.0419205,2.6619,32.9489,3.27222,16798.5,37474.4,41678.784,635599.1,597614,37985.1,2.37894,0.197352,958.581,8683.08,40000,120091,0.0205607,2.35714,80263.9,1188.95,55562.2,4.96E-06,176852,576852,1639.33,842.944,3.74694,473.442,1679.67,829.746,3.97035,457.656,176852,1672.26,825.231,1.34,450.321,1676.82,822.427,2.02115,447.844,100,277565
113562.35,43224.07,156786.42,27.24,41.88,562.19,6.46,3.23,,0.472211,0.0629529,0.27431,23.955,3.60979,26165.3,47771.2,58623.36,665850.9,627056,38794.9,2.82088,632.956,1360.57,12213.2,40000,156683,0.016795,0.0590807,84382.3,3391.78,123132,1.19E-05,213444,613444,2464.02,689.592,4.15077,384.232,2521.64,678.052,4.19814,370.857,213444,2518.85,673.47,2.08631,363.963,2518.12,671.799,2.55949,362.572,100,692199
113562.35,16285.13,129847.49,16.1,17.91,565.82,3.82,1.91,,0.353616,0.033266,5.33577,27.892,3.19301,14735.8,32958.7,38023.248,570644.6,536785,33859.6,2.28646,0.192389,872.808,7921.51,40000,129744,0.0162173,5.08522,76160,1213.42,53671.1,6.36E-06,186505,586505,1300.15,665.062,4.09007,380.631,1332.55,654.666,4.15302,368.044,186505,1328.16,650.606,1.80363,361.378,1330.64,648.69,2.2405,359.653,100,269665
113562.35,38532.35,152094.7,28.26,16.21,749.19,6.7,3.35,,0.00800545,0.0844288,0.359583,31.1033,3.13271,31767.7,22637.4,70435.68,778484.9,730131,48353.9,2.80136,1988.3,1645.16,14674.1,40000,151988,0.0270805,0.0662808,73946.6,3121.88,118428,1.00E-06,208749,608749,3299.8,1109.48,3.40346,618.59,3383.55,1090.54,4.1959,596.635,208749,3374.79,1087.04,0.978042,589.787,3377.15,1083.22,2.2178,586.675,100,350131
113562.35,49091.48,162653.83,25.68,30.24,475.54,6.09,3.04,,0.226625,0.0483076,0.258282,20.8055,3.13537,18954.7,20125.1,47734.032,517300.3,484637,32663.3,2.49207,2510.09,1101.4,9944.59,40000,162552,0.012182,0.0828375,57897.8,3582.34,118710,5.74E-06,219313,619313,1886.53,500.028,4.64497,285.644,1932.89,491.56,4.68725,275.516,219313,1932.31,488.495,2.69891,270.164,1932.3,487.279,3.0018,269.068,100,262640
113562.35,14264.98,127827.33,12.11,38.99,503.95,2.87,1.44,,1.20138,0.0323426,0.28764,26.2223,4.38703,14770.6,47012.2,37296.672,578235.3,546525,31710.3,2.37316,0.0364679,855.799,7770.14,40000,127723,0.0130496,0.0597066,77640.4,1590.68,64454.3,2.54E-05,184484,584484,1277.04,534.925,4.74108,298.687,1298.86,527.447,4.35525,289.295,184484,1294.52,522.954,2.61067,282.823,1293.7,521.984,2.73694,281.866,100,359563
113562.35,11476.3,125038.65,22.2,19.02,700.89,5.27,2.63,,0.179467,0.0720928,0.364269,35.0546,3.28124,25016.6,25668.7,57702.72,725106.8,683144,41962.8,2.66648,1345.83,1338.54,12021.4,40000,124933,0.0254789,0.0352771,77165.1,2619.53,101320,3.73E-06,181694,581694,2823.24,1044.35,3.28017,575.263,2891.03,1027.21,3.98485,555.43,181694,2884.5,1022.83,0.965706,547.941,2883.71,1019.16,2.28627,545.134,100,351154
113562.35,50022.3,163584.66,16.57,34.14,675.38,3.93,1.96,,0.0420272,0.049392,2.5549,26.7325,3.1296,22968.4,46362.7,51406.08,720146.3,670751,49395.3,2.64489,0.122163,1188.46,10709.6,40000,163479,0.0228122,2.31638,81695.4,1269.23,62490.4,1.00E-06,220240,620240,1930.84,934.673,4.0824,533.811,1977.85,919.304,4.42844,515.342,220240,1968.78,915.72,1.53615,508.628,1975.68,912.489,2.3337,505.708,100,331402
113562.35,24014.84,137577.19,18.17,25.43,473.11,4.31,2.15,,0.547605,0.0402347,0.277174,23.4421,3.39018,15547.3,17859.3,40683.072,505011.6,475962,29049.6,2.35288,1641.37,935.185,8475.64,40000,137474,0.0118766,0.0747096,62405.3,2842.88,95195.8,1.35E-05,194235,594235,1577.4,487.238,4.53996,277.992,1612.76,479.613,4.416,268.66,194235,1609.99,476.096,2.57459,263.018,1609.39,475.065,2.7951,262.072,100,260154
113562.35,10497.51,124059.86,35.93,37.78,471.91,8.52,4.26,,1.01537,0.0580447,7.31346,24.6788,3.95722,20390.3,39546,50344.32,564849.3,534529,30320.3,2.60644,1320.13,1163.25,10488.4,40000,123961,0.0129348,7.08503,76109.4,3834.47,131390,3.36E-05,180722,580722,2273.48,530.943,4.12906,291.282,2321.17,522.685,3.83616,281.375,180722,2321.44,518.364,2.11094,275.173,2321.79,517.392,2.19515,274.189,100,616620
113562.35,18325.98,131888.34,25.23,26.21,677.31,5.98,2.99,,0.173256,0.0746242,0.344978,32.3425,3.1757,26091.3,23022.7,60432.48,708407.8,667176,41231.8,2.68058,1890.7,1403.92,12590.1,40000,131783,0.0239298,0.0411501,72209.7,2997.7,112613,3.87E-06,188544,588544,2920.45,981.009,3.36847,542.886,2991.38,964.671,4.01598,524.008,188544,2985.46,960.535,1.06438,516.79,2984.97,957.194,2.25633,514.219,100,328086
113562.35,89204.37,202766.73,34.61,25.18,569.09,8.21,4.1,,4.96E-06,0.0668295,0.502461,19.8155,3.08195,30065,17766.2,69219.84,601181.6,557802,43379.6,2.75478,3306.06,1615.69,14420.8,40000,202663,0.0158586,0.329855,56865.3,3966.72,142067,1.00E-06,259424,659424,2600.15,650.489,4.35832,376.842,2667.65,638.724,4.88652,363.301,259424,2667.13,636.387,2.20438,357.985,2673.18,634.343,2.76434,356.214,100,274856
113562.35,61946.5,175508.86,26.82,20.16,651.87,6.36,3.18,,6.61E-06,0.0654705,0.267912,24.7682,3.03543,27882.4,23289.6,63482.88,661784.9,619045,42739.9,2.7301,2020.26,1477.21,13225.6,40000,175404,0.0201282,0.0461331,69604.6,3126.73,116679,1.00E-06,232165,632165,2555.8,824.876,4.04974,472.354,2622.81,810.558,4.64827,455.689,232165,2618.8,807.809,1.60831,449.648,2618.82,805.126,2.61589,447.59,100,336967
113562.35,20919.7,134482.05,13.45,32.59,683.24,3.19,1.59,,0.162534,0.0460278,1.1038,31.8566,3.21987,19148.9,42894.5,45566.208,679580.2,636316,43264.2,2.48235,0.170191,1050.16,9492.96,40000,134376,0.022304,0.811284,82453.8,1222.37,58533.4,2.63E-06,191137,591137,1798.54,914.124,3.93236,514.561,1844.15,899.449,4.16028,496.902,191137,1835.52,895.351,1.35248,489.806,1841.11,892.161,2.13303,486.949,100,297955
113562.35,31697.07,145259.42,32.96,18.62,534.69,7.82,3.91,,0.285619,0.0702614,0.925283,23.9885,3.01704,24855.5,15809.5,60746.88,589242.2,553370,35872.2,2.61274,3478.84,1411.46,12655.6,40000,145157,0.0158521,0.701535,54713.8,4008.98,141375,8.69E-06,201918,601918,2739.59,650.808,3.8118,366.07,2804.01,639.65,4.10779,353.173,201918,2804.88,635.996,1.73348,346.91,2810.46,634.086,2.1972,345.249,100,232856
113562.35,81794.59,195356.94,24.25,28.38,745.8,5.75,2.87,,2.23E-06,0.0660439,0.276509,25.4975,3.20713,31039.3,27544.1,67542.24,737932.8,688647,49285.8,2.81648,1204.63,1575.11,14071.3,40000,195250,0.0235306,0.0504953,78869.6,2629.48,103560,1.00E-06,252011,652011,2577.29,963.424,4.21899,556.42,2646.48,946.766,4.89581,536.801,252011,2640.85,944.388,1.53483,530.811,2641.76,941.226,2.71352,528.346,100,399018
113562.35,70530.34,184092.7,20.86,21.44,449.67,4.95,2.47,,0.0100978,0.0403437,0.184129,19.1964,3.06635,16903.5,25357.5,40674.672,509046.8,473818,35228.8,2.56735,1426.16,934.988,8473.89,40000,183991,0.0122811,0.0388309,67074.5,3136.21,104054,1.00E-06,240752,640752,1577.59,503.893,5.11243,285.391,1616.34,495.291,5.39108,275.18,240752,1614.33,492.674,3.32363,270.157,1613.75,491.245,3.8059,268.979,100,376206
80521.35,0,80521.35,14.03,35.16,537.2,2.36,1.18,,0.992975,0.0268821,0.429604,29.8926,3.78312,10473.5,34673.5,29394.768,357688.2,338859,18829.2,2.15501,0.113313,671.666,6123.91,40000,80418.2,0.00916663,0.156536,70091.8,1746,65489.9,3.41E-05,137179,537179,1062.87,375.75,3.4739,220.473,1079.13,370.527,3.6706,214.559,137179,1075.96,367.464,1.98269,209.733,1075.28,366.665,2.16486,209.08,100,384039
113562.35,11957.99,125520.35,13.21,36.38,723.95,3.13,1.57,,0.294497,0.0530318,0.778886,35.5763,3.51072,20632.6,44316.3,48011.04,764254.5,718298,45956.5,2.54007,0.0747581,1107.95,10002.3,40000,125414,0.0256915,0.446894,84732.3,1208.96,60218.7,4.78E-06,182175,582175,2076.66,1053.12,3.64263,580.058,2126.38,1036.58,3.88567,560.341,182175,2116.36,1031.18,1.17868,552.113,2121.27,1027.66,1.99922,548.939,100,307792
113562.35,39607.39,153169.74,28.49,16.4,737.85,6.76,3.38,,0.00793805,0.0835604,0.352552,30.5019,3.11189,31544.9,22363.4,70176.48,767158.8,719507,47651.8,2.79563,2063.4,1638.88,14620.1,40000,153063,0.0264024,0.0653653,72971.2,3168.91,119720,1.00E-06,209824,609824,3265.57,1081.74,3.43441,604.027,3348.51,1063.25,4.21163,582.598,209824,3340.27,1059.8,1.01242,575.811,3342.41,1056.09,2.2296,572.807,100,345380
113562.35,55060.55,168622.9,11.02,49.28,709,2.61,1.31,,0.586773,0.0430482,0.25769,28.9682,4.26397,20827.7,40315.3,48073.44,856108.4,805910,50198.4,2.51577,0.0200552,1109.43,10015.3,40000,168516,0.0213819,0.0160482,79203.5,906.388,50134.7,8.16E-06,225277,625277,1694.39,878.094,5.18734,489.857,1730.26,864.118,4.8927,472.937,225277,1723.99,857.838,2.56484,464.065,1721.93,855.277,3.62854,462.299,100,236094
113562.35,37283.54,150845.89,37.28,41.94,666.11,8.84,4.42,,0.359316,0.0996556,0.415187,27.9981,3.4454,36178.2,28904.4,79046.88,816736.1,769107,47629.1,2.91809,2383.59,1854.92,16468.1,40000,150741,0.0240146,0.144703,72208.1,4082.58,146886,1.00E-05,207502,607502,3896,985.761,3.42271,540.029,3986.56,968.739,3.86916,520.776,207502,3982.77,963.486,1.29901,512.863,3986.22,960.584,2.07145,510.4,100,503310
113562.35,1432.74,114995.09,14.07,43.81,718.11,3.34,1.67,,0.682828,0.0587235,0.377366,39.3018,4.04807,21288.1,48844.2,49204.32,836021.7,793187,42834.7,2.57556,0.0443318,1136.22,10250.9,40000,114889,0.0267577,0.0171489,85760.4,1423.12,66408.8,1.19E-05,171650,571650,2313.54,1097.76,3.47801,592.222,2359.37,1081.06,3.90259,572.908,171650,2351.69,1073.75,1.28319,562.885,2348.94,1070.31,2.72702,560.595,100,358660
113562.35,78430.17,191992.52,21.6,32.26,531.35,5.12,2.56,,9.94E-06,0.0438641,0.197018,20.7146,3.18855,20537.7,31691.3,48278.4,550404.1,512312,38092.1,2.61737,1145.63,1114.28,10058,40000,191889,0.0140216,0.0329514,71314.4,2841.93,100130,1.00E-06,248650,648650,1712.86,575.106,5.01656,334.02,1757.53,565.084,5.36252,322.209,248650,1755.32,562.619,2.89679,316.963,1754.56,560.864,3.56979,315.618,100,400746
113562.35,58805.7,172368.05,26.74,44.38,592.57,6.34,3.17,,0.358867,0.0627349,0.24768,23.4052,3.70035,28059.9,52695.3,61156.32,703429.1,660652,42777.1,2.88359,294.504,1421.28,12740.9,40000,172263,0.0178191,0.0415917,88193.8,3222.35,119279,8.22E-06,229024,629024,2455.14,731.577,4.27153,410.126,2513.71,719.18,4.37135,395.833,229024,2510.4,714.656,2.16326,388.912,2509.4,712.766,2.76627,387.402,100,731658
103102.97,0,103102.97,35.98,30.59,691.4,7.75,3.87,,0.252743,0.0997214,0.504191,37.1573,3.3053,27654.2,15914.4,65714.4,682703.2,644828,37875.2,2.67718,3350.94,1530.97,13690.5,40000,102999,0.0244808,0.138448,59703.1,3915.44,140283,7.82E-06,159760,559760,3905.02,1004.38,2.80196,538.573,3993.03,987.522,3.62033,519.702,159760,3984.42,982.795,0.795973,512.164,3988.86,979.232,1.83021,509.264,100,243591
113562.35,3743.36,117305.71,30.25,23.39,622.69,7.17,3.59,,0.309804,0.0852226,0.386214,32.995,3.21592,26229.9,17806.5,62577.6,681812.1,644712,37100.1,2.65221,2962.16,1455.44,13037,40000,117202,0.022382,0.0683289,62438.7,3677.07,132599,8.67E-06,173963,573963,3336.52,918.184,3.15559,500.713,3413.84,902.935,3.76501,483.342,173963,3408.62,898.231,1.05633,475.817,3408.9,895.281,2.02322,473.506,100,264597
113562.35,30239.52,143801.88,17.65,45.91,730.18,4.18,2.09,,0.521428,0.0624909,0.31377,32.8088,3.86924,25388.6,54094.2,56072.16,854891.3,807182,47709.3,2.73333,0.0789419,1299.58,11681.7,40000,143695,0.0257781,0.0184382,88717,1862.63,80937,8.99E-06,200456,600456,2456.03,1057.46,3.79575,580.382,2508.71,1040.72,4.11253,560.965,200456,2502.09,1034.37,1.48977,551.849,2499.64,1031.12,2.82355,549.607,100,474621
113562.35,21102.44,134664.79,17.6,45.96,657.17,4.17,2.09,,0.730984,0.0563908,0.309236,31.4125,3.97851,22401.8,59798.6,51180,792386,750161,42225,2.65356,0.0627236,1183.09,10662.5,40000,134559,0.0221799,0.0251735,86303.5,1982.32,82063.4,1.35E-05,191320,591320,2218.69,910.315,3.93286,497.229,2264.06,896.157,4.03729,480.708,191320,2257.55,889.629,1.73812,471.709,2255.63,887.195,2.63106,469.94,100,490046
80800.96,0,80800.96,34.59,15.79,528.36,5.84,2.92,,0.87663,0.0435684,7.55167,29.2714,3.57985,11782.5,7997.07,35524.176,357505,339098,18407,2.08821,2678.76,814.362,7400.87,40000,80701.6,0.00871964,7.27749,48489.9,3534.48,105796,3.94E-05,137463,537463,1711.9,358.023,3.50156,208.72,1744.61,352.499,3.54978,202.407,137463,1743.27,349.566,1.87347,197.737,1742.74,348.786,2.038,197.088,100,131230
113562.35,65372.44,178934.79,31.01,44.94,663.31,7.35,3.68,,0.251253,0.0773645,0.266871,24.7262,3.62564,33774.7,40540.8,72102.24,786485,738288,48197,2.94887,1023.35,1685.6,15021.3,40000,178829,0.0214591,0.0427231,83751.9,3486.67,128782,5.79E-06,235590,635590,3024.83,880.699,4.00459,493.435,3099.05,865.429,4.29909,476,235590,3095.4,860.855,1.77387,468.752,3094.58,858.362,2.61354,466.793,100,648005
113562.35,47332.87,160895.23,28.15,38.93,567.68,6.67,3.34,,0.328447,0.063974,0.267569,23.66,3.39595,26390.1,38453.7,59895.36,650338.9,611449,38889.9,2.78367,1267.74,1391.04,12478.2,40000,160791,0.0169012,0.0552883,77716,3477.77,125722,8.26E-06,217552,617552,2501.43,693.801,4.11618,389.734,2561.86,681.995,4.28402,376.07,217552,2559.55,677.877,2.01042,369.457,2558.96,676.046,2.5818,367.973,100,576996
113562.35,27683.86,141246.21,37.57,27.71,648.74,8.91,4.45,,0.154808,0.0989655,0.582002,28.8505,3.01338,33068.4,15662.6,75972.48,728090.7,683500,44590.7,2.77838,3643.83,1779.81,15827.6,40000,141142,0.0233645,0.30104,58139.9,4173.43,149728,4.52E-06,197903,597903,3865.16,958.591,3.2462,528.096,3957.21,941.844,3.9132,509.004,197903,3949.94,937.889,1.07017,502.064,3958.62,934.58,1.96226,499.258,100,257331
89173.5,0,89173.5,29.82,26.94,617.73,5.55,2.78,,0.458987,0.0576521,0.445803,33.605,3.28186,16182.8,14123.7,44516.928,462193.2,438708,23485.2,2.27369,2541.4,1025.41,9274.36,40000,89071.6,0.0136992,0.124855,54734.3,3375.57,107398,1.61E-05,145833,545833,2259.83,562.927,3.22872,320.856,2309.06,553.455,3.72079,310.379,145833,2306.32,549.659,1.33248,304.108,2306.08,547.968,1.93595,302.912,100,165537
113562.35,48558.6,162120.95,13.43,31.75,694.43,3.18,1.59,,8.62E-05,0.0447808,0.601405,27.7954,3.11709,20862.3,42131.7,48286.56,671893.4,625877,46016.4,2.55383,0.201098,1114.48,10059.7,40000,162015,0.021396,0.354304,82685.4,1262.47,60737,1.00E-06,218776,618776,1747.97,876.389,4.38753,502.758,1794.33,861.935,4.66558,485.268,218776,1786.44,858.88,1.65306,478.957,1791.23,855.838,2.46721,476.258,100,315494
113562.35,5926.05,119488.4,27.66,47.36,670.94,6.56,3.28,,0.743283,0.0881253,0.380073,34.8963,3.99108,29829.5,50877.3,64543.68,840538.1,797613,42925.1,2.91148,315.782,1502.75,13446.6,40000,119383,0.0258054,0.0459916,92341.4,3262.04,121798,1.84E-05,176144,576144,3460.93,1059.09,3.23535,563.466,3533.63,1042.28,3.59905,544.518,176144,3526.73,1035.03,1.26021,534.928,3525.01,1032.22,2.13301,532.74,100,739614
